time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent
0.000000000;1.044e+00;8.333e-01;1.971e-08;7.979e-01;-6.506e-08;1.044e+00;7.500e-01;-4.211e-08;1.000e+01;8.335e-01;1.045e+00;7.977e-01;-1.490e-02
19.999996000;1.044e+00;8.333e-01;1.431e-08;7.979e-01;9.690e-09;1.044e+00;7.500e-01;-2.557e-08;1.000e+01;8.335e-01;1.045e+00;7.977e-01;-1.490e-02
19.999996000;1.044e+00;8.333e-01;1.331e-08;7.979e-01;1.315e-08;1.044e+00;7.500e-01;-2.576e-08;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.490e-02
20.000000000;1.044e+00;8.333e-01;1.001e-05;7.979e-01;9.597e-06;1.044e+00;7.500e-01;8.974e-06;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.490e-02
20.000012000;1.044e+00;8.333e-01;4.223e-05;7.979e-01;4.045e-05;1.044e+00;7.500e-01;3.798e-05;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.494e-02
20.000028000;1.044e+00;8.334e-01;8.445e-05;7.979e-01;8.088e-05;1.044e+00;7.500e-01;7.598e-05;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.498e-02
20.000060000;1.045e+00;8.334e-01;1.700e-04;7.979e-01;1.628e-04;1.045e+00;7.501e-01;1.530e-04;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.506e-02
20.000124000;1.045e+00;8.334e-01;3.400e-04;7.979e-01;3.255e-04;1.045e+00;7.501e-01;3.060e-04;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.523e-02
20.000252000;1.045e+00;8.336e-01;6.789e-04;7.979e-01;6.498e-04;1.045e+00;7.502e-01;6.110e-04;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.556e-02
20.000764000;1.045e+00;8.340e-01;2.023e-03;7.979e-01;1.936e-03;1.045e+00;7.506e-01;1.821e-03;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.686e-02
20.001020000;1.046e+00;8.342e-01;2.687e-03;7.979e-01;2.570e-03;1.046e+00;7.508e-01;2.418e-03;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.750e-02
20.001276000;1.046e+00;8.344e-01;3.344e-03;7.979e-01;3.198e-03;1.046e+00;7.510e-01;3.010e-03;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.813e-02
20.001788000;1.046e+00;8.349e-01;4.638e-03;7.980e-01;4.433e-03;1.046e+00;7.514e-01;4.174e-03;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-1.937e-02
20.002300000;1.047e+00;8.353e-01;5.902e-03;7.980e-01;5.639e-03;1.047e+00;7.518e-01;5.312e-03;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-2.057e-02
20.002812000;1.047e+00;8.357e-01;7.136e-03;7.980e-01;6.814e-03;1.047e+00;7.521e-01;6.422e-03;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-2.174e-02
20.003324000;1.048e+00;8.361e-01;8.338e-03;7.980e-01;7.958e-03;1.048e+00;7.525e-01;7.504e-03;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-2.288e-02
20.003836000;1.048e+00;8.365e-01;9.508e-03;7.980e-01;9.071e-03;1.048e+00;7.528e-01;8.557e-03;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-2.399e-02
20.004348000;1.049e+00;8.368e-01;1.065e-02;7.980e-01;1.015e-02;1.049e+00;7.531e-01;9.581e-03;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-2.506e-02
20.004860000;1.049e+00;8.372e-01;1.175e-02;7.980e-01;1.120e-02;1.049e+00;7.534e-01;1.058e-02;1.000e+01;8.335e-01;1.097e+00;7.977e-01;-2.610e-02
20.005372000;1.049e+00;8.375e-01;1.283e-02;7.980e-01;1.222e-02;1.049e+00;7.537e-01;1.154e-02;1.000e+01;8.335e-01;1.097e+00;7.976e-01;-2.712e-02
20.005884000;1.050e+00;8.378e-01;1.387e-02;7.980e-01;1.321e-02;1.050e+00;7.540e-01;1.248e-02;1.000e+01;8.335e-01;1.097e+00;7.976e-01;-2.810e-02
20.006396000;1.050e+00;8.381e-01;1.488e-02;7.980e-01;1.417e-02;1.050e+00;7.543e-01;1.339e-02;1.000e+01;8.335e-01;1.097e+00;7.976e-01;-2.905e-02
20.006908000;1.051e+00;8.384e-01;1.586e-02;7.980e-01;1.510e-02;1.051e+00;7.546e-01;1.428e-02;1.000e+01;8.335e-01;1.097e+00;7.976e-01;-2.997e-02
20.007420000;1.051e+00;8.387e-01;1.681e-02;7.980e-01;1.600e-02;1.051e+00;7.548e-01;1.513e-02;1.000e+01;8.335e-01;1.097e+00;7.975e-01;-3.087e-02
20.007932000;1.051e+00;8.390e-01;1.774e-02;7.979e-01;1.687e-02;1.051e+00;7.551e-01;1.596e-02;1.000e+01;8.335e-01;1.097e+00;7.975e-01;-3.173e-02
20.008444000;1.052e+00;8.392e-01;1.863e-02;7.979e-01;1.771e-02;1.052e+00;7.553e-01;1.677e-02;1.000e+01;8.335e-01;1.097e+00;7.974e-01;-3.257e-02
20.008956000;1.052e+00;8.394e-01;1.950e-02;7.979e-01;1.853e-02;1.052e+00;7.555e-01;1.755e-02;1.000e+01;8.335e-01;1.097e+00;7.974e-01;-3.338e-02
20.009468000;1.052e+00;8.397e-01;2.033e-02;7.978e-01;1.932e-02;1.052e+00;7.557e-01;1.830e-02;1.000e+01;8.335e-01;1.097e+00;7.974e-01;-3.417e-02
20.009980000;1.053e+00;8.399e-01;2.114e-02;7.978e-01;2.008e-02;1.053e+00;7.559e-01;1.903e-02;1.000e+01;8.335e-01;1.097e+00;7.973e-01;-3.492e-02
20.010492000;1.053e+00;8.401e-01;2.193e-02;7.978e-01;2.082e-02;1.053e+00;7.561e-01;1.973e-02;1.000e+01;8.335e-01;1.097e+00;7.972e-01;-3.565e-02
20.011004000;1.053e+00;8.403e-01;2.268e-02;7.977e-01;2.153e-02;1.053e+00;7.562e-01;2.041e-02;1.000e+01;8.335e-01;1.097e+00;7.972e-01;-3.636e-02
20.011516000;1.054e+00;8.404e-01;2.341e-02;7.977e-01;2.222e-02;1.054e+00;7.564e-01;2.107e-02;1.000e+01;8.335e-01;1.097e+00;7.971e-01;-3.704e-02
20.012028000;1.054e+00;8.406e-01;2.412e-02;7.976e-01;2.289e-02;1.054e+00;7.565e-01;2.171e-02;1.000e+01;8.335e-01;1.097e+00;7.970e-01;-3.770e-02
20.012540000;1.054e+00;8.408e-01;2.480e-02;7.975e-01;2.353e-02;1.054e+00;7.567e-01;2.232e-02;1.000e+01;8.335e-01;1.097e+00;7.970e-01;-3.834e-02
20.013052000;1.054e+00;8.409e-01;2.546e-02;7.975e-01;2.415e-02;1.054e+00;7.568e-01;2.292e-02;1.000e+01;8.335e-01;1.097e+00;7.969e-01;-3.895e-02
20.013159000;1.054e+00;8.409e-01;2.560e-02;7.975e-01;2.427e-02;1.054e+00;7.568e-01;2.304e-02;1.000e+01;8.335e-01;1.097e+00;7.969e-01;-3.908e-02
20.013223000;1.055e+00;8.409e-01;2.568e-02;7.975e-01;2.435e-02;1.055e+00;7.568e-01;2.311e-02;1.000e+01;8.335e-01;1.097e+00;7.969e-01;-3.915e-02
20.013351000;1.055e+00;8.410e-01;2.584e-02;7.974e-01;2.450e-02;1.055e+00;7.569e-01;2.325e-02;1.000e+01;8.335e-01;1.097e+00;7.968e-01;-3.930e-02
20.013607000;1.055e+00;8.410e-01;2.615e-02;7.974e-01;2.479e-02;1.055e+00;7.569e-01;2.353e-02;1.000e+01;8.335e-01;1.097e+00;7.968e-01;-3.959e-02
20.014119000;1.055e+00;8.411e-01;2.676e-02;7.973e-01;2.537e-02;1.055e+00;7.570e-01;2.408e-02;1.000e+01;8.335e-01;1.097e+00;7.967e-01;-4.016e-02
20.014631000;1.055e+00;8.413e-01;2.735e-02;7.973e-01;2.592e-02;1.055e+00;7.571e-01;2.461e-02;1.000e+01;8.335e-01;1.097e+00;7.966e-01;-4.070e-02
20.015143000;1.055e+00;8.413e-01;2.792e-02;7.972e-01;2.645e-02;1.055e+00;7.572e-01;2.512e-02;1.000e+01;8.335e-01;1.097e+00;7.965e-01;-4.123e-02
20.015655000;1.056e+00;8.414e-01;2.846e-02;7.971e-01;2.696e-02;1.056e+00;7.573e-01;2.562e-02;1.000e+01;8.335e-01;1.097e+00;7.965e-01;-4.174e-02
20.016167000;1.056e+00;8.415e-01;2.899e-02;7.970e-01;2.746e-02;1.056e+00;7.574e-01;2.609e-02;1.000e+01;8.335e-01;1.097e+00;7.964e-01;-4.222e-02
20.016679000;1.056e+00;8.416e-01;2.950e-02;7.969e-01;2.793e-02;1.056e+00;7.574e-01;2.655e-02;1.000e+01;8.335e-01;1.097e+00;7.963e-01;-4.269e-02
20.017191000;1.056e+00;8.416e-01;2.998e-02;7.968e-01;2.839e-02;1.056e+00;7.575e-01;2.698e-02;1.000e+01;8.335e-01;1.097e+00;7.962e-01;-4.314e-02
20.017703000;1.056e+00;8.417e-01;3.045e-02;7.967e-01;2.882e-02;1.056e+00;7.575e-01;2.741e-02;1.000e+01;8.335e-01;1.097e+00;7.961e-01;-4.357e-02
20.018215000;1.057e+00;8.417e-01;3.090e-02;7.966e-01;2.925e-02;1.057e+00;7.576e-01;2.781e-02;1.000e+01;8.335e-01;1.097e+00;7.959e-01;-4.399e-02
20.018727000;1.057e+00;8.418e-01;3.134e-02;7.965e-01;2.965e-02;1.057e+00;7.576e-01;2.820e-02;1.000e+01;8.335e-01;1.097e+00;7.958e-01;-4.439e-02
20.019239000;1.057e+00;8.418e-01;3.175e-02;7.964e-01;3.004e-02;1.057e+00;7.576e-01;2.858e-02;1.000e+01;8.335e-01;1.097e+00;7.957e-01;-4.477e-02
20.020775000;1.057e+00;8.418e-01;3.290e-02;7.961e-01;3.112e-02;1.057e+00;7.576e-01;2.961e-02;1.000e+01;8.335e-01;1.097e+00;7.954e-01;-4.583e-02
20.021287000;1.058e+00;8.418e-01;3.326e-02;7.960e-01;3.144e-02;1.058e+00;7.576e-01;2.993e-02;1.000e+01;8.335e-01;1.097e+00;7.953e-01;-4.615e-02
20.021799000;1.058e+00;8.418e-01;3.359e-02;7.959e-01;3.176e-02;1.058e+00;7.576e-01;3.024e-02;1.000e+01;8.335e-01;1.097e+00;7.952e-01;-4.646e-02
20.022311000;1.058e+00;8.418e-01;3.392e-02;7.958e-01;3.206e-02;1.058e+00;7.576e-01;3.053e-02;1.000e+01;8.335e-01;1.097e+00;7.950e-01;-4.675e-02
20.022823000;1.058e+00;8.418e-01;3.423e-02;7.956e-01;3.235e-02;1.058e+00;7.576e-01;3.081e-02;1.000e+01;8.335e-01;1.097e+00;7.949e-01;-4.704e-02
20.023335000;1.058e+00;8.418e-01;3.453e-02;7.955e-01;3.263e-02;1.058e+00;7.576e-01;3.107e-02;1.000e+01;8.335e-01;1.097e+00;7.948e-01;-4.731e-02
20.023847000;1.058e+00;8.417e-01;3.481e-02;7.954e-01;3.290e-02;1.058e+00;7.576e-01;3.133e-02;1.000e+01;8.335e-01;1.097e+00;7.947e-01;-4.757e-02
20.024359000;1.058e+00;8.417e-01;3.509e-02;7.953e-01;3.315e-02;1.058e+00;7.575e-01;3.158e-02;1.000e+01;8.335e-01;1.097e+00;7.945e-01;-4.782e-02
20.024871000;1.058e+00;8.416e-01;3.535e-02;7.952e-01;3.339e-02;1.058e+00;7.575e-01;3.181e-02;1.000e+01;8.335e-01;1.097e+00;7.944e-01;-4.805e-02
20.025383000;1.059e+00;8.416e-01;3.560e-02;7.950e-01;3.363e-02;1.059e+00;7.574e-01;3.204e-02;1.000e+01;8.335e-01;1.097e+00;7.943e-01;-4.828e-02
20.025895000;1.059e+00;8.416e-01;3.583e-02;7.949e-01;3.385e-02;1.059e+00;7.574e-01;3.225e-02;1.000e+01;8.335e-01;1.097e+00;7.942e-01;-4.850e-02
20.026407000;1.059e+00;8.415e-01;3.606e-02;7.948e-01;3.406e-02;1.059e+00;7.574e-01;3.246e-02;1.000e+01;8.335e-01;1.097e+00;7.940e-01;-4.870e-02
20.026919000;1.059e+00;8.414e-01;3.628e-02;7.947e-01;3.426e-02;1.059e+00;7.573e-01;3.265e-02;1.000e+01;8.335e-01;1.097e+00;7.939e-01;-4.890e-02
20.027431000;1.059e+00;8.414e-01;3.649e-02;7.946e-01;3.446e-02;1.059e+00;7.572e-01;3.284e-02;1.000e+01;8.335e-01;1.097e+00;7.938e-01;-4.908e-02
20.027943000;1.059e+00;8.413e-01;3.669e-02;7.944e-01;3.464e-02;1.059e+00;7.572e-01;3.302e-02;1.000e+01;8.335e-01;1.097e+00;7.937e-01;-4.926e-02
20.028455000;1.059e+00;8.413e-01;3.687e-02;7.943e-01;3.482e-02;1.059e+00;7.571e-01;3.319e-02;1.000e+01;8.335e-01;1.097e+00;7.935e-01;-4.943e-02
20.028967000;1.059e+00;8.412e-01;3.705e-02;7.942e-01;3.498e-02;1.059e+00;7.571e-01;3.335e-02;1.000e+01;8.335e-01;1.097e+00;7.934e-01;-4.959e-02
20.029479000;1.059e+00;8.411e-01;3.723e-02;7.941e-01;3.514e-02;1.059e+00;7.570e-01;3.350e-02;1.000e+01;8.335e-01;1.097e+00;7.933e-01;-4.974e-02
20.029991000;1.059e+00;8.410e-01;3.739e-02;7.939e-01;3.530e-02;1.059e+00;7.569e-01;3.365e-02;1.000e+01;8.335e-01;1.097e+00;7.931e-01;-4.989e-02
20.030503000;1.059e+00;8.410e-01;3.755e-02;7.938e-01;3.544e-02;1.059e+00;7.569e-01;3.379e-02;1.000e+01;8.335e-01;1.097e+00;7.930e-01;-5.003e-02
20.031015000;1.059e+00;8.409e-01;3.769e-02;7.937e-01;3.558e-02;1.059e+00;7.568e-01;3.392e-02;1.000e+01;8.335e-01;1.097e+00;7.929e-01;-5.016e-02
20.032015000;1.060e+00;8.407e-01;3.796e-02;7.934e-01;3.583e-02;1.060e+00;7.567e-01;3.417e-02;1.000e+01;8.335e-01;1.097e+00;7.926e-01;-5.040e-02
20.032915000;1.060e+00;8.406e-01;3.818e-02;7.932e-01;3.603e-02;1.060e+00;7.565e-01;3.436e-02;1.000e+01;8.335e-01;1.097e+00;7.924e-01;-5.059e-02
20.033815000;1.060e+00;8.404e-01;3.838e-02;7.930e-01;3.622e-02;1.060e+00;7.564e-01;3.454e-02;1.000e+01;8.335e-01;1.097e+00;7.922e-01;-5.076e-02
20.034715000;1.060e+00;8.403e-01;3.857e-02;7.928e-01;3.639e-02;1.060e+00;7.562e-01;3.471e-02;1.000e+01;8.335e-01;1.097e+00;7.920e-01;-5.092e-02
20.035615000;1.060e+00;8.401e-01;3.873e-02;7.926e-01;3.654e-02;1.060e+00;7.561e-01;3.486e-02;1.000e+01;8.335e-01;1.097e+00;7.918e-01;-5.107e-02
20.036515000;1.060e+00;8.400e-01;3.888e-02;7.924e-01;3.668e-02;1.060e+00;7.560e-01;3.499e-02;1.000e+01;8.335e-01;1.097e+00;7.916e-01;-5.119e-02
20.037415000;1.060e+00;8.398e-01;3.902e-02;7.922e-01;3.681e-02;1.060e+00;7.558e-01;3.512e-02;1.000e+01;8.335e-01;1.097e+00;7.914e-01;-5.131e-02
20.038315000;1.060e+00;8.396e-01;3.914e-02;7.920e-01;3.692e-02;1.060e+00;7.557e-01;3.523e-02;1.000e+01;8.335e-01;1.097e+00;7.912e-01;-5.142e-02
20.039215000;1.060e+00;8.395e-01;3.925e-02;7.918e-01;3.702e-02;1.060e+00;7.555e-01;3.533e-02;1.000e+01;8.335e-01;1.097e+00;7.910e-01;-5.151e-02
20.040115000;1.060e+00;8.393e-01;3.935e-02;7.916e-01;3.712e-02;1.060e+00;7.554e-01;3.542e-02;1.000e+01;8.335e-01;1.097e+00;7.908e-01;-5.159e-02
20.041015000;1.060e+00;8.391e-01;3.944e-02;7.914e-01;3.720e-02;1.060e+00;7.552e-01;3.550e-02;1.000e+01;8.335e-01;1.097e+00;7.906e-01;-5.166e-02
20.041915000;1.060e+00;8.390e-01;3.953e-02;7.912e-01;3.727e-02;1.060e+00;7.551e-01;3.557e-02;1.000e+01;8.335e-01;1.097e+00;7.904e-01;-5.173e-02
20.042815000;1.060e+00;8.388e-01;3.960e-02;7.910e-01;3.734e-02;1.060e+00;7.549e-01;3.564e-02;1.000e+01;8.335e-01;1.097e+00;7.902e-01;-5.178e-02
20.043715000;1.060e+00;8.386e-01;3.966e-02;7.908e-01;3.740e-02;1.060e+00;7.548e-01;3.569e-02;1.000e+01;8.335e-01;1.097e+00;7.900e-01;-5.183e-02
20.044615000;1.061e+00;8.385e-01;3.972e-02;7.906e-01;3.745e-02;1.061e+00;7.546e-01;3.575e-02;1.000e+01;8.335e-01;1.097e+00;7.898e-01;-5.188e-02
20.045515000;1.061e+00;8.383e-01;3.977e-02;7.905e-01;3.750e-02;1.061e+00;7.545e-01;3.579e-02;1.000e+01;8.335e-01;1.097e+00;7.897e-01;-5.191e-02
20.046415000;1.061e+00;8.382e-01;3.981e-02;7.903e-01;3.754e-02;1.061e+00;7.544e-01;3.583e-02;1.000e+01;8.335e-01;1.097e+00;7.895e-01;-5.195e-02
20.047315000;1.061e+00;8.380e-01;3.985e-02;7.901e-01;3.757e-02;1.061e+00;7.542e-01;3.587e-02;1.000e+01;8.335e-01;1.097e+00;7.893e-01;-5.197e-02
20.048215000;1.061e+00;8.379e-01;3.988e-02;7.900e-01;3.760e-02;1.061e+00;7.541e-01;3.590e-02;1.000e+01;8.335e-01;1.097e+00;7.892e-01;-5.200e-02
20.049115000;1.061e+00;8.377e-01;3.991e-02;7.898e-01;3.763e-02;1.061e+00;7.540e-01;3.592e-02;1.000e+01;8.335e-01;1.097e+00;7.890e-01;-5.201e-02
20.050015000;1.061e+00;8.376e-01;3.994e-02;7.897e-01;3.765e-02;1.061e+00;7.538e-01;3.594e-02;1.000e+01;8.335e-01;1.097e+00;7.888e-01;-5.203e-02
20.050915000;1.061e+00;8.374e-01;3.996e-02;7.895e-01;3.767e-02;1.061e+00;7.537e-01;3.596e-02;1.000e+01;8.335e-01;1.097e+00;7.887e-01;-5.204e-02
20.051815000;1.061e+00;8.373e-01;3.998e-02;7.894e-01;3.769e-02;1.061e+00;7.536e-01;3.598e-02;1.000e+01;8.335e-01;1.097e+00;7.886e-01;-5.205e-02
20.052715000;1.061e+00;8.372e-01;3.999e-02;7.892e-01;3.770e-02;1.061e+00;7.534e-01;3.599e-02;1.000e+01;8.335e-01;1.097e+00;7.884e-01;-5.206e-02
20.053615000;1.061e+00;8.370e-01;4.001e-02;7.891e-01;3.772e-02;1.061e+00;7.533e-01;3.601e-02;1.000e+01;8.335e-01;1.097e+00;7.883e-01;-5.206e-02
20.054615000;1.061e+00;8.369e-01;4.002e-02;7.889e-01;3.773e-02;1.061e+00;7.532e-01;3.602e-02;1.000e+01;8.335e-01;1.097e+00;7.881e-01;-5.207e-02
20.055615000;1.061e+00;8.368e-01;4.003e-02;7.888e-01;3.774e-02;1.061e+00;7.531e-01;3.603e-02;1.000e+01;8.335e-01;1.097e+00;7.880e-01;-5.207e-02
20.056615000;1.061e+00;8.366e-01;4.004e-02;7.887e-01;3.774e-02;1.061e+00;7.530e-01;3.603e-02;1.000e+01;8.335e-01;1.097e+00;7.879e-01;-5.207e-02
20.057615000;1.061e+00;8.365e-01;4.004e-02;7.885e-01;3.775e-02;1.061e+00;7.528e-01;3.604e-02;1.000e+01;8.335e-01;1.097e+00;7.877e-01;-5.207e-02
20.058615000;1.061e+00;8.364e-01;4.005e-02;7.884e-01;3.775e-02;1.061e+00;7.527e-01;3.604e-02;1.000e+01;8.335e-01;1.097e+00;7.876e-01;-5.206e-02
20.059615000;1.061e+00;8.362e-01;4.005e-02;7.883e-01;3.775e-02;1.061e+00;7.526e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.875e-01;-5.206e-02
20.060615000;1.061e+00;8.361e-01;4.005e-02;7.882e-01;3.776e-02;1.061e+00;7.525e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.874e-01;-5.205e-02
20.061615000;1.061e+00;8.360e-01;4.005e-02;7.881e-01;3.776e-02;1.061e+00;7.524e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.872e-01;-5.205e-02
20.062615000;1.061e+00;8.359e-01;4.005e-02;7.879e-01;3.776e-02;1.061e+00;7.523e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.871e-01;-5.204e-02
20.066615000;1.061e+00;8.355e-01;4.005e-02;7.875e-01;3.775e-02;1.061e+00;7.519e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.867e-01;-5.202e-02
20.067615000;1.061e+00;8.354e-01;4.005e-02;7.874e-01;3.775e-02;1.061e+00;7.519e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.866e-01;-5.202e-02
20.068615000;1.061e+00;8.353e-01;4.005e-02;7.874e-01;3.775e-02;1.061e+00;7.518e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.865e-01;-5.201e-02
20.069615000;1.061e+00;8.352e-01;4.005e-02;7.873e-01;3.775e-02;1.061e+00;7.517e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.865e-01;-5.201e-02
20.070615000;1.061e+00;8.352e-01;4.005e-02;7.872e-01;3.775e-02;1.061e+00;7.516e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.864e-01;-5.200e-02
20.071615000;1.061e+00;8.351e-01;4.005e-02;7.871e-01;3.775e-02;1.061e+00;7.516e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.863e-01;-5.200e-02
20.072615000;1.061e+00;8.350e-01;4.005e-02;7.870e-01;3.775e-02;1.061e+00;7.515e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.862e-01;-5.200e-02
20.073615000;1.061e+00;8.349e-01;4.006e-02;7.870e-01;3.775e-02;1.061e+00;7.514e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.862e-01;-5.199e-02
20.074615000;1.061e+00;8.349e-01;4.006e-02;7.869e-01;3.776e-02;1.061e+00;7.514e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.861e-01;-5.199e-02
20.075615000;1.061e+00;8.348e-01;4.006e-02;7.868e-01;3.776e-02;1.061e+00;7.513e-01;3.605e-02;1.000e+01;8.335e-01;1.097e+00;7.860e-01;-5.199e-02
20.076615000;1.061e+00;8.347e-01;4.006e-02;7.868e-01;3.776e-02;1.061e+00;7.513e-01;3.606e-02;1.000e+01;8.335e-01;1.097e+00;7.860e-01;-5.199e-02
20.077615000;1.061e+00;8.347e-01;4.006e-02;7.867e-01;3.776e-02;1.061e+00;7.512e-01;3.606e-02;1.000e+01;8.335e-01;1.097e+00;7.859e-01;-5.199e-02
20.078615000;1.061e+00;8.346e-01;4.007e-02;7.867e-01;3.777e-02;1.061e+00;7.512e-01;3.606e-02;1.000e+01;8.335e-01;1.097e+00;7.859e-01;-5.199e-02
20.079615000;1.061e+00;8.346e-01;4.007e-02;7.866e-01;3.777e-02;1.061e+00;7.511e-01;3.606e-02;1.000e+01;8.335e-01;1.097e+00;7.858e-01;-5.199e-02
20.080615000;1.061e+00;8.345e-01;4.008e-02;7.866e-01;3.777e-02;1.061e+00;7.511e-01;3.607e-02;1.000e+01;8.335e-01;1.097e+00;7.857e-01;-5.199e-02
20.081615000;1.061e+00;8.345e-01;4.008e-02;7.865e-01;3.778e-02;1.061e+00;7.510e-01;3.607e-02;1.000e+01;8.335e-01;1.097e+00;7.857e-01;-5.199e-02
20.082615000;1.061e+00;8.344e-01;4.009e-02;7.865e-01;3.778e-02;1.061e+00;7.510e-01;3.608e-02;1.000e+01;8.335e-01;1.097e+00;7.856e-01;-5.199e-02
20.083615000;1.061e+00;8.344e-01;4.009e-02;7.864e-01;3.779e-02;1.061e+00;7.509e-01;3.608e-02;1.000e+01;8.335e-01;1.097e+00;7.856e-01;-5.200e-02
20.084615000;1.061e+00;8.343e-01;4.010e-02;7.864e-01;3.779e-02;1.061e+00;7.509e-01;3.609e-02;1.000e+01;8.335e-01;1.097e+00;7.856e-01;-5.200e-02
20.085615000;1.061e+00;8.343e-01;4.011e-02;7.863e-01;3.780e-02;1.061e+00;7.509e-01;3.610e-02;1.000e+01;8.335e-01;1.097e+00;7.855e-01;-5.201e-02
20.086615000;1.061e+00;8.343e-01;4.011e-02;7.863e-01;3.781e-02;1.061e+00;7.508e-01;3.610e-02;1.000e+01;8.335e-01;1.097e+00;7.855e-01;-5.201e-02
20.087615000;1.061e+00;8.342e-01;4.012e-02;7.862e-01;3.781e-02;1.061e+00;7.508e-01;3.611e-02;1.000e+01;8.335e-01;1.097e+00;7.854e-01;-5.201e-02
20.088615000;1.061e+00;8.342e-01;4.013e-02;7.862e-01;3.782e-02;1.061e+00;7.508e-01;3.612e-02;1.000e+01;8.335e-01;1.097e+00;7.854e-01;-5.202e-02
20.089615000;1.061e+00;8.342e-01;4.014e-02;7.862e-01;3.783e-02;1.061e+00;7.507e-01;3.612e-02;1.000e+01;8.335e-01;1.097e+00;7.854e-01;-5.203e-02
20.090615000;1.061e+00;8.341e-01;4.015e-02;7.861e-01;3.784e-02;1.061e+00;7.507e-01;3.613e-02;1.000e+01;8.335e-01;1.097e+00;7.853e-01;-5.203e-02
20.092615000;1.061e+00;8.341e-01;4.017e-02;7.861e-01;3.786e-02;1.061e+00;7.507e-01;3.615e-02;1.000e+01;8.335e-01;1.097e+00;7.853e-01;-5.205e-02
20.093615000;1.061e+00;8.340e-01;4.018e-02;7.860e-01;3.787e-02;1.061e+00;7.506e-01;3.616e-02;1.000e+01;8.335e-01;1.097e+00;7.852e-01;-5.206e-02
20.095615000;1.061e+00;8.340e-01;4.020e-02;7.860e-01;3.789e-02;1.061e+00;7.506e-01;3.618e-02;1.000e+01;8.335e-01;1.097e+00;7.852e-01;-5.207e-02
20.096615000;1.061e+00;8.340e-01;4.021e-02;7.860e-01;3.790e-02;1.061e+00;7.506e-01;3.619e-02;1.000e+01;8.335e-01;1.097e+00;7.851e-01;-5.208e-02
20.097615000;1.061e+00;8.339e-01;4.022e-02;7.859e-01;3.791e-02;1.061e+00;7.505e-01;3.620e-02;1.000e+01;8.335e-01;1.097e+00;7.851e-01;-5.209e-02
20.099615000;1.061e+00;8.339e-01;4.025e-02;7.859e-01;3.793e-02;1.061e+00;7.505e-01;3.622e-02;1.000e+01;8.335e-01;1.097e+00;7.851e-01;-5.211e-02
20.100615000;1.061e+00;8.339e-01;4.026e-02;7.859e-01;3.794e-02;1.061e+00;7.505e-01;3.624e-02;1.000e+01;8.335e-01;1.097e+00;7.850e-01;-5.212e-02
20.101615000;1.061e+00;8.339e-01;4.027e-02;7.858e-01;3.795e-02;1.061e+00;7.505e-01;3.625e-02;1.000e+01;8.335e-01;1.097e+00;7.850e-01;-5.214e-02
20.102615000;1.061e+00;8.338e-01;4.029e-02;7.858e-01;3.797e-02;1.061e+00;7.505e-01;3.626e-02;1.000e+01;8.335e-01;1.097e+00;7.850e-01;-5.215e-02
20.103615000;1.061e+00;8.338e-01;4.030e-02;7.858e-01;3.798e-02;1.061e+00;7.504e-01;3.627e-02;1.000e+01;8.335e-01;1.097e+00;7.850e-01;-5.216e-02
20.104615000;1.061e+00;8.338e-01;4.032e-02;7.858e-01;3.799e-02;1.061e+00;7.504e-01;3.628e-02;1.000e+01;8.335e-01;1.097e+00;7.850e-01;-5.217e-02
20.105615000;1.061e+00;8.338e-01;4.033e-02;7.858e-01;3.800e-02;1.061e+00;7.504e-01;3.630e-02;1.000e+01;8.335e-01;1.097e+00;7.849e-01;-5.218e-02
20.106615000;1.061e+00;8.338e-01;4.034e-02;7.857e-01;3.802e-02;1.061e+00;7.504e-01;3.631e-02;1.000e+01;8.335e-01;1.097e+00;7.849e-01;-5.219e-02
20.108615000;1.061e+00;8.338e-01;4.037e-02;7.857e-01;3.805e-02;1.061e+00;7.504e-01;3.633e-02;1.000e+01;8.335e-01;1.097e+00;7.849e-01;-5.222e-02
20.109615000;1.061e+00;8.337e-01;4.039e-02;7.857e-01;3.806e-02;1.061e+00;7.504e-01;3.635e-02;1.000e+01;8.335e-01;1.097e+00;7.849e-01;-5.223e-02
20.110615000;1.061e+00;8.337e-01;4.040e-02;7.857e-01;3.807e-02;1.061e+00;7.504e-01;3.636e-02;1.000e+01;8.335e-01;1.097e+00;7.849e-01;-5.224e-02
20.111615000;1.061e+00;8.337e-01;4.042e-02;7.856e-01;3.809e-02;1.061e+00;7.503e-01;3.638e-02;1.000e+01;8.335e-01;1.097e+00;7.848e-01;-5.226e-02
20.114615000;1.061e+00;8.337e-01;4.046e-02;7.856e-01;3.813e-02;1.061e+00;7.503e-01;3.642e-02;1.000e+01;8.335e-01;1.097e+00;7.848e-01;-5.230e-02
20.115615000;1.061e+00;8.337e-01;4.048e-02;7.856e-01;3.814e-02;1.061e+00;7.503e-01;3.643e-02;1.000e+01;8.335e-01;1.097e+00;7.848e-01;-5.231e-02
20.116615000;1.061e+00;8.337e-01;4.050e-02;7.856e-01;3.816e-02;1.061e+00;7.503e-01;3.645e-02;1.000e+01;8.335e-01;1.097e+00;7.848e-01;-5.233e-02
20.117615000;1.061e+00;8.337e-01;4.051e-02;7.856e-01;3.817e-02;1.061e+00;7.503e-01;3.646e-02;1.000e+01;8.335e-01;1.097e+00;7.847e-01;-5.234e-02
20.118615000;1.061e+00;8.337e-01;4.053e-02;7.856e-01;3.819e-02;1.061e+00;7.503e-01;3.648e-02;1.000e+01;8.335e-01;1.097e+00;7.847e-01;-5.236e-02
20.119615000;1.061e+00;8.337e-01;4.054e-02;7.855e-01;3.820e-02;1.061e+00;7.503e-01;3.649e-02;1.000e+01;8.335e-01;1.097e+00;7.847e-01;-5.237e-02
20.120615000;1.061e+00;8.336e-01;4.056e-02;7.855e-01;3.822e-02;1.061e+00;7.503e-01;3.650e-02;1.000e+01;8.335e-01;1.097e+00;7.847e-01;-5.239e-02
20.125615000;1.061e+00;8.336e-01;4.064e-02;7.855e-01;3.830e-02;1.061e+00;7.503e-01;3.658e-02;1.000e+01;8.335e-01;1.097e+00;7.847e-01;-5.246e-02
20.126615000;1.061e+00;8.336e-01;4.066e-02;7.855e-01;3.831e-02;1.061e+00;7.503e-01;3.659e-02;1.000e+01;8.335e-01;1.097e+00;7.846e-01;-5.248e-02
20.127615000;1.061e+00;8.336e-01;4.068e-02;7.855e-01;3.833e-02;1.061e+00;7.502e-01;3.661e-02;1.000e+01;8.335e-01;1.097e+00;7.846e-01;-5.249e-02
20.128615000;1.061e+00;8.336e-01;4.069e-02;7.854e-01;3.834e-02;1.061e+00;7.502e-01;3.662e-02;1.000e+01;8.335e-01;1.097e+00;7.846e-01;-5.251e-02
20.136615000;1.061e+00;8.336e-01;4.083e-02;7.854e-01;3.847e-02;1.061e+00;7.502e-01;3.675e-02;1.000e+01;8.335e-01;1.097e+00;7.846e-01;-5.263e-02
20.137615000;1.061e+00;8.336e-01;4.085e-02;7.854e-01;3.849e-02;1.061e+00;7.502e-01;3.676e-02;1.000e+01;8.335e-01;1.097e+00;7.845e-01;-5.265e-02
20.139615000;1.061e+00;8.336e-01;4.088e-02;7.854e-01;3.852e-02;1.061e+00;7.502e-01;3.680e-02;1.000e+01;8.335e-01;1.097e+00;7.845e-01;-5.268e-02
20.140615000;1.061e+00;8.336e-01;4.090e-02;7.853e-01;3.854e-02;1.061e+00;7.502e-01;3.681e-02;1.000e+01;8.335e-01;1.097e+00;7.845e-01;-5.269e-02
20.147615000;1.061e+00;8.336e-01;4.102e-02;7.853e-01;3.865e-02;1.061e+00;7.502e-01;3.692e-02;1.000e+01;8.335e-01;1.097e+00;7.845e-01;-5.280e-02
20.148615000;1.061e+00;8.335e-01;4.104e-02;7.853e-01;3.866e-02;1.061e+00;7.502e-01;3.694e-02;1.000e+01;8.335e-01;1.097e+00;7.845e-01;-5.282e-02
20.149615000;1.061e+00;8.335e-01;4.106e-02;7.853e-01;3.868e-02;1.061e+00;7.502e-01;3.695e-02;1.000e+01;8.335e-01;1.097e+00;7.845e-01;-5.284e-02
20.150615000;1.061e+00;8.335e-01;4.108e-02;7.853e-01;3.870e-02;1.061e+00;7.502e-01;3.697e-02;1.000e+01;8.335e-01;1.097e+00;7.844e-01;-5.285e-02
20.153615000;1.061e+00;8.335e-01;4.113e-02;7.853e-01;3.875e-02;1.061e+00;7.502e-01;3.702e-02;1.000e+01;8.335e-01;1.097e+00;7.844e-01;-5.290e-02
20.154615000;1.062e+00;8.335e-01;4.115e-02;7.852e-01;3.876e-02;1.062e+00;7.502e-01;3.703e-02;1.000e+01;8.335e-01;1.097e+00;7.844e-01;-5.292e-02
20.164615000;1.062e+00;8.335e-01;4.132e-02;7.852e-01;3.893e-02;1.062e+00;7.502e-01;3.719e-02;1.000e+01;8.335e-01;1.097e+00;7.844e-01;-5.308e-02
20.165615000;1.062e+00;8.335e-01;4.134e-02;7.852e-01;3.894e-02;1.062e+00;7.502e-01;3.721e-02;1.000e+01;8.335e-01;1.097e+00;7.843e-01;-5.310e-02
20.169615000;1.062e+00;8.335e-01;4.141e-02;7.852e-01;3.901e-02;1.062e+00;7.502e-01;3.727e-02;1.000e+01;8.335e-01;1.097e+00;7.843e-01;-5.316e-02
20.170615000;1.062e+00;8.335e-01;4.143e-02;7.851e-01;3.903e-02;1.062e+00;7.502e-01;3.729e-02;1.000e+01;8.335e-01;1.097e+00;7.843e-01;-5.318e-02
20.181615000;1.062e+00;8.335e-01;4.163e-02;7.851e-01;3.921e-02;1.062e+00;7.502e-01;3.746e-02;1.000e+01;8.335e-01;1.097e+00;7.843e-01;-5.335e-02
20.182615000;1.062e+00;8.335e-01;4.164e-02;7.851e-01;3.922e-02;1.062e+00;7.502e-01;3.748e-02;1.000e+01;8.335e-01;1.097e+00;7.842e-01;-5.337e-02
20.187615000;1.062e+00;8.335e-01;4.173e-02;7.851e-01;3.931e-02;1.062e+00;7.502e-01;3.756e-02;1.000e+01;8.335e-01;1.097e+00;7.842e-01;-5.345e-02
20.188615000;1.062e+00;8.335e-01;4.175e-02;7.850e-01;3.932e-02;1.062e+00;7.502e-01;3.757e-02;1.000e+01;8.335e-01;1.097e+00;7.842e-01;-5.347e-02
20.198615000;1.062e+00;8.335e-01;4.193e-02;7.850e-01;3.949e-02;1.062e+00;7.502e-01;3.773e-02;1.000e+01;8.335e-01;1.097e+00;7.842e-01;-5.363e-02
20.199615000;1.062e+00;8.335e-01;4.195e-02;7.850e-01;3.950e-02;1.062e+00;7.502e-01;3.775e-02;1.000e+01;8.335e-01;1.097e+00;7.841e-01;-5.365e-02
20.205615000;1.062e+00;8.335e-01;4.205e-02;7.850e-01;3.960e-02;1.062e+00;7.502e-01;3.785e-02;1.000e+01;8.335e-01;1.097e+00;7.841e-01;-5.374e-02
20.206615000;1.062e+00;8.335e-01;4.207e-02;7.849e-01;3.962e-02;1.062e+00;7.502e-01;3.786e-02;1.000e+01;8.335e-01;1.097e+00;7.841e-01;-5.376e-02
20.215615000;1.062e+00;8.335e-01;4.223e-02;7.849e-01;3.977e-02;1.062e+00;7.502e-01;3.801e-02;1.000e+01;8.335e-01;1.097e+00;7.841e-01;-5.391e-02
20.216615000;1.062e+00;8.335e-01;4.225e-02;7.849e-01;3.978e-02;1.062e+00;7.502e-01;3.802e-02;1.000e+01;8.335e-01;1.097e+00;7.840e-01;-5.392e-02
20.224615000;1.062e+00;8.335e-01;4.239e-02;7.849e-01;3.991e-02;1.062e+00;7.502e-01;3.815e-02;1.000e+01;8.335e-01;1.097e+00;7.840e-01;-5.405e-02
20.225615000;1.062e+00;8.335e-01;4.241e-02;7.848e-01;3.993e-02;1.062e+00;7.502e-01;3.816e-02;1.000e+01;8.335e-01;1.097e+00;7.840e-01;-5.407e-02
20.233615000;1.062e+00;8.335e-01;4.255e-02;7.848e-01;4.006e-02;1.062e+00;7.502e-01;3.829e-02;1.000e+01;8.335e-01;1.097e+00;7.840e-01;-5.420e-02
20.234615000;1.062e+00;8.335e-01;4.256e-02;7.848e-01;4.008e-02;1.062e+00;7.502e-01;3.831e-02;1.000e+01;8.335e-01;1.097e+00;7.839e-01;-5.421e-02
20.242615000;1.062e+00;8.335e-01;4.270e-02;7.848e-01;4.021e-02;1.062e+00;7.502e-01;3.843e-02;1.000e+01;8.335e-01;1.097e+00;7.839e-01;-5.434e-02
20.243615000;1.062e+00;8.335e-01;4.272e-02;7.847e-01;4.022e-02;1.062e+00;7.502e-01;3.845e-02;1.000e+01;8.335e-01;1.097e+00;7.839e-01;-5.436e-02
20.251615000;1.062e+00;8.335e-01;4.286e-02;7.847e-01;4.035e-02;1.062e+00;7.502e-01;3.858e-02;1.000e+01;8.335e-01;1.097e+00;7.839e-01;-5.448e-02
20.252615000;1.062e+00;8.335e-01;4.288e-02;7.847e-01;4.037e-02;1.062e+00;7.502e-01;3.859e-02;1.000e+01;8.335e-01;1.097e+00;7.838e-01;-5.450e-02
20.261615000;1.062e+00;8.335e-01;4.304e-02;7.847e-01;4.051e-02;1.062e+00;7.502e-01;3.873e-02;1.000e+01;8.335e-01;1.097e+00;7.838e-01;-5.464e-02
20.262615000;1.062e+00;8.335e-01;4.306e-02;7.846e-01;4.053e-02;1.062e+00;7.502e-01;3.875e-02;1.000e+01;8.335e-01;1.097e+00;7.838e-01;-5.466e-02
20.269615000;1.062e+00;8.335e-01;4.318e-02;7.846e-01;4.064e-02;1.062e+00;7.502e-01;3.886e-02;1.000e+01;8.335e-01;1.097e+00;7.838e-01;-5.477e-02
20.270615000;1.062e+00;8.335e-01;4.320e-02;7.846e-01;4.066e-02;1.062e+00;7.502e-01;3.888e-02;1.000e+01;8.335e-01;1.097e+00;7.837e-01;-5.479e-02
20.280615000;1.062e+00;8.335e-01;4.337e-02;7.846e-01;4.082e-02;1.062e+00;7.502e-01;3.903e-02;1.000e+01;8.335e-01;1.097e+00;7.837e-01;-5.495e-02
20.281615000;1.062e+00;8.335e-01;4.339e-02;7.845e-01;4.084e-02;1.062e+00;7.502e-01;3.905e-02;1.000e+01;8.335e-01;1.097e+00;7.837e-01;-5.496e-02
20.287615000;1.062e+00;8.335e-01;4.349e-02;7.845e-01;4.094e-02;1.062e+00;7.502e-01;3.914e-02;1.000e+01;8.335e-01;1.097e+00;7.837e-01;-5.506e-02
20.288615000;1.062e+00;8.335e-01;4.351e-02;7.845e-01;4.095e-02;1.062e+00;7.502e-01;3.916e-02;1.000e+01;8.335e-01;1.097e+00;7.836e-01;-5.507e-02
20.292615000;1.062e+00;8.335e-01;4.358e-02;7.845e-01;4.102e-02;1.062e+00;7.502e-01;3.922e-02;1.000e+01;8.335e-01;1.097e+00;7.836e-01;-5.514e-02
20.293615000;1.063e+00;8.335e-01;4.360e-02;7.845e-01;4.103e-02;1.063e+00;7.502e-01;3.924e-02;1.000e+01;8.335e-01;1.097e+00;7.836e-01;-5.515e-02
20.299615000;1.063e+00;8.335e-01;4.370e-02;7.845e-01;4.113e-02;1.063e+00;7.502e-01;3.933e-02;1.000e+01;8.335e-01;1.097e+00;7.836e-01;-5.525e-02
20.300615000;1.063e+00;8.335e-01;4.372e-02;7.844e-01;4.115e-02;1.063e+00;7.502e-01;3.935e-02;1.000e+01;8.335e-01;1.097e+00;7.836e-01;-5.526e-02
20.305615000;1.063e+00;8.335e-01;4.381e-02;7.844e-01;4.123e-02;1.063e+00;7.502e-01;3.943e-02;1.000e+01;8.335e-01;1.097e+00;7.836e-01;-5.534e-02
20.306615000;1.063e+00;8.335e-01;4.382e-02;7.844e-01;4.124e-02;1.063e+00;7.502e-01;3.944e-02;1.000e+01;8.335e-01;1.097e+00;7.835e-01;-5.536e-02
20.318615000;1.063e+00;8.335e-01;4.403e-02;7.844e-01;4.143e-02;1.063e+00;7.502e-01;3.963e-02;1.000e+01;8.335e-01;1.097e+00;7.835e-01;-5.555e-02
20.319615000;1.063e+00;8.335e-01;4.405e-02;7.843e-01;4.145e-02;1.063e+00;7.502e-01;3.964e-02;1.000e+01;8.335e-01;1.097e+00;7.835e-01;-5.556e-02
20.323615000;1.063e+00;8.335e-01;4.412e-02;7.843e-01;4.151e-02;1.063e+00;7.502e-01;3.971e-02;1.000e+01;8.335e-01;1.097e+00;7.835e-01;-5.563e-02
20.324615000;1.063e+00;8.335e-01;4.414e-02;7.843e-01;4.153e-02;1.063e+00;7.502e-01;3.972e-02;1.000e+01;8.335e-01;1.097e+00;7.834e-01;-5.564e-02
20.337615000;1.063e+00;8.335e-01;4.436e-02;7.843e-01;4.174e-02;1.063e+00;7.502e-01;3.992e-02;1.000e+01;8.335e-01;1.097e+00;7.834e-01;-5.585e-02
20.338615000;1.063e+00;8.335e-01;4.438e-02;7.842e-01;4.175e-02;1.063e+00;7.502e-01;3.994e-02;1.000e+01;8.335e-01;1.097e+00;7.834e-01;-5.586e-02
20.341615000;1.063e+00;8.335e-01;4.443e-02;7.842e-01;4.180e-02;1.063e+00;7.502e-01;3.999e-02;1.000e+01;8.335e-01;1.097e+00;7.834e-01;-5.591e-02
20.342615000;1.063e+00;8.335e-01;4.445e-02;7.842e-01;4.182e-02;1.063e+00;7.502e-01;4.000e-02;1.000e+01;8.335e-01;1.097e+00;7.833e-01;-5.593e-02
20.356615000;1.063e+00;8.335e-01;4.469e-02;7.842e-01;4.204e-02;1.063e+00;7.502e-01;4.022e-02;1.000e+01;8.335e-01;1.097e+00;7.833e-01;-5.615e-02
20.357615000;1.063e+00;8.335e-01;4.470e-02;7.841e-01;4.206e-02;1.063e+00;7.502e-01;4.023e-02;1.000e+01;8.335e-01;1.097e+00;7.833e-01;-5.616e-02
20.359615000;1.063e+00;8.335e-01;4.474e-02;7.841e-01;4.209e-02;1.063e+00;7.502e-01;4.027e-02;1.000e+01;8.335e-01;1.097e+00;7.833e-01;-5.619e-02
20.360615000;1.063e+00;8.335e-01;4.476e-02;7.841e-01;4.210e-02;1.063e+00;7.502e-01;4.028e-02;1.000e+01;8.335e-01;1.097e+00;7.832e-01;-5.621e-02
20.376615000;1.063e+00;8.335e-01;4.503e-02;7.841e-01;4.236e-02;1.063e+00;7.502e-01;4.053e-02;1.000e+01;8.335e-01;1.097e+00;7.832e-01;-5.646e-02
20.377615000;1.063e+00;8.335e-01;4.505e-02;7.840e-01;4.237e-02;1.063e+00;7.502e-01;4.054e-02;1.000e+01;8.335e-01;1.097e+00;7.832e-01;-5.647e-02
20.378615000;1.063e+00;8.335e-01;4.506e-02;7.840e-01;4.239e-02;1.063e+00;7.502e-01;4.056e-02;1.000e+01;8.335e-01;1.097e+00;7.832e-01;-5.649e-02
20.379615000;1.063e+00;8.335e-01;4.508e-02;7.840e-01;4.241e-02;1.063e+00;7.502e-01;4.057e-02;1.000e+01;8.335e-01;1.097e+00;7.831e-01;-5.650e-02
20.395615000;1.063e+00;8.335e-01;4.536e-02;7.840e-01;4.266e-02;1.063e+00;7.502e-01;4.082e-02;1.000e+01;8.335e-01;1.097e+00;7.831e-01;-5.675e-02
20.396615000;1.063e+00;8.335e-01;4.537e-02;7.839e-01;4.267e-02;1.063e+00;7.502e-01;4.084e-02;1.000e+01;8.335e-01;1.097e+00;7.831e-01;-5.677e-02
20.397615000;1.063e+00;8.335e-01;4.539e-02;7.839e-01;4.269e-02;1.063e+00;7.502e-01;4.085e-02;1.000e+01;8.335e-01;1.097e+00;7.830e-01;-5.678e-02
20.415615000;1.063e+00;8.335e-01;4.570e-02;7.839e-01;4.297e-02;1.063e+00;7.502e-01;4.113e-02;1.000e+01;8.335e-01;1.097e+00;7.830e-01;-5.706e-02
20.416615000;1.063e+00;8.335e-01;4.571e-02;7.838e-01;4.299e-02;1.063e+00;7.502e-01;4.114e-02;1.000e+01;8.335e-01;1.097e+00;7.829e-01;-5.708e-02
20.433615000;1.063e+00;8.335e-01;4.600e-02;7.838e-01;4.326e-02;1.063e+00;7.502e-01;4.140e-02;1.000e+01;8.335e-01;1.097e+00;7.829e-01;-5.734e-02
20.434615000;1.063e+00;8.335e-01;4.602e-02;7.838e-01;4.327e-02;1.063e+00;7.502e-01;4.142e-02;1.000e+01;8.335e-01;1.097e+00;7.828e-01;-5.735e-02
20.435615000;1.063e+00;8.335e-01;4.603e-02;7.837e-01;4.329e-02;1.063e+00;7.502e-01;4.143e-02;1.000e+01;8.335e-01;1.097e+00;7.828e-01;-5.737e-02
20.436615000;1.063e+00;8.335e-01;4.605e-02;7.837e-01;4.330e-02;1.063e+00;7.502e-01;4.145e-02;1.000e+01;8.335e-01;1.097e+00;7.828e-01;-5.738e-02
20.437615000;1.064e+00;8.335e-01;4.607e-02;7.837e-01;4.332e-02;1.064e+00;7.502e-01;4.146e-02;1.000e+01;8.335e-01;1.097e+00;7.828e-01;-5.740e-02
20.452615000;1.064e+00;8.335e-01;4.632e-02;7.837e-01;4.355e-02;1.064e+00;7.502e-01;4.169e-02;1.000e+01;8.335e-01;1.097e+00;7.828e-01;-5.763e-02
20.453615000;1.064e+00;8.335e-01;4.634e-02;7.837e-01;4.357e-02;1.064e+00;7.502e-01;4.170e-02;1.000e+01;8.335e-01;1.097e+00;7.827e-01;-5.765e-02
20.454615000;1.064e+00;8.335e-01;4.636e-02;7.837e-01;4.358e-02;1.064e+00;7.502e-01;4.172e-02;1.000e+01;8.335e-01;1.097e+00;7.827e-01;-5.766e-02
20.455615000;1.064e+00;8.335e-01;4.637e-02;7.836e-01;4.360e-02;1.064e+00;7.502e-01;4.174e-02;1.000e+01;8.335e-01;1.097e+00;7.827e-01;-5.768e-02
20.471615000;1.064e+00;8.335e-01;4.664e-02;7.836e-01;4.385e-02;1.064e+00;7.502e-01;4.198e-02;1.000e+01;8.335e-01;1.097e+00;7.827e-01;-5.792e-02
20.472615000;1.064e+00;8.335e-01;4.666e-02;7.836e-01;4.386e-02;1.064e+00;7.502e-01;4.199e-02;1.000e+01;8.335e-01;1.097e+00;7.826e-01;-5.794e-02
20.474615000;1.064e+00;8.335e-01;4.669e-02;7.836e-01;4.389e-02;1.064e+00;7.502e-01;4.202e-02;1.000e+01;8.335e-01;1.097e+00;7.826e-01;-5.797e-02
20.475615000;1.064e+00;8.335e-01;4.671e-02;7.835e-01;4.391e-02;1.064e+00;7.502e-01;4.204e-02;1.000e+01;8.335e-01;1.097e+00;7.826e-01;-5.798e-02
20.490615000;1.064e+00;8.335e-01;4.696e-02;7.835e-01;4.414e-02;1.064e+00;7.502e-01;4.226e-02;1.000e+01;8.335e-01;1.097e+00;7.826e-01;-5.821e-02
20.491615000;1.064e+00;8.335e-01;4.698e-02;7.835e-01;4.416e-02;1.064e+00;7.502e-01;4.228e-02;1.000e+01;8.335e-01;1.097e+00;7.825e-01;-5.822e-02
20.494615000;1.064e+00;8.335e-01;4.703e-02;7.835e-01;4.420e-02;1.064e+00;7.502e-01;4.232e-02;1.000e+01;8.335e-01;1.097e+00;7.825e-01;-5.827e-02
20.495615000;1.064e+00;8.335e-01;4.704e-02;7.834e-01;4.422e-02;1.064e+00;7.502e-01;4.234e-02;1.000e+01;8.335e-01;1.097e+00;7.825e-01;-5.828e-02
20.502615000;1.064e+00;8.335e-01;4.716e-02;7.834e-01;4.433e-02;1.064e+00;7.502e-01;4.244e-02;1.000e+01;8.335e-01;1.097e+00;7.825e-01;-5.839e-02
20.509615000;1.064e+00;8.335e-01;4.728e-02;7.834e-01;4.443e-02;1.064e+00;7.502e-01;4.255e-02;1.000e+01;8.335e-01;1.097e+00;7.825e-01;-5.850e-02
20.510615000;1.064e+00;8.335e-01;4.729e-02;7.834e-01;4.445e-02;1.064e+00;7.502e-01;4.256e-02;1.000e+01;8.335e-01;1.097e+00;7.824e-01;-5.851e-02
20.514615000;1.064e+00;8.335e-01;4.736e-02;7.834e-01;4.451e-02;1.064e+00;7.502e-01;4.262e-02;1.000e+01;8.335e-01;1.097e+00;7.824e-01;-5.857e-02
20.515615000;1.064e+00;8.335e-01;4.738e-02;7.833e-01;4.453e-02;1.064e+00;7.502e-01;4.264e-02;1.000e+01;8.335e-01;1.097e+00;7.824e-01;-5.859e-02
20.528615000;1.064e+00;8.335e-01;4.759e-02;7.833e-01;4.472e-02;1.064e+00;7.502e-01;4.283e-02;1.000e+01;8.335e-01;1.097e+00;7.824e-01;-5.878e-02
20.529615000;1.064e+00;8.335e-01;4.761e-02;7.833e-01;4.474e-02;1.064e+00;7.502e-01;4.285e-02;1.000e+01;8.335e-01;1.097e+00;7.823e-01;-5.880e-02
20.533615000;1.064e+00;8.335e-01;4.768e-02;7.833e-01;4.480e-02;1.064e+00;7.502e-01;4.291e-02;1.000e+01;8.335e-01;1.097e+00;7.823e-01;-5.886e-02
20.534615000;1.064e+00;8.335e-01;4.769e-02;7.832e-01;4.482e-02;1.064e+00;7.502e-01;4.292e-02;1.000e+01;8.335e-01;1.097e+00;7.823e-01;-5.887e-02
20.547615000;1.064e+00;8.335e-01;4.791e-02;7.832e-01;4.501e-02;1.064e+00;7.502e-01;4.312e-02;1.000e+01;8.335e-01;1.097e+00;7.823e-01;-5.907e-02
20.548615000;1.064e+00;8.335e-01;4.792e-02;7.832e-01;4.503e-02;1.064e+00;7.502e-01;4.313e-02;1.000e+01;8.335e-01;1.097e+00;7.822e-01;-5.908e-02
20.554615000;1.064e+00;8.335e-01;4.802e-02;7.832e-01;4.512e-02;1.064e+00;7.502e-01;4.322e-02;1.000e+01;8.335e-01;1.097e+00;7.822e-01;-5.917e-02
20.555615000;1.064e+00;8.335e-01;4.804e-02;7.831e-01;4.514e-02;1.064e+00;7.502e-01;4.324e-02;1.000e+01;8.335e-01;1.097e+00;7.822e-01;-5.919e-02
20.566615000;1.064e+00;8.335e-01;4.822e-02;7.831e-01;4.530e-02;1.064e+00;7.502e-01;4.340e-02;1.000e+01;8.335e-01;1.097e+00;7.822e-01;-5.935e-02
20.567615000;1.064e+00;8.335e-01;4.824e-02;7.831e-01;4.532e-02;1.064e+00;7.502e-01;4.341e-02;1.000e+01;8.335e-01;1.097e+00;7.821e-01;-5.937e-02
20.574615000;1.064e+00;8.335e-01;4.835e-02;7.831e-01;4.542e-02;1.064e+00;7.502e-01;4.352e-02;1.000e+01;8.335e-01;1.097e+00;7.821e-01;-5.947e-02
20.575615000;1.064e+00;8.335e-01;4.837e-02;7.830e-01;4.544e-02;1.064e+00;7.502e-01;4.353e-02;1.000e+01;8.335e-01;1.097e+00;7.821e-01;-5.949e-02
20.584615000;1.064e+00;8.335e-01;4.852e-02;7.830e-01;4.558e-02;1.064e+00;7.502e-01;4.366e-02;1.000e+01;8.335e-01;1.097e+00;7.821e-01;-5.962e-02
20.585615000;1.065e+00;8.335e-01;4.853e-02;7.830e-01;4.559e-02;1.065e+00;7.502e-01;4.368e-02;1.000e+01;8.335e-01;1.097e+00;7.821e-01;-5.963e-02
20.586615000;1.065e+00;8.335e-01;4.855e-02;7.830e-01;4.561e-02;1.065e+00;7.502e-01;4.369e-02;1.000e+01;8.335e-01;1.097e+00;7.820e-01;-5.965e-02
20.594615000;1.065e+00;8.335e-01;4.868e-02;7.830e-01;4.573e-02;1.065e+00;7.502e-01;4.381e-02;1.000e+01;8.335e-01;1.097e+00;7.820e-01;-5.977e-02
20.595615000;1.065e+00;8.335e-01;4.870e-02;7.829e-01;4.574e-02;1.065e+00;7.502e-01;4.383e-02;1.000e+01;8.335e-01;1.097e+00;7.820e-01;-5.978e-02
20.605615000;1.065e+00;8.335e-01;4.886e-02;7.829e-01;4.589e-02;1.065e+00;7.502e-01;4.397e-02;1.000e+01;8.335e-01;1.097e+00;7.820e-01;-5.993e-02
20.606615000;1.065e+00;8.335e-01;4.888e-02;7.829e-01;4.591e-02;1.065e+00;7.502e-01;4.399e-02;1.000e+01;8.335e-01;1.097e+00;7.819e-01;-5.994e-02
20.615615000;1.065e+00;8.335e-01;4.902e-02;7.829e-01;4.604e-02;1.065e+00;7.502e-01;4.412e-02;1.000e+01;8.335e-01;1.097e+00;7.819e-01;-6.008e-02
20.616615000;1.065e+00;8.335e-01;4.904e-02;7.828e-01;4.606e-02;1.065e+00;7.502e-01;4.414e-02;1.000e+01;8.335e-01;1.097e+00;7.819e-01;-6.009e-02
20.624615000;1.065e+00;8.335e-01;4.917e-02;7.828e-01;4.618e-02;1.065e+00;7.502e-01;4.425e-02;1.000e+01;8.335e-01;1.097e+00;7.819e-01;-6.021e-02
20.625615000;1.065e+00;8.335e-01;4.918e-02;7.828e-01;4.619e-02;1.065e+00;7.502e-01;4.427e-02;1.000e+01;8.335e-01;1.097e+00;7.818e-01;-6.023e-02
20.635615000;1.065e+00;8.335e-01;4.935e-02;7.828e-01;4.634e-02;1.065e+00;7.502e-01;4.441e-02;1.000e+01;8.335e-01;1.097e+00;7.818e-01;-6.037e-02
20.636615000;1.065e+00;8.335e-01;4.936e-02;7.827e-01;4.636e-02;1.065e+00;7.502e-01;4.443e-02;1.000e+01;8.335e-01;1.097e+00;7.818e-01;-6.039e-02
20.644615000;1.065e+00;8.335e-01;4.949e-02;7.827e-01;4.648e-02;1.065e+00;7.502e-01;4.454e-02;1.000e+01;8.335e-01;1.097e+00;7.818e-01;-6.050e-02
20.645615000;1.065e+00;8.335e-01;4.951e-02;7.827e-01;4.649e-02;1.065e+00;7.502e-01;4.456e-02;1.000e+01;8.335e-01;1.097e+00;7.817e-01;-6.052e-02
20.656615000;1.065e+00;8.335e-01;4.969e-02;7.827e-01;4.666e-02;1.065e+00;7.502e-01;4.472e-02;1.000e+01;8.335e-01;1.097e+00;7.817e-01;-6.068e-02
20.657615000;1.065e+00;8.335e-01;4.970e-02;7.826e-01;4.667e-02;1.065e+00;7.502e-01;4.473e-02;1.000e+01;8.335e-01;1.097e+00;7.817e-01;-6.069e-02
20.663615000;1.065e+00;8.335e-01;4.980e-02;7.826e-01;4.676e-02;1.065e+00;7.502e-01;4.482e-02;1.000e+01;8.335e-01;1.097e+00;7.817e-01;-6.078e-02
20.664615000;1.065e+00;8.335e-01;4.982e-02;7.826e-01;4.677e-02;1.065e+00;7.502e-01;4.483e-02;1.000e+01;8.335e-01;1.097e+00;7.816e-01;-6.080e-02
20.677615000;1.065e+00;8.335e-01;5.003e-02;7.826e-01;4.697e-02;1.065e+00;7.502e-01;4.502e-02;1.000e+01;8.335e-01;1.097e+00;7.816e-01;-6.098e-02
20.678615000;1.065e+00;8.335e-01;5.004e-02;7.825e-01;4.698e-02;1.065e+00;7.502e-01;4.504e-02;1.000e+01;8.335e-01;1.097e+00;7.816e-01;-6.100e-02
20.683615000;1.065e+00;8.335e-01;5.012e-02;7.825e-01;4.706e-02;1.065e+00;7.502e-01;4.511e-02;1.000e+01;8.335e-01;1.097e+00;7.816e-01;-6.107e-02
20.684615000;1.065e+00;8.335e-01;5.014e-02;7.825e-01;4.707e-02;1.065e+00;7.502e-01;4.512e-02;1.000e+01;8.335e-01;1.097e+00;7.815e-01;-6.109e-02
20.688615000;1.065e+00;8.335e-01;5.020e-02;7.825e-01;4.713e-02;1.065e+00;7.502e-01;4.518e-02;1.000e+01;8.335e-01;1.097e+00;7.815e-01;-6.114e-02
20.689615000;1.065e+00;8.335e-01;5.022e-02;7.825e-01;4.714e-02;1.065e+00;7.501e-01;4.520e-02;1.000e+01;8.335e-01;1.097e+00;7.815e-01;-6.116e-02
20.697615000;1.065e+00;8.335e-01;5.035e-02;7.825e-01;4.726e-02;1.065e+00;7.501e-01;4.531e-02;1.000e+01;8.335e-01;1.097e+00;7.815e-01;-6.128e-02
20.698615000;1.065e+00;8.335e-01;5.036e-02;7.824e-01;4.728e-02;1.065e+00;7.501e-01;4.533e-02;1.000e+01;8.335e-01;1.097e+00;7.815e-01;-6.129e-02
20.703615000;1.065e+00;8.335e-01;5.044e-02;7.824e-01;4.735e-02;1.065e+00;7.501e-01;4.540e-02;1.000e+01;8.335e-01;1.097e+00;7.815e-01;-6.136e-02
20.704615000;1.065e+00;8.335e-01;5.046e-02;7.824e-01;4.737e-02;1.065e+00;7.501e-01;4.541e-02;1.000e+01;8.335e-01;1.097e+00;7.814e-01;-6.138e-02
20.719615000;1.065e+00;8.335e-01;5.070e-02;7.824e-01;4.759e-02;1.065e+00;7.501e-01;4.563e-02;1.000e+01;8.335e-01;1.097e+00;7.814e-01;-6.159e-02
20.720615000;1.065e+00;8.335e-01;5.071e-02;7.823e-01;4.760e-02;1.065e+00;7.501e-01;4.564e-02;1.000e+01;8.335e-01;1.097e+00;7.814e-01;-6.161e-02
20.723615000;1.065e+00;8.335e-01;5.076e-02;7.823e-01;4.764e-02;1.065e+00;7.501e-01;4.569e-02;1.000e+01;8.335e-01;1.097e+00;7.814e-01;-6.165e-02
20.724615000;1.065e+00;8.335e-01;5.078e-02;7.823e-01;4.766e-02;1.065e+00;7.501e-01;4.570e-02;1.000e+01;8.335e-01;1.097e+00;7.813e-01;-6.166e-02
20.737615000;1.065e+00;8.335e-01;5.098e-02;7.823e-01;4.785e-02;1.065e+00;7.501e-01;4.589e-02;1.000e+01;8.335e-01;1.097e+00;7.813e-01;-6.185e-02
20.738615000;1.066e+00;8.335e-01;5.100e-02;7.823e-01;4.786e-02;1.066e+00;7.501e-01;4.590e-02;1.000e+01;8.335e-01;1.097e+00;7.813e-01;-6.187e-02
20.740615000;1.066e+00;8.335e-01;5.103e-02;7.823e-01;4.789e-02;1.066e+00;7.501e-01;4.593e-02;1.000e+01;8.335e-01;1.097e+00;7.813e-01;-6.189e-02
20.741615000;1.066e+00;8.335e-01;5.105e-02;7.822e-01;4.791e-02;1.066e+00;7.501e-01;4.594e-02;1.000e+01;8.335e-01;1.097e+00;7.813e-01;-6.191e-02
20.743615000;1.066e+00;8.335e-01;5.108e-02;7.822e-01;4.794e-02;1.066e+00;7.501e-01;4.597e-02;1.000e+01;8.335e-01;1.097e+00;7.813e-01;-6.194e-02
20.744615000;1.066e+00;8.335e-01;5.109e-02;7.822e-01;4.795e-02;1.066e+00;7.501e-01;4.598e-02;1.000e+01;8.335e-01;1.097e+00;7.812e-01;-6.195e-02
20.761615000;1.066e+00;8.335e-01;5.136e-02;7.822e-01;4.820e-02;1.066e+00;7.501e-01;4.623e-02;1.000e+01;8.335e-01;1.097e+00;7.812e-01;-6.220e-02
20.762615000;1.066e+00;8.335e-01;5.138e-02;7.821e-01;4.821e-02;1.066e+00;7.501e-01;4.624e-02;1.000e+01;8.335e-01;1.097e+00;7.812e-01;-6.221e-02
20.763615000;1.066e+00;8.335e-01;5.139e-02;7.821e-01;4.823e-02;1.066e+00;7.501e-01;4.625e-02;1.000e+01;8.335e-01;1.097e+00;7.812e-01;-6.222e-02
20.764615000;1.066e+00;8.335e-01;5.141e-02;7.821e-01;4.824e-02;1.066e+00;7.501e-01;4.627e-02;1.000e+01;8.335e-01;1.097e+00;7.811e-01;-6.224e-02
20.782615000;1.066e+00;8.335e-01;5.169e-02;7.821e-01;4.850e-02;1.066e+00;7.501e-01;4.652e-02;1.000e+01;8.335e-01;1.097e+00;7.811e-01;-6.249e-02
20.783615000;1.066e+00;8.335e-01;5.171e-02;7.820e-01;4.852e-02;1.066e+00;7.501e-01;4.654e-02;1.000e+01;8.335e-01;1.097e+00;7.811e-01;-6.251e-02
20.784615000;1.066e+00;8.335e-01;5.173e-02;7.820e-01;4.853e-02;1.066e+00;7.501e-01;4.655e-02;1.000e+01;8.335e-01;1.097e+00;7.810e-01;-6.252e-02
20.803615000;1.066e+00;8.335e-01;5.202e-02;7.820e-01;4.881e-02;1.066e+00;7.501e-01;4.682e-02;1.000e+01;8.335e-01;1.097e+00;7.810e-01;-6.279e-02
20.804615000;1.066e+00;8.335e-01;5.204e-02;7.819e-01;4.882e-02;1.066e+00;7.501e-01;4.684e-02;1.000e+01;8.335e-01;1.097e+00;7.810e-01;-6.281e-02
20.805615000;1.066e+00;8.335e-01;5.205e-02;7.819e-01;4.883e-02;1.066e+00;7.501e-01;4.685e-02;1.000e+01;8.335e-01;1.097e+00;7.809e-01;-6.282e-02
20.816615000;1.066e+00;8.335e-01;5.223e-02;7.819e-01;4.899e-02;1.066e+00;7.501e-01;4.700e-02;1.000e+01;8.335e-01;1.097e+00;7.809e-01;-6.298e-02
20.824615000;1.066e+00;8.335e-01;5.235e-02;7.819e-01;4.911e-02;1.066e+00;7.501e-01;4.712e-02;1.000e+01;8.335e-01;1.097e+00;7.809e-01;-6.309e-02
20.825615000;1.066e+00;8.335e-01;5.237e-02;7.819e-01;4.912e-02;1.066e+00;7.501e-01;4.713e-02;1.000e+01;8.335e-01;1.097e+00;7.808e-01;-6.310e-02
20.826615000;1.066e+00;8.335e-01;5.238e-02;7.818e-01;4.914e-02;1.066e+00;7.501e-01;4.714e-02;1.000e+01;8.335e-01;1.097e+00;7.808e-01;-6.312e-02
20.845615000;1.066e+00;8.335e-01;5.268e-02;7.818e-01;4.941e-02;1.066e+00;7.501e-01;4.741e-02;1.000e+01;8.335e-01;1.097e+00;7.808e-01;-6.338e-02
20.846615000;1.066e+00;8.335e-01;5.269e-02;7.818e-01;4.942e-02;1.066e+00;7.501e-01;4.742e-02;1.000e+01;8.335e-01;1.097e+00;7.807e-01;-6.340e-02
20.847615000;1.066e+00;8.335e-01;5.271e-02;7.817e-01;4.944e-02;1.066e+00;7.501e-01;4.744e-02;1.000e+01;8.335e-01;1.097e+00;7.807e-01;-6.341e-02
20.865615000;1.066e+00;8.335e-01;5.299e-02;7.817e-01;4.969e-02;1.066e+00;7.501e-01;4.769e-02;1.000e+01;8.335e-01;1.097e+00;7.807e-01;-6.366e-02
20.866615000;1.066e+00;8.335e-01;5.300e-02;7.817e-01;4.971e-02;1.066e+00;7.501e-01;4.770e-02;1.000e+01;8.335e-01;1.097e+00;7.806e-01;-6.367e-02
20.868615000;1.066e+00;8.335e-01;5.303e-02;7.817e-01;4.973e-02;1.066e+00;7.501e-01;4.773e-02;1.000e+01;8.335e-01;1.097e+00;7.806e-01;-6.370e-02
20.869615000;1.066e+00;8.335e-01;5.305e-02;7.816e-01;4.975e-02;1.066e+00;7.501e-01;4.774e-02;1.000e+01;8.335e-01;1.097e+00;7.806e-01;-6.372e-02
20.880615000;1.066e+00;8.335e-01;5.322e-02;7.816e-01;4.991e-02;1.066e+00;7.501e-01;4.790e-02;1.000e+01;8.335e-01;1.097e+00;7.806e-01;-6.387e-02
20.886615000;1.066e+00;8.335e-01;5.331e-02;7.816e-01;4.999e-02;1.066e+00;7.501e-01;4.798e-02;1.000e+01;8.335e-01;1.097e+00;7.806e-01;-6.395e-02
20.887615000;1.066e+00;8.335e-01;5.333e-02;7.816e-01;5.000e-02;1.066e+00;7.501e-01;4.799e-02;1.000e+01;8.335e-01;1.097e+00;7.805e-01;-6.397e-02
20.890615000;1.066e+00;8.335e-01;5.337e-02;7.816e-01;5.005e-02;1.066e+00;7.501e-01;4.804e-02;1.000e+01;8.335e-01;1.097e+00;7.805e-01;-6.401e-02
20.891615000;1.066e+00;8.335e-01;5.339e-02;7.815e-01;5.006e-02;1.066e+00;7.501e-01;4.805e-02;1.000e+01;8.335e-01;1.097e+00;7.805e-01;-6.402e-02
20.896615000;1.066e+00;8.335e-01;5.346e-02;7.815e-01;5.013e-02;1.066e+00;7.501e-01;4.812e-02;1.000e+01;8.335e-01;1.097e+00;7.805e-01;-6.409e-02
20.897615000;1.067e+00;8.335e-01;5.348e-02;7.815e-01;5.015e-02;1.067e+00;7.501e-01;4.813e-02;1.000e+01;8.335e-01;1.097e+00;7.805e-01;-6.411e-02
20.907615000;1.067e+00;8.335e-01;5.363e-02;7.815e-01;5.029e-02;1.067e+00;7.501e-01;4.827e-02;1.000e+01;8.335e-01;1.097e+00;7.805e-01;-6.424e-02
20.908615000;1.067e+00;8.335e-01;5.365e-02;7.815e-01;5.030e-02;1.067e+00;7.501e-01;4.828e-02;1.000e+01;8.335e-01;1.097e+00;7.804e-01;-6.426e-02
20.912615000;1.067e+00;8.335e-01;5.371e-02;7.815e-01;5.036e-02;1.067e+00;7.501e-01;4.834e-02;1.000e+01;8.335e-01;1.097e+00;7.804e-01;-6.431e-02
20.913615000;1.067e+00;8.335e-01;5.372e-02;7.814e-01;5.037e-02;1.067e+00;7.501e-01;4.835e-02;1.000e+01;8.335e-01;1.097e+00;7.804e-01;-6.433e-02
20.928615000;1.067e+00;8.335e-01;5.395e-02;7.814e-01;5.058e-02;1.067e+00;7.501e-01;4.856e-02;1.000e+01;8.335e-01;1.097e+00;7.804e-01;-6.453e-02
20.929615000;1.067e+00;8.335e-01;5.397e-02;7.814e-01;5.059e-02;1.067e+00;7.501e-01;4.857e-02;1.000e+01;8.335e-01;1.097e+00;7.803e-01;-6.455e-02
20.934615000;1.067e+00;8.335e-01;5.404e-02;7.814e-01;5.066e-02;1.067e+00;7.501e-01;4.864e-02;1.000e+01;8.335e-01;1.097e+00;7.803e-01;-6.462e-02
