time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent
20.935615000;1.067e+00;8.335e-01;5.406e-02;7.813e-01;5.068e-02;1.067e+00;7.501e-01;4.865e-02;1.000e+01;8.335e-01;1.097e+00;7.803e-01;-6.463e-02
20.936615000;1.067e+00;8.335e-01;5.408e-02;7.813e-01;5.069e-02;1.067e+00;7.501e-01;4.867e-02;1.000e+01;8.335e-01;1.097e+00;7.803e-01;-6.464e-02
20.938615000;1.067e+00;8.335e-01;5.411e-02;7.813e-01;5.072e-02;1.067e+00;7.501e-01;4.870e-02;1.000e+01;8.335e-01;1.097e+00;7.803e-01;-6.467e-02
20.949615000;1.067e+00;8.335e-01;5.427e-02;7.813e-01;5.087e-02;1.067e+00;7.501e-01;4.884e-02;1.000e+01;8.335e-01;1.097e+00;7.803e-01;-6.482e-02
20.950615000;1.067e+00;8.335e-01;5.429e-02;7.813e-01;5.089e-02;1.067e+00;7.501e-01;4.886e-02;1.000e+01;8.335e-01;1.097e+00;7.802e-01;-6.484e-02
20.956615000;1.067e+00;8.335e-01;5.438e-02;7.813e-01;5.097e-02;1.067e+00;7.501e-01;4.894e-02;1.000e+01;8.335e-01;1.097e+00;7.802e-01;-6.492e-02
20.957615000;1.067e+00;8.335e-01;5.439e-02;7.812e-01;5.099e-02;1.067e+00;7.501e-01;4.895e-02;1.000e+01;8.335e-01;1.097e+00;7.802e-01;-6.493e-02
20.970615000;1.067e+00;8.335e-01;5.459e-02;7.812e-01;5.116e-02;1.067e+00;7.501e-01;4.913e-02;1.000e+01;8.335e-01;1.097e+00;7.802e-01;-6.511e-02
20.971615000;1.067e+00;8.335e-01;5.461e-02;7.812e-01;5.118e-02;1.067e+00;7.501e-01;4.915e-02;1.000e+01;8.335e-01;1.097e+00;7.801e-01;-6.512e-02
20.978615000;1.067e+00;8.335e-01;5.471e-02;7.812e-01;5.128e-02;1.067e+00;7.501e-01;4.924e-02;1.000e+01;8.335e-01;1.097e+00;7.801e-01;-6.522e-02
20.979615000;1.067e+00;8.335e-01;5.473e-02;7.811e-01;5.129e-02;1.067e+00;7.501e-01;4.925e-02;1.000e+01;8.335e-01;1.097e+00;7.801e-01;-6.523e-02
20.991615000;1.067e+00;8.335e-01;5.491e-02;7.811e-01;5.146e-02;1.067e+00;7.501e-01;4.942e-02;1.000e+01;8.335e-01;1.097e+00;7.801e-01;-6.539e-02
20.992615000;1.067e+00;8.335e-01;5.492e-02;7.811e-01;5.147e-02;1.067e+00;7.501e-01;4.943e-02;1.000e+01;8.335e-01;1.097e+00;7.800e-01;-6.541e-02
21.001615000;1.067e+00;8.335e-01;5.506e-02;7.811e-01;5.159e-02;1.067e+00;7.501e-01;4.955e-02;1.000e+01;8.335e-01;1.097e+00;7.800e-01;-6.553e-02
21.002615000;1.067e+00;8.335e-01;5.507e-02;7.810e-01;5.161e-02;1.067e+00;7.501e-01;4.956e-02;1.000e+01;8.335e-01;1.097e+00;7.800e-01;-6.554e-02
21.013615000;1.067e+00;8.335e-01;5.524e-02;7.810e-01;5.176e-02;1.067e+00;7.501e-01;4.971e-02;1.000e+01;8.335e-01;1.097e+00;7.800e-01;-6.569e-02
21.014615000;1.067e+00;8.335e-01;5.525e-02;7.810e-01;5.177e-02;1.067e+00;7.501e-01;4.973e-02;1.000e+01;8.335e-01;1.097e+00;7.799e-01;-6.570e-02
21.023615000;1.067e+00;8.335e-01;5.539e-02;7.810e-01;5.190e-02;1.067e+00;7.501e-01;4.985e-02;1.000e+01;8.335e-01;1.097e+00;7.799e-01;-6.582e-02
21.024615000;1.067e+00;8.335e-01;5.540e-02;7.809e-01;5.191e-02;1.067e+00;7.501e-01;4.986e-02;1.000e+01;8.335e-01;1.097e+00;7.799e-01;-6.584e-02
21.034615000;1.067e+00;8.335e-01;5.555e-02;7.809e-01;5.205e-02;1.067e+00;7.501e-01;4.999e-02;1.000e+01;8.335e-01;1.097e+00;7.799e-01;-6.597e-02
21.035615000;1.067e+00;8.335e-01;5.557e-02;7.809e-01;5.206e-02;1.067e+00;7.501e-01;5.001e-02;1.000e+01;8.335e-01;1.097e+00;7.798e-01;-6.599e-02
21.046615000;1.067e+00;8.335e-01;5.573e-02;7.809e-01;5.221e-02;1.067e+00;7.501e-01;5.016e-02;1.000e+01;8.335e-01;1.097e+00;7.798e-01;-6.613e-02
21.047615000;1.067e+00;8.335e-01;5.574e-02;7.808e-01;5.222e-02;1.067e+00;7.501e-01;5.017e-02;1.000e+01;8.335e-01;1.097e+00;7.798e-01;-6.615e-02
21.056615000;1.067e+00;8.335e-01;5.588e-02;7.808e-01;5.235e-02;1.067e+00;7.501e-01;5.029e-02;1.000e+01;8.335e-01;1.097e+00;7.798e-01;-6.627e-02
21.057615000;1.067e+00;8.335e-01;5.589e-02;7.808e-01;5.236e-02;1.067e+00;7.501e-01;5.030e-02;1.000e+01;8.335e-01;1.097e+00;7.797e-01;-6.628e-02
21.061615000;1.067e+00;8.335e-01;5.595e-02;7.808e-01;5.241e-02;1.067e+00;7.501e-01;5.036e-02;1.000e+01;8.335e-01;1.097e+00;7.797e-01;-6.633e-02
21.062615000;1.068e+00;8.335e-01;5.597e-02;7.808e-01;5.243e-02;1.068e+00;7.501e-01;5.037e-02;1.000e+01;8.335e-01;1.097e+00;7.797e-01;-6.635e-02
21.069615000;1.068e+00;8.335e-01;5.607e-02;7.808e-01;5.252e-02;1.068e+00;7.501e-01;5.046e-02;1.000e+01;8.335e-01;1.097e+00;7.797e-01;-6.644e-02
21.070615000;1.068e+00;8.335e-01;5.608e-02;7.807e-01;5.254e-02;1.068e+00;7.501e-01;5.048e-02;1.000e+01;8.335e-01;1.097e+00;7.797e-01;-6.645e-02
21.077615000;1.068e+00;8.335e-01;5.619e-02;7.807e-01;5.263e-02;1.068e+00;7.501e-01;5.057e-02;1.000e+01;8.335e-01;1.097e+00;7.797e-01;-6.655e-02
21.078615000;1.068e+00;8.335e-01;5.620e-02;7.807e-01;5.264e-02;1.068e+00;7.501e-01;5.058e-02;1.000e+01;8.335e-01;1.097e+00;7.796e-01;-6.656e-02
21.092615000;1.068e+00;8.335e-01;5.641e-02;7.807e-01;5.283e-02;1.068e+00;7.501e-01;5.077e-02;1.000e+01;8.335e-01;1.097e+00;7.796e-01;-6.675e-02
21.093615000;1.068e+00;8.335e-01;5.642e-02;7.806e-01;5.285e-02;1.068e+00;7.501e-01;5.078e-02;1.000e+01;8.335e-01;1.097e+00;7.796e-01;-6.676e-02
21.099615000;1.068e+00;8.335e-01;5.651e-02;7.806e-01;5.293e-02;1.068e+00;7.501e-01;5.086e-02;1.000e+01;8.335e-01;1.097e+00;7.796e-01;-6.684e-02
21.100615000;1.068e+00;8.335e-01;5.653e-02;7.806e-01;5.294e-02;1.068e+00;7.501e-01;5.087e-02;1.000e+01;8.335e-01;1.097e+00;7.795e-01;-6.685e-02
21.115615000;1.068e+00;8.335e-01;5.675e-02;7.806e-01;5.314e-02;1.068e+00;7.501e-01;5.107e-02;1.000e+01;8.335e-01;1.097e+00;7.795e-01;-6.705e-02
21.116615000;1.068e+00;8.335e-01;5.676e-02;7.805e-01;5.316e-02;1.068e+00;7.501e-01;5.108e-02;1.000e+01;8.335e-01;1.097e+00;7.795e-01;-6.706e-02
21.121615000;1.068e+00;8.335e-01;5.683e-02;7.805e-01;5.322e-02;1.068e+00;7.501e-01;5.115e-02;1.000e+01;8.335e-01;1.097e+00;7.795e-01;-6.713e-02
21.122615000;1.068e+00;8.335e-01;5.685e-02;7.805e-01;5.324e-02;1.068e+00;7.501e-01;5.116e-02;1.000e+01;8.335e-01;1.097e+00;7.794e-01;-6.714e-02
21.138615000;1.068e+00;8.335e-01;5.708e-02;7.805e-01;5.345e-02;1.068e+00;7.501e-01;5.137e-02;1.000e+01;8.335e-01;1.097e+00;7.794e-01;-6.735e-02
21.139615000;1.068e+00;8.335e-01;5.710e-02;7.804e-01;5.346e-02;1.068e+00;7.501e-01;5.139e-02;1.000e+01;8.335e-01;1.097e+00;7.794e-01;-6.736e-02
21.143615000;1.068e+00;8.335e-01;5.715e-02;7.804e-01;5.352e-02;1.068e+00;7.501e-01;5.144e-02;1.000e+01;8.335e-01;1.097e+00;7.794e-01;-6.742e-02
21.144615000;1.068e+00;8.335e-01;5.717e-02;7.804e-01;5.353e-02;1.068e+00;7.501e-01;5.145e-02;1.000e+01;8.335e-01;1.097e+00;7.793e-01;-6.743e-02
21.161615000;1.068e+00;8.335e-01;5.742e-02;7.804e-01;5.376e-02;1.068e+00;7.501e-01;5.167e-02;1.000e+01;8.335e-01;1.097e+00;7.793e-01;-6.765e-02
21.162615000;1.068e+00;8.335e-01;5.743e-02;7.803e-01;5.377e-02;1.068e+00;7.501e-01;5.169e-02;1.000e+01;8.335e-01;1.097e+00;7.793e-01;-6.767e-02
21.165615000;1.068e+00;8.335e-01;5.747e-02;7.803e-01;5.381e-02;1.068e+00;7.501e-01;5.173e-02;1.000e+01;8.335e-01;1.097e+00;7.793e-01;-6.771e-02
21.166615000;1.068e+00;8.335e-01;5.749e-02;7.803e-01;5.382e-02;1.068e+00;7.501e-01;5.174e-02;1.000e+01;8.335e-01;1.097e+00;7.792e-01;-6.772e-02
21.173615000;1.068e+00;8.335e-01;5.759e-02;7.803e-01;5.392e-02;1.068e+00;7.501e-01;5.183e-02;1.000e+01;8.335e-01;1.097e+00;7.792e-01;-6.781e-02
21.175615000;1.068e+00;8.335e-01;5.762e-02;7.803e-01;5.394e-02;1.068e+00;7.501e-01;5.186e-02;1.000e+01;8.335e-01;1.097e+00;7.792e-01;-6.784e-02
21.184615000;1.068e+00;8.335e-01;5.775e-02;7.803e-01;5.406e-02;1.068e+00;7.501e-01;5.197e-02;1.000e+01;8.335e-01;1.097e+00;7.792e-01;-6.795e-02
21.185615000;1.068e+00;8.335e-01;5.776e-02;7.802e-01;5.407e-02;1.068e+00;7.501e-01;5.199e-02;1.000e+01;8.335e-01;1.097e+00;7.792e-01;-6.796e-02
21.187615000;1.068e+00;8.335e-01;5.779e-02;7.802e-01;5.410e-02;1.068e+00;7.501e-01;5.201e-02;1.000e+01;8.335e-01;1.097e+00;7.792e-01;-6.799e-02
21.188615000;1.068e+00;8.335e-01;5.781e-02;7.802e-01;5.411e-02;1.068e+00;7.501e-01;5.203e-02;1.000e+01;8.335e-01;1.097e+00;7.791e-01;-6.800e-02
21.208615000;1.068e+00;8.335e-01;5.809e-02;7.802e-01;5.438e-02;1.068e+00;7.501e-01;5.228e-02;1.000e+01;8.335e-01;1.097e+00;7.791e-01;-6.826e-02
21.209615000;1.068e+00;8.335e-01;5.811e-02;7.801e-01;5.439e-02;1.068e+00;7.501e-01;5.230e-02;1.000e+01;8.335e-01;1.097e+00;7.791e-01;-6.828e-02
21.210615000;1.068e+00;8.335e-01;5.812e-02;7.801e-01;5.440e-02;1.068e+00;7.501e-01;5.231e-02;1.000e+01;8.335e-01;1.097e+00;7.791e-01;-6.829e-02
21.211615000;1.068e+00;8.335e-01;5.814e-02;7.801e-01;5.442e-02;1.068e+00;7.501e-01;5.232e-02;1.000e+01;8.335e-01;1.097e+00;7.790e-01;-6.830e-02
21.232615000;1.068e+00;8.335e-01;5.844e-02;7.801e-01;5.469e-02;1.068e+00;7.501e-01;5.259e-02;1.000e+01;8.335e-01;1.097e+00;7.790e-01;-6.857e-02
21.233615000;1.069e+00;8.335e-01;5.845e-02;7.800e-01;5.470e-02;1.069e+00;7.501e-01;5.261e-02;1.000e+01;8.335e-01;1.097e+00;7.789e-01;-6.858e-02
21.254615000;1.069e+00;8.335e-01;5.875e-02;7.800e-01;5.498e-02;1.069e+00;7.501e-01;5.288e-02;1.000e+01;8.335e-01;1.097e+00;7.789e-01;-6.885e-02
21.255615000;1.069e+00;8.335e-01;5.877e-02;7.800e-01;5.499e-02;1.069e+00;7.501e-01;5.289e-02;1.000e+01;8.335e-01;1.097e+00;7.789e-01;-6.886e-02
21.256615000;1.069e+00;8.335e-01;5.878e-02;7.799e-01;5.500e-02;1.069e+00;7.501e-01;5.290e-02;1.000e+01;8.335e-01;1.097e+00;7.788e-01;-6.888e-02
21.278615000;1.069e+00;8.335e-01;5.909e-02;7.799e-01;5.529e-02;1.069e+00;7.501e-01;5.318e-02;1.000e+01;8.335e-01;1.097e+00;7.788e-01;-6.916e-02
21.279615000;1.069e+00;8.335e-01;5.911e-02;7.799e-01;5.530e-02;1.069e+00;7.501e-01;5.319e-02;1.000e+01;8.335e-01;1.097e+00;7.787e-01;-6.917e-02
21.280615000;1.069e+00;8.335e-01;5.912e-02;7.799e-01;5.531e-02;1.069e+00;7.501e-01;5.321e-02;1.000e+01;8.335e-01;1.097e+00;7.787e-01;-6.918e-02
21.281615000;1.069e+00;8.335e-01;5.913e-02;7.798e-01;5.533e-02;1.069e+00;7.501e-01;5.322e-02;1.000e+01;8.335e-01;1.097e+00;7.787e-01;-6.920e-02
21.300615000;1.069e+00;8.335e-01;5.940e-02;7.798e-01;5.557e-02;1.069e+00;7.501e-01;5.346e-02;1.000e+01;8.335e-01;1.097e+00;7.787e-01;-6.944e-02
21.301615000;1.069e+00;8.335e-01;5.942e-02;7.798e-01;5.559e-02;1.069e+00;7.501e-01;5.347e-02;1.000e+01;8.335e-01;1.097e+00;7.786e-01;-6.945e-02
21.303615000;1.069e+00;8.335e-01;5.944e-02;7.798e-01;5.561e-02;1.069e+00;7.501e-01;5.350e-02;1.000e+01;8.335e-01;1.097e+00;7.786e-01;-6.947e-02
21.304615000;1.069e+00;8.335e-01;5.946e-02;7.797e-01;5.562e-02;1.069e+00;7.501e-01;5.351e-02;1.000e+01;8.335e-01;1.097e+00;7.786e-01;-6.949e-02
21.323615000;1.069e+00;8.335e-01;5.972e-02;7.797e-01;5.587e-02;1.069e+00;7.501e-01;5.375e-02;1.000e+01;8.335e-01;1.097e+00;7.786e-01;-6.973e-02
21.324615000;1.069e+00;8.335e-01;5.974e-02;7.797e-01;5.588e-02;1.069e+00;7.501e-01;5.376e-02;1.000e+01;8.335e-01;1.097e+00;7.785e-01;-6.974e-02
21.328615000;1.069e+00;8.335e-01;5.979e-02;7.797e-01;5.593e-02;1.069e+00;7.501e-01;5.382e-02;1.000e+01;8.335e-01;1.097e+00;7.785e-01;-6.979e-02
21.329615000;1.069e+00;8.335e-01;5.981e-02;7.796e-01;5.594e-02;1.069e+00;7.501e-01;5.383e-02;1.000e+01;8.335e-01;1.097e+00;7.785e-01;-6.980e-02
21.346615000;1.069e+00;8.335e-01;6.005e-02;7.796e-01;5.616e-02;1.069e+00;7.501e-01;5.404e-02;1.000e+01;8.335e-01;1.097e+00;7.785e-01;-7.002e-02
21.347615000;1.069e+00;8.335e-01;6.006e-02;7.796e-01;5.617e-02;1.069e+00;7.501e-01;5.405e-02;1.000e+01;8.335e-01;1.097e+00;7.784e-01;-7.003e-02
21.352615000;1.069e+00;8.335e-01;6.013e-02;7.796e-01;5.624e-02;1.069e+00;7.501e-01;5.412e-02;1.000e+01;8.335e-01;1.097e+00;7.784e-01;-7.009e-02
21.353615000;1.069e+00;8.335e-01;6.014e-02;7.795e-01;5.625e-02;1.069e+00;7.501e-01;5.413e-02;1.000e+01;8.335e-01;1.097e+00;7.784e-01;-7.010e-02
21.370615000;1.069e+00;8.335e-01;6.038e-02;7.795e-01;5.647e-02;1.069e+00;7.501e-01;5.434e-02;1.000e+01;8.335e-01;1.097e+00;7.784e-01;-7.032e-02
21.371615000;1.069e+00;8.335e-01;6.039e-02;7.795e-01;5.648e-02;1.069e+00;7.501e-01;5.435e-02;1.000e+01;8.335e-01;1.097e+00;7.783e-01;-7.033e-02
21.377615000;1.069e+00;8.335e-01;6.048e-02;7.795e-01;5.656e-02;1.069e+00;7.501e-01;5.443e-02;1.000e+01;8.335e-01;1.097e+00;7.783e-01;-7.040e-02
21.378615000;1.069e+00;8.335e-01;6.049e-02;7.794e-01;5.657e-02;1.069e+00;7.501e-01;5.444e-02;1.000e+01;8.335e-01;1.097e+00;7.783e-01;-7.041e-02
21.393615000;1.069e+00;8.335e-01;6.070e-02;7.794e-01;5.676e-02;1.069e+00;7.501e-01;5.463e-02;1.000e+01;8.335e-01;1.097e+00;7.783e-01;-7.060e-02
21.394615000;1.069e+00;8.335e-01;6.071e-02;7.794e-01;5.677e-02;1.069e+00;7.501e-01;5.464e-02;1.000e+01;8.335e-01;1.097e+00;7.782e-01;-7.061e-02
21.401615000;1.069e+00;8.335e-01;6.081e-02;7.794e-01;5.686e-02;1.069e+00;7.501e-01;5.473e-02;1.000e+01;8.335e-01;1.097e+00;7.782e-01;-7.070e-02
21.402615000;1.069e+00;8.335e-01;6.082e-02;7.793e-01;5.687e-02;1.069e+00;7.501e-01;5.474e-02;1.000e+01;8.335e-01;1.097e+00;7.782e-01;-7.071e-02
21.410615000;1.069e+00;8.335e-01;6.093e-02;7.793e-01;5.697e-02;1.069e+00;7.501e-01;5.484e-02;1.000e+01;8.335e-01;1.097e+00;7.782e-01;-7.081e-02
21.411615000;1.070e+00;8.335e-01;6.094e-02;7.793e-01;5.698e-02;1.070e+00;7.501e-01;5.485e-02;1.000e+01;8.335e-01;1.097e+00;7.782e-01;-7.082e-02
21.417615000;1.070e+00;8.335e-01;6.103e-02;7.793e-01;5.706e-02;1.070e+00;7.501e-01;5.492e-02;1.000e+01;8.335e-01;1.097e+00;7.782e-01;-7.090e-02
21.418615000;1.070e+00;8.335e-01;6.104e-02;7.793e-01;5.707e-02;1.070e+00;7.501e-01;5.494e-02;1.000e+01;8.335e-01;1.097e+00;7.781e-01;-7.091e-02
21.426615000;1.070e+00;8.335e-01;6.115e-02;7.793e-01;5.717e-02;1.070e+00;7.501e-01;5.504e-02;1.000e+01;8.335e-01;1.097e+00;7.781e-01;-7.101e-02
21.427615000;1.070e+00;8.335e-01;6.116e-02;7.792e-01;5.718e-02;1.070e+00;7.501e-01;5.505e-02;1.000e+01;8.335e-01;1.097e+00;7.781e-01;-7.102e-02
21.441615000;1.070e+00;8.335e-01;6.136e-02;7.792e-01;5.736e-02;1.070e+00;7.501e-01;5.522e-02;1.000e+01;8.335e-01;1.097e+00;7.781e-01;-7.119e-02
21.442615000;1.070e+00;8.335e-01;6.137e-02;7.792e-01;5.737e-02;1.070e+00;7.501e-01;5.523e-02;1.000e+01;8.335e-01;1.097e+00;7.780e-01;-7.120e-02
21.451615000;1.070e+00;8.335e-01;6.149e-02;7.792e-01;5.748e-02;1.070e+00;7.501e-01;5.534e-02;1.000e+01;8.335e-01;1.097e+00;7.780e-01;-7.131e-02
21.452615000;1.070e+00;8.335e-01;6.151e-02;7.791e-01;5.750e-02;1.070e+00;7.501e-01;5.536e-02;1.000e+01;8.335e-01;1.097e+00;7.780e-01;-7.133e-02
21.464615000;1.070e+00;8.335e-01;6.167e-02;7.791e-01;5.764e-02;1.070e+00;7.501e-01;5.550e-02;1.000e+01;8.335e-01;1.097e+00;7.780e-01;-7.147e-02
21.465615000;1.070e+00;8.335e-01;6.168e-02;7.791e-01;5.766e-02;1.070e+00;7.501e-01;5.551e-02;1.000e+01;8.335e-01;1.097e+00;7.779e-01;-7.148e-02
21.476615000;1.070e+00;8.335e-01;6.183e-02;7.791e-01;5.779e-02;1.070e+00;7.501e-01;5.565e-02;1.000e+01;8.335e-01;1.097e+00;7.779e-01;-7.162e-02
21.477615000;1.070e+00;8.335e-01;6.184e-02;7.790e-01;5.781e-02;1.070e+00;7.501e-01;5.566e-02;1.000e+01;8.335e-01;1.097e+00;7.779e-01;-7.163e-02
21.485615000;1.070e+00;8.335e-01;6.195e-02;7.790e-01;5.791e-02;1.070e+00;7.501e-01;5.576e-02;1.000e+01;8.335e-01;1.097e+00;7.779e-01;-7.173e-02
21.488615000;1.070e+00;8.335e-01;6.199e-02;7.790e-01;5.794e-02;1.070e+00;7.501e-01;5.579e-02;1.000e+01;8.335e-01;1.097e+00;7.779e-01;-7.176e-02
21.489615000;1.070e+00;8.335e-01;6.201e-02;7.790e-01;5.795e-02;1.070e+00;7.501e-01;5.581e-02;1.000e+01;8.335e-01;1.097e+00;7.778e-01;-7.178e-02
21.501615000;1.070e+00;8.335e-01;6.217e-02;7.790e-01;5.810e-02;1.070e+00;7.501e-01;5.595e-02;1.000e+01;8.335e-01;1.097e+00;7.778e-01;-7.192e-02
21.502615000;1.070e+00;8.335e-01;6.218e-02;7.789e-01;5.811e-02;1.070e+00;7.501e-01;5.596e-02;1.000e+01;8.335e-01;1.097e+00;7.778e-01;-7.193e-02
21.512615000;1.070e+00;8.335e-01;6.232e-02;7.789e-01;5.824e-02;1.070e+00;7.501e-01;5.609e-02;1.000e+01;8.335e-01;1.097e+00;7.778e-01;-7.205e-02
21.513615000;1.070e+00;8.335e-01;6.233e-02;7.789e-01;5.825e-02;1.070e+00;7.501e-01;5.610e-02;1.000e+01;8.335e-01;1.097e+00;7.777e-01;-7.207e-02
21.527615000;1.070e+00;8.335e-01;6.252e-02;7.789e-01;5.842e-02;1.070e+00;7.501e-01;5.627e-02;1.000e+01;8.335e-01;1.097e+00;7.777e-01;-7.223e-02
21.528615000;1.070e+00;8.335e-01;6.253e-02;7.788e-01;5.843e-02;1.070e+00;7.501e-01;5.628e-02;1.000e+01;8.335e-01;1.097e+00;7.777e-01;-7.225e-02
21.536615000;1.070e+00;8.335e-01;6.264e-02;7.788e-01;5.853e-02;1.070e+00;7.501e-01;5.638e-02;1.000e+01;8.335e-01;1.097e+00;7.777e-01;-7.234e-02
21.537615000;1.070e+00;8.335e-01;6.265e-02;7.788e-01;5.854e-02;1.070e+00;7.501e-01;5.639e-02;1.000e+01;8.335e-01;1.097e+00;7.776e-01;-7.235e-02
21.552615000;1.070e+00;8.335e-01;6.285e-02;7.788e-01;5.873e-02;1.070e+00;7.501e-01;5.657e-02;1.000e+01;8.335e-01;1.097e+00;7.776e-01;-7.253e-02
21.553615000;1.070e+00;8.335e-01;6.287e-02;7.787e-01;5.874e-02;1.070e+00;7.501e-01;5.658e-02;1.000e+01;8.335e-01;1.097e+00;7.776e-01;-7.255e-02
21.558615000;1.070e+00;8.335e-01;6.293e-02;7.787e-01;5.880e-02;1.070e+00;7.501e-01;5.664e-02;1.000e+01;8.335e-01;1.097e+00;7.776e-01;-7.261e-02
21.561615000;1.070e+00;8.335e-01;6.297e-02;7.787e-01;5.884e-02;1.070e+00;7.501e-01;5.668e-02;1.000e+01;8.335e-01;1.097e+00;7.776e-01;-7.264e-02
21.562615000;1.070e+00;8.335e-01;6.299e-02;7.787e-01;5.885e-02;1.070e+00;7.501e-01;5.669e-02;1.000e+01;8.335e-01;1.097e+00;7.775e-01;-7.265e-02
21.565615000;1.070e+00;8.335e-01;6.303e-02;7.787e-01;5.888e-02;1.070e+00;7.501e-01;5.672e-02;1.000e+01;8.335e-01;1.097e+00;7.775e-01;-7.269e-02
21.566615000;1.070e+00;8.335e-01;6.304e-02;7.787e-01;5.890e-02;1.070e+00;7.501e-01;5.674e-02;1.000e+01;8.335e-01;1.097e+00;7.775e-01;-7.270e-02
21.578615000;1.070e+00;8.335e-01;6.320e-02;7.787e-01;5.904e-02;1.070e+00;7.501e-01;5.688e-02;1.000e+01;8.335e-01;1.097e+00;7.775e-01;-7.284e-02
21.579615000;1.070e+00;8.335e-01;6.321e-02;7.786e-01;5.905e-02;1.070e+00;7.501e-01;5.689e-02;1.000e+01;8.335e-01;1.097e+00;7.775e-01;-7.286e-02
21.585615000;1.070e+00;8.335e-01;6.329e-02;7.786e-01;5.913e-02;1.070e+00;7.501e-01;5.696e-02;1.000e+01;8.335e-01;1.097e+00;7.775e-01;-7.293e-02
21.586615000;1.070e+00;8.335e-01;6.330e-02;7.786e-01;5.914e-02;1.070e+00;7.501e-01;5.697e-02;1.000e+01;8.335e-01;1.097e+00;7.774e-01;-7.294e-02
21.595615000;1.070e+00;8.335e-01;6.342e-02;7.786e-01;5.925e-02;1.070e+00;7.501e-01;5.708e-02;1.000e+01;8.335e-01;1.097e+00;7.774e-01;-7.304e-02
21.596615000;1.071e+00;8.335e-01;6.344e-02;7.786e-01;5.926e-02;1.071e+00;7.501e-01;5.709e-02;1.000e+01;8.335e-01;1.097e+00;7.774e-01;-7.306e-02
21.604615000;1.071e+00;8.335e-01;6.354e-02;7.786e-01;5.935e-02;1.071e+00;7.501e-01;5.719e-02;1.000e+01;8.335e-01;1.097e+00;7.774e-01;-7.315e-02
21.605615000;1.071e+00;8.335e-01;6.355e-02;7.785e-01;5.937e-02;1.071e+00;7.501e-01;5.720e-02;1.000e+01;8.335e-01;1.097e+00;7.774e-01;-7.316e-02
21.610615000;1.071e+00;8.335e-01;6.362e-02;7.785e-01;5.943e-02;1.071e+00;7.501e-01;5.726e-02;1.000e+01;8.335e-01;1.097e+00;7.774e-01;-7.322e-02
21.611615000;1.071e+00;8.335e-01;6.363e-02;7.785e-01;5.944e-02;1.071e+00;7.501e-01;5.727e-02;1.000e+01;8.335e-01;1.097e+00;7.773e-01;-7.323e-02
21.629615000;1.071e+00;8.335e-01;6.387e-02;7.785e-01;5.965e-02;1.071e+00;7.501e-01;5.748e-02;1.000e+01;8.335e-01;1.097e+00;7.773e-01;-7.344e-02
21.630615000;1.071e+00;8.335e-01;6.388e-02;7.784e-01;5.967e-02;1.071e+00;7.501e-01;5.749e-02;1.000e+01;8.335e-01;1.097e+00;7.773e-01;-7.346e-02
21.634615000;1.071e+00;8.335e-01;6.394e-02;7.784e-01;5.971e-02;1.071e+00;7.501e-01;5.754e-02;1.000e+01;8.335e-01;1.097e+00;7.773e-01;-7.350e-02
21.635615000;1.071e+00;8.335e-01;6.395e-02;7.784e-01;5.973e-02;1.071e+00;7.501e-01;5.755e-02;1.000e+01;8.335e-01;1.097e+00;7.772e-01;-7.352e-02
21.656615000;1.071e+00;8.335e-01;6.422e-02;7.784e-01;5.998e-02;1.071e+00;7.501e-01;5.780e-02;1.000e+01;8.335e-01;1.097e+00;7.772e-01;-7.376e-02
21.657615000;1.071e+00;8.335e-01;6.424e-02;7.783e-01;5.999e-02;1.071e+00;7.501e-01;5.781e-02;1.000e+01;8.335e-01;1.097e+00;7.772e-01;-7.377e-02
21.659615000;1.071e+00;8.335e-01;6.426e-02;7.783e-01;6.001e-02;1.071e+00;7.501e-01;5.784e-02;1.000e+01;8.335e-01;1.097e+00;7.772e-01;-7.380e-02
21.660615000;1.071e+00;8.335e-01;6.427e-02;7.783e-01;6.002e-02;1.071e+00;7.501e-01;5.785e-02;1.000e+01;8.335e-01;1.097e+00;7.771e-01;-7.381e-02
21.682615000;1.071e+00;8.335e-01;6.456e-02;7.783e-01;6.028e-02;1.071e+00;7.501e-01;5.810e-02;1.000e+01;8.335e-01;1.097e+00;7.771e-01;-7.406e-02
21.683615000;1.071e+00;8.335e-01;6.457e-02;7.782e-01;6.030e-02;1.071e+00;7.501e-01;5.812e-02;1.000e+01;8.335e-01;1.097e+00;7.771e-01;-7.408e-02
21.685615000;1.071e+00;8.335e-01;6.460e-02;7.782e-01;6.032e-02;1.071e+00;7.501e-01;5.814e-02;1.000e+01;8.335e-01;1.097e+00;7.771e-01;-7.410e-02
21.686615000;1.071e+00;8.335e-01;6.461e-02;7.782e-01;6.033e-02;1.071e+00;7.501e-01;5.815e-02;1.000e+01;8.335e-01;1.097e+00;7.770e-01;-7.411e-02
21.708615000;1.071e+00;8.335e-01;6.490e-02;7.782e-01;6.059e-02;1.071e+00;7.501e-01;5.841e-02;1.000e+01;8.335e-01;1.097e+00;7.770e-01;-7.437e-02
21.709615000;1.071e+00;8.335e-01;6.491e-02;7.781e-01;6.060e-02;1.071e+00;7.501e-01;5.842e-02;1.000e+01;8.335e-01;1.097e+00;7.770e-01;-7.438e-02
21.710615000;1.071e+00;8.335e-01;6.492e-02;7.781e-01;6.061e-02;1.071e+00;7.501e-01;5.843e-02;1.000e+01;8.335e-01;1.097e+00;7.770e-01;-7.439e-02
21.711615000;1.071e+00;8.335e-01;6.494e-02;7.781e-01;6.063e-02;1.071e+00;7.501e-01;5.844e-02;1.000e+01;8.335e-01;1.097e+00;7.769e-01;-7.440e-02
21.735615000;1.071e+00;8.335e-01;6.524e-02;7.781e-01;6.091e-02;1.071e+00;7.501e-01;5.872e-02;1.000e+01;8.335e-01;1.097e+00;7.769e-01;-7.468e-02
21.736615000;1.071e+00;8.335e-01;6.526e-02;7.780e-01;6.092e-02;1.071e+00;7.501e-01;5.873e-02;1.000e+01;8.335e-01;1.097e+00;7.768e-01;-7.469e-02
21.761615000;1.071e+00;8.335e-01;6.558e-02;7.780e-01;6.121e-02;1.071e+00;7.501e-01;5.902e-02;1.000e+01;8.335e-01;1.097e+00;7.768e-01;-7.497e-02
21.762615000;1.071e+00;8.335e-01;6.559e-02;7.780e-01;6.122e-02;1.071e+00;7.501e-01;5.903e-02;1.000e+01;8.335e-01;1.097e+00;7.767e-01;-7.498e-02
21.763615000;1.071e+00;8.335e-01;6.560e-02;7.779e-01;6.123e-02;1.071e+00;7.501e-01;5.904e-02;1.000e+01;8.335e-01;1.097e+00;7.767e-01;-7.500e-02
21.786615000;1.071e+00;8.335e-01;6.589e-02;7.779e-01;6.150e-02;1.071e+00;7.501e-01;5.930e-02;1.000e+01;8.335e-01;1.097e+00;7.767e-01;-7.526e-02
21.787615000;1.071e+00;8.335e-01;6.591e-02;7.779e-01;6.151e-02;1.071e+00;7.501e-01;5.931e-02;1.000e+01;8.335e-01;1.097e+00;7.766e-01;-7.527e-02
21.789615000;1.071e+00;8.335e-01;6.593e-02;7.779e-01;6.153e-02;1.071e+00;7.501e-01;5.934e-02;1.000e+01;8.335e-01;1.097e+00;7.766e-01;-7.529e-02
21.790615000;1.072e+00;8.335e-01;6.594e-02;7.778e-01;6.154e-02;1.072e+00;7.501e-01;5.935e-02;1.000e+01;8.335e-01;1.097e+00;7.766e-01;-7.530e-02
21.812615000;1.072e+00;8.335e-01;6.622e-02;7.778e-01;6.180e-02;1.072e+00;7.501e-01;5.960e-02;1.000e+01;8.335e-01;1.097e+00;7.766e-01;-7.555e-02
21.813615000;1.072e+00;8.335e-01;6.623e-02;7.778e-01;6.181e-02;1.072e+00;7.501e-01;5.961e-02;1.000e+01;8.335e-01;1.097e+00;7.765e-01;-7.556e-02
21.816615000;1.072e+00;8.335e-01;6.627e-02;7.778e-01;6.184e-02;1.072e+00;7.501e-01;5.964e-02;1.000e+01;8.335e-01;1.097e+00;7.765e-01;-7.559e-02
21.817615000;1.072e+00;8.335e-01;6.628e-02;7.777e-01;6.185e-02;1.072e+00;7.501e-01;5.966e-02;1.000e+01;8.335e-01;1.097e+00;7.765e-01;-7.561e-02
21.818615000;1.072e+00;8.335e-01;6.630e-02;7.777e-01;6.187e-02;1.072e+00;7.501e-01;5.967e-02;1.000e+01;8.335e-01;1.097e+00;7.765e-01;-7.562e-02
21.838615000;1.072e+00;8.335e-01;6.655e-02;7.777e-01;6.209e-02;1.072e+00;7.501e-01;5.989e-02;1.000e+01;8.335e-01;1.097e+00;7.765e-01;-7.584e-02
21.839615000;1.072e+00;8.335e-01;6.656e-02;7.777e-01;6.211e-02;1.072e+00;7.501e-01;5.990e-02;1.000e+01;8.335e-01;1.097e+00;7.764e-01;-7.585e-02
21.844615000;1.072e+00;8.335e-01;6.662e-02;7.777e-01;6.216e-02;1.072e+00;7.501e-01;5.996e-02;1.000e+01;8.335e-01;1.097e+00;7.764e-01;-7.591e-02
21.845615000;1.072e+00;8.335e-01;6.664e-02;7.776e-01;6.217e-02;1.072e+00;7.501e-01;5.997e-02;1.000e+01;8.335e-01;1.097e+00;7.764e-01;-7.592e-02
21.864615000;1.072e+00;8.335e-01;6.687e-02;7.776e-01;6.239e-02;1.072e+00;7.501e-01;6.019e-02;1.000e+01;8.335e-01;1.097e+00;7.764e-01;-7.613e-02
21.865615000;1.072e+00;8.335e-01;6.689e-02;7.776e-01;6.240e-02;1.072e+00;7.501e-01;6.020e-02;1.000e+01;8.335e-01;1.097e+00;7.763e-01;-7.614e-02
21.871615000;1.072e+00;8.335e-01;6.696e-02;7.776e-01;6.247e-02;1.072e+00;7.501e-01;6.026e-02;1.000e+01;8.335e-01;1.097e+00;7.763e-01;-7.621e-02
21.872615000;1.072e+00;8.335e-01;6.697e-02;7.775e-01;6.248e-02;1.072e+00;7.501e-01;6.028e-02;1.000e+01;8.335e-01;1.097e+00;7.763e-01;-7.622e-02
21.884615000;1.072e+00;8.335e-01;6.712e-02;7.775e-01;6.262e-02;1.072e+00;7.501e-01;6.041e-02;1.000e+01;8.335e-01;1.097e+00;7.763e-01;-7.636e-02
21.890615000;1.072e+00;8.335e-01;6.720e-02;7.775e-01;6.268e-02;1.072e+00;7.501e-01;6.048e-02;1.000e+01;8.335e-01;1.097e+00;7.763e-01;-7.642e-02
21.891615000;1.072e+00;8.335e-01;6.721e-02;7.775e-01;6.269e-02;1.072e+00;7.501e-01;6.049e-02;1.000e+01;8.335e-01;1.097e+00;7.762e-01;-7.643e-02
21.899615000;1.072e+00;8.335e-01;6.731e-02;7.775e-01;6.278e-02;1.072e+00;7.501e-01;6.058e-02;1.000e+01;8.335e-01;1.097e+00;7.762e-01;-7.652e-02
21.900615000;1.072e+00;8.335e-01;6.732e-02;7.774e-01;6.280e-02;1.072e+00;7.501e-01;6.059e-02;1.000e+01;8.335e-01;1.097e+00;7.762e-01;-7.653e-02
21.915615000;1.072e+00;8.335e-01;6.751e-02;7.774e-01;6.296e-02;1.072e+00;7.501e-01;6.076e-02;1.000e+01;8.335e-01;1.097e+00;7.762e-01;-7.670e-02
21.917615000;1.072e+00;8.335e-01;6.753e-02;7.774e-01;6.299e-02;1.072e+00;7.501e-01;6.078e-02;1.000e+01;8.335e-01;1.097e+00;7.762e-01;-7.672e-02
21.918615000;1.072e+00;8.335e-01;6.754e-02;7.774e-01;6.300e-02;1.072e+00;7.501e-01;6.079e-02;1.000e+01;8.335e-01;1.097e+00;7.761e-01;-7.673e-02
21.926615000;1.072e+00;8.335e-01;6.764e-02;7.774e-01;6.309e-02;1.072e+00;7.501e-01;6.088e-02;1.000e+01;8.335e-01;1.097e+00;7.761e-01;-7.682e-02
21.927615000;1.072e+00;8.335e-01;6.765e-02;7.773e-01;6.310e-02;1.072e+00;7.501e-01;6.089e-02;1.000e+01;8.335e-01;1.097e+00;7.761e-01;-7.683e-02
21.928615000;1.072e+00;8.335e-01;6.767e-02;7.773e-01;6.311e-02;1.072e+00;7.501e-01;6.090e-02;1.000e+01;8.335e-01;1.097e+00;7.761e-01;-7.684e-02
21.944615000;1.072e+00;8.335e-01;6.786e-02;7.773e-01;6.329e-02;1.072e+00;7.501e-01;6.107e-02;1.000e+01;8.335e-01;1.097e+00;7.761e-01;-7.702e-02
21.945615000;1.072e+00;8.335e-01;6.787e-02;7.773e-01;6.330e-02;1.072e+00;7.501e-01;6.109e-02;1.000e+01;8.335e-01;1.097e+00;7.760e-01;-7.703e-02
21.955615000;1.072e+00;8.335e-01;6.800e-02;7.773e-01;6.341e-02;1.072e+00;7.501e-01;6.120e-02;1.000e+01;8.335e-01;1.097e+00;7.760e-01;-7.714e-02
21.956615000;1.072e+00;8.335e-01;6.801e-02;7.772e-01;6.342e-02;1.072e+00;7.501e-01;6.121e-02;1.000e+01;8.335e-01;1.097e+00;7.760e-01;-7.715e-02
21.970615000;1.072e+00;8.335e-01;6.818e-02;7.772e-01;6.358e-02;1.072e+00;7.501e-01;6.136e-02;1.000e+01;8.335e-01;1.097e+00;7.760e-01;-7.730e-02
21.971615000;1.072e+00;8.335e-01;6.819e-02;7.772e-01;6.359e-02;1.072e+00;7.501e-01;6.137e-02;1.000e+01;8.335e-01;1.097e+00;7.759e-01;-7.731e-02
21.983615000;1.072e+00;8.335e-01;6.834e-02;7.772e-01;6.372e-02;1.072e+00;7.501e-01;6.150e-02;1.000e+01;8.335e-01;1.097e+00;7.759e-01;-7.744e-02
21.984615000;1.072e+00;8.335e-01;6.835e-02;7.771e-01;6.373e-02;1.072e+00;7.501e-01;6.151e-02;1.000e+01;8.335e-01;1.097e+00;7.759e-01;-7.745e-02
21.992615000;1.072e+00;8.335e-01;6.845e-02;7.771e-01;6.382e-02;1.072e+00;7.501e-01;6.160e-02;1.000e+01;8.335e-01;1.097e+00;7.759e-01;-7.754e-02
21.993615000;1.073e+00;8.335e-01;6.846e-02;7.771e-01;6.383e-02;1.073e+00;7.501e-01;6.161e-02;1.000e+01;8.335e-01;1.097e+00;7.759e-01;-7.755e-02
21.997615000;1.073e+00;8.335e-01;6.851e-02;7.771e-01;6.387e-02;1.073e+00;7.501e-01;6.166e-02;1.000e+01;8.335e-01;1.097e+00;7.759e-01;-7.759e-02
21.998615000;1.073e+00;8.335e-01;6.852e-02;7.771e-01;6.389e-02;1.073e+00;7.501e-01;6.167e-02;1.000e+01;8.335e-01;1.097e+00;7.758e-01;-7.760e-02
22.011615000;1.073e+00;8.335e-01;6.868e-02;7.771e-01;6.403e-02;1.073e+00;7.501e-01;6.181e-02;1.000e+01;8.335e-01;1.097e+00;7.758e-01;-7.774e-02
22.012615000;1.073e+00;8.335e-01;6.869e-02;7.770e-01;6.404e-02;1.073e+00;7.501e-01;6.182e-02;1.000e+01;8.335e-01;1.097e+00;7.758e-01;-7.775e-02
22.024615000;1.073e+00;8.335e-01;6.883e-02;7.770e-01;6.417e-02;1.073e+00;7.501e-01;6.195e-02;1.000e+01;8.335e-01;1.097e+00;7.758e-01;-7.788e-02
22.025615000;1.073e+00;8.335e-01;6.884e-02;7.770e-01;6.418e-02;1.073e+00;7.501e-01;6.196e-02;1.000e+01;8.335e-01;1.097e+00;7.757e-01;-7.789e-02
22.040615000;1.073e+00;8.335e-01;6.902e-02;7.770e-01;6.434e-02;1.073e+00;7.501e-01;6.212e-02;1.000e+01;8.335e-01;1.097e+00;7.757e-01;-7.805e-02
22.041615000;1.073e+00;8.335e-01;6.904e-02;7.769e-01;6.436e-02;1.073e+00;7.501e-01;6.213e-02;1.000e+01;8.335e-01;1.097e+00;7.757e-01;-7.806e-02
22.051615000;1.073e+00;8.335e-01;6.916e-02;7.769e-01;6.446e-02;1.073e+00;7.501e-01;6.224e-02;1.000e+01;8.335e-01;1.097e+00;7.757e-01;-7.817e-02
22.052615000;1.073e+00;8.335e-01;6.917e-02;7.769e-01;6.448e-02;1.073e+00;7.501e-01;6.225e-02;1.000e+01;8.335e-01;1.097e+00;7.756e-01;-7.818e-02
22.069615000;1.073e+00;8.335e-01;6.937e-02;7.769e-01;6.466e-02;1.073e+00;7.501e-01;6.243e-02;1.000e+01;8.335e-01;1.097e+00;7.756e-01;-7.836e-02
22.070615000;1.073e+00;8.335e-01;6.938e-02;7.768e-01;6.467e-02;1.073e+00;7.501e-01;6.245e-02;1.000e+01;8.335e-01;1.097e+00;7.756e-01;-7.837e-02
22.079615000;1.073e+00;8.335e-01;6.949e-02;7.768e-01;6.477e-02;1.073e+00;7.501e-01;6.254e-02;1.000e+01;8.335e-01;1.097e+00;7.756e-01;-7.847e-02
22.080615000;1.073e+00;8.335e-01;6.950e-02;7.768e-01;6.478e-02;1.073e+00;7.501e-01;6.255e-02;1.000e+01;8.335e-01;1.097e+00;7.755e-01;-7.848e-02
22.098615000;1.073e+00;8.335e-01;6.972e-02;7.768e-01;6.497e-02;1.073e+00;7.501e-01;6.274e-02;1.000e+01;8.335e-01;1.097e+00;7.755e-01;-7.867e-02
22.099615000;1.073e+00;8.335e-01;6.973e-02;7.767e-01;6.498e-02;1.073e+00;7.501e-01;6.276e-02;1.000e+01;8.335e-01;1.097e+00;7.755e-01;-7.868e-02
22.107615000;1.073e+00;8.335e-01;6.982e-02;7.767e-01;6.507e-02;1.073e+00;7.501e-01;6.284e-02;1.000e+01;8.335e-01;1.097e+00;7.755e-01;-7.877e-02
22.108615000;1.073e+00;8.335e-01;6.983e-02;7.767e-01;6.508e-02;1.073e+00;7.501e-01;6.285e-02;1.000e+01;8.335e-01;1.097e+00;7.754e-01;-7.878e-02
22.127615000;1.073e+00;8.335e-01;7.006e-02;7.767e-01;6.528e-02;1.073e+00;7.501e-01;6.305e-02;1.000e+01;8.335e-01;1.097e+00;7.754e-01;-7.898e-02
22.128615000;1.073e+00;8.335e-01;7.007e-02;7.766e-01;6.529e-02;1.073e+00;7.501e-01;6.306e-02;1.000e+01;8.335e-01;1.097e+00;7.754e-01;-7.899e-02
22.134615000;1.073e+00;8.335e-01;7.014e-02;7.766e-01;6.536e-02;1.073e+00;7.501e-01;6.313e-02;1.000e+01;8.335e-01;1.097e+00;7.754e-01;-7.905e-02
22.135615000;1.073e+00;8.335e-01;7.015e-02;7.766e-01;6.537e-02;1.073e+00;7.501e-01;6.314e-02;1.000e+01;8.335e-01;1.097e+00;7.753e-01;-7.906e-02
22.156615000;1.073e+00;8.335e-01;7.040e-02;7.766e-01;6.559e-02;1.073e+00;7.501e-01;6.336e-02;1.000e+01;8.335e-01;1.097e+00;7.753e-01;-7.928e-02
22.157615000;1.073e+00;8.335e-01;7.041e-02;7.765e-01;6.560e-02;1.073e+00;7.501e-01;6.337e-02;1.000e+01;8.335e-01;1.097e+00;7.753e-01;-7.929e-02
22.162615000;1.073e+00;8.335e-01;7.047e-02;7.765e-01;6.566e-02;1.073e+00;7.501e-01;6.342e-02;1.000e+01;8.335e-01;1.097e+00;7.753e-01;-7.934e-02
22.163615000;1.073e+00;8.335e-01;7.048e-02;7.765e-01;6.567e-02;1.073e+00;7.501e-01;6.343e-02;1.000e+01;8.335e-01;1.097e+00;7.752e-01;-7.935e-02
22.177615000;1.073e+00;8.335e-01;7.064e-02;7.765e-01;6.582e-02;1.073e+00;7.501e-01;6.358e-02;1.000e+01;8.335e-01;1.097e+00;7.752e-01;-7.950e-02
22.186615000;1.073e+00;8.335e-01;7.075e-02;7.765e-01;6.591e-02;1.073e+00;7.501e-01;6.367e-02;1.000e+01;8.335e-01;1.097e+00;7.752e-01;-7.959e-02
22.187615000;1.073e+00;8.335e-01;7.076e-02;7.764e-01;6.592e-02;1.073e+00;7.501e-01;6.368e-02;1.000e+01;8.335e-01;1.097e+00;7.752e-01;-7.960e-02
22.191615000;1.073e+00;8.335e-01;7.081e-02;7.764e-01;6.596e-02;1.073e+00;7.501e-01;6.373e-02;1.000e+01;8.335e-01;1.097e+00;7.752e-01;-7.964e-02
22.192615000;1.073e+00;8.335e-01;7.082e-02;7.764e-01;6.597e-02;1.073e+00;7.501e-01;6.374e-02;1.000e+01;8.335e-01;1.097e+00;7.751e-01;-7.965e-02
22.204615000;1.073e+00;8.335e-01;7.096e-02;7.764e-01;6.610e-02;1.073e+00;7.501e-01;6.386e-02;1.000e+01;8.335e-01;1.097e+00;7.751e-01;-7.978e-02
22.205615000;1.074e+00;8.335e-01;7.097e-02;7.764e-01;6.611e-02;1.074e+00;7.501e-01;6.387e-02;1.000e+01;8.335e-01;1.097e+00;7.751e-01;-7.979e-02
22.216615000;1.074e+00;8.335e-01;7.110e-02;7.764e-01;6.623e-02;1.074e+00;7.501e-01;6.399e-02;1.000e+01;8.335e-01;1.097e+00;7.751e-01;-7.990e-02
22.217615000;1.074e+00;8.335e-01;7.111e-02;7.763e-01;6.624e-02;1.074e+00;7.501e-01;6.400e-02;1.000e+01;8.335e-01;1.097e+00;7.751e-01;-7.991e-02
22.219615000;1.074e+00;8.335e-01;7.113e-02;7.763e-01;6.626e-02;1.074e+00;7.501e-01;6.402e-02;1.000e+01;8.335e-01;1.097e+00;7.751e-01;-7.993e-02
22.220615000;1.074e+00;8.335e-01;7.114e-02;7.763e-01;6.627e-02;1.074e+00;7.501e-01;6.403e-02;1.000e+01;8.335e-01;1.097e+00;7.750e-01;-7.994e-02
22.230615000;1.074e+00;8.335e-01;7.126e-02;7.763e-01;6.637e-02;1.074e+00;7.501e-01;6.413e-02;1.000e+01;8.335e-01;1.097e+00;7.750e-01;-8.005e-02
22.246615000;1.074e+00;8.335e-01;7.144e-02;7.763e-01;6.654e-02;1.074e+00;7.501e-01;6.430e-02;1.000e+01;8.335e-01;1.097e+00;7.750e-01;-8.021e-02
22.247615000;1.074e+00;8.335e-01;7.145e-02;7.762e-01;6.655e-02;1.074e+00;7.501e-01;6.431e-02;1.000e+01;8.335e-01;1.097e+00;7.750e-01;-8.022e-02
22.248615000;1.074e+00;8.335e-01;7.146e-02;7.762e-01;6.656e-02;1.074e+00;7.501e-01;6.432e-02;1.000e+01;8.335e-01;1.097e+00;7.750e-01;-8.023e-02
22.249615000;1.074e+00;8.335e-01;7.148e-02;7.762e-01;6.657e-02;1.074e+00;7.501e-01;6.433e-02;1.000e+01;8.335e-01;1.097e+00;7.749e-01;-8.024e-02
22.276615000;1.074e+00;8.335e-01;7.178e-02;7.762e-01;6.685e-02;1.074e+00;7.501e-01;6.461e-02;1.000e+01;8.335e-01;1.097e+00;7.749e-01;-8.052e-02
22.277615000;1.074e+00;8.335e-01;7.180e-02;7.761e-01;6.686e-02;1.074e+00;7.501e-01;6.462e-02;1.000e+01;8.335e-01;1.097e+00;7.749e-01;-8.052e-02
22.278615000;1.074e+00;8.335e-01;7.181e-02;7.761e-01;6.687e-02;1.074e+00;7.501e-01;6.463e-02;1.000e+01;8.335e-01;1.097e+00;7.748e-01;-8.053e-02
22.306615000;1.074e+00;8.335e-01;7.213e-02;7.761e-01;6.716e-02;1.074e+00;7.501e-01;6.491e-02;1.000e+01;8.335e-01;1.097e+00;7.748e-01;-8.082e-02
22.307615000;1.074e+00;8.335e-01;7.214e-02;7.761e-01;6.717e-02;1.074e+00;7.501e-01;6.492e-02;1.000e+01;8.335e-01;1.097e+00;7.747e-01;-8.083e-02
22.308615000;1.074e+00;8.335e-01;7.215e-02;7.760e-01;6.718e-02;1.074e+00;7.501e-01;6.493e-02;1.000e+01;8.335e-01;1.097e+00;7.747e-01;-8.084e-02
22.316615000;1.074e+00;8.335e-01;7.224e-02;7.760e-01;6.726e-02;1.074e+00;7.501e-01;6.502e-02;1.000e+01;8.335e-01;1.097e+00;7.747e-01;-8.092e-02
22.321615000;1.074e+00;8.335e-01;7.230e-02;7.760e-01;6.731e-02;1.074e+00;7.501e-01;6.507e-02;1.000e+01;8.335e-01;1.097e+00;7.747e-01;-8.097e-02
22.335615000;1.074e+00;8.335e-01;7.245e-02;7.760e-01;6.746e-02;1.074e+00;7.501e-01;6.521e-02;1.000e+01;8.335e-01;1.097e+00;7.747e-01;-8.111e-02
22.336615000;1.074e+00;8.335e-01;7.246e-02;7.760e-01;6.747e-02;1.074e+00;7.501e-01;6.522e-02;1.000e+01;8.335e-01;1.097e+00;7.746e-01;-8.112e-02
22.337615000;1.074e+00;8.335e-01;7.248e-02;7.760e-01;6.748e-02;1.074e+00;7.501e-01;6.523e-02;1.000e+01;8.335e-01;1.097e+00;7.746e-01;-8.113e-02
22.338615000;1.074e+00;8.335e-01;7.249e-02;7.759e-01;6.749e-02;1.074e+00;7.501e-01;6.524e-02;1.000e+01;8.335e-01;1.097e+00;7.746e-01;-8.114e-02
22.364615000;1.074e+00;8.335e-01;7.278e-02;7.759e-01;6.775e-02;1.074e+00;7.501e-01;6.550e-02;1.000e+01;8.335e-01;1.097e+00;7.746e-01;-8.140e-02
22.365615000;1.074e+00;8.335e-01;7.279e-02;7.759e-01;6.776e-02;1.074e+00;7.501e-01;6.551e-02;1.000e+01;8.335e-01;1.097e+00;7.745e-01;-8.141e-02
22.368615000;1.074e+00;8.335e-01;7.282e-02;7.759e-01;6.779e-02;1.074e+00;7.501e-01;6.554e-02;1.000e+01;8.335e-01;1.097e+00;7.745e-01;-8.144e-02
22.369615000;1.074e+00;8.335e-01;7.283e-02;7.758e-01;6.780e-02;1.074e+00;7.501e-01;6.555e-02;1.000e+01;8.335e-01;1.097e+00;7.745e-01;-8.145e-02
22.394615000;1.074e+00;8.335e-01;7.311e-02;7.758e-01;6.805e-02;1.074e+00;7.501e-01;6.580e-02;1.000e+01;8.335e-01;1.097e+00;7.745e-01;-8.170e-02
22.395615000;1.074e+00;8.335e-01;7.312e-02;7.758e-01;6.806e-02;1.074e+00;7.501e-01;6.581e-02;1.000e+01;8.335e-01;1.097e+00;7.744e-01;-8.171e-02
22.399615000;1.074e+00;8.335e-01;7.317e-02;7.758e-01;6.810e-02;1.074e+00;7.501e-01;6.585e-02;1.000e+01;8.335e-01;1.097e+00;7.744e-01;-8.175e-02
22.400615000;1.074e+00;8.335e-01;7.318e-02;7.757e-01;6.811e-02;1.074e+00;7.501e-01;6.586e-02;1.000e+01;8.335e-01;1.097e+00;7.744e-01;-8.176e-02
22.423615000;1.074e+00;8.335e-01;7.343e-02;7.757e-01;6.834e-02;1.074e+00;7.501e-01;6.609e-02;1.000e+01;8.335e-01;1.097e+00;7.744e-01;-8.198e-02
22.424615000;1.074e+00;8.334e-01;7.344e-02;7.757e-01;6.835e-02;1.074e+00;7.501e-01;6.610e-02;1.000e+01;8.335e-01;1.097e+00;7.743e-01;-8.199e-02
22.427615000;1.074e+00;8.334e-01;7.348e-02;7.757e-01;6.838e-02;1.074e+00;7.501e-01;6.613e-02;1.000e+01;8.335e-01;1.097e+00;7.743e-01;-8.202e-02
22.428615000;1.075e+00;8.334e-01;7.349e-02;7.757e-01;6.839e-02;1.075e+00;7.501e-01;6.614e-02;1.000e+01;8.335e-01;1.097e+00;7.743e-01;-8.203e-02
22.431615000;1.075e+00;8.334e-01;7.352e-02;7.757e-01;6.842e-02;1.075e+00;7.501e-01;6.617e-02;1.000e+01;8.335e-01;1.097e+00;7.743e-01;-8.206e-02
22.432615000;1.075e+00;8.334e-01;7.353e-02;7.756e-01;6.843e-02;1.075e+00;7.501e-01;6.618e-02;1.000e+01;8.335e-01;1.097e+00;7.743e-01;-8.207e-02
22.453615000;1.075e+00;8.334e-01;7.376e-02;7.756e-01;6.864e-02;1.075e+00;7.501e-01;6.639e-02;1.000e+01;8.335e-01;1.097e+00;7.743e-01;-8.228e-02
22.454615000;1.075e+00;8.334e-01;7.377e-02;7.756e-01;6.865e-02;1.075e+00;7.501e-01;6.640e-02;1.000e+01;8.335e-01;1.097e+00;7.742e-01;-8.229e-02
22.463615000;1.075e+00;8.334e-01;7.387e-02;7.756e-01;6.874e-02;1.075e+00;7.501e-01;6.649e-02;1.000e+01;8.335e-01;1.097e+00;7.742e-01;-8.237e-02
22.464615000;1.075e+00;8.334e-01;7.388e-02;7.755e-01;6.875e-02;1.075e+00;7.501e-01;6.650e-02;1.000e+01;8.335e-01;1.097e+00;7.742e-01;-8.238e-02
22.484615000;1.075e+00;8.334e-01;7.410e-02;7.755e-01;6.895e-02;1.075e+00;7.501e-01;6.669e-02;1.000e+01;8.335e-01;1.097e+00;7.742e-01;-8.258e-02
22.485615000;1.075e+00;8.334e-01;7.411e-02;7.755e-01;6.896e-02;1.075e+00;7.501e-01;6.670e-02;1.000e+01;8.335e-01;1.097e+00;7.741e-01;-8.259e-02
22.494615000;1.075e+00;8.334e-01;7.421e-02;7.755e-01;6.905e-02;1.075e+00;7.501e-01;6.679e-02;1.000e+01;8.335e-01;1.097e+00;7.741e-01;-8.267e-02
22.495615000;1.075e+00;8.334e-01;7.422e-02;7.754e-01;6.906e-02;1.075e+00;7.501e-01;6.680e-02;1.000e+01;8.335e-01;1.097e+00;7.741e-01;-8.268e-02
22.514615000;1.075e+00;8.334e-01;7.443e-02;7.754e-01;6.924e-02;1.075e+00;7.501e-01;6.699e-02;1.000e+01;8.335e-01;1.097e+00;7.741e-01;-8.287e-02
22.515615000;1.075e+00;8.334e-01;7.444e-02;7.754e-01;6.925e-02;1.075e+00;7.501e-01;6.699e-02;1.000e+01;8.335e-01;1.097e+00;7.740e-01;-8.288e-02
22.526615000;1.075e+00;8.334e-01;7.456e-02;7.754e-01;6.936e-02;1.075e+00;7.501e-01;6.710e-02;1.000e+01;8.335e-01;1.097e+00;7.740e-01;-8.298e-02
22.527615000;1.075e+00;8.334e-01;7.457e-02;7.753e-01;6.937e-02;1.075e+00;7.501e-01;6.711e-02;1.000e+01;8.335e-01;1.097e+00;7.740e-01;-8.299e-02
22.545615000;1.075e+00;8.334e-01;7.476e-02;7.753e-01;6.955e-02;1.075e+00;7.501e-01;6.729e-02;1.000e+01;8.335e-01;1.097e+00;7.740e-01;-8.317e-02
22.546615000;1.075e+00;8.334e-01;7.477e-02;7.753e-01;6.956e-02;1.075e+00;7.501e-01;6.730e-02;1.000e+01;8.335e-01;1.097e+00;7.739e-01;-8.317e-02
22.551615000;1.075e+00;8.334e-01;7.483e-02;7.753e-01;6.961e-02;1.075e+00;7.501e-01;6.735e-02;1.000e+01;8.335e-01;1.097e+00;7.739e-01;-8.322e-02
22.559615000;1.075e+00;8.334e-01;7.491e-02;7.753e-01;6.968e-02;1.075e+00;7.501e-01;6.742e-02;1.000e+01;8.335e-01;1.097e+00;7.739e-01;-8.330e-02
22.560615000;1.075e+00;8.334e-01;7.492e-02;7.752e-01;6.969e-02;1.075e+00;7.501e-01;6.743e-02;1.000e+01;8.335e-01;1.097e+00;7.739e-01;-8.331e-02
22.576615000;1.075e+00;8.334e-01;7.510e-02;7.752e-01;6.985e-02;1.075e+00;7.501e-01;6.759e-02;1.000e+01;8.335e-01;1.097e+00;7.739e-01;-8.346e-02
22.577615000;1.075e+00;8.334e-01;7.511e-02;7.752e-01;6.986e-02;1.075e+00;7.501e-01;6.760e-02;1.000e+01;8.335e-01;1.097e+00;7.738e-01;-8.347e-02
22.586615000;1.075e+00;8.334e-01;7.520e-02;7.752e-01;6.994e-02;1.075e+00;7.501e-01;6.768e-02;1.000e+01;8.335e-01;1.097e+00;7.738e-01;-8.356e-02
22.591615000;1.075e+00;8.334e-01;7.526e-02;7.752e-01;6.999e-02;1.075e+00;7.501e-01;6.773e-02;1.000e+01;8.335e-01;1.097e+00;7.738e-01;-8.360e-02
22.592615000;1.075e+00;8.334e-01;7.527e-02;7.751e-01;7.000e-02;1.075e+00;7.501e-01;6.774e-02;1.000e+01;8.335e-01;1.097e+00;7.738e-01;-8.361e-02
22.607615000;1.075e+00;8.334e-01;7.543e-02;7.751e-01;7.015e-02;1.075e+00;7.501e-01;6.788e-02;1.000e+01;8.335e-01;1.097e+00;7.738e-01;-8.375e-02
22.608615000;1.075e+00;8.334e-01;7.544e-02;7.751e-01;7.015e-02;1.075e+00;7.501e-01;6.789e-02;1.000e+01;8.335e-01;1.097e+00;7.737e-01;-8.376e-02
22.624615000;1.075e+00;8.334e-01;7.561e-02;7.751e-01;7.031e-02;1.075e+00;7.501e-01;6.804e-02;1.000e+01;8.335e-01;1.097e+00;7.737e-01;-8.391e-02
22.625615000;1.075e+00;8.334e-01;7.562e-02;7.750e-01;7.032e-02;1.075e+00;7.501e-01;6.805e-02;1.000e+01;8.335e-01;1.097e+00;7.737e-01;-8.392e-02
22.638615000;1.075e+00;8.334e-01;7.575e-02;7.750e-01;7.044e-02;1.075e+00;7.501e-01;6.818e-02;1.000e+01;8.335e-01;1.097e+00;7.737e-01;-8.404e-02
22.639615000;1.075e+00;8.334e-01;7.576e-02;7.750e-01;7.045e-02;1.075e+00;7.501e-01;6.819e-02;1.000e+01;8.335e-01;1.097e+00;7.736e-01;-8.405e-02
22.657615000;1.075e+00;8.334e-01;7.595e-02;7.750e-01;7.062e-02;1.075e+00;7.501e-01;6.836e-02;1.000e+01;8.335e-01;1.097e+00;7.736e-01;-8.422e-02
22.658615000;1.075e+00;8.334e-01;7.596e-02;7.749e-01;7.063e-02;1.075e+00;7.501e-01;6.837e-02;1.000e+01;8.335e-01;1.097e+00;7.736e-01;-8.423e-02
22.662615000;1.075e+00;8.334e-01;7.601e-02;7.749e-01;7.067e-02;1.075e+00;7.501e-01;6.840e-02;1.000e+01;8.335e-01;1.097e+00;7.736e-01;-8.427e-02
22.663615000;1.076e+00;8.334e-01;7.602e-02;7.749e-01;7.068e-02;1.076e+00;7.501e-01;6.841e-02;1.000e+01;8.335e-01;1.097e+00;7.736e-01;-8.428e-02
22.670615000;1.076e+00;8.334e-01;7.609e-02;7.749e-01;7.075e-02;1.076e+00;7.501e-01;6.848e-02;1.000e+01;8.335e-01;1.097e+00;7.736e-01;-8.434e-02
22.671615000;1.076e+00;8.334e-01;7.610e-02;7.749e-01;7.075e-02;1.076e+00;7.501e-01;6.849e-02;1.000e+01;8.335e-01;1.097e+00;7.735e-01;-8.435e-02
22.679615000;1.076e+00;8.334e-01;7.618e-02;7.749e-01;7.083e-02;1.076e+00;7.501e-01;6.857e-02;1.000e+01;8.335e-01;1.097e+00;7.735e-01;-8.443e-02
22.690615000;1.076e+00;8.334e-01;7.630e-02;7.749e-01;7.093e-02;1.076e+00;7.501e-01;6.867e-02;1.000e+01;8.335e-01;1.097e+00;7.735e-01;-8.453e-02
22.691615000;1.076e+00;8.334e-01;7.631e-02;7.748e-01;7.094e-02;1.076e+00;7.501e-01;6.868e-02;1.000e+01;8.335e-01;1.097e+00;7.735e-01;-8.454e-02
22.701615000;1.076e+00;8.334e-01;7.641e-02;7.748e-01;7.104e-02;1.076e+00;7.501e-01;6.877e-02;1.000e+01;8.335e-01;1.097e+00;7.735e-01;-8.463e-02
22.702615000;1.076e+00;8.334e-01;7.642e-02;7.748e-01;7.105e-02;1.076e+00;7.501e-01;6.878e-02;1.000e+01;8.335e-01;1.097e+00;7.734e-01;-8.464e-02
22.709615000;1.076e+00;8.334e-01;7.650e-02;7.748e-01;7.111e-02;1.076e+00;7.501e-01;6.885e-02;1.000e+01;8.335e-01;1.097e+00;7.734e-01;-8.470e-02
22.724615000;1.076e+00;8.334e-01;7.665e-02;7.748e-01;7.125e-02;1.076e+00;7.501e-01;6.899e-02;1.000e+01;8.335e-01;1.097e+00;7.734e-01;-8.484e-02
22.725615000;1.076e+00;8.334e-01;7.666e-02;7.747e-01;7.126e-02;1.076e+00;7.501e-01;6.900e-02;1.000e+01;8.335e-01;1.097e+00;7.734e-01;-8.485e-02
22.733615000;1.076e+00;8.334e-01;7.674e-02;7.747e-01;7.134e-02;1.076e+00;7.501e-01;6.907e-02;1.000e+01;8.335e-01;1.097e+00;7.734e-01;-8.492e-02
22.734615000;1.076e+00;8.334e-01;7.675e-02;7.747e-01;7.135e-02;1.076e+00;7.501e-01;6.908e-02;1.000e+01;8.335e-01;1.097e+00;7.733e-01;-8.493e-02
22.758615000;1.076e+00;8.334e-01;7.700e-02;7.747e-01;7.157e-02;1.076e+00;7.501e-01;6.930e-02;1.000e+01;8.335e-01;1.097e+00;7.733e-01;-8.515e-02
22.759615000;1.076e+00;8.334e-01;7.701e-02;7.746e-01;7.158e-02;1.076e+00;7.501e-01;6.931e-02;1.000e+01;8.335e-01;1.097e+00;7.733e-01;-8.516e-02
22.766615000;1.076e+00;8.334e-01;7.708e-02;7.746e-01;7.164e-02;1.076e+00;7.501e-01;6.938e-02;1.000e+01;8.335e-01;1.097e+00;7.733e-01;-8.522e-02
22.767615000;1.076e+00;8.334e-01;7.709e-02;7.746e-01;7.165e-02;1.076e+00;7.501e-01;6.938e-02;1.000e+01;8.335e-01;1.097e+00;7.732e-01;-8.523e-02
22.792615000;1.076e+00;8.334e-01;7.735e-02;7.746e-01;7.188e-02;1.076e+00;7.501e-01;6.961e-02;1.000e+01;8.335e-01;1.097e+00;7.732e-01;-8.546e-02
22.793615000;1.076e+00;8.334e-01;7.736e-02;7.745e-01;7.189e-02;1.076e+00;7.501e-01;6.962e-02;1.000e+01;8.335e-01;1.097e+00;7.732e-01;-8.547e-02
22.798615000;1.076e+00;8.334e-01;7.741e-02;7.745e-01;7.194e-02;1.076e+00;7.501e-01;6.967e-02;1.000e+01;8.335e-01;1.097e+00;7.732e-01;-8.551e-02
22.799615000;1.076e+00;8.334e-01;7.742e-02;7.745e-01;7.195e-02;1.076e+00;7.501e-01;6.968e-02;1.000e+01;8.335e-01;1.097e+00;7.731e-01;-8.552e-02
22.826615000;1.076e+00;8.334e-01;7.769e-02;7.745e-01;7.219e-02;1.076e+00;7.501e-01;6.992e-02;1.000e+01;8.335e-01;1.097e+00;7.731e-01;-8.577e-02
22.827615000;1.076e+00;8.334e-01;7.770e-02;7.744e-01;7.220e-02;1.076e+00;7.501e-01;6.993e-02;1.000e+01;8.335e-01;1.097e+00;7.731e-01;-8.578e-02
22.831615000;1.076e+00;8.334e-01;7.774e-02;7.744e-01;7.224e-02;1.076e+00;7.501e-01;6.997e-02;1.000e+01;8.335e-01;1.097e+00;7.731e-01;-8.581e-02
22.832615000;1.076e+00;8.334e-01;7.775e-02;7.744e-01;7.225e-02;1.076e+00;7.501e-01;6.998e-02;1.000e+01;8.335e-01;1.097e+00;7.730e-01;-8.582e-02
22.861615000;1.076e+00;8.334e-01;7.805e-02;7.744e-01;7.251e-02;1.076e+00;7.501e-01;7.024e-02;1.000e+01;8.335e-01;1.097e+00;7.730e-01;-8.608e-02
22.862615000;1.076e+00;8.334e-01;7.806e-02;7.743e-01;7.252e-02;1.076e+00;7.501e-01;7.025e-02;1.000e+01;8.335e-01;1.097e+00;7.730e-01;-8.609e-02
22.864615000;1.076e+00;8.334e-01;7.808e-02;7.743e-01;7.254e-02;1.076e+00;7.501e-01;7.027e-02;1.000e+01;8.335e-01;1.097e+00;7.730e-01;-8.611e-02
22.865615000;1.076e+00;8.334e-01;7.809e-02;7.743e-01;7.255e-02;1.076e+00;7.501e-01;7.028e-02;1.000e+01;8.335e-01;1.097e+00;7.729e-01;-8.612e-02
22.896615000;1.076e+00;8.334e-01;7.840e-02;7.743e-01;7.283e-02;1.076e+00;7.501e-01;7.056e-02;1.000e+01;8.335e-01;1.097e+00;7.729e-01;-8.639e-02
22.897615000;1.076e+00;8.334e-01;7.841e-02;7.742e-01;7.284e-02;1.076e+00;7.501e-01;7.057e-02;1.000e+01;8.335e-01;1.097e+00;7.729e-01;-8.640e-02
22.898615000;1.076e+00;8.334e-01;7.842e-02;7.742e-01;7.285e-02;1.076e+00;7.501e-01;7.057e-02;1.000e+01;8.335e-01;1.097e+00;7.729e-01;-8.641e-02
22.899615000;1.076e+00;8.334e-01;7.843e-02;7.742e-01;7.286e-02;1.076e+00;7.501e-01;7.058e-02;1.000e+01;8.335e-01;1.097e+00;7.728e-01;-8.642e-02
22.909615000;1.076e+00;8.334e-01;7.853e-02;7.742e-01;7.295e-02;1.076e+00;7.501e-01;7.067e-02;1.000e+01;8.335e-01;1.097e+00;7.728e-01;-8.650e-02
22.910615000;1.077e+00;8.334e-01;7.854e-02;7.742e-01;7.295e-02;1.077e+00;7.501e-01;7.068e-02;1.000e+01;8.335e-01;1.097e+00;7.728e-01;-8.651e-02
22.931615000;1.077e+00;8.334e-01;7.874e-02;7.742e-01;7.314e-02;1.077e+00;7.501e-01;7.087e-02;1.000e+01;8.335e-01;1.097e+00;7.728e-01;-8.670e-02
22.932615000;1.077e+00;8.334e-01;7.875e-02;7.741e-01;7.315e-02;1.077e+00;7.501e-01;7.088e-02;1.000e+01;8.335e-01;1.097e+00;7.727e-01;-8.671e-02
22.938615000;1.077e+00;8.334e-01;7.881e-02;7.741e-01;7.321e-02;1.077e+00;7.501e-01;7.093e-02;1.000e+01;8.335e-01;1.097e+00;7.727e-01;-8.676e-02
22.965615000;1.077e+00;8.334e-01;7.908e-02;7.741e-01;7.344e-02;1.077e+00;7.501e-01;7.117e-02;1.000e+01;8.335e-01;1.097e+00;7.727e-01;-8.700e-02
22.966615000;1.077e+00;8.334e-01;7.909e-02;7.741e-01;7.345e-02;1.077e+00;7.501e-01;7.118e-02;1.000e+01;8.335e-01;1.097e+00;7.726e-01;-8.700e-02
22.967615000;1.077e+00;8.334e-01;7.910e-02;7.741e-01;7.346e-02;1.077e+00;7.501e-01;7.119e-02;1.000e+01;8.335e-01;1.097e+00;7.726e-01;-8.701e-02
22.968615000;1.077e+00;8.334e-01;7.911e-02;7.740e-01;7.347e-02;1.077e+00;7.501e-01;7.120e-02;1.000e+01;8.335e-01;1.097e+00;7.726e-01;-8.702e-02
22.973615000;1.077e+00;8.334e-01;7.916e-02;7.740e-01;7.351e-02;1.077e+00;7.501e-01;7.124e-02;1.000e+01;8.335e-01;1.097e+00;7.726e-01;-8.707e-02
22.999615000;1.077e+00;8.334e-01;7.941e-02;7.740e-01;7.374e-02;1.077e+00;7.501e-01;7.147e-02;1.000e+01;8.335e-01;1.097e+00;7.726e-01;-8.729e-02
23.000615000;1.077e+00;8.334e-01;7.942e-02;7.740e-01;7.375e-02;1.077e+00;7.501e-01;7.148e-02;1.000e+01;8.335e-01;1.097e+00;7.725e-01;-8.730e-02
23.003615000;1.077e+00;8.334e-01;7.945e-02;7.740e-01;7.378e-02;1.077e+00;7.501e-01;7.150e-02;1.000e+01;8.335e-01;1.097e+00;7.725e-01;-8.732e-02
23.004615000;1.077e+00;8.334e-01;7.946e-02;7.739e-01;7.379e-02;1.077e+00;7.501e-01;7.151e-02;1.000e+01;8.335e-01;1.097e+00;7.725e-01;-8.733e-02
