time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent
23.033615000;1.077e+00;8.334e-01;7.974e-02;7.739e-01;7.404e-02;1.077e+00;7.501e-01;7.177e-02;1.000e+01;8.335e-01;1.097e+00;7.725e-01;-8.758e-02
23.034615000;1.077e+00;8.334e-01;7.975e-02;7.739e-01;7.405e-02;1.077e+00;7.501e-01;7.178e-02;1.000e+01;8.335e-01;1.097e+00;7.724e-01;-8.759e-02
23.038615000;1.077e+00;8.334e-01;7.979e-02;7.739e-01;7.408e-02;1.077e+00;7.501e-01;7.181e-02;1.000e+01;8.335e-01;1.097e+00;7.724e-01;-8.762e-02
23.039615000;1.077e+00;8.334e-01;7.980e-02;7.738e-01;7.409e-02;1.077e+00;7.501e-01;7.182e-02;1.000e+01;8.335e-01;1.097e+00;7.724e-01;-8.763e-02
23.068615000;1.077e+00;8.334e-01;8.008e-02;7.738e-01;7.435e-02;1.077e+00;7.501e-01;7.207e-02;1.000e+01;8.335e-01;1.097e+00;7.724e-01;-8.788e-02
23.069615000;1.077e+00;8.334e-01;8.009e-02;7.738e-01;7.435e-02;1.077e+00;7.501e-01;7.208e-02;1.000e+01;8.335e-01;1.097e+00;7.723e-01;-8.789e-02
23.072615000;1.077e+00;8.334e-01;8.012e-02;7.738e-01;7.438e-02;1.077e+00;7.501e-01;7.211e-02;1.000e+01;8.335e-01;1.097e+00;7.723e-01;-8.791e-02
23.075615000;1.077e+00;8.334e-01;8.015e-02;7.738e-01;7.441e-02;1.077e+00;7.501e-01;7.213e-02;1.000e+01;8.335e-01;1.097e+00;7.723e-01;-8.794e-02
23.076615000;1.077e+00;8.334e-01;8.015e-02;7.737e-01;7.441e-02;1.077e+00;7.501e-01;7.214e-02;1.000e+01;8.335e-01;1.097e+00;7.723e-01;-8.795e-02
23.098615000;1.077e+00;8.334e-01;8.037e-02;7.737e-01;7.460e-02;1.077e+00;7.501e-01;7.233e-02;1.000e+01;8.335e-01;1.097e+00;7.723e-01;-8.814e-02
23.102615000;1.077e+00;8.334e-01;8.040e-02;7.737e-01;7.464e-02;1.077e+00;7.501e-01;7.236e-02;1.000e+01;8.335e-01;1.097e+00;7.723e-01;-8.817e-02
23.103615000;1.077e+00;8.334e-01;8.041e-02;7.737e-01;7.465e-02;1.077e+00;7.501e-01;7.237e-02;1.000e+01;8.335e-01;1.097e+00;7.722e-01;-8.818e-02
23.112615000;1.077e+00;8.334e-01;8.050e-02;7.737e-01;7.472e-02;1.077e+00;7.501e-01;7.245e-02;1.000e+01;8.335e-01;1.097e+00;7.722e-01;-8.825e-02
23.113615000;1.077e+00;8.334e-01;8.051e-02;7.736e-01;7.473e-02;1.077e+00;7.501e-01;7.246e-02;1.000e+01;8.335e-01;1.097e+00;7.722e-01;-8.826e-02
23.138615000;1.077e+00;8.334e-01;8.074e-02;7.736e-01;7.495e-02;1.077e+00;7.501e-01;7.267e-02;1.000e+01;8.335e-01;1.097e+00;7.722e-01;-8.847e-02
23.139615000;1.077e+00;8.334e-01;8.075e-02;7.736e-01;7.495e-02;1.077e+00;7.501e-01;7.268e-02;1.000e+01;8.335e-01;1.097e+00;7.721e-01;-8.848e-02
23.149615000;1.077e+00;8.334e-01;8.085e-02;7.736e-01;7.504e-02;1.077e+00;7.501e-01;7.276e-02;1.000e+01;8.335e-01;1.097e+00;7.721e-01;-8.856e-02
23.150615000;1.077e+00;8.334e-01;8.086e-02;7.735e-01;7.505e-02;1.077e+00;7.501e-01;7.277e-02;1.000e+01;8.335e-01;1.097e+00;7.721e-01;-8.857e-02
23.172615000;1.077e+00;8.334e-01;8.106e-02;7.735e-01;7.523e-02;1.077e+00;7.501e-01;7.296e-02;1.000e+01;8.335e-01;1.097e+00;7.721e-01;-8.876e-02
23.173615000;1.078e+00;8.334e-01;8.107e-02;7.735e-01;7.524e-02;1.078e+00;7.501e-01;7.297e-02;1.000e+01;8.335e-01;1.097e+00;7.721e-01;-8.876e-02
23.174615000;1.078e+00;8.334e-01;8.108e-02;7.735e-01;7.525e-02;1.078e+00;7.501e-01;7.297e-02;1.000e+01;8.335e-01;1.097e+00;7.720e-01;-8.877e-02
23.186615000;1.078e+00;8.334e-01;8.120e-02;7.735e-01;7.535e-02;1.078e+00;7.501e-01;7.308e-02;1.000e+01;8.335e-01;1.097e+00;7.720e-01;-8.887e-02
23.187615000;1.078e+00;8.334e-01;8.121e-02;7.734e-01;7.536e-02;1.078e+00;7.501e-01;7.308e-02;1.000e+01;8.335e-01;1.097e+00;7.720e-01;-8.888e-02
23.209615000;1.078e+00;8.334e-01;8.141e-02;7.734e-01;7.555e-02;1.078e+00;7.501e-01;7.327e-02;1.000e+01;8.335e-01;1.097e+00;7.720e-01;-8.906e-02
23.210615000;1.078e+00;8.334e-01;8.142e-02;7.734e-01;7.555e-02;1.078e+00;7.501e-01;7.328e-02;1.000e+01;8.335e-01;1.097e+00;7.719e-01;-8.907e-02
23.224615000;1.078e+00;8.334e-01;8.155e-02;7.734e-01;7.567e-02;1.078e+00;7.501e-01;7.340e-02;1.000e+01;8.335e-01;1.097e+00;7.719e-01;-8.918e-02
23.225615000;1.078e+00;8.334e-01;8.156e-02;7.733e-01;7.568e-02;1.078e+00;7.501e-01;7.340e-02;1.000e+01;8.335e-01;1.097e+00;7.719e-01;-8.919e-02
23.245615000;1.078e+00;8.334e-01;8.174e-02;7.733e-01;7.585e-02;1.078e+00;7.501e-01;7.357e-02;1.000e+01;8.335e-01;1.097e+00;7.719e-01;-8.936e-02
23.246615000;1.078e+00;8.334e-01;8.175e-02;7.733e-01;7.585e-02;1.078e+00;7.501e-01;7.358e-02;1.000e+01;8.335e-01;1.097e+00;7.718e-01;-8.936e-02
23.262615000;1.078e+00;8.334e-01;8.190e-02;7.733e-01;7.599e-02;1.078e+00;7.501e-01;7.371e-02;1.000e+01;8.335e-01;1.097e+00;7.718e-01;-8.949e-02
23.263615000;1.078e+00;8.334e-01;8.191e-02;7.732e-01;7.600e-02;1.078e+00;7.501e-01;7.372e-02;1.000e+01;8.335e-01;1.097e+00;7.718e-01;-8.950e-02
23.282615000;1.078e+00;8.334e-01;8.208e-02;7.732e-01;7.615e-02;1.078e+00;7.501e-01;7.388e-02;1.000e+01;8.335e-01;1.097e+00;7.718e-01;-8.966e-02
23.283615000;1.078e+00;8.334e-01;8.209e-02;7.732e-01;7.616e-02;1.078e+00;7.501e-01;7.388e-02;1.000e+01;8.335e-01;1.097e+00;7.717e-01;-8.966e-02
23.300615000;1.078e+00;8.334e-01;8.225e-02;7.732e-01;7.630e-02;1.078e+00;7.501e-01;7.402e-02;1.000e+01;8.335e-01;1.097e+00;7.717e-01;-8.980e-02
23.301615000;1.078e+00;8.334e-01;8.226e-02;7.731e-01;7.631e-02;1.078e+00;7.501e-01;7.403e-02;1.000e+01;8.335e-01;1.097e+00;7.717e-01;-8.981e-02
23.318615000;1.078e+00;8.334e-01;8.241e-02;7.731e-01;7.645e-02;1.078e+00;7.501e-01;7.417e-02;1.000e+01;8.335e-01;1.097e+00;7.717e-01;-8.995e-02
23.319615000;1.078e+00;8.334e-01;8.242e-02;7.731e-01;7.646e-02;1.078e+00;7.501e-01;7.418e-02;1.000e+01;8.335e-01;1.097e+00;7.716e-01;-8.995e-02
23.339615000;1.078e+00;8.334e-01;8.260e-02;7.731e-01;7.662e-02;1.078e+00;7.501e-01;7.434e-02;1.000e+01;8.335e-01;1.097e+00;7.716e-01;-9.012e-02
23.340615000;1.078e+00;8.334e-01;8.261e-02;7.730e-01;7.663e-02;1.078e+00;7.501e-01;7.435e-02;1.000e+01;8.335e-01;1.097e+00;7.716e-01;-9.012e-02
23.352615000;1.078e+00;8.334e-01;8.272e-02;7.730e-01;7.673e-02;1.078e+00;7.501e-01;7.445e-02;1.000e+01;8.335e-01;1.097e+00;7.716e-01;-9.022e-02
23.355615000;1.078e+00;8.334e-01;8.275e-02;7.730e-01;7.675e-02;1.078e+00;7.501e-01;7.447e-02;1.000e+01;8.335e-01;1.097e+00;7.716e-01;-9.024e-02
23.356615000;1.078e+00;8.334e-01;8.276e-02;7.730e-01;7.676e-02;1.078e+00;7.501e-01;7.448e-02;1.000e+01;8.335e-01;1.097e+00;7.715e-01;-9.025e-02
23.378615000;1.078e+00;8.334e-01;8.295e-02;7.730e-01;7.693e-02;1.078e+00;7.501e-01;7.466e-02;1.000e+01;8.335e-01;1.097e+00;7.715e-01;-9.043e-02
23.379615000;1.078e+00;8.334e-01;8.296e-02;7.729e-01;7.694e-02;1.078e+00;7.501e-01;7.467e-02;1.000e+01;8.335e-01;1.097e+00;7.715e-01;-9.043e-02
23.392615000;1.078e+00;8.334e-01;8.308e-02;7.729e-01;7.705e-02;1.078e+00;7.501e-01;7.477e-02;1.000e+01;8.335e-01;1.097e+00;7.715e-01;-9.054e-02
23.393615000;1.078e+00;8.334e-01;8.309e-02;7.729e-01;7.706e-02;1.078e+00;7.501e-01;7.478e-02;1.000e+01;8.335e-01;1.097e+00;7.714e-01;-9.055e-02
23.418615000;1.078e+00;8.334e-01;8.331e-02;7.729e-01;7.726e-02;1.078e+00;7.501e-01;7.498e-02;1.000e+01;8.335e-01;1.097e+00;7.714e-01;-9.074e-02
23.419615000;1.078e+00;8.334e-01;8.332e-02;7.728e-01;7.726e-02;1.078e+00;7.501e-01;7.499e-02;1.000e+01;8.335e-01;1.097e+00;7.714e-01;-9.075e-02
23.430615000;1.078e+00;8.334e-01;8.342e-02;7.728e-01;7.735e-02;1.078e+00;7.501e-01;7.508e-02;1.000e+01;8.335e-01;1.097e+00;7.714e-01;-9.084e-02
23.431615000;1.078e+00;8.334e-01;8.343e-02;7.728e-01;7.736e-02;1.078e+00;7.501e-01;7.508e-02;1.000e+01;8.335e-01;1.097e+00;7.713e-01;-9.084e-02
23.451615000;1.078e+00;8.334e-01;8.360e-02;7.728e-01;7.752e-02;1.078e+00;7.501e-01;7.524e-02;1.000e+01;8.335e-01;1.097e+00;7.713e-01;-9.100e-02
23.452615000;1.079e+00;8.334e-01;8.361e-02;7.728e-01;7.753e-02;1.079e+00;7.501e-01;7.525e-02;1.000e+01;8.335e-01;1.097e+00;7.713e-01;-9.101e-02
23.458615000;1.079e+00;8.334e-01;8.367e-02;7.728e-01;7.757e-02;1.079e+00;7.501e-01;7.530e-02;1.000e+01;8.335e-01;1.097e+00;7.713e-01;-9.105e-02
23.459615000;1.079e+00;8.334e-01;8.367e-02;7.727e-01;7.758e-02;1.079e+00;7.501e-01;7.531e-02;1.000e+01;8.335e-01;1.097e+00;7.713e-01;-9.106e-02
23.468615000;1.079e+00;8.334e-01;8.375e-02;7.727e-01;7.765e-02;1.079e+00;7.501e-01;7.538e-02;1.000e+01;8.335e-01;1.097e+00;7.713e-01;-9.113e-02
23.469615000;1.079e+00;8.334e-01;8.376e-02;7.727e-01;7.766e-02;1.079e+00;7.501e-01;7.539e-02;1.000e+01;8.335e-01;1.097e+00;7.712e-01;-9.114e-02
23.484615000;1.079e+00;8.334e-01;8.389e-02;7.727e-01;7.778e-02;1.079e+00;7.501e-01;7.551e-02;1.000e+01;8.335e-01;1.097e+00;7.712e-01;-9.126e-02
23.498615000;1.079e+00;8.334e-01;8.402e-02;7.727e-01;7.789e-02;1.079e+00;7.501e-01;7.562e-02;1.000e+01;8.335e-01;1.097e+00;7.712e-01;-9.137e-02
23.499615000;1.079e+00;8.334e-01;8.403e-02;7.726e-01;7.790e-02;1.079e+00;7.501e-01;7.562e-02;1.000e+01;8.335e-01;1.097e+00;7.712e-01;-9.137e-02
23.507615000;1.079e+00;8.334e-01;8.410e-02;7.726e-01;7.796e-02;1.079e+00;7.501e-01;7.569e-02;1.000e+01;8.335e-01;1.097e+00;7.712e-01;-9.143e-02
23.508615000;1.079e+00;8.334e-01;8.410e-02;7.726e-01;7.797e-02;1.079e+00;7.501e-01;7.569e-02;1.000e+01;8.335e-01;1.097e+00;7.711e-01;-9.144e-02
23.515615000;1.079e+00;8.334e-01;8.417e-02;7.726e-01;7.802e-02;1.079e+00;7.501e-01;7.575e-02;1.000e+01;8.335e-01;1.097e+00;7.711e-01;-9.150e-02
23.538615000;1.079e+00;8.334e-01;8.436e-02;7.726e-01;7.820e-02;1.079e+00;7.501e-01;7.593e-02;1.000e+01;8.335e-01;1.097e+00;7.711e-01;-9.167e-02
23.539615000;1.079e+00;8.334e-01;8.437e-02;7.725e-01;7.821e-02;1.079e+00;7.501e-01;7.594e-02;1.000e+01;8.335e-01;1.097e+00;7.711e-01;-9.168e-02
23.545615000;1.079e+00;8.334e-01;8.443e-02;7.725e-01;7.826e-02;1.079e+00;7.501e-01;7.598e-02;1.000e+01;8.335e-01;1.097e+00;7.711e-01;-9.173e-02
23.546615000;1.079e+00;8.334e-01;8.443e-02;7.725e-01;7.827e-02;1.079e+00;7.501e-01;7.599e-02;1.000e+01;8.335e-01;1.097e+00;7.710e-01;-9.173e-02
23.579615000;1.079e+00;8.334e-01;8.472e-02;7.725e-01;7.852e-02;1.079e+00;7.501e-01;7.625e-02;1.000e+01;8.335e-01;1.097e+00;7.710e-01;-9.198e-02
23.580615000;1.079e+00;8.334e-01;8.473e-02;7.724e-01;7.853e-02;1.079e+00;7.501e-01;7.625e-02;1.000e+01;8.335e-01;1.097e+00;7.710e-01;-9.199e-02
23.584615000;1.079e+00;8.334e-01;8.476e-02;7.724e-01;7.856e-02;1.079e+00;7.501e-01;7.629e-02;1.000e+01;8.335e-01;1.097e+00;7.710e-01;-9.202e-02
23.585615000;1.079e+00;8.334e-01;8.477e-02;7.724e-01;7.857e-02;1.079e+00;7.501e-01;7.629e-02;1.000e+01;8.335e-01;1.097e+00;7.709e-01;-9.203e-02
23.621615000;1.079e+00;8.334e-01;8.508e-02;7.724e-01;7.884e-02;1.079e+00;7.501e-01;7.657e-02;1.000e+01;8.335e-01;1.097e+00;7.709e-01;-9.230e-02
23.622615000;1.079e+00;8.334e-01;8.509e-02;7.723e-01;7.885e-02;1.079e+00;7.501e-01;7.658e-02;1.000e+01;8.335e-01;1.097e+00;7.709e-01;-9.231e-02
23.624615000;1.079e+00;8.334e-01;8.510e-02;7.723e-01;7.887e-02;1.079e+00;7.501e-01;7.659e-02;1.000e+01;8.335e-01;1.097e+00;7.709e-01;-9.232e-02
23.625615000;1.079e+00;8.334e-01;8.511e-02;7.723e-01;7.887e-02;1.079e+00;7.501e-01;7.660e-02;1.000e+01;8.335e-01;1.097e+00;7.708e-01;-9.233e-02
23.662615000;1.079e+00;8.334e-01;8.542e-02;7.723e-01;7.915e-02;1.079e+00;7.501e-01;7.688e-02;1.000e+01;8.335e-01;1.097e+00;7.708e-01;-9.261e-02
23.663615000;1.079e+00;8.334e-01;8.543e-02;7.722e-01;7.916e-02;1.079e+00;7.501e-01;7.689e-02;1.000e+01;8.335e-01;1.097e+00;7.708e-01;-9.262e-02
23.664615000;1.079e+00;8.334e-01;8.544e-02;7.722e-01;7.917e-02;1.079e+00;7.501e-01;7.690e-02;1.000e+01;8.335e-01;1.097e+00;7.707e-01;-9.262e-02
23.703615000;1.079e+00;8.334e-01;8.577e-02;7.722e-01;7.946e-02;1.079e+00;7.501e-01;7.719e-02;1.000e+01;8.335e-01;1.097e+00;7.707e-01;-9.291e-02
23.704615000;1.079e+00;8.334e-01;8.578e-02;7.722e-01;7.947e-02;1.079e+00;7.501e-01;7.720e-02;1.000e+01;8.335e-01;1.097e+00;7.706e-01;-9.292e-02
23.705615000;1.079e+00;8.334e-01;8.579e-02;7.722e-01;7.948e-02;1.079e+00;7.501e-01;7.721e-02;1.000e+01;8.335e-01;1.097e+00;7.706e-01;-9.293e-02
23.706615000;1.079e+00;8.334e-01;8.579e-02;7.721e-01;7.949e-02;1.079e+00;7.501e-01;7.721e-02;1.000e+01;8.335e-01;1.097e+00;7.706e-01;-9.293e-02
23.744615000;1.079e+00;8.334e-01;8.611e-02;7.721e-01;7.977e-02;1.079e+00;7.501e-01;7.750e-02;1.000e+01;8.335e-01;1.097e+00;7.706e-01;-9.321e-02
23.745615000;1.079e+00;8.334e-01;8.612e-02;7.721e-01;7.978e-02;1.079e+00;7.501e-01;7.751e-02;1.000e+01;8.335e-01;1.097e+00;7.705e-01;-9.322e-02
23.747615000;1.079e+00;8.334e-01;8.613e-02;7.721e-01;7.979e-02;1.079e+00;7.501e-01;7.752e-02;1.000e+01;8.335e-01;1.097e+00;7.705e-01;-9.323e-02
23.748615000;1.079e+00;8.334e-01;8.614e-02;7.720e-01;7.980e-02;1.079e+00;7.501e-01;7.753e-02;1.000e+01;8.335e-01;1.097e+00;7.705e-01;-9.324e-02
23.749615000;1.079e+00;8.334e-01;8.615e-02;7.720e-01;7.981e-02;1.079e+00;7.501e-01;7.754e-02;1.000e+01;8.335e-01;1.097e+00;7.705e-01;-9.325e-02
23.750615000;1.080e+00;8.334e-01;8.616e-02;7.720e-01;7.981e-02;1.080e+00;7.501e-01;7.754e-02;1.000e+01;8.335e-01;1.097e+00;7.705e-01;-9.326e-02
23.785615000;1.080e+00;8.334e-01;8.645e-02;7.720e-01;8.007e-02;1.080e+00;7.501e-01;7.780e-02;1.000e+01;8.335e-01;1.097e+00;7.705e-01;-9.351e-02
23.786615000;1.080e+00;8.334e-01;8.646e-02;7.720e-01;8.008e-02;1.080e+00;7.501e-01;7.781e-02;1.000e+01;8.335e-01;1.097e+00;7.704e-01;-9.352e-02
23.790615000;1.080e+00;8.334e-01;8.649e-02;7.720e-01;8.011e-02;1.080e+00;7.501e-01;7.784e-02;1.000e+01;8.335e-01;1.097e+00;7.704e-01;-9.355e-02
23.791615000;1.080e+00;8.334e-01;8.650e-02;7.719e-01;8.012e-02;1.080e+00;7.501e-01;7.785e-02;1.000e+01;8.335e-01;1.097e+00;7.704e-01;-9.355e-02
23.799615000;1.080e+00;8.334e-01;8.656e-02;7.719e-01;8.018e-02;1.080e+00;7.501e-01;7.791e-02;1.000e+01;8.335e-01;1.097e+00;7.704e-01;-9.361e-02
23.826615000;1.080e+00;8.334e-01;8.678e-02;7.719e-01;8.037e-02;1.080e+00;7.501e-01;7.810e-02;1.000e+01;8.335e-01;1.097e+00;7.704e-01;-9.380e-02
23.827615000;1.080e+00;8.334e-01;8.679e-02;7.719e-01;8.038e-02;1.080e+00;7.501e-01;7.811e-02;1.000e+01;8.335e-01;1.097e+00;7.703e-01;-9.381e-02
23.833615000;1.080e+00;8.334e-01;8.684e-02;7.719e-01;8.042e-02;1.080e+00;7.501e-01;7.816e-02;1.000e+01;8.335e-01;1.097e+00;7.703e-01;-9.385e-02
23.834615000;1.080e+00;8.334e-01;8.685e-02;7.718e-01;8.043e-02;1.080e+00;7.501e-01;7.816e-02;1.000e+01;8.335e-01;1.097e+00;7.703e-01;-9.386e-02
23.854615000;1.080e+00;8.334e-01;8.701e-02;7.718e-01;8.058e-02;1.080e+00;7.501e-01;7.831e-02;1.000e+01;8.335e-01;1.097e+00;7.703e-01;-9.401e-02
23.867615000;1.080e+00;8.334e-01;8.711e-02;7.718e-01;8.067e-02;1.080e+00;7.501e-01;7.840e-02;1.000e+01;8.335e-01;1.097e+00;7.703e-01;-9.410e-02
23.868615000;1.080e+00;8.334e-01;8.712e-02;7.718e-01;8.068e-02;1.080e+00;7.501e-01;7.841e-02;1.000e+01;8.335e-01;1.097e+00;7.702e-01;-9.410e-02
23.877615000;1.080e+00;8.334e-01;8.719e-02;7.718e-01;8.074e-02;1.080e+00;7.501e-01;7.848e-02;1.000e+01;8.335e-01;1.097e+00;7.702e-01;-9.417e-02
23.878615000;1.080e+00;8.334e-01;8.720e-02;7.717e-01;8.075e-02;1.080e+00;7.501e-01;7.848e-02;1.000e+01;8.335e-01;1.097e+00;7.702e-01;-9.418e-02
23.910615000;1.080e+00;8.334e-01;8.746e-02;7.717e-01;8.098e-02;1.080e+00;7.501e-01;7.871e-02;1.000e+01;8.335e-01;1.097e+00;7.702e-01;-9.440e-02
23.911615000;1.080e+00;8.334e-01;8.747e-02;7.717e-01;8.099e-02;1.080e+00;7.501e-01;7.872e-02;1.000e+01;8.335e-01;1.097e+00;7.701e-01;-9.441e-02
23.921615000;1.080e+00;8.334e-01;8.755e-02;7.717e-01;8.106e-02;1.080e+00;7.501e-01;7.879e-02;1.000e+01;8.335e-01;1.097e+00;7.701e-01;-9.448e-02
23.922615000;1.080e+00;8.334e-01;8.755e-02;7.716e-01;8.107e-02;1.080e+00;7.501e-01;7.880e-02;1.000e+01;8.335e-01;1.097e+00;7.701e-01;-9.449e-02
23.927615000;1.080e+00;8.334e-01;8.759e-02;7.716e-01;8.110e-02;1.080e+00;7.501e-01;7.884e-02;1.000e+01;8.335e-01;1.097e+00;7.701e-01;-9.452e-02
23.946615000;1.080e+00;8.334e-01;8.775e-02;7.716e-01;8.124e-02;1.080e+00;7.501e-01;7.897e-02;1.000e+01;8.335e-01;1.097e+00;7.701e-01;-9.465e-02
23.952615000;1.080e+00;8.334e-01;8.779e-02;7.716e-01;8.128e-02;1.080e+00;7.501e-01;7.901e-02;1.000e+01;8.335e-01;1.097e+00;7.701e-01;-9.470e-02
23.953615000;1.080e+00;8.334e-01;8.780e-02;7.716e-01;8.129e-02;1.080e+00;7.501e-01;7.902e-02;1.000e+01;8.335e-01;1.097e+00;7.700e-01;-9.470e-02
23.966615000;1.080e+00;8.334e-01;8.790e-02;7.716e-01;8.138e-02;1.080e+00;7.501e-01;7.911e-02;1.000e+01;8.335e-01;1.097e+00;7.700e-01;-9.479e-02
23.967615000;1.080e+00;8.334e-01;8.791e-02;7.715e-01;8.139e-02;1.080e+00;7.501e-01;7.912e-02;1.000e+01;8.335e-01;1.097e+00;7.700e-01;-9.480e-02
23.995615000;1.080e+00;8.334e-01;8.813e-02;7.715e-01;8.158e-02;1.080e+00;7.501e-01;7.932e-02;1.000e+01;8.335e-01;1.097e+00;7.700e-01;-9.499e-02
23.996615000;1.080e+00;8.334e-01;8.814e-02;7.715e-01;8.159e-02;1.080e+00;7.501e-01;7.933e-02;1.000e+01;8.335e-01;1.097e+00;7.699e-01;-9.500e-02
24.012615000;1.080e+00;8.334e-01;8.826e-02;7.715e-01;8.170e-02;1.080e+00;7.501e-01;7.944e-02;1.000e+01;8.335e-01;1.097e+00;7.699e-01;-9.511e-02
24.013615000;1.080e+00;8.334e-01;8.827e-02;7.714e-01;8.171e-02;1.080e+00;7.501e-01;7.945e-02;1.000e+01;8.335e-01;1.097e+00;7.699e-01;-9.512e-02
24.039615000;1.080e+00;8.334e-01;8.847e-02;7.714e-01;8.189e-02;1.080e+00;7.501e-01;7.963e-02;1.000e+01;8.335e-01;1.097e+00;7.699e-01;-9.530e-02
24.040615000;1.080e+00;8.334e-01;8.848e-02;7.714e-01;8.190e-02;1.080e+00;7.501e-01;7.963e-02;1.000e+01;8.335e-01;1.097e+00;7.698e-01;-9.530e-02
24.057615000;1.080e+00;8.334e-01;8.861e-02;7.714e-01;8.202e-02;1.080e+00;7.501e-01;7.975e-02;1.000e+01;8.335e-01;1.097e+00;7.698e-01;-9.542e-02
24.058615000;1.080e+00;8.334e-01;8.862e-02;7.713e-01;8.202e-02;1.080e+00;7.501e-01;7.976e-02;1.000e+01;8.335e-01;1.097e+00;7.698e-01;-9.543e-02
24.069615000;1.080e+00;8.334e-01;8.871e-02;7.713e-01;8.210e-02;1.080e+00;7.501e-01;7.984e-02;1.000e+01;8.335e-01;1.097e+00;7.698e-01;-9.550e-02
24.070615000;1.081e+00;8.334e-01;8.871e-02;7.713e-01;8.210e-02;1.081e+00;7.501e-01;7.984e-02;1.000e+01;8.335e-01;1.097e+00;7.698e-01;-9.551e-02
24.082615000;1.081e+00;8.334e-01;8.881e-02;7.713e-01;8.219e-02;1.081e+00;7.501e-01;7.993e-02;1.000e+01;8.335e-01;1.097e+00;7.698e-01;-9.559e-02
24.083615000;1.081e+00;8.334e-01;8.881e-02;7.713e-01;8.219e-02;1.081e+00;7.501e-01;7.993e-02;1.000e+01;8.335e-01;1.097e+00;7.697e-01;-9.559e-02
24.104615000;1.081e+00;8.334e-01;8.898e-02;7.713e-01;8.234e-02;1.081e+00;7.501e-01;8.008e-02;1.000e+01;8.335e-01;1.097e+00;7.697e-01;-9.574e-02
24.105615000;1.081e+00;8.334e-01;8.898e-02;7.712e-01;8.235e-02;1.081e+00;7.501e-01;8.009e-02;1.000e+01;8.335e-01;1.097e+00;7.697e-01;-9.574e-02
24.126615000;1.081e+00;8.334e-01;8.914e-02;7.712e-01;8.249e-02;1.081e+00;7.501e-01;8.023e-02;1.000e+01;8.335e-01;1.097e+00;7.697e-01;-9.588e-02
24.127615000;1.081e+00;8.334e-01;8.915e-02;7.712e-01;8.250e-02;1.081e+00;7.501e-01;8.024e-02;1.000e+01;8.335e-01;1.097e+00;7.696e-01;-9.589e-02
24.150615000;1.081e+00;8.334e-01;8.933e-02;7.712e-01;8.265e-02;1.081e+00;7.501e-01;8.039e-02;1.000e+01;8.335e-01;1.097e+00;7.696e-01;-9.605e-02
24.151615000;1.081e+00;8.334e-01;8.933e-02;7.711e-01;8.266e-02;1.081e+00;7.501e-01;8.040e-02;1.000e+01;8.335e-01;1.097e+00;7.696e-01;-9.605e-02
24.171615000;1.081e+00;8.334e-01;8.948e-02;7.711e-01;8.279e-02;1.081e+00;7.501e-01;8.054e-02;1.000e+01;8.335e-01;1.097e+00;7.696e-01;-9.619e-02
24.172615000;1.081e+00;8.334e-01;8.949e-02;7.711e-01;8.280e-02;1.081e+00;7.501e-01;8.054e-02;1.000e+01;8.335e-01;1.097e+00;7.695e-01;-9.619e-02
24.197615000;1.081e+00;8.334e-01;8.968e-02;7.711e-01;8.297e-02;1.081e+00;7.501e-01;8.071e-02;1.000e+01;8.335e-01;1.097e+00;7.695e-01;-9.636e-02
24.198615000;1.081e+00;8.334e-01;8.969e-02;7.710e-01;8.298e-02;1.081e+00;7.501e-01;8.072e-02;1.000e+01;8.335e-01;1.097e+00;7.695e-01;-9.636e-02
24.216615000;1.081e+00;8.334e-01;8.982e-02;7.710e-01;8.310e-02;1.081e+00;7.501e-01;8.084e-02;1.000e+01;8.335e-01;1.097e+00;7.695e-01;-9.648e-02
24.217615000;1.081e+00;8.334e-01;8.983e-02;7.710e-01;8.310e-02;1.081e+00;7.501e-01;8.085e-02;1.000e+01;8.335e-01;1.097e+00;7.694e-01;-9.649e-02
24.245615000;1.081e+00;8.334e-01;9.004e-02;7.710e-01;8.329e-02;1.081e+00;7.501e-01;8.103e-02;1.000e+01;8.335e-01;1.097e+00;7.694e-01;-9.667e-02
24.246615000;1.081e+00;8.334e-01;9.005e-02;7.709e-01;8.330e-02;1.081e+00;7.501e-01;8.104e-02;1.000e+01;8.335e-01;1.097e+00;7.694e-01;-9.668e-02
24.262615000;1.081e+00;8.334e-01;9.016e-02;7.709e-01;8.340e-02;1.081e+00;7.501e-01;8.115e-02;1.000e+01;8.335e-01;1.097e+00;7.694e-01;-9.678e-02
24.263615000;1.081e+00;8.334e-01;9.017e-02;7.709e-01;8.341e-02;1.081e+00;7.501e-01;8.115e-02;1.000e+01;8.335e-01;1.097e+00;7.693e-01;-9.679e-02
24.267615000;1.081e+00;8.334e-01;9.020e-02;7.709e-01;8.344e-02;1.081e+00;7.501e-01;8.118e-02;1.000e+01;8.335e-01;1.097e+00;7.693e-01;-9.681e-02
24.293615000;1.081e+00;8.334e-01;9.039e-02;7.709e-01;8.361e-02;1.081e+00;7.501e-01;8.135e-02;1.000e+01;8.335e-01;1.097e+00;7.693e-01;-9.698e-02
24.294615000;1.081e+00;8.334e-01;9.040e-02;7.708e-01;8.361e-02;1.081e+00;7.501e-01;8.136e-02;1.000e+01;8.335e-01;1.097e+00;7.693e-01;-9.699e-02
24.304615000;1.081e+00;8.334e-01;9.047e-02;7.708e-01;8.368e-02;1.081e+00;7.501e-01;8.142e-02;1.000e+01;8.335e-01;1.097e+00;7.693e-01;-9.706e-02
24.308615000;1.081e+00;8.334e-01;9.050e-02;7.708e-01;8.371e-02;1.081e+00;7.501e-01;8.145e-02;1.000e+01;8.335e-01;1.097e+00;7.693e-01;-9.708e-02
24.309615000;1.081e+00;8.334e-01;9.051e-02;7.708e-01;8.371e-02;1.081e+00;7.501e-01;8.146e-02;1.000e+01;8.335e-01;1.097e+00;7.692e-01;-9.709e-02
24.342615000;1.081e+00;8.334e-01;9.075e-02;7.708e-01;8.393e-02;1.081e+00;7.501e-01;8.167e-02;1.000e+01;8.335e-01;1.097e+00;7.692e-01;-9.730e-02
24.343615000;1.081e+00;8.334e-01;9.076e-02;7.707e-01;8.393e-02;1.081e+00;7.501e-01;8.168e-02;1.000e+01;8.335e-01;1.097e+00;7.692e-01;-9.731e-02
24.355615000;1.081e+00;8.334e-01;9.084e-02;7.707e-01;8.401e-02;1.081e+00;7.501e-01;8.176e-02;1.000e+01;8.335e-01;1.097e+00;7.692e-01;-9.738e-02
24.356615000;1.081e+00;8.334e-01;9.085e-02;7.707e-01;8.402e-02;1.081e+00;7.501e-01;8.177e-02;1.000e+01;8.335e-01;1.097e+00;7.691e-01;-9.739e-02
24.385615000;1.081e+00;8.334e-01;9.106e-02;7.707e-01;8.421e-02;1.081e+00;7.501e-01;8.196e-02;1.000e+01;8.335e-01;1.097e+00;7.691e-01;-9.757e-02
24.387615000;1.081e+00;8.334e-01;9.108e-02;7.707e-01;8.422e-02;1.081e+00;7.501e-01;8.197e-02;1.000e+01;8.335e-01;1.097e+00;7.691e-01;-9.758e-02
24.392615000;1.081e+00;8.334e-01;9.111e-02;7.707e-01;8.425e-02;1.081e+00;7.501e-01;8.200e-02;1.000e+01;8.335e-01;1.097e+00;7.691e-01;-9.762e-02
24.393615000;1.081e+00;8.334e-01;9.112e-02;7.706e-01;8.426e-02;1.081e+00;7.501e-01;8.201e-02;1.000e+01;8.335e-01;1.097e+00;7.691e-01;-9.762e-02
24.402615000;1.081e+00;8.334e-01;9.118e-02;7.706e-01;8.431e-02;1.081e+00;7.501e-01;8.206e-02;1.000e+01;8.335e-01;1.097e+00;7.691e-01;-9.768e-02
24.403615000;1.081e+00;8.334e-01;9.119e-02;7.706e-01;8.432e-02;1.081e+00;7.501e-01;8.207e-02;1.000e+01;8.335e-01;1.097e+00;7.690e-01;-9.768e-02
24.413615000;1.081e+00;8.334e-01;9.126e-02;7.706e-01;8.438e-02;1.081e+00;7.501e-01;8.213e-02;1.000e+01;8.335e-01;1.097e+00;7.690e-01;-9.775e-02
24.414615000;1.082e+00;8.334e-01;9.127e-02;7.706e-01;8.439e-02;1.082e+00;7.501e-01;8.214e-02;1.000e+01;8.335e-01;1.097e+00;7.690e-01;-9.775e-02
24.441615000;1.082e+00;8.334e-01;9.146e-02;7.706e-01;8.456e-02;1.082e+00;7.501e-01;8.231e-02;1.000e+01;8.335e-01;1.097e+00;7.690e-01;-9.792e-02
24.442615000;1.082e+00;8.334e-01;9.147e-02;7.705e-01;8.457e-02;1.082e+00;7.501e-01;8.232e-02;1.000e+01;8.335e-01;1.097e+00;7.690e-01;-9.793e-02
24.449615000;1.082e+00;8.334e-01;9.152e-02;7.705e-01;8.461e-02;1.082e+00;7.501e-01;8.237e-02;1.000e+01;8.335e-01;1.097e+00;7.690e-01;-9.797e-02
24.450615000;1.082e+00;8.334e-01;9.152e-02;7.705e-01;8.462e-02;1.082e+00;7.501e-01;8.237e-02;1.000e+01;8.335e-01;1.097e+00;7.689e-01;-9.798e-02
24.492615000;1.082e+00;8.334e-01;9.182e-02;7.705e-01;8.488e-02;1.082e+00;7.501e-01;8.264e-02;1.000e+01;8.335e-01;1.097e+00;7.689e-01;-9.824e-02
24.493615000;1.082e+00;8.334e-01;9.183e-02;7.704e-01;8.489e-02;1.082e+00;7.501e-01;8.265e-02;1.000e+01;8.335e-01;1.097e+00;7.689e-01;-9.825e-02
24.498615000;1.082e+00;8.334e-01;9.186e-02;7.704e-01;8.492e-02;1.082e+00;7.501e-01;8.268e-02;1.000e+01;8.335e-01;1.097e+00;7.689e-01;-9.828e-02
24.499615000;1.082e+00;8.334e-01;9.187e-02;7.704e-01;8.493e-02;1.082e+00;7.501e-01;8.268e-02;1.000e+01;8.335e-01;1.097e+00;7.688e-01;-9.828e-02
24.543615000;1.082e+00;8.334e-01;9.218e-02;7.704e-01;8.520e-02;1.082e+00;7.501e-01;8.296e-02;1.000e+01;8.335e-01;1.097e+00;7.688e-01;-9.855e-02
24.544615000;1.082e+00;8.334e-01;9.218e-02;7.703e-01;8.521e-02;1.082e+00;7.501e-01;8.297e-02;1.000e+01;8.335e-01;1.097e+00;7.688e-01;-9.856e-02
24.546615000;1.082e+00;8.334e-01;9.220e-02;7.703e-01;8.522e-02;1.082e+00;7.501e-01;8.298e-02;1.000e+01;8.335e-01;1.097e+00;7.688e-01;-9.857e-02
24.547615000;1.082e+00;8.334e-01;9.221e-02;7.703e-01;8.523e-02;1.082e+00;7.501e-01;8.299e-02;1.000e+01;8.335e-01;1.097e+00;7.687e-01;-9.858e-02
24.595615000;1.082e+00;8.334e-01;9.254e-02;7.703e-01;8.552e-02;1.082e+00;7.501e-01;8.328e-02;1.000e+01;8.335e-01;1.097e+00;7.687e-01;-9.887e-02
24.596615000;1.082e+00;8.334e-01;9.254e-02;7.702e-01;8.553e-02;1.082e+00;7.501e-01;8.329e-02;1.000e+01;8.335e-01;1.097e+00;7.687e-01;-9.888e-02
24.597615000;1.082e+00;8.334e-01;9.255e-02;7.702e-01;8.554e-02;1.082e+00;7.501e-01;8.330e-02;1.000e+01;8.335e-01;1.097e+00;7.686e-01;-9.888e-02
24.645615000;1.082e+00;8.334e-01;9.288e-02;7.702e-01;8.583e-02;1.082e+00;7.501e-01;8.359e-02;1.000e+01;8.335e-01;1.097e+00;7.686e-01;-9.917e-02
24.646615000;1.082e+00;8.334e-01;9.289e-02;7.702e-01;8.584e-02;1.082e+00;7.501e-01;8.360e-02;1.000e+01;8.335e-01;1.097e+00;7.685e-01;-9.917e-02
24.647615000;1.082e+00;8.334e-01;9.289e-02;7.702e-01;8.584e-02;1.082e+00;7.501e-01;8.360e-02;1.000e+01;8.335e-01;1.097e+00;7.685e-01;-9.918e-02
24.648615000;1.082e+00;8.334e-01;9.290e-02;7.701e-01;8.585e-02;1.082e+00;7.501e-01;8.361e-02;1.000e+01;8.335e-01;1.097e+00;7.685e-01;-9.919e-02
24.695615000;1.082e+00;8.334e-01;9.322e-02;7.701e-01;8.613e-02;1.082e+00;7.501e-01;8.389e-02;1.000e+01;8.335e-01;1.097e+00;7.685e-01;-9.947e-02
24.696615000;1.082e+00;8.334e-01;9.322e-02;7.701e-01;8.614e-02;1.082e+00;7.501e-01;8.390e-02;1.000e+01;8.335e-01;1.097e+00;7.684e-01;-9.947e-02
24.700615000;1.082e+00;8.334e-01;9.325e-02;7.701e-01;8.616e-02;1.082e+00;7.501e-01;8.392e-02;1.000e+01;8.335e-01;1.097e+00;7.684e-01;-9.950e-02
24.701615000;1.082e+00;8.334e-01;9.326e-02;7.700e-01;8.617e-02;1.082e+00;7.501e-01;8.393e-02;1.000e+01;8.335e-01;1.097e+00;7.684e-01;-9.950e-02
24.719615000;1.082e+00;8.334e-01;9.338e-02;7.700e-01;8.628e-02;1.082e+00;7.501e-01;8.404e-02;1.000e+01;8.335e-01;1.097e+00;7.684e-01;-9.961e-02
24.746615000;1.082e+00;8.334e-01;9.356e-02;7.700e-01;8.644e-02;1.082e+00;7.501e-01;8.420e-02;1.000e+01;8.335e-01;1.097e+00;7.684e-01;-9.977e-02
24.747615000;1.082e+00;8.334e-01;9.356e-02;7.700e-01;8.644e-02;1.082e+00;7.501e-01;8.421e-02;1.000e+01;8.335e-01;1.097e+00;7.683e-01;-9.977e-02
24.754615000;1.082e+00;8.334e-01;9.361e-02;7.700e-01;8.648e-02;1.082e+00;7.501e-01;8.425e-02;1.000e+01;8.335e-01;1.097e+00;7.683e-01;-9.981e-02
24.755615000;1.082e+00;8.334e-01;9.362e-02;7.699e-01;8.649e-02;1.082e+00;7.501e-01;8.426e-02;1.000e+01;8.335e-01;1.097e+00;7.683e-01;-9.982e-02
24.786615000;1.082e+00;8.334e-01;9.382e-02;7.699e-01;8.667e-02;1.082e+00;7.501e-01;8.444e-02;1.000e+01;8.335e-01;1.097e+00;7.683e-01;-1.000e-01
24.787615000;1.083e+00;8.334e-01;9.383e-02;7.699e-01;8.668e-02;1.083e+00;7.501e-01;8.445e-02;1.000e+01;8.335e-01;1.097e+00;7.683e-01;-1.000e-01
24.798615000;1.083e+00;8.334e-01;9.390e-02;7.699e-01;8.674e-02;1.083e+00;7.501e-01;8.451e-02;1.000e+01;8.335e-01;1.097e+00;7.683e-01;-1.001e-01
24.799615000;1.083e+00;8.334e-01;9.391e-02;7.699e-01;8.675e-02;1.083e+00;7.501e-01;8.452e-02;1.000e+01;8.335e-01;1.097e+00;7.682e-01;-1.001e-01
24.808615000;1.083e+00;8.334e-01;9.397e-02;7.699e-01;8.680e-02;1.083e+00;7.501e-01;8.457e-02;1.000e+01;8.335e-01;1.097e+00;7.682e-01;-1.001e-01
24.809615000;1.083e+00;8.334e-01;9.397e-02;7.698e-01;8.681e-02;1.083e+00;7.501e-01;8.458e-02;1.000e+01;8.335e-01;1.097e+00;7.682e-01;-1.001e-01
24.830615000;1.083e+00;8.334e-01;9.411e-02;7.698e-01;8.693e-02;1.083e+00;7.501e-01;8.470e-02;1.000e+01;8.335e-01;1.097e+00;7.682e-01;-1.003e-01
24.848615000;1.083e+00;8.334e-01;9.423e-02;7.698e-01;8.703e-02;1.083e+00;7.501e-01;8.481e-02;1.000e+01;8.335e-01;1.097e+00;7.682e-01;-1.004e-01
24.850615000;1.083e+00;8.334e-01;9.424e-02;7.698e-01;8.705e-02;1.083e+00;7.501e-01;8.482e-02;1.000e+01;8.335e-01;1.097e+00;7.682e-01;-1.004e-01
24.851615000;1.083e+00;8.334e-01;9.425e-02;7.698e-01;8.705e-02;1.083e+00;7.501e-01;8.482e-02;1.000e+01;8.335e-01;1.097e+00;7.681e-01;-1.004e-01
24.863615000;1.083e+00;8.334e-01;9.433e-02;7.698e-01;8.712e-02;1.083e+00;7.501e-01;8.489e-02;1.000e+01;8.335e-01;1.097e+00;7.681e-01;-1.004e-01
24.864615000;1.083e+00;8.334e-01;9.433e-02;7.697e-01;8.713e-02;1.083e+00;7.501e-01;8.490e-02;1.000e+01;8.335e-01;1.097e+00;7.681e-01;-1.004e-01
24.880615000;1.083e+00;8.334e-01;9.444e-02;7.697e-01;8.722e-02;1.083e+00;7.501e-01;8.499e-02;1.000e+01;8.335e-01;1.097e+00;7.681e-01;-1.005e-01
24.903615000;1.083e+00;8.334e-01;9.458e-02;7.697e-01;8.735e-02;1.083e+00;7.501e-01;8.513e-02;1.000e+01;8.335e-01;1.097e+00;7.681e-01;-1.007e-01
24.904615000;1.083e+00;8.334e-01;9.459e-02;7.697e-01;8.736e-02;1.083e+00;7.501e-01;8.513e-02;1.000e+01;8.335e-01;1.097e+00;7.680e-01;-1.007e-01
24.919615000;1.083e+00;8.334e-01;9.469e-02;7.697e-01;8.744e-02;1.083e+00;7.501e-01;8.522e-02;1.000e+01;8.335e-01;1.097e+00;7.680e-01;-1.008e-01
24.920615000;1.083e+00;8.334e-01;9.469e-02;7.696e-01;8.745e-02;1.083e+00;7.501e-01;8.522e-02;1.000e+01;8.335e-01;1.097e+00;7.680e-01;-1.008e-01
24.957615000;1.083e+00;8.334e-01;9.493e-02;7.696e-01;8.766e-02;1.083e+00;7.501e-01;8.543e-02;1.000e+01;8.335e-01;1.097e+00;7.680e-01;-1.010e-01
24.958615000;1.083e+00;8.334e-01;9.493e-02;7.696e-01;8.766e-02;1.083e+00;7.501e-01;8.544e-02;1.000e+01;8.335e-01;1.097e+00;7.679e-01;-1.010e-01
24.975615000;1.083e+00;8.334e-01;9.504e-02;7.696e-01;8.776e-02;1.083e+00;7.501e-01;8.554e-02;1.000e+01;8.335e-01;1.097e+00;7.679e-01;-1.011e-01
24.976615000;1.083e+00;8.334e-01;9.505e-02;7.695e-01;8.777e-02;1.083e+00;7.501e-01;8.554e-02;1.000e+01;8.335e-01;1.097e+00;7.679e-01;-1.011e-01
25.011615000;1.083e+00;8.334e-01;9.527e-02;7.695e-01;8.796e-02;1.083e+00;7.501e-01;8.574e-02;1.000e+01;8.335e-01;1.097e+00;7.679e-01;-1.013e-01
25.012615000;1.083e+00;8.334e-01;9.527e-02;7.695e-01;8.797e-02;1.083e+00;7.501e-01;8.575e-02;1.000e+01;8.335e-01;1.097e+00;7.678e-01;-1.013e-01
25.032615000;1.083e+00;8.334e-01;9.540e-02;7.695e-01;8.808e-02;1.083e+00;7.501e-01;8.586e-02;1.000e+01;8.335e-01;1.097e+00;7.678e-01;-1.014e-01
25.033615000;1.083e+00;8.334e-01;9.541e-02;7.694e-01;8.808e-02;1.083e+00;7.501e-01;8.586e-02;1.000e+01;8.335e-01;1.097e+00;7.678e-01;-1.014e-01
25.066615000;1.083e+00;8.334e-01;9.561e-02;7.694e-01;8.827e-02;1.083e+00;7.501e-01;8.605e-02;1.000e+01;8.335e-01;1.097e+00;7.678e-01;-1.016e-01
25.067615000;1.083e+00;8.334e-01;9.562e-02;7.694e-01;8.827e-02;1.083e+00;7.501e-01;8.606e-02;1.000e+01;8.335e-01;1.097e+00;7.677e-01;-1.016e-01
25.090615000;1.083e+00;8.334e-01;9.576e-02;7.694e-01;8.840e-02;1.083e+00;7.501e-01;8.618e-02;1.000e+01;8.335e-01;1.097e+00;7.677e-01;-1.017e-01
25.091615000;1.083e+00;8.334e-01;9.577e-02;7.693e-01;8.841e-02;1.083e+00;7.501e-01;8.619e-02;1.000e+01;8.335e-01;1.097e+00;7.677e-01;-1.017e-01
25.121615000;1.083e+00;8.334e-01;9.595e-02;7.693e-01;8.857e-02;1.083e+00;7.501e-01;8.636e-02;1.000e+01;8.335e-01;1.097e+00;7.677e-01;-1.019e-01
25.122615000;1.083e+00;8.334e-01;9.596e-02;7.693e-01;8.857e-02;1.083e+00;7.501e-01;8.636e-02;1.000e+01;8.335e-01;1.097e+00;7.676e-01;-1.019e-01
25.149615000;1.083e+00;8.334e-01;9.612e-02;7.693e-01;8.872e-02;1.083e+00;7.501e-01;8.651e-02;1.000e+01;8.335e-01;1.097e+00;7.676e-01;-1.020e-01
25.150615000;1.083e+00;8.334e-01;9.613e-02;7.692e-01;8.873e-02;1.083e+00;7.501e-01;8.651e-02;1.000e+01;8.335e-01;1.097e+00;7.676e-01;-1.020e-01
25.177615000;1.083e+00;8.334e-01;9.629e-02;7.692e-01;8.887e-02;1.083e+00;7.501e-01;8.666e-02;1.000e+01;8.335e-01;1.097e+00;7.676e-01;-1.022e-01
25.178615000;1.083e+00;8.334e-01;9.630e-02;7.692e-01;8.888e-02;1.083e+00;7.501e-01;8.667e-02;1.000e+01;8.335e-01;1.097e+00;7.675e-01;-1.022e-01
25.183615000;1.083e+00;8.334e-01;9.633e-02;7.692e-01;8.891e-02;1.083e+00;7.501e-01;8.669e-02;1.000e+01;8.335e-01;1.097e+00;7.675e-01;-1.022e-01
25.194615000;1.083e+00;8.334e-01;9.639e-02;7.692e-01;8.896e-02;1.083e+00;7.501e-01;8.675e-02;1.000e+01;8.335e-01;1.097e+00;7.675e-01;-1.023e-01
25.195615000;1.084e+00;8.334e-01;9.640e-02;7.692e-01;8.897e-02;1.084e+00;7.501e-01;8.676e-02;1.000e+01;8.335e-01;1.097e+00;7.675e-01;-1.023e-01
25.208615000;1.084e+00;8.334e-01;9.648e-02;7.692e-01;8.904e-02;1.084e+00;7.501e-01;8.683e-02;1.000e+01;8.335e-01;1.097e+00;7.675e-01;-1.023e-01
25.209615000;1.084e+00;8.334e-01;9.648e-02;7.691e-01;8.904e-02;1.084e+00;7.501e-01;8.683e-02;1.000e+01;8.335e-01;1.097e+00;7.675e-01;-1.023e-01
25.234615000;1.084e+00;8.334e-01;9.663e-02;7.691e-01;8.918e-02;1.084e+00;7.501e-01;8.697e-02;1.000e+01;8.335e-01;1.097e+00;7.675e-01;-1.025e-01
25.235615000;1.084e+00;8.334e-01;9.664e-02;7.691e-01;8.918e-02;1.084e+00;7.501e-01;8.697e-02;1.000e+01;8.335e-01;1.097e+00;7.674e-01;-1.025e-01
25.269615000;1.084e+00;8.334e-01;9.684e-02;7.691e-01;8.936e-02;1.084e+00;7.501e-01;8.716e-02;1.000e+01;8.335e-01;1.097e+00;7.674e-01;-1.026e-01
25.270615000;1.084e+00;8.334e-01;9.685e-02;7.690e-01;8.937e-02;1.084e+00;7.501e-01;8.716e-02;1.000e+01;8.335e-01;1.097e+00;7.674e-01;-1.026e-01
25.292615000;1.084e+00;8.334e-01;9.698e-02;7.690e-01;8.948e-02;1.084e+00;7.501e-01;8.728e-02;1.000e+01;8.335e-01;1.097e+00;7.674e-01;-1.028e-01
25.293615000;1.084e+00;8.334e-01;9.698e-02;7.690e-01;8.949e-02;1.084e+00;7.501e-01;8.728e-02;1.000e+01;8.335e-01;1.097e+00;7.673e-01;-1.028e-01
25.319615000;1.084e+00;8.334e-01;9.714e-02;7.690e-01;8.963e-02;1.084e+00;7.501e-01;8.742e-02;1.000e+01;8.335e-01;1.097e+00;7.673e-01;-1.029e-01
25.330615000;1.084e+00;8.334e-01;9.720e-02;7.690e-01;8.968e-02;1.084e+00;7.501e-01;8.748e-02;1.000e+01;8.335e-01;1.097e+00;7.673e-01;-1.030e-01
25.331615000;1.084e+00;8.334e-01;9.721e-02;7.689e-01;8.969e-02;1.084e+00;7.501e-01;8.748e-02;1.000e+01;8.335e-01;1.097e+00;7.673e-01;-1.030e-01
25.348615000;1.084e+00;8.334e-01;9.730e-02;7.689e-01;8.978e-02;1.084e+00;7.501e-01;8.757e-02;1.000e+01;8.335e-01;1.097e+00;7.673e-01;-1.031e-01
25.350615000;1.084e+00;8.334e-01;9.732e-02;7.689e-01;8.979e-02;1.084e+00;7.501e-01;8.758e-02;1.000e+01;8.335e-01;1.097e+00;7.673e-01;-1.031e-01
25.351615000;1.084e+00;8.334e-01;9.732e-02;7.689e-01;8.979e-02;1.084e+00;7.501e-01;8.759e-02;1.000e+01;8.335e-01;1.097e+00;7.672e-01;-1.031e-01
25.352615000;1.084e+00;8.334e-01;9.733e-02;7.689e-01;8.980e-02;1.084e+00;7.501e-01;8.760e-02;1.000e+01;8.335e-01;1.097e+00;7.672e-01;-1.031e-01
25.391615000;1.084e+00;8.334e-01;9.755e-02;7.689e-01;9.000e-02;1.084e+00;7.501e-01;8.780e-02;1.000e+01;8.335e-01;1.097e+00;7.672e-01;-1.033e-01
25.392615000;1.084e+00;8.334e-01;9.756e-02;7.688e-01;9.000e-02;1.084e+00;7.501e-01;8.780e-02;1.000e+01;8.335e-01;1.097e+00;7.672e-01;-1.033e-01
25.409615000;1.084e+00;8.334e-01;9.766e-02;7.688e-01;9.009e-02;1.084e+00;7.501e-01;8.789e-02;1.000e+01;8.335e-01;1.097e+00;7.672e-01;-1.034e-01
25.410615000;1.084e+00;8.334e-01;9.766e-02;7.688e-01;9.010e-02;1.084e+00;7.501e-01;8.790e-02;1.000e+01;8.335e-01;1.097e+00;7.671e-01;-1.034e-01
25.455615000;1.084e+00;8.334e-01;9.792e-02;7.688e-01;9.032e-02;1.084e+00;7.501e-01;8.813e-02;1.000e+01;8.335e-01;1.097e+00;7.671e-01;-1.036e-01
25.456615000;1.084e+00;8.334e-01;9.793e-02;7.687e-01;9.033e-02;1.084e+00;7.501e-01;8.813e-02;1.000e+01;8.335e-01;1.097e+00;7.671e-01;-1.036e-01
25.470615000;1.084e+00;8.334e-01;9.801e-02;7.687e-01;9.040e-02;1.084e+00;7.501e-01;8.821e-02;1.000e+01;8.335e-01;1.097e+00;7.671e-01;-1.037e-01
25.471615000;1.084e+00;8.334e-01;9.801e-02;7.687e-01;9.041e-02;1.084e+00;7.501e-01;8.821e-02;1.000e+01;8.335e-01;1.097e+00;7.670e-01;-1.037e-01
25.519615000;1.084e+00;8.334e-01;9.828e-02;7.687e-01;9.065e-02;1.084e+00;7.501e-01;8.845e-02;1.000e+01;8.335e-01;1.097e+00;7.670e-01;-1.039e-01
25.520615000;1.084e+00;8.334e-01;9.829e-02;7.686e-01;9.065e-02;1.084e+00;7.501e-01;8.846e-02;1.000e+01;8.335e-01;1.097e+00;7.670e-01;-1.039e-01
25.531615000;1.084e+00;8.334e-01;9.835e-02;7.686e-01;9.071e-02;1.084e+00;7.501e-01;8.851e-02;1.000e+01;8.335e-01;1.097e+00;7.670e-01;-1.040e-01
25.532615000;1.084e+00;8.334e-01;9.835e-02;7.686e-01;9.071e-02;1.084e+00;7.501e-01;8.852e-02;1.000e+01;8.335e-01;1.097e+00;7.669e-01;-1.040e-01
25.583615000;1.084e+00;8.334e-01;9.864e-02;7.686e-01;9.096e-02;1.084e+00;7.501e-01;8.877e-02;1.000e+01;8.335e-01;1.097e+00;7.669e-01;-1.042e-01
25.584615000;1.084e+00;8.334e-01;9.864e-02;7.685e-01;9.097e-02;1.084e+00;7.501e-01;8.878e-02;1.000e+01;8.335e-01;1.097e+00;7.669e-01;-1.042e-01
25.593615000;1.084e+00;8.334e-01;9.869e-02;7.685e-01;9.101e-02;1.084e+00;7.501e-01;8.882e-02;1.000e+01;8.335e-01;1.097e+00;7.669e-01;-1.043e-01
25.594615000;1.084e+00;8.334e-01;9.870e-02;7.685e-01;9.102e-02;1.084e+00;7.501e-01;8.883e-02;1.000e+01;8.335e-01;1.097e+00;7.668e-01;-1.043e-01
25.642615000;1.084e+00;8.334e-01;9.896e-02;7.685e-01;9.125e-02;1.084e+00;7.501e-01;8.907e-02;1.000e+01;8.335e-01;1.097e+00;7.668e-01;-1.045e-01
25.643615000;1.085e+00;8.334e-01;9.897e-02;7.685e-01;9.126e-02;1.085e+00;7.501e-01;8.907e-02;1.000e+01;8.335e-01;1.097e+00;7.668e-01;-1.045e-01
25.649615000;1.085e+00;8.334e-01;9.900e-02;7.685e-01;9.129e-02;1.085e+00;7.501e-01;8.910e-02;1.000e+01;8.335e-01;1.097e+00;7.668e-01;-1.045e-01
25.650615000;1.085e+00;8.334e-01;9.901e-02;7.684e-01;9.129e-02;1.085e+00;7.501e-01;8.911e-02;1.000e+01;8.335e-01;1.097e+00;7.668e-01;-1.045e-01
25.656615000;1.085e+00;8.334e-01;9.904e-02;7.684e-01;9.132e-02;1.085e+00;7.501e-01;8.913e-02;1.000e+01;8.335e-01;1.097e+00;7.668e-01;-1.046e-01
25.657615000;1.085e+00;8.334e-01;9.904e-02;7.684e-01;9.132e-02;1.085e+00;7.501e-01;8.914e-02;1.000e+01;8.335e-01;1.097e+00;7.667e-01;-1.046e-01
25.680615000;1.085e+00;8.334e-01;9.917e-02;7.684e-01;9.144e-02;1.085e+00;7.501e-01;8.925e-02;1.000e+01;8.335e-01;1.097e+00;7.667e-01;-1.047e-01
25.716615000;1.085e+00;8.334e-01;9.936e-02;7.684e-01;9.161e-02;1.085e+00;7.501e-01;8.943e-02;1.000e+01;8.335e-01;1.097e+00;7.667e-01;-1.048e-01
25.717615000;1.085e+00;8.334e-01;9.937e-02;7.683e-01;9.161e-02;1.085e+00;7.501e-01;8.943e-02;1.000e+01;8.335e-01;1.097e+00;7.667e-01;-1.049e-01
25.719615000;1.085e+00;8.334e-01;9.938e-02;7.683e-01;9.162e-02;1.085e+00;7.501e-01;8.944e-02;1.000e+01;8.335e-01;1.097e+00;7.667e-01;-1.049e-01
25.720615000;1.085e+00;8.334e-01;9.938e-02;7.683e-01;9.163e-02;1.085e+00;7.501e-01;8.944e-02;1.000e+01;8.335e-01;1.097e+00;7.666e-01;-1.049e-01
25.783615000;1.085e+00;8.334e-01;9.972e-02;7.683e-01;9.192e-02;1.085e+00;7.501e-01;8.975e-02;1.000e+01;8.335e-01;1.097e+00;7.666e-01;-1.052e-01
25.784615000;1.085e+00;8.334e-01;9.972e-02;7.682e-01;9.193e-02;1.085e+00;7.501e-01;8.975e-02;1.000e+01;8.335e-01;1.097e+00;7.665e-01;-1.052e-01
25.824615000;1.085e+00;8.334e-01;9.994e-02;7.682e-01;9.212e-02;1.085e+00;7.501e-01;8.994e-02;1.000e+01;8.335e-01;1.097e+00;7.665e-01;-1.054e-01
25.846615000;1.085e+00;8.334e-01;1.001e-01;7.682e-01;9.222e-02;1.085e+00;7.501e-01;9.005e-02;1.000e+01;8.335e-01;1.097e+00;7.665e-01;-1.055e-01
25.849615000;1.085e+00;8.334e-01;1.001e-01;7.682e-01;9.223e-02;1.085e+00;7.501e-01;9.006e-02;1.000e+01;8.335e-01;1.097e+00;7.665e-01;-1.055e-01
25.850615000;1.085e+00;8.334e-01;1.001e-01;7.682e-01;9.224e-02;1.085e+00;7.501e-01;9.006e-02;1.000e+01;8.335e-01;1.097e+00;7.664e-01;-1.055e-01
25.853615000;1.085e+00;8.334e-01;1.001e-01;7.682e-01;9.225e-02;1.085e+00;7.501e-01;9.008e-02;1.000e+01;8.335e-01;1.097e+00;7.664e-01;-1.055e-01
25.854615000;1.085e+00;8.334e-01;1.001e-01;7.681e-01;9.226e-02;1.085e+00;7.501e-01;9.008e-02;1.000e+01;8.335e-01;1.097e+00;7.664e-01;-1.055e-01
25.915615000;1.085e+00;8.334e-01;1.004e-01;7.681e-01;9.254e-02;1.085e+00;7.501e-01;9.037e-02;1.000e+01;8.335e-01;1.097e+00;7.664e-01;-1.058e-01
25.916615000;1.085e+00;8.334e-01;1.004e-01;7.681e-01;9.254e-02;1.085e+00;7.501e-01;9.037e-02;1.000e+01;8.335e-01;1.097e+00;7.663e-01;-1.058e-01
25.922615000;1.085e+00;8.334e-01;1.004e-01;7.681e-01;9.257e-02;1.085e+00;7.501e-01;9.040e-02;1.000e+01;8.335e-01;1.097e+00;7.663e-01;-1.058e-01
25.923615000;1.085e+00;8.334e-01;1.004e-01;7.680e-01;9.257e-02;1.085e+00;7.501e-01;9.040e-02;1.000e+01;8.335e-01;1.097e+00;7.663e-01;-1.058e-01
25.983615000;1.085e+00;8.334e-01;1.008e-01;7.680e-01;9.284e-02;1.085e+00;7.501e-01;9.068e-02;1.000e+01;8.335e-01;1.097e+00;7.663e-01;-1.061e-01
25.984615000;1.085e+00;8.334e-01;1.008e-01;7.680e-01;9.285e-02;1.085e+00;7.501e-01;9.068e-02;1.000e+01;8.335e-01;1.097e+00;7.662e-01;-1.061e-01
25.993615000;1.085e+00;8.334e-01;1.008e-01;7.680e-01;9.289e-02;1.085e+00;7.501e-01;9.072e-02;1.000e+01;8.335e-01;1.097e+00;7.662e-01;-1.061e-01
25.994615000;1.085e+00;8.334e-01;1.008e-01;7.679e-01;9.289e-02;1.085e+00;7.501e-01;9.073e-02;1.000e+01;8.335e-01;1.097e+00;7.662e-01;-1.061e-01
26.052615000;1.085e+00;8.334e-01;1.011e-01;7.679e-01;9.315e-02;1.085e+00;7.501e-01;9.099e-02;1.000e+01;8.335e-01;1.097e+00;7.662e-01;-1.064e-01
26.053615000;1.085e+00;8.334e-01;1.011e-01;7.679e-01;9.316e-02;1.085e+00;7.501e-01;9.100e-02;1.000e+01;8.335e-01;1.097e+00;7.661e-01;-1.064e-01
26.066615000;1.085e+00;8.334e-01;1.012e-01;7.679e-01;9.321e-02;1.085e+00;7.501e-01;9.105e-02;1.000e+01;8.335e-01;1.097e+00;7.661e-01;-1.064e-01
26.067615000;1.085e+00;8.334e-01;1.012e-01;7.678e-01;9.322e-02;1.085e+00;7.501e-01;9.106e-02;1.000e+01;8.335e-01;1.097e+00;7.661e-01;-1.064e-01
26.122615000;1.085e+00;8.334e-01;1.014e-01;7.678e-01;9.346e-02;1.085e+00;7.501e-01;9.130e-02;1.000e+01;8.335e-01;1.097e+00;7.661e-01;-1.067e-01
26.123615000;1.085e+00;8.334e-01;1.015e-01;7.678e-01;9.346e-02;1.085e+00;7.501e-01;9.131e-02;1.000e+01;8.335e-01;1.097e+00;7.660e-01;-1.067e-01
26.139615000;1.085e+00;8.334e-01;1.015e-01;7.678e-01;9.353e-02;1.085e+00;7.501e-01;9.138e-02;1.000e+01;8.335e-01;1.097e+00;7.660e-01;-1.067e-01
26.140615000;1.085e+00;8.334e-01;1.015e-01;7.677e-01;9.354e-02;1.085e+00;7.501e-01;9.138e-02;1.000e+01;8.335e-01;1.097e+00;7.660e-01;-1.067e-01
26.141615000;1.085e+00;8.334e-01;1.015e-01;7.677e-01;9.354e-02;1.085e+00;7.501e-01;9.139e-02;1.000e+01;8.335e-01;1.097e+00;7.660e-01;-1.068e-01
26.142615000;1.086e+00;8.334e-01;1.015e-01;7.677e-01;9.355e-02;1.086e+00;7.501e-01;9.139e-02;1.000e+01;8.335e-01;1.097e+00;7.660e-01;-1.068e-01
26.193615000;1.086e+00;8.334e-01;1.018e-01;7.677e-01;9.377e-02;1.086e+00;7.501e-01;9.161e-02;1.000e+01;8.335e-01;1.097e+00;7.660e-01;-1.070e-01
26.194615000;1.086e+00;8.334e-01;1.018e-01;7.677e-01;9.377e-02;1.086e+00;7.501e-01;9.162e-02;1.000e+01;8.335e-01;1.097e+00;7.659e-01;-1.070e-01
26.195615000;1.086e+00;8.334e-01;1.018e-01;7.677e-01;9.377e-02;1.086e+00;7.501e-01;9.162e-02;1.000e+01;8.335e-01;1.097e+00;7.659e-01;-1.070e-01
26.196615000;1.086e+00;8.334e-01;1.018e-01;7.677e-01;9.378e-02;1.086e+00;7.500e-01;9.163e-02;1.000e+01;8.335e-01;1.097e+00;7.659e-01;-1.070e-01
26.209615000;1.086e+00;8.334e-01;1.019e-01;7.677e-01;9.384e-02;1.086e+00;7.500e-01;9.168e-02;1.000e+01;8.335e-01;1.097e+00;7.659e-01;-1.070e-01
26.214615000;1.086e+00;8.334e-01;1.019e-01;7.677e-01;9.386e-02;1.086e+00;7.500e-01;9.170e-02;1.000e+01;8.335e-01;1.097e+00;7.659e-01;-1.071e-01
26.215615000;1.086e+00;8.334e-01;1.019e-01;7.676e-01;9.386e-02;1.086e+00;7.500e-01;9.171e-02;1.000e+01;8.335e-01;1.097e+00;7.659e-01;-1.071e-01
26.265615000;1.086e+00;8.334e-01;1.021e-01;7.676e-01;9.407e-02;1.086e+00;7.500e-01;9.192e-02;1.000e+01;8.335e-01;1.097e+00;7.659e-01;-1.073e-01
26.266615000;1.086e+00;8.334e-01;1.021e-01;7.676e-01;9.408e-02;1.086e+00;7.500e-01;9.193e-02;1.000e+01;8.335e-01;1.097e+00;7.658e-01;-1.073e-01
26.290615000;1.086e+00;8.334e-01;1.023e-01;7.676e-01;9.418e-02;1.086e+00;7.500e-01;9.203e-02;1.000e+01;8.335e-01;1.097e+00;7.658e-01;-1.074e-01
26.291615000;1.086e+00;8.334e-01;1.023e-01;7.675e-01;9.418e-02;1.086e+00;7.500e-01;9.204e-02;1.000e+01;8.335e-01;1.097e+00;7.658e-01;-1.074e-01
26.332615000;1.086e+00;8.334e-01;1.025e-01;7.675e-01;9.435e-02;1.086e+00;7.500e-01;9.221e-02;1.000e+01;8.335e-01;1.097e+00;7.658e-01;-1.076e-01
26.338615000;1.086e+00;8.334e-01;1.025e-01;7.675e-01;9.438e-02;1.086e+00;7.500e-01;9.223e-02;1.000e+01;8.335e-01;1.097e+00;7.658e-01;-1.076e-01
26.339615000;1.086e+00;8.334e-01;1.025e-01;7.675e-01;9.438e-02;1.086e+00;7.500e-01;9.224e-02;1.000e+01;8.335e-01;1.097e+00;7.657e-01;-1.076e-01
26.368615000;1.086e+00;8.334e-01;1.026e-01;7.675e-01;9.450e-02;1.086e+00;7.500e-01;9.236e-02;1.000e+01;8.335e-01;1.097e+00;7.657e-01;-1.077e-01
26.369615000;1.086e+00;8.334e-01;1.026e-01;7.674e-01;9.451e-02;1.086e+00;7.500e-01;9.236e-02;1.000e+01;8.335e-01;1.097e+00;7.657e-01;-1.077e-01
26.374615000;1.086e+00;8.334e-01;1.027e-01;7.674e-01;9.453e-02;1.086e+00;7.500e-01;9.238e-02;1.000e+01;8.335e-01;1.097e+00;7.657e-01;-1.077e-01
26.386615000;1.086e+00;8.334e-01;1.027e-01;7.674e-01;9.458e-02;1.086e+00;7.500e-01;9.244e-02;1.000e+01;8.335e-01;1.097e+00;7.657e-01;-1.078e-01
26.412615000;1.086e+00;8.334e-01;1.028e-01;7.674e-01;9.468e-02;1.086e+00;7.500e-01;9.254e-02;1.000e+01;8.335e-01;1.097e+00;7.657e-01;-1.079e-01
26.413615000;1.086e+00;8.334e-01;1.028e-01;7.674e-01;9.469e-02;1.086e+00;7.500e-01;9.255e-02;1.000e+01;8.335e-01;1.097e+00;7.656e-01;-1.079e-01
26.446615000;1.086e+00;8.334e-01;1.030e-01;7.674e-01;9.482e-02;1.086e+00;7.500e-01;9.268e-02;1.000e+01;8.335e-01;1.097e+00;7.656e-01;-1.080e-01
26.447615000;1.086e+00;8.334e-01;1.030e-01;7.673e-01;9.483e-02;1.086e+00;7.500e-01;9.269e-02;1.000e+01;8.335e-01;1.097e+00;7.656e-01;-1.080e-01
26.487615000;1.086e+00;8.334e-01;1.032e-01;7.673e-01;9.499e-02;1.086e+00;7.500e-01;9.285e-02;1.000e+01;8.335e-01;1.097e+00;7.656e-01;-1.082e-01
26.488615000;1.086e+00;8.334e-01;1.032e-01;7.673e-01;9.499e-02;1.086e+00;7.500e-01;9.285e-02;1.000e+01;8.335e-01;1.097e+00;7.655e-01;-1.082e-01
26.527615000;1.086e+00;8.334e-01;1.033e-01;7.673e-01;9.515e-02;1.086e+00;7.500e-01;9.301e-02;1.000e+01;8.335e-01;1.097e+00;7.655e-01;-1.083e-01
26.528615000;1.086e+00;8.334e-01;1.034e-01;7.672e-01;9.515e-02;1.086e+00;7.500e-01;9.302e-02;1.000e+01;8.335e-01;1.097e+00;7.655e-01;-1.083e-01
26.565615000;1.086e+00;8.334e-01;1.035e-01;7.672e-01;9.530e-02;1.086e+00;7.500e-01;9.317e-02;1.000e+01;8.335e-01;1.097e+00;7.655e-01;-1.085e-01
26.566615000;1.086e+00;8.334e-01;1.035e-01;7.672e-01;9.530e-02;1.086e+00;7.500e-01;9.317e-02;1.000e+01;8.335e-01;1.097e+00;7.654e-01;-1.085e-01
26.608615000;1.086e+00;8.334e-01;1.037e-01;7.672e-01;9.547e-02;1.086e+00;7.500e-01;9.334e-02;1.000e+01;8.335e-01;1.097e+00;7.654e-01;-1.086e-01
26.609615000;1.086e+00;8.334e-01;1.037e-01;7.671e-01;9.547e-02;1.086e+00;7.500e-01;9.334e-02;1.000e+01;8.335e-01;1.097e+00;7.654e-01;-1.086e-01
26.643615000;1.086e+00;8.334e-01;1.039e-01;7.671e-01;9.560e-02;1.086e+00;7.500e-01;9.348e-02;1.000e+01;8.335e-01;1.097e+00;7.654e-01;-1.088e-01
26.644615000;1.086e+00;8.334e-01;1.039e-01;7.671e-01;9.561e-02;1.086e+00;7.500e-01;9.348e-02;1.000e+01;8.335e-01;1.097e+00;7.653e-01;-1.088e-01
26.691615000;1.086e+00;8.334e-01;1.041e-01;7.671e-01;9.579e-02;1.086e+00;7.500e-01;9.366e-02;1.000e+01;8.335e-01;1.097e+00;7.653e-01;-1.090e-01
26.692615000;1.086e+00;8.334e-01;1.041e-01;7.670e-01;9.579e-02;1.086e+00;7.500e-01;9.367e-02;1.000e+01;8.335e-01;1.097e+00;7.653e-01;-1.090e-01
26.703615000;1.086e+00;8.334e-01;1.041e-01;7.670e-01;9.583e-02;1.086e+00;7.500e-01;9.371e-02;1.000e+01;8.335e-01;1.097e+00;7.653e-01;-1.090e-01
26.704615000;1.087e+00;8.334e-01;1.041e-01;7.670e-01;9.584e-02;1.087e+00;7.500e-01;9.371e-02;1.000e+01;8.335e-01;1.097e+00;7.653e-01;-1.090e-01
26.723615000;1.087e+00;8.334e-01;1.042e-01;7.670e-01;9.591e-02;1.087e+00;7.500e-01;9.379e-02;1.000e+01;8.335e-01;1.097e+00;7.653e-01;-1.091e-01
26.724615000;1.087e+00;8.334e-01;1.042e-01;7.670e-01;9.591e-02;1.087e+00;7.500e-01;9.379e-02;1.000e+01;8.335e-01;1.097e+00;7.652e-01;-1.091e-01
26.764615000;1.087e+00;8.334e-01;1.044e-01;7.670e-01;9.607e-02;1.087e+00;7.500e-01;9.395e-02;1.000e+01;8.335e-01;1.097e+00;7.652e-01;-1.092e-01
26.776615000;1.087e+00;8.334e-01;1.044e-01;7.670e-01;9.611e-02;1.087e+00;7.500e-01;9.399e-02;1.000e+01;8.335e-01;1.097e+00;7.652e-01;-1.093e-01
26.777615000;1.087e+00;8.334e-01;1.044e-01;7.669e-01;9.611e-02;1.087e+00;7.500e-01;9.399e-02;1.000e+01;8.335e-01;1.097e+00;7.652e-01;-1.093e-01
26.804615000;1.087e+00;8.334e-01;1.046e-01;7.669e-01;9.621e-02;1.087e+00;7.500e-01;9.410e-02;1.000e+01;8.335e-01;1.097e+00;7.652e-01;-1.094e-01
