time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;StepUp_Xfmr_XFMR_Tap;Wind_Turbine_GEN_ActivePowerSetpointPu;Wind_Turbine_GEN_AVRSetpointPu;Wind_Turbine_GEN_InjectedActiveCurrent;Wind_Turbine_GEN_InjectedReactiveCurrent
26.805615000;1.087e+00;8.334e-01;1.046e-01;7.669e-01;9.622e-02;1.087e+00;7.500e-01;9.410e-02;1.000e+01;8.335e-01;1.097e+00;7.651e-01;-1.094e-01
26.823615000;1.087e+00;8.334e-01;1.046e-01;7.669e-01;9.629e-02;1.087e+00;7.500e-01;9.417e-02;1.000e+01;8.335e-01;1.097e+00;7.651e-01;-1.095e-01
26.863615000;1.087e+00;8.334e-01;1.048e-01;7.669e-01;9.643e-02;1.087e+00;7.500e-01;9.432e-02;1.000e+01;8.335e-01;1.097e+00;7.651e-01;-1.096e-01
26.864615000;1.087e+00;8.334e-01;1.048e-01;7.668e-01;9.644e-02;1.087e+00;7.500e-01;9.433e-02;1.000e+01;8.335e-01;1.097e+00;7.651e-01;-1.096e-01
26.888615000;1.087e+00;8.334e-01;1.049e-01;7.668e-01;9.653e-02;1.087e+00;7.500e-01;9.441e-02;1.000e+01;8.335e-01;1.097e+00;7.651e-01;-1.097e-01
26.889615000;1.087e+00;8.334e-01;1.049e-01;7.668e-01;9.653e-02;1.087e+00;7.500e-01;9.442e-02;1.000e+01;8.335e-01;1.097e+00;7.650e-01;-1.097e-01
26.915615000;1.087e+00;8.334e-01;1.050e-01;7.668e-01;9.663e-02;1.087e+00;7.500e-01;9.452e-02;1.000e+01;8.335e-01;1.097e+00;7.650e-01;-1.098e-01
26.951615000;1.087e+00;8.334e-01;1.052e-01;7.668e-01;9.676e-02;1.087e+00;7.500e-01;9.465e-02;1.000e+01;8.335e-01;1.097e+00;7.650e-01;-1.099e-01
26.952615000;1.087e+00;8.334e-01;1.052e-01;7.667e-01;9.676e-02;1.087e+00;7.500e-01;9.465e-02;1.000e+01;8.335e-01;1.097e+00;7.650e-01;-1.099e-01
26.972615000;1.087e+00;8.334e-01;1.053e-01;7.667e-01;9.683e-02;1.087e+00;7.500e-01;9.473e-02;1.000e+01;8.335e-01;1.097e+00;7.650e-01;-1.100e-01
26.973615000;1.087e+00;8.334e-01;1.053e-01;7.667e-01;9.683e-02;1.087e+00;7.500e-01;9.473e-02;1.000e+01;8.335e-01;1.097e+00;7.649e-01;-1.100e-01
27.041615000;1.087e+00;8.334e-01;1.055e-01;7.667e-01;9.708e-02;1.087e+00;7.500e-01;9.498e-02;1.000e+01;8.335e-01;1.097e+00;7.649e-01;-1.102e-01
27.042615000;1.087e+00;8.334e-01;1.055e-01;7.666e-01;9.708e-02;1.087e+00;7.500e-01;9.498e-02;1.000e+01;8.335e-01;1.097e+00;7.649e-01;-1.102e-01
27.059615000;1.087e+00;8.334e-01;1.056e-01;7.666e-01;9.714e-02;1.087e+00;7.500e-01;9.504e-02;1.000e+01;8.335e-01;1.097e+00;7.649e-01;-1.103e-01
27.060615000;1.087e+00;8.334e-01;1.056e-01;7.666e-01;9.714e-02;1.087e+00;7.500e-01;9.504e-02;1.000e+01;8.335e-01;1.097e+00;7.648e-01;-1.103e-01
27.133615000;1.087e+00;8.334e-01;1.059e-01;7.666e-01;9.740e-02;1.087e+00;7.500e-01;9.530e-02;1.000e+01;8.335e-01;1.097e+00;7.648e-01;-1.105e-01
27.134615000;1.087e+00;8.334e-01;1.059e-01;7.665e-01;9.740e-02;1.087e+00;7.500e-01;9.531e-02;1.000e+01;8.335e-01;1.097e+00;7.648e-01;-1.106e-01
27.147615000;1.087e+00;8.334e-01;1.059e-01;7.665e-01;9.745e-02;1.087e+00;7.500e-01;9.535e-02;1.000e+01;8.335e-01;1.097e+00;7.648e-01;-1.106e-01
27.148615000;1.087e+00;8.334e-01;1.060e-01;7.665e-01;9.745e-02;1.087e+00;7.500e-01;9.536e-02;1.000e+01;8.335e-01;1.097e+00;7.647e-01;-1.106e-01
27.227615000;1.087e+00;8.334e-01;1.063e-01;7.665e-01;9.772e-02;1.087e+00;7.500e-01;9.563e-02;1.000e+01;8.335e-01;1.097e+00;7.647e-01;-1.109e-01
27.228615000;1.087e+00;8.334e-01;1.063e-01;7.664e-01;9.773e-02;1.087e+00;7.500e-01;9.563e-02;1.000e+01;8.335e-01;1.097e+00;7.647e-01;-1.109e-01
27.236615000;1.087e+00;8.334e-01;1.063e-01;7.664e-01;9.775e-02;1.087e+00;7.500e-01;9.566e-02;1.000e+01;8.335e-01;1.097e+00;7.647e-01;-1.109e-01
27.237615000;1.087e+00;8.334e-01;1.063e-01;7.664e-01;9.776e-02;1.087e+00;7.500e-01;9.567e-02;1.000e+01;8.335e-01;1.097e+00;7.646e-01;-1.109e-01
27.323615000;1.087e+00;8.334e-01;1.066e-01;7.664e-01;9.805e-02;1.087e+00;7.500e-01;9.596e-02;1.000e+01;8.335e-01;1.097e+00;7.646e-01;-1.112e-01
27.324615000;1.087e+00;8.334e-01;1.066e-01;7.663e-01;9.805e-02;1.087e+00;7.500e-01;9.596e-02;1.000e+01;8.335e-01;1.097e+00;7.646e-01;-1.112e-01
27.327615000;1.087e+00;8.334e-01;1.066e-01;7.663e-01;9.806e-02;1.087e+00;7.500e-01;9.597e-02;1.000e+01;8.335e-01;1.097e+00;7.646e-01;-1.112e-01
27.328615000;1.087e+00;8.334e-01;1.066e-01;7.663e-01;9.806e-02;1.087e+00;7.500e-01;9.598e-02;1.000e+01;8.335e-01;1.097e+00;7.645e-01;-1.112e-01
27.347615000;1.087e+00;8.334e-01;1.067e-01;7.663e-01;9.813e-02;1.087e+00;7.500e-01;9.604e-02;1.000e+01;8.335e-01;1.097e+00;7.645e-01;-1.113e-01
27.348615000;1.088e+00;8.334e-01;1.067e-01;7.663e-01;9.813e-02;1.088e+00;7.500e-01;9.605e-02;1.000e+01;8.335e-01;1.097e+00;7.645e-01;-1.113e-01
27.420615000;1.088e+00;8.334e-01;1.070e-01;7.663e-01;9.837e-02;1.088e+00;7.500e-01;9.628e-02;1.000e+01;8.335e-01;1.097e+00;7.645e-01;-1.115e-01
27.421615000;1.088e+00;8.334e-01;1.070e-01;7.663e-01;9.837e-02;1.088e+00;7.500e-01;9.629e-02;1.000e+01;8.335e-01;1.097e+00;7.644e-01;-1.115e-01
27.422615000;1.088e+00;8.334e-01;1.070e-01;7.663e-01;9.837e-02;1.088e+00;7.500e-01;9.629e-02;1.000e+01;8.335e-01;1.097e+00;7.644e-01;-1.115e-01
27.423615000;1.088e+00;8.334e-01;1.070e-01;7.662e-01;9.838e-02;1.088e+00;7.500e-01;9.630e-02;1.000e+01;8.335e-01;1.097e+00;7.644e-01;-1.115e-01
27.437615000;1.088e+00;8.334e-01;1.070e-01;7.662e-01;9.842e-02;1.088e+00;7.500e-01;9.634e-02;1.000e+01;8.335e-01;1.097e+00;7.644e-01;-1.116e-01
27.444615000;1.088e+00;8.334e-01;1.071e-01;7.662e-01;9.844e-02;1.088e+00;7.500e-01;9.637e-02;1.000e+01;8.335e-01;1.097e+00;7.644e-01;-1.116e-01
27.516615000;1.088e+00;8.334e-01;1.073e-01;7.662e-01;9.868e-02;1.088e+00;7.500e-01;9.660e-02;1.000e+01;8.335e-01;1.097e+00;7.644e-01;-1.118e-01
27.517615000;1.088e+00;8.334e-01;1.073e-01;7.662e-01;9.868e-02;1.088e+00;7.500e-01;9.660e-02;1.000e+01;8.335e-01;1.097e+00;7.643e-01;-1.118e-01
27.521615000;1.088e+00;8.334e-01;1.074e-01;7.662e-01;9.869e-02;1.088e+00;7.500e-01;9.662e-02;1.000e+01;8.335e-01;1.097e+00;7.643e-01;-1.118e-01
27.522615000;1.088e+00;8.334e-01;1.074e-01;7.661e-01;9.869e-02;1.088e+00;7.500e-01;9.662e-02;1.000e+01;8.335e-01;1.097e+00;7.643e-01;-1.118e-01
27.614615000;1.088e+00;8.334e-01;1.077e-01;7.661e-01;9.898e-02;1.088e+00;7.500e-01;9.691e-02;1.000e+01;8.335e-01;1.097e+00;7.643e-01;-1.121e-01
27.615615000;1.088e+00;8.334e-01;1.077e-01;7.661e-01;9.899e-02;1.088e+00;7.500e-01;9.692e-02;1.000e+01;8.335e-01;1.097e+00;7.642e-01;-1.121e-01
27.625615000;1.088e+00;8.334e-01;1.077e-01;7.661e-01;9.902e-02;1.088e+00;7.500e-01;9.695e-02;1.000e+01;8.335e-01;1.097e+00;7.642e-01;-1.121e-01
27.626615000;1.088e+00;8.334e-01;1.077e-01;7.660e-01;9.902e-02;1.088e+00;7.500e-01;9.695e-02;1.000e+01;8.335e-01;1.097e+00;7.642e-01;-1.121e-01
27.633615000;1.088e+00;8.334e-01;1.078e-01;7.660e-01;9.904e-02;1.088e+00;7.500e-01;9.698e-02;1.000e+01;8.335e-01;1.097e+00;7.642e-01;-1.122e-01
27.713615000;1.088e+00;8.334e-01;1.080e-01;7.660e-01;9.929e-02;1.088e+00;7.500e-01;9.723e-02;1.000e+01;8.335e-01;1.097e+00;7.642e-01;-1.124e-01
27.714615000;1.088e+00;8.334e-01;1.080e-01;7.660e-01;9.929e-02;1.088e+00;7.500e-01;9.723e-02;1.000e+01;8.335e-01;1.097e+00;7.641e-01;-1.124e-01
27.730615000;1.088e+00;8.334e-01;1.081e-01;7.660e-01;9.934e-02;1.088e+00;7.500e-01;9.728e-02;1.000e+01;8.335e-01;1.097e+00;7.641e-01;-1.125e-01
27.731615000;1.088e+00;8.334e-01;1.081e-01;7.659e-01;9.934e-02;1.088e+00;7.500e-01;9.728e-02;1.000e+01;8.335e-01;1.097e+00;7.641e-01;-1.125e-01
27.817615000;1.088e+00;8.334e-01;1.084e-01;7.659e-01;9.960e-02;1.088e+00;7.500e-01;9.755e-02;1.000e+01;8.335e-01;1.097e+00;7.641e-01;-1.127e-01
27.818615000;1.088e+00;8.334e-01;1.084e-01;7.659e-01;9.961e-02;1.088e+00;7.500e-01;9.755e-02;1.000e+01;8.335e-01;1.097e+00;7.640e-01;-1.127e-01
27.837615000;1.088e+00;8.334e-01;1.085e-01;7.659e-01;9.966e-02;1.088e+00;7.500e-01;9.760e-02;1.000e+01;8.335e-01;1.097e+00;7.640e-01;-1.128e-01
27.838615000;1.088e+00;8.334e-01;1.085e-01;7.658e-01;9.967e-02;1.088e+00;7.500e-01;9.761e-02;1.000e+01;8.335e-01;1.097e+00;7.640e-01;-1.128e-01
27.921615000;1.088e+00;8.334e-01;1.087e-01;7.658e-01;9.991e-02;1.088e+00;7.500e-01;9.786e-02;1.000e+01;8.335e-01;1.097e+00;7.640e-01;-1.130e-01
27.922615000;1.088e+00;8.334e-01;1.087e-01;7.658e-01;9.991e-02;1.088e+00;7.500e-01;9.786e-02;1.000e+01;8.335e-01;1.097e+00;7.639e-01;-1.130e-01
27.947615000;1.088e+00;8.334e-01;1.088e-01;7.658e-01;9.998e-02;1.088e+00;7.500e-01;9.793e-02;1.000e+01;8.335e-01;1.097e+00;7.639e-01;-1.131e-01
27.948615000;1.088e+00;8.334e-01;1.088e-01;7.657e-01;9.999e-02;1.088e+00;7.500e-01;9.794e-02;1.000e+01;8.335e-01;1.097e+00;7.639e-01;-1.131e-01
27.970615000;1.088e+00;8.334e-01;1.089e-01;7.657e-01;1.001e-01;1.088e+00;7.500e-01;9.800e-02;1.000e+01;8.335e-01;1.097e+00;7.639e-01;-1.132e-01
28.004615000;1.088e+00;8.334e-01;1.090e-01;7.657e-01;1.001e-01;1.088e+00;7.500e-01;9.810e-02;1.000e+01;8.335e-01;1.097e+00;7.639e-01;-1.133e-01
28.028615000;1.088e+00;8.334e-01;1.091e-01;7.657e-01;1.002e-01;1.088e+00;7.500e-01;9.817e-02;1.000e+01;8.335e-01;1.097e+00;7.639e-01;-1.133e-01
28.029615000;1.088e+00;8.334e-01;1.091e-01;7.657e-01;1.002e-01;1.088e+00;7.500e-01;9.817e-02;1.000e+01;8.335e-01;1.097e+00;7.638e-01;-1.133e-01
28.040615000;1.088e+00;8.334e-01;1.091e-01;7.657e-01;1.003e-01;1.088e+00;7.500e-01;9.821e-02;1.000e+01;8.335e-01;1.097e+00;7.638e-01;-1.134e-01
28.061615000;1.088e+00;8.334e-01;1.092e-01;7.657e-01;1.003e-01;1.088e+00;7.500e-01;9.827e-02;1.000e+01;8.335e-01;1.097e+00;7.638e-01;-1.134e-01
28.062615000;1.088e+00;8.334e-01;1.092e-01;7.656e-01;1.003e-01;1.088e+00;7.500e-01;9.827e-02;1.000e+01;8.335e-01;1.097e+00;7.638e-01;-1.134e-01
28.099615000;1.088e+00;8.334e-01;1.093e-01;7.656e-01;1.004e-01;1.088e+00;7.500e-01;9.837e-02;1.000e+01;8.335e-01;1.097e+00;7.638e-01;-1.135e-01
28.100615000;1.089e+00;8.334e-01;1.093e-01;7.656e-01;1.004e-01;1.089e+00;7.500e-01;9.838e-02;1.000e+01;8.335e-01;1.097e+00;7.638e-01;-1.135e-01
28.138615000;1.089e+00;8.334e-01;1.094e-01;7.656e-01;1.005e-01;1.089e+00;7.500e-01;9.849e-02;1.000e+01;8.335e-01;1.097e+00;7.638e-01;-1.136e-01
28.139615000;1.089e+00;8.334e-01;1.094e-01;7.656e-01;1.005e-01;1.089e+00;7.500e-01;9.849e-02;1.000e+01;8.335e-01;1.097e+00;7.637e-01;-1.136e-01
28.177615000;1.089e+00;8.334e-01;1.095e-01;7.656e-01;1.006e-01;1.089e+00;7.500e-01;9.859e-02;1.000e+01;8.335e-01;1.097e+00;7.637e-01;-1.137e-01
28.178615000;1.089e+00;8.334e-01;1.096e-01;7.655e-01;1.006e-01;1.089e+00;7.500e-01;9.860e-02;1.000e+01;8.335e-01;1.097e+00;7.637e-01;-1.137e-01
28.242615000;1.089e+00;8.334e-01;1.098e-01;7.655e-01;1.008e-01;1.089e+00;7.500e-01;9.878e-02;1.000e+01;8.335e-01;1.097e+00;7.637e-01;-1.139e-01
28.251615000;1.089e+00;8.334e-01;1.098e-01;7.655e-01;1.008e-01;1.089e+00;7.500e-01;9.880e-02;1.000e+01;8.335e-01;1.097e+00;7.637e-01;-1.139e-01
28.252615000;1.089e+00;8.334e-01;1.098e-01;7.655e-01;1.008e-01;1.089e+00;7.500e-01;9.880e-02;1.000e+01;8.335e-01;1.097e+00;7.636e-01;-1.139e-01
28.296615000;1.089e+00;8.334e-01;1.099e-01;7.655e-01;1.010e-01;1.089e+00;7.500e-01;9.892e-02;1.000e+01;8.335e-01;1.097e+00;7.636e-01;-1.140e-01
28.297615000;1.089e+00;8.334e-01;1.099e-01;7.654e-01;1.010e-01;1.089e+00;7.500e-01;9.893e-02;1.000e+01;8.335e-01;1.097e+00;7.636e-01;-1.140e-01
28.365615000;1.089e+00;8.334e-01;1.101e-01;7.654e-01;1.011e-01;1.089e+00;7.500e-01;9.911e-02;1.000e+01;8.335e-01;1.097e+00;7.636e-01;-1.142e-01
28.366615000;1.089e+00;8.334e-01;1.101e-01;7.654e-01;1.011e-01;1.089e+00;7.500e-01;9.911e-02;1.000e+01;8.335e-01;1.097e+00;7.635e-01;-1.142e-01
28.420615000;1.089e+00;8.334e-01;1.103e-01;7.654e-01;1.013e-01;1.089e+00;7.500e-01;9.926e-02;1.000e+01;8.335e-01;1.097e+00;7.635e-01;-1.144e-01
28.421615000;1.089e+00;8.334e-01;1.103e-01;7.653e-01;1.013e-01;1.089e+00;7.500e-01;9.926e-02;1.000e+01;8.335e-01;1.097e+00;7.635e-01;-1.144e-01
28.484615000;1.089e+00;8.334e-01;1.105e-01;7.653e-01;1.014e-01;1.089e+00;7.500e-01;9.943e-02;1.000e+01;8.335e-01;1.097e+00;7.635e-01;-1.145e-01
28.485615000;1.089e+00;8.334e-01;1.105e-01;7.653e-01;1.015e-01;1.089e+00;7.500e-01;9.943e-02;1.000e+01;8.335e-01;1.097e+00;7.634e-01;-1.145e-01
28.546615000;1.089e+00;8.334e-01;1.107e-01;7.653e-01;1.016e-01;1.089e+00;7.500e-01;9.959e-02;1.000e+01;8.335e-01;1.097e+00;7.634e-01;-1.147e-01
28.547615000;1.089e+00;8.334e-01;1.107e-01;7.652e-01;1.016e-01;1.089e+00;7.500e-01;9.959e-02;1.000e+01;8.335e-01;1.097e+00;7.634e-01;-1.147e-01
28.606615000;1.089e+00;8.334e-01;1.108e-01;7.652e-01;1.018e-01;1.089e+00;7.500e-01;9.974e-02;1.000e+01;8.335e-01;1.097e+00;7.634e-01;-1.148e-01
28.607615000;1.089e+00;8.334e-01;1.108e-01;7.652e-01;1.018e-01;1.089e+00;7.500e-01;9.974e-02;1.000e+01;8.335e-01;1.097e+00;7.633e-01;-1.148e-01
28.674615000;1.089e+00;8.334e-01;1.110e-01;7.652e-01;1.019e-01;1.089e+00;7.500e-01;9.991e-02;1.000e+01;8.335e-01;1.097e+00;7.633e-01;-1.150e-01
28.675615000;1.089e+00;8.334e-01;1.110e-01;7.651e-01;1.019e-01;1.089e+00;7.500e-01;9.992e-02;1.000e+01;8.335e-01;1.097e+00;7.633e-01;-1.150e-01
28.729615000;1.089e+00;8.334e-01;1.112e-01;7.651e-01;1.021e-01;1.089e+00;7.500e-01;1.001e-01;1.000e+01;8.335e-01;1.097e+00;7.633e-01;-1.151e-01
28.731615000;1.089e+00;8.334e-01;1.112e-01;7.651e-01;1.021e-01;1.089e+00;7.500e-01;1.001e-01;1.000e+01;8.335e-01;1.097e+00;7.633e-01;-1.151e-01
28.732615000;1.089e+00;8.334e-01;1.112e-01;7.651e-01;1.021e-01;1.089e+00;7.500e-01;1.001e-01;1.000e+01;8.335e-01;1.097e+00;7.632e-01;-1.151e-01
28.810615000;1.089e+00;8.334e-01;1.114e-01;7.651e-01;1.023e-01;1.089e+00;7.500e-01;1.002e-01;1.000e+01;8.335e-01;1.097e+00;7.632e-01;-1.153e-01
28.811615000;1.089e+00;8.334e-01;1.114e-01;7.650e-01;1.023e-01;1.089e+00;7.500e-01;1.003e-01;1.000e+01;8.335e-01;1.097e+00;7.632e-01;-1.153e-01
28.860615000;1.089e+00;8.334e-01;1.115e-01;7.650e-01;1.024e-01;1.089e+00;7.500e-01;1.004e-01;1.000e+01;8.335e-01;1.097e+00;7.632e-01;-1.154e-01
28.861615000;1.089e+00;8.334e-01;1.115e-01;7.650e-01;1.024e-01;1.089e+00;7.500e-01;1.004e-01;1.000e+01;8.335e-01;1.097e+00;7.631e-01;-1.154e-01
28.947615000;1.089e+00;8.334e-01;1.118e-01;7.650e-01;1.026e-01;1.089e+00;7.500e-01;1.006e-01;1.000e+01;8.335e-01;1.097e+00;7.631e-01;-1.156e-01
28.948615000;1.089e+00;8.334e-01;1.118e-01;7.649e-01;1.026e-01;1.089e+00;7.500e-01;1.006e-01;1.000e+01;8.335e-01;1.097e+00;7.631e-01;-1.156e-01
28.995615000;1.089e+00;8.334e-01;1.119e-01;7.649e-01;1.027e-01;1.089e+00;7.500e-01;1.007e-01;1.000e+01;8.335e-01;1.097e+00;7.631e-01;-1.157e-01
28.996615000;1.089e+00;8.334e-01;1.119e-01;7.649e-01;1.027e-01;1.089e+00;7.500e-01;1.007e-01;1.000e+01;8.335e-01;1.097e+00;7.630e-01;-1.158e-01
29.005615000;1.089e+00;8.334e-01;1.119e-01;7.649e-01;1.027e-01;1.089e+00;7.500e-01;1.007e-01;1.000e+01;8.335e-01;1.097e+00;7.630e-01;-1.158e-01
29.006615000;1.090e+00;8.334e-01;1.119e-01;7.649e-01;1.027e-01;1.090e+00;7.500e-01;1.007e-01;1.000e+01;8.335e-01;1.097e+00;7.630e-01;-1.158e-01
29.089615000;1.090e+00;8.334e-01;1.121e-01;7.649e-01;1.029e-01;1.090e+00;7.500e-01;1.009e-01;1.000e+01;8.335e-01;1.097e+00;7.630e-01;-1.160e-01
29.090615000;1.090e+00;8.334e-01;1.121e-01;7.648e-01;1.029e-01;1.090e+00;7.500e-01;1.009e-01;1.000e+01;8.335e-01;1.097e+00;7.630e-01;-1.160e-01
29.132615000;1.090e+00;8.334e-01;1.122e-01;7.648e-01;1.030e-01;1.090e+00;7.500e-01;1.010e-01;1.000e+01;8.335e-01;1.097e+00;7.630e-01;-1.161e-01
29.133615000;1.090e+00;8.334e-01;1.122e-01;7.648e-01;1.030e-01;1.090e+00;7.500e-01;1.010e-01;1.000e+01;8.335e-01;1.097e+00;7.629e-01;-1.161e-01
29.202615000;1.090e+00;8.334e-01;1.124e-01;7.648e-01;1.032e-01;1.090e+00;7.500e-01;1.012e-01;1.000e+01;8.335e-01;1.097e+00;7.629e-01;-1.162e-01
29.224615000;1.090e+00;8.334e-01;1.125e-01;7.648e-01;1.032e-01;1.090e+00;7.500e-01;1.012e-01;1.000e+01;8.335e-01;1.097e+00;7.629e-01;-1.163e-01
29.237615000;1.090e+00;8.334e-01;1.125e-01;7.648e-01;1.032e-01;1.090e+00;7.500e-01;1.012e-01;1.000e+01;8.335e-01;1.097e+00;7.629e-01;-1.163e-01
29.238615000;1.090e+00;8.334e-01;1.125e-01;7.647e-01;1.032e-01;1.090e+00;7.500e-01;1.012e-01;1.000e+01;8.335e-01;1.097e+00;7.629e-01;-1.163e-01
29.273615000;1.090e+00;8.334e-01;1.126e-01;7.647e-01;1.033e-01;1.090e+00;7.500e-01;1.013e-01;1.000e+01;8.335e-01;1.097e+00;7.629e-01;-1.164e-01
29.274615000;1.090e+00;8.334e-01;1.126e-01;7.647e-01;1.033e-01;1.090e+00;7.500e-01;1.013e-01;1.000e+01;8.335e-01;1.097e+00;7.628e-01;-1.164e-01
29.389615000;1.090e+00;8.334e-01;1.129e-01;7.647e-01;1.036e-01;1.090e+00;7.500e-01;1.016e-01;1.000e+01;8.335e-01;1.097e+00;7.628e-01;-1.166e-01
29.390615000;1.090e+00;8.334e-01;1.129e-01;7.646e-01;1.036e-01;1.090e+00;7.500e-01;1.016e-01;1.000e+01;8.335e-01;1.097e+00;7.628e-01;-1.166e-01
29.419615000;1.090e+00;8.334e-01;1.129e-01;7.646e-01;1.036e-01;1.090e+00;7.500e-01;1.016e-01;1.000e+01;8.335e-01;1.097e+00;7.628e-01;-1.167e-01
29.420615000;1.090e+00;8.334e-01;1.129e-01;7.646e-01;1.036e-01;1.090e+00;7.500e-01;1.016e-01;1.000e+01;8.335e-01;1.097e+00;7.627e-01;-1.167e-01
29.426615000;1.090e+00;8.334e-01;1.129e-01;7.646e-01;1.036e-01;1.090e+00;7.500e-01;1.017e-01;1.000e+01;8.335e-01;1.097e+00;7.627e-01;-1.167e-01
29.471615000;1.090e+00;8.334e-01;1.131e-01;7.646e-01;1.037e-01;1.090e+00;7.500e-01;1.017e-01;1.000e+01;8.335e-01;1.097e+00;7.627e-01;-1.168e-01
29.546615000;1.090e+00;8.334e-01;1.132e-01;7.646e-01;1.039e-01;1.090e+00;7.500e-01;1.019e-01;1.000e+01;8.335e-01;1.097e+00;7.627e-01;-1.169e-01
29.547615000;1.090e+00;8.334e-01;1.132e-01;7.645e-01;1.039e-01;1.090e+00;7.500e-01;1.019e-01;1.000e+01;8.335e-01;1.097e+00;7.627e-01;-1.169e-01
29.571615000;1.090e+00;8.334e-01;1.133e-01;7.645e-01;1.039e-01;1.090e+00;7.500e-01;1.020e-01;1.000e+01;8.335e-01;1.097e+00;7.627e-01;-1.170e-01
29.572615000;1.090e+00;8.334e-01;1.133e-01;7.645e-01;1.039e-01;1.090e+00;7.500e-01;1.020e-01;1.000e+01;8.335e-01;1.097e+00;7.626e-01;-1.170e-01
29.711615000;1.090e+00;8.334e-01;1.136e-01;7.645e-01;1.042e-01;1.090e+00;7.500e-01;1.022e-01;1.000e+01;8.335e-01;1.097e+00;7.626e-01;-1.172e-01
29.712615000;1.090e+00;8.334e-01;1.136e-01;7.644e-01;1.042e-01;1.090e+00;7.500e-01;1.022e-01;1.000e+01;8.335e-01;1.097e+00;7.626e-01;-1.172e-01
29.726615000;1.090e+00;8.334e-01;1.136e-01;7.644e-01;1.042e-01;1.090e+00;7.500e-01;1.023e-01;1.000e+01;8.335e-01;1.097e+00;7.626e-01;-1.173e-01
29.727615000;1.090e+00;8.334e-01;1.136e-01;7.644e-01;1.042e-01;1.090e+00;7.500e-01;1.023e-01;1.000e+01;8.335e-01;1.097e+00;7.625e-01;-1.173e-01
29.881615000;1.090e+00;8.334e-01;1.140e-01;7.644e-01;1.045e-01;1.090e+00;7.500e-01;1.026e-01;1.000e+01;8.335e-01;1.097e+00;7.625e-01;-1.176e-01
29.882615000;1.090e+00;8.334e-01;1.140e-01;7.643e-01;1.045e-01;1.090e+00;7.500e-01;1.026e-01;1.000e+01;8.335e-01;1.097e+00;7.625e-01;-1.176e-01
29.888615000;1.090e+00;8.334e-01;1.140e-01;7.643e-01;1.045e-01;1.090e+00;7.500e-01;1.026e-01;1.000e+01;8.335e-01;1.097e+00;7.625e-01;-1.176e-01
29.889615000;1.090e+00;8.334e-01;1.140e-01;7.643e-01;1.045e-01;1.090e+00;7.500e-01;1.026e-01;1.000e+01;8.335e-01;1.097e+00;7.624e-01;-1.176e-01
30.056615000;1.090e+00;8.334e-01;1.143e-01;7.643e-01;1.048e-01;1.090e+00;7.500e-01;1.029e-01;1.000e+01;8.335e-01;1.097e+00;7.624e-01;-1.179e-01
30.057615000;1.090e+00;8.334e-01;1.143e-01;7.642e-01;1.049e-01;1.090e+00;7.500e-01;1.029e-01;1.000e+01;8.335e-01;1.097e+00;7.623e-01;-1.179e-01
30.142615000;1.090e+00;8.334e-01;1.145e-01;7.642e-01;1.050e-01;1.090e+00;7.500e-01;1.031e-01;1.000e+01;8.335e-01;1.097e+00;7.623e-01;-1.180e-01
30.143615000;1.091e+00;8.334e-01;1.145e-01;7.642e-01;1.050e-01;1.091e+00;7.500e-01;1.031e-01;1.000e+01;8.335e-01;1.097e+00;7.623e-01;-1.180e-01
30.231615000;1.091e+00;8.334e-01;1.147e-01;7.642e-01;1.052e-01;1.091e+00;7.500e-01;1.032e-01;1.000e+01;8.335e-01;1.097e+00;7.623e-01;-1.182e-01
30.232615000;1.091e+00;8.334e-01;1.147e-01;7.642e-01;1.052e-01;1.091e+00;7.500e-01;1.032e-01;1.000e+01;8.335e-01;1.097e+00;7.622e-01;-1.182e-01
30.242615000;1.091e+00;8.334e-01;1.147e-01;7.642e-01;1.052e-01;1.091e+00;7.500e-01;1.032e-01;1.000e+01;8.335e-01;1.097e+00;7.622e-01;-1.182e-01
30.243615000;1.091e+00;8.334e-01;1.147e-01;7.641e-01;1.052e-01;1.091e+00;7.500e-01;1.032e-01;1.000e+01;8.335e-01;1.097e+00;7.622e-01;-1.182e-01
30.414615000;1.091e+00;8.334e-01;1.150e-01;7.641e-01;1.055e-01;1.091e+00;7.500e-01;1.035e-01;1.000e+01;8.335e-01;1.097e+00;7.622e-01;-1.185e-01
30.415615000;1.091e+00;8.334e-01;1.150e-01;7.641e-01;1.055e-01;1.091e+00;7.500e-01;1.035e-01;1.000e+01;8.335e-01;1.097e+00;7.621e-01;-1.185e-01
30.433615000;1.091e+00;8.334e-01;1.151e-01;7.641e-01;1.055e-01;1.091e+00;7.500e-01;1.036e-01;1.000e+01;8.335e-01;1.097e+00;7.621e-01;-1.185e-01
30.434615000;1.091e+00;8.334e-01;1.151e-01;7.640e-01;1.055e-01;1.091e+00;7.500e-01;1.036e-01;1.000e+01;8.335e-01;1.097e+00;7.621e-01;-1.185e-01
30.517615000;1.091e+00;8.334e-01;1.152e-01;7.640e-01;1.056e-01;1.091e+00;7.500e-01;1.037e-01;1.000e+01;8.335e-01;1.097e+00;7.621e-01;-1.187e-01
30.524615000;1.091e+00;8.334e-01;1.152e-01;7.640e-01;1.057e-01;1.091e+00;7.500e-01;1.037e-01;1.000e+01;8.335e-01;1.097e+00;7.621e-01;-1.187e-01
30.606615000;1.091e+00;8.334e-01;1.154e-01;7.640e-01;1.058e-01;1.091e+00;7.500e-01;1.039e-01;1.000e+01;8.335e-01;1.097e+00;7.621e-01;-1.188e-01
30.607615000;1.091e+00;8.334e-01;1.154e-01;7.640e-01;1.058e-01;1.091e+00;7.500e-01;1.039e-01;1.000e+01;8.335e-01;1.097e+00;7.620e-01;-1.188e-01
30.634615000;1.091e+00;8.334e-01;1.154e-01;7.640e-01;1.058e-01;1.091e+00;7.500e-01;1.039e-01;1.000e+01;8.335e-01;1.097e+00;7.620e-01;-1.188e-01
30.635615000;1.091e+00;8.334e-01;1.154e-01;7.639e-01;1.058e-01;1.091e+00;7.500e-01;1.039e-01;1.000e+01;8.335e-01;1.097e+00;7.620e-01;-1.188e-01
30.729615000;1.091e+00;8.334e-01;1.156e-01;7.639e-01;1.060e-01;1.091e+00;7.500e-01;1.041e-01;1.000e+01;8.335e-01;1.097e+00;7.620e-01;-1.190e-01
30.804615000;1.091e+00;8.334e-01;1.157e-01;7.639e-01;1.061e-01;1.091e+00;7.500e-01;1.042e-01;1.000e+01;8.335e-01;1.097e+00;7.620e-01;-1.191e-01
30.805615000;1.091e+00;8.334e-01;1.157e-01;7.639e-01;1.061e-01;1.091e+00;7.500e-01;1.042e-01;1.000e+01;8.335e-01;1.097e+00;7.619e-01;-1.191e-01
30.844615000;1.091e+00;8.334e-01;1.158e-01;7.639e-01;1.062e-01;1.091e+00;7.500e-01;1.042e-01;1.000e+01;8.335e-01;1.097e+00;7.619e-01;-1.192e-01
30.845615000;1.091e+00;8.334e-01;1.158e-01;7.638e-01;1.062e-01;1.091e+00;7.500e-01;1.042e-01;1.000e+01;8.335e-01;1.097e+00;7.619e-01;-1.192e-01
30.867615000;1.091e+00;8.334e-01;1.159e-01;7.638e-01;1.062e-01;1.091e+00;7.500e-01;1.043e-01;1.000e+01;8.335e-01;1.097e+00;7.619e-01;-1.192e-01
31.012615000;1.091e+00;8.334e-01;1.161e-01;7.638e-01;1.064e-01;1.091e+00;7.500e-01;1.045e-01;1.000e+01;8.335e-01;1.097e+00;7.619e-01;-1.194e-01
31.013615000;1.091e+00;8.334e-01;1.161e-01;7.638e-01;1.064e-01;1.091e+00;7.500e-01;1.045e-01;1.000e+01;8.335e-01;1.097e+00;7.618e-01;-1.194e-01
31.065615000;1.091e+00;8.334e-01;1.162e-01;7.638e-01;1.065e-01;1.091e+00;7.500e-01;1.046e-01;1.000e+01;8.335e-01;1.097e+00;7.618e-01;-1.195e-01
31.066615000;1.091e+00;8.334e-01;1.162e-01;7.637e-01;1.065e-01;1.091e+00;7.500e-01;1.046e-01;1.000e+01;8.335e-01;1.097e+00;7.618e-01;-1.195e-01
31.231615000;1.091e+00;8.334e-01;1.164e-01;7.637e-01;1.067e-01;1.091e+00;7.500e-01;1.048e-01;1.000e+01;8.335e-01;1.097e+00;7.618e-01;-1.197e-01
31.232615000;1.091e+00;8.334e-01;1.164e-01;7.637e-01;1.067e-01;1.091e+00;7.500e-01;1.048e-01;1.000e+01;8.335e-01;1.097e+00;7.617e-01;-1.197e-01
31.296615000;1.091e+00;8.334e-01;1.166e-01;7.637e-01;1.068e-01;1.091e+00;7.500e-01;1.049e-01;1.000e+01;8.335e-01;1.097e+00;7.617e-01;-1.198e-01
31.297615000;1.091e+00;8.334e-01;1.166e-01;7.636e-01;1.068e-01;1.091e+00;7.500e-01;1.049e-01;1.000e+01;8.335e-01;1.097e+00;7.617e-01;-1.198e-01
31.460615000;1.091e+00;8.334e-01;1.168e-01;7.636e-01;1.070e-01;1.091e+00;7.500e-01;1.051e-01;1.000e+01;8.335e-01;1.097e+00;7.617e-01;-1.200e-01
31.461615000;1.091e+00;8.334e-01;1.168e-01;7.636e-01;1.070e-01;1.091e+00;7.500e-01;1.051e-01;1.000e+01;8.335e-01;1.097e+00;7.616e-01;-1.200e-01
31.543615000;1.091e+00;8.334e-01;1.169e-01;7.636e-01;1.071e-01;1.091e+00;7.500e-01;1.052e-01;1.000e+01;8.335e-01;1.097e+00;7.616e-01;-1.201e-01
31.544615000;1.091e+00;8.334e-01;1.169e-01;7.635e-01;1.071e-01;1.091e+00;7.500e-01;1.052e-01;1.000e+01;8.335e-01;1.097e+00;7.616e-01;-1.201e-01
31.676615000;1.091e+00;8.334e-01;1.171e-01;7.635e-01;1.073e-01;1.091e+00;7.500e-01;1.054e-01;1.000e+01;8.335e-01;1.097e+00;7.616e-01;-1.203e-01
31.677615000;1.092e+00;8.334e-01;1.171e-01;7.635e-01;1.073e-01;1.092e+00;7.500e-01;1.054e-01;1.000e+01;8.335e-01;1.097e+00;7.616e-01;-1.203e-01
31.700615000;1.092e+00;8.334e-01;1.172e-01;7.635e-01;1.073e-01;1.092e+00;7.500e-01;1.054e-01;1.000e+01;8.335e-01;1.097e+00;7.616e-01;-1.203e-01
31.701615000;1.092e+00;8.334e-01;1.172e-01;7.635e-01;1.073e-01;1.092e+00;7.500e-01;1.054e-01;1.000e+01;8.335e-01;1.097e+00;7.615e-01;-1.203e-01
31.802615000;1.092e+00;8.334e-01;1.173e-01;7.635e-01;1.075e-01;1.092e+00;7.500e-01;1.056e-01;1.000e+01;8.335e-01;1.097e+00;7.615e-01;-1.204e-01
31.803615000;1.092e+00;8.334e-01;1.173e-01;7.634e-01;1.075e-01;1.092e+00;7.500e-01;1.056e-01;1.000e+01;8.335e-01;1.097e+00;7.615e-01;-1.204e-01
31.956615000;1.092e+00;8.334e-01;1.175e-01;7.634e-01;1.076e-01;1.092e+00;7.500e-01;1.058e-01;1.000e+01;8.335e-01;1.097e+00;7.615e-01;-1.206e-01
31.957615000;1.092e+00;8.334e-01;1.175e-01;7.634e-01;1.076e-01;1.092e+00;7.500e-01;1.058e-01;1.000e+01;8.335e-01;1.097e+00;7.614e-01;-1.206e-01
32.076615000;1.092e+00;8.334e-01;1.177e-01;7.634e-01;1.078e-01;1.092e+00;7.500e-01;1.059e-01;1.000e+01;8.335e-01;1.097e+00;7.614e-01;-1.208e-01
32.077615000;1.092e+00;8.334e-01;1.177e-01;7.633e-01;1.078e-01;1.092e+00;7.500e-01;1.059e-01;1.000e+01;8.335e-01;1.097e+00;7.614e-01;-1.208e-01
32.138615000;1.092e+00;8.334e-01;1.177e-01;7.633e-01;1.079e-01;1.092e+00;7.500e-01;1.060e-01;1.000e+01;8.335e-01;1.097e+00;7.614e-01;-1.208e-01
32.161615000;1.092e+00;8.334e-01;1.178e-01;7.633e-01;1.079e-01;1.092e+00;7.500e-01;1.060e-01;1.000e+01;8.335e-01;1.097e+00;7.614e-01;-1.209e-01
32.227615000;1.092e+00;8.334e-01;1.179e-01;7.633e-01;1.079e-01;1.092e+00;7.500e-01;1.061e-01;1.000e+01;8.335e-01;1.097e+00;7.614e-01;-1.209e-01
32.228615000;1.092e+00;8.334e-01;1.179e-01;7.633e-01;1.080e-01;1.092e+00;7.500e-01;1.061e-01;1.000e+01;8.335e-01;1.097e+00;7.613e-01;-1.209e-01
32.297615000;1.092e+00;8.334e-01;1.179e-01;7.633e-01;1.080e-01;1.092e+00;7.500e-01;1.062e-01;1.000e+01;8.335e-01;1.097e+00;7.613e-01;-1.210e-01
32.371615000;1.092e+00;8.334e-01;1.180e-01;7.633e-01;1.081e-01;1.092e+00;7.500e-01;1.062e-01;1.000e+01;8.335e-01;1.097e+00;7.613e-01;-1.211e-01
32.372615000;1.092e+00;8.334e-01;1.180e-01;7.632e-01;1.081e-01;1.092e+00;7.500e-01;1.062e-01;1.000e+01;8.335e-01;1.097e+00;7.613e-01;-1.211e-01
32.382615000;1.092e+00;8.334e-01;1.181e-01;7.632e-01;1.081e-01;1.092e+00;7.500e-01;1.062e-01;1.000e+01;8.335e-01;1.097e+00;7.613e-01;-1.211e-01
32.516615000;1.092e+00;8.334e-01;1.182e-01;7.632e-01;1.083e-01;1.092e+00;7.500e-01;1.064e-01;1.000e+01;8.335e-01;1.097e+00;7.613e-01;-1.212e-01
32.517615000;1.092e+00;8.334e-01;1.182e-01;7.632e-01;1.083e-01;1.092e+00;7.500e-01;1.064e-01;1.000e+01;8.335e-01;1.097e+00;7.612e-01;-1.212e-01
32.686615000;1.092e+00;8.334e-01;1.184e-01;7.632e-01;1.084e-01;1.092e+00;7.500e-01;1.066e-01;1.000e+01;8.335e-01;1.097e+00;7.612e-01;-1.214e-01
32.687615000;1.092e+00;8.334e-01;1.184e-01;7.631e-01;1.084e-01;1.092e+00;7.500e-01;1.066e-01;1.000e+01;8.335e-01;1.097e+00;7.612e-01;-1.214e-01
32.826615000;1.092e+00;8.334e-01;1.186e-01;7.631e-01;1.086e-01;1.092e+00;7.500e-01;1.067e-01;1.000e+01;8.335e-01;1.097e+00;7.612e-01;-1.215e-01
32.827615000;1.092e+00;8.334e-01;1.186e-01;7.631e-01;1.086e-01;1.092e+00;7.500e-01;1.067e-01;1.000e+01;8.335e-01;1.097e+00;7.611e-01;-1.215e-01
33.024615000;1.092e+00;8.334e-01;1.188e-01;7.631e-01;1.088e-01;1.092e+00;7.500e-01;1.069e-01;1.000e+01;8.335e-01;1.097e+00;7.611e-01;-1.217e-01
33.025615000;1.092e+00;8.334e-01;1.188e-01;7.630e-01;1.088e-01;1.092e+00;7.500e-01;1.069e-01;1.000e+01;8.335e-01;1.097e+00;7.611e-01;-1.217e-01
33.162615000;1.092e+00;8.334e-01;1.189e-01;7.630e-01;1.089e-01;1.092e+00;7.500e-01;1.070e-01;1.000e+01;8.335e-01;1.097e+00;7.611e-01;-1.218e-01
33.163615000;1.092e+00;8.334e-01;1.189e-01;7.630e-01;1.089e-01;1.092e+00;7.500e-01;1.070e-01;1.000e+01;8.335e-01;1.097e+00;7.610e-01;-1.218e-01
33.284615000;1.092e+00;8.334e-01;1.190e-01;7.630e-01;1.090e-01;1.092e+00;7.500e-01;1.071e-01;1.000e+01;8.335e-01;1.097e+00;7.610e-01;-1.220e-01
33.294615000;1.092e+00;8.334e-01;1.191e-01;7.630e-01;1.090e-01;1.092e+00;7.500e-01;1.072e-01;1.000e+01;8.335e-01;1.097e+00;7.610e-01;-1.220e-01
33.392615000;1.092e+00;8.334e-01;1.192e-01;7.630e-01;1.091e-01;1.092e+00;7.500e-01;1.072e-01;1.000e+01;8.335e-01;1.097e+00;7.610e-01;-1.220e-01
33.393615000;1.092e+00;8.334e-01;1.192e-01;7.629e-01;1.091e-01;1.092e+00;7.500e-01;1.072e-01;1.000e+01;8.335e-01;1.097e+00;7.610e-01;-1.220e-01
33.493615000;1.092e+00;8.334e-01;1.193e-01;7.629e-01;1.092e-01;1.092e+00;7.500e-01;1.073e-01;1.000e+01;8.335e-01;1.097e+00;7.610e-01;-1.221e-01
33.521615000;1.092e+00;8.334e-01;1.193e-01;7.629e-01;1.092e-01;1.092e+00;7.500e-01;1.073e-01;1.000e+01;8.335e-01;1.097e+00;7.610e-01;-1.221e-01
33.522615000;1.092e+00;8.334e-01;1.193e-01;7.629e-01;1.092e-01;1.092e+00;7.500e-01;1.074e-01;1.000e+01;8.335e-01;1.097e+00;7.609e-01;-1.221e-01
33.788615000;1.092e+00;8.334e-01;1.195e-01;7.629e-01;1.094e-01;1.092e+00;7.500e-01;1.076e-01;1.000e+01;8.335e-01;1.097e+00;7.609e-01;-1.224e-01
33.789615000;1.092e+00;8.334e-01;1.195e-01;7.628e-01;1.094e-01;1.092e+00;7.500e-01;1.076e-01;1.000e+01;8.335e-01;1.097e+00;7.609e-01;-1.224e-01
33.913615000;1.092e+00;8.334e-01;1.196e-01;7.628e-01;1.095e-01;1.092e+00;7.500e-01;1.077e-01;1.000e+01;8.335e-01;1.097e+00;7.609e-01;-1.225e-01
33.914615000;1.092e+00;8.334e-01;1.196e-01;7.628e-01;1.095e-01;1.092e+00;7.500e-01;1.077e-01;1.000e+01;8.335e-01;1.097e+00;7.608e-01;-1.225e-01
34.026615000;1.092e+00;8.334e-01;1.197e-01;7.628e-01;1.096e-01;1.092e+00;7.500e-01;1.078e-01;1.000e+01;8.335e-01;1.097e+00;7.608e-01;-1.225e-01
34.027615000;1.093e+00;8.334e-01;1.197e-01;7.628e-01;1.096e-01;1.093e+00;7.500e-01;1.078e-01;1.000e+01;8.335e-01;1.097e+00;7.608e-01;-1.225e-01
34.226615000;1.093e+00;8.334e-01;1.199e-01;7.628e-01;1.097e-01;1.093e+00;7.500e-01;1.079e-01;1.000e+01;8.335e-01;1.097e+00;7.608e-01;-1.227e-01
34.227615000;1.093e+00;8.334e-01;1.199e-01;7.627e-01;1.097e-01;1.093e+00;7.500e-01;1.079e-01;1.000e+01;8.335e-01;1.097e+00;7.608e-01;-1.227e-01
34.246615000;1.093e+00;8.334e-01;1.199e-01;7.627e-01;1.098e-01;1.093e+00;7.500e-01;1.079e-01;1.000e+01;8.335e-01;1.097e+00;7.608e-01;-1.227e-01
34.327615000;1.093e+00;8.334e-01;1.200e-01;7.627e-01;1.098e-01;1.093e+00;7.500e-01;1.080e-01;1.000e+01;8.335e-01;1.097e+00;7.608e-01;-1.228e-01
34.342615000;1.093e+00;8.334e-01;1.200e-01;7.627e-01;1.098e-01;1.093e+00;7.500e-01;1.080e-01;1.000e+01;8.335e-01;1.097e+00;7.608e-01;-1.228e-01
34.343615000;1.093e+00;8.334e-01;1.200e-01;7.627e-01;1.098e-01;1.093e+00;7.500e-01;1.080e-01;1.000e+01;8.335e-01;1.097e+00;7.607e-01;-1.228e-01
34.432615000;1.093e+00;8.334e-01;1.201e-01;7.627e-01;1.099e-01;1.093e+00;7.500e-01;1.081e-01;1.000e+01;8.335e-01;1.097e+00;7.607e-01;-1.228e-01
34.689615000;1.093e+00;8.334e-01;1.203e-01;7.627e-01;1.100e-01;1.093e+00;7.500e-01;1.082e-01;1.000e+01;8.335e-01;1.097e+00;7.607e-01;-1.230e-01
34.715615000;1.093e+00;8.334e-01;1.203e-01;7.627e-01;1.101e-01;1.093e+00;7.500e-01;1.082e-01;1.000e+01;8.335e-01;1.097e+00;7.607e-01;-1.230e-01
34.716615000;1.093e+00;8.334e-01;1.203e-01;7.626e-01;1.101e-01;1.093e+00;7.500e-01;1.082e-01;1.000e+01;8.335e-01;1.097e+00;7.607e-01;-1.230e-01
34.817615000;1.093e+00;8.334e-01;1.203e-01;7.626e-01;1.101e-01;1.093e+00;7.500e-01;1.083e-01;1.000e+01;8.335e-01;1.097e+00;7.607e-01;-1.231e-01
34.818615000;1.093e+00;8.334e-01;1.203e-01;7.626e-01;1.101e-01;1.093e+00;7.500e-01;1.083e-01;1.000e+01;8.335e-01;1.097e+00;7.606e-01;-1.231e-01
35.260615000;1.093e+00;8.334e-01;1.206e-01;7.626e-01;1.104e-01;1.093e+00;7.500e-01;1.086e-01;1.000e+01;8.335e-01;1.097e+00;7.606e-01;-1.233e-01
35.261615000;1.093e+00;8.334e-01;1.206e-01;7.625e-01;1.104e-01;1.093e+00;7.500e-01;1.086e-01;1.000e+01;8.335e-01;1.097e+00;7.606e-01;-1.233e-01
35.343615000;1.093e+00;8.334e-01;1.207e-01;7.625e-01;1.104e-01;1.093e+00;7.500e-01;1.086e-01;1.000e+01;8.335e-01;1.097e+00;7.606e-01;-1.234e-01
35.344615000;1.093e+00;8.334e-01;1.207e-01;7.625e-01;1.104e-01;1.093e+00;7.500e-01;1.086e-01;1.000e+01;8.335e-01;1.097e+00;7.605e-01;-1.234e-01
35.881615000;1.093e+00;8.334e-01;1.210e-01;7.625e-01;1.107e-01;1.093e+00;7.500e-01;1.089e-01;1.000e+01;8.335e-01;1.097e+00;7.605e-01;-1.236e-01
35.882615000;1.093e+00;8.334e-01;1.210e-01;7.624e-01;1.107e-01;1.093e+00;7.500e-01;1.089e-01;1.000e+01;8.335e-01;1.097e+00;7.605e-01;-1.236e-01
35.946615000;1.093e+00;8.334e-01;1.210e-01;7.624e-01;1.107e-01;1.093e+00;7.500e-01;1.089e-01;1.000e+01;8.335e-01;1.097e+00;7.605e-01;-1.237e-01
35.947615000;1.093e+00;8.334e-01;1.210e-01;7.624e-01;1.107e-01;1.093e+00;7.500e-01;1.089e-01;1.000e+01;8.335e-01;1.097e+00;7.604e-01;-1.237e-01
36.614615000;1.093e+00;8.334e-01;1.214e-01;7.624e-01;1.110e-01;1.093e+00;7.500e-01;1.092e-01;1.000e+01;8.335e-01;1.097e+00;7.604e-01;-1.240e-01
36.615615000;1.093e+00;8.334e-01;1.214e-01;7.623e-01;1.110e-01;1.093e+00;7.500e-01;1.093e-01;1.000e+01;8.335e-01;1.097e+00;7.604e-01;-1.240e-01
36.635615000;1.093e+00;8.334e-01;1.214e-01;7.623e-01;1.111e-01;1.093e+00;7.500e-01;1.093e-01;1.000e+01;8.335e-01;1.097e+00;7.604e-01;-1.240e-01
36.636615000;1.093e+00;8.333e-01;1.214e-01;7.623e-01;1.111e-01;1.093e+00;7.500e-01;1.093e-01;1.000e+01;8.335e-01;1.097e+00;7.604e-01;-1.240e-01
36.644615000;1.093e+00;8.333e-01;1.214e-01;7.623e-01;1.111e-01;1.093e+00;7.500e-01;1.093e-01;1.000e+01;8.335e-01;1.097e+00;7.604e-01;-1.240e-01
36.645615000;1.093e+00;8.333e-01;1.214e-01;7.623e-01;1.111e-01;1.093e+00;7.500e-01;1.093e-01;1.000e+01;8.335e-01;1.097e+00;7.603e-01;-1.240e-01
36.814615000;1.093e+00;8.333e-01;1.215e-01;7.623e-01;1.111e-01;1.093e+00;7.500e-01;1.093e-01;1.000e+01;8.335e-01;1.097e+00;7.603e-01;-1.241e-01
36.870615000;1.093e+00;8.333e-01;1.215e-01;7.623e-01;1.112e-01;1.093e+00;7.500e-01;1.094e-01;1.000e+01;8.335e-01;1.097e+00;7.603e-01;-1.241e-01
37.107615000;1.093e+00;8.333e-01;1.216e-01;7.623e-01;1.112e-01;1.093e+00;7.500e-01;1.095e-01;1.000e+01;8.335e-01;1.097e+00;7.603e-01;-1.242e-01
37.200615000;1.093e+00;8.333e-01;1.217e-01;7.623e-01;1.113e-01;1.093e+00;7.500e-01;1.095e-01;1.000e+01;8.335e-01;1.097e+00;7.603e-01;-1.242e-01
37.472615000;1.093e+00;8.333e-01;1.218e-01;7.623e-01;1.114e-01;1.093e+00;7.500e-01;1.096e-01;1.000e+01;8.335e-01;1.097e+00;7.603e-01;-1.243e-01
37.473615000;1.093e+00;8.333e-01;1.218e-01;7.623e-01;1.114e-01;1.093e+00;7.500e-01;1.096e-01;1.000e+01;8.335e-01;1.097e+00;7.602e-01;-1.243e-01
37.477615000;1.093e+00;8.333e-01;1.218e-01;7.623e-01;1.114e-01;1.093e+00;7.500e-01;1.096e-01;1.000e+01;8.335e-01;1.097e+00;7.602e-01;-1.243e-01
37.478615000;1.093e+00;8.333e-01;1.218e-01;7.622e-01;1.114e-01;1.093e+00;7.500e-01;1.096e-01;1.000e+01;8.335e-01;1.097e+00;7.602e-01;-1.243e-01
38.489615000;1.093e+00;8.333e-01;1.221e-01;7.622e-01;1.117e-01;1.093e+00;7.500e-01;1.099e-01;1.000e+01;8.335e-01;1.097e+00;7.602e-01;-1.246e-01
38.490615000;1.093e+00;8.333e-01;1.221e-01;7.622e-01;1.117e-01;1.093e+00;7.500e-01;1.099e-01;1.000e+01;8.335e-01;1.097e+00;7.601e-01;-1.246e-01
38.549615000;1.093e+00;8.333e-01;1.221e-01;7.622e-01;1.117e-01;1.093e+00;7.500e-01;1.099e-01;1.000e+01;8.335e-01;1.097e+00;7.601e-01;-1.246e-01
38.550615000;1.093e+00;8.333e-01;1.221e-01;7.621e-01;1.117e-01;1.093e+00;7.500e-01;1.099e-01;1.000e+01;8.335e-01;1.097e+00;7.601e-01;-1.246e-01
39.320615000;1.093e+00;8.333e-01;1.224e-01;7.621e-01;1.119e-01;1.093e+00;7.500e-01;1.101e-01;1.000e+01;8.335e-01;1.097e+00;7.601e-01;-1.248e-01
39.321615000;1.094e+00;8.333e-01;1.224e-01;7.621e-01;1.119e-01;1.094e+00;7.500e-01;1.101e-01;1.000e+01;8.335e-01;1.097e+00;7.601e-01;-1.248e-01
39.824615000;1.094e+00;8.333e-01;1.225e-01;7.621e-01;1.120e-01;1.094e+00;7.500e-01;1.102e-01;1.000e+01;8.335e-01;1.097e+00;7.601e-01;-1.249e-01
39.825615000;1.094e+00;8.333e-01;1.225e-01;7.621e-01;1.120e-01;1.094e+00;7.500e-01;1.102e-01;1.000e+01;8.335e-01;1.097e+00;7.600e-01;-1.249e-01
39.962615000;1.094e+00;8.333e-01;1.225e-01;7.621e-01;1.120e-01;1.094e+00;7.500e-01;1.103e-01;1.000e+01;8.335e-01;1.097e+00;7.600e-01;-1.249e-01
39.963615000;1.094e+00;8.333e-01;1.225e-01;7.620e-01;1.120e-01;1.094e+00;7.500e-01;1.103e-01;1.000e+01;8.335e-01;1.097e+00;7.600e-01;-1.249e-01
40.049615000;1.094e+00;8.333e-01;1.225e-01;7.620e-01;1.120e-01;1.094e+00;7.500e-01;1.103e-01;1.000e+01;8.335e-01;1.097e+00;7.600e-01;-1.250e-01
40.094615000;1.094e+00;8.333e-01;1.225e-01;7.620e-01;1.121e-01;1.094e+00;7.500e-01;1.103e-01;1.000e+01;8.335e-01;1.097e+00;7.600e-01;-1.250e-01
40.161615000;1.094e+00;8.333e-01;1.226e-01;7.620e-01;1.121e-01;1.094e+00;7.500e-01;1.103e-01;1.000e+01;8.335e-01;1.097e+00;7.600e-01;-1.250e-01
40.455615000;1.094e+00;8.333e-01;1.226e-01;7.620e-01;1.121e-01;1.094e+00;7.500e-01;1.104e-01;1.000e+01;8.335e-01;1.097e+00;7.600e-01;-1.250e-01
41.715615000;1.094e+00;8.333e-01;1.228e-01;7.620e-01;1.123e-01;1.094e+00;7.500e-01;1.105e-01;1.000e+01;8.335e-01;1.097e+00;7.600e-01;-1.252e-01
41.716615000;1.094e+00;8.333e-01;1.228e-01;7.620e-01;1.123e-01;1.094e+00;7.500e-01;1.105e-01;1.000e+01;8.335e-01;1.097e+00;7.599e-01;-1.252e-01
42.060615000;1.094e+00;8.333e-01;1.229e-01;7.620e-01;1.124e-01;1.094e+00;7.500e-01;1.106e-01;1.000e+01;8.335e-01;1.097e+00;7.599e-01;-1.253e-01
42.061615000;1.094e+00;8.333e-01;1.229e-01;7.619e-01;1.124e-01;1.094e+00;7.500e-01;1.106e-01;1.000e+01;8.335e-01;1.097e+00;7.599e-01;-1.253e-01
44.048615000;1.094e+00;8.333e-01;1.231e-01;7.619e-01;1.125e-01;1.094e+00;7.500e-01;1.108e-01;1.000e+01;8.335e-01;1.097e+00;7.599e-01;-1.255e-01
44.051615000;1.094e+00;8.333e-01;1.231e-01;7.619e-01;1.126e-01;1.094e+00;7.500e-01;1.108e-01;1.000e+01;8.335e-01;1.097e+00;7.599e-01;-1.255e-01
44.563615000;1.094e+00;8.333e-01;1.232e-01;7.619e-01;1.126e-01;1.094e+00;7.500e-01;1.108e-01;1.000e+01;8.335e-01;1.097e+00;7.599e-01;-1.255e-01
44.776615000;1.094e+00;8.333e-01;1.232e-01;7.619e-01;1.126e-01;1.094e+00;7.500e-01;1.109e-01;1.000e+01;8.335e-01;1.097e+00;7.599e-01;-1.255e-01
45.061615000;1.094e+00;8.333e-01;1.232e-01;7.619e-01;1.126e-01;1.094e+00;7.500e-01;1.109e-01;1.000e+01;8.335e-01;1.097e+00;7.599e-01;-1.255e-01
45.062615000;1.094e+00;8.333e-01;1.232e-01;7.619e-01;1.126e-01;1.094e+00;7.500e-01;1.109e-01;1.000e+01;8.335e-01;1.097e+00;7.598e-01;-1.255e-01
46.103615000;1.094e+00;8.333e-01;1.233e-01;7.619e-01;1.127e-01;1.094e+00;7.500e-01;1.109e-01;1.000e+01;8.335e-01;1.097e+00;7.598e-01;-1.256e-01
46.104615000;1.094e+00;8.333e-01;1.233e-01;7.618e-01;1.127e-01;1.094e+00;7.500e-01;1.109e-01;1.000e+01;8.335e-01;1.097e+00;7.598e-01;-1.256e-01
49.538615000;1.094e+00;8.333e-01;1.234e-01;7.618e-01;1.128e-01;1.094e+00;7.500e-01;1.111e-01;1.000e+01;8.335e-01;1.097e+00;7.598e-01;-1.257e-01
52.654615000;1.094e+00;8.333e-01;1.234e-01;7.618e-01;1.129e-01;1.094e+00;7.500e-01;1.111e-01;1.000e+01;8.335e-01;1.097e+00;7.598e-01;-1.257e-01
52.740615000;1.094e+00;8.333e-01;1.235e-01;7.618e-01;1.129e-01;1.094e+00;7.500e-01;1.111e-01;1.000e+01;8.335e-01;1.097e+00;7.598e-01;-1.257e-01
53.134615000;1.094e+00;8.333e-01;1.235e-01;7.618e-01;1.129e-01;1.094e+00;7.500e-01;1.111e-01;1.000e+01;8.335e-01;1.097e+00;7.598e-01;-1.258e-01
62.721615000;1.094e+00;8.333e-01;1.235e-01;7.618e-01;1.129e-01;1.094e+00;7.500e-01;1.112e-01;1.000e+01;8.335e-01;1.097e+00;7.598e-01;-1.258e-01
100.000000000;1.094e+00;8.333e-01;1.235e-01;7.618e-01;1.129e-01;1.094e+00;7.500e-01;1.112e-01;1.000e+01;8.335e-01;1.097e+00;7.598e-01;-1.258e-01
