time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044444;-0.666666667;-0;-0.638298144;0;1.044444;1.036257;-0.621633115;0.0304879324;1.044444;-0.4;-0;10;1.044444;1;1
19.999996;1.0444441;-0.666666667;9.43453644e-09;-0.638298341;2.62380281e-08;1.04444397;1.03625654;-0.621632365;0.0304871183;1.04444385;-0.4;2.65535066e-08;10;1.04444417;1;1
19.999997;1.0444441;-0.666666667;9.43453644e-09;-0.638298341;2.62380281e-08;1.04444397;1.03625654;-0.621632365;0.0304871183;1.04444385;-0.4;2.65535066e-08;10;1.06533317;1;1
20.000000;1.0444441;-0.666666667;9.43684045e-09;-0.638298341;2.62477582e-08;1.04444397;1.03625654;-0.621632365;0.0304871184;1.04444385;-0.4;2.66589821e-08;10;1.06533317;1;1
20.001020;1.04444511;-0.666666667;5.01085372e-06;-0.638297711;4.81573434e-06;1.04444595;1.03625754;-0.621633394;0.0304919308;1.04444483;-0.4;3.05290672e-06;10;1.06533317;1;1
20.002020;1.04444611;-0.666668333;2.00128974e-05;-0.638298675;1.91793321e-05;1.04445193;1.03625855;-0.621632814;0.0305063964;1.04444582;-0.400001;1.20779495e-05;10;1.06533318;1;1
20.003020;1.04444712;-0.66667;4.50153087e-05;-0.63829964;4.31170669e-05;1.0444599;1.03626156;-0.621632641;0.0305304559;1.0444468;-0.400002;2.7102297e-05;10;1.06533318;0.999999;0.999999
20.004020;1.04444812;-0.666671667;7.66844389e-05;-0.638300604;7.3437584e-05;1.04447088;1.03626457;-0.621632469;0.0305609506;1.04444779;-0.400003;4.6125953e-05;10;1.06533318;0.999999;0.999999
20.005020;1.04445013;-0.666675;0.000115020091;-0.638302553;0.000110141026;1.04448485;1.03626957;-0.621632703;0.0305978207;1.04444978;-0.400005;6.91488836e-05;10;1.06533318;0.999998;0.999998
20.006020;1.04445313;-0.666678333;0.000160022226;-0.63830389;0.000153227506;1.04450082;1.03627458;-0.621632937;0.0306411247;1.04445276;-0.400007;9.6171027e-05;10;1.06533318;0.999998;0.999998
20.007020;1.04445513;-0.666681667;0.000210024205;-0.638305837;0.000201101663;1.0445178;1.03627958;-0.621633172;0.0306892533;1.04445475;-0.400009;0.000126192365;10;1.06533318;0.999998;0.999998
20.008020;1.04445812;-0.666685;0.000265026017;-0.638307173;0.000253763239;1.04453777;1.03628558;-0.621632804;0.0307437852;1.04445774;-0.400011;0.000159212982;10;1.06533319;0.999998;0.999998
20.009020;1.04446112;-0.666688333;0.000325027571;-0.638308508;0.000311212438;1.04455875;1.03629259;-0.621631836;0.0308015031;1.04446074;-0.400013;0.000195233033;10;1.06533319;0.999997;0.999997
20.010020;1.04446511;-0.666693333;0.000390028724;-0.638310828;0.000373448894;1.04458172;1.03629959;-0.621632473;0.0308624366;1.04446473;-0.400016;0.000234252657;10;1.06533319;0.999997;0.999997
20.011020;1.0444681;-0.666696667;0.00045669603;-0.638312163;0.000437281738;1.04460469;1.03630659;-0.621631502;0.0309281939;1.04446772;-0.400018;0.000274271891;10;1.06533319;0.999997;0.999997
20.012020;1.04447208;-0.666701667;0.000528362748;-0.638314482;0.000505901522;1.04462967;1.03631459;-0.621631537;0.0309971367;1.04447171;-0.400021;0.000317290596;10;1.06533319;0.999997;0.999997
20.013020;1.04447606;-0.666706667;0.000601695478;-0.638316802;0.000576117172;1.04465564;1.03632259;-0.621631569;0.0310676868;1.04447571;-0.400024;0.00036130846;10;1.06533319;0.999997;0.999997
20.014020;1.04448005;-0.666711667;0.000676694137;-0.638319121;0.000647928737;1.04468262;1.03633059;-0.621629993;0.0311414521;1.0444797;-0.400027;0.000406325182;10;1.06533319;0.999997;0.999997
20.015020;1.04448403;-0.666715;0.000755025334;-0.638319845;0.00072293192;1.0447106;1.03633959;-0.621629422;0.0312167944;1.04448369;-0.400029;0.000453340721;10;1.0653332;0.999997;0.999997
20.016020;1.04448801;-0.66672;0.000835022383;-0.638322165;0.00079953099;1.04473857;1.03634859;-0.62162885;0.0312937436;1.04448769;-0.400032;0.000501355318;10;1.0653332;0.999997;0.999997
20.017020;1.04449198;-0.666725;0.000916685271;-0.638324485;0.000877725932;1.04476755;1.03635759;-0.621628277;0.0313722994;1.04449168;-0.400035;0.00055036927;10;1.06533321;0.999997;0.999997
20.018020;1.04449696;-0.66673;0.00100001398;-0.638326194;0.000957515879;1.04479652;1.03636659;-0.621626095;0.0314524621;1.04449668;-0.400038;0.000600382775;10;1.06533322;0.999997;0.999997
20.019020;1.04450094;-0.666735;0.00108500848;-0.638328515;0.00103890264;1.0448265;1.03637559;-0.621625521;0.0315342313;1.04450067;-0.400041;0.000651396001;10;1.06533323;0.999997;0.999997
20.020020;1.04450592;-0.666738333;0.00117166869;-0.638328629;0.00112188418;1.04485648;1.0363856;-0.621624345;0.0316175766;1.04450566;-0.400043;0.000703409168;10;1.06533324;0.999997;0.999997
20.021020;1.0445099;-0.666743333;0.00125666111;-0.638330951;0.00120327098;1.04488646;1.0363946;-0.621622161;0.0317009505;1.04450966;-0.400046;0.000754422517;10;1.06533325;0.999997;0.999997
20.022020;1.04451488;-0.666748333;0.00134498562;-0.638332662;0.00128784738;1.04491744;1.03640461;-0.621620985;0.0317858999;1.04451465;-0.400049;0.00080743622;10;1.06533325;0.999997;0.999997
20.023020;1.04451886;-0.666751667;0.00143330893;-0.63833339;0.00137242416;1.04494842;1.03641361;-0.6216188;0.0318692695;1.04451864;-0.400051;0.000860450327;10;1.06533326;0.999997;0.999997
20.024020;1.04452384;-0.666756667;0.00152163125;-0.638335103;0.0014569986;1.0449794;1.03642362;-0.621617622;0.0319558218;1.04452364;-0.400054;0.000913464794;10;1.06533327;0.999997;0.999997
20.025020;1.04452782;-0.66676;0.00160995273;-0.638335834;0.00154157346;1.04501138;1.03643363;-0.621614837;0.0320407633;1.04452763;-0.400056;0.000966479496;10;1.06533328;0.999997;0.999997
20.026020;1.0445328;-0.666765;0.00169994017;-0.63833755;0.00162774174;1.04504236;1.03644365;-0.621613659;0.0321273103;1.04453263;-0.400059;0.00102049426;10;1.06533329;0.999997;0.999997
20.028020;1.04454277;-0.666771667;0.00187991318;-0.638337797;0.00180007773;1.04510534;1.03646368;-0.621608083;0.032300396;1.04454263;-0.400063;0.00112852333;10;1.0653333;0.999997;0.999997
20.029020;1.04454676;-0.666776667;0.00196989895;-0.638340129;0.00188624801;1.04513733;1.0364727;-0.621605892;0.0323869661;1.04454664;-0.400066;0.00118253752;10;1.0653333;0.999997;0.999997
20.031020;1.04455674;-0.666783333;0.00214987004;-0.638340385;0.00205858565;1.04520132;1.03649274;-0.621600311;0.032561643;1.04455666;-0.40007;0.00129056558;10;1.06533331;0.999997;0.999997
20.032020;1.04456073;-0.666786667;0.00223985555;-0.638341128;0.00214475573;1.04523231;1.03650277;-0.621597518;0.0326481725;1.04456068;-0.400072;0.00134457955;10;1.06533331;0.999997;0.999997
20.033020;1.04456573;-0.666788333;0.00232984104;-0.638339666;0.00223092247;1.04526431;1.0365128;-0.621594723;0.0327346988;1.0445657;-0.400073;0.00139859341;10;1.06533331;0.999997;0.999997
20.034020;1.04457072;-0.666791667;0.00241982659;-0.638339801;0.00231708749;1.0452963;1.03652283;-0.621591928;0.0328212218;1.04457072;-0.400075;0.00145260717;10;1.06533331;0.999997;0.999997
20.035020;1.04457471;-0.666795;0.0025098123;-0.63834055;0.00240325286;1.0453283;1.03653286;-0.621587524;0.0329077416;1.04457475;-0.400077;0.00150662089;10;1.06533332;0.999997;0.999997
20.036020;1.0445797;-0.666798333;0.00259979823;-0.63834069;0.00248941395;1.0453593;1.0365429;-0.621584728;0.0329942583;1.04457978;-0.400079;0.00156063452;10;1.06533332;0.999997;0.999997
20.037020;1.04458469;-0.6668;0.00268978447;-0.638339236;0.00257557282;1.0453913;1.03655293;-0.621580322;0.0330807719;1.04458481;-0.40008;0.00161464791;10;1.06533332;0.999997;0.999997
20.038020;1.04458968;-0.666803333;0.00277977119;-0.63833938;0.00266172935;1.0454223;1.03656297;-0.621577523;0.0331672825;1.04458984;-0.400082;0.00166866079;10;1.06533332;0.999997;0.999997
20.039020;1.04459367;-0.666805;0.00286809201;-0.638338542;0.00274629048;1.0454543;1.03657301;-0.621573117;0.0332537903;1.04459388;-0.400083;0.00172167289;10;1.06533333;0.999997;0.999997
20.040020;1.04459865;-0.666806667;0.0029580806;-0.638337096;0.00283244192;1.0454853;1.03658205;-0.62156931;0.0333387196;1.04459891;-0.400084;0.00177568389;10;1.06533333;0.999997;0.999997
20.041020;1.04460264;-0.66681;0.00304640389;-0.638337857;0.00291699775;1.04551731;1.03659208;-0.621566514;0.0334252218;1.04460295;-0.400086;0.0018286936;10;1.06533333;0.999997;0.999997
20.042020;1.04460763;-0.666811667;0.0031347288;-0.638336414;0.00300154768;1.04554832;1.03660212;-0.621562109;0.0335101131;1.04460798;-0.400087;0.00188170198;10;1.06533333;0.999997;0.999997
20.043020;1.04461262;-0.666813333;0.00322305562;-0.638334973;0.00308609418;1.04557933;1.03661216;-0.621557707;0.0335950014;1.04461301;-0.400088;0.00193470905;10;1.06533334;0.999998;0.999998
20.044020;1.04461661;-0.666815;0.00331138471;-0.638334146;0.0031706401;1.04561034;1.03662119;-0.621553907;0.0336799185;1.04461704;-0.400089;0.00198771482;10;1.06533334;0.999998;0.999998
20.045020;1.0446216;-0.666816667;0.00339971629;-0.638332708;0.00325517938;1.04564136;1.03663122;-0.621549508;0.0337647997;1.04462207;-0.40009;0.00204071936;10;1.06533334;0.999998;0.999998
20.046020;1.04462559;-0.666818333;0.00348638376;-0.638331883;0.00333812267;1.04567238;1.03664125;-0.621545113;0.0338480689;1.0446261;-0.400091;0.00209272286;10;1.06533334;0.999998;0.999998
20.047020;1.04463058;-0.66682;0.00357472026;-0.638330449;0.00342265454;1.0457024;1.03665028;-0.621539712;0.0339329744;1.04463113;-0.400092;0.00214572567;10;1.06533334;0.999998;0.999998
20.048020;1.04463558;-0.666821667;0.00366139226;-0.638329017;0.00350558716;1.04573343;1.03666031;-0.621535322;0.0340162351;1.04463615;-0.400093;0.00219772816;10;1.06533334;0.999998;0.999998
20.049020;1.04463957;-0.666821667;0.00374806606;-0.638326603;0.0035885196;1.04576446;1.03667033;-0.621530936;0.0340994912;1.04464017;-0.400093;0.00224973056;10;1.06533335;0.999998;0.999998
20.050020;1.04464457;-0.666823333;0.00383474118;-0.638325173;0.00367144535;1.0457945;1.03667935;-0.621525543;0.0341827759;1.04464518;-0.400094;0.00230173283;10;1.06533334;0.999998;0.999998
20.051020;1.04464857;-0.666825;0.00391975027;-0.638324356;0.00375277631;1.04582454;1.03668936;-0.62152116;0.0342644158;1.0446492;-0.400095;0.00235273463;10;1.06533334;0.999998;0.999998
20.052020;1.04465357;-0.666825;0.004006426;-0.638321332;0.0038356967;1.04585558;1.03669837;-0.621517379;0.0343476926;1.04465421;-0.400095;0.00240473548;10;1.06533334;0.999998;0.999998
20.053020;1.04465758;-0.666826667;0.00409143455;-0.638320516;0.00391702342;1.04588562;1.03670738;-0.621511991;0.0344293586;1.04465822;-0.400096;0.00245573485;10;1.06533334;0.999998;0.999998
20.054020;1.04466158;-0.666826667;0.00417644234;-0.638318103;0.00399834876;1.04591566;1.03671739;-0.621506005;0.034510989;1.04466223;-0.400096;0.00250673234;10;1.06533333;0.999998;0.999998
20.055020;1.04466659;-0.666826667;0.00426144921;-0.638315077;0.00407966931;1.0459447;1.0367264;-0.621502228;0.034592651;1.04466724;-0.400096;0.00255772778;10;1.06533333;0.999998;0.999998
20.056020;1.0446706;-0.666828333;0.004346455;-0.638314258;0.00416099323;1.04597475;1.0367364;-0.621496242;0.0346742782;1.04467125;-0.400097;0.00260872126;10;1.06533332;0.999998;0.999998
20.057020;1.04467561;-0.666828333;0.00442979296;-0.638311229;0.00424071762;1.04600479;1.03674541;-0.621490856;0.0347543305;1.04467625;-0.400097;0.00265871295;10;1.06533331;0.999998;0.999998
20.058020;1.04467962;-0.666828333;0.00451479646;-0.638308809;0.00432204161;1.04603383;1.03675441;-0.621487077;0.0348343823;1.04468025;-0.400097;0.0027097031;10;1.0653333;0.999998;0.999998
20.059020;1.04468363;-0.66683;0.00459813231;-0.638307981;0.00440177065;1.04606387;1.03676341;-0.62148169;0.0349144335;1.04468426;-0.400098;0.0027596919;10;1.06533329;0.999998;0.999998
20.060020;1.04468865;-0.66683;0.00468146741;-0.638304944;0.00448149601;1.04609291;1.03677341;-0.621475703;0.0349944511;1.04468926;-0.400098;0.00280967965;10;1.06533327;0.999998;0.999998
20.062020;1.04469668;-0.66683;0.00484646963;-0.638300081;0.00463936247;1.04615097;1.0367914;-0.621464924;0.0351545536;1.04469726;-0.400098;0.00290865372;10;1.06533325;0.999998;0.999998
20.063020;1.04470169;-0.66683;0.00492813742;-0.638297034;0.00471749502;1.04618;1.0368004;-0.621459532;0.0352329978;1.04470225;-0.400098;0.0029576411;10;1.06533323;0.999998;0.999998
20.064020;1.0447057;-0.66683;0.00501147248;-0.638294594;0.00479722822;1.04620903;1.03680939;-0.62145414;0.0353114428;1.04470625;-0.400098;0.00300762949;10;1.06533322;0.999998;0.999998
20.065020;1.04470972;-0.66683;0.00509314191;-0.638292152;0.0048753668;1.04623805;1.03681838;-0.621448745;0.0353898886;1.04471025;-0.400098;0.00305661951;10;1.06533321;0.999998;0.999998
20.066020;1.04471473;-0.66683;0.00517314609;-0.638289095;0.00495190593;1.04626708;1.03682737;-0.621443349;0.0354683354;1.04471524;-0.400098;0.00310461162;10;1.0653332;0.999998;0.999998
20.067020;1.04471874;-0.66683;0.00525481864;-0.638286646;0.00503004569;1.0462951;1.03683636;-0.621437951;0.0355467832;1.04471923;-0.400098;0.00315360605;10;1.06533319;0.999998;0.999998
20.068020;1.04472276;-0.66683;0.00533482635;-0.638284194;0.0051065907;1.04632412;1.03684535;-0.62143255;0.0356236243;1.04472323;-0.400098;0.00320160268;10;1.06533319;0.999998;0.999998
20.069020;1.04472677;-0.66683;0.0054165025;-0.638281739;0.00518473162;1.04635213;1.03685433;-0.621427149;0.0357004662;1.04472722;-0.400098;0.00325060106;10;1.06533318;0.999998;0.999998
20.070020;1.04473078;-0.66683;0.00549651355;-0.63827928;0.00526127794;1.04638015;1.03686332;-0.621421747;0.0357773087;1.04473121;-0.400098;0.00329860047;10;1.06533318;0.999998;0.999998
20.071020;1.04473579;-0.666828333;0.0055765259;-0.638274614;0.00533782007;1.04640917;1.0368723;-0.621414736;0.0358541518;1.04473621;-0.400097;0.00334659997;10;1.06533318;0.999998;0.999998
20.072020;1.0447398;-0.666828333;0.00565653927;-0.63827215;0.00541436824;1.04643718;1.03688028;-0.62140993;0.0359310299;1.0447402;-0.400097;0.00339459857;10;1.06533318;0.999998;0.999998
20.073020;1.04474381;-0.666828333;0.0057348867;-0.638269686;0.00548932207;1.0464642;1.03688927;-0.621404525;0.0360062663;1.04474419;-0.400097;0.00344159542;10;1.06533318;0.999998;0.999998
20.074020;1.04474782;-0.666828333;0.00581323458;-0.638267221;0.00556427665;1.04649221;1.03689825;-0.62139751;0.0360831102;1.04474819;-0.400097;0.00348858999;10;1.06533319;0.999999;0.999999
20.075020;1.04475183;-0.666826667;0.00589324934;-0.63826316;0.00564082699;1.04652022;1.03690723;-0.621392101;0.0361583462;1.04475218;-0.400096;0.00353658199;10;1.06533319;0.999999;0.999999
20.076020;1.04475583;-0.666826667;0.00597159743;-0.638260695;0.00571578217;1.04654823;1.03691522;-0.621387291;0.0362336161;1.04475618;-0.400096;0.00358357138;10;1.0653332;0.999999;0.999999
20.077020;1.04475984;-0.666826667;0.00604994524;-0.638258229;0.00579073711;1.04657524;1.0369242;-0.621380274;0.0363088494;1.04476017;-0.400096;0.00363055839;10;1.06533321;0.999999;0.999999
20.078020;1.04476384;-0.666825;0.00612662582;-0.638254169;0.0058640962;1.04660325;1.03693318;-0.621374865;0.0363824728;1.04476417;-0.400095;0.00367654334;10;1.06533322;0.999999;0.999999
20.079020;1.04476784;-0.666825;0.00620497219;-0.638251707;0.00593904965;1.04663026;1.03694117;-0.621370056;0.0364577354;1.04476816;-0.400095;0.00372352662;10;1.06533323;0.999999;0.999999
20.080020;1.04477184;-0.666825;0.00628165076;-0.638249244;0.00601240665;1.04665727;1.03695015;-0.621363041;0.036531352;1.04477216;-0.400095;0.00376950867;10;1.06533324;0.999999;0.999999
20.081020;1.04477684;-0.666823333;0.00635832794;-0.638244578;0.00608575638;1.04668427;1.03695813;-0.621358234;0.0366049998;1.04477715;-0.400094;0.00381548988;10;1.06533324;0.999999;0.999999
20.082020;1.04478084;-0.666823333;0.00643500355;-0.638242117;0.00615911026;1.04671127;1.03696712;-0.621351223;0.0366786083;1.04478115;-0.400094;0.0038614705;10;1.06533325;0.999999;0.999999
20.083020;1.04478483;-0.666821667;0.00651167739;-0.638238063;0.00623246231;1.04673827;1.0369751;-0.621346419;0.0367522482;1.04478514;-0.400093;0.00390745052;10;1.06533325;0.999999;0.999999
20.084020;1.04478782;-0.666821667;0.00658834931;-0.638236217;0.00630581826;1.04676527;1.03698408;-0.621339412;0.0368258487;1.04478813;-0.400093;0.00395342979;10;1.06533325;0.999999;0.999999
20.085020;1.04479181;-0.66682;0.00666335255;-0.638232164;0.00637757062;1.04679227;1.03699207;-0.621334611;0.0368978737;1.04479213;-0.400092;0.00399840806;10;1.06533325;0.999999;0.999999
20.086020;1.0447958;-0.66682;0.00674002042;-0.638229707;0.00645091571;1.04681826;1.03700005;-0.621328207;0.0369715025;1.04479612;-0.400092;0.00404438511;10;1.06533325;0.999999;0.999999
20.087020;1.04479978;-0.666818333;0.00681501951;-0.638225657;0.00652266319;1.04684526;1.03700904;-0.621322811;0.0370434855;1.04480011;-0.400091;0.00408936085;10;1.06533324;0.999999;0.999999
20.088020;1.04480377;-0.666818333;0.00689001644;-0.638223201;0.00659440848;1.04687125;1.03701702;-0.621316411;0.037115502;1.0448041;-0.400091;0.00413433536;10;1.06533324;0.999999;0.999999
20.089020;1.04480776;-0.666816667;0.00696501114;-0.638219151;0.00666615188;1.04689825;1.03702501;-0.62131162;0.0371875166;1.04480809;-0.40009;0.00417930868;10;1.06533323;0.999999;0.999999
20.090020;1.04481175;-0.666816667;0.0070400037;-0.638216695;0.00673789393;1.04692424;1.037034;-0.621304625;0.0372578869;1.04481207;-0.40009;0.00422428074;10;1.06533321;0.999999;0.999999
20.091020;1.04481574;-0.666815;0.00711332767;-0.638212646;0.00680804006;1.04695023;1.03704199;-0.62129823;0.0373298992;1.04481606;-0.400089;0.00426825132;10;1.0653332;0.999999;0.999999
20.092020;1.04481973;-0.666813333;0.00718831666;-0.638208597;0.00687978122;1.04697622;1.03704999;-0.621293447;0.0374003038;1.04482005;-0.400088;0.0043132203;10;1.06533318;0.999999;0.999999
20.093020;1.04482373;-0.666813333;0.00726163765;-0.638206144;0.00694992746;1.04700222;1.03705798;-0.621287057;0.0374707078;1.04482403;-0.400088;0.00435718775;10;1.06533316;0.999999;0.999999
20.094020;1.04482773;-0.666811667;0.0073349577;-0.638202097;0.00702007423;1.04702821;1.03706598;-0.621280669;0.0375411119;1.04482802;-0.400087;0.00440115384;10;1.06533314;0.999999;0.999999
20.095020;1.04483073;-0.666811667;0.00740827725;-0.638200256;0.00709022842;1.0470542;1.03707398;-0.621275889;0.0376115161;1.044831;-0.400087;0.00444511878;10;1.06533311;0.999999;0.999999
20.096020;1.04483473;-0.66681;0.00748159672;-0.638196212;0.0071603765;1.04708019;1.03708297;-0.621268906;0.0376818845;1.04483499;-0.400086;0.0044890828;10;1.06533309;0.999999;0.999999
20.097020;1.04483874;-0.666808333;0.00755491652;-0.638192168;0.00723052504;1.04710518;1.03709097;-0.621264129;0.0377522898;1.04483897;-0.400085;0.00453304606;10;1.06533307;0.999999;0.999999
20.098020;1.04484275;-0.666808333;0.0076265705;-0.638189723;0.00729907876;1.04713116;1.03709897;-0.621257748;0.037821089;1.04484296;-0.400085;0.00457600866;10;1.06533304;0.999999;0.999999
20.099020;1.04484676;-0.666806667;0.00769822581;-0.638185684;0.00736763278;1.04715615;1.03710696;-0.621251367;0.0378898891;1.04484694;-0.400084;0.00461897072;10;1.06533302;0.999999;0.999999
20.100020;1.04484977;-0.666805;0.00777154949;-0.638182257;0.00743778937;1.04718213;1.03711496;-0.621244988;0.0379602972;1.04484993;-0.400083;0.00466293239;10;1.065333;0.999999;0.999999
20.101020;1.04485379;-0.666805;0.00784320838;-0.638179816;0.00750634416;1.04720712;1.03712295;-0.621240216;0.0380290991;1.04485391;-0.400083;0.00470589383;10;1.06533298;0.999999;0.999999
20.102020;1.0448578;-0.666803333;0.00791486921;-0.638175781;0.00757489946;1.0472321;1.03713094;-0.621233839;0.0380979016;1.0448579;-0.400082;0.00474885522;10;1.06533296;0.999999;0.999999
20.103020;1.04486182;-0.666801667;0.00798486518;-0.638171746;0.00764186032;1.04725709;1.03713793;-0.621228061;0.0381651348;1.04486189;-0.400081;0.00479081684;10;1.06533295;0.999999;0.999999
20.104020;1.04486484;-0.6668;0.00805652936;-0.638168322;0.00771042445;1.04728207;1.03714592;-0.621223292;0.038233939;1.04486487;-0.40008;0.004833779;10;1.06533294;0.999999;0.999999
20.105020;1.04486885;-0.6668;0.00812819478;-0.638165882;0.007778982;1.04730705;1.03715391;-0.621216916;0.0383011371;1.04486886;-0.40008;0.0048767421;10;1.06533293;0.999999;0.999999
20.106020;1.04487287;-0.666798333;0.00819819459;-0.638161848;0.00784594501;1.04733203;1.0371619;-0.62121054;0.0383699426;1.04487285;-0.400079;0.00491870657;10;1.06533293;0.999999;0.999999
20.107020;1.04487589;-0.666796667;0.00826819543;-0.638158424;0.00791291588;1.04735701;1.03716989;-0.621204166;0.0384371416;1.04487584;-0.400078;0.00496067282;10;1.06533293;0.999999;0.999999
20.108020;1.04487991;-0.666796667;0.00833819736;-0.638155984;0.00797987931;1.04738199;1.03717787;-0.621199398;0.0385043407;1.04487982;-0.400078;0.00500264119;10;1.06533293;0.999999;0.999999
20.109020;1.04488393;-0.666795;0.00840820031;-0.638151948;0.00804684271;1.04740597;1.03718486;-0.621193624;0.0385715772;1.04488381;-0.400077;0.00504461197;10;1.06533293;0.999999;0.999999
20.110020;1.04488695;-0.666793333;0.00847820409;-0.638148522;0.00811381374;1.04743095;1.03719285;-0.621187252;0.0386387766;1.0448868;-0.400076;0.00508658553;10;1.06533293;0.999999;0.999999
20.111020;1.04489096;-0.666791667;0.00854820849;-0.638144486;0.00818077686;1.04745493;1.03720084;-0.621180882;0.038704369;1.04489079;-0.400075;0.00512856223;10;1.06533293;0.999999;0.999999
20.112020;1.04489498;-0.666791667;0.00861654667;-0.638142045;0.00824614459;1.04747992;1.03720783;-0.621176718;0.0387716054;1.04489479;-0.400075;0.00516954233;10;1.06533293;0.999999;0.999999
20.113020;1.044898;-0.66679;0.00868655178;-0.638138619;0.00831311487;1.0475039;1.03721581;-0.62117035;0.0388371971;1.04489778;-0.400074;0.0052115259;10;1.06533293;0.999999;0.999999
20.114020;1.04490201;-0.666788333;0.00875489036;-0.638134583;0.00837848171;1.04752789;1.0372238;-0.621163984;0.0389027882;1.04490178;-0.400073;0.00525251277;10;1.06533293;0.999999;0.999999
20.115020;1.04490503;-0.666786667;0.00882322901;-0.638131158;0.00844385606;1.04755287;1.03723079;-0.621158218;0.0389700229;1.04490477;-0.400072;0.00529350269;10;1.06533293;0.999999;0.999999
20.116020;1.04490905;-0.666786667;0.00889156778;-0.638128718;0.00850922165;1.04757685;1.03723878;-0.62115346;0.0390356126;1.04490877;-0.400072;0.00533449543;10;1.06533292;0.999999;0.999999
20.117020;1.04491206;-0.666785;0.0089599068;-0.638125295;0.00857459438;1.04760084;1.03724577;-0.621147695;0.0390996325;1.04491178;-0.400071;0.00537549083;10;1.06533292;0.999999;0.999999
20.119020;1.04492009;-0.666781667;0.00909658669;-0.638117231;0.00870531921;1.0476488;1.03726176;-0.621134969;0.0392308089;1.04491979;-0.400069;0.00545748875;10;1.0653329;0.999999;0.999999
20.120020;1.0449231;-0.666781667;0.0091632612;-0.638115406;0.00876909249;1.04767179;1.03726875;-0.621129206;0.0392948272;1.0449228;-0.400069;0.00549749064;10;1.06533288;0.999999;0.999999
20.121020;1.04492711;-0.66678;0.00923160322;-0.638111378;0.00883445071;1.04769577;1.03727575;-0.621125049;0.0393604516;1.04492681;-0.400068;0.00553849389;10;1.06533287;0.999999;0.999999
20.122020;1.04493012;-0.666778333;0.00929827929;-0.638107961;0.00889822066;1.04771975;1.03728374;-0.621118687;0.0394244308;1.04492982;-0.400067;0.00557849796;10;1.06533285;0.999999;0.999999
20.123020;1.04493413;-0.666776667;0.00936495606;-0.638103936;0.00896198032;1.04774274;1.03729074;-0.621112923;0.0394884473;1.04493384;-0.400066;0.00561850227;10;1.06533284;0.999999;0.999999
20.124020;1.04493713;-0.666776667;0.00943163349;-0.638102117;0.0090257467;1.04776672;1.03729874;-0.62110656;0.0395524249;1.04493685;-0.400066;0.00565850631;10;1.06533282;0.999999;0.999999
20.125020;1.04494114;-0.666775;0.00949831161;-0.638098093;0.00908950252;1.0477897;1.03730574;-0.621102403;0.0396164398;1.04494087;-0.400065;0.00569850971;10;1.06533281;0.999999;0.999999
20.126020;1.04494415;-0.666773333;0.00956499057;-0.638094681;0.00915326513;1.04781368;1.03731275;-0.621096638;0.0396804535;1.04494388;-0.400064;0.00573851221;10;1.06533279;0.999999;0.999999
20.127020;1.04494815;-0.666771667;0.00963167048;-0.638090658;0.00921701716;1.04783667;1.03732076;-0.621090274;0.039742821;1.0449479;-0.400063;0.0057785136;10;1.06533278;0.999999;0.999999
20.128020;1.04495116;-0.66677;0.00969835138;-0.638087247;0.00928077641;1.04785965;1.03732777;-0.621084507;0.0398068326;1.04495092;-0.400062;0.00581851365;10;1.06533277;0.999999;0.999999
20.129020;1.04495417;-0.66677;0.00976336659;-0.638085431;0.00934293933;1.04788364;1.03733479;-0.621078741;0.0398692369;1.04495393;-0.400062;0.00585751217;10;1.06533275;0.999999;0.999999
20.130020;1.04495817;-0.666768333;0.00983004927;-0.638081411;0.00940668704;1.04790663;1.0373428;-0.621073982;0.039933209;1.04495795;-0.400061;0.00589750901;10;1.06533274;0.999999;0.999999
20.131020;1.04496118;-0.666766667;0.00989506581;-0.638078001;0.00946884783;1.04792962;1.03734982;-0.621068213;0.0399956129;1.04496097;-0.40006;0.00593650423;10;1.06533273;0.999999;0.999999
20.132020;1.04496519;-0.666765;0.00996008246;-0.63807398;0.00953099895;1.04795261;1.03735684;-0.621062445;0.0400580171;1.04496499;-0.400059;0.00597549793;10;1.06533271;0.999999;0.999999
20.133020;1.0449682;-0.666765;0.0100250987;-0.638072167;0.00959315895;1.04797561;1.03736386;-0.621056675;0.0401204217;1.044968;-0.400059;0.00601449007;10;1.0653327;0.999999;0.999999
20.134020;1.0449722;-0.666763333;0.010090114;-0.638068146;0.00965530973;1.0479976;1.03737187;-0.621051914;0.0401827881;1.04497202;-0.400058;0.00605348038;10;1.06533269;0.999999;0.999999
20.136020;1.04497821;-0.66676;0.0102184732;-0.638061329;0.00977803531;1.04804361;1.03738591;-0.621040373;0.040305994;1.04497805;-0.400056;0.00613045444;10;1.06533267;0.999999;0.999999
20.137020;1.04498222;-0.66676;0.010283483;-0.638058905;0.00984018679;1.04806661;1.03739292;-0.621034602;0.0403684013;1.04498206;-0.400056;0.0061694381;10;1.06533266;0.999999;0.999999
20.138020;1.04498522;-0.666758333;0.0103484902;-0.638055497;0.0099023483;1.04808861;1.03739994;-0.621030435;0.0404292026;1.04498507;-0.400055;0.00620841989;10;1.06533265;0.999999;0.999999
20.139020;1.04498822;-0.666756667;0.0104118279;-0.638052089;0.00996291576;1.04811162;1.03740696;-0.621024661;0.0404916109;1.04498808;-0.400054;0.00624640033;10;1.06533265;0.999999;0.999999
20.140020;1.04499223;-0.666755;0.0104751624;-0.638048071;0.0100234747;1.04813363;1.03741397;-0.621018884;0.0405524127;1.04499209;-0.400053;0.00628438001;10;1.06533264;0.999999;0.999999
20.141020;1.04499523;-0.666755;0.0105401605;-0.638046258;0.0100856395;1.04815664;1.03742099;-0.621013106;0.0406132143;1.0449951;-0.400053;0.00632335947;10;1.06533263;0.999999;0.999999
20.142020;1.04499823;-0.666753333;0.0106034886;-0.638042849;0.0101462107;1.04817865;1.037428;-0.621007324;0.0406740154;1.0449981;-0.400052;0.00636133919;10;1.06533263;0.999999;0.999999
20.143020;1.04500223;-0.666751667;0.0106668135;-0.63803883;0.0102067737;1.04820066;1.03743502;-0.621003146;0.0407348156;1.0450021;-0.400051;0.00639931955;10;1.06533263;0.999999;0.999999
20.144020;1.04500523;-0.66675;0.0107301353;-0.638035422;0.0102673478;1.04822367;1.03744203;-0.620997359;0.0407956143;1.0450051;-0.40005;0.00643730092;10;1.06533262;0.999999;0.999999
20.145020;1.04500822;-0.66675;0.0107917876;-0.638033609;0.0103263282;1.04824568;1.03744905;-0.620991569;0.0408564114;1.0450081;-0.40005;0.00647428361;10;1.06533262;0.999999;0.999999
20.146020;1.04501222;-0.666748333;0.0108551039;-0.63802959;0.0103868946;1.04826769;1.03745607;-0.620987383;0.0409172067;1.04501209;-0.400049;0.0065122679;10;1.06533262;0.999999;0.999999
20.147020;1.04501522;-0.666746667;0.0109184176;-0.638026182;0.0104474722;1.04828971;1.03746308;-0.62098159;0.0409763933;1.04501509;-0.400048;0.00655025389;10;1.06533262;0.999999;0.999999
20.148020;1.04501822;-0.666746667;0.0109800625;-0.63802437;0.010506456;1.04831172;1.0374701;-0.620975794;0.041037184;1.04501808;-0.400048;0.00658724158;10;1.06533261;0.999999;0.999999
20.149020;1.04502121;-0.666745;0.011043372;-0.638020962;0.0105670356;1.04833373;1.03747711;-0.620969996;0.0410963656;1.04502107;-0.400047;0.00662523097;10;1.06533261;0.999999;0.999999
20.150020;1.04502521;-0.666743333;0.0111050132;-0.638016945;0.0106260114;1.04835574;1.03748413;-0.620965805;0.041155544;1.04502505;-0.400046;0.00666222209;10;1.06533261;0.999999;0.999999
20.151020;1.04502821;-0.666741667;0.0111666531;-0.638013538;0.0106849983;1.04837776;1.03749114;-0.620960005;0.0412147189;1.04502804;-0.400045;0.0066992149;10;1.0653326;0.999999;0.999999
20.152020;1.04503121;-0.666741667;0.0112282917;-0.638011725;0.0107439862;1.04839977;1.03749815;-0.620954203;0.0412754964;1.04503102;-0.400045;0.00673620938;10;1.06533259;0.999999;0.999999
20.153020;1.0450342;-0.66674;0.0112899292;-0.638008318;0.0108029749;1.04842079;1.03750516;-0.620948401;0.0413346637;1.045034;-0.400044;0.00677320544;10;1.06533258;0.999999;0.999999
20.154020;1.0450372;-0.666738333;0.011351566;-0.638004909;0.0108619646;1.0484428;1.03751117;-0.620944805;0.0413922606;1.04503699;-0.400043;0.00681020293;10;1.06533258;0.999999;0.999999
20.155020;1.0450412;-0.666738333;0.0114132019;-0.638002484;0.0109209446;1.04846481;1.03751818;-0.620939001;0.0414514208;1.04504097;-0.400043;0.00684720154;10;1.06533257;0.999999;0.999999
20.156020;1.04504419;-0.666736667;0.0114748376;-0.637999073;0.0109799354;1.04848583;1.03752518;-0.620933198;0.041510578;1.04504394;-0.400042;0.00688420096;10;1.06533256;0.999999;0.999999
20.157020;1.04504719;-0.666735;0.0115364731;-0.637995663;0.0110389265;1.04850785;1.03753218;-0.620929003;0.0415697328;1.04504692;-0.400041;0.00692120093;10;1.06533255;0.999999;0.999999
20.158020;1.04505019;-0.666735;0.0115964423;-0.637993847;0.0110963229;1.04852886;1.03753919;-0.620923201;0.0416272796;1.0450499;-0.400041;0.00695720133;10;1.06533254;0.999999;0.999999
20.159020;1.04505319;-0.666733333;0.0116580786;-0.637990436;0.0111553141;1.04855088;1.03754519;-0.620917998;0.0416864717;1.04505288;-0.40004;0.00699420206;10;1.06533254;0.999999;0.999999
20.160020;1.04505719;-0.666731667;0.0117180493;-0.637986414;0.0112126999;1.04857189;1.03755218;-0.620913804;0.0417440169;1.04505686;-0.400039;0.00703020304;10;1.06533253;0.999999;0.999999
20.161020;1.04506019;-0.666731667;0.0117796881;-0.637984597;0.0112716911;1.04859391;1.03755918;-0.620908003;0.0418015621;1.04505983;-0.400039;0.00706720426;10;1.06533253;0.999999;0.999999
20.162020;1.04506319;-0.66673;0.0118396619;-0.637981185;0.011329087;1.04861493;1.03756518;-0.620902803;0.0418607546;1.04506281;-0.400038;0.00710320573;10;1.06533252;0.999999;0.999999
20.163020;1.0450662;-0.666728333;0.0118996376;-0.637977773;0.0113864823;1.04863595;1.03757217;-0.62089861;0.0419183017;1.04506579;-0.400037;0.00713920748;10;1.06533252;0.999999;0.999999
20.164020;1.0450692;-0.666728333;0.0119596155;-0.637975955;0.0114438766;1.04865697;1.03757916;-0.62089281;0.0419758507;1.04506877;-0.400037;0.00717520945;10;1.06533252;0.999999;0.999999
20.165020;1.04507221;-0.666726667;0.0120195957;-0.637972543;0.0115012696;1.04867799;1.03758515;-0.62088761;0.0420334425;1.04507175;-0.400036;0.00721121146;10;1.06533252;0.999999;0.999999
20.166020;1.04507621;-0.666725;0.0120795781;-0.63796852;0.0115586503;1.04869901;1.03759214;-0.620883417;0.0420909962;1.04507573;-0.400035;0.00724721323;10;1.06533252;0.999999;0.999999
20.167020;1.04507922;-0.666725;0.012139563;-0.637966704;0.0116160409;1.04872102;1.03759913;-0.620877616;0.042146946;1.04507872;-0.400035;0.00728321449;10;1.06533253;0.999999;0.999999
20.168020;1.04508223;-0.666723333;0.0121995503;-0.637963293;0.0116734307;1.04874204;1.03760511;-0.620872413;0.0422045446;1.0450817;-0.400034;0.00731921504;10;1.06533253;0.999999;0.999999
20.169020;1.04508523;-0.666723333;0.0122578734;-0.637961477;0.0117292246;1.04876206;1.0376121;-0.620868216;0.0422621042;1.04508468;-0.400034;0.00735421483;10;1.06533254;0.999999;0.999999
20.170020;1.04508824;-0.666721667;0.0123178655;-0.637958067;0.0117866122;1.04878308;1.03761808;-0.62086301;0.0423180991;1.04508767;-0.400033;0.00739021386;10;1.06533255;0.999999;0.999999
20.171020;1.04509125;-0.66672;0.0123761931;-0.637954657;0.0118424036;1.04880409;1.03762507;-0.620857203;0.0423756601;1.04509066;-0.400032;0.00742521215;10;1.06533255;0.999999;0.999999
20.172020;1.04509425;-0.66672;0.0124361893;-0.637952844;0.011899788;1.04882511;1.03763205;-0.620853001;0.0424316149;1.04509364;-0.400032;0.00746120967;10;1.06533256;0.999999;0.999999
20.173020;1.04509726;-0.666718333;0.0124945206;-0.637949435;0.0119555754;1.04884612;1.03763803;-0.620847789;0.0424892166;1.04509663;-0.400031;0.00749620632;10;1.06533256;0.999999;0.999999
20.174020;1.04510027;-0.666718333;0.0125545205;-0.637947621;0.0120129551;1.04886713;1.03764501;-0.620843584;0.0425451705;1.04509963;-0.400031;0.007532202;10;1.06533256;0.999999;0.999999
20.175020;1.04510327;-0.666716667;0.0126128553;-0.637944211;0.0120687373;1.04888714;1.03765099;-0.620838369;0.0426011645;1.04510262;-0.40003;0.00756719659;10;1.06533257;0.999999;0.999999
20.176020;1.04510628;-0.666715;0.012671192;-0.6379408;0.0121245167;1.04890814;1.03765797;-0.620832553;0.0426571165;1.04510562;-0.400029;0.0076021899;10;1.06533257;0.999999;0.999999
20.177020;1.04510929;-0.666715;0.0127295304;-0.637938983;0.0121802935;1.04892815;1.03766395;-0.620828938;0.0427131088;1.04510861;-0.400029;0.00763718173;10;1.06533257;0.999999;0.999999
20.178020;1.04511329;-0.666713333;0.0127878704;-0.637934957;0.0122360562;1.04894915;1.03767093;-0.620823116;0.0427690589;1.04511261;-0.400028;0.00767217201;10;1.06533257;0.999999;0.999999
20.179020;1.0451163;-0.666713333;0.012846212;-0.637933136;0.0122918285;1.04896914;1.03767691;-0.620819496;0.0428250491;1.04511562;-0.400028;0.00770716087;10;1.06533257;0.999999;0.999999
20.180020;1.0451193;-0.666711667;0.0129045546;-0.637929718;0.0123475995;1.04899014;1.03768289;-0.620814267;0.0428810383;1.04511862;-0.400027;0.00774214846;10;1.06533257;0.999999;0.999999
20.181020;1.0451223;-0.666711667;0.0129628979;-0.637927892;0.0124033692;1.04901013;1.03768987;-0.620810043;0.0429369848;1.04512163;-0.400027;0.00777713503;10;1.06533257;0.999999;0.999999
20.182020;1.04512531;-0.66671;0.0130195749;-0.63792447;0.0124575437;1.04903112;1.03769585;-0.620804811;0.0429913651;1.04512464;-0.400026;0.00781112085;10;1.06533256;0.999999;0.999999
20.183020;1.04512831;-0.66671;0.0130779181;-0.637922641;0.0125133124;1.04905111;1.03770282;-0.620798978;0.0430473086;1.04512765;-0.400026;0.00784610626;10;1.06533255;0.999999;0.999999
20.184020;1.04513131;-0.666708333;0.013134594;-0.637919215;0.0125674866;1.0490711;1.0377088;-0.62079535;0.0431032921;1.04513067;-0.400025;0.0078800916;10;1.06533255;0.999999;0.999999
20.185020;1.0451343;-0.666708333;0.0131929353;-0.637917382;0.0126232555;1.04909208;1.03771478;-0.620790117;0.043157668;1.04513368;-0.400025;0.00791507717;10;1.06533254;0.999999;0.999999
20.186020;1.0451373;-0.666706667;0.0132496085;-0.637913952;0.0126774304;1.04911207;1.03772175;-0.620785893;0.0432120009;1.04513671;-0.400024;0.00794906329;10;1.06533253;0.999999;0.999999
20.187020;1.04514029;-0.666706667;0.0133079471;-0.637912115;0.0127332006;1.04913205;1.03772773;-0.620780665;0.0432679799;1.04513973;-0.400024;0.0079840503;10;1.06533252;0.999999;0.999999
20.188020;1.04514329;-0.666705;0.013364618;-0.637908682;0.0127873767;1.04915203;1.03773371;-0.620777046;0.0433223509;1.04514276;-0.400023;0.00801803852;10;1.06533252;0.999999;0.999999
20.189020;1.04514628;-0.666705;0.0134212882;-0.637906841;0.0128415535;1.04917202;1.03774068;-0.620771227;0.0433766775;1.0451458;-0.400023;0.00805202828;10;1.06533251;0.999999;0.999999
20.190020;1.04514927;-0.666703333;0.0134779579;-0.637903402;0.0128957308;1.049192;1.03774666;-0.620767618;0.0434310433;1.04514883;-0.400022;0.0080860199;10;1.06533251;0.999999;0.999999
20.191020;1.04515227;-0.666703333;0.0135362943;-0.637901557;0.0129515034;1.04921199;1.03775263;-0.620762408;0.0434870121;1.04515187;-0.400022;0.00812101364;10;1.06533251;0.999999;0.999999
20.192020;1.04515526;-0.666701667;0.013592964;-0.637898116;0.0130056822;1.04923197;1.03775961;-0.620758211;0.0435413298;1.04515492;-0.400021;0.00815500977;10;1.06533251;0.999999;0.999999
20.193020;1.04515725;-0.666701667;0.0136496342;-0.637896879;0.0130598746;1.04925196;1.03776558;-0.620753012;0.0435956857;1.04515696;-0.400021;0.00818900845;10;1.06533251;0.999999;0.999999
20.194020;1.04516024;-0.6667;0.0137063049;-0.637893436;0.0131140557;1.04927195;1.03777156;-0.620749423;0.0436484318;1.04516001;-0.40002;0.00822300974;10;1.06533252;0.999999;0.999999
20.195020;1.04516323;-0.6667;0.0137613095;-0.637891587;0.0131666434;1.04929193;1.03777753;-0.620744234;0.0437027799;1.04516306;-0.40002;0.00825601349;10;1.06533253;0.999999;0.999999
20.196020;1.04516622;-0.666698333;0.0138179814;-0.637888143;0.0132208272;1.04931192;1.03778451;-0.620740056;0.0437570818;1.04516611;-0.400019;0.00829001939;10;1.06533254;0.999999;0.999999
20.197020;1.04516921;-0.666698333;0.0138746541;-0.637886292;0.0132750122;1.04933191;1.03779048;-0.620734875;0.0438114221;1.04516916;-0.400019;0.00832402707;10;1.06533255;0.999999;0.999999
20.198020;1.0451722;-0.666696667;0.0139313277;-0.637882847;0.0133291986;1.04935089;1.03779646;-0.620731303;0.0438641531;1.04517221;-0.400018;0.00835803622;10;1.06533257;0.999999;0.999999
20.199020;1.04517519;-0.666696667;0.0139863358;-0.637880996;0.0133817914;1.04937088;1.03780244;-0.620727735;0.0439184871;1.04517527;-0.400018;0.0083910467;10;1.06533259;0.999999;0.999999
20.200020;1.04517819;-0.666696667;0.0140430118;-0.637879144;0.01343598;1.04939087;1.03780842;-0.620722563;0.0439728189;1.04517832;-0.400018;0.00842505845;10;1.0653326;0.999999;0.999999
20.201020;1.04518118;-0.666695;0.0140980226;-0.637875696;0.013488575;1.04941086;1.0378154;-0.620718401;0.0440255008;1.04518137;-0.400017;0.00845807149;10;1.06533262;0.999999;0.999999
20.202020;1.04518417;-0.666695;0.0141547018;-0.637873844;0.0135427656;1.04942986;1.03782139;-0.620713234;0.0440782239;1.04518442;-0.400017;0.00849208589;10;1.06533264;0.999999;0.999999
20.203020;1.04518716;-0.666693333;0.014209716;-0.637870397;0.0135953627;1.04944986;1.03782737;-0.620709674;0.0441325522;1.04518747;-0.400016;0.00852510188;10;1.06533266;0.999999;0.999999
20.204020;1.04519015;-0.666693333;0.0142647319;-0.637868543;0.013647961;1.04946886;1.03783336;-0.62070451;0.0441852739;1.04519052;-0.400016;0.00855811977;10;1.06533268;0.999999;0.999999
20.205020;1.04519314;-0.666693333;0.0143214159;-0.63786669;0.013702155;1.04948886;1.03783935;-0.620700951;0.0442379952;1.04519357;-0.400016;0.00859213981;10;1.0653327;0.999999;0.999999
20.206020;1.04519512;-0.666691667;0.014376434;-0.637863853;0.0137547683;1.04950787;1.03784534;-0.620697394;0.0442907163;1.04519561;-0.400015;0.00862516217;10;1.06533272;0.999999;0.999999
20.207020;1.0451981;-0.666691667;0.0144314524;-0.637862;0.0138073691;1.04952788;1.03785134;-0.620692231;0.0443450431;1.04519865;-0.400015;0.00865818686;10;1.06533274;0.999999;0.999999
20.208020;1.04520108;-0.66669;0.0144864704;-0.637858552;0.0138599701;1.0495469;1.03785833;-0.620688076;0.044397721;1.04520168;-0.400014;0.00869121387;10;1.06533276;0.999999;0.999999
20.209020;1.04520406;-0.66669;0.0145414875;-0.637856698;0.0139125714;1.04956692;1.03786433;-0.620682912;0.0444504411;1.04520472;-0.400014;0.00872424318;10;1.06533277;0.999999;0.999999
20.210020;1.04520704;-0.66669;0.0145965033;-0.637854843;0.0139651728;1.04958594;1.03787033;-0.620679354;0.0445031605;1.04520774;-0.400014;0.00875727474;10;1.06533279;0.999999;0.999999
20.211020;1.04521001;-0.666688333;0.0146515177;-0.637851394;0.0140177745;1.04960496;1.03787633;-0.620675794;0.0445558789;1.04521077;-0.400013;0.00879030845;10;1.0653328;0.999999;0.999999
20.212020;1.04521299;-0.666688333;0.0147065307;-0.637849539;0.014070376;1.04962498;1.03788233;-0.620670626;0.0446069903;1.04521379;-0.400013;0.00882334416;10;1.06533281;0.999999;0.999999
20.213020;1.04521596;-0.666688333;0.0147615427;-0.637847684;0.0141229775;1.04964401;1.03788833;-0.62066706;0.0446597063;1.0452168;-0.400013;0.00885638173;10;1.06533282;0.999999;0.999999
20.214020;1.04521794;-0.666686667;0.0148148871;-0.637844846;0.0141739978;1.04966303;1.03789434;-0.620663491;0.0447124211;1.04521882;-0.400012;0.00888842095;10;1.06533283;0.999999;0.999999
20.215020;1.04522091;-0.666686667;0.0148698977;-0.637842992;0.0142265989;1.04968205;1.03790035;-0.620658312;0.0447651347;1.04522183;-0.400012;0.00892146143;10;1.06533284;0.999999;0.999999
20.216020;1.04522389;-0.666686667;0.014924908;-0.637841142;0.0142791994;1.04970107;1.03790636;-0.620654735;0.0448162416;1.04522484;-0.400012;0.00895450266;10;1.06533285;0.999999;0.999999
20.217020;1.04522686;-0.666685;0.0149782513;-0.637837697;0.0143302046;1.04972109;1.03791237;-0.620651155;0.0448689537;1.04522784;-0.400011;0.00898654394;10;1.06533286;0.999999;0.999999
20.218020;1.04522984;-0.666685;0.0150332608;-0.637835851;0.014382803;1.04974012;1.03791838;-0.620645964;0.0449216656;1.04523084;-0.400011;0.00901958464;10;1.06533287;0.999999;0.999999
20.219020;1.04523282;-0.666685;0.0150866028;-0.637834006;0.0144338055;1.04975914;1.0379244;-0.620642377;0.0449727718;1.04523383;-0.400011;0.0090516243;10;1.06533288;0.999999;0.999999
20.220020;1.0452348;-0.666683333;0.0151416106;-0.63783118;0.0144864153;1.04977815;1.03793041;-0.620638785;0.0450238784;1.04523583;-0.40001;0.00908466274;10;1.06533288;0.999999;0.999999
20.221020;1.04523778;-0.666683333;0.0151949507;-0.637829342;0.0145374155;1.04979717;1.03793643;-0.620633584;0.0450765915;1.04523881;-0.40001;0.0091167;10;1.06533289;0.999999;0.999999
20.223020;1.04524376;-0.666683333;0.0153032953;-0.637825675;0.0146410084;1.0498352;1.03794846;-0.620626386;0.0451804148;1.04524478;-0.40001;0.00918177205;10;1.06533291;0.999999;0.999999
20.224020;1.04524675;-0.666681667;0.015356633;-0.637822251;0.0146920072;1.04985421;1.03795447;-0.620621178;0.0452315254;1.04524776;-0.400009;0.00921380761;10;1.06533292;0.999999;0.999999
20.225020;1.04524874;-0.666681667;0.0154099694;-0.637821034;0.0147430203;1.04987322;1.03796049;-0.620617573;0.0452826374;1.04524974;-0.400009;0.00924584316;10;1.06533293;0.999999;0.999999
20.226020;1.04525174;-0.666681667;0.0154633039;-0.63781921;0.0147940198;1.04989123;1.0379665;-0.620613968;0.0453337507;1.04525272;-0.400009;0.00927787867;10;1.06533294;0.999999;0.999999
20.227020;1.04525474;-0.666681667;0.015518303;-0.637817386;0.0148466146;1.04991024;1.03797252;-0.620608757;0.0453848652;1.04525569;-0.400009;0.00931091392;10;1.06533295;0.999999;0.999999
20.228020;1.04525774;-0.66668;0.0155716332;-0.63781397;0.0148976156;1.04992924;1.03797753;-0.620605748;0.0454360247;1.04525867;-0.400008;0.0093429486;10;1.06533296;0.999999;0.999999
20.229020;1.04526074;-0.66668;0.0156249608;-0.63781215;0.0149486171;1.04994824;1.03798354;-0.620602143;0.0454871413;1.04526165;-0.400008;0.00937498233;10;1.06533297;0.999999;0.999999
20.230020;1.04526275;-0.66668;0.0156782864;-0.637810942;0.0149996333;1.04996724;1.03798955;-0.620598539;0.0455382589;1.04526362;-0.400008;0.00940701471;10;1.06533298;0.999999;0.999999
20.231020;1.04526576;-0.66668;0.01573161;-0.637809124;0.0150506352;1.04998524;1.03799556;-0.620593331;0.0455893776;1.0452666;-0.400008;0.00943904536;10;1.06533299;0.999999;0.999999
20.232020;1.04526878;-0.666678333;0.0157832649;-0.637805714;0.0151000423;1.05000423;1.03800157;-0.620589731;0.0456404974;1.04526957;-0.400007;0.00947007388;10;1.06533301;0.999999;0.999999
20.234020;1.04527482;-0.666678333;0.0158899032;-0.637802083;0.0152020434;1.05004222;1.03801358;-0.620582537;0.045742739;1.04527552;-0.400007;0.00953412335;10;1.06533303;0.999999;0.999999
20.235020;1.04527684;-0.666678333;0.0159432203;-0.63780088;0.0152530572;1.05006021;1.03801958;-0.620577337;0.0457938605;1.04527749;-0.400007;0.00956614398;10;1.06533305;0.999999;0.999999
20.236020;1.04527986;-0.666676667;0.0159965364;-0.637797472;0.0153040556;1.0500792;1.03802459;-0.620574343;0.0458434208;1.04528046;-0.400006;0.0095981619;10;1.06533306;0.999999;0.999999
20.238020;1.0452859;-0.666676667;0.0161015002;-0.637793846;0.0154044538;1.05011617;1.03803658;-0.620567164;0.0459456645;1.04528641;-0.400006;0.00966118971;10;1.06533309;0.999999;0.999999
20.239020;1.04528792;-0.666676667;0.0161531484;-0.637792645;0.015453868;1.05013416;1.03804258;-0.620561973;0.0459951809;1.04528838;-0.400006;0.0096921993;10;1.0653331;0.999999;0.999999
20.241020;1.04529396;-0.666676667;0.0162581126;-0.637789023;0.0155542547;1.05017112;1.03805457;-0.620554808;0.0460958214;1.04529433;-0.400006;0.00975520909;10;1.06533313;0.999999;0.999999
20.242020;1.04529598;-0.666675;0.0163114294;-0.637786229;0.0156052561;1.05019011;1.03805956;-0.620551826;0.0461469905;1.0452963;-0.400005;0.00978720933;10;1.06533315;0.999999;0.999999
20.243020;1.04529899;-0.666675;0.0163630807;-0.63778442;0.0156546452;1.05020809;1.03806555;-0.620548247;0.0461965109;1.04529928;-0.400005;0.00981820675;10;1.06533316;0.999999;0.999999
20.244020;1.045302;-0.666675;0.0164164005;-0.637782611;0.0157056261;1.05022708;1.03807154;-0.620543063;0.0462460329;1.04530225;-0.400005;0.00985020177;10;1.06533318;0.999999;0.999999
20.245020;1.04530501;-0.666675;0.0164680555;-0.637780804;0.01575501;1.05024506;1.03807753;-0.620539488;0.0462971616;1.04530524;-0.400005;0.00988119489;10;1.06533319;0.999999;0.999999
20.246020;1.04530702;-0.666675;0.0165197128;-0.637779606;0.0158044068;1.05026405;1.03808251;-0.620536509;0.0463467305;1.04530722;-0.400005;0.00991218658;10;1.0653332;0.999999;0.999999
20.247020;1.04531003;-0.666675;0.0165713725;-0.637777799;0.0158537864;1.05028203;1.0380885;-0.620532933;0.0463962557;1.0453102;-0.400005;0.00994317729;10;1.06533321;0.999999;0.999999
20.248020;1.04531304;-0.666673333;0.0166247013;-0.637774397;0.0159047587;1.05030002;1.03809448;-0.620529358;0.046447387;1.04531319;-0.400004;0.0099751676;10;1.06533322;0.999999;0.999999
20.249020;1.04531605;-0.666673333;0.0166763662;-0.637772589;0.0159541353;1.050318;1.03810046;-0.620525781;0.0464969133;1.04531618;-0.400004;0.0100061581;10;1.06533323;0.999999;0.999999
20.250020;1.04531805;-0.666673333;0.0167280338;-0.637771391;0.0160035262;1.05033699;1.03810544;-0.620521197;0.0465464845;1.04531817;-0.400004;0.0100371495;10;1.06533323;0.999999;0.999999
20.252020;1.04532406;-0.666673333;0.0168313776;-0.63776777;0.0161022763;1.05037295;1.0381174;-0.620514042;0.0466455357;1.04532415;-0.400004;0.0100991354;10;1.06533324;0.999999;0.999999
20.253020;1.04532606;-0.666673333;0.0168830534;-0.637766568;0.0161516673;1.05039094;1.03812338;-0.620510464;0.0466950597;1.04532614;-0.400004;0.0101301298;10;1.06533323;0.999999;0.999999
20.254020;1.04532906;-0.666673333;0.0169347321;-0.637764755;0.0162010439;1.05040992;1.03812836;-0.620507482;0.0467446271;1.04532913;-0.400004;0.0101611252;10;1.06533323;0.999999;0.999999
20.255020;1.04533206;-0.666671667;0.0169864136;-0.637761347;0.0162504221;1.0504279;1.03813434;-0.620503903;0.0467941479;1.04533213;-0.400003;0.0101921216;10;1.06533322;0.999999;0.999999
20.256020;1.04533406;-0.666671667;0.0170380979;-0.637760142;0.0162998178;1.05044589;1.03814033;-0.620500323;0.046843667;1.04533412;-0.400003;0.010223119;10;1.06533321;0.999999;0.999999
20.257020;1.04533705;-0.666671667;0.017089785;-0.637758326;0.0163492002;1.05046387;1.03814532;-0.620495735;0.0468932295;1.04533712;-0.400003;0.0102541176;10;1.06533319;0.999999;0.999999
20.258020;1.04534005;-0.666671667;0.0171414746;-0.63775651;0.0163985846;1.05048186;1.03815131;-0.620492155;0.0469427453;1.04534012;-0.400003;0.0102851174;10;1.06533318;0.999999;0.999999
20.259020;1.04534205;-0.666671667;0.0171914993;-0.637755302;0.0164463921;1.05049985;1.0381573;-0.620488573;0.0469906541;1.04534212;-0.400003;0.0103151183;10;1.06533316;0.999999;0.999999
20.260020;1.04534505;-0.666671667;0.0172431918;-0.637753483;0.0164957794;1.05051784;1.0381623;-0.620485591;0.0470402122;1.04534511;-0.400003;0.0103461201;10;1.06533314;0.999999;0.999999
20.261020;1.04534804;-0.666671667;0.0172948851;-0.637751663;0.0165451673;1.05053583;1.0381683;-0.62048201;0.0470897234;1.04534811;-0.400003;0.0103771228;10;1.06533312;0.999999;0.999999
20.262020;1.04535004;-0.666671667;0.0173465787;-0.637750452;0.0165945709;1.05055382;1.0381743;-0.62047843;0.0471392331;1.04535011;-0.400003;0.0104081267;10;1.0653331;0.999999;0.999999
20.263020;1.04535303;-0.666671667;0.0173966055;-0.63774863;0.0166423637;1.05057182;1.0381793;-0.620475449;0.0471871811;1.04535311;-0.400003;0.0104381318;10;1.06533308;0.999999;0.999999
