time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.264020;1.04535602;-0.666671667;0.0174482986;-0.637746806;0.01669175;1.05058982;1.03818531;-0.620471869;0.0472366871;1.04535611;-0.400003;0.0104691381;10;1.06533305;0.999999;0.999999
20.265020;1.04535802;-0.66667;0.0174983244;-0.637743994;0.0167395568;1.05060781;1.03819132;-0.620466685;0.0472861908;1.04535811;-0.400002;0.0104991451;10;1.06533303;0.999999;0.999999
20.266020;1.04536101;-0.66667;0.017550016;-0.637742166;0.0167889412;1.05062581;1.03819634;-0.620463702;0.0473341326;1.04536111;-0.400002;0.0105301525;10;1.06533301;0.999999;0.999999
20.267020;1.045364;-0.66667;0.0176000399;-0.637740334;0.0168367302;1.05064381;1.03820235;-0.620460123;0.0473836317;1.04536411;-0.400002;0.0105601598;10;1.06533299;0.999999;0.999999
20.268020;1.04536599;-0.66667;0.0176517292;-0.637739109;0.0168861287;1.05066181;1.03820737;-0.62045714;0.0474315688;1.04536611;-0.400002;0.0105911666;10;1.06533297;0.999999;0.999999
20.270020;1.04537197;-0.66667;0.0177534365;-0.637735431;0.0169832971;1.05069781;1.03821943;-0.62044998;0.0475289492;1.04537212;-0.400002;0.0106521786;10;1.06533292;0.999999;0.999999
20.271020;1.04537396;-0.66667;0.0178034545;-0.637734197;0.0170310994;1.05071481;1.03822446;-0.620446998;0.0475768787;1.04537412;-0.400002;0.010682184;10;1.0653329;0.999999;0.999999
20.272020;1.04537694;-0.66667;0.017853471;-0.63773235;0.0170788848;1.05073281;1.03823049;-0.620443419;0.0476263655;1.04537713;-0.400002;0.0107121891;10;1.06533288;0.999999;0.999999
20.273020;1.04537993;-0.66667;0.0179051531;-0.6377305;0.017128264;1.0507508;1.03823553;-0.620440437;0.047674291;1.04538014;-0.400002;0.010743194;10;1.06533286;0.999999;0.999999
20.274020;1.04538191;-0.66667;0.0179551679;-0.637729258;0.0171760649;1.0507688;1.03824156;-0.620436857;0.0477221693;1.04538214;-0.400002;0.0107731986;10;1.06533283;0.999999;0.999999
20.275020;1.0453849;-0.66667;0.0180051823;-0.637727403;0.0172238491;1.05078679;1.0382476;-0.620433277;0.0477716521;1.04538515;-0.400002;0.0108032029;10;1.06533281;0.999999;0.999999
20.276020;1.04538788;-0.66667;0.0180551969;-0.637725545;0.0172716331;1.05080378;1.03825264;-0.620428688;0.0478195752;1.04538816;-0.400002;0.0108332072;10;1.06533278;0.999999;0.999999
20.277020;1.04538987;-0.66667;0.0181068786;-0.637724297;0.0173210278;1.05082177;1.03825867;-0.620425108;0.0478674519;1.04539017;-0.400002;0.0108642116;10;1.06533276;0.999999;0.999999
20.278020;1.04539285;-0.66667;0.0181568942;-0.637722436;0.0173688115;1.05083976;1.03826371;-0.620422124;0.0479153746;1.04539318;-0.400002;0.0108942159;10;1.06533274;0.999999;0.999999
20.279020;1.04539484;-0.66667;0.0182069105;-0.637721184;0.0174166117;1.05085675;1.03826974;-0.620418542;0.0479632512;1.04539519;-0.400002;0.0109242202;10;1.06533271;0.999999;0.999999
20.280020;1.04539782;-0.66667;0.0182569274;-0.63771932;0.0174643947;1.05087474;1.03827477;-0.620415557;0.0480127791;1.04539819;-0.400002;0.0109542242;10;1.06533269;0.999999;0.999999
20.281020;1.04540081;-0.66667;0.0183069447;-0.637717455;0.0175121771;1.05089273;1.0382808;-0.620411974;0.0480606555;1.0454012;-0.400002;0.0109842277;10;1.06533267;0.999999;0.999999
20.282020;1.0454028;-0.66667;0.0183569619;-0.637716199;0.0175599755;1.05090972;1.03828582;-0.620408988;0.0481085778;1.0454032;-0.400002;0.0110142303;10;1.06533265;0.999999;0.999999
20.283020;1.04540579;-0.66667;0.0184069787;-0.637714334;0.0176077562;1.05092771;1.03829185;-0.620405405;0.0481564532;1.0454062;-0.400002;0.0110442319;10;1.06533263;0.999999;0.999999
20.284020;1.04540779;-0.66667;0.0184569946;-0.637713078;0.0176555527;1.0509457;1.03829687;-0.620402418;0.0482043742;1.0454082;-0.400002;0.011074232;10;1.06533262;0.999999;0.999999
20.285020;1.04541078;-0.66667;0.0185070093;-0.637711213;0.0177033314;1.05096269;1.03830289;-0.620398835;0.0482522482;1.0454112;-0.400002;0.0111042303;10;1.06533261;0.999999;0.999999
20.286020;1.04541378;-0.66667;0.0185570224;-0.637709349;0.017751109;1.05098069;1.03830791;-0.620395851;0.0483001678;1.04541419;-0.400002;0.0111342264;10;1.0653326;0.999999;0.999999
20.287020;1.04541578;-0.66667;0.0186070334;-0.637708095;0.0177989027;1.05099769;1.03831393;-0.620392269;0.0483480402;1.04541619;-0.400002;0.0111642201;10;1.06533259;0.999999;0.999999
20.288020;1.04541877;-0.66667;0.018657042;-0.637706233;0.0178466782;1.05101569;1.03831895;-0.620389285;0.0483943532;1.04541918;-0.400002;0.0111942113;10;1.06533259;0.999999;0.999999
20.289020;1.04542077;-0.66667;0.018705381;-0.637704982;0.0178928757;1.05103269;1.03832496;-0.620385705;0.048442224;1.04542118;-0.400002;0.0112232;10;1.06533258;0.999999;0.999999
20.290020;1.04542377;-0.66667;0.0187553835;-0.637703122;0.0179406495;1.05105069;1.03832998;-0.620382723;0.0484901408;1.04542417;-0.400002;0.0112531865;10;1.06533259;0.999999;0.999999
20.291020;1.04542677;-0.66667;0.0188053826;-0.637701263;0.0179884226;1.0510677;1.03833599;-0.620379144;0.0485380104;1.04542717;-0.400002;0.0112831708;10;1.06533259;0.999999;0.999999
20.292020;1.04542877;-0.66667;0.018855378;-0.637700014;0.0180362125;1.05108571;1.038341;-0.620376164;0.0485859263;1.04542916;-0.400002;0.011313153;10;1.0653326;0.999999;0.999999
20.293020;1.04543177;-0.66667;0.0189037029;-0.637698155;0.0180823907;1.05110272;1.03834701;-0.620372586;0.0486321896;1.04543215;-0.400002;0.0113421333;10;1.06533261;0.999999;0.999999
20.294020;1.04543377;-0.66667;0.0189536905;-0.637696907;0.0181301801;1.05111974;1.03835202;-0.620369606;0.048680104;1.04543414;-0.400002;0.0113721118;10;1.06533263;0.999999;0.999999
20.295020;1.04543678;-0.66667;0.019003674;-0.637695049;0.0181779518;1.05113775;1.03835803;-0.620366029;0.0487279706;1.04543713;-0.400002;0.0114020886;10;1.06533265;0.999999;0.999999
20.296020;1.04543978;-0.66667;0.0190519869;-0.637693191;0.0182241287;1.05115476;1.03836304;-0.62036305;0.0487742778;1.04544012;-0.400002;0.0114310636;10;1.06533267;0.999999;0.999999
20.297020;1.04544178;-0.66667;0.0191019628;-0.637691945;0.0182719166;1.05117278;1.03836905;-0.620359473;0.048822142;1.04544211;-0.400002;0.011461037;10;1.0653327;0.999999;0.999999
20.298020;1.04544478;-0.66667;0.0191519355;-0.637690089;0.0183196863;1.05118979;1.03837406;-0.620356494;0.0488700523;1.0454451;-0.400002;0.0114910087;10;1.06533273;0.999999;0.999999
20.299020;1.04544678;-0.66667;0.0192002391;-0.637688843;0.0183658783;1.05120681;1.03838008;-0.620352917;0.0489163099;1.04544709;-0.400002;0.0115199791;10;1.06533276;0.999999;0.999999
20.300020;1.04544978;-0.66667;0.0192502079;-0.637686989;0.0184136459;1.05122482;1.03838509;-0.620349938;0.048964219;1.04545007;-0.400002;0.0115499487;10;1.06533279;0.999999;0.999999
20.301020;1.04545177;-0.66667;0.0192985092;-0.637685746;0.0184598357;1.05124183;1.0383901;-0.620346958;0.0490105229;1.04545206;-0.400002;0.0115789181;10;1.06533282;0.999999;0.999999
20.302020;1.04545477;-0.66667;0.0193484772;-0.637683894;0.0185076008;1.05125885;1.03839611;-0.62034338;0.0490583844;1.04545504;-0.400002;0.0116088877;10;1.06533285;0.999999;0.999999
20.303020;1.04545776;-0.66667;0.0193967791;-0.637682043;0.0185537703;1.05127586;1.03840112;-0.620340398;0.0491046877;1.04545802;-0.400002;0.0116378583;10;1.06533288;0.999999;0.999999
20.304020;1.04545976;-0.66667;0.0194450817;-0.637680802;0.0185999564;1.05129387;1.03840713;-0.620336816;0.0491525485;1.04546;-0.400002;0.0116668302;10;1.06533291;0.999999;0.999999
20.305020;1.04546275;-0.66667;0.0194950521;-0.637678951;0.0186477173;1.05131088;1.03841214;-0.620333831;0.0491988513;1.04546298;-0.400002;0.0116968037;10;1.06533294;0.999999;0.999999
20.306020;1.04546474;-0.66667;0.019543357;-0.637677711;0.0186939005;1.05132789;1.03841715;-0.620330845;0.0492451539;1.04546496;-0.400002;0.0117257789;10;1.06533297;0.999999;0.999999
20.307020;1.04546773;-0.66667;0.0195916632;-0.637675862;0.0187400645;1.0513449;1.03842315;-0.62032726;0.0492930137;1.04546794;-0.400002;0.0117547558;10;1.065333;0.999999;0.999999
20.308020;1.04546972;-0.66667;0.019641637;-0.637674624;0.0187878396;1.05136291;1.03842816;-0.620324272;0.0493393158;1.04546991;-0.400002;0.011784734;10;1.06533302;0.999999;0.999999
20.309020;1.04547271;-0.66667;0.0196899449;-0.637672777;0.018834002;1.05137992;1.03843417;-0.620320684;0.0493855698;1.04547289;-0.400002;0.0118137133;10;1.06533305;0.999999;0.999999
20.310020;1.04547471;-0.66667;0.0197382533;-0.63767154;0.0188801824;1.05139693;1.03843917;-0.620317693;0.049433476;1.04547487;-0.400002;0.0118426936;10;1.06533307;0.999999;0.999999
20.311020;1.0454777;-0.66667;0.0197865617;-0.637669693;0.0189263452;1.05141394;1.03844418;-0.620314701;0.0494797765;1.04547785;-0.400002;0.0118716749;10;1.06533308;0.999999;0.999999
20.312020;1.04547969;-0.66667;0.0198365366;-0.637668458;0.018974121;1.05143095;1.03845018;-0.620311109;0.0495260286;1.04547982;-0.400002;0.0119016572;10;1.0653331;0.999999;0.999999
20.314020;1.04548568;-0.66667;0.0199331526;-0.63766477;0.0190664517;1.05146595;1.03846018;-0.620305115;0.04962023;1.04548579;-0.400002;0.0119596252;10;1.06533311;0.999999;0.999999
20.315020;1.04548767;-0.66667;0.0199814607;-0.637663539;0.0191126373;1.05148295;1.03846617;-0.620301518;0.0496664788;1.04548777;-0.400002;0.0119886111;10;1.06533312;0.999999;0.999999
20.316020;1.04549067;-0.66667;0.0200297691;-0.637661697;0.0191588057;1.05149995;1.03847116;-0.620298519;0.0497127746;1.04549076;-0.400002;0.0120175982;10;1.06533312;0.999999;0.999999
20.317020;1.04549266;-0.66667;0.020078078;-0.637660467;0.0192049935;1.05151694;1.03847715;-0.62029492;0.0497590216;1.04549275;-0.400002;0.0120465867;10;1.06533312;0.999999;0.999999
20.318020;1.04549566;-0.66667;0.0201263878;-0.637658627;0.0192511641;1.05153394;1.03848213;-0.620291918;0.0498053156;1.04549574;-0.400002;0.0120755768;10;1.06533312;0.999999;0.999999
20.319020;1.04549767;-0.66667;0.0201746986;-0.637657397;0.0192973538;1.05155092;1.03848711;-0.620288916;0.0498516087;1.04549774;-0.400002;0.0121045686;10;1.06533312;0.999999;0.999999
20.320020;1.04550067;-0.66667;0.0202230108;-0.637655559;0.0193435259;1.05156791;1.03849309;-0.620285315;0.0498978531;1.04550074;-0.400002;0.012133562;10;1.06533311;0.999999;0.999999
20.321020;1.04550268;-0.66667;0.0202713247;-0.637654329;0.0193897168;1.05158489;1.03849807;-0.62028231;0.049944145;1.04550274;-0.400002;0.012162557;10;1.0653331;0.999999;0.999999
20.322020;1.04550569;-0.666671667;0.0203196401;-0.637654083;0.0194358892;1.05160188;1.03850304;-0.620279305;0.0499904372;1.04550575;-0.400003;0.0121915535;10;1.06533309;0.999999;0.999999
20.323020;1.04550771;-0.666671667;0.0203679567;-0.637652853;0.0194820797;1.05161886;1.03850902;-0.620275702;0.0500366819;1.04550776;-0.400003;0.0122205511;10;1.06533308;0.999999;0.999999
20.324020;1.04551073;-0.666671667;0.0204162745;-0.637651012;0.019528251;1.05163583;1.03851399;-0.620272696;0.0500829756;1.04551077;-0.400003;0.0122495497;10;1.06533307;0.999999;0.999999
20.325020;1.04551275;-0.666671667;0.0204645933;-0.63764978;0.0195744399;1.05165281;1.03851897;-0.620269689;0.0501292703;1.04551279;-0.400003;0.0122785491;10;1.06533306;0.999999;0.999999
20.326020;1.04551578;-0.666671667;0.0205129132;-0.637647938;0.019620609;1.05166979;1.03852394;-0.620266682;0.0501755662;1.04551581;-0.400003;0.012307549;10;1.06533304;0.999999;0.999999
20.327020;1.04551781;-0.666671667;0.0205612345;-0.637646707;0.0196667958;1.05168677;1.03852991;-0.620263079;0.0502218147;1.04551783;-0.400003;0.0123365498;10;1.06533303;0.999999;0.999999
20.328020;1.04552084;-0.666671667;0.0206095567;-0.637644866;0.0197129629;1.05170374;1.03853488;-0.620260073;0.0502681125;1.04552085;-0.400003;0.0123655516;10;1.06533302;0.999999;0.999999
20.329020;1.04552288;-0.666671667;0.0206562131;-0.637643635;0.0197575543;1.05171972;1.03853985;-0.620257067;0.0503144115;1.04552287;-0.400003;0.0123935549;10;1.06533301;0.999999;0.999999
20.330020;1.04552592;-0.666671667;0.0207045368;-0.637641796;0.0198037204;1.0517367;1.03854582;-0.620253467;0.0503590583;1.0455259;-0.400003;0.0124225598;10;1.065333;0.999999;0.999999
20.331020;1.04552796;-0.666671667;0.0207528608;-0.637640567;0.0198499054;1.05175368;1.03855079;-0.620250464;0.0504053597;1.04552792;-0.400003;0.0124515663;10;1.06533299;0.999999;0.999999
20.332020;1.04553101;-0.666671667;0.0208011849;-0.637638731;0.0198960716;1.05177066;1.03855575;-0.620247463;0.0504516623;1.04553095;-0.400003;0.0124805743;10;1.06533298;0.999999;0.999999
20.333020;1.04553305;-0.666671667;0.0208478422;-0.637637506;0.0199406631;1.05178764;1.03856172;-0.620243866;0.0504979173;1.04553297;-0.400003;0.0125085837;10;1.06533297;0.999999;0.999999
20.334020;1.0455361;-0.666671667;0.0208961663;-0.637635674;0.0199868299;1.05180462;1.03856669;-0.620240867;0.0505426171;1.04553599;-0.400003;0.0125375942;10;1.06533296;0.999999;0.999999
20.335020;1.04553815;-0.666671667;0.0209444903;-0.637634454;0.0200330163;1.05182161;1.03857166;-0.62023787;0.0505889222;1.04553801;-0.400003;0.0125666058;10;1.06533295;0.999999;0.999999
20.336020;1.04554119;-0.666671667;0.0209911476;-0.637632626;0.0200775896;1.0518376;1.03857664;-0.620234873;0.0506352277;1.04554103;-0.400003;0.0125946183;10;1.06533294;0.999999;0.999999
20.337020;1.04554324;-0.666671667;0.0210394714;-0.637631409;0.0201237765;1.05185459;1.03858261;-0.620231279;0.05067988;1.04554305;-0.400003;0.0126236314;10;1.06533293;0.999999;0.999999
20.338020;1.04554629;-0.666671667;0.0210861284;-0.637629584;0.0201683503;1.05187158;1.03858759;-0.620228283;0.0507261858;1.04554606;-0.400003;0.0126516449;10;1.06533292;0.999999;0.999999
20.339020;1.04554834;-0.666673333;0.0211344517;-0.637629965;0.020214538;1.05188858;1.03859258;-0.620225288;0.0507724915;1.04554807;-0.400004;0.0126806588;10;1.06533291;0.999999;0.999999
20.340020;1.04555138;-0.666673333;0.0211827748;-0.637628144;0.0202607068;1.05190458;1.03859756;-0.620222293;0.0508171923;1.04555108;-0.400004;0.0127096731;10;1.06533289;0.999999;0.999999
20.341020;1.04555342;-0.666673333;0.0212294315;-0.637626934;0.0203053018;1.05192158;1.03860355;-0.620218701;0.0508634489;1.04555309;-0.400004;0.0127376873;10;1.06533288;0.999999;0.999999
20.342020;1.04555646;-0.666673333;0.0212777554;-0.637625117;0.0203514724;1.05193858;1.03860854;-0.620215708;0.0509081498;1.0455561;-0.400004;0.0127667012;10;1.06533287;0.999999;0.999999
20.343020;1.0455585;-0.666673333;0.0213244138;-0.63762391;0.0203960693;1.05195559;1.03861353;-0.620212714;0.0509544559;1.0455581;-0.400004;0.0127947142;10;1.06533285;0.999999;0.999999
20.344020;1.04556153;-0.666673333;0.0213727401;-0.637622095;0.0204422416;1.0519716;1.03861853;-0.62020972;0.050999158;1.0455611;-0.400004;0.0128237257;10;1.06533284;0.999999;0.999999
20.345020;1.04556356;-0.666673333;0.0214194015;-0.637620891;0.0204868401;1.0519886;1.03862453;-0.620206129;0.0510454163;1.0455631;-0.400004;0.0128517355;10;1.06533282;0.999999;0.999999
20.346020;1.04556658;-0.666673333;0.0214660648;-0.637619078;0.0205314194;1.05200561;1.03862953;-0.620203135;0.0510901195;1.0455661;-0.400004;0.0128797431;10;1.06533281;0.999999;0.999999
20.347020;1.04556861;-0.666673333;0.0215143965;-0.637617877;0.0205776127;1.05202162;1.03863453;-0.620201746;0.0511364276;1.04556809;-0.400004;0.0129087487;10;1.06533279;0.999999;0.999999
20.348020;1.04557062;-0.666673333;0.0215610632;-0.637616676;0.0206222118;1.05203863;1.03863954;-0.620198752;0.051181131;1.04557008;-0.400004;0.0129367522;10;1.06533278;0.999999;0.999999
20.349020;1.04557364;-0.666673333;0.0216093975;-0.637614866;0.020668385;1.05205564;1.03864455;-0.620195756;0.0512274386;1.04557308;-0.400004;0.0129657539;10;1.06533277;0.999999;0.999999
20.350020;1.04557565;-0.666673333;0.021656066;-0.637613665;0.0207129834;1.05207165;1.03865055;-0.620192162;0.0512720914;1.04557507;-0.400004;0.012993754;10;1.06533276;0.999999;0.999999
20.351020;1.04557866;-0.666673333;0.0217027351;-0.637611855;0.0207575617;1.05208866;1.03865556;-0.620189166;0.0513167926;1.04557805;-0.400004;0.0130217527;10;1.06533275;0.999999;0.999999
20.352020;1.04558067;-0.666673333;0.0217510713;-0.637610654;0.0208037534;1.05210567;1.03866057;-0.620186168;0.0513630971;1.04558004;-0.400004;0.0130507502;10;1.06533274;0.999999;0.999999
20.353020;1.04558367;-0.666673333;0.0217977411;-0.637608841;0.0208483311;1.05212168;1.03866558;-0.62018317;0.0514077958;1.04558302;-0.400004;0.0130787467;10;1.06533274;0.999999;0.999999
20.354020;1.04558567;-0.666675;0.0218444111;-0.637609233;0.0208929287;1.05213869;1.0386716;-0.620179575;0.0514524437;1.045585;-0.400005;0.0131067424;10;1.06533274;0.999999;0.999999
20.355020;1.04558867;-0.666675;0.0218910811;-0.637607417;0.0209375062;1.0521547;1.03867661;-0.620176577;0.0514987445;1.04558798;-0.400005;0.0131347374;10;1.06533274;0.999999;0.999999
20.356020;1.04559067;-0.666675;0.0219394177;-0.637606212;0.0209836977;1.05217171;1.03868162;-0.62017358;0.0515434393;1.04558996;-0.400005;0.013163732;10;1.06533274;0.999999;0.999999
20.357020;1.04559367;-0.666675;0.0219860876;-0.637604393;0.0210282749;1.05218772;1.03868664;-0.620170583;0.0515881326;1.04559294;-0.400005;0.0131917265;10;1.06533274;0.999999;0.999999
20.358020;1.04559567;-0.666675;0.0220327574;-0.637603184;0.0210728718;1.05220472;1.03869165;-0.620167589;0.0516328245;1.04559491;-0.400005;0.0132197209;10;1.06533274;0.999999;0.999999
20.359020;1.04559867;-0.666675;0.0220794272;-0.637601362;0.0211174479;1.05222173;1.03869667;-0.620164596;0.0516791194;1.04559789;-0.400005;0.0132477156;10;1.06533274;0.999999;0.999999
20.360020;1.04560066;-0.666675;0.0221260967;-0.63760015;0.0211620436;1.05223773;1.03870269;-0.620161009;0.0517237585;1.04559986;-0.400005;0.0132757105;10;1.06533274;0.999999;0.999999
20.361020;1.04560266;-0.666675;0.0221727657;-0.637598936;0.0212066392;1.05225474;1.03870771;-0.620158021;0.0517684458;1.04560184;-0.400005;0.0133037056;10;1.06533274;0.999999;0.999999
20.362020;1.04560566;-0.666675;0.0222194343;-0.637597112;0.0212512145;1.05227074;1.03871273;-0.620155035;0.0518131319;1.04560481;-0.400005;0.0133317008;10;1.06533274;0.999999;0.999999
20.363020;1.04560765;-0.666675;0.022267769;-0.637595898;0.0212974045;1.05228774;1.03871774;-0.620152051;0.0518578166;1.04560679;-0.400005;0.0133606961;10;1.06533273;0.999999;0.999999
20.364020;1.04561065;-0.666675;0.0223144367;-0.637594074;0.0213419806;1.05230374;1.03872276;-0.62014907;0.0519024996;1.04560977;-0.400005;0.0133886915;10;1.06533273;0.999999;0.999999
20.365020;1.04561264;-0.666675;0.0223611043;-0.63759286;0.0213865778;1.05231973;1.03872778;-0.620146092;0.0519471808;1.04561174;-0.400005;0.0134166871;10;1.06533273;0.999999;0.999999
20.366020;1.04561563;-0.666675;0.0224077722;-0.637591037;0.0214311552;1.05233673;1.0387338;-0.620142518;0.0519918097;1.04561472;-0.400005;0.0134446833;10;1.06533272;0.999999;0.999999
20.368020;1.04561962;-0.666675;0.0225011102;-0.637588615;0.0215203531;1.05236972;1.03874383;-0.620136572;0.0520811597;1.04561867;-0.400005;0.0135006776;10;1.06533271;0.999999;0.999999
20.369020;1.04562261;-0.666675;0.0225477801;-0.637586796;0.0215649326;1.05238571;1.03874884;-0.620133602;0.0521258307;1.04562165;-0.400005;0.013528676;10;1.0653327;0.999999;0.999999
20.370020;1.0456246;-0.666676667;0.0225944506;-0.637587182;0.0216095336;1.0524027;1.03875385;-0.620130633;0.0521704993;1.04562363;-0.400006;0.0135566752;10;1.0653327;0.999999;0.999999
20.371020;1.04562759;-0.666676667;0.0226394545;-0.637585367;0.0216525206;1.05241869;1.03875886;-0.620127666;0.0522151656;1.04562661;-0.400006;0.013583675;10;1.06533269;0.999999;0.999999
20.372020;1.04562958;-0.666676667;0.0226861249;-0.637584161;0.0216971226;1.05243468;1.03876388;-0.620124699;0.0522598299;1.04562859;-0.400006;0.0136116753;10;1.06533268;0.999999;0.999999
20.373020;1.04563257;-0.666676667;0.0227327946;-0.637582347;0.0217417043;1.05245167;1.03876989;-0.620121137;0.052304442;1.04563157;-0.400006;0.013639676;10;1.06533267;0.999999;0.999999
20.375020;1.04563654;-0.666676667;0.0228261335;-0.63757994;0.0218309095;1.05248364;1.0387799;-0.620115206;0.0523937617;1.04563553;-0.400006;0.0136956772;10;1.06533265;0.999999;0.999999
20.376020;1.04563953;-0.666676667;0.0228728033;-0.637578127;0.0218754909;1.05250062;1.03878491;-0.62011224;0.0524384192;1.04563851;-0.400006;0.0137236769;10;1.06533265;0.999999;0.999999
20.377020;1.04564151;-0.666676667;0.0229194739;-0.637576923;0.0219200927;1.0525166;1.03878992;-0.620110877;0.0524830754;1.0456405;-0.400006;0.0137516756;10;1.06533264;0.999999;0.999999
20.378020;1.0456445;-0.666676667;0.0229644789;-0.63757511;0.0219630791;1.05253258;1.03879493;-0.620107908;0.0525277305;1.04564348;-0.400006;0.0137786728;10;1.06533264;0.999999;0.999999
20.379020;1.04564648;-0.666676667;0.0230111516;-0.637573904;0.0220076801;1.05254956;1.03879993;-0.620104939;0.0525723851;1.04564546;-0.400006;0.0138066685;10;1.06533264;0.999999;0.999999
20.380020;1.04564946;-0.666676667;0.0230578254;-0.637572088;0.0220522599;1.05256554;1.03880494;-0.620101967;0.0526154353;1.04564845;-0.400006;0.0138346627;10;1.06533264;0.999999;0.999999
20.381020;1.04565144;-0.666676667;0.0231045003;-0.637570881;0.0220968605;1.05258152;1.03881095;-0.620098396;0.0526600394;1.04565043;-0.400006;0.0138626557;10;1.06533265;0.999999;0.999999
20.382020;1.04565342;-0.666676667;0.0231495092;-0.637569671;0.0221398668;1.0525985;1.03881596;-0.62009542;0.0527046949;1.04565242;-0.400006;0.0138896476;10;1.06533265;0.999999;0.999999
20.383020;1.0456564;-0.666676667;0.0231961853;-0.63756785;0.0221844455;1.05261448;1.03882097;-0.62009244;0.0527493509;1.04565541;-0.400006;0.0139176382;10;1.06533266;0.999999;0.999999
20.384020;1.04565837;-0.666676667;0.0232428613;-0.637566638;0.0222290447;1.05263046;1.03882598;-0.620089459;0.052792403;1.04565741;-0.400006;0.0139456279;10;1.06533267;0.999999;0.999999
20.385020;1.04566135;-0.666676667;0.0232878704;-0.637564812;0.0222720279;1.05264644;1.03883099;-0.620086475;0.0528370597;1.0456604;-0.400006;0.0139726169;10;1.06533268;0.999999;0.999999
20.386020;1.04566333;-0.666678333;0.0233345454;-0.637565191;0.0223166253;1.05266343;1.038836;-0.62008349;0.0528817162;1.0456624;-0.400007;0.0140006053;10;1.06533269;0.999999;0.999999
20.387020;1.04566531;-0.666678333;0.0233812195;-0.637563973;0.0223612213;1.05267941;1.03884101;-0.620080503;0.0529247674;1.0456644;-0.400007;0.0140285935;10;1.0653327;0.999999;0.999999
20.388020;1.04566829;-0.666678333;0.0234262263;-0.637562144;0.0224042005;1.0526954;1.03884602;-0.620077515;0.0529694217;1.0456674;-0.400007;0.0140555816;10;1.06533271;0.999999;0.999999
20.389020;1.04567027;-0.666678333;0.0234728991;-0.637560924;0.0224487935;1.05271139;1.03885102;-0.620074527;0.0530140739;1.0456694;-0.400007;0.0140835697;10;1.06533272;0.999999;0.999999
20.390020;1.04567325;-0.666678333;0.0235195716;-0.637559092;0.0224933632;1.05272738;1.03885603;-0.620071539;0.0530571194;1.0456724;-0.400007;0.0141115579;10;1.06533273;0.999999;0.999999
20.392020;1.04567721;-0.666678333;0.0236112487;-0.637556645;0.0225809459;1.05276037;1.03886604;-0.620065565;0.0531464105;1.0456764;-0.400007;0.014166535;10;1.06533275;0.999999;0.999999
20.393020;1.04568019;-0.666678333;0.0236562535;-0.637554812;0.0226239149;1.05277637;1.03887105;-0.62006258;0.0531894474;1.0456794;-0.400007;0.014193524;10;1.06533276;0.999999;0.999999
20.394020;1.04568217;-0.666678333;0.0237029249;-0.637553587;0.0226684966;1.05279236;1.03887705;-0.620058998;0.0532340347;1.0456814;-0.400007;0.0142215139;10;1.06533277;0.999999;0.999999
20.395020;1.04568516;-0.666678333;0.0237479301;-0.637551753;0.0227114598;1.05280836;1.03888205;-0.620056013;0.0532770662;1.0456844;-0.400007;0.0142485048;10;1.06533277;0.999999;0.999999
20.397020;1.04568913;-0.666678333;0.0238396085;-0.637549301;0.0227990133;1.05284036;1.03889206;-0.620050043;0.0533647266;1.0456884;-0.400007;0.0143034909;10;1.06533278;0.999999;0.999999
20.398020;1.04569212;-0.666678333;0.023886282;-0.637547464;0.0228435602;1.05285636;1.03889706;-0.620047057;0.0534093558;1.0456914;-0.400007;0.0143314865;10;1.06533278;0.999999;0.999999
20.399020;1.04569411;-0.666678333;0.0239312893;-0.637546236;0.0228865321;1.05287337;1.03890206;-0.620044071;0.0534523791;1.0456934;-0.400007;0.0143584842;10;1.06533278;0.999999;0.999999
20.400020;1.0456961;-0.666678333;0.0239762975;-0.637545007;0.0229295012;1.05288937;1.03890706;-0.620041084;0.0534970056;1.0456954;-0.400007;0.0143854843;10;1.06533277;0.999999;0.999999
20.401020;1.04569909;-0.666678333;0.0240229735;-0.637543167;0.0229740397;1.05290537;1.03891206;-0.620038097;0.0535400274;1.0456984;-0.400007;0.0144134869;10;1.06533277;0.999999;0.999999
20.402020;1.04570108;-0.666678333;0.0240679844;-0.637541934;0.0230170044;1.05292138;1.03891706;-0.62003511;0.0535846535;1.0457004;-0.400007;0.0144404924;10;1.06533277;0.999999;0.999999
20.403020;1.04570407;-0.666678333;0.0241146639;-0.637540092;0.0230615391;1.05293739;1.03892205;-0.620032121;0.0536276758;1.0457034;-0.400007;0.0144685007;10;1.06533276;0.999999;0.999999
20.404020;1.04570606;-0.666678333;0.0241596789;-0.637538858;0.0231045006;1.05295339;1.03892705;-0.620029132;0.0536706988;1.04570541;-0.400007;0.0144955119;10;1.06533276;0.999999;0.999999
20.405020;1.04570805;-0.66668;0.024204696;-0.637539218;0.0231474611;1.0529694;1.03893204;-0.620026143;0.0537153272;1.04570742;-0.400008;0.014522526;10;1.06533276;0.999999;0.999999
20.406020;1.04571104;-0.66668;0.0242497152;-0.637537374;0.0231903985;1.05298541;1.03893703;-0.620023152;0.053758353;1.04571043;-0.400008;0.014549543;10;1.06533275;0.999999;0.999999
20.408020;1.04571503;-0.66668;0.0243414268;-0.637534906;0.0232779098;1.05301743;1.03894701;-0.620017172;0.0538460141;1.04571446;-0.400008;0.0146045855;10;1.06533275;0.999999;0.999999
20.409020;1.04571802;-0.66668;0.0243864525;-0.637533063;0.0233208459;1.05303344;1.038952;-0.620014184;0.0538890458;1.04571748;-0.400008;0.0146316107;10;1.06533274;0.999999;0.999999
20.410020;1.04572001;-0.66668;0.0244314803;-0.637531829;0.0233638042;1.05304945;1.03895699;-0.620011196;0.0539320798;1.0457195;-0.400008;0.0146586384;10;1.06533274;0.999999;0.999999
20.411020;1.04572301;-0.66668;0.0244781763;-0.637529988;0.0234083338;1.05306547;1.03896198;-0.620008209;0.0539767207;1.04572252;-0.400008;0.0146866678;10;1.06533273;0.999999;0.999999
20.413020;1.04572699;-0.66668;0.0245682373;-0.63752753;0.02349425;1.0530975;1.03897196;-0.62000224;0.0540628026;1.04572657;-0.400008;0.0147407295;10;1.06533273;0.999999;0.999999
20.414020;1.04572999;-0.66668;0.0246132676;-0.637525694;0.0235371856;1.05311351;1.03897695;-0.619999258;0.0541058481;1.04572959;-0.400008;0.0147677607;10;1.06533272;0.999999;0.999999
20.416020;1.04573398;-0.66668;0.0247049926;-0.637523246;0.0236246965;1.05314554;1.03898693;-0.619993294;0.0541935515;1.04573363;-0.400008;0.0148228213;10;1.06533271;0.999999;0.999999
20.417020;1.04573698;-0.66668;0.0247500203;-0.637521416;0.0236676333;1.05316155;1.03899192;-0.619990314;0.0542366046;1.04573665;-0.400008;0.0148498503;10;1.0653327;0.999999;0.999999
20.419020;1.04574099;-0.66668;0.0248400726;-0.637518977;0.0237535543;1.05319257;1.03900191;-0.619984356;0.0543227154;1.0457407;-0.400008;0.0149039045;10;1.06533268;0.999999;0.999999
20.420020;1.045744;-0.66668;0.0248850972;-0.637517149;0.0237964933;1.05320857;1.03900691;-0.619981378;0.0543657723;1.04574372;-0.400008;0.0149309295;10;1.06533267;0.999999;0.999999
20.422020;1.04574802;-0.66668;0.0249751435;-0.63751471;0.0238824185;1.05324058;1.0390169;-0.619975423;0.0544518874;1.04574775;-0.400008;0.0149849748;10;1.06533266;0.999999;0.999999
20.423020;1.04575103;-0.66668;0.0250201647;-0.637512881;0.0239253593;1.05325658;1.0390219;-0.619972446;0.0544949456;1.04575077;-0.400008;0.0150119954;10;1.06533265;0.999999;0.999999
20.424020;1.04575304;-0.66668;0.0250651843;-0.637511662;0.0239683237;1.05327258;1.0390269;-0.619969467;0.0545380037;1.04575279;-0.400008;0.015039015;10;1.06533264;0.999999;0.999999
20.425020;1.04575606;-0.66668;0.025110202;-0.637509833;0.0240112667;1.05328859;1.0390319;-0.619966489;0.0545810616;1.0457558;-0.400008;0.0150660338;10;1.06533263;0.999999;0.999999
20.427020;1.04576009;-0.66668;0.0252002313;-0.637507396;0.0240972035;1.05331959;1.0390419;-0.619960529;0.0546671758;1.04575982;-0.400008;0.015120069;10;1.06533262;0.999999;0.999999
20.428020;1.04576311;-0.66668;0.0252452424;-0.637505569;0.0241401523;1.05333559;1.0390469;-0.619957548;0.0547102317;1.04576282;-0.400008;0.0151470853;10;1.06533262;0.999999;0.999999
20.430020;1.04576715;-0.66668;0.0253352572;-0.637503136;0.0242261035;1.0533676;1.03905691;-0.619951585;0.0547963399;1.04576682;-0.400008;0.015201116;10;1.06533262;0.999999;0.999999
20.431020;1.04577016;-0.66668;0.0253802613;-0.637501312;0.0242690595;1.0533826;1.03906191;-0.619948604;0.0548393923;1.04576981;-0.400008;0.0152281306;10;1.06533262;0.999999;0.999999
20.432020;1.04577218;-0.66668;0.0254235971;-0.637500099;0.0243104471;1.0533986;1.03906692;-0.619945624;0.0548824433;1.0457718;-0.400008;0.0152541448;10;1.06533263;0.999999;0.999999
20.433020;1.0457742;-0.666681667;0.0254685982;-0.63750048;0.0243534302;1.0534146;1.03907093;-0.619943241;0.0549255459;1.04577379;-0.400009;0.0152811589;10;1.06533264;0.999999;0.999999
20.434020;1.04577721;-0.666681667;0.0255135979;-0.63749866;0.0243963915;1.0534306;1.03907594;-0.619940263;0.0549685942;1.04577678;-0.400009;0.0153081732;10;1.06533265;0.999999;0.999999
20.436020;1.04578125;-0.666681667;0.0256035932;-0.637496245;0.024482364;1.05346159;1.03908595;-0.619934306;0.0550546876;1.04578074;-0.400009;0.0153622023;10;1.06533268;0.999999;0.999999
20.437020;1.04578427;-0.666681667;0.0256469226;-0.637494429;0.0245237339;1.05347759;1.03909096;-0.619931328;0.0550977326;1.04578372;-0.400009;0.0153882167;10;1.0653327;0.999999;0.999999
20.438020;1.04578628;-0.666681667;0.0256919179;-0.637493225;0.0245667213;1.05349359;1.03909597;-0.619928349;0.0551391726;1.0457857;-0.400009;0.0154152309;10;1.06533272;0.999999;0.999999
20.439020;1.0457883;-0.666681667;0.0257369131;-0.63749202;0.0246097088;1.05350859;1.03910097;-0.61992537;0.0551822155;1.04578767;-0.400009;0.0154422449;10;1.06533274;0.999999;0.999999
20.440020;1.04579132;-0.666681667;0.0257819087;-0.637490205;0.0246526728;1.05352459;1.03910597;-0.619922391;0.0552252571;1.04579065;-0.400009;0.015469259;10;1.06533276;0.999999;0.999999
20.443020;1.04579738;-0.666681667;0.0259152377;-0.637486587;0.0247800427;1.05357161;1.03912098;-0.619913448;0.0553527689;1.04579658;-0.400009;0.0155493042;10;1.06533282;0.999999;0.999999
20.444020;1.04580039;-0.666681667;0.0259602408;-0.637484769;0.0248230069;1.05358761;1.03912598;-0.619910464;0.0553958041;1.04579955;-0.400009;0.0155763206;10;1.06533284;0.999999;0.999999
20.445020;1.04580241;-0.666681667;0.0260035798;-0.637483558;0.0248644014;1.05360262;1.03912998;-0.619908076;0.0554388912;1.04580153;-0.400009;0.0156023374;10;1.06533286;0.999999;0.999999
20.446020;1.04580442;-0.666681667;0.0260485881;-0.637482346;0.0249073893;1.05361863;1.03913497;-0.619905089;0.0554803196;1.04580351;-0.400009;0.0156293544;10;1.06533287;0.999999;0.999999
20.447020;1.04580743;-0.666681667;0.0260919322;-0.637480523;0.0249487596;1.05363364;1.03913997;-0.6199021;0.0555233506;1.04580649;-0.400009;0.0156553712;10;1.06533288;0.999999;0.999999
20.449020;1.04581145;-0.666681667;0.0261819588;-0.637478093;0.025034735;1.05366567;1.03914997;-0.61989612;0.0556078058;1.04581047;-0.400009;0.0157094024;10;1.0653329;0.999999;0.999999
20.450020;1.04581446;-0.666681667;0.0262253076;-0.637476266;0.0250761051;1.05368068;1.03915498;-0.619893129;0.0556508343;1.04581345;-0.400009;0.015735416;10;1.0653329;0.999999;0.999999
20.452020;1.04581846;-0.666681667;0.0263136748;-0.63747383;0.0251604866;1.05371172;1.03916498;-0.619887147;0.055735286;1.04581744;-0.400009;0.0157884393;10;1.06533291;0.999999;0.999999
20.453020;1.04582146;-0.666681667;0.0263586924;-0.637472;0.02520345;1.05372774;1.03916998;-0.619884156;0.0557783137;1.04582043;-0.400009;0.0158154496;10;1.06533291;0.999999;0.999999
20.454020;1.04582345;-0.666681667;0.0264020432;-0.637470779;0.0252448434;1.05374376;1.03917398;-0.619881762;0.0558197914;1.04582243;-0.400009;0.0158414593;10;1.06533291;0.999999;0.999999
20.455020;1.04582545;-0.666681667;0.02644706;-0.637469556;0.0252878304;1.05375878;1.03917898;-0.619878772;0.0558628195;1.04582443;-0.400009;0.0158684684;10;1.0653329;0.999999;0.999999
20.456020;1.04582844;-0.666681667;0.026490409;-0.637467723;0.0253291992;1.0537748;1.03918397;-0.619875781;0.0559042441;1.04582743;-0.400009;0.0158944771;10;1.0653329;0.999999;0.999999
20.459020;1.04583441;-0.666681667;0.026623779;-0.637464045;0.0254565642;1.05382087;1.03919897;-0.619866813;0.0560317309;1.04583345;-0.400009;0.0159745013;10;1.06533288;0.999999;0.999999
20.460020;1.0458374;-0.666681667;0.0266671204;-0.63746221;0.025497932;1.05383689;1.03920396;-0.619863824;0.0560731596;1.04583646;-0.400009;0.0160005082;10;1.06533288;0.999999;0.999999
20.461020;1.04583938;-0.666681667;0.0267121258;-0.637460985;0.0255409178;1.0538519;1.03920896;-0.619860838;0.056116193;1.04583848;-0.400009;0.016027514;10;1.06533287;0.999999;0.999999
20.462020;1.04584137;-0.666681667;0.026755462;-0.637459761;0.0255823104;1.05386792;1.03921295;-0.619858448;0.0561576773;1.04584049;-0.400009;0.0160535186;10;1.06533287;0.999999;0.999999
20.463020;1.04584436;-0.666681667;0.0267987959;-0.637457927;0.0256236793;1.05388294;1.03921794;-0.619855464;0.056200712;1.04584351;-0.400009;0.016079522;10;1.06533286;0.999999;0.999999
20.466020;1.04585031;-0.666681667;0.0269304517;-0.637454254;0.0257494589;1.05392997;1.03923292;-0.619846516;0.0563266113;1.04584956;-0.400009;0.0161585243;10;1.06533285;0.999999;0.999999
20.467020;1.04585329;-0.666681667;0.0269754441;-0.63745242;0.0257924255;1.05394498;1.03923792;-0.619843535;0.0563680442;1.04585258;-0.400009;0.0161855222;10;1.06533285;0.999999;0.999999
20.468020;1.04585528;-0.666681667;0.0270187678;-0.637451193;0.0258338243;1.05396099;1.03924191;-0.61984115;0.0564111359;1.04585461;-0.400009;0.0162115187;10;1.06533284;0.999999;0.999999
20.469020;1.04585727;-0.666681667;0.0270620894;-0.637449966;0.0258752243;1.053976;1.0392469;-0.619838168;0.0564525703;1.04585663;-0.400009;0.016237514;10;1.06533284;0.999999;0.999999
20.470020;1.04586025;-0.666681667;0.0271070753;-0.637448129;0.0259181939;1.05399101;1.0392519;-0.619835186;0.0564940055;1.04585965;-0.400009;0.0162645084;10;1.06533284;0.999999;0.999999
20.472020;1.04586423;-0.666681667;0.0271937076;-0.637445676;0.0260009965;1.05402202;1.03926189;-0.619829221;0.0565784815;1.0458637;-0.400009;0.0163164957;10;1.06533283;0.999999;0.999999
20.473020;1.04586622;-0.666681667;0.0272370209;-0.637444451;0.0260423976;1.05403803;1.03926688;-0.619824636;0.0566199185;1.04586573;-0.400009;0.016342489;10;1.06533283;0.999999;0.999999
20.474020;1.04586921;-0.666681667;0.0272803326;-0.637442618;0.026083773;1.05405303;1.03927088;-0.61982225;0.0566614106;1.04586876;-0.400009;0.0163684824;10;1.06533282;0.999999;0.999999
20.476020;1.04587319;-0.666681667;0.0273686196;-0.637440177;0.0261681656;1.05408404;1.03928087;-0.619816288;0.0567458895;1.04587281;-0.400009;0.0164214706;10;1.06533282;0.999999;0.999999
20.477020;1.04587618;-0.666681667;0.0274119291;-0.637438349;0.0262095395;1.05409905;1.03928586;-0.619813308;0.0567873265;1.04587584;-0.400009;0.0164474665;10;1.06533281;0.999999;0.999999
20.478020;1.04587817;-0.666681667;0.0274552385;-0.637437134;0.0262509383;1.05411405;1.03929086;-0.61981033;0.0568287625;1.04587786;-0.400009;0.0164734641;10;1.06533281;0.999999;0.999999
20.479020;1.04588017;-0.666681667;0.0274985481;-0.63743592;0.0262923372;1.05413006;1.03929485;-0.619807949;0.0568702521;1.04587989;-0.400009;0.016499464;10;1.06533281;0.999999;0.999999
20.480020;1.04588216;-0.666681667;0.0275418581;-0.637434709;0.0263337363;1.05414506;1.03929985;-0.619804972;0.0569132892;1.04588191;-0.400009;0.0165254661;10;1.0653328;0.999999;0.999999
20.481020;1.04588515;-0.666681667;0.0275851686;-0.637432889;0.0263751102;1.05416007;1.03930484;-0.619801995;0.0569547213;1.04588494;-0.400009;0.0165514702;10;1.0653328;0.999999;0.999999
20.483020;1.04588913;-0.666681667;0.0276734589;-0.637430474;0.0264595033;1.05419108;1.03931483;-0.619796043;0.0570375813;1.04588898;-0.400009;0.0166044828;10;1.06533279;0.999999;0.999999
20.484020;1.04589112;-0.666681667;0.0277167726;-0.637429269;0.0265009037;1.05420608;1.03931883;-0.619793663;0.0570790641;1.045891;-0.400009;0.0166304901;10;1.06533279;0.999999;0.999999
20.485020;1.04589411;-0.666681667;0.0277600877;-0.637427456;0.026542279;1.05422109;1.03932382;-0.619790687;0.0571204905;1.04589402;-0.400009;0.0166564974;10;1.06533278;0.999999;0.999999
20.488020;1.04590009;-0.666681667;0.0278900436;-0.637423844;0.0266664819;1.0542671;1.0393388;-0.619781757;0.0572447587;1.04590007;-0.400009;0.0167345141;10;1.06533277;0.999999;0.999999
20.489020;1.04590308;-0.666681667;0.0279333658;-0.63742203;0.0267078574;1.05428311;1.03934279;-0.619779376;0.057286232;1.04590308;-0.400009;0.0167605172;10;1.06533276;0.999999;0.999999
20.492020;1.04590908;-0.666681667;0.0280616735;-0.637418404;0.0268304643;1.05432813;1.03935777;-0.619770446;0.057410472;1.04590911;-0.400009;0.0168375181;10;1.06533273;0.999999;0.999999
20.493020;1.04591208;-0.666681667;0.0281049995;-0.637416584;0.0268718371;1.05434314;1.03936177;-0.619768064;0.0574519357;1.04591212;-0.400009;0.0168635156;10;1.06533272;0.999999;0.999999
20.496020;1.04591809;-0.666681667;0.0282349773;-0.637412941;0.0269960253;1.05438915;1.03937675;-0.619759131;0.05757615;1.04591812;-0.400009;0.0169414982;10;1.06533267;0.999999;0.999999
20.497020;1.04592109;-0.666681667;0.0282783027;-0.637411116;0.0270373936;1.05440416;1.03938074;-0.619756749;0.0576176079;1.04592111;-0.400009;0.0169674895;10;1.06533265;0.999999;0.999999
20.498020;1.0459231;-0.666681667;0.0283216278;-0.637409898;0.0270787866;1.05441916;1.03938574;-0.619753771;0.0576590101;1.0459231;-0.400009;0.0169934798;10;1.06533263;0.999999;0.999999
20.499020;1.0459251;-0.666681667;0.0283632859;-0.637408681;0.0271185853;1.05443417;1.03939074;-0.619749189;0.0577004128;1.04592509;-0.400009;0.0170184696;10;1.06533262;0.999999;0.999999
20.500020;1.0459271;-0.666681667;0.0284066106;-0.637407463;0.0271599763;1.05445017;1.03939573;-0.61974621;0.0577418163;1.04592708;-0.400009;0.0170444591;10;1.0653326;0.999999;0.999999
20.501020;1.0459301;-0.666681667;0.028449935;-0.637405632;0.0272013403;1.05446518;1.03939973;-0.619743827;0.0577816733;1.04593007;-0.400009;0.0170704487;10;1.06533258;0.999999;0.999999
20.503020;1.04593409;-0.666681667;0.0285365841;-0.637403186;0.0272841164;1.05449519;1.03940973;-0.619737869;0.0578644867;1.04593405;-0.400009;0.01712243;10;1.06533255;0.999999;0.999999
20.504020;1.04593609;-0.666681667;0.0285782425;-0.63740196;0.0273239087;1.0545102;1.03941473;-0.619734889;0.0579058953;1.04593604;-0.400009;0.017147422;10;1.06533253;0.999999;0.999999
20.505020;1.04593909;-0.666681667;0.0286215684;-0.637400124;0.0273652666;1.05452522;1.03941873;-0.619732504;0.0579473609;1.04593903;-0.400009;0.0171734149;10;1.06533251;0.999999;0.999999
20.508020;1.04594508;-0.666681667;0.0287498836;-0.637396441;0.027487817;1.05457026;1.03943374;-0.619723552;0.0580699896;1.04594501;-0.400009;0.0172503992;10;1.06533247;0.999999;0.999999
20.509020;1.04594807;-0.666681667;0.0287932116;-0.637394606;0.0275291703;1.05458528;1.03943775;-0.619721161;0.0581114557;1.045948;-0.400009;0.0172763955;10;1.06533246;0.999999;0.999999
20.511020;1.04595207;-0.666681667;0.0288782017;-0.637392158;0.0276103336;1.05461631;1.03944775;-0.619715185;0.0581926711;1.04595197;-0.400009;0.0173273905;10;1.06533244;0.999999;0.999999
20.512020;1.04595407;-0.666681667;0.0289215305;-0.637390939;0.0276517103;1.05463133;1.03945176;-0.619712792;0.0582341358;1.04595396;-0.400009;0.0173533893;10;1.06533244;0.999999;0.999999
20.513020;1.04595607;-0.666681667;0.0289631927;-0.637389721;0.0276914921;1.05464634;1.03945676;-0.619709803;0.0582739405;1.04595595;-0.400009;0.0173783888;10;1.06533243;0.999999;0.999999
20.514020;1.04595907;-0.666681667;0.0290065221;-0.637387897;0.0277328393;1.05466136;1.03946176;-0.619706813;0.058315348;1.04595893;-0.400009;0.0174043886;10;1.06533243;0.999999;0.999999
20.515020;1.04596107;-0.666681667;0.0290481851;-0.637386684;0.0277726177;1.05467638;1.03946677;-0.619703824;0.0583551518;1.04596092;-0.400009;0.0174293885;10;1.06533243;0.999999;0.999999
20.516020;1.04596307;-0.666681667;0.0290915154;-0.637385473;0.027813988;1.0546914;1.03947077;-0.619701432;0.0583966146;1.04596291;-0.400009;0.017455388;10;1.06533243;0.999999;0.999999
20.517020;1.04596508;-0.666681667;0.0291348463;-0.637384265;0.0278553561;1.05470641;1.03947577;-0.619698446;0.058438021;1.04596489;-0.400009;0.0174813873;10;1.06533243;0.999999;0.999999
20.518020;1.04596808;-0.666681667;0.0291765116;-0.63738245;0.0278951021;1.05472143;1.03948078;-0.619695459;0.0584778239;1.04596788;-0.400009;0.0175063862;10;1.06533242;0.999999;0.999999
20.519020;1.04597008;-0.666681667;0.0292198446;-0.637381246;0.027936466;1.05473644;1.03948479;-0.61969307;0.0585192862;1.04596986;-0.400009;0.0175323848;10;1.06533242;0.999999;0.999999
20.520020;1.04597209;-0.666681667;0.0292615124;-0.637380043;0.0279762341;1.05475146;1.03948979;-0.619688484;0.0585590886;1.04597185;-0.400009;0.0175573833;10;1.06533243;0.999999;0.999999
20.521020;1.04597409;-0.666681667;0.0293048479;-0.637378841;0.0280175936;1.05476547;1.0394948;-0.619685502;0.0586004943;1.04597384;-0.400009;0.0175833816;10;1.06533243;0.999999;0.999999
20.522020;1.0459761;-0.66668;0.0293465177;-0.637376047;0.0280573578;1.05478048;1.03949881;-0.619683118;0.0586403527;1.04597582;-0.400008;0.01760838;10;1.06533243;0.999999;0.999999
20.523020;1.0459791;-0.66668;0.0293881878;-0.637374236;0.0280970934;1.05479548;1.03950382;-0.619680138;0.0586817579;1.04597881;-0.400008;0.0176333783;10;1.06533243;0.999999;0.999999
20.524020;1.04598111;-0.66668;0.0294315248;-0.637373035;0.0281384476;1.05481049;1.03950883;-0.61967716;0.0587215595;1.04598079;-0.400008;0.0176593763;10;1.06533243;0.999999;0.999999
20.525020;1.04598311;-0.66668;0.0294731947;-0.637371833;0.0281782073;1.05482549;1.03951284;-0.619674778;0.058763021;1.04598278;-0.400008;0.0176843736;10;1.06533244;0.999999;0.999999
20.527020;1.04598712;-0.66668;0.0295581999;-0.63736943;0.0282593179;1.05485549;1.03952286;-0.619668826;0.0588442289;1.04598674;-0.400008;0.0177353651;10;1.06533245;0.999999;0.999999
20.528020;1.04599012;-0.66668;0.0295998682;-0.637367618;0.0282990489;1.05487048;1.03952687;-0.619666445;0.0588840895;1.04598972;-0.400008;0.0177603585;10;1.06533246;0.999999;0.999999
20.530020;1.04599413;-0.66668;0.0296848693;-0.637365212;0.028380157;1.05490047;1.03953688;-0.619660494;0.0589653047;1.04599368;-0.400008;0.0178113393;10;1.06533248;0.999999;0.999999
20.531020;1.04599613;-0.66668;0.0297265353;-0.637364009;0.028419913;1.05491546;1.03954089;-0.619658116;0.0590051693;1.04599566;-0.400008;0.0178363267;10;1.06533249;0.999999;0.999999
20.532020;1.04599813;-0.66668;0.0297698669;-0.637362807;0.028461261;1.05492944;1.03954589;-0.619655142;0.0590465814;1.04599764;-0.400008;0.0178623121;10;1.06533251;0.999999;0.999999
20.533020;1.04600113;-0.66668;0.0298115304;-0.637360996;0.0285009865;1.05494443;1.0395509;-0.619652168;0.059086391;1.04600063;-0.400008;0.0178872961;10;1.06533252;0.999999;0.999999
20.534020;1.04600312;-0.66668;0.0298531921;-0.637359796;0.0285407373;1.05495941;1.0395549;-0.619649791;0.0591262578;1.04600261;-0.400008;0.0179122791;10;1.06533254;0.999999;0.999999
20.536020;1.04600712;-0.66668;0.0299381759;-0.637357395;0.028621826;1.05498937;1.0395649;-0.619643846;0.059207481;1.04600659;-0.400008;0.0179632431;10;1.06533257;0.999999;0.999999
20.537020;1.04600911;-0.66668;0.0299798314;-0.637356195;0.0286615707;1.05500335;1.03956891;-0.619641469;0.0592473482;1.04600858;-0.400008;0.0179882246;10;1.06533259;0.999999;0.999999
20.538020;1.0460121;-0.66668;0.0300214853;-0.637354385;0.0287012858;1.05501832;1.03957391;-0.619638496;0.0592887618;1.04601157;-0.400008;0.0180132063;10;1.06533261;0.999999;0.999999
20.539020;1.0460141;-0.66668;0.0300648043;-0.637353183;0.0287426198;1.0550333;1.03957891;-0.619633919;0.0593285726;1.04601357;-0.400008;0.0180391889;10;1.06533263;0.999999;0.999999
20.541020;1.04601808;-0.66668;0.0301481052;-0.637350776;0.0288220969;1.05506326;1.03958791;-0.619628565;0.0594082529;1.04601758;-0.400008;0.018089159;10;1.06533267;0.999999;0.999999
20.542020;1.04602008;-0.66668;0.0301897538;-0.637349568;0.0288618341;1.05507723;1.03959191;-0.619626184;0.0594497257;1.04601959;-0.400008;0.0181141474;10;1.0653327;0.999999;0.999999
20.543020;1.04602307;-0.66668;0.0302314014;-0.63734775;0.0289015432;1.05509221;1.03959691;-0.619623206;0.0594895386;1.04602261;-0.400008;0.018139138;10;1.06533272;0.999999;0.999999
20.544020;1.04602507;-0.66668;0.0302730479;-0.63734654;0.0289412799;1.05510719;1.03960191;-0.619620226;0.0595293519;1.04602463;-0.400008;0.0181641308;10;1.06533274;0.999999;0.999999
20.545020;1.04602706;-0.66668;0.0303146937;-0.637345326;0.0289810166;1.05512217;1.03960591;-0.619617841;0.0595692228;1.04602664;-0.400008;0.0181891255;10;1.06533276;0.999999;0.999999
20.547020;1.04603106;-0.66668;0.0303996497;-0.637342892;0.0290620843;1.05515113;1.0396159;-0.619611874;0.0596488488;1.04603069;-0.400008;0.0182401193;10;1.0653328;0.999999;0.999999
20.548020;1.04603306;-0.66668;0.0304412939;-0.637341672;0.0291018216;1.05516612;1.0396199;-0.619609485;0.0596887182;1.04603271;-0.400008;0.0182651179;10;1.06533283;0.999999;0.999999
20.549020;1.04603607;-0.66668;0.0304829381;-0.637339841;0.0291415307;1.0551801;1.0396249;-0.619606499;0.0597301323;1.04603573;-0.400008;0.018290117;10;1.06533285;0.999999;0.999999
20.550020;1.04603808;-0.66668;0.030524583;-0.637338619;0.0291812672;1.05519508;1.03962889;-0.619604107;0.0597699996;1.04603775;-0.400008;0.0183151164;10;1.06533287;0.999999;0.999999
20.552020;1.0460421;-0.66668;0.0306078772;-0.63733617;0.0292607389;1.05522506;1.03963888;-0.619598126;0.0598496153;1.04604179;-0.400008;0.0183651146;10;1.06533291;0.999999;0.999999
20.553020;1.04604411;-0.66668;0.030649528;-0.637334943;0.0293004743;1.05523905;1.03964288;-0.619595728;0.0598894787;1.04604381;-0.400008;0.0183901131;10;1.06533294;0.999999;0.999999
20.554020;1.04604713;-0.66668;0.0306911819;-0.637333107;0.0293401817;1.05525404;1.03964787;-0.619592732;0.0599292836;1.04604683;-0.400008;0.0184151111;10;1.06533296;0.999999;0.999999
20.555020;1.04604914;-0.66668;0.030732839;-0.63733188;0.0293799174;1.05526903;1.03965187;-0.619590329;0.0599691451;1.04604885;-0.400008;0.0184401084;10;1.06533298;0.999999;0.999999
20.556020;1.04605115;-0.66668;0.0307744995;-0.637330652;0.0294196535;1.05528302;1.03965686;-0.619587327;0.0600089481;1.04605086;-0.400008;0.0184651049;10;1.065333;0.999999;0.999999
20.557020;1.04605317;-0.66668;0.0308161631;-0.637329424;0.0294593902;1.05529801;1.03966086;-0.619583317;0.0600488079;1.04605287;-0.400008;0.0184901004;10;1.06533302;0.999999;0.999999
20.559020;1.04605719;-0.66668;0.0308978317;-0.637326967;0.0295372735;1.055327;1.03967085;-0.619577301;0.0601284087;1.0460569;-0.400008;0.0185390891;10;1.06533305;0.999999;0.999999
20.560020;1.04605921;-0.66668;0.0309395023;-0.637325739;0.0295770143;1.055342;1.03967485;-0.619574886;0.0601682646;1.04605891;-0.400008;0.0185640825;10;1.06533306;0.999999;0.999999
20.561020;1.04606222;-0.66668;0.0309811744;-0.637323901;0.0296167289;1.05535599;1.03967984;-0.619571874;0.0602080604;1.04606192;-0.400008;0.0185890755;10;1.06533307;0.999999;0.999999
20.562020;1.04606423;-0.66668;0.0310228477;-0.637322673;0.029656474;1.05537099;1.03968384;-0.619569457;0.060247911;1.04606393;-0.400008;0.0186140683;10;1.06533308;0.999999;0.999999
20.563020;1.04606624;-0.66668;0.0310645222;-0.637321445;0.0296962215;1.05538499;1.03968884;-0.619566443;0.0602860973;1.04606594;-0.400008;0.0186390611;10;1.06533308;0.999999;0.999999
20.564020;1.04606825;-0.66668;0.0311061977;-0.637320219;0.0297359715;1.05539998;1.03969284;-0.619564024;0.0603259411;1.04606795;-0.400008;0.0186640543;10;1.06533309;0.999999;0.999999
20.565020;1.04607026;-0.66668;0.0311462073;-0.637318991;0.0297741308;1.05541397;1.03969783;-0.619561008;0.0603657235;1.04606996;-0.400008;0.0186880481;10;1.06533309;0.999999;0.999999
20.566020;1.04607228;-0.666678333;0.0311878844;-0.637316171;0.0298138859;1.05542897;1.03970283;-0.619557993;0.0604055025;1.04607197;-0.400007;0.0187130426;10;1.06533309;0.999999;0.999999
