time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.567020;1.04607529;-0.666678333;0.0312295628;-0.637314334;0.0298536145;1.05544396;1.03970683;-0.619555573;0.0604453369;1.04607499;-0.400007;0.0187380378;10;1.06533309;0.999999;0.999999
20.568020;1.0460773;-0.666678333;0.0312712426;-0.637313105;0.0298933736;1.05545796;1.03971183;-0.619552557;0.0604851105;1.046077;-0.400007;0.0187630338;10;1.06533309;0.999999;0.999999
20.569020;1.04607932;-0.666678333;0.0313112573;-0.637311876;0.0299315411;1.05547295;1.03971583;-0.619550136;0.0605233372;1.04607902;-0.400007;0.0187870307;10;1.06533309;0.999999;0.999999
20.570020;1.04608133;-0.666678333;0.0313529406;-0.637310644;0.0299713032;1.05548694;1.03972082;-0.619547119;0.0605631066;1.04608103;-0.400007;0.0188120287;10;1.06533308;0.999999;0.999999
20.571020;1.04608335;-0.666678333;0.0313946261;-0.637309412;0.0300110666;1.05550193;1.03972481;-0.619544698;0.0606029327;1.04608305;-0.400007;0.018837028;10;1.06533308;0.999999;0.999999
20.572020;1.04608536;-0.666678333;0.0314363135;-0.637308177;0.0300508316;1.05551593;1.03972981;-0.619541683;0.060642699;1.04608507;-0.400007;0.0188620288;10;1.06533308;0.999999;0.999999
20.573020;1.04608737;-0.666678333;0.0314763361;-0.63730694;0.0300890048;1.05553092;1.0397338;-0.619539263;0.060682522;1.0460871;-0.400007;0.0188860312;10;1.06533307;0.999999;0.999999
20.574020;1.04609039;-0.666678333;0.0315180265;-0.637305092;0.0301287436;1.05554491;1.03973878;-0.619536249;0.0607206822;1.04609012;-0.400007;0.0189110351;10;1.06533307;0.999999;0.999999
20.575020;1.0460924;-0.666678333;0.0315597179;-0.637303851;0.0301685125;1.0555599;1.03974277;-0.61953223;0.0607605024;1.04609214;-0.400007;0.0189360405;10;1.06533307;0.999999;0.999999
20.577020;1.04609642;-0.666678333;0.031641434;-0.637301364;0.0302464601;1.05558789;1.03975275;-0.61952621;0.0608384188;1.04609618;-0.400007;0.0189850553;10;1.06533307;0.999999;0.999999
20.580020;1.04610246;-0.666678333;0.0317648361;-0.637297627;0.0303641823;1.05563187;1.03976572;-0.619518389;0.0609562056;1.04610222;-0.400007;0.0190590867;10;1.06533308;0.999999;0.999999
20.581020;1.04610547;-0.666678333;0.0318048566;-0.637295772;0.0304023319;1.05564586;1.03977071;-0.619515388;0.0609959626;1.04610523;-0.400007;0.0190830997;10;1.06533309;0.999999;0.999999
20.582020;1.04610748;-0.666678333;0.0318465418;-0.637294527;0.0304421036;1.05566086;1.0397747;-0.619512986;0.0610341755;1.04610723;-0.400007;0.0191081141;10;1.06533309;0.999999;0.999999
20.584020;1.0461115;-0.666678333;0.0319282387;-0.637292037;0.0305200531;1.05568885;1.0397837;-0.619507593;0.06111375;1.04611123;-0.400007;0.0191571478;10;1.06533311;0.999999;0.999999
20.585020;1.0461135;-0.666678333;0.0319682499;-0.637290794;0.0305582312;1.05570385;1.0397887;-0.619504602;0.0611519063;1.04611323;-0.400007;0.0191811673;10;1.06533311;0.999999;0.999999
20.586020;1.04611551;-0.666678333;0.0320099249;-0.637289553;0.0305980025;1.05571785;1.03979269;-0.619502208;0.0611917257;1.04611522;-0.400007;0.0192061887;10;1.06533311;0.999999;0.999999
20.587020;1.04611752;-0.666678333;0.0320499301;-0.637288315;0.0306361809;1.05573184;1.0397977;-0.619499219;0.0612298847;1.04611722;-0.400007;0.0192302117;10;1.06533312;0.999999;0.999999
20.588020;1.04611953;-0.666678333;0.0320915989;-0.637287078;0.0306759526;1.05574684;1.0398017;-0.619496828;0.0612697067;1.04611921;-0.400007;0.0192552358;10;1.06533312;0.999999;0.999999
20.589020;1.04612254;-0.666678333;0.032131598;-0.637285237;0.030714102;1.05576084;1.0398067;-0.619493842;0.0613078682;1.0461222;-0.400007;0.0192792605;10;1.06533312;0.999999;0.999999
20.590020;1.04612454;-0.666678333;0.0321715945;-0.637284008;0.0307522817;1.05577484;1.0398107;-0.619491454;0.0613476926;1.0461242;-0.400007;0.0193032852;10;1.06533312;0.999999;0.999999
20.591020;1.04612654;-0.666678333;0.0322132553;-0.637282783;0.0307920557;1.05578984;1.03981571;-0.619488472;0.0613858563;1.04612619;-0.400007;0.0193283095;10;1.06533311;0.999999;0.999999
20.592020;1.04612855;-0.666678333;0.0322532475;-0.637281562;0.0308302382;1.05580384;1.03981971;-0.619484485;0.0614256832;1.04612819;-0.400007;0.019352333;10;1.06533311;0.999999;0.999999
20.593020;1.04613055;-0.666678333;0.0322949046;-0.637280344;0.0308700159;1.05581784;1.03982472;-0.619481508;0.0614638495;1.04613019;-0.400007;0.0193773554;10;1.06533311;0.999999;0.999999
20.594020;1.04613255;-0.666678333;0.0323348932;-0.637279129;0.0309082025;1.05583284;1.03982873;-0.619479129;0.0615020767;1.04613219;-0.400007;0.0194013766;10;1.0653331;0.999999;0.999999
20.595020;1.04613454;-0.666678333;0.0323748803;-0.637277915;0.0309463918;1.05584684;1.03983373;-0.619476158;0.0615418496;1.04613419;-0.400007;0.0194253964;10;1.06533309;0.999999;0.999999
20.596020;1.04613654;-0.666678333;0.0324165324;-0.637276703;0.0309861768;1.05586084;1.03983774;-0.619473785;0.061580081;1.04613619;-0.400007;0.0194504151;10;1.06533308;0.999999;0.999999
20.597020;1.04613953;-0.666678333;0.0324565163;-0.637274882;0.0310243416;1.05587484;1.03984174;-0.619471416;0.0616199178;1.04613919;-0.400007;0.0194744326;10;1.06533307;0.999999;0.999999
20.598020;1.04614153;-0.666678333;0.0324964987;-0.637273668;0.0310625382;1.05588984;1.03984674;-0.619468455;0.0616580955;1.04614119;-0.400007;0.0194984489;10;1.06533306;0.999999;0.999999
20.599020;1.04614352;-0.666678333;0.0325364796;-0.637272454;0.0311007366;1.05590384;1.03985074;-0.619466093;0.0616963358;1.04614319;-0.400007;0.019522464;10;1.06533304;0.999999;0.999999
20.600020;1.0461455;-0.666678333;0.0325781259;-0.637271237;0.0311405293;1.05591783;1.03985574;-0.619463137;0.061736123;1.04614519;-0.400007;0.0195474778;10;1.06533303;0.999999;0.999999
20.601020;1.04614749;-0.666678333;0.0326181045;-0.637270017;0.0311787299;1.05593183;1.03985974;-0.619460779;0.0617743699;1.04614719;-0.400007;0.0195714902;10;1.06533301;0.999999;0.999999
20.602020;1.04614948;-0.666678333;0.0326580825;-0.637268796;0.0312169308;1.05594683;1.03986474;-0.61945783;0.0618125604;1.04614919;-0.400007;0.019595501;10;1.065333;0.999999;0.999999
20.603020;1.04615147;-0.666678333;0.0326980605;-0.637267572;0.0312551321;1.05596082;1.03986873;-0.619455478;0.0618508129;1.04615118;-0.400007;0.0196195103;10;1.06533298;0.999999;0.999999
20.605020;1.04615544;-0.666678333;0.0327796845;-0.637265116;0.0313331277;1.05598881;1.03987771;-0.619450186;0.0619288668;1.04615517;-0.400007;0.0196685244;10;1.06533294;0.999999;0.999999
20.606020;1.04615743;-0.666676667;0.0328196647;-0.637262292;0.0313713282;1.0560028;1.0398827;-0.619447247;0.0619670641;1.04615716;-0.400006;0.0196925293;10;1.06533292;0.999999;0.999999
20.607020;1.04616042;-0.666676667;0.0328596466;-0.637260448;0.0314094982;1.05601779;1.03988669;-0.619444905;0.0620053211;1.04616015;-0.400006;0.0197165324;10;1.0653329;0.999999;0.999999
20.608020;1.04616241;-0.666676667;0.0328996309;-0.637259212;0.031447697;1.05603178;1.03989067;-0.619442566;0.0620451804;1.04616214;-0.400006;0.0197405337;10;1.06533288;0.999999;0.999999
20.609020;1.04616441;-0.666676667;0.032939618;-0.637257974;0.0314858948;1.05604577;1.03989565;-0.619438028;0.0620833767;1.04616413;-0.400006;0.019764533;10;1.06533286;0.999999;0.999999
20.611020;1.04616839;-0.666676667;0.0330212687;-0.637255494;0.0315638801;1.05607375;1.03990462;-0.619432759;0.0621598252;1.04616812;-0.400006;0.0198135258;10;1.06533281;0.999999;0.999999
20.612020;1.04617038;-0.666676667;0.0330612656;-0.637254253;0.0316020744;1.05608774;1.0399086;-0.619430424;0.0621980772;1.04617011;-0.400006;0.0198375191;10;1.06533279;0.999999;0.999999
20.613020;1.04617238;-0.666676667;0.0331012651;-0.637253012;0.031640268;1.05610174;1.03991358;-0.619427492;0.0622362677;1.04617211;-0.400006;0.0198615102;10;1.06533276;0.999999;0.999999
20.615020;1.04617636;-0.666676667;0.0331812702;-0.63725053;0.0317166535;1.05613072;1.03992154;-0.619422821;0.0623143649;1.0461761;-0.400006;0.0199094863;10;1.06533271;0.999999;0.999999
20.617020;1.04618035;-0.666676667;0.0332612794;-0.637248056;0.0317930383;1.05615871;1.03993051;-0.619417555;0.0623907902;1.0461801;-0.400006;0.0199574547;10;1.06533266;0.999999;0.999999
20.618020;1.04618334;-0.666676667;0.0333012848;-0.637246213;0.0318312001;1.05617271;1.0399355;-0.619414624;0.0624289687;1.0461831;-0.400006;0.019981436;10;1.06533263;0.999999;0.999999
20.620020;1.04618734;-0.666676667;0.0333812965;-0.637243755;0.0319075839;1.05620072;1.03994348;-0.619409953;0.0625054371;1.04618711;-0.400006;0.0200293926;10;1.06533259;0.999999;0.999999
20.621020;1.04618934;-0.666676667;0.0334213026;-0.637242531;0.0319457753;1.05621472;1.03994848;-0.619407021;0.0625436071;1.04618912;-0.400006;0.0200533683;10;1.06533257;0.999999;0.999999
20.622020;1.04619134;-0.666676667;0.0334613087;-0.63724131;0.0319839664;1.05622873;1.03995248;-0.619404685;0.0625818347;1.04619112;-0.400006;0.0200773426;10;1.06533255;0.999999;0.999999
20.623020;1.04619334;-0.666676667;0.0334996475;-0.637240093;0.032020564;1.05624274;1.03995749;-0.619401751;0.0626199997;1.04619313;-0.400006;0.0201003159;10;1.06533253;0.999999;0.999999
20.625020;1.04619735;-0.666676667;0.033579656;-0.637237668;0.0320969448;1.05627075;1.03996551;-0.619397073;0.0626964427;1.04619715;-0.400006;0.0201482613;10;1.0653325;0.999999;0.999999
20.626020;1.04619935;-0.666676667;0.0336196587;-0.637236458;0.0321351346;1.05628475;1.03997052;-0.619394137;0.0627329978;1.04619916;-0.400006;0.0201722339;10;1.06533249;0.999999;0.999999
20.627020;1.04620136;-0.666676667;0.0336596603;-0.637235249;0.0321733234;1.05629876;1.03997453;-0.619390192;0.0627712138;1.04620117;-0.400006;0.0201962068;10;1.06533248;0.999999;0.999999
20.628020;1.04620336;-0.666676667;0.0336996608;-0.637234042;0.0322115112;1.05631276;1.03997955;-0.619387253;0.0628093676;1.04620318;-0.400006;0.0202201801;10;1.06533247;0.999999;0.999999
20.630020;1.04620737;-0.666676667;0.0337779907;-0.637231631;0.0322862895;1.05634077;1.03998759;-0.619382564;0.062885792;1.04620721;-0.400006;0.0202671276;10;1.06533246;0.999999;0.999999
20.631020;1.04620937;-0.666676667;0.0338179864;-0.637230426;0.0323244726;1.05635477;1.03999261;-0.619379622;0.0629239421;1.04620923;-0.400006;0.0202911016;10;1.06533245;0.999999;0.999999
20.632020;1.04621237;-0.666676667;0.0338579805;-0.637228611;0.0323626229;1.05636877;1.03999663;-0.619377274;0.0629621521;1.04621225;-0.400006;0.0203150757;10;1.06533244;0.999999;0.999999
20.633020;1.04621437;-0.666676667;0.0338979734;-0.637227407;0.0324008025;1.05638277;1.04000065;-0.619374924;0.0629987589;1.04621427;-0.400006;0.0203390503;10;1.06533244;0.999999;0.999999
20.634020;1.04621637;-0.666676667;0.0339362988;-0.637226202;0.0324373873;1.05639677;1.04000567;-0.619371978;0.0630369076;1.04621629;-0.400006;0.0203620256;10;1.06533243;0.999999;0.999999
20.635020;1.04621837;-0.666676667;0.0339762905;-0.637224997;0.0324755639;1.05641077;1.0400097;-0.619369625;0.0630751173;1.04621831;-0.400006;0.0203860023;10;1.06533243;0.999999;0.999999
20.636020;1.04622036;-0.666676667;0.0340162822;-0.637223793;0.0325137392;1.05642477;1.04001472;-0.619366674;0.0631132672;1.04622033;-0.400006;0.0204099807;10;1.06533243;0.999999;0.999999
20.637020;1.04622236;-0.666676667;0.0340546076;-0.637222588;0.0325503208;1.05643877;1.04001874;-0.619364317;0.0631498765;1.04622235;-0.400006;0.0204329615;10;1.06533243;0.999999;0.999999
20.638020;1.04622436;-0.666676667;0.0340946002;-0.637221383;0.0325884948;1.05645178;1.04002277;-0.619361956;0.06318809;1.04622438;-0.400006;0.0204569452;10;1.06533243;0.999999;0.999999
20.639020;1.04622636;-0.666676667;0.0341345935;-0.637220178;0.0326266688;1.05646578;1.0400278;-0.619358997;0.0632262445;1.0462264;-0.400006;0.0204809322;10;1.06533243;0.999999;0.999999
20.641020;1.04623035;-0.666676667;0.0342129146;-0.637217764;0.0327014247;1.05649378;1.04003585;-0.61935426;0.0633010766;1.04623044;-0.400006;0.0205279173;10;1.06533244;0.999999;0.999999
20.642020;1.04623235;-0.666676667;0.0342529086;-0.637216555;0.0327396001;1.05650779;1.04004088;-0.619351289;0.0633392343;1.04623246;-0.400006;0.0205519156;10;1.06533244;0.999999;0.999999
20.644020;1.04623634;-0.666676667;0.0343312295;-0.637214132;0.0328143608;1.05653579;1.04004893;-0.619346528;0.0634140694;1.0462365;-0.400006;0.0205989228;10;1.06533246;0.999999;0.999999
20.645020;1.04623834;-0.666676667;0.0343695562;-0.637212917;0.0328509463;1.0565488;1.04005396;-0.619343548;0.0634522269;1.04623851;-0.400006;0.0206219311;10;1.06533247;0.999999;0.999999
20.646020;1.04624033;-0.666676667;0.0344095495;-0.6372117;0.0328891259;1.0565628;1.04005798;-0.619339557;0.0634888425;1.04624053;-0.400006;0.0206459419;10;1.06533248;0.999999;0.999999
20.647020;1.04624233;-0.666676667;0.0344478758;-0.63721048;0.0329257135;1.0565768;1.040062;-0.619337166;0.0635270602;1.04624254;-0.400006;0.0206689546;10;1.06533249;0.999999;0.999999
20.648020;1.04624432;-0.666676667;0.0344878688;-0.63720926;0.0329638954;1.05659081;1.04006703;-0.61933418;0.0635652163;1.04624455;-0.400006;0.0206929687;10;1.06533251;0.999999;0.999999
20.650020;1.04624831;-0.666676667;0.0345661881;-0.637206815;0.0330386697;1.05661781;1.04007506;-0.619329393;0.0636400479;1.04624855;-0.400006;0.0207400001;10;1.06533255;0.999999;0.999999
20.651020;1.0462503;-0.666675;0.0346045147;-0.637203998;0.0330752622;1.05663182;1.04007908;-0.619327;0.0636766625;1.04625055;-0.400005;0.0207630173;10;1.06533257;0.999999;0.999999
20.652020;1.0462533;-0.666675;0.0346445083;-0.637202164;0.0331134173;1.05664583;1.04008409;-0.619324011;0.0637148182;1.04625355;-0.400005;0.0207870356;10;1.0653326;0.999999;0.999999
20.654020;1.04625729;-0.666675;0.0347228302;-0.637199713;0.0331882011;1.05667284;1.04009209;-0.619319227;0.063789649;1.04625753;-0.400005;0.020834076;10;1.06533267;0.999999;0.999999
20.655020;1.04625929;-0.666675;0.0347611586;-0.637198487;0.0332247976;1.05668685;1.04009709;-0.61931624;0.0638262009;1.04625952;-0.400005;0.0208570978;10;1.0653327;0.999999;0.999999
20.657020;1.04626329;-0.666675;0.0348394829;-0.637196032;0.0332995849;1.05671486;1.04010508;-0.619311466;0.0639010264;1.04626349;-0.400005;0.0209041441;10;1.06533277;0.999999;0.999999
20.658020;1.04626528;-0.666675;0.0348778116;-0.637194803;0.033336183;1.05672787;1.04011007;-0.619308487;0.0639375745;1.04626547;-0.400005;0.020927168;10;1.06533281;0.999999;0.999999
20.661020;1.04627127;-0.666675;0.0349944603;-0.637191115;0.033447574;1.05676887;1.04012204;-0.619301351;0.0640506016;1.04627141;-0.400005;0.0209972387;10;1.06533291;0.999999;0.999999
20.662020;1.04627327;-0.666675;0.0350327859;-0.637189885;0.0334841744;1.05678287;1.04012703;-0.61929838;0.0640871453;1.04627339;-0.400005;0.0210202604;10;1.06533294;0.999999;0.999999
20.664020;1.04627726;-0.666675;0.0351111019;-0.637187427;0.0335589684;1.05680985;1.040135;-0.619293633;0.0641619555;1.04627734;-0.400005;0.0210672995;10;1.06533298;0.999999;0.999999
20.665020;1.04627926;-0.666675;0.0351494256;-0.637186198;0.0335955688;1.05682384;1.04013999;-0.619289063;0.0641984967;1.04627931;-0.400005;0.0210903169;10;1.065333;0.999999;0.999999
20.668020;1.04628525;-0.666675;0.0352660614;-0.637182519;0.0337069582;1.05686478;1.04015197;-0.619281943;0.0643099029;1.04628522;-0.400005;0.0211603634;10;1.06533301;0.999999;0.999999
20.669020;1.04628725;-0.666675;0.0353043842;-0.637181296;0.0337435546;1.05687776;1.04015696;-0.619278972;0.0643464409;1.04628719;-0.400005;0.0211833775;10;1.06533301;0.999999;0.999999
20.672020;1.04629325;-0.666675;0.0354193555;-0.637177635;0.0338533321;1.05691869;1.04016896;-0.61927183;0.0644578397;1.04629308;-0.400005;0.0212524156;10;1.06533299;0.999999;0.999999
20.673020;1.04629525;-0.666675;0.0354576808;-0.637176418;0.03388992;1.05693266;1.04017396;-0.61926885;0.0644943761;1.04629505;-0.400005;0.0212754269;10;1.06533297;0.999999;0.999999
20.675020;1.04629926;-0.666675;0.0355360021;-0.637173984;0.0339646816;1.05695962;1.04018196;-0.61926407;0.0645675732;1.04629898;-0.400005;0.0213224468;10;1.06533294;0.999999;0.999999
20.676020;1.04630127;-0.666675;0.0355743318;-0.637172768;0.0340012629;1.0569726;1.04018597;-0.619261675;0.0646041717;1.04630095;-0.400005;0.0213454553;10;1.06533292;0.999999;0.999999
20.677020;1.04630328;-0.666675;0.0356126637;-0.63717155;0.0340378422;1.05698658;1.04019097;-0.619258683;0.0646407076;1.04630292;-0.400005;0.021368463;10;1.06533291;0.999999;0.999999
20.681020;1.04631133;-0.666675;0.0357660164;-0.637166675;0.0341841374;1.05704052;1.040207;-0.619249076;0.0647886955;1.04631082;-0.400005;0.0214604878;10;1.06533285;0.999999;0.999999
20.682020;1.04631335;-0.666675;0.0358043611;-0.637165454;0.0342207048;1.05705351;1.04021201;-0.619246075;0.0648252279;1.0463128;-0.400005;0.0214834937;10;1.06533284;0.999999;0.999999
20.684020;1.04631738;-0.666675;0.0358793919;-0.63716301;0.0342922382;1.05708051;1.04022003;-0.619241261;0.0648984155;1.04631676;-0.400005;0.0215285065;10;1.06533283;0.999999;0.999999
20.685020;1.0463194;-0.666675;0.0359177447;-0.637161787;0.0343287974;1.05709451;1.04022403;-0.619237249;0.0649350081;1.04631875;-0.400005;0.021551514;10;1.06533283;0.999999;0.999999
20.686020;1.04632142;-0.666675;0.0359561001;-0.637160563;0.0343653539;1.05710752;1.04022904;-0.619234245;0.0649715372;1.04632074;-0.400005;0.0215745222;10;1.06533283;0.999999;0.999999
20.690020;1.0463295;-0.666675;0.0361095401;-0.637155673;0.0345115592;1.05716155;1.04024505;-0.6192246;0.0651162917;1.04632873;-0.400005;0.0216665569;10;1.06533287;0.999999;0.999999
20.691020;1.04633152;-0.666675;0.0361479034;-0.637154454;0.034548107;1.05717456;1.04025005;-0.619221594;0.0651528163;1.04633073;-0.400005;0.0216895648;10;1.06533288;0.999999;0.999999
20.694020;1.04633757;-0.666675;0.0362613308;-0.637150807;0.0346561553;1.0572146;1.04026203;-0.619214362;0.065262576;1.04633675;-0.400005;0.021757585;10;1.06533295;0.999999;0.999999
20.695020;1.04633959;-0.666675;0.0362996959;-0.637149595;0.0346927026;1.05722861;1.04026603;-0.619211953;0.0652975604;1.04633877;-0.400005;0.0217805895;10;1.06533297;0.999999;0.999999
20.696020;1.04634161;-0.666675;0.036336394;-0.637148387;0.0347276573;1.05724162;1.04027002;-0.619209544;0.0653341472;1.04634078;-0.400005;0.0218025923;10;1.065333;0.999999;0.999999
20.697020;1.04634362;-0.666675;0.036374758;-0.63714718;0.0347642052;1.05725463;1.04027501;-0.619206542;0.0653706717;1.0463428;-0.400005;0.0218255932;10;1.06533303;0.999999;0.999999
20.702020;1.04635368;-0.666675;0.0365648915;-0.637141164;0.0349453603;1.0573217;1.04029491;-0.619194536;0.0655520147;1.04635288;-0.400005;0.0219395698;10;1.06533318;0.999999;0.999999
20.703020;1.04635469;-0.666675;0.0366015793;-0.637140572;0.0349803517;1.05733472;1.04029989;-0.619191547;0.0655869395;1.0463539;-0.400005;0.0219615601;10;1.06533321;0.999999;0.999999
20.704020;1.04635669;-0.666675;0.0366399313;-0.637139371;0.035016903;1.05734773;1.04030386;-0.619189158;0.0656235295;1.04635592;-0.400005;0.0219845485;10;1.06533324;0.999999;0.999999
20.705020;1.04635869;-0.666675;0.0366766137;-0.63713817;0.035051862;1.05736175;1.04030783;-0.619185167;0.0656601189;1.04635794;-0.400005;0.0220065348;10;1.06533327;0.999999;0.999999
20.708020;1.04636469;-0.666675;0.0367899769;-0.637134567;0.0351599304;1.05740081;1.04031974;-0.619178014;0.0657682799;1.04636399;-0.400005;0.0220744782;10;1.06533335;0.999999;0.999999
20.709020;1.04636669;-0.666675;0.0368283154;-0.637133367;0.0351964865;1.05741483;1.0403247;-0.61917504;0.0658032003;1.04636601;-0.400005;0.022097454;10;1.06533337;0.999999;0.999999
20.710020;1.04636868;-0.666675;0.0368649855;-0.637132166;0.0352314511;1.05742785;1.04032867;-0.619172662;0.0658397851;1.04636803;-0.400005;0.0221194273;10;1.06533339;0.999999;0.999999
20.711020;1.04637068;-0.666673333;0.0369033209;-0.637129373;0.0352680098;1.05744086;1.04033264;-0.619170286;0.0658747673;1.04637005;-0.400004;0.0221423987;10;1.06533341;0.999999;0.999999
20.713020;1.04637466;-0.666673333;0.036978322;-0.637126972;0.0353395388;1.0574669;1.04034058;-0.619165542;0.065947936;1.04637409;-0.400004;0.0221873372;10;1.06533343;0.999999;0.999999
20.716020;1.04638064;-0.666673333;0.0370899861;-0.637123368;0.0354460434;1.05750693;1.0403525;-0.61915844;0.066054488;1.04638016;-0.400004;0.0222542371;10;1.06533345;0.999999;0.999999
20.717020;1.04638264;-0.666673333;0.0371266509;-0.637122166;0.0354810141;1.05751994;1.04035747;-0.619155479;0.0660894096;1.04638219;-0.400004;0.0222762018;10;1.06533346;0.999999;0.999999
20.722020;1.04639261;-0.666673333;0.0373132942;-0.63711612;0.0356590378;1.05758594;1.04037741;-0.619143657;0.0662691655;1.04639232;-0.400004;0.0223880286;10;1.06533344;0.999999;0.999999
20.723020;1.04639361;-0.666673333;0.0373499542;-0.637115513;0.0356940372;1.05759893;1.0403814;-0.619141291;0.0663041614;1.04639335;-0.400004;0.0224099989;10;1.06533343;0.999999;0.999999
20.726020;1.04639959;-0.666673333;0.0374615972;-0.637111852;0.035800528;1.0576379;1.0403934;-0.619134191;0.0664107608;1.04639941;-0.400004;0.0224769267;10;1.06533338;0.999999;0.999999
20.727020;1.04640158;-0.666673333;0.0374982544;-0.637110627;0.0358354951;1.05765089;1.04039841;-0.619129627;0.066445698;1.04640143;-0.400004;0.0224989087;10;1.06533335;0.999999;0.999999
20.732020;1.04641154;-0.666673333;0.0376831923;-0.637104484;0.0360119242;1.05771584;1.04041846;-0.619117797;0.0666239103;1.04641147;-0.400004;0.0226098648;10;1.06533322;0.999999;0.999999
20.734020;1.04641552;-0.666673333;0.0377581616;-0.63710202;0.0360834491;1.05774182;1.04042649;-0.619113064;0.0666939125;1.04641546;-0.400004;0.0226548639;10;1.06533316;0.999999;0.999999
20.736020;1.0464195;-0.666673333;0.037831464;-0.637099559;0.0361533803;1.0577678;1.04043452;-0.61910833;0.0667639134;1.04641944;-0.400004;0.022698868;10;1.06533312;0.999999;0.999999
20.737020;1.04642049;-0.666673333;0.037868116;-0.637098937;0.0361883802;1.0577808;1.04043854;-0.619105964;0.066798913;1.04642043;-0.400004;0.0227208716;10;1.0653331;0.999999;0.999999
20.742020;1.04643045;-0.666673333;0.0380513887;-0.6370928;0.0363632036;1.05784479;1.04045862;-0.61909414;0.0669755007;1.04643036;-0.400004;0.0228309001;10;1.06533305;0.999999;0.999999
20.743020;1.04643245;-0.666673333;0.0380880452;-0.637091575;0.036398168;1.0578578;1.04046363;-0.61909118;0.0670104317;1.04643234;-0.400004;0.0228529065;10;1.06533304;0.999999;0.999999
20.747020;1.04644045;-0.666673333;0.0382346793;-0.637086683;0.0365380253;1.05790983;1.04047969;-0.619081719;0.0671504113;1.04644024;-0.400004;0.0229409263;10;1.065333;0.999999;0.999999
20.748020;1.04644145;-0.666673333;0.0382713398;-0.637086071;0.0365730251;1.05792284;1.0404837;-0.619079351;0.0671854068;1.04644121;-0.400004;0.0229629287;10;1.06533298;0.999999;0.999999
20.749020;1.04644346;-0.666673333;0.0383063345;-0.637084849;0.0366063982;1.05793586;1.04048771;-0.61907538;0.0672204029;1.04644319;-0.400004;0.0229839293;10;1.06533296;0.999999;0.999999
20.752020;1.04644949;-0.666673333;0.0384163262;-0.637081185;0.0367113037;1.05797391;1.04049975;-0.619068263;0.0673253972;1.04644911;-0.400004;0.0230499153;10;1.06533289;0.999999;0.999999
20.754020;1.0464535;-0.666673333;0.0384896635;-0.637078747;0.0367812486;1.05799995;1.04050777;-0.619063515;0.0673937957;1.04645306;-0.400004;0.0230938917;10;1.06533284;0.999999;0.999999
20.756020;1.04645751;-0.666673333;0.0385613435;-0.637076315;0.0368496043;1.05802499;1.04051578;-0.619058764;0.0674637952;1.04645702;-0.400004;0.0231368594;10;1.06533278;0.999999;0.999999
20.757020;1.04645852;-0.666673333;0.0385980208;-0.637075709;0.0368846137;1.05803801;1.04051978;-0.61905639;0.0674987934;1.046458;-0.400004;0.0231588416;10;1.06533275;0.999999;0.999999
20.765020;1.04647445;-0.666673333;0.0388865345;-0.637066024;0.0371596112;1.05814014;1.0405517;-0.619037365;0.0677755345;1.04647389;-0.400004;0.0233317179;10;1.06533254;0.999999;0.999999
20.766020;1.04647544;-0.666673333;0.0389232295;-0.637065424;0.037194617;1.05815215;1.04055568;-0.619034985;0.0678089197;1.04647489;-0.400004;0.0233537067;10;1.06533252;0.999999;0.999999
20.767020;1.04647743;-0.666673333;0.0389582572;-0.637064214;0.0372279947;1.05816516;1.04055866;-0.619033201;0.0678439695;1.04647688;-0.400004;0.023374697;10;1.0653325;0.999999;0.999999
20.771020;1.04648536;-0.666673333;0.0391033506;-0.637059369;0.0373662876;1.05821618;1.04057455;-0.619023674;0.0679806786;1.04648486;-0.400004;0.0234616766;10;1.06533244;0.999999;0.999999
20.772020;1.04648734;-0.666673333;0.0391383668;-0.637058157;0.037399668;1.05822818;1.04057852;-0.619019687;0.0680156512;1.04648686;-0.400004;0.0234826766;10;1.06533242;0.999999;0.999999
20.773020;1.04648831;-0.666673333;0.039175046;-0.637057552;0.0374346777;1.05824118;1.04058249;-0.6190173;0.0680506221;1.04648786;-0.400004;0.0235046786;10;1.0653324;0.999999;0.999999
20.779020;1.04650018;-0.666673333;0.039388373;-0.637050286;0.0376381616;1.05831614;1.04060631;-0.619002925;0.0682556134;1.04649986;-0.400004;0.0236327072;10;1.06533229;0.999999;0.999999
20.780020;1.04650115;-0.666673333;0.0394233625;-0.637049685;0.0376715811;1.05832914;1.04061029;-0.61900052;0.0682889735;1.04650086;-0.400004;0.0236537114;10;1.06533227;0.999999;0.999999
20.783020;1.04650709;-0.666673333;0.0395299952;-0.637046058;0.0377733212;1.05836612;1.04062224;-0.618993295;0.0683906504;1.04650685;-0.400004;0.02371772;10;1.06533223;0.999999;0.999999
20.784020;1.04650907;-0.666673333;0.039566651;-0.637044847;0.0378082952;1.05837911;1.04062523;-0.618991479;0.0684256749;1.04650885;-0.400004;0.0237397216;10;1.06533223;0.999999;0.999999
20.786020;1.04651304;-0.666673333;0.03963663;-0.637042424;0.0378750562;1.0584041;1.04063322;-0.618986652;0.0684923871;1.04651283;-0.400004;0.0237817235;10;1.06533222;0.999999;0.999999
20.787020;1.04651402;-0.666673333;0.0396732864;-0.63704182;0.0379100643;1.05841609;1.04063723;-0.618984237;0.068527344;1.04651383;-0.400004;0.0238037241;10;1.06533222;0.999999;0.999999
20.792020;1.04652396;-0.666673333;0.0398499057;-0.637035743;0.0380785388;1.05847805;1.04065728;-0.618972142;0.0686957102;1.04652377;-0.400004;0.0239097291;10;1.06533228;0.999999;0.999999
20.793020;1.04652495;-0.666673333;0.0398848974;-0.637035135;0.0381119482;1.05849104;1.0406613;-0.61896972;0.0687290619;1.04652475;-0.400004;0.0239307309;10;1.0653323;0.999999;0.999999
20.794020;1.04652695;-0.666673333;0.0399198898;-0.637033916;0.03814532;1.05850303;1.04066432;-0.618967893;0.0687624804;1.04652674;-0.400004;0.0239517328;10;1.06533232;0.999999;0.999999
20.795020;1.04652894;-0.666673333;0.0399548831;-0.637032698;0.0381786904;1.05851601;1.04066834;-0.618963869;0.0687974349;1.04652873;-0.400004;0.0239727348;10;1.06533234;0.999999;0.999999
20.798020;1.04653494;-0.666673333;0.0400598693;-0.637029034;0.0382787929;1.05855297;1.04068041;-0.618956608;0.0688975021;1.04653469;-0.400004;0.0240357423;10;1.06533243;0.999999;0.999999
20.799020;1.04653594;-0.666671667;0.0400948673;-0.637026827;0.0383121936;1.05856495;1.04068444;-0.618954192;0.0689308611;1.04653568;-0.400003;0.0240567458;10;1.06533246;0.999999;0.999999
20.800020;1.04653795;-0.666671667;0.0401298666;-0.637025603;0.0383455562;1.05857693;1.04068846;-0.618951777;0.0689642216;1.04653767;-0.400003;0.0240777503;10;1.0653325;0.999999;0.999999
20.801020;1.04653995;-0.666671667;0.0401648672;-0.637024376;0.038378918;1.05858992;1.04069149;-0.61894996;0.0689976498;1.04653966;-0.400003;0.0240987559;10;1.06533253;0.999999;0.999999
20.804020;1.04654596;-0.666671667;0.0402698767;-0.637020689;0.0384790025;1.05862685;1.04070356;-0.618942742;0.0690977419;1.04654563;-0.400003;0.0241617812;10;1.06533264;0.999999;0.999999
20.805020;1.04654697;-0.666671667;0.0403048826;-0.637020068;0.0385124014;1.05863882;1.04070758;-0.618940343;0.0691311069;1.04654662;-0.400003;0.0241827924;10;1.06533268;0.999999;0.999999
20.807020;1.04655098;-0.666671667;0.040374899;-0.637017604;0.0385791275;1.05866377;1.04071563;-0.618935556;0.069197837;1.0465506;-0.400003;0.0242248189;10;1.06533276;0.999999;0.999999
20.808020;1.04655298;-0.666671667;0.0404099096;-0.637016372;0.0386124913;1.05867574;1.04071865;-0.618933764;0.0692312684;1.04655259;-0.400003;0.0242458343;10;1.0653328;0.999999;0.999999
20.809020;1.04655498;-0.666671667;0.0404449218;-0.637015141;0.0386458554;1.05868771;1.04072267;-0.618931382;0.069264633;1.04655458;-0.400003;0.0242668511;10;1.06533284;0.999999;0.999999
20.810020;1.04655599;-0.666671667;0.0404799355;-0.637014519;0.0386792568;1.05869968;1.0407267;-0.618929004;0.069297997;1.04655556;-0.400003;0.0242878693;10;1.06533287;0.999999;0.999999
20.811020;1.04655799;-0.666671667;0.0405149504;-0.637013291;0.0387126213;1.05871265;1.04073072;-0.618926631;0.0693313601;1.04655755;-0.400003;0.0243088887;10;1.06533291;0.999999;0.999999
20.813020;1.04656199;-0.666671667;0.0405833155;-0.637010839;0.0387777579;1.0587366;1.04073877;-0.618921898;0.0693980838;1.04656153;-0.400003;0.0243499299;10;1.06533299;0.999999;0.999999
20.814020;1.046564;-0.666671667;0.0406183315;-0.637009618;0.0388111219;1.05874857;1.0407418;-0.618920131;0.069431511;1.04656352;-0.400003;0.0243709509;10;1.06533302;0.999999;0.999999
20.815020;1.046565;-0.666671667;0.0406533471;-0.637009007;0.0388445226;1.05876055;1.04074582;-0.618917774;0.0694648706;1.04656451;-0.400003;0.0243919715;10;1.06533306;0.999999;0.999999
20.816020;1.046567;-0.666671667;0.040688362;-0.637007792;0.0388778858;1.05877353;1.04074984;-0.61891542;0.0694982294;1.0465665;-0.400003;0.0244129913;10;1.0653331;0.999999;0.999999
20.818020;1.046571;-0.666671667;0.0407567239;-0.637005369;0.0389430187;1.0587975;1.04075788;-0.618910721;0.069563344;1.04657048;-0.400003;0.0244540269;10;1.06533317;0.999999;0.999999
20.819020;1.04657301;-0.666671667;0.0407917382;-0.637004161;0.0389763809;1.05880949;1.04076089;-0.618907367;0.0695967681;1.04657248;-0.400003;0.0244750424;10;1.06533321;0.999999;0.999999
20.820020;1.04657401;-0.666671667;0.0408250865;-0.637003564;0.0390081873;1.05882148;1.04076491;-0.61890502;0.0696301248;1.04657347;-0.400003;0.0244950563;10;1.06533324;0.999999;0.999999
20.823020;1.04658001;-0.666671667;0.040928471;-0.636999954;0.0391066726;1.05885848;1.04077695;-0.618897978;0.0697285895;1.04657945;-0.400003;0.0245570909;10;1.06533332;0.999999;0.999999
20.824020;1.04658201;-0.666671667;0.04096349;-0.636998753;0.0391400286;1.05887048;1.04077997;-0.618896222;0.0697620109;1.04658144;-0.400003;0.0245781004;10;1.06533334;0.999999;0.999999
20.825020;1.046583;-0.666671667;0.0409985099;-0.636998162;0.0391734204;1.05888249;1.04078398;-0.618893868;0.0697937638;1.04658243;-0.400003;0.0245991094;10;1.06533336;0.999999;0.999999
20.828020;1.046589;-0.666671667;0.0411002396;-0.636994565;0.0392702936;1.0589185;1.04079599;-0.618886794;0.0698922217;1.04658841;-0.400003;0.024660138;10;1.0653334;0.999999;0.999999
20.829020;1.046591;-0.666671667;0.0411352609;-0.636993366;0.0393036471;1.0589305;1.040799;-0.618885028;0.0699256406;1.0465904;-0.400003;0.0246811492;10;1.06533341;0.999999;0.999999
20.830020;1.046592;-0.666671667;0.0411686154;-0.636992777;0.039335447;1.05894251;1.040803;-0.618882663;0.0699589917;1.04659139;-0.400003;0.0247011618;10;1.06533341;0.999999;0.999999
20.832020;1.04659601;-0.666671667;0.0412386575;-0.636990379;0.0394021614;1.05896652;1.04081099;-0.618877929;0.0700240905;1.04659538;-0.400003;0.0247431907;10;1.06533342;0.999999;0.999999
20.833020;1.04659801;-0.666671667;0.0412720121;-0.636989179;0.0394339287;1.05897852;1.04081398;-0.618876153;0.0700559054;1.04659738;-0.400003;0.0247632066;10;1.06533343;0.999999;0.999999
20.834020;1.04659902;-0.666671667;0.0413053669;-0.636988586;0.039465735;1.05899053;1.04081797;-0.618873781;0.0700892534;1.04659838;-0.400003;0.0247832231;10;1.06533343;0.999999;0.999999
20.836020;1.04660304;-0.666671667;0.0413737442;-0.636986181;0.039530867;1.05901455;1.04082594;-0.618869033;0.0701543442;1.04660237;-0.400003;0.0248242561;10;1.06533343;0.999999;0.999999
20.837020;1.04660505;-0.666671667;0.041408767;-0.636984977;0.0395642298;1.05902656;1.04082893;-0.618867252;0.070186154;1.04660437;-0.400003;0.0248452716;10;1.06533343;0.999999;0.999999
20.838020;1.04660706;-0.666671667;0.0414421236;-0.636983771;0.0395960007;1.05903857;1.04083291;-0.618864876;0.0702194958;1.04660637;-0.400003;0.0248652857;10;1.06533343;0.999999;0.999999
20.839020;1.04660808;-0.666671667;0.0414771473;-0.636983172;0.0396294027;1.05905059;1.04083689;-0.618862501;0.0702512341;1.04660737;-0.400003;0.0248862981;10;1.06533343;0.999999;0.999999
20.840020;1.04661009;-0.666671667;0.0415105047;-0.636981964;0.0396611757;1.0590626;1.04084086;-0.618860124;0.0702845718;1.04660937;-0.400003;0.0249063085;10;1.06533343;0.999999;0.999999
20.841020;1.04661211;-0.666671667;0.041543862;-0.636980752;0.0396929503;1.05907462;1.04084384;-0.618858344;0.0703163735;1.04661137;-0.400003;0.024926317;10;1.06533342;0.999999;0.999999
20.842020;1.04661412;-0.666671667;0.0415788857;-0.636979539;0.0397263191;1.05908663;1.04084782;-0.618855968;0.0703481058;1.04661338;-0.400003;0.0249473237;10;1.06533342;0.999999;0.999999
20.843020;1.04661514;-0.666671667;0.0416122423;-0.636978933;0.0397581347;1.05909865;1.0408518;-0.618851991;0.0703814375;1.04661438;-0.400003;0.0249673288;10;1.06533341;0.999999;0.999999
20.844020;1.04661716;-0.666671667;0.0416455979;-0.636977717;0.0397899141;1.05911067;1.04085577;-0.618849615;0.0704131663;1.04661639;-0.400003;0.0249873326;10;1.06533341;0.999999;0.999999
20.845020;1.04661917;-0.666671667;0.0416789525;-0.6369765;0.039821695;1.05912269;1.04085875;-0.618847833;0.0704465622;1.0466184;-0.400003;0.0250073353;10;1.0653334;0.999999;0.999999
20.846020;1.04662119;-0.666671667;0.0417139727;-0.636975282;0.0398550704;1.05913471;1.04086273;-0.618845455;0.0704782875;1.04662041;-0.400003;0.0250283374;10;1.06533339;0.999999;0.999999
20.847020;1.04662221;-0.666671667;0.0417473252;-0.636974672;0.0398868934;1.05914572;1.04086672;-0.618843076;0.070510011;1.04662143;-0.400003;0.0250483394;10;1.06533339;0.999999;0.999999
20.848020;1.04662422;-0.666671667;0.0417806765;-0.636973453;0.0399186802;1.05915774;1.04086971;-0.618841292;0.0705434018;1.04662345;-0.400003;0.0250683414;10;1.06533338;0.999999;0.999999
20.850020;1.04662824;-0.666671667;0.0418490414;-0.636971017;0.039983851;1.05918179;1.04087769;-0.618836532;0.0706068416;1.0466275;-0.400003;0.025109346;10;1.06533338;0.999999;0.999999
20.851020;1.04662925;-0.666671667;0.0418823878;-0.636970407;0.04001568;1.05919381;1.04088169;-0.61883415;0.0706385603;1.04662853;-0.400003;0.0251293486;10;1.06533337;0.999999;0.999999
20.852020;1.04663126;-0.666671667;0.0419157321;-0.63696919;0.0400474711;1.05920583;1.0408847;-0.618832364;0.0706719479;1.04663056;-0.400003;0.0251493511;10;1.06533337;0.999999;0.999999
20.854020;1.04663526;-0.666671667;0.0419824153;-0.636966757;0.0401110521;1.05922887;1.04089273;-0.618827604;0.070735387;1.04663464;-0.400003;0.0251893554;10;1.06533338;0.999999;0.999999
20.855020;1.04663626;-0.666671667;0.0420157548;-0.636966148;0.0401428793;1.0592409;1.04089574;-0.618825819;0.0707671768;1.04663568;-0.400003;0.0252093568;10;1.06533338;0.999999;0.999999
20.857020;1.04664025;-0.666671667;0.0420840966;-0.636963714;0.0402080447;1.05926493;1.04090379;-0.618821064;0.0708306272;1.04663977;-0.400003;0.0252503584;10;1.06533339;0.999999;0.999999
20.858020;1.04664224;-0.666671667;0.0421174318;-0.636962496;0.0402398286;1.05927595;1.04090682;-0.618819284;0.0708640257;1.04664182;-0.400003;0.0252703591;10;1.06533339;0.999999;0.999999
20.859020;1.04664323;-0.666671667;0.042150765;-0.636961888;0.0402716497;1.05928797;1.04091085;-0.618816911;0.0708957585;1.04664286;-0.400003;0.02529036;10;1.0653334;0.999999;0.999999
20.860020;1.04664522;-0.666671667;0.0421840959;-0.636960671;0.0403034313;1.05929998;1.04091488;-0.618814539;0.0709274947;1.04664491;-0.400003;0.0253103611;10;1.0653334;0.999999;0.999999
20.861020;1.04664721;-0.666671667;0.0422174244;-0.636959454;0.0403352118;1.059312;1.04091791;-0.618812762;0.0709593029;1.04664696;-0.400003;0.0253303625;10;1.06533341;0.999999;0.999999
20.862020;1.0466492;-0.666671667;0.04225075;-0.636958236;0.0403669915;1.05932301;1.04092194;-0.618810393;0.0709910471;1.046649;-0.400003;0.0253503642;10;1.06533341;0.999999;0.999999
20.863020;1.04665019;-0.666671667;0.0422840729;-0.636957628;0.0403988088;1.05933501;1.04092597;-0.618808025;0.0710227957;1.04665005;-0.400003;0.0253703661;10;1.06533342;0.999999;0.999999
20.864020;1.04665218;-0.666671667;0.0423173934;-0.63695641;0.0404305866;1.05934702;1.040929;-0.618806253;0.0710546169;1.04665209;-0.400003;0.0253903686;10;1.06533342;0.999999;0.999999
20.865020;1.04665417;-0.666671667;0.0423507115;-0.636955192;0.0404623636;1.05935902;1.04093303;-0.618803887;0.0710863741;1.04665413;-0.400003;0.0254103715;10;1.06533342;0.999999;0.999999
20.866020;1.04665616;-0.666671667;0.0423823612;-0.636953971;0.0404925477;1.05937002;1.04093706;-0.618801522;0.0711181356;1.04665616;-0.400003;0.0254293748;10;1.06533342;0.999999;0.999999
20.867020;1.04665715;-0.666671667;0.0424156758;-0.63695336;0.0405243622;1.05938201;1.04094009;-0.618798153;0.0711499694;1.0466572;-0.400003;0.0254493781;10;1.06533342;0.999999;0.999999
20.869020;1.04666112;-0.666671667;0.0424823009;-0.63695092;0.0405879121;1.05940499;1.04094814;-0.618793427;0.0712135121;1.04666126;-0.400003;0.025489382;10;1.06533342;0.999999;0.999999
20.870020;1.0466621;-0.666671667;0.0425156115;-0.636950308;0.0406197247;1.05941698;1.04095116;-0.61879166;0.0712453572;1.04666228;-0.400003;0.0255093819;10;1.06533341;0.999999;0.999999
20.872020;1.04666607;-0.666671667;0.0425822302;-0.636947869;0.0406832693;1.05943994;1.04095921;-0.618786935;0.0713089197;1.04666632;-0.400003;0.025549377;10;1.06533339;0.999999;0.999999
20.873020;1.04666805;-0.666671667;0.042613872;-0.636946649;0.0407134478;1.05945192;1.04096223;-0.618785167;0.071340774;1.04666833;-0.400003;0.0255683722;10;1.06533338;0.999999;0.999999
20.874020;1.04666903;-0.666671667;0.0426471808;-0.636946038;0.0407452566;1.0594629;1.04096625;-0.618782802;0.0713709614;1.04666934;-0.400003;0.0255883658;10;1.06533337;0.999999;0.999999
20.875020;1.04667101;-0.666671667;0.0426804901;-0.636944818;0.0407770255;1.05947488;1.04097027;-0.618780437;0.0714027528;1.04667135;-0.400003;0.0256083579;10;1.06533336;0.999999;0.999999
20.876020;1.046673;-0.666671667;0.0427138004;-0.636943598;0.0408087939;1.05948685;1.04097329;-0.618778665;0.071434615;1.04667335;-0.400003;0.0256283488;10;1.06533335;0.999999;0.999999
20.877020;1.04667398;-0.666671667;0.042747112;-0.636942987;0.0408406005;1.05949783;1.04097731;-0.618776296;0.0714664107;1.04667435;-0.400003;0.0256483385;10;1.06533334;0.999999;0.999999
20.878020;1.04667596;-0.666671667;0.0427787578;-0.636941764;0.0408707754;1.05950981;1.04098034;-0.618774521;0.0714982765;1.04667635;-0.400003;0.0256673275;10;1.06533333;0.999999;0.999999
20.880020;1.04667993;-0.666671667;0.0428453857;-0.636939318;0.0409343083;1.05953277;1.04098839;-0.618769777;0.0715602715;1.04668034;-0.400003;0.0257073033;10;1.06533332;0.999999;0.999999
20.881020;1.04668091;-0.666671667;0.0428770344;-0.636938702;0.0409645211;1.05954375;1.04099142;-0.618767997;0.0715921379;1.04668133;-0.400003;0.0257262905;10;1.06533331;0.999999;0.999999
20.883020;1.04668488;-0.666671667;0.0429436678;-0.636936249;0.0410280536;1.05956671;1.04099947;-0.618763243;0.0716541283;1.04668531;-0.400003;0.0257662641;10;1.06533331;0.999999;0.999999
20.884020;1.04668586;-0.666671667;0.0429753202;-0.636935628;0.0410582679;1.05957869;1.0410025;-0.618761459;0.0716859898;1.04668629;-0.400003;0.0257852511;10;1.06533332;0.999999;0.999999
20.885020;1.04668785;-0.666671667;0.0430086412;-0.636934396;0.0410900365;1.05959067;1.04100652;-0.618759082;0.07171778;1.04668827;-0.400003;0.0258052384;10;1.06533332;0.999999;0.999999
20.886020;1.04668984;-0.666671667;0.0430402982;-0.636933163;0.0411202139;1.05960166;1.04100955;-0.618757297;0.0717480352;1.04669025;-0.400003;0.0258242264;10;1.06533332;0.999999;0.999999
20.887020;1.04669082;-0.666671667;0.0430736245;-0.636932537;0.0411520241;1.05961264;1.04101357;-0.618754919;0.0717798194;1.04669123;-0.400003;0.0258442151;10;1.06533333;0.999999;0.999999
20.888020;1.04669281;-0.666671667;0.0431069537;-0.6369313;0.041183796;1.05962463;1.04101759;-0.618752541;0.0718116003;1.0466932;-0.400003;0.0258642048;10;1.06533334;0.999999;0.999999
20.890020;1.04669679;-0.666671667;0.0431719529;-0.636928823;0.041245749;1.05964761;1.04102463;-0.61874838;0.0718736191;1.04669715;-0.400003;0.0259031874;10;1.06533335;0.999999;0.999999
20.891020;1.04669778;-0.666671667;0.0432036223;-0.636928193;0.0412759692;1.05965861;1.04102765;-0.618746598;0.071905458;1.04669812;-0.400003;0.0259221809;10;1.06533335;0.999999;0.999999
20.892020;1.04669978;-0.666671667;0.0432369602;-0.636926954;0.0413077426;1.0596706;1.04103167;-0.618742619;0.0719356234;1.0467001;-0.400003;0.0259421761;10;1.06533336;0.999999;0.999999
20.893020;1.04670177;-0.666671667;0.0432686325;-0.636925716;0.0413379239;1.0596816;1.04103469;-0.618740837;0.0719674555;1.04670207;-0.400003;0.0259611733;10;1.06533336;0.999999;0.999999
20.894020;1.04670276;-0.666671667;0.0433019725;-0.636925087;0.0413697368;1.05969361;1.0410387;-0.618738461;0.0719976145;1.04670304;-0.400003;0.025981173;10;1.06533336;0.999999;0.999999
20.895020;1.04670476;-0.666671667;0.043333646;-0.63692385;0.0413999177;1.05970461;1.04104271;-0.618736086;0.0720293713;1.04670501;-0.400003;0.0260001756;10;1.06533336;0.999999;0.999999
20.896020;1.04670675;-0.666671667;0.0433653198;-0.636922614;0.0414300977;1.05971561;1.04104573;-0.618734305;0.0720595935;1.04670699;-0.400003;0.0260191816;10;1.06533336;0.999999;0.999999
20.897020;1.04670775;-0.666671667;0.04339866;-0.636921989;0.0414619085;1.05972762;1.04104974;-0.618731932;0.0720913443;1.04670797;-0.400003;0.0260391914;10;1.06533335;0.999999;0.999999
20.898020;1.04670974;-0.666671667;0.0434303332;-0.636920756;0.0414920862;1.05973862;1.04105275;-0.618730154;0.0721215603;1.04670995;-0.400003;0.0260582049;10;1.06533335;0.999999;0.999999
20.899020;1.04671174;-0.666671667;0.0434636722;-0.636919523;0.0415238545;1.05975063;1.04105676;-0.618727784;0.0721533048;1.04671193;-0.400003;0.0260782221;10;1.06533334;0.999999;0.999999
20.900020;1.04671274;-0.666671667;0.0434953435;-0.636918899;0.0415540685;1.05976163;1.04105977;-0.61872601;0.0721835145;1.04671292;-0.400003;0.0260972427;10;1.06533333;0.999999;0.999999
20.901020;1.04671473;-0.666671667;0.0435270136;-0.636917667;0.0415842404;1.05977264;1.04106378;-0.618723643;0.0722136519;1.04671491;-0.400003;0.0261162664;10;1.06533332;0.999999;0.999999
20.902020;1.04671673;-0.666671667;0.0435603491;-0.636916436;0.041616002;1.05978464;1.04106679;-0.618721871;0.0722454571;1.0467169;-0.400003;0.0261362924;10;1.06533331;0.999999;0.999999
20.903020;1.04671773;-0.666671667;0.0435920169;-0.636915814;0.0416462083;1.05979565;1.04107079;-0.618719505;0.0722755896;1.0467179;-0.400003;0.02615532;10;1.0653333;0.999999;0.999999
20.904020;1.04671973;-0.666671667;0.0436236837;-0.636914584;0.0416763719;1.05980666;1.0410748;-0.618717141;0.0723057206;1.0467199;-0.400003;0.0261743484;10;1.06533329;0.999999;0.999999
20.905020;1.04672174;-0.666671667;0.0436553501;-0.636913355;0.0417065331;1.05981766;1.0410778;-0.618715373;0.0723375207;1.0467219;-0.400003;0.026193377;10;1.06533328;0.999999;0.999999
20.906020;1.04672274;-0.666671667;0.0436886827;-0.636912737;0.041738324;1.05982967;1.0410818;-0.618713013;0.0723676498;1.04672291;-0.400003;0.0262134054;10;1.06533327;0.999999;0.999999
20.907020;1.04672475;-0.666671667;0.0437203484;-0.63691151;0.0417684809;1.05984067;1.0410848;-0.618711248;0.0723978483;1.04672491;-0.400003;0.0262324332;10;1.06533326;0.999999;0.999999
20.908020;1.04672676;-0.666671667;0.043752014;-0.636910286;0.0417986359;1.05985168;1.0410888;-0.61870889;0.0724295784;1.04672692;-0.400003;0.0262514602;10;1.06533325;0.999999;0.999999
20.909020;1.04672777;-0.666671667;0.0437836794;-0.63690967;0.0418288293;1.05986368;1.0410918;-0.618707128;0.0724597779;1.04672792;-0.400003;0.0262704862;10;1.06533324;0.999999;0.999999
20.910020;1.04672978;-0.666671667;0.0438153447;-0.636908447;0.0418589812;1.05987468;1.0410958;-0.618704774;0.072489909;1.04672993;-0.400003;0.0262895113;10;1.06533324;0.999999;0.999999
20.911020;1.04673179;-0.666671667;0.0438486767;-0.636907224;0.0418907238;1.05988568;1.04109879;-0.618703014;0.0725201109;1.04673194;-0.400003;0.0263095352;10;1.06533323;0.999999;0.999999
20.912020;1.0467328;-0.666671667;0.043880342;-0.63690661;0.0419209128;1.05989668;1.04110279;-0.61870066;0.0725518451;1.04673294;-0.400003;0.0263285579;10;1.06533323;0.999999;0.999999
20.913020;1.04673481;-0.66667;0.0439120073;-0.636903795;0.0419510605;1.05990867;1.04110578;-0.618698902;0.0725820494;1.04673495;-0.400002;0.0263475795;10;1.06533322;0.999999;0.999999
20.914020;1.04673682;-0.66667;0.0439436721;-0.636902571;0.041981207;1.05991966;1.04110978;-0.618696549;0.072612185;1.04673695;-0.400002;0.0263666004;10;1.06533322;0.999999;0.999999
20.915020;1.04673783;-0.66667;0.0439753365;-0.636901954;0.0420113926;1.05993065;1.04111277;-0.61869479;0.0726423914;1.04673795;-0.400002;0.0263856207;10;1.06533322;0.999999;0.999999
20.916020;1.04673984;-0.66667;0.0440069999;-0.636900729;0.0420415374;1.05994164;1.04111676;-0.618690836;0.0726725294;1.04673996;-0.400002;0.0264046407;10;1.06533323;0.999999;0.999999
20.917020;1.04674186;-0.66667;0.0440386621;-0.636899503;0.0420716813;1.05995262;1.04111976;-0.618689077;0.0727043394;1.04674196;-0.400002;0.0264236604;10;1.06533323;0.999999;0.999999
20.918020;1.04674287;-0.66667;0.0440703229;-0.636898886;0.0421018649;1.05996461;1.04112375;-0.618686723;0.0727344802;1.04674296;-0.400002;0.0264426798;10;1.06533324;0.999999;0.999999
20.919020;1.04674488;-0.66667;0.0441019823;-0.63689766;0.0421320083;1.05997559;1.04112674;-0.618684962;0.0727646928;1.04674496;-0.400002;0.0264616989;10;1.06533325;0.999999;0.999999
20.920020;1.04674689;-0.66667;0.0441336403;-0.636896434;0.0421621517;1.05998657;1.04113073;-0.618682606;0.0727948374;1.04674695;-0.400002;0.0264807171;10;1.06533325;0.999999;0.999999
20.921020;1.0467479;-0.66667;0.044165297;-0.636895817;0.0421923358;1.05999756;1.04113372;-0.618680843;0.072825054;1.04674795;-0.400002;0.026499734;10;1.06533326;0.999999;0.999999
20.922020;1.04674991;-0.66667;0.0441969525;-0.636894592;0.0422224801;1.06000854;1.0411377;-0.618678484;0.0728552022;1.04674995;-0.400002;0.0265187489;10;1.06533327;0.999999;0.999999
20.923020;1.04675192;-0.66667;0.0442286067;-0.636893367;0.0422526251;1.06001952;1.04114069;-0.618676718;0.0728854219;1.04675195;-0.400002;0.0265377614;10;1.06533328;0.999999;0.999999
20.924020;1.04675293;-0.66667;0.0442602597;-0.636892751;0.0422828113;1.06003051;1.04114467;-0.618674355;0.0729155724;1.04675295;-0.400002;0.0265567712;10;1.06533329;0.999999;0.999999
20.926020;1.04675695;-0.66667;0.0443235618;-0.636890307;0.0423431062;1.06005348;1.04115164;-0.618670215;0.0729759434;1.04675696;-0.400002;0.0265947814;10;1.0653333;0.999999;0.999999
20.927020;1.04675796;-0.66667;0.0443552108;-0.636889695;0.0423732962;1.06006446;1.04115462;-0.618668436;0.0730061631;1.04675796;-0.400002;0.0266137817;10;1.06533331;0.999999;0.999999
20.928020;1.04675997;-0.66667;0.0443868583;-0.636888476;0.0424034475;1.06007546;1.04115861;-0.618666061;0.0730363115;1.04675997;-0.400002;0.026632779;10;1.06533331;0.999999;0.999999
20.929020;1.04676097;-0.66667;0.0444185046;-0.636887869;0.0424336414;1.06008645;1.04116159;-0.618664274;0.0730665288;1.04676098;-0.400002;0.0266517734;10;1.06533332;0.999999;0.999999
20.930020;1.04676298;-0.66667;0.0444501501;-0.636886654;0.042463797;1.06009744;1.04116557;-0.618661888;0.0730966745;1.04676298;-0.400002;0.0266707656;10;1.06533332;0.999999;0.999999
20.931020;1.04676498;-0.66667;0.0444801282;-0.636885442;0.0424923626;1.06010844;1.04116856;-0.618660093;0.0731268892;1.04676499;-0.400002;0.0266887562;10;1.06533332;0.999999;0.999999
20.932020;1.04676598;-0.66667;0.0445117724;-0.636884841;0.0425225633;1.06011944;1.04117154;-0.618658292;0.0731571027;1.046766;-0.400002;0.0267077457;10;1.06533332;0.999999;0.999999
20.933020;1.04676798;-0.66667;0.044543416;-0.636883634;0.0425527257;1.06013045;1.04117553;-0.618655893;0.0731856444;1.046768;-0.400002;0.0267267348;10;1.06533332;0.999999;0.999999
20.934020;1.04676998;-0.66667;0.0445750592;-0.636882428;0.0425828906;1.06014146;1.04117851;-0.618654085;0.0732158564;1.04677001;-0.400002;0.0267457241;10;1.06533332;0.999999;0.999999
