time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.935020;1.04677098;-0.66667;0.0446067017;-0.636881832;0.0426130985;1.06015247;1.0411825;-0.618651679;0.0732459974;1.04677101;-0.400002;0.0267647138;10;1.06533332;0.999999;0.999999
20.936020;1.04677298;-0.66667;0.044636677;-0.63688063;0.0426416758;1.06016348;1.04118548;-0.618649865;0.0732762081;1.04677302;-0.400002;0.0267827044;10;1.06533332;0.999999;0.999999
20.937020;1.04677497;-0.66667;0.0446683184;-0.636879429;0.0426718474;1.0601745;1.04118947;-0.618647456;0.0733063476;1.04677502;-0.400002;0.0268016961;10;1.06533331;0.999999;0.999999
20.938020;1.04677597;-0.66667;0.0446999597;-0.636878836;0.0427020618;1.06018552;1.04119245;-0.618645639;0.0733349561;1.04677602;-0.400002;0.0268206892;10;1.06533331;0.999999;0.999999
20.939020;1.04677796;-0.66667;0.0447299342;-0.636877637;0.0427306454;1.06019654;1.04119644;-0.618643228;0.0733650942;1.04677802;-0.400002;0.0268386837;10;1.0653333;0.999999;0.999999
20.940020;1.04677895;-0.66667;0.0447615756;-0.636877046;0.0427608638;1.06020757;1.04119943;-0.618641408;0.0733953021;1.04677901;-0.400002;0.0268576795;10;1.0653333;0.999999;0.999999
20.941020;1.04678094;-0.66667;0.0447932173;-0.636875846;0.0427910431;1.06021859;1.04120241;-0.618637987;0.0734255093;1.04678101;-0.400002;0.0268766763;10;1.0653333;0.999999;0.999999
20.942020;1.04678293;-0.66667;0.0448231932;-0.636874647;0.0428196316;1.06022962;1.0412064;-0.618635572;0.0734540444;1.046783;-0.400002;0.0268946739;10;1.06533329;0.999999;0.999999
20.943020;1.04678391;-0.66667;0.0448548367;-0.636874056;0.042849854;1.06024064;1.04120939;-0.618633752;0.0734842497;1.04678399;-0.400002;0.0269136718;10;1.06533329;0.999999;0.999999
20.944020;1.0467859;-0.66667;0.0448864811;-0.636872856;0.0428800362;1.06025167;1.04121338;-0.618631338;0.0735143831;1.04678597;-0.400002;0.0269326694;10;1.06533329;0.999999;0.999999
20.945020;1.04678688;-0.66667;0.04491646;-0.636872263;0.0429086674;1.06026269;1.04121637;-0.61862952;0.0735429848;1.04678695;-0.400002;0.0269506663;10;1.06533329;0.999999;0.999999
20.946020;1.04678887;-0.66667;0.0449481064;-0.636871059;0.0429388497;1.06027271;1.04121936;-0.618627702;0.0735731857;1.04678893;-0.400002;0.026969662;10;1.06533329;0.999999;0.999999
20.947020;1.04679085;-0.66667;0.044978087;-0.636869854;0.0429674395;1.06028373;1.04122336;-0.618625292;0.0736033141;1.04679091;-0.400002;0.0269876561;10;1.06533329;0.999999;0.999999
20.948020;1.04679183;-0.66667;0.0450097351;-0.636869257;0.042997662;1.06029476;1.04122635;-0.618623479;0.0736319107;1.04679189;-0.400002;0.0270066484;10;1.06533329;0.999999;0.999999
20.949020;1.04679381;-0.66667;0.0450397175;-0.636868049;0.0430262508;1.06030578;1.04123035;-0.618621075;0.0736620355;1.04679386;-0.400002;0.0270246386;10;1.0653333;0.999999;0.999999
20.950020;1.04679479;-0.66667;0.0450713676;-0.636867449;0.0430564725;1.06031679;1.04123334;-0.618619268;0.0736906286;1.04679484;-0.400002;0.0270436268;10;1.0653333;0.999999;0.999999
20.951020;1.04679677;-0.66667;0.0451013519;-0.63686624;0.0430850606;1.06032781;1.04123634;-0.618617464;0.0737208209;1.04679681;-0.400002;0.0270616129;10;1.0653333;0.999999;0.999999
20.952020;1.04679875;-0.66667;0.0451330038;-0.63686503;0.0431152408;1.06033883;1.04124035;-0.618615071;0.0737509412;1.04679878;-0.400002;0.027080597;10;1.0653333;0.999999;0.999999
20.953020;1.04679973;-0.66667;0.0451629899;-0.636864429;0.0431438702;1.06034885;1.04124335;-0.618613275;0.0737795304;1.04679976;-0.400002;0.0270985794;10;1.0653333;0.999999;0.999999
20.954020;1.0468017;-0.66667;0.0451946435;-0.636863219;0.0431740506;1.06035986;1.04124735;-0.61861089;0.0738096482;1.04680173;-0.400002;0.0271175604;10;1.06533329;0.999999;0.999999
20.955020;1.04680268;-0.66667;0.0452246313;-0.636862617;0.0432026805;1.06037087;1.04125036;-0.618609103;0.0738382349;1.04680271;-0.400002;0.02713554;10;1.06533328;0.999999;0.999999
20.956020;1.04680466;-0.66667;0.0452546203;-0.636861408;0.0432312697;1.06038189;1.04125337;-0.618607318;0.0738684213;1.04680468;-0.400002;0.0271535183;10;1.06533327;0.999999;0.999999
20.957020;1.04680663;-0.66667;0.0452862774;-0.6368602;0.0432614515;1.06039289;1.04125737;-0.618604945;0.0738969353;1.04680666;-0.400002;0.0271724952;10;1.06533326;0.999999;0.999999
20.958020;1.04680761;-0.66667;0.0453162694;-0.636859601;0.0432900834;1.0604029;1.04126037;-0.618603168;0.07392552;1.04680764;-0.400002;0.0271904706;10;1.06533325;0.999999;0.999999
20.959020;1.04680959;-0.66667;0.04534793;-0.636858395;0.0433202666;1.0604139;1.04126438;-0.6186008;0.0739556344;1.04680962;-0.400002;0.0272094448;10;1.06533323;0.999999;0.999999
20.960020;1.04681056;-0.66667;0.045377926;-0.636857799;0.0433488999;1.06042491;1.04126738;-0.618599029;0.0739842197;1.04681061;-0.400002;0.0272274179;10;1.06533322;0.999999;0.999999
20.961020;1.04681254;-0.66667;0.0454079244;-0.636856599;0.0433774927;1.06043591;1.04127038;-0.618597261;0.0740144062;1.04681259;-0.400002;0.0272453903;10;1.0653332;0.999999;0.999999
20.962020;1.04681452;-0.66667;0.0454395919;-0.636855399;0.0434076785;1.0604459;1.04127437;-0.6185949;0.0740429218;1.04681458;-0.400002;0.0272643624;10;1.06533318;0.999999;0.999999
20.963020;1.0468155;-0.66667;0.0454695955;-0.636854809;0.0434363145;1.0604569;1.04127737;-0.618593135;0.0740715089;1.04681557;-0.400002;0.0272823348;10;1.06533316;0.999999;0.999999
20.964020;1.04681748;-0.66667;0.045499602;-0.636853615;0.0434649096;1.0604679;1.04128036;-0.618591372;0.0741016973;1.04681757;-0.400002;0.0273003077;10;1.06533314;0.999999;0.999999
20.965020;1.04681847;-0.66667;0.0455296118;-0.636853029;0.0434935466;1.06047889;1.04128436;-0.618589015;0.0741302144;1.04681856;-0.400002;0.0273182816;10;1.06533312;0.999999;0.999999
20.966020;1.04682045;-0.66667;0.0455612917;-0.636851839;0.0435237341;1.06048889;1.04128735;-0.618587253;0.0741588027;1.04682056;-0.400002;0.0273372569;10;1.06533311;0.999999;0.999999
20.967020;1.04682244;-0.66667;0.0455913084;-0.636850649;0.0435523291;1.06049988;1.04129034;-0.618583889;0.0741889914;1.04682256;-0.400002;0.027355234;10;1.06533309;0.999999;0.999999
20.968020;1.04682342;-0.66667;0.0456213289;-0.636850069;0.0435809651;1.06051087;1.04129434;-0.618581531;0.0742175081;1.04682356;-0.400002;0.0273732128;10;1.06533307;0.999999;0.999999
20.969020;1.04682541;-0.66667;0.0456513529;-0.63684888;0.0436095586;1.06052086;1.04129733;-0.618579766;0.0742460952;1.04682556;-0.400002;0.0273911934;10;1.06533306;0.999999;0.999999
20.970020;1.04682641;-0.66667;0.0456813806;-0.6368483;0.0436381926;1.06053186;1.04130032;-0.618577999;0.0742746816;1.04682657;-0.400002;0.0274091755;10;1.06533304;0.999999;0.999999
20.971020;1.0468284;-0.66667;0.0457114117;-0.636847112;0.0436667836;1.06054285;1.04130431;-0.618575636;0.0743047963;1.04682857;-0.400002;0.0274271589;10;1.06533303;0.999999;0.999999
20.972020;1.04682939;-0.66667;0.0457431125;-0.636846529;0.0436970069;1.06055285;1.04130731;-0.618573866;0.0743333809;1.04682957;-0.400002;0.0274461433;10;1.06533302;0.999999;0.999999
20.973020;1.04683139;-0.66667;0.0457731496;-0.636845338;0.0437255949;1.06056384;1.0413103;-0.618572094;0.0743619643;1.04683157;-0.400002;0.0274641287;10;1.06533301;0.999999;0.999999
20.974020;1.04683339;-0.66667;0.0458031891;-0.636844144;0.0437541814;1.06057384;1.0413143;-0.618569726;0.0743904751;1.04683358;-0.400002;0.027482115;10;1.065333;0.999999;0.999999
20.975020;1.04683439;-0.66667;0.0458332309;-0.636843556;0.0437828082;1.06058484;1.04131729;-0.61856795;0.0744190558;1.04683458;-0.400002;0.0275001021;10;1.065333;0.999999;0.999999
20.976020;1.04683639;-0.66667;0.0458632744;-0.636842357;0.0438113917;1.06059584;1.04132029;-0.618566172;0.0744476353;1.04683658;-0.400002;0.0275180902;10;1.065333;0.999999;0.999999
20.977020;1.04683739;-0.66667;0.0458933194;-0.636841763;0.0438400154;1.06060584;1.04132429;-0.618563799;0.0744761419;1.04683758;-0.400002;0.0275360791;10;1.065333;0.999999;0.999999
20.978020;1.04683939;-0.66667;0.0459233653;-0.636840558;0.0438685955;1.06061683;1.04132729;-0.618562017;0.0745063191;1.04683958;-0.400002;0.0275540692;10;1.06533301;0.999999;0.999999
20.979020;1.04684039;-0.66667;0.0459534115;-0.63683996;0.0438972159;1.06062683;1.04133029;-0.618560233;0.0745348941;1.04684057;-0.400002;0.0275720604;10;1.06533303;0.999999;0.999999
20.980020;1.0468424;-0.66667;0.0459834573;-0.63683875;0.0439257927;1.06063783;1.04133429;-0.618557854;0.0745633955;1.04684257;-0.400002;0.0275900529;10;1.06533304;0.999999;0.999999
20.981020;1.0468434;-0.66667;0.046013502;-0.636838146;0.0439544098;1.06064783;1.0413373;-0.618556066;0.0745919666;1.04684356;-0.400002;0.0276080466;10;1.06533306;0.999999;0.999999
20.983020;1.0468474;-0.66667;0.0460735857;-0.636835718;0.0440115564;1.06066983;1.0413433;-0.618552486;0.0746491019;1.04684755;-0.400002;0.0276440372;10;1.06533311;0.999999;0.999999
20.984020;1.0468484;-0.66667;0.0461036237;-0.63683511;0.0440401701;1.06067983;1.04134731;-0.6185501;0.0746775945;1.04684855;-0.400002;0.0276620339;10;1.06533313;0.999999;0.999999
20.985020;1.0468504;-0.66667;0.0461336587;-0.636833891;0.0440687414;1.06069083;1.04135031;-0.618548308;0.0747061568;1.04685054;-0.400002;0.0276800313;10;1.06533316;0.999999;0.999999
20.986020;1.0468514;-0.66667;0.0461636909;-0.63683328;0.0440973542;1.06070083;1.04135332;-0.618546515;0.0747347174;1.04685154;-0.400002;0.0276980294;10;1.06533319;0.999999;0.999999
20.987020;1.04685339;-0.66667;0.0461920541;-0.636832058;0.0441243326;1.06071183;1.04135732;-0.618544128;0.0747632046;1.04685354;-0.400002;0.0277150281;10;1.06533321;0.999999;0.999999
20.988020;1.04685439;-0.66667;0.0462220818;-0.636831445;0.0441529448;1.06072184;1.04136033;-0.618542336;0.0747917621;1.04685454;-0.400002;0.0277330272;10;1.06533324;0.999999;0.999999
20.989020;1.04685639;-0.66667;0.0462521078;-0.636830222;0.0441815146;1.06073184;1.04136334;-0.618540544;0.0748203181;1.04685654;-0.400002;0.0277510265;10;1.06533327;0.999999;0.999999
20.990020;1.04685739;-0.66667;0.0462821323;-0.636829607;0.0442101259;1.06074284;1.04136635;-0.618538753;0.0748472724;1.04685755;-0.400002;0.0277690258;10;1.06533329;0.999999;0.999999
20.991020;1.04685939;-0.66667;0.0463121553;-0.636828381;0.0442386941;1.06075285;1.04137036;-0.618536368;0.0748757543;1.04685955;-0.400002;0.0277870252;10;1.06533331;0.999999;0.999999
20.992020;1.0468614;-0.66667;0.0463421769;-0.636827156;0.0442672614;1.06076385;1.04137337;-0.618532979;0.0749043072;1.04686156;-0.400002;0.0278050249;10;1.06533334;0.999999;0.999999
20.993020;1.0468624;-0.66667;0.0463705307;-0.636826536;0.0442942776;1.06077386;1.04137639;-0.61853119;0.0749328596;1.04686257;-0.400002;0.0278220253;10;1.06533336;0.999999;0.999999
20.994020;1.0468644;-0.66667;0.0464005501;-0.636825308;0.044322842;1.06078487;1.0413794;-0.618529402;0.0749614118;1.04686457;-0.400002;0.0278400267;10;1.06533338;0.999999;0.999999
20.995020;1.04686541;-0.66667;0.0464305688;-0.636824687;0.0443514471;1.06079488;1.04138342;-0.61852702;0.074989892;1.04686558;-0.400002;0.0278580295;10;1.0653334;0.999999;0.999999
20.996020;1.04686741;-0.66667;0.0464589205;-0.636823459;0.0443784158;1.0608049;1.04138644;-0.618525231;0.0750168443;1.04686759;-0.400002;0.0278750336;10;1.06533342;0.999999;0.999999
20.997020;1.04686842;-0.66667;0.0464889387;-0.636822837;0.0444070169;1.06081591;1.04138946;-0.618523444;0.0750453979;1.0468686;-0.400002;0.0278930388;10;1.06533344;0.999999;0.999999
20.998020;1.04687042;-0.66667;0.046518957;-0.636821609;0.0444355736;1.06082593;1.04139247;-0.618521655;0.0750739527;1.04687061;-0.400002;0.0279110448;10;1.06533345;0.999999;0.999999
20.999020;1.04687143;-0.66667;0.0465489755;-0.636820989;0.0444641707;1.06083695;1.04139649;-0.618519271;0.0751024369;1.04687161;-0.400002;0.0279290511;10;1.06533347;0.999999;0.999999
21.000020;1.04687344;-0.66667;0.0465773278;-0.636819763;0.0444911317;1.06084697;1.04139951;-0.618517481;0.0751293944;1.04687362;-0.400002;0.0279460576;10;1.06533348;0.999999;0.999999
21.001020;1.04687445;-0.66667;0.0466073471;-0.636819144;0.0445197258;1.06085699;1.04140252;-0.618515692;0.0751579541;1.04687463;-0.400002;0.0279640644;10;1.06533348;0.999999;0.999999
21.002020;1.04687645;-0.66667;0.0466357001;-0.636817919;0.0445466847;1.06086802;1.04140553;-0.618513903;0.0751865153;1.04687663;-0.400002;0.0279810716;10;1.06533349;0.999999;0.999999
21.003020;1.04687746;-0.66667;0.0466657201;-0.636817302;0.044575278;1.06087804;1.04140954;-0.61851152;0.0752134053;1.04687763;-0.400002;0.0279990792;10;1.06533349;0.999999;0.999999
21.004020;1.04687947;-0.66667;0.0466957403;-0.636816077;0.0446038293;1.06088806;1.04141255;-0.61850973;0.0752419691;1.04687963;-0.400002;0.0280170873;10;1.06533349;0.999999;0.999999
21.005020;1.04688048;-0.66667;0.0467240934;-0.636815461;0.044630832;1.06089909;1.04141556;-0.618507942;0.0752705338;1.04688063;-0.400002;0.0280340957;10;1.06533349;0.999999;0.999999
21.006020;1.04688248;-0.66667;0.0467541123;-0.636814236;0.0446593852;1.06090911;1.04141856;-0.618506154;0.075297499;1.04688263;-0.400002;0.0280521045;10;1.06533349;0.999999;0.999999
21.007020;1.04688449;-0.66667;0.0467824629;-0.63681301;0.0446863476;1.06091914;1.04142256;-0.618503771;0.0753259932;1.04688463;-0.400002;0.0280691134;10;1.06533348;0.999999;0.999999
21.008020;1.0468855;-0.66667;0.0468124782;-0.636812393;0.0447149461;1.06092916;1.04142556;-0.618501983;0.0753545601;1.04688562;-0.400002;0.0280871224;10;1.06533348;0.999999;0.999999
21.009020;1.0468875;-0.66667;0.0468408246;-0.636811166;0.0447419117;1.06094019;1.04142855;-0.618500197;0.075381527;1.04688761;-0.400002;0.0281041315;10;1.06533347;0.999999;0.999999
21.010020;1.04688851;-0.66667;0.0468708357;-0.636810545;0.0447705137;1.06095021;1.04143154;-0.61849841;0.0754100946;1.0468886;-0.400002;0.0281221408;10;1.06533346;0.999999;0.999999
21.011020;1.04689051;-0.66667;0.046899178;-0.636809316;0.0447974825;1.06096023;1.04143453;-0.618496624;0.0754370623;1.04689059;-0.400002;0.0281391506;10;1.06533346;0.999999;0.999999
21.012020;1.04689151;-0.66667;0.0469291849;-0.636808693;0.0448260878;1.06097026;1.04143852;-0.618494245;0.075465558;1.04689158;-0.400002;0.0281571608;10;1.06533345;0.999999;0.999999
21.013020;1.04689351;-0.66667;0.0469575233;-0.636807463;0.0448530594;1.06098128;1.04144151;-0.618492461;0.0754925264;1.04689357;-0.400002;0.0281741711;10;1.06533344;0.999999;0.999999
21.014020;1.04689451;-0.66667;0.0469875262;-0.63680684;0.0448816668;1.0609913;1.04144449;-0.618490677;0.0755210956;1.04689455;-0.400002;0.0281921816;10;1.06533343;0.999999;0.999999
21.015020;1.04689651;-0.66667;0.0470158606;-0.636805608;0.04490864;1.06100132;1.04144748;-0.618488892;0.0755480653;1.04689653;-0.400002;0.028209192;10;1.06533342;0.999999;0.999999
21.016020;1.04689751;-0.66667;0.0470441935;-0.636804985;0.0449356566;1.06101133;1.04145046;-0.618487107;0.0755766364;1.04689752;-0.400002;0.0282262023;10;1.06533341;0.999999;0.999999
21.017020;1.0468995;-0.66667;0.0470741919;-0.636803751;0.0449642226;1.06102135;1.04145444;-0.618484728;0.0756035356;1.0468995;-0.400002;0.0282442123;10;1.0653334;0.999999;0.999999
21.018020;1.0469005;-0.66667;0.0471025228;-0.636803125;0.0449912397;1.06103237;1.04145742;-0.618481342;0.0756305089;1.04690048;-0.400002;0.028261222;10;1.06533339;0.999999;0.999999
21.019020;1.04690249;-0.66667;0.047130853;-0.636801889;0.0450182139;1.06104238;1.0414604;-0.618479555;0.0756590841;1.04690246;-0.400002;0.0282782312;10;1.06533338;0.999999;0.999999
21.020020;1.04690349;-0.66667;0.0471608496;-0.636801261;0.045046823;1.06105239;1.04146338;-0.618477769;0.0756860608;1.04690344;-0.400002;0.0282962398;10;1.06533338;0.999999;0.999999
21.021020;1.04690549;-0.66667;0.0471891792;-0.636800024;0.0450737969;1.0610624;1.04146636;-0.618475982;0.0757146395;1.04690542;-0.400002;0.0283132477;10;1.06533337;0.999999;0.999999
21.022020;1.04690648;-0.66667;0.0472175089;-0.636799392;0.0451008133;1.06107241;1.04146933;-0.618474195;0.0757416199;1.0469064;-0.400002;0.0283302548;10;1.06533336;0.999999;0.999999
21.023020;1.04690848;-0.66667;0.0472458388;-0.636798154;0.0451277864;1.06108242;1.04147331;-0.618471814;0.0757685294;1.04690838;-0.400002;0.0283472612;10;1.06533335;0.999999;0.999999
21.024020;1.04690949;-0.66667;0.0472758357;-0.636797523;0.0451563941;1.06109243;1.04147628;-0.618470027;0.0757971138;1.04690936;-0.400002;0.0283652668;10;1.06533334;0.999999;0.999999
21.025020;1.04691149;-0.66667;0.0473041663;-0.636796284;0.0451833667;1.06110344;1.04147926;-0.61846824;0.0758240997;1.04691134;-0.400002;0.0283822717;10;1.06533333;0.999999;0.999999
21.026020;1.0469125;-0.66667;0.0473324973;-0.636795655;0.0452103823;1.06111344;1.04148223;-0.618466454;0.0758510873;1.04691232;-0.400002;0.0283992758;10;1.06533332;0.999999;0.999999
21.027020;1.0469145;-0.66667;0.0473608285;-0.636794417;0.0452373552;1.06112345;1.04148521;-0.618464668;0.0758780764;1.04691431;-0.400002;0.0284162789;10;1.06533331;0.999999;0.999999
21.028020;1.04691551;-0.66667;0.0473891599;-0.63679379;0.0452643721;1.06113346;1.04148818;-0.618462883;0.075906667;1.04691529;-0.400002;0.0284332813;10;1.0653333;0.999999;0.999999
21.029020;1.04691752;-0.66667;0.047419158;-0.636792554;0.045292939;1.06114346;1.04149216;-0.618460504;0.0759335861;1.04691728;-0.400002;0.028451283;10;1.06533329;0.999999;0.999999
21.030020;1.04691853;-0.66667;0.0474474891;-0.636791929;0.0453199588;1.06115347;1.04149514;-0.61845872;0.0759605792;1.04691827;-0.400002;0.0284682837;10;1.06533327;0.999999;0.999999
21.031020;1.04692055;-0.66667;0.0474758196;-0.636790698;0.0453469377;1.06116348;1.04149811;-0.618456937;0.0759875739;1.04692026;-0.400002;0.0284852835;10;1.06533326;0.999999;0.999999
21.032020;1.04692156;-0.66667;0.0475041498;-0.636790075;0.0453739621;1.06117349;1.04150109;-0.618455155;0.0760145701;1.04692126;-0.400002;0.0285022821;10;1.06533324;0.999999;0.999999
21.033020;1.04692357;-0.66667;0.04753248;-0.636788847;0.0454009455;1.0611835;1.04150407;-0.618453374;0.0760431678;1.04692326;-0.400002;0.0285192794;10;1.06533322;0.999999;0.999999
21.035020;1.04692559;-0.66667;0.0475891402;-0.636787611;0.0454550054;1.06120353;1.04151002;-0.618449815;0.076097168;1.04692526;-0.400002;0.0285532702;10;1.06533319;0.999999;0.999999
21.036020;1.0469276;-0.666668333;0.0476174702;-0.636784797;0.0454819937;1.06121354;1.041513;-0.618448036;0.076124171;1.04692727;-0.400001;0.0285702635;10;1.06533317;0.999999;0.999999
21.037020;1.04692861;-0.666668333;0.0476457996;-0.636784186;0.0455090258;1.06122355;1.04151697;-0.618445665;0.076151103;1.04692828;-0.400001;0.0285872553;10;1.06533315;0.999999;0.999999
21.038020;1.04693062;-0.666668333;0.0476741281;-0.636782969;0.0455360142;1.06123357;1.04151995;-0.618443888;0.07617811;1.04693029;-0.400001;0.0286042453;10;1.06533313;0.999999;0.999999
21.039020;1.04693163;-0.666668333;0.0477024556;-0.636782365;0.0455630457;1.06124358;1.04152293;-0.618442111;0.0762051189;1.0469313;-0.400001;0.0286212333;10;1.06533311;0.999999;0.999999
21.040020;1.04693364;-0.666668333;0.0477307816;-0.636781157;0.0455900329;1.06125359;1.04152591;-0.618440333;0.0762321296;1.04693332;-0.400001;0.0286382196;10;1.06533309;0.999999;0.999999
21.041020;1.04693465;-0.666668333;0.0477591061;-0.636780559;0.0456170629;1.0612636;1.04152889;-0.618438556;0.0762591418;1.04693433;-0.400001;0.0286552042;10;1.06533307;0.999999;0.999999
21.042020;1.04693665;-0.666668333;0.047787429;-0.636779359;0.0456440484;1.06127361;1.04153187;-0.618436779;0.076286155;1.04693635;-0.400001;0.0286721875;10;1.06533305;0.999999;0.999999
21.043020;1.04693766;-0.666668333;0.0478157503;-0.636778769;0.0456710769;1.06128361;1.04153485;-0.618434999;0.0763131688;1.04693737;-0.400001;0.0286891697;10;1.06533302;0.999999;0.999999
21.044020;1.04693967;-0.666668333;0.04784407;-0.636777574;0.0456980609;1.06129362;1.04153783;-0.61843322;0.0763401825;1.04693939;-0.400001;0.0287061511;10;1.065333;0.999999;0.999999
21.045020;1.04694067;-0.666668333;0.0478723883;-0.636776989;0.0457250881;1.06130363;1.04154082;-0.618429838;0.0763671957;1.04694041;-0.400001;0.0287231322;10;1.06533297;0.999999;0.999999
21.046020;1.04694268;-0.666668333;0.0479007052;-0.636775799;0.0457520707;1.06131364;1.0415448;-0.618427463;0.076394135;1.04694243;-0.400001;0.0287401134;10;1.06533294;0.999999;0.999999
21.047020;1.04694369;-0.666668333;0.047929021;-0.636775216;0.0457790966;1.06132264;1.04154779;-0.61842568;0.0764211468;1.04694345;-0.400001;0.0287570954;10;1.06533291;0.999999;0.999999
21.048020;1.04694569;-0.666668333;0.0479556692;-0.636774027;0.0458044862;1.06133265;1.04155078;-0.618423897;0.0764481578;1.04694547;-0.400001;0.0287730783;10;1.06533289;0.999999;0.999999
21.050020;1.04694771;-0.666668333;0.0480122969;-0.636772863;0.0458585343;1.06135266;1.04155675;-0.618420325;0.076502177;1.04694751;-0.400001;0.0288070486;10;1.06533283;0.999999;0.999999
21.051020;1.04694972;-0.666668333;0.0480406097;-0.636771672;0.0458855131;1.06136266;1.04155974;-0.618418539;0.0765291845;1.04694953;-0.400001;0.0288240364;10;1.06533281;0.999999;0.999999
21.052020;1.04695073;-0.666668333;0.0480689218;-0.636771087;0.0459125347;1.06137266;1.04156273;-0.618416752;0.0765545902;1.04695055;-0.400001;0.0288410263;10;1.06533278;0.999999;0.999999
21.053020;1.04695274;-0.666668333;0.0480955661;-0.636769893;0.0459379198;1.06138266;1.04156572;-0.618414964;0.0765815943;1.04695257;-0.400001;0.0288570183;10;1.06533276;0.999999;0.999999
21.054020;1.04695375;-0.666668333;0.048123876;-0.636769306;0.04596494;1.06139165;1.04156872;-0.618413175;0.0766085965;1.04695359;-0.400001;0.0288740121;10;1.06533274;0.999999;0.999999
21.055020;1.04695576;-0.666668333;0.0481521851;-0.63676811;0.0459919155;1.06140165;1.04157171;-0.618411388;0.0766355971;1.04695561;-0.400001;0.0288910077;10;1.06533272;0.999999;0.999999
21.056020;1.04695678;-0.666668333;0.0481788267;-0.636767521;0.0460173426;1.06141164;1.0415747;-0.618409602;0.076662596;1.04695664;-0.400001;0.0289070048;10;1.0653327;0.999999;0.999999
21.057020;1.04695879;-0.666668333;0.0482071349;-0.636766324;0.0460443169;1.06142163;1.0415777;-0.618407818;0.0766879934;1.04695867;-0.400001;0.0289240033;10;1.06533269;0.999999;0.999999
21.058020;1.04695981;-0.666668333;0.0482354427;-0.636765734;0.0460713342;1.06143062;1.04158069;-0.618406035;0.0767149898;1.04695969;-0.400001;0.0289410032;10;1.06533268;0.999999;0.999999
21.059020;1.04696183;-0.666668333;0.0482620836;-0.636764533;0.0460967143;1.06144062;1.04158468;-0.61840366;0.0767419112;1.04696172;-0.400001;0.0289570043;10;1.06533267;0.999999;0.999999
21.061020;1.04696388;-0.666668333;0.0483186976;-0.636763345;0.0461507421;1.0614606;1.04159067;-0.618400102;0.0767942985;1.04696379;-0.400001;0.0289910103;10;1.06533266;0.999999;0.999999
21.062020;1.0469659;-0.666668333;0.0483453377;-0.63676214;0.0461761178;1.06147059;1.04159366;-0.618398324;0.0768212916;1.04696582;-0.400001;0.0290070153;10;1.06533265;0.999999;0.999999
21.063020;1.04696693;-0.666668333;0.0483736442;-0.636761541;0.0462031282;1.06147958;1.04159665;-0.618396548;0.0768466842;1.04696685;-0.400001;0.0290240218;10;1.06533265;0.999999;0.999999
21.064020;1.04696895;-0.666668333;0.0484002839;-0.636760334;0.0462285014;1.06148956;1.04159964;-0.618394773;0.0768736769;1.04696888;-0.400001;0.0290400299;10;1.06533265;0.999999;0.999999
21.065020;1.04696997;-0.666668333;0.0484285898;-0.636759735;0.0462555095;1.06149955;1.04160263;-0.618392998;0.0769006698;1.0469699;-0.400001;0.0290570401;10;1.06533266;0.999999;0.999999
21.066020;1.046972;-0.666668333;0.0484568953;-0.636758526;0.0462824724;1.06150853;1.04160562;-0.618391223;0.0769260624;1.04697193;-0.400001;0.0290740526;10;1.06533267;0.999999;0.999999
21.068020;1.04697404;-0.666668333;0.048511837;-0.636757327;0.0463348918;1.06152849;1.04161159;-0.618387673;0.0769784467;1.04697397;-0.400001;0.0291070844;10;1.06533269;0.999999;0.999999
21.069020;1.04697606;-0.666668333;0.0485384734;-0.636756119;0.0463602601;1.06153747;1.04161458;-0.618385897;0.0770054379;1.04697599;-0.400001;0.0291231035;10;1.0653327;0.999999;0.999999
21.070020;1.04697708;-0.666668333;0.0485651097;-0.636755519;0.0463856717;1.06154745;1.04161757;-0.618384121;0.0770324283;1.04697701;-0.400001;0.0291391243;10;1.06533272;0.999999;0.999999
21.071020;1.0469791;-0.666668333;0.0485934127;-0.636754311;0.0464126306;1.06155742;1.04162055;-0.618382345;0.0770578179;1.04697903;-0.400001;0.0291561469;10;1.06533273;0.999999;0.999999
21.072020;1.04698012;-0.666668333;0.0486200498;-0.636753712;0.0464380417;1.0615664;1.04162354;-0.618378968;0.0770848071;1.04698004;-0.400001;0.029172171;10;1.06533275;0.999999;0.999999
21.073020;1.04698214;-0.666668333;0.0486483544;-0.636752507;0.0464650002;1.06157637;1.04162653;-0.618377192;0.077110196;1.04698206;-0.400001;0.0291891966;10;1.06533278;0.999999;0.999999
21.075020;1.04698417;-0.666668333;0.0487016338;-0.636751316;0.0465158225;1.06159532;1.04163251;-0.618373641;0.0771625731;1.04698409;-0.400001;0.0292212502;10;1.06533282;0.999999;0.999999
21.076020;1.04698618;-0.666668333;0.0487299418;-0.636750115;0.0465427815;1.0616053;1.0416355;-0.618371867;0.0771879612;1.04698611;-0.400001;0.0292382769;10;1.06533285;0.999999;0.999999
21.077020;1.0469872;-0.666668333;0.0487565843;-0.636749524;0.0465681938;1.06161427;1.04163849;-0.618370092;0.0772149489;1.04698713;-0.400001;0.0292543026;10;1.06533288;0.999999;0.999999
21.078020;1.04698921;-0.666668333;0.0487848944;-0.636748324;0.0465951544;1.06162425;1.04164149;-0.618368319;0.077240336;1.04698915;-0.400001;0.0292713267;10;1.0653329;0.999999;0.999999
21.079020;1.04699022;-0.666668333;0.048811539;-0.636747735;0.0466205687;1.06163423;1.04164448;-0.618366546;0.0772673224;1.04699016;-0.400001;0.0292873488;10;1.06533293;0.999999;0.999999
21.080020;1.04699223;-0.666668333;0.0488381845;-0.636746537;0.0466459398;1.06164321;1.04164748;-0.618364774;0.0772927076;1.04699218;-0.400001;0.0293033686;10;1.06533295;0.999999;0.999999
21.082020;1.04699425;-0.666668333;0.0488931454;-0.636745356;0.0466983675;1.06166217;1.04165347;-0.618361231;0.0773450755;1.04699421;-0.400001;0.0293364002;10;1.065333;0.999999;0.999999
21.083020;1.04699625;-0.666668333;0.0489197943;-0.636744155;0.0467237431;1.06167215;1.04165647;-0.618359461;0.0773704581;1.04699623;-0.400001;0.029352412;10;1.06533302;0.999999;0.999999
21.084020;1.04699726;-0.666668333;0.0489464444;-0.636743562;0.0467491649;1.06168114;1.04165946;-0.618357691;0.07739584;1.04699725;-0.400001;0.029368421;10;1.06533304;0.999999;0.999999
21.085020;1.04699927;-0.666668333;0.0489730959;-0.63674236;0.0467745438;1.06169112;1.04166246;-0.618355922;0.0774212214;1.04699926;-0.400001;0.0293844272;10;1.06533306;0.999999;0.999999
21.086020;1.04700027;-0.666668333;0.0490014159;-0.636741765;0.046801561;1.06170011;1.04166546;-0.618354152;0.0774482026;1.04700028;-0.400001;0.0294014305;10;1.06533307;0.999999;0.999999
21.087020;1.04700127;-0.666668333;0.049028071;-0.636741168;0.046826988;1.0617101;1.04166846;-0.618352382;0.0774735833;1.04700129;-0.400001;0.0294174308;10;1.06533309;0.999999;0.999999
21.088020;1.04700328;-0.666668333;0.0490547282;-0.636739964;0.0468523717;1.06171908;1.04167146;-0.618350612;0.0774989637;1.04700331;-0.400001;0.029433428;10;1.0653331;0.999999;0.999999
21.089020;1.04700427;-0.666668333;0.0490813879;-0.636739368;0.046877802;1.06172907;1.04167446;-0.618348841;0.0775243436;1.04700432;-0.400001;0.029449422;10;1.06533312;0.999999;0.999999
21.090020;1.04700627;-0.666668333;0.04910805;-0.636738163;0.0469031895;1.06173806;1.04167746;-0.618347069;0.0775513231;1.04700633;-0.400001;0.0294654131;10;1.06533313;0.999999;0.999999
21.092020;1.04700825;-0.666668333;0.049161384;-0.636736969;0.0469540609;1.06175704;1.04168345;-0.618343522;0.0776020797;1.04700835;-0.400001;0.0294973879;10;1.06533315;0.999999;0.999999
21.093020;1.04701024;-0.666668333;0.049188056;-0.636735764;0.0469794552;1.06176603;1.04168645;-0.618341745;0.0776274562;1.04701035;-0.400001;0.0295133728;10;1.06533316;0.999999;0.999999
21.094020;1.04701122;-0.666668333;0.0492147316;-0.636735167;0.0470048965;1.06177602;1.04168944;-0.618339967;0.0776528311;1.04701136;-0.400001;0.0295293563;10;1.06533316;0.999999;0.999999
21.095020;1.0470132;-0.666668333;0.0492414105;-0.636733961;0.0470302952;1.06178501;1.04169143;-0.61833878;0.0776782786;1.04701336;-0.400001;0.0295453388;10;1.06533317;0.999999;0.999999
21.096020;1.04701417;-0.666668333;0.0492680923;-0.636733363;0.0470557406;1.061795;1.04169442;-0.618336997;0.0777036493;1.04701436;-0.400001;0.0295613203;10;1.06533317;0.999999;0.999999
21.097020;1.04701514;-0.666668333;0.0492947772;-0.636732764;0.0470811872;1.061804;1.04169741;-0.61833521;0.0777290178;1.04701536;-0.400001;0.0295773012;10;1.06533318;0.999999;0.999999
21.098020;1.04701711;-0.666668333;0.0493214647;-0.636731557;0.0471065897;1.06181299;1.0417004;-0.618333422;0.0777559844;1.04701735;-0.400001;0.0295932819;10;1.06533318;0.999999;0.999999
21.099020;1.04701808;-0.666668333;0.0493481545;-0.636730958;0.0471320372;1.06182299;1.04170339;-0.618330029;0.0777813493;1.04701835;-0.400001;0.0296092626;10;1.06533318;0.999999;0.999999
21.100020;1.04701904;-0.666668333;0.0493748463;-0.636730359;0.0471574849;1.06183198;1.04170638;-0.618328234;0.0778067128;1.04701934;-0.400001;0.0296252435;10;1.06533318;0.999999;0.999999
21.101020;1.04702101;-0.666668333;0.0494015398;-0.636729152;0.0471828869;1.06184098;1.04170937;-0.618326437;0.0778320753;1.04702133;-0.400001;0.0296412248;10;1.06533317;0.999999;0.999999
21.102020;1.04702197;-0.666668333;0.0494282341;-0.636728551;0.0472083335;1.06185098;1.04171236;-0.618324637;0.077857437;1.04702232;-0.400001;0.0296572066;10;1.06533317;0.999999;0.999999
21.103020;1.04702393;-0.666668333;0.0494549288;-0.636727342;0.0472337343;1.06185998;1.04171536;-0.618322835;0.0778827981;1.04702431;-0.400001;0.0296731895;10;1.06533316;0.999999;0.999999
21.105020;1.04702586;-0.666668333;0.0495083179;-0.636726136;0.0472846258;1.06187898;1.04172136;-0.61831923;0.077931918;1.04702628;-0.400001;0.0297051604;10;1.06533314;0.999999;0.999999
21.106020;1.04702782;-0.666668333;0.0495350121;-0.636724921;0.0473100262;1.06188798;1.04172436;-0.618317425;0.0779572762;1.04702827;-0.400001;0.0297211493;10;1.06533312;0.999999;0.999999
21.107020;1.04702878;-0.666668333;0.0495617062;-0.636724311;0.0473354715;1.06189698;1.04172737;-0.618315621;0.0779826328;1.04702925;-0.400001;0.0297371408;10;1.06533311;0.999999;0.999999
21.108020;1.04702974;-0.666668333;0.0495867336;-0.636723697;0.0473593247;1.06190698;1.04172938;-0.618314407;0.0780080625;1.04703023;-0.400001;0.0297521346;10;1.06533309;0.999999;0.999999
21.109020;1.04703171;-0.666668333;0.0496134277;-0.636722471;0.0473847242;1.06191597;1.0417324;-0.618312601;0.0780334154;1.04703222;-0.400001;0.0297681307;10;1.06533307;0.999999;0.999999
21.110020;1.04703267;-0.666668333;0.049640122;-0.636721849;0.0474101686;1.06192497;1.04173542;-0.618310793;0.0780587665;1.0470332;-0.400001;0.0297841284;10;1.06533304;0.999999;0.999999
21.111020;1.04703464;-0.666668333;0.0496668163;-0.636720615;0.0474355677;1.06193396;1.04173844;-0.618308985;0.0780841157;1.04703518;-0.400001;0.0298001272;10;1.06533302;0.999999;0.999999
21.113020;1.04703657;-0.666668333;0.049718538;-0.636719349;0.0474848646;1.06195295;1.04174449;-0.618305366;0.0781332092;1.04703715;-0.400001;0.0298311256;10;1.06533297;0.999999;0.999999
21.114020;1.04703854;-0.666668333;0.0497452322;-0.636718101;0.0475102634;1.06196194;1.04174752;-0.618303557;0.0781585538;1.04703913;-0.400001;0.0298471243;10;1.06533294;0.999999;0.999999
21.115020;1.0470395;-0.666668333;0.0497719265;-0.636717457;0.0475357074;1.06197093;1.04175055;-0.618301747;0.078183897;1.04704012;-0.400001;0.0298631225;10;1.06533292;0.999999;0.999999
21.116020;1.04704047;-0.666668333;0.0497969542;-0.636716811;0.0475595594;1.06198091;1.04175358;-0.618299939;0.0782092392;1.0470411;-0.400001;0.0298781202;10;1.06533289;0.999999;0.999999
21.117020;1.04704245;-0.666668333;0.0498236487;-0.636715553;0.0475849576;1.0619899;1.04175561;-0.618298724;0.0782330553;1.04704308;-0.400001;0.0298941173;10;1.06533287;0.999999;0.999999
21.119020;1.0470444;-0.666668333;0.0498753717;-0.636714247;0.0476342529;1.06200787;1.04176167;-0.61829511;0.0782837334;1.04704505;-0.400001;0.029925109;10;1.06533283;0.999999;0.999999
21.120020;1.04704638;-0.666668333;0.0499020665;-0.636712983;0.0476596512;1.06201685;1.0417647;-0.618293304;0.0783074709;1.04704704;-0.400001;0.0299411035;10;1.06533281;0.999999;0.999999
21.121020;1.04704736;-0.666668333;0.0499270944;-0.636712328;0.0476835034;1.06202583;1.04176773;-0.6182915;0.0783328071;1.04704803;-0.400001;0.0299560971;10;1.06533279;0.999999;0.999999
21.122020;1.04704935;-0.666668333;0.0499537883;-0.636711064;0.0477089022;1.06203581;1.04177076;-0.618289698;0.0783581425;1.04705002;-0.400001;0.02997209;10;1.06533277;0.999999;0.999999
21.123020;1.04705034;-0.666668333;0.0499804817;-0.63671041;0.0477343471;1.06204479;1.04177379;-0.618287898;0.0783818776;1.04705101;-0.400001;0.0299880828;10;1.06533275;0.999999;0.999999
21.124020;1.04705134;-0.666668333;0.0500055077;-0.636709758;0.0477582006;1.06205378;1.04177582;-0.618286695;0.0784072876;1.047052;-0.400001;0.0300030756;10;1.06533274;0.999999;0.999999
21.125020;1.04705334;-0.666668333;0.0500321995;-0.636708501;0.0477836005;1.06206276;1.04177884;-0.6182849;0.0784326228;1.047054;-0.400001;0.0300190688;10;1.06533272;0.999999;0.999999
21.126020;1.04705434;-0.666668333;0.0500572235;-0.636707854;0.0478074537;1.06207175;1.04178187;-0.618283108;0.0784563592;1.047055;-0.400001;0.0300340627;10;1.06533271;0.999999;0.999999
21.127020;1.04705534;-0.666668333;0.0500839127;-0.636707211;0.0478328976;1.06208074;1.04178489;-0.618279718;0.0784816967;1.047056;-0.400001;0.0300500576;10;1.06533269;0.999999;0.999999
21.128020;1.04705735;-0.666668333;0.0501089338;-0.636705964;0.0478567022;1.06208973;1.04178791;-0.618277931;0.0785054364;1.047058;-0.400001;0.030065054;10;1.06533268;0.999999;0.999999
21.130020;1.04705938;-0.666668333;0.0501606374;-0.636704699;0.0479059866;1.06210771;1.04179394;-0.618274363;0.0785545228;1.04706002;-0.400001;0.0300960524;10;1.06533266;0.999999;0.999999
21.131020;1.0470614;-0.666668333;0.0501873197;-0.636703466;0.0479313741;1.06211671;1.04179596;-0.618273175;0.0785799451;1.04706203;-0.400001;0.0301120544;10;1.06533265;0.999999;0.999999
21.133020;1.04706344;-0.666668333;0.0502373457;-0.636702228;0.0479790469;1.0621347;1.04180198;-0.618269617;0.0786290465;1.04706406;-0.400001;0.0301420629;10;1.06533262;0.999999;0.999999
21.134020;1.04706546;-0.666668333;0.0502640228;-0.636701008;0.0480044241;1.0621437;1.04180499;-0.618267841;0.0786528008;1.04706608;-0.400001;0.0301580685;10;1.06533261;0.999999;0.999999
21.135020;1.04706648;-0.666668333;0.0502890316;-0.636700399;0.0480282526;1.0621527;1.041808;-0.618266067;0.078678157;1.0470671;-0.400001;0.0301730744;10;1.0653326;0.999999;0.999999
21.136020;1.0470675;-0.666668333;0.0503140388;-0.636699794;0.0480520783;1.0621617;1.04181001;-0.618264887;0.0787019913;1.04706812;-0.400001;0.0301880804;10;1.06533259;0.999999;0.999999
21.137020;1.04706953;-0.666668333;0.0503407109;-0.636698582;0.0480774475;1.0621707;1.04181302;-0.618263114;0.0787273517;1.04707014;-0.400001;0.0302040864;10;1.06533258;0.999999;0.999999
21.139020;1.04707158;-0.666668333;0.0503907171;-0.636697382;0.0481250887;1.06218871;1.04181902;-0.618259572;0.0787748779;1.04707218;-0.400001;0.0302340967;10;1.06533256;0.999999;0.999999
21.140020;1.04707361;-0.666668333;0.0504173844;-0.636696178;0.0481504535;1.06219771;1.04182203;-0.618257801;0.078800243;1.0470742;-0.400001;0.0302501006;10;1.06533255;0.999999;0.999999
21.141020;1.04707464;-0.666668333;0.0504423831;-0.636695584;0.0481742722;1.06220672;1.04182503;-0.618256031;0.0788240094;1.04707523;-0.400001;0.0302651038;10;1.06533254;0.999999;0.999999
21.142020;1.04707567;-0.666668333;0.0504673799;-0.636694992;0.0481980912;1.06221573;1.04182703;-0.618254854;0.0788478524;1.04707625;-0.400001;0.0302801064;10;1.06533252;0.999999;0.999999
21.143020;1.0470777;-0.666668333;0.050492375;-0.636693795;0.048221865;1.06222474;1.04183003;-0.618253084;0.0788732203;1.04707828;-0.400001;0.0302951087;10;1.06533251;0.999999;0.999999
21.145020;1.04707977;-0.666668333;0.0505440278;-0.63669262;0.0482711008;1.06224276;1.04183604;-0.618249543;0.0789207587;1.04708033;-0.400001;0.0303261133;10;1.06533249;0.999999;0.999999
21.146020;1.0470818;-0.666668333;0.0505690196;-0.636691425;0.0482948793;1.06225177;1.04183805;-0.618248367;0.0789446055;1.04708236;-0.400001;0.0303411158;10;1.06533248;0.999999;0.999999
21.149020;1.04708492;-0.666668333;0.050643992;-0.636689665;0.0483663643;1.06227881;1.04184706;-0.618243064;0.0790175302;1.04708543;-0.400001;0.0303861248;10;1.06533246;0.999999;0.999999
21.150020;1.04708696;-0.666668333;0.0506706484;-0.63668847;0.0483917416;1.06228782;1.04185007;-0.618241297;0.0790413106;1.04708746;-0.400001;0.0304021287;10;1.06533246;0.999999;0.999999
21.151020;1.047088;-0.666668333;0.050695637;-0.636687884;0.0484155745;1.06229583;1.04185209;-0.618240125;0.0790651696;1.04708849;-0.400001;0.0304171332;10;1.06533246;0.999999;0.999999
21.152020;1.04708903;-0.666668333;0.0507206243;-0.636687297;0.048439408;1.06230484;1.0418551;-0.618238359;0.0790889552;1.04708951;-0.400001;0.0304321383;10;1.06533246;0.999999;0.999999
21.153020;1.04709107;-0.666668333;0.0507456101;-0.636686103;0.0484631955;1.06231385;1.04185812;-0.618236594;0.0791143425;1.04709154;-0.400001;0.0304471438;10;1.06533246;0.999999;0.999999
21.154020;1.04709211;-0.666668333;0.0507705944;-0.636685517;0.0484870287;1.06232286;1.04186113;-0.618234829;0.0791381323;1.04709256;-0.400001;0.0304621496;10;1.06533247;0.999999;0.999999
21.155020;1.04709315;-0.666668333;0.0507955776;-0.636684931;0.0485108614;1.06233187;1.04186315;-0.618233657;0.0791619997;1.04709358;-0.400001;0.0304771556;10;1.06533247;0.999999;0.999999
21.156020;1.04709518;-0.666668333;0.05082056;-0.636683737;0.048534647;1.06234088;1.04186618;-0.618230291;0.079185793;1.0470956;-0.400001;0.0304921616;10;1.06533248;0.999999;0.999999
21.158020;1.04709725;-0.666668333;0.050870524;-0.636682565;0.0485823082;1.06235791;1.04187222;-0.618226756;0.0792333845;1.04709764;-0.400001;0.030522173;10;1.0653325;0.999999;0.999999
21.159020;1.04709828;-0.666668333;0.0508955058;-0.63668198;0.0486061372;1.06236692;1.04187424;-0.618225579;0.0792572587;1.04709866;-0.400001;0.0305371779;10;1.06533251;0.999999;0.999999
21.160020;1.04710031;-0.666668333;0.0509204878;-0.636680786;0.0486299184;1.06237593;1.04187727;-0.618223808;0.0792810584;1.04710067;-0.400001;0.0305521822;10;1.06533252;0.999999;0.999999
21.162020;1.04710235;-0.666668333;0.0509704527;-0.636679613;0.0486775683;1.06239295;1.04188331;-0.618220259;0.0793286607;1.0471027;-0.400001;0.0305821891;10;1.06533254;0.999999;0.999999
21.163020;1.04710437;-0.666668333;0.0509937689;-0.636678416;0.0486997524;1.06240196;1.04188534;-0.618219075;0.0793525387;1.0471047;-0.400001;0.0305961919;10;1.06533255;0.999999;0.999999
21.164020;1.04710539;-0.666668333;0.0510187521;-0.636677826;0.0487235731;1.06241097;1.04188836;-0.618217295;0.0793763404;1.04710571;-0.400001;0.0306111942;10;1.06533256;1;1
21.165020;1.0471064;-0.666668333;0.0510437357;-0.636677234;0.0487473923;1.06241897;1.04189138;-0.618215514;0.0794001414;1.04710671;-0.400001;0.030626196;10;1.06533257;1;1
21.166020;1.04710841;-0.666668333;0.0510687197;-0.636676032;0.0487711635;1.06242798;1.04189441;-0.61821373;0.0794239413;1.04710871;-0.400001;0.0306411974;10;1.06533257;1;1
21.167020;1.04710942;-0.666668333;0.051093704;-0.636675437;0.0487949802;1.06243699;1.04189643;-0.618212538;0.0794478159;1.0471097;-0.400001;0.0306561984;10;1.06533258;1;1
21.169020;1.04711143;-0.666668333;0.051142006;-0.636674242;0.04884102;1.06245399;1.04190246;-0.618208966;0.0794938073;1.04711169;-0.400001;0.0306851992;10;1.0653326;1;1
21.170020;1.04711344;-0.666668333;0.0511669897;-0.636673034;0.048864788;1.062463;1.04190448;-0.618207773;0.0795176758;1.04711368;-0.400001;0.0307001992;10;1.0653326;1;1
21.173020;1.04711645;-0.666668333;0.0512402688;-0.636671219;0.0489346349;1.06248901;1.04191351;-0.618202414;0.0795890355;1.04711663;-0.400001;0.0307441995;10;1.06533261;1;1
21.174020;1.04711845;-0.666668333;0.0512652484;-0.636670001;0.0489583993;1.06249701;1.04191552;-0.618201223;0.0796112927;1.04711861;-0.400001;0.0307592002;10;1.06533262;1;1
21.176020;1.04712045;-0.666668333;0.0513152038;-0.636668773;0.0490060188;1.06251502;1.04192153;-0.618197654;0.0796588453;1.04712057;-0.400001;0.0307892019;10;1.06533262;1;1
21.177020;1.04712245;-0.666668333;0.0513385129;-0.636667546;0.0490281886;1.06252302;1.04192354;-0.618196463;0.0796826944;1.04712255;-0.400001;0.0308032027;10;1.06533263;1;1
21.178020;1.04712344;-0.666668333;0.0513634876;-0.636666923;0.049051996;1.06253202;1.04192654;-0.618194679;0.0797048652;1.04712353;-0.400001;0.0308182036;10;1.06533263;1;1
21.179020;1.04712444;-0.666666667;0.0513867949;-0.636664705;0.049074211;1.06254003;1.04192954;-0.618192894;0.0797286334;1.04712451;-0.4;0.0308322043;10;1.06533263;1;1
21.180020;1.04712543;-0.666666667;0.0514117682;-0.636664075;0.0490980171;1.06254903;1.04193153;-0.618191703;0.0797524764;1.04712549;-0.4;0.0308472049;10;1.06533263;1;1
21.181020;1.04712742;-0.666666667;0.0514367413;-0.636662833;0.0491217757;1.06255703;1.04193453;-0.618189916;0.0797746418;1.04712746;-0.4;0.0308622052;10;1.06533263;1;1
21.182020;1.04712841;-0.666666667;0.0514600476;-0.636662197;0.0491439896;1.06256603;1.04193752;-0.618188129;0.0797984058;1.04712844;-0.4;0.0308762053;10;1.06533263;1;1
21.183020;1.0471294;-0.666666667;0.0514850208;-0.636661558;0.049167795;1.06257503;1.04193952;-0.618186933;0.0798222455;1.04712942;-0.4;0.0308912049;10;1.06533262;1;1
21.184020;1.04713038;-0.666666667;0.0515083276;-0.636660916;0.0491900091;1.06258303;1.04194251;-0.618185145;0.0798444084;1.04713039;-0.4;0.0309052042;10;1.06533261;1;1
21.185020;1.04713237;-0.666666667;0.0515333017;-0.636659666;0.0492137686;1.06259203;1.04194551;-0.618181758;0.0798681704;1.04713236;-0.4;0.0309202031;10;1.06533261;1;1
21.186020;1.04713335;-0.666666667;0.0515566098;-0.636659022;0.0492359847;1.06260003;1.0419475;-0.618180562;0.0798904088;1.04713334;-0.4;0.0309342015;10;1.0653326;1;1
21.188020;1.04713532;-0.666666667;0.0516048957;-0.636657736;0.049282013;1.06261702;1.04195348;-0.618176987;0.0799379291;1.04713528;-0.4;0.0309631979;10;1.06533257;1;1
21.189020;1.0471373;-0.666666667;0.0516298741;-0.636656486;0.0493057782;1.06262601;1.04195547;-0.618175793;0.0799601651;1.04713726;-0.4;0.0309781962;10;1.06533256;1;1
21.191020;1.04713926;-0.666666667;0.0516781698;-0.636655206;0.0493518159;1.062643;1.04196145;-0.61817222;0.0800060802;1.0471392;-0.4;0.0310071944;10;1.06533253;1;1
21.192020;1.04714024;-0.666666667;0.0517014875;-0.636654567;0.0493740414;1.06265098;1.04196344;-0.618171028;0.0800299133;1.04714018;-0.4;0.0310211949;10;1.06533251;1;1
21.193020;1.04714222;-0.666666667;0.0517264738;-0.636653322;0.049397813;1.06265897;1.04196643;-0.618169241;0.0800520694;1.04714215;-0.4;0.0310361968;10;1.0653325;1;1
21.194020;1.04714321;-0.666666667;0.0517497956;-0.636652686;0.0494200417;1.06266795;1.04196941;-0.618167455;0.0800742252;1.04714313;-0.4;0.0310502004;10;1.06533248;1;1
21.196020;1.04714517;-0.666666667;0.0517981128;-0.636651418;0.0494660942;1.06268491;1.04197439;-0.618164476;0.0801202134;1.04714509;-0.4;0.0310792138;10;1.06533246;1;1
21.197020;1.04714715;-0.666666667;0.0518214415;-0.636650179;0.0494882789;1.06269289;1.04197637;-0.618163284;0.0801440465;1.04714707;-0.4;0.0310932239;10;1.06533246;1;1
21.199020;1.04714913;-0.666666667;0.0518697702;-0.636648922;0.0495343366;1.06270985;1.04198233;-0.618159717;0.0801883624;1.04714904;-0.4;0.0311222504;10;1.06533245;1;1
21.200020;1.04715012;-0.666666667;0.0518931031;-0.636648298;0.049556571;1.06271783;1.04198432;-0.618158528;0.0802121987;1.04715003;-0.4;0.0311362667;10;1.06533245;1;1
21.201020;1.04715211;-0.666666667;0.0519164372;-0.636647068;0.0495787591;1.0627268;1.0419873;-0.61815675;0.0802343598;1.04715202;-0.4;0.0311502848;10;1.06533245;1;1
21.202020;1.04715311;-0.666666667;0.0519397721;-0.636646449;0.0496009961;1.06273478;1.04199028;-0.618154974;0.0802565225;1.04715301;-0.4;0.0311643046;10;1.06533245;1;1
21.204020;1.04715512;-0.666666667;0.0519881111;-0.636645217;0.0496470666;1.06275175;1.04199525;-0.618152019;0.0803025286;1.04715499;-0.4;0.0311933475;10;1.06533245;1;1
21.205020;1.04715712;-0.666666667;0.0520114484;-0.636643997;0.0496692613;1.06275974;1.04199723;-0.618150841;0.0803247721;1.04715699;-0.4;0.0312073695;10;1.06533246;1;1
21.207020;1.04715915;-0.666666667;0.052058125;-0.63664278;0.0497137487;1.06277672;1.04200321;-0.6181473;0.0803707058;1.04715898;-0.4;0.0312354137;10;1.06533246;1;1
21.208020;1.04716017;-0.666666667;0.0520814644;-0.636642175;0.0497359936;1.06278471;1.0420052;-0.618146123;0.0803929503;1.04715998;-0.4;0.0312494355;10;1.06533246;1;1
21.209020;1.04716118;-0.666666667;0.052106471;-0.636641571;0.0497598308;1.06279271;1.04200819;-0.618144352;0.0804151177;1.04716098;-0.4;0.0312644571;10;1.06533246;1;1
21.210020;1.0471632;-0.666666667;0.0521298116;-0.636640362;0.0497820292;1.06280172;1.04201018;-0.618143175;0.0804373622;1.04716298;-0.4;0.0312784782;10;1.06533246;1;1
21.212020;1.04716524;-0.666666667;0.052176495;-0.636639168;0.0498265215;1.06281773;1.04201616;-0.61813963;0.0804832958;1.04716498;-0.4;0.0313065186;10;1.06533246;1;1
21.213020;1.04716625;-0.666666667;0.0521998382;-0.636638575;0.0498487673;1.06282574;1.04201815;-0.618138449;0.0805055401;1.04716598;-0.4;0.0313205373;10;1.06533246;1;1
21.214020;1.04716827;-0.666666667;0.0522231826;-0.636637375;0.0498709649;1.06283475;1.04202115;-0.618136676;0.0805277073;1.04716798;-0.4;0.0313345545;10;1.06533246;1;1
21.215020;1.04716928;-0.666666667;0.0522465284;-0.636636785;0.0498932091;1.06284276;1.04202314;-0.618135495;0.0805499518;1.04716897;-0.4;0.0313485697;10;1.06533246;1;1
21.216020;1.04717029;-0.666666667;0.0522698752;-0.636636197;0.0499154518;1.06285077;1.04202614;-0.618132122;0.0805721194;1.04716997;-0.4;0.0313625828;10;1.06533246;1;1
21.217020;1.0471713;-0.666666667;0.052293223;-0.636635609;0.0499376929;1.06285878;1.04202813;-0.618130942;0.0805943643;1.04717097;-0.4;0.0313765935;10;1.06533246;1;1
21.218020;1.04717231;-0.666666667;0.0523165714;-0.636635022;0.0499599318;1.06286679;1.04203112;-0.618129168;0.0806165316;1.04717197;-0.4;0.0313906022;10;1.06533246;1;1
21.219020;1.04717431;-0.666666667;0.0523399196;-0.636633828;0.049982121;1.06287579;1.04203412;-0.618127395;0.0806386987;1.04717397;-0.4;0.0314046089;10;1.06533246;1;1
21.220020;1.04717531;-0.666666667;0.0523632673;-0.636633242;0.050004356;1.0628838;1.04203611;-0.618126217;0.0806609428;1.04717497;-0.4;0.031418614;10;1.06533247;1;1
21.221020;1.04717631;-0.666666667;0.0523866144;-0.636632658;0.0500265891;1.0628918;1.0420391;-0.618124446;0.0806831089;1.04717596;-0.4;0.0314326176;10;1.06533248;1;1
21.222020;1.04717731;-0.666666667;0.0524099602;-0.636632075;0.0500488204;1.0628998;1.04204109;-0.618123268;0.0807053519;1.04717696;-0.4;0.0314466197;10;1.06533249;1;1
21.223020;1.04717831;-0.666666667;0.0524333047;-0.636631492;0.0500710504;1.0629078;1.04204408;-0.618121499;0.0807275173;1.04717796;-0.4;0.0314606199;10;1.0653325;1;1
21.224020;1.04718031;-0.666666667;0.0524566477;-0.636630301;0.0500932313;1.0629158;1.04204608;-0.618120324;0.0807497604;1.04717996;-0.4;0.0314746177;10;1.06533252;1;1
21.225020;1.0471813;-0.666666667;0.0524783222;-0.636629718;0.0501138676;1.06292479;1.04204907;-0.618118559;0.0807719263;1.04718097;-0.4;0.0314876127;10;1.06533253;1;1
21.226020;1.0471823;-0.666666667;0.0525016616;-0.636629136;0.0501360951;1.06293278;1.04205106;-0.618117387;0.0807941702;1.04718197;-0.4;0.0315016046;10;1.06533255;1;1
21.227020;1.04718329;-0.666666667;0.0525249993;-0.636628554;0.0501583225;1.06294077;1.04205406;-0.618115626;0.0808163375;1.04718297;-0.4;0.0315155933;10;1.06533257;1;1
21.228020;1.04718428;-0.666666667;0.0525483357;-0.63662797;0.0501805503;1.06294876;1.04205606;-0.618114459;0.0808385837;1.04718398;-0.4;0.031529579;10;1.06533258;1;1
21.229020;1.04718627;-0.666666667;0.0525716711;-0.636626779;0.0502027307;1.06295675;1.04205906;-0.618112701;0.0808607537;1.04718599;-0.4;0.0315435622;10;1.0653326;1;1
21.230020;1.04718726;-0.666666667;0.0525933388;-0.636626195;0.050223368;1.06296474;1.04206106;-0.618111538;0.0808814038;1.047187;-0.4;0.0315565431;10;1.06533262;1;1
