time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.232020;1.04718923;-0.666666667;0.0526400053;-0.636625025;0.0502678264;1.06298071;1.04206707;-0.618108027;0.0809257541;1.04718902;-0.4;0.0315845003;10;1.06533265;1;1
21.233020;1.04719022;-0.666666667;0.0526633377;-0.636624438;0.0502900559;1.06298869;1.04206908;-0.618106866;0.0809480105;1.04719003;-0.4;0.0315984772;10;1.06533267;1;1
21.234020;1.04719221;-0.666666667;0.052685003;-0.636623243;0.0503106462;1.06299668;1.04207209;-0.618105113;0.0809701914;1.04719204;-0.4;0.0316114533;10;1.06533268;1;1
21.235020;1.0471932;-0.666666667;0.0527083347;-0.636622655;0.0503328763;1.06300467;1.0420741;-0.618103954;0.0809908526;1.04719305;-0.4;0.0316254287;10;1.06533269;1;1
21.236020;1.04719419;-0.666666667;0.0527316665;-0.636622066;0.0503551067;1.06301266;1.04207711;-0.618102201;0.0810130369;1.04719406;-0.4;0.0316394036;10;1.06533271;1;1
21.237020;1.04719518;-0.666666667;0.0527549983;-0.636621476;0.0503773372;1.06302065;1.04207912;-0.618101041;0.0810353003;1.04719507;-0.4;0.0316533781;10;1.06533272;1;1
21.238020;1.04719617;-0.666666667;0.0527766635;-0.636620885;0.0503979762;1.06302864;1.04208214;-0.618099288;0.081057487;1.04719607;-0.4;0.0316663518;10;1.06533273;1;1
21.239020;1.04719816;-0.666666667;0.0527999952;-0.636619688;0.050420159;1.06303663;1.04208416;-0.618098127;0.0810781531;1.04719808;-0.4;0.0316803247;10;1.06533274;1;1
21.240020;1.04719915;-0.666666667;0.0528216599;-0.636619097;0.0504407986;1.06304463;1.04208717;-0.618096372;0.0811003415;1.04719908;-0.4;0.0316932965;10;1.06533275;1;1
21.241020;1.04720014;-0.666666667;0.0528449907;-0.636618507;0.0504630305;1.06305263;1.04208919;-0.618095209;0.0811226081;1.04720008;-0.4;0.0317072673;10;1.06533276;1;1
21.242020;1.04720113;-0.666666667;0.0528683209;-0.636617918;0.0504852632;1.06306064;1.04209221;-0.61809345;0.0811431976;1.04720108;-0.4;0.0317212373;10;1.06533277;1;1
21.243020;1.04720213;-0.666666667;0.0528899839;-0.636617329;0.0505059057;1.06306864;1.04209423;-0.618092284;0.0811654644;1.04720208;-0.4;0.0317342064;10;1.06533278;1;1
21.244020;1.04720312;-0.666666667;0.0529133129;-0.636616742;0.0505281408;1.06307665;1.04209724;-0.618090524;0.0811876533;1.04720308;-0.4;0.0317481749;10;1.06533279;1;1
21.245020;1.0472051;-0.666666667;0.0529349747;-0.636615547;0.0505487374;1.06308466;1.04209926;-0.618089355;0.0812083208;1.04720508;-0.4;0.0317611429;10;1.0653328;1;1
21.246020;1.04720609;-0.666666667;0.0529583022;-0.636614961;0.050570975;1.06309268;1.04210227;-0.618087592;0.0812305095;1.04720608;-0.4;0.0317751105;10;1.06533281;1;1
21.247020;1.04720708;-0.666666667;0.0529799622;-0.636614375;0.0505916218;1.06310069;1.04210427;-0.618084821;0.0812511768;1.04720708;-0.4;0.0317880776;10;1.06533281;1;1
21.248020;1.04720806;-0.666666667;0.0530032875;-0.636613789;0.050613861;1.0631087;1.04210728;-0.618083057;0.0812733652;1.04720808;-0.4;0.0318020442;10;1.06533282;1;1
21.250020;1.04721003;-0.666666667;0.053048268;-0.636612616;0.0506567505;1.06312472;1.04211128;-0.618080711;0.081316297;1.04721008;-0.4;0.0318289762;10;1.06533284;1;1
21.251020;1.04721201;-0.666666667;0.0530699234;-0.63661142;0.0506773529;1.06313273;1.04211428;-0.618078943;0.0813368839;1.04721208;-0.4;0.0318419417;10;1.06533285;1;1
21.252020;1.047213;-0.666666667;0.0530932445;-0.636610829;0.0506995966;1.06314074;1.04211628;-0.618077768;0.0813591468;1.04721308;-0.4;0.0318559068;10;1.06533286;1;1
21.253020;1.04721398;-0.666666667;0.0531148983;-0.636610235;0.0507202505;1.06314774;1.04211928;-0.618075999;0.0813797311;1.04721409;-0.4;0.0318688716;10;1.06533286;1;1
21.254020;1.04721496;-0.666666667;0.0531365515;-0.63660964;0.050740906;1.06315575;1.04212127;-0.61807482;0.0814019909;1.04721509;-0.4;0.0318818361;10;1.06533287;1;1
21.255020;1.04721594;-0.666666667;0.0531598709;-0.636609041;0.0507631545;1.06316375;1.04212427;-0.618073047;0.0814225714;1.0472161;-0.4;0.0318958005;10;1.06533287;1;1
21.256020;1.04721692;-0.666666667;0.0531815232;-0.63660844;0.0507838125;1.06317175;1.04212626;-0.618071865;0.0814448276;1.0472171;-0.4;0.0319087646;10;1.06533288;1;1
21.257020;1.0472189;-0.666666667;0.0532031749;-0.636607229;0.0508044231;1.06317975;1.04212925;-0.618070088;0.0814654043;1.04721911;-0.4;0.0319217285;10;1.06533288;1;1
21.258020;1.04721988;-0.666666667;0.0532264927;-0.636606624;0.0508266743;1.06318775;1.04213124;-0.618068903;0.0814860574;1.04722012;-0.4;0.0319356919;10;1.06533288;1;1
21.259020;1.04722086;-0.666666667;0.0532481429;-0.636606019;0.0508473345;1.06319475;1.04213423;-0.618067121;0.0815082298;1.04722113;-0.4;0.0319486547;10;1.06533288;1;1
21.261020;1.04722282;-0.666666667;0.0532931067;-0.636604803;0.0508902473;1.06321074;1.04213821;-0.618064737;0.0815511269;1.04722315;-0.4;0.0319755783;10;1.06533287;1;1
21.262020;1.0472238;-0.666666667;0.0533147536;-0.636604193;0.0509109073;1.06321873;1.0421412;-0.618062948;0.0815716954;1.04722416;-0.4;0.0319885394;10;1.06533287;1;1
21.263020;1.04722478;-0.666666667;0.0533363994;-0.636603581;0.0509315664;1.06322672;1.04214318;-0.618061751;0.081592341;1.04722517;-0.4;0.0320015001;10;1.06533287;1;1
21.264020;1.04722676;-0.666666667;0.053358044;-0.636602361;0.0509521758;1.06323372;1.04214617;-0.618059958;0.0816129073;1.04722719;-0.4;0.0320144605;10;1.06533286;1;1
21.265020;1.04722774;-0.666666667;0.0533813543;-0.636601748;0.0509744242;1.06324172;1.04214815;-0.618058757;0.0816351502;1.04722821;-0.4;0.0320284205;10;1.06533286;1;1
21.266020;1.04722872;-0.666666667;0.0534029972;-0.636601134;0.0509950799;1.06324972;1.04215114;-0.618056961;0.0816557147;1.04722922;-0.4;0.0320413803;10;1.06533286;1;1
21.268020;1.04723068;-0.666666667;0.0534462827;-0.636599903;0.0510363878;1.06326472;1.04215511;-0.618054553;0.0816969964;1.04723125;-0.4;0.0320673009;10;1.06533286;1;1
21.269020;1.04723166;-0.666666667;0.0534679265;-0.636599286;0.0510570398;1.06327273;1.04215809;-0.618052755;0.0817191558;1.04723227;-0.4;0.0320802629;10;1.06533286;1;1
21.270020;1.04723264;-0.666666667;0.0534895722;-0.636598667;0.0510776904;1.06328073;1.04216007;-0.618051551;0.0817397927;1.04723329;-0.4;0.0320932268;10;1.06533286;1;1
21.271020;1.04723462;-0.666666667;0.0535128864;-0.636597439;0.0510998822;1.06328774;1.04216305;-0.618049753;0.0817603493;1.0472353;-0.4;0.0321071932;10;1.06533286;1;1
21.273020;1.04723658;-0.666666667;0.0535561884;-0.636596196;0.0511411762;1.06330375;1.04216702;-0.618047345;0.0818016136;1.04723733;-0.4;0.0321331351;10;1.06533286;1;1
21.274020;1.04723756;-0.666666667;0.0535778433;-0.636595573;0.0511618215;1.06331075;1.04217;-0.618045549;0.0818221644;1.04723834;-0.4;0.0321461114;10;1.06533286;1;1
21.275020;1.04723854;-0.666666667;0.0535995013;-0.63659495;0.0511824658;1.06331876;1.04217199;-0.618044348;0.0818443911;1.04723934;-0.4;0.0321590915;10;1.06533286;1;1
21.276020;1.04723951;-0.666666667;0.0536211625;-0.636594326;0.0512031094;1.06332676;1.04217497;-0.618042555;0.0818649382;1.04724034;-0.4;0.0321720758;10;1.06533286;1;1
21.277020;1.04724049;-0.666666667;0.0536428267;-0.636593702;0.0512237523;1.06333377;1.04217696;-0.618041356;0.0818855623;1.04724135;-0.4;0.0321850642;10;1.06533285;1;1
21.278020;1.04724247;-0.666666667;0.0536644938;-0.636592471;0.0512443456;1.06334178;1.04217895;-0.618040158;0.0819061848;1.04724335;-0.4;0.0321980567;10;1.06533285;1;1
21.279020;1.04724345;-0.666666667;0.0536861634;-0.636591849;0.0512649875;1.06334978;1.04218195;-0.61803677;0.0819267275;1.04724434;-0.4;0.032211053;10;1.06533284;1;1
21.281020;1.04724541;-0.666666667;0.0537295074;-0.636590609;0.05130627;1.0633648;1.04218594;-0.618034381;0.0819679674;1.04724633;-0.4;0.0322370559;10;1.06533283;1;1
21.284020;1.04724836;-0.666666667;0.0537945281;-0.636588762;0.0513681939;1.06338783;1.04219394;-0.618029619;0.0820296644;1.0472493;-0.4;0.0322760823;10;1.06533281;1;1
21.285020;1.04724935;-0.666666667;0.053814535;-0.636588148;0.0513872443;1.06339484;1.04219594;-0.618028429;0.082050281;1.04725029;-0.4;0.0322880959;10;1.0653328;1;1
21.286020;1.04725134;-0.666666667;0.0538362083;-0.636586929;0.051407837;1.06340285;1.04219795;-0.61802724;0.0820708972;1.04725228;-0.4;0.0323011116;10;1.0653328;1;1
21.287020;1.04725232;-0.666666667;0.0538578813;-0.636586318;0.0514284786;1.06340987;1.04220095;-0.618025458;0.0820914339;1.04725327;-0.4;0.032314129;10;1.06533279;1;1
21.288020;1.04725331;-0.666666667;0.0538795544;-0.63658571;0.0514491196;1.06341788;1.04220296;-0.618024271;0.0821120485;1.04725426;-0.4;0.0323271479;10;1.06533278;1;1
21.289020;1.0472543;-0.666666667;0.0539012278;-0.636585103;0.0514697597;1.06342489;1.04220497;-0.618023086;0.082131063;1.04725525;-0.4;0.032340168;10;1.06533277;1;1
21.290020;1.04725529;-0.666666667;0.0539229016;-0.636584498;0.0514903989;1.0634329;1.04220798;-0.618021309;0.0821515967;1.04725624;-0.4;0.0323531892;10;1.06533276;1;1
21.292020;1.04725728;-0.666666667;0.0539645847;-0.636583295;0.051530084;1.06344793;1.042212;-0.618018949;0.082192818;1.04725821;-0.4;0.0323782338;10;1.06533274;1;1
21.293020;1.04725828;-0.666666667;0.0539862603;-0.636582695;0.051550722;1.06345494;1.04221502;-0.61801718;0.0822133478;1.0472592;-0.4;0.0323912571;10;1.06533274;1;1
21.295020;1.04726028;-0.666666667;0.0540279457;-0.6365815;0.0515904072;1.06346997;1.04221906;-0.618014833;0.0822529628;1.04726117;-0.4;0.032416306;10;1.06533272;1;1
21.296020;1.04726228;-0.666666667;0.0540496222;-0.636580297;0.0516109969;1.06347798;1.04222208;-0.618013069;0.0822734895;1.04726316;-0.4;0.0324293318;10;1.06533271;1;1
21.298020;1.04726428;-0.666666667;0.0540913092;-0.636579104;0.0516506842;1.063493;1.04222614;-0.61801073;0.0823146982;1.04726513;-0.4;0.0324543861;10;1.06533269;1;1
21.299020;1.04726528;-0.666666667;0.0541129862;-0.636578508;0.0516713236;1.06350001;1.04222918;-0.618008969;0.0823336235;1.04726612;-0.4;0.0324674147;10;1.06533268;1;1
21.301020;1.04726729;-0.666666667;0.0541546732;-0.636577314;0.0517110107;1.06351503;1.04223324;-0.618006633;0.08237483;1.04726809;-0.4;0.0324924751;10;1.06533266;1;1
21.302020;1.04726829;-0.666666667;0.0541763495;-0.636576717;0.0517316496;1.06352203;1.04223627;-0.618004873;0.0823937553;1.04726908;-0.4;0.0325055069;10;1.06533266;1;1
21.303020;1.04726929;-0.666666667;0.0541980253;-0.636576119;0.0517522883;1.06353003;1.0422383;-0.618003705;0.0824143592;1.04727007;-0.4;0.0325185395;10;1.06533265;1;1
21.304020;1.0472703;-0.666666667;0.0542180345;-0.636575521;0.0517713349;1.06353703;1.04224033;-0.618002537;0.0824349639;1.04727106;-0.4;0.0325305731;10;1.06533264;1;1
21.305020;1.0472713;-0.666666667;0.0542397106;-0.636574923;0.0517919722;1.06354403;1.04224336;-0.618000774;0.0824538915;1.04727205;-0.4;0.0325436074;10;1.06533264;1;1
21.306020;1.04727331;-0.666666667;0.0542597204;-0.636573717;0.0518109679;1.06355203;1.04224539;-0.617999602;0.082474499;1.04727404;-0.4;0.0325556423;10;1.06533263;1;1
21.307020;1.04727431;-0.666666667;0.0542813971;-0.63657312;0.0518316039;1.06355903;1.04224741;-0.617998427;0.0824951088;1.04727503;-0.4;0.0325686779;10;1.06533263;1;1
21.308020;1.04727532;-0.666666667;0.054301407;-0.636572523;0.0518506477;1.06356603;1.04225043;-0.617996657;0.0825140429;1.04727602;-0.4;0.0325807138;10;1.06533262;1;1
21.311020;1.04727833;-0.666666667;0.0543647664;-0.636570726;0.0519109605;1.06358802;1.04225646;-0.617993104;0.0825742966;1.047279;-0.4;0.0326188204;10;1.06533261;1;1
21.312020;1.04727934;-0.666666667;0.054384773;-0.636570126;0.0519300036;1.06359601;1.04225947;-0.61798972;0.0825932409;1.04728;-0.4;0.0326308544;10;1.0653326;1;1
21.314020;1.04728135;-0.666666667;0.0544264495;-0.636568922;0.0519696817;1.06361;1.04226347;-0.617987324;0.0826328954;1.04728199;-0.4;0.0326559191;10;1.06533259;1;1
21.315020;1.04728236;-0.666666667;0.0544481192;-0.636568318;0.0519903166;1.06361799;1.04226646;-0.617985527;0.0826534476;1.04728299;-0.4;0.0326689496;10;1.06533258;1;1
21.318020;1.04728539;-0.666666667;0.0545097889;-0.636566506;0.0520490405;1.06363896;1.04227243;-0.617981898;0.0827121662;1.04728599;-0.4;0.0327060329;10;1.06533254;1;1
21.319020;1.0472874;-0.666666667;0.0545297885;-0.636565295;0.0520680365;1.06364695;1.04227541;-0.617980091;0.0827311348;1.04728799;-0.4;0.0327180585;10;1.06533253;1;1
21.321020;1.04728942;-0.666666667;0.0545714543;-0.63656409;0.0521077223;1.06366093;1.04227938;-0.617977655;0.082770841;1.04728999;-0.4;0.0327431086;10;1.0653325;1;1
21.322020;1.04729044;-0.666666667;0.0545914541;-0.636563487;0.0521267708;1.06366792;1.04228137;-0.617976433;0.0827914986;1.047291;-0.4;0.0327551339;10;1.06533249;1;1
21.323020;1.04729146;-0.666666667;0.054611454;-0.636562886;0.0521458202;1.06367491;1.04228435;-0.617974619;0.0828104805;1.047292;-0.4;0.0327671596;10;1.06533247;1;1
21.326020;1.04729451;-0.666666667;0.0546731202;-0.636561079;0.0522045653;1.06369687;1.04229031;-0.617970944;0.0828692757;1.04729501;-0.4;0.0328042358;10;1.06533244;1;1
21.327020;1.04729553;-0.666666667;0.0546931203;-0.636560476;0.0522236184;1.06370385;1.0422933;-0.617969125;0.0828882623;1.04729601;-0.4;0.0328162593;10;1.06533243;1;1
21.329020;1.04729758;-0.666666667;0.0547347884;-0.636559266;0.0522633192;1.06371783;1.04229728;-0.617966674;0.0829279887;1.04729802;-0.4;0.0328413007;10;1.06533241;1;1
21.330020;1.04729861;-0.666666667;0.0547547899;-0.636558658;0.0522823756;1.06372582;1.04229927;-0.617965448;0.0829470483;1.04729902;-0.4;0.0328533182;10;1.0653324;1;1
21.331020;1.04729964;-0.666666667;0.0547747921;-0.636558047;0.0523014328;1.06373281;1.04230226;-0.617963632;0.0829660252;1.04730003;-0.4;0.032865333;10;1.06533239;1;1
21.335020;1.04730375;-0.666666667;0.0548548103;-0.636555577;0.0523776642;1.06376078;1.04231024;-0.617958755;0.0830438147;1.04730402;-0.4;0.0329133553;10;1.06533237;1;1
21.336020;1.04730578;-0.666666667;0.0548748179;-0.636554344;0.0523966714;1.06376778;1.04231324;-0.617956948;0.0830627727;1.04730602;-0.4;0.0329253497;10;1.06533237;1;1
21.340020;1.04730989;-0.666666667;0.0549565301;-0.636551823;0.052474484;1.06379578;1.04232122;-0.617952106;0.0831388801;1.04731002;-0.4;0.0329742818;10;1.06533236;1;1
21.341020;1.04731092;-0.666666667;0.054974879;-0.636551187;0.0524919455;1.06380278;1.04232421;-0.617950306;0.0831578184;1.04731102;-0.4;0.0329852538;10;1.06533236;1;1
21.343020;1.04731297;-0.666666667;0.0550149158;-0.636549914;0.0525300477;1.06381778;1.0423282;-0.617947896;0.0831958486;1.04731304;-0.4;0.0330091842;10;1.06533236;1;1
21.345020;1.04731502;-0.666666667;0.0550549607;-0.636548639;0.0525681458;1.06383179;1.04233219;-0.617945492;0.0832338747;1.04731506;-0.4;0.0330330973;10;1.06533236;1;1
21.346020;1.04731604;-0.666666667;0.055074986;-0.636548003;0.0525871937;1.06383879;1.04233519;-0.617942102;0.0832528068;1.04731607;-0.4;0.0330450484;10;1.06533237;1;1
21.351020;1.04732116;-0.666666667;0.0551751375;-0.636544845;0.0526824317;1.06387282;1.04234515;-0.617936143;0.0833478504;1.04732112;-0.4;0.0331047794;10;1.06533242;1;1
21.352020;1.04732218;-0.666666667;0.055193505;-0.636544217;0.0526998893;1.06387982;1.04234815;-0.617934364;0.0833667747;1.04732213;-0.4;0.0331157258;10;1.06533243;1;1
21.353020;1.0473232;-0.666665;0.05521354;-0.636541998;0.052718939;1.06388683;1.04235014;-0.617933179;0.0833857772;1.04732314;-0.399999;0.0331276738;10;1.06533245;1;1
21.357020;1.04732726;-0.666665;0.0552920192;-0.636539491;0.0527935552;1.06391486;1.04235812;-0.617928461;0.083460179;1.04732715;-0.399999;0.0331744862;10;1.06533251;1;1
21.358020;1.04732827;-0.666665;0.0553120567;-0.636538867;0.0528126089;1.06392186;1.04236112;-0.617926692;0.0834790991;1.04732815;-0.399999;0.0331864459;10;1.06533252;1;1
21.359020;1.04732929;-0.666665;0.0553320944;-0.636538244;0.0528316631;1.06392887;1.04236312;-0.617925518;0.0834965012;1.04732915;-0.399999;0.0331984084;10;1.06533254;1;1
21.364020;1.04733434;-0.666665;0.0554289471;-0.636535144;0.0529237443;1.06396288;1.04237315;-0.617919661;0.0835899246;1.04733411;-0.399999;0.0332562658;10;1.06533258;1;1
21.365020;1.04733535;-0.666665;0.0554489812;-0.636534529;0.0529427937;1.06396988;1.04237616;-0.617917898;0.0836088532;1.0473351;-0.399999;0.033268247;10;1.06533259;1;1
21.372020;1.04734239;-0.666665;0.0555824975;-0.636530267;0.0530697285;1.06401688;1.04239021;-0.617909756;0.0837371584;1.04734199;-0.399999;0.0333482291;10;1.0653326;1;1
21.373020;1.04734339;-0.666665;0.0556025158;-0.636529663;0.0530887647;1.06402388;1.04239322;-0.61790801;0.0837560971;1.04734298;-0.399999;0.0333602403;10;1.0653326;1;1
21.381020;1.04735135;-0.666665;0.0557542992;-0.636524849;0.0532330371;1.0640769;1.04240922;-0.617898825;0.0839002655;1.04735092;-0.399999;0.0334513768;10;1.06533263;1;1
21.382020;1.04735234;-0.666665;0.0557743152;-0.636524245;0.0532520575;1.0640839;1.04241122;-0.61789608;0.083919286;1.04735192;-0.399999;0.0334633959;10;1.06533264;1;1
21.383020;1.04735333;-0.666665;0.0557926659;-0.636523642;0.0532694849;1.0640909;1.04241321;-0.617894933;0.083936708;1.04735291;-0.399999;0.0334744149;10;1.06533264;1;1
21.384020;1.04735431;-0.666665;0.0558110176;-0.636523037;0.0532869109;1.0640969;1.04241521;-0.617893784;0.0839557289;1.04735391;-0.399999;0.0334854337;10;1.06533265;1;1
21.385020;1.04735529;-0.666665;0.0558310371;-0.63652243;0.0533059275;1.06410391;1.0424182;-0.617892042;0.0839730708;1.04735491;-0.399999;0.0334974524;10;1.06533266;1;1
21.394020;1.0473641;-0.666665;0.0559995397;-0.63651692;0.0534659169;1.06416289;1.04243613;-0.617881573;0.0841330866;1.04736385;-0.399999;0.0335986249;10;1.06533267;1;1
21.402020;1.04737185;-0.666665;0.0561462215;-0.636511992;0.0536053201;1.06421486;1.04245224;-0.617872165;0.0842757168;1.04737172;-0.399999;0.0336867537;10;1.06533263;1;1
21.403020;1.04737181;-0.666665;0.056164546;-0.636511987;0.0536228066;1.06422185;1.04245426;-0.617870991;0.0842931479;1.04737169;-0.399999;0.0336977671;10;1.06533263;1;1
21.405020;1.04737374;-0.666665;0.0562011869;-0.636510765;0.0536576865;1.06423485;1.04245831;-0.617868642;0.0843280122;1.04737363;-0.399999;0.033719794;10;1.06533262;1;1
21.418020;1.04738624;-0.666665;0.0564375099;-0.636502861;0.0538829915;1.06431794;1.04248459;-0.617853415;0.0845530253;1.04738623;-0.399999;0.0338618863;10;1.06533259;1;1
21.419020;1.04738721;-0.666665;0.056455811;-0.636502246;0.0539004477;1.06432395;1.0424866;-0.617850649;0.0845704505;1.04738721;-0.399999;0.0338728841;10;1.06533259;1;1
21.420020;1.04738819;-0.666665;0.0564724462;-0.636501631;0.0539163128;1.06432996;1.0424886;-0.617849482;0.0845878746;1.04738819;-0.399999;0.033882882;10;1.06533258;1;1
21.421020;1.04738817;-0.666665;0.0564907492;-0.636501623;0.0539338212;1.06433597;1.0424906;-0.617848315;0.0846036986;1.04738817;-0.399999;0.0338938802;10;1.06533257;1;1
21.433020;1.04740013;-0.666665;0.0567037802;-0.636494191;0.0541369076;1.0644111;1.04251445;-0.617834278;0.0848078297;1.04740015;-0.399999;0.0340218651;10;1.06533245;1;1
21.434020;1.04740013;-0.666665;0.056720419;-0.636494176;0.0541528102;1.06441811;1.04251643;-0.617833096;0.0848236328;1.04740016;-0.399999;0.0340318579;10;1.06533244;1;1
21.436020;1.04740213;-0.666665;0.0567553623;-0.636492934;0.0541860971;1.06443014;1.04252038;-0.617830725;0.0848584359;1.04740219;-0.399999;0.0340528399;10;1.06533244;1;1
21.437020;1.04740314;-0.666665;0.0567736681;-0.636492314;0.0542035337;1.06443616;1.04252135;-0.617830128;0.0848743206;1.0474032;-0.399999;0.0340638299;10;1.06533244;1;1
21.438020;1.04740414;-0.666665;0.0567903086;-0.636491695;0.054219378;1.06444217;1.04252332;-0.617828937;0.0848917234;1.04740422;-0.399999;0.0340738198;10;1.06533244;1;1
21.440020;1.04740614;-0.666665;0.0568252617;-0.63649046;0.0542526569;1.06445521;1.04252726;-0.617826546;0.0849249339;1.04740625;-0.399999;0.0340948009;10;1.06533246;1;1
21.443020;1.04740916;-0.666665;0.0568785421;-0.636488609;0.0543033741;1.06447327;1.04253319;-0.617822941;0.0849739653;1.0474093;-0.399999;0.0341267798;10;1.06533251;1;1
21.444020;1.04741017;-0.666665;0.0568951966;-0.636487993;0.0543192211;1.06447929;1.04253518;-0.617821735;0.0849913803;1.04741032;-0.399999;0.0341367748;10;1.06533253;1;1
21.445020;1.04741018;-0.666665;0.0569118538;-0.636487985;0.0543351213;1.06448532;1.04253716;-0.617820527;0.0850071999;1.04741033;-0.399999;0.0341467705;10;1.06533255;1;1
21.447020;1.04741222;-0.666665;0.0569468424;-0.636486756;0.0543684124;1.06449736;1.04254115;-0.617818107;0.0850404479;1.04741236;-0.399999;0.0341677637;10;1.06533259;1;1
21.448020;1.04741324;-0.666665;0.0569635065;-0.636486142;0.0543842636;1.06450338;1.04254214;-0.617817487;0.0850563593;1.04741338;-0.399999;0.034177761;10;1.06533262;1;1
21.453020;1.04741836;-0.666665;0.0570501792;-0.636483089;0.0544667035;1.06453446;1.04255217;-0.617811424;0.08513875;1.04741843;-0.399999;0.0342297534;10;1.06533272;1;1
21.454020;1.04741838;-0.666665;0.0570668469;-0.63648309;0.0544826066;1.06454048;1.04255417;-0.617810211;0.0851545958;1.04741844;-0.399999;0.0342397539;10;1.06533274;1;1
21.456020;1.04742044;-0.666665;0.0571018454;-0.636481882;0.0545158992;1.0645525;1.04255819;-0.617807784;0.085187891;1.04742044;-0.399999;0.0342607568;10;1.06533277;1;1
21.457020;1.04742146;-0.666665;0.0571185094;-0.63648128;0.0545317498;1.06455752;1.04255919;-0.617807161;0.0852038227;1.04742144;-0.399999;0.0342707592;10;1.06533278;1;1
21.458020;1.04742249;-0.666665;0.0571351724;-0.636480678;0.0545476;1.06456353;1.04256119;-0.617804347;0.0852196728;1.04742243;-0.399999;0.0342807625;10;1.0653328;1;1
21.459020;1.04742351;-0.666665;0.0571518342;-0.636480078;0.0545634501;1.06456954;1.04256319;-0.617803131;0.085237121;1.04742343;-0.399999;0.034290767;10;1.06533281;1;1
21.461020;1.04742555;-0.666665;0.057185154;-0.636478874;0.0545951503;1.06458157;1.04256719;-0.617800698;0.0852688158;1.04742542;-0.399999;0.0343107811;10;1.06533282;1;1
21.462020;1.04742557;-0.666665;0.0572034786;-0.636478878;0.0546126446;1.06458758;1.04256919;-0.617799481;0.0852846603;1.04742542;-0.399999;0.0343217909;10;1.06533283;1;1
21.463020;1.04742659;-0.666665;0.0572201354;-0.636478274;0.054628497;1.06459358;1.04257118;-0.617798263;0.0853005033;1.04742642;-0.399999;0.0343318025;10;1.06533284;1;1
21.464020;1.04742761;-0.666665;0.057236791;-0.636477668;0.0546443512;1.06459959;1.04257217;-0.617797639;0.0853164267;1.04742742;-0.399999;0.0343418159;10;1.06533284;1;1
21.469020;1.04743266;-0.666665;0.0573200555;-0.636474618;0.0547236535;1.0646296;1.04258212;-0.617791557;0.0853972279;1.04743243;-0.399999;0.0343919024;10;1.06533286;1;1
21.470020;1.04743266;-0.666665;0.0573367064;-0.636474613;0.0547395714;1.06463459;1.0425831;-0.617790937;0.0854131508;1.04743244;-0.399999;0.0344019208;10;1.06533286;1;1
21.475020;1.04743769;-0.666665;0.0574199599;-0.636471555;0.0548189141;1.06466455;1.04259303;-0.61778491;0.0854923656;1.04743748;-0.399999;0.0344519985;10;1.06533287;1;1
21.476020;1.0474387;-0.666665;0.0574366125;-0.636470948;0.0548347842;1.06467054;1.04259402;-0.617784308;0.0855082916;1.04743848;-0.399999;0.0344620102;10;1.06533287;1;1
21.477020;1.0474387;-0.666665;0.0574532666;-0.636470951;0.054850707;1.06467552;1.04259601;-0.617783117;0.085524135;1.04743849;-0.399999;0.0344720202;10;1.06533288;1;1
21.478020;1.04743971;-0.666665;0.0574699222;-0.636470347;0.0548665774;1.06468151;1.042598;-0.61778193;0.0855399774;1.0474395;-0.399999;0.0344820285;10;1.06533288;1;1
21.480020;1.04744171;-0.666665;0.0575015711;-0.636469144;0.0548967264;1.06469348;1.04260198;-0.617779567;0.0855716583;1.04744151;-0.399999;0.034501038;10;1.06533289;1;1
21.481020;1.04744272;-0.666665;0.0575182307;-0.636468544;0.0549125964;1.06469847;1.04260297;-0.617778983;0.0855875784;1.04744251;-0.399999;0.0345110386;10;1.0653329;1;1
21.482020;1.04744372;-0.666665;0.0575348912;-0.636467946;0.0549284668;1.06470445;1.04260496;-0.617777808;0.0856034145;1.04744351;-0.399999;0.034521036;10;1.0653329;1;1
21.483020;1.04744472;-0.666665;0.0575515523;-0.636467349;0.0549443375;1.06471044;1.04260696;-0.617776634;0.0856176502;1.04744451;-0.399999;0.0345310302;10;1.06533291;1;1
21.484020;1.04744472;-0.666665;0.0575682137;-0.636467361;0.0549602614;1.06471642;1.04260895;-0.617775462;0.0856334822;1.04744451;-0.399999;0.0345410214;10;1.06533292;1;1
21.485020;1.04744572;-0.666665;0.0575832088;-0.636466767;0.0549745423;1.06472141;1.04261094;-0.61777429;0.085649312;1.04744551;-0.399999;0.0345500098;10;1.06533293;1;1
21.486020;1.04744672;-0.666665;0.0575998706;-0.636466176;0.0549904152;1.06472739;1.04261193;-0.617773712;0.0856652214;1.0474465;-0.399999;0.0345599959;10;1.06533294;1;1
21.490020;1.04745071;-0.666665;0.0576648412;-0.636463825;0.055052324;1.06475032;1.0426199;-0.61776904;0.0857269037;1.04745046;-0.399999;0.0345989268;10;1.06533298;1;1
21.491020;1.04745071;-0.666665;0.0576814956;-0.63646385;0.0550682514;1.0647563;1.04262089;-0.617768466;0.0857427981;1.04745045;-0.399999;0.0346089077;10;1.06533299;1;1
21.494020;1.04745371;-0.666665;0.0577297778;-0.63646211;0.0551142757;1.06477326;1.04262688;-0.617764971;0.0857886155;1.04745339;-0.399999;0.0346378464;10;1.06533301;1;1
21.495020;1.04745471;-0.666665;0.0577447571;-0.636461533;0.0551285524;1.06477825;1.04262788;-0.617764398;0.0858044968;1.04745437;-0.399999;0.0346468256;10;1.06533301;1;1
21.496020;1.04745571;-0.666665;0.0577614025;-0.636460957;0.0551444179;1.06478424;1.04262989;-0.617763232;0.085818695;1.04745534;-0.399999;0.0346568053;10;1.06533302;1;1
21.497020;1.04745571;-0.666665;0.0577780479;-0.636460989;0.055160334;1.06479023;1.04263189;-0.617762064;0.0858344901;1.04745532;-0.399999;0.0346667861;10;1.06533303;1;1
21.498020;1.04745672;-0.666665;0.0577930275;-0.636460414;0.0551746043;1.06479523;1.0426339;-0.617759296;0.0858502841;1.04745629;-0.399999;0.0346757683;10;1.06533303;1;1
21.499020;1.04745772;-0.666665;0.057809675;-0.636459841;0.0551904642;1.06480122;1.04263492;-0.617758719;0.0858645619;1.04745727;-0.399999;0.0346857522;10;1.06533304;1;1
21.500020;1.04745872;-0.666665;0.0578246571;-0.636459267;0.0552047315;1.06480722;1.04263694;-0.617757547;0.0858803562;1.04745825;-0.399999;0.0346947379;10;1.06533305;1;1
21.502020;1.04746072;-0.666665;0.057856292;-0.636458118;0.0552348548;1.06481821;1.04264098;-0.617755197;0.0859103505;1.04746021;-0.399999;0.0347137147;10;1.06533307;1;1
21.503020;1.04746072;-0.666665;0.0578729449;-0.636458149;0.0552507638;1.0648232;1.042642;-0.617754612;0.0859262327;1.04746019;-0.399999;0.0347237055;10;1.06533308;1;1
21.506020;1.04746372;-0.666665;0.0579195833;-0.636456408;0.0552951486;1.06484019;1.04264808;-0.617751073;0.0859704535;1.04746316;-0.399999;0.0347516839;10;1.06533312;1;1
21.507020;1.04746472;-0.666665;0.0579362451;-0.636455823;0.0553110033;1.06484619;1.04264911;-0.617750484;0.0859863483;1.04746415;-0.399999;0.0347616783;10;1.06533313;1;1
21.508020;1.04746472;-0.666665;0.0579512424;-0.636455843;0.0553253192;1.06485119;1.04265114;-0.617749299;0.0860005651;1.04746415;-0.399999;0.0347706735;10;1.06533315;1;1
21.510020;1.04746673;-0.666665;0.0579829092;-0.636454662;0.0553554343;1.06486219;1.04265519;-0.617746924;0.0860306043;1.04746616;-0.399999;0.0347896674;10;1.06533318;1;1
21.511020;1.04746773;-0.666665;0.0579979115;-0.636454069;0.055369695;1.06486819;1.04265622;-0.617746327;0.0860465084;1.04746718;-0.399999;0.0347986666;10;1.0653332;1;1
21.513020;1.04746974;-0.666665;0.0580295865;-0.636452874;0.0553998058;1.06487919;1.04266028;-0.617743945;0.086074958;1.04746921;-0.399999;0.0348176698;10;1.06533323;1;1
21.514020;1.04746975;-0.666665;0.0580462588;-0.636452882;0.0554157091;1.06488419;1.0426613;-0.617743344;0.0860908653;1.04746924;-0.399999;0.0348276733;10;1.06533325;1;1
21.517020;1.04747276;-0.666665;0.0580929459;-0.636451071;0.0554600778;1.0649012;1.04266739;-0.617739764;0.0861351472;1.04747233;-0.399999;0.0348556895;10;1.06533328;1;1
21.518020;1.04747376;-0.666665;0.0581079536;-0.636450465;0.0554743371;1.0649062;1.04266843;-0.617739164;0.0861494586;1.04747337;-0.399999;0.0348646965;10;1.06533329;1;1
21.519020;1.04747377;-0.666665;0.0581229617;-0.636450464;0.0554886496;1.0649112;1.04267046;-0.61773797;0.0861652862;1.04747341;-0.399999;0.0348737043;10;1.06533329;1;1
21.520020;1.04747477;-0.666665;0.0581379704;-0.636449853;0.0555029093;1.06491721;1.0426725;-0.617736776;0.0861795154;1.04747446;-0.399999;0.0348827126;10;1.06533329;1;1
21.521020;1.04747577;-0.666665;0.0581546464;-0.636449241;0.0555187603;1.06492221;1.04267353;-0.617736175;0.0861938278;1.0474755;-0.399999;0.0348927212;10;1.0653333;1;1
21.523020;1.04747778;-0.666665;0.0581846673;-0.636448012;0.0555472798;1.06493322;1.0426776;-0.617733785;0.0862238863;1.04747759;-0.399999;0.0349107386;10;1.0653333;1;1
21.524020;1.04747778;-0.666665;0.0581996792;-0.636448003;0.0555615923;1.06493923;1.04267863;-0.617733182;0.0862381991;1.04747764;-0.399999;0.0349197474;10;1.06533329;1;1
21.527020;1.04748079;-0.666665;0.0582463891;-0.636446144;0.0556059593;1.06495525;1.04268472;-0.617729595;0.0862824845;1.04748078;-0.399999;0.0349477737;10;1.06533328;1;1
21.528020;1.0474818;-0.666665;0.0582614069;-0.636445521;0.0556202167;1.06496025;1.04268574;-0.617728991;0.0862967954;1.04748182;-0.399999;0.0349567826;10;1.06533327;1;1
21.529020;1.04748181;-0.666665;0.0582764266;-0.636445504;0.0556345261;1.06496526;1.04268776;-0.617727796;0.0863110237;1.04748186;-0.399999;0.0349657913;10;1.06533326;1;1
21.530020;1.04748281;-0.666665;0.0582914479;-0.636444879;0.0556487814;1.06497127;1.04268978;-0.6177266;0.0863252521;1.0474829;-0.399999;0.0349747999;10;1.06533325;1;1
21.531020;1.04748382;-0.666665;0.0583064708;-0.636444254;0.0556630356;1.06497627;1.0426908;-0.617725997;0.0863395636;1.04748394;-0.399999;0.0349838084;10;1.06533324;1;1
21.532020;1.04748483;-0.666665;0.0583214948;-0.636443627;0.0556772888;1.06498128;1.04269282;-0.617724802;0.0863553912;1.04748498;-0.399999;0.0349928171;10;1.06533322;1;1
21.533020;1.04748484;-0.666665;0.0583381863;-0.636443609;0.0556931857;1.06498728;1.04269483;-0.617723606;0.0863696213;1.04748501;-0.399999;0.0350028265;10;1.06533321;1;1
21.534020;1.04748585;-0.666665;0.0583532119;-0.636442985;0.0557074378;1.06499228;1.04269585;-0.617723004;0.0863839355;1.04748604;-0.399999;0.0350118367;10;1.06533318;1;1
21.536020;1.04748787;-0.666665;0.0583832646;-0.636441737;0.0557359418;1.06500328;1.04269987;-0.617720616;0.0864124021;1.04748809;-0.399999;0.0350298608;10;1.06533314;1;1
21.537020;1.04748889;-0.666665;0.0583982917;-0.636441114;0.0557501938;1.06500828;1.04270088;-0.617720017;0.0864267202;1.04748911;-0.399999;0.035038875;10;1.06533311;1;1
21.538020;1.0474889;-0.666665;0.0584133194;-0.636441101;0.0557644995;1.06501328;1.04270289;-0.617718826;0.0864409569;1.04748912;-0.399999;0.0350478908;10;1.06533308;1;1
21.539020;1.04748992;-0.666665;0.0584283476;-0.636440481;0.0557787522;1.06501928;1.0427049;-0.617717636;0.0864551944;1.04749013;-0.399999;0.0350569081;10;1.06533305;1;1
21.540020;1.04749093;-0.666665;0.0584433761;-0.636439863;0.0557930052;1.06502428;1.04270591;-0.617717041;0.0864695156;1.04749114;-0.399999;0.0350659271;10;1.06533303;1;1
21.541020;1.04749195;-0.666665;0.0584584048;-0.636439245;0.0558072586;1.06502928;1.04270792;-0.617714255;0.0864837541;1.04749214;-0.399999;0.0350749479;10;1.065333;1;1
21.542020;1.04749297;-0.666665;0.0584734335;-0.636438628;0.0558215126;1.06503428;1.04270892;-0.617713662;0.0864980752;1.04749314;-0.399999;0.0350839707;10;1.06533298;1;1
21.543020;1.04749299;-0.666665;0.0584884619;-0.63643862;0.0558358204;1.06504028;1.04271093;-0.617712476;0.0865123127;1.04749313;-0.399999;0.0350929956;10;1.06533296;1;1
21.544020;1.047494;-0.666665;0.0585034897;-0.636438004;0.0558500756;1.06504528;1.04271293;-0.617711291;0.0865265488;1.04749413;-0.399999;0.0351020226;10;1.06533294;1;1
21.545020;1.04749502;-0.666665;0.0585168501;-0.636437388;0.0558627408;1.06505029;1.04271394;-0.6177107;0.086540866;1.04749512;-0.399999;0.0351100516;10;1.06533293;1;1
21.546020;1.04749604;-0.666665;0.0585318762;-0.636436774;0.0558769986;1.06505529;1.04271594;-0.617709515;0.0865550981;1.04749611;-0.399999;0.0351190824;10;1.06533291;1;1
21.547020;1.04749606;-0.666665;0.0585469012;-0.636436766;0.0558913111;1.06506029;1.04271794;-0.617708331;0.0865693276;1.04749609;-0.399999;0.0351281145;10;1.0653329;1;1
21.548020;1.04749708;-0.666665;0.0585619248;-0.636436151;0.055905572;1.06506629;1.04271895;-0.617707739;0.0865836376;1.04749708;-0.399999;0.0351371477;10;1.06533289;1;1
21.549020;1.0474981;-0.666665;0.0585769468;-0.636435537;0.0559198346;1.06507129;1.04272095;-0.617706553;0.0865978619;1.04749806;-0.399999;0.0351461815;10;1.06533289;1;1
21.550020;1.04749912;-0.666665;0.0585919669;-0.636434921;0.0559340989;1.06507628;1.04272195;-0.617705961;0.0866121668;1.04749904;-0.399999;0.0351552152;10;1.06533288;1;1
21.551020;1.04749913;-0.666665;0.0586069848;-0.636434913;0.0559484185;1.06508128;1.04272395;-0.617704774;0.0866263864;1.04749902;-0.399999;0.0351642482;10;1.06533287;1;1
21.552020;1.04750015;-0.666665;0.0586203336;-0.636434298;0.0559610957;1.06508628;1.04272595;-0.617703588;0.0866390054;1.04749999;-0.399999;0.0351722798;10;1.06533287;1;1
21.553020;1.04750117;-0.666665;0.0586353468;-0.636433681;0.0559753662;1.06509228;1.04272695;-0.617702994;0.0866533039;1.04750097;-0.399999;0.0351813096;10;1.06533286;1;1
21.554020;1.04750219;-0.666665;0.0586503576;-0.636433063;0.0559896386;1.06509728;1.04272895;-0.617701806;0.0866675176;1.04750194;-0.399999;0.0351903374;10;1.06533285;1;1
21.555020;1.0475022;-0.666665;0.058665366;-0.636433053;0.056003966;1.06510229;1.04273095;-0.617700618;0.0866817298;1.04750192;-0.399999;0.0351993631;10;1.06533284;1;1
21.558020;1.04750525;-0.666665;0.0587087097;-0.6364312;0.0560452044;1.06511731;1.04273496;-0.617698238;0.0867229263;1.04750484;-0.399999;0.0352254284;10;1.06533282;1;1
21.559020;1.04750627;-0.666665;0.0587237082;-0.636430582;0.0560594824;1.06512232;1.04273696;-0.61769705;0.0867371337;1.04750582;-0.399999;0.0352344466;10;1.06533281;1;1
21.560020;1.04750628;-0.666665;0.0587370374;-0.636430573;0.056072223;1.06512733;1.04273897;-0.617695863;0.0867513404;1.0475058;-0.399999;0.0352424635;10;1.0653328;1;1
21.561020;1.04750729;-0.666665;0.0587520304;-0.636429957;0.0560865009;1.06513235;1.04273998;-0.617695269;0.0867640315;1.04750678;-0.399999;0.0352514793;10;1.0653328;1;1
21.562020;1.04750829;-0.666665;0.0587670207;-0.636429341;0.0561007784;1.06513837;1.04274199;-0.617694084;0.0867782375;1.04750776;-0.399999;0.0352604939;10;1.0653328;1;1
21.563020;1.0475093;-0.666665;0.0587803415;-0.636428726;0.0561134641;1.06514338;1.042743;-0.617693492;0.0867925266;1.04750875;-0.399999;0.0352685072;10;1.06533279;1;1
21.564020;1.0475093;-0.666665;0.0587953263;-0.636428719;0.0561277936;1.0651484;1.04274501;-0.617692308;0.0868067324;1.04750874;-0.399999;0.0352775191;10;1.06533279;1;1
21.565020;1.0475103;-0.666665;0.058810309;-0.636428105;0.0561420688;1.06515342;1.04274602;-0.617691717;0.0868194231;1.04750973;-0.399999;0.0352865294;10;1.06533279;1;1
21.566020;1.0475113;-0.666665;0.0588236232;-0.636427491;0.0561547519;1.06515843;1.04274804;-0.617690536;0.0868336287;1.04751072;-0.399999;0.0352945381;10;1.06533279;1;1
21.567020;1.0475113;-0.666665;0.0588386029;-0.636427484;0.0561690785;1.06516345;1.04275005;-0.617689355;0.0868462359;1.04751072;-0.399999;0.0353035455;10;1.0653328;1;1
21.568020;1.0475123;-0.666665;0.0588519152;-0.636426869;0.056181759;1.06516846;1.04275106;-0.617688767;0.0868605246;1.04751172;-0.399999;0.0353115518;10;1.0653328;1;1
21.569020;1.04751329;-0.666665;0.0588668932;-0.636426253;0.0561960294;1.06517347;1.04275306;-0.617687588;0.0868747303;1.04751273;-0.399999;0.0353205573;10;1.0653328;1;1
21.570020;1.04751429;-0.666665;0.0588802036;-0.636425636;0.0562087076;1.06517848;1.04275407;-0.617687003;0.0868874217;1.04751374;-0.399999;0.0353285623;10;1.0653328;1;1
21.571020;1.04751428;-0.666665;0.0588951795;-0.636425626;0.0562230298;1.06518348;1.04275607;-0.617685825;0.086901629;1.04751374;-0.399999;0.0353375669;10;1.0653328;1;1
21.572020;1.04751527;-0.666665;0.0589101542;-0.636425006;0.056237298;1.06518848;1.04275707;-0.617685241;0.0869143225;1.04751475;-0.399999;0.035346571;10;1.06533281;1;1
21.573020;1.04751627;-0.666663333;0.058923461;-0.636422796;0.0562499747;1.06519348;1.04275907;-0.617684066;0.0869285322;1.04751576;-0.399998;0.0353545744;10;1.06533281;1;1
21.574020;1.04751726;-0.666663333;0.0589384335;-0.636422177;0.0562642427;1.06519848;1.04276106;-0.617682891;0.086942743;1.04751677;-0.399998;0.0353635769;10;1.06533282;1;1
21.575020;1.04751726;-0.666663333;0.0589517386;-0.636422165;0.0562769736;1.06520348;1.04276205;-0.617682309;0.0869554398;1.04751678;-0.399998;0.0353715783;10;1.06533282;1;1
21.577020;1.04751925;-0.666663333;0.0589800136;-0.636420927;0.0563039212;1.06521346;1.04276503;-0.61768055;0.0869823501;1.0475188;-0.399998;0.0353885775;10;1.06533284;1;1
21.578020;1.04752025;-0.666663333;0.0589933175;-0.636420308;0.0563166003;1.06521844;1.04276701;-0.617679373;0.0869965631;1.0475198;-0.399998;0.0353965754;10;1.06533285;1;1
21.579020;1.04752025;-0.666663333;0.0590082879;-0.636420297;0.0563309245;1.06522343;1.04276799;-0.617678787;0.0870092611;1.04751981;-0.399998;0.035405572;10;1.06533285;1;1
21.580020;1.04752125;-0.666663333;0.0590215917;-0.63641968;0.0563436038;1.06522841;1.04276997;-0.617677608;0.0870234738;1.04752081;-0.399998;0.0354135676;10;1.06533286;1;1
21.581020;1.04752226;-0.666663333;0.0590365619;-0.636419063;0.056357874;1.06523339;1.04277095;-0.617677021;0.0870361713;1.04752181;-0.399998;0.0354225618;10;1.06533287;1;1
21.582020;1.04752326;-0.666663333;0.0590498655;-0.636418448;0.0563705531;1.06523737;1.04277292;-0.617675841;0.0870487848;1.04752281;-0.399998;0.0354305545;10;1.06533287;1;1
21.583020;1.04752327;-0.666663333;0.0590631692;-0.636418443;0.0563832861;1.06524235;1.0427739;-0.617675252;0.0870630795;1.04752281;-0.399998;0.0354385455;10;1.06533287;1;1
21.585020;1.04752528;-0.666663333;0.059091445;-0.636417222;0.0564102367;1.0652523;1.04277784;-0.617672887;0.0870899018;1.0475248;-0.399998;0.0354555232;10;1.06533288;1;1
21.586020;1.04752529;-0.666663333;0.0591047508;-0.636417224;0.0564229706;1.06525727;1.04277881;-0.617672296;0.0871025966;1.0475248;-0.399998;0.0354635107;10;1.06533287;1;1
21.587020;1.04752629;-0.666663333;0.0591197245;-0.63641662;0.0564372417;1.06526225;1.04278079;-0.617669514;0.0871152075;1.04752579;-0.399998;0.035472498;10;1.06533287;1;1
21.588020;1.0475273;-0.666663333;0.0591330327;-0.636416019;0.0564499216;1.06526722;1.04278176;-0.617668921;0.0871294996;1.04752678;-0.399998;0.0354804852;10;1.06533286;1;1
21.589020;1.0475283;-0.666663333;0.0591463426;-0.63641542;0.0564626015;1.0652722;1.04278373;-0.617667735;0.0871421092;1.04752777;-0.399998;0.0354884725;10;1.06533286;1;1
21.590020;1.04752831;-0.666663333;0.0591613208;-0.636415431;0.0564769263;1.06527717;1.0427847;-0.61766714;0.0871548014;1.04752776;-0.399998;0.0354974598;10;1.06533285;1;1
21.591020;1.04752931;-0.666663333;0.0591746338;-0.636414837;0.0564896062;1.06528115;1.04278667;-0.617665951;0.0871690076;1.04752875;-0.399998;0.0355054473;10;1.06533284;1;1
21.592020;1.04753031;-0.666663333;0.0591879485;-0.636414245;0.056502286;1.06528613;1.04278765;-0.617665354;0.0871816984;1.04752974;-0.399998;0.035513435;10;1.06533284;1;1
21.593020;1.04753031;-0.666663333;0.0592012646;-0.636414263;0.0565150197;1.06529111;1.04278962;-0.617664164;0.0871943048;1.04752973;-0.399998;0.0355214232;10;1.06533283;1;1
21.594020;1.04753131;-0.666663333;0.0592145821;-0.636413674;0.0565276992;1.06529609;1.04279059;-0.617663566;0.0872069938;1.04753072;-0.399998;0.0355294122;10;1.06533282;1;1
21.595020;1.0475323;-0.666663333;0.0592295676;-0.636413088;0.0565419693;1.06530108;1.04279256;-0.617662375;0.0872211961;1.04753171;-0.399998;0.0355384022;10;1.06533281;1;1
21.596020;1.04753329;-0.666663333;0.0592428875;-0.636412502;0.0565546478;1.06530507;1.04279353;-0.617661779;0.0872338821;1.04753271;-0.399998;0.0355463937;10;1.06533281;1;1
21.597020;1.04753328;-0.666663333;0.0592562084;-0.636412524;0.0565673798;1.06531006;1.0427955;-0.61766059;0.0872464825;1.0475327;-0.399998;0.0355543869;10;1.0653328;1;1
21.598020;1.04753428;-0.666663333;0.0592695301;-0.63641194;0.0565800577;1.06531505;1.04279647;-0.617659996;0.0872591647;1.0475337;-0.399998;0.0355623822;10;1.06533279;1;1
21.599020;1.04753526;-0.666663333;0.0592828526;-0.636411353;0.0565927357;1.06532005;1.04279844;-0.61765881;0.0872717613;1.0475347;-0.399998;0.0355703798;10;1.06533278;1;1
21.600020;1.04753525;-0.666663333;0.0592961763;-0.636411374;0.0566054683;1.06532505;1.04279941;-0.617658219;0.0872860384;1.0475347;-0.399998;0.0355783797;10;1.06533278;1;1
21.601020;1.04753624;-0.666663333;0.0593111679;-0.636410786;0.0566197386;1.06532905;1.04280138;-0.617657036;0.0872986322;1.0475357;-0.399998;0.0355873819;10;1.06533277;1;1
21.602020;1.04753722;-0.666663333;0.0593244947;-0.636410195;0.0566324185;1.06533406;1.04280234;-0.617656449;0.0873113089;1.0475367;-0.399998;0.0355953861;10;1.06533277;1;1
21.603020;1.04753721;-0.666663333;0.0593378234;-0.636410211;0.0566451533;1.06533906;1.04280431;-0.61765527;0.0873239014;1.04753671;-0.399998;0.035603392;10;1.06533277;1;1
21.604020;1.04753819;-0.666663333;0.0593511545;-0.636409618;0.0566578349;1.06534407;1.04280528;-0.617654686;0.0873365775;1.04753771;-0.399998;0.0356113995;10;1.06533277;1;1
21.605020;1.04753917;-0.666663333;0.0593644876;-0.636409021;0.0566705172;1.06534808;1.04280724;-0.617653512;0.0873491698;1.04753871;-0.399998;0.0356194081;10;1.06533277;1;1
21.606020;1.04754015;-0.666663333;0.0593778227;-0.636408422;0.0566832002;1.06535308;1.04280821;-0.617652932;0.0873618462;1.04753972;-0.399998;0.0356274175;10;1.06533277;1;1
21.607020;1.04754013;-0.666663333;0.0593911597;-0.636408429;0.0566959381;1.0653581;1.04281017;-0.617651762;0.0873760378;1.04753972;-0.399998;0.0356354274;10;1.06533278;1;1
21.609020;1.04754208;-0.666663333;0.0594178369;-0.636407223;0.0567213077;1.06536712;1.0428121;-0.617650608;0.0874013954;1.04754173;-0.399998;0.0356514477;10;1.0653328;1;1
21.610020;1.04754205;-0.666663333;0.0594311766;-0.636407225;0.0567340472;1.06537214;1.04281407;-0.617649439;0.0874139927;1.04754174;-0.399998;0.0356594582;10;1.06533281;1;1
21.611020;1.04754302;-0.666663333;0.0594445164;-0.636406619;0.0567467327;1.06537715;1.04281503;-0.617648863;0.0874266757;1.04754274;-0.399998;0.035667469;10;1.06533282;1;1
21.612020;1.047544;-0.666663333;0.0594578562;-0.636406011;0.056759418;1.06538117;1.04281699;-0.617647693;0.0874392767;1.04754375;-0.399998;0.0356754802;10;1.06533284;1;1
21.613020;1.04754397;-0.666663333;0.059471196;-0.636406009;0.056772157;1.06538619;1.04281796;-0.617647116;0.0874519634;1.04754376;-0.399998;0.0356834918;10;1.06533285;1;1
21.614020;1.04754494;-0.666663333;0.0594845354;-0.636405401;0.0567848409;1.06539121;1.04281993;-0.617645947;0.0874645679;1.04754477;-0.399998;0.0356915037;10;1.06533287;1;1
21.615020;1.0475459;-0.666663333;0.0594978744;-0.63640479;0.0567975238;1.06539523;1.04282089;-0.617645369;0.0874772579;1.04754578;-0.399998;0.0356995161;10;1.06533289;1;1
21.616020;1.04754587;-0.666663333;0.0595112129;-0.636404787;0.0568102597;1.06540025;1.04282286;-0.617644199;0.0874898654;1.04754579;-0.399998;0.035707529;10;1.06533291;1;1
21.617020;1.04754684;-0.666663333;0.0595245507;-0.636404177;0.0568229402;1.06540428;1.04282383;-0.617643622;0.087502558;1.0475468;-0.399998;0.0357155425;10;1.06533293;1;1
21.618020;1.04754781;-0.666663333;0.0595362211;-0.636403566;0.0568340286;1.0654093;1.0428258;-0.617642452;0.0875135693;1.04754781;-0.399998;0.0357225565;10;1.06533295;1;1
21.619020;1.04754878;-0.666663333;0.0595495571;-0.636402956;0.0568467071;1.06541432;1.04282678;-0.617641875;0.0875262638;1.04754882;-0.399998;0.0357305708;10;1.06533297;1;1
21.620020;1.04754875;-0.666663333;0.0595628923;-0.636402953;0.0568594387;1.06541835;1.04282775;-0.617641297;0.087538959;1.04754883;-0.399998;0.035738585;10;1.06533299;1;1
21.621020;1.04754972;-0.666663333;0.0595762267;-0.636402343;0.056872115;1.06542337;1.04282973;-0.617640128;0.0875515711;1.04754985;-0.399998;0.0357465989;10;1.06533302;1;1
21.622020;1.04755069;-0.666663333;0.0595895603;-0.636401735;0.0568847904;1.0654274;1.04283071;-0.61763955;0.0875642681;1.04755086;-0.399998;0.035754612;10;1.06533305;1;1
21.623004;1.04755066;-0.666663333;0.0596028934;-0.636401733;0.0568975193;1.06543242;1.04283269;-0.61763838;0.0875768818;1.04755087;-0.399998;0.035762624;10;1.06533308;1;1
21.624516;1.04755162;-0.666663333;0.0596212258;-0.636401124;0.0569149667;1.06543945;1.04283467;-0.617637217;0.0875958878;1.04755189;-0.399998;0.0357736398;10;1.06533313;1;1
21.625516;1.04755259;-0.666663333;0.0596345584;-0.636400516;0.0569276405;1.06544347;1.04283565;-0.617636641;0.0876069893;1.04755291;-0.399998;0.0357816487;10;1.06533316;1;1
21.626516;1.04755357;-0.666663333;0.0596478911;-0.636399907;0.0569403143;1.06544849;1.04283764;-0.617635473;0.087619606;1.04755392;-0.399998;0.0357896561;10;1.0653332;1;1
21.627516;1.04755355;-0.666663333;0.0596612239;-0.636399906;0.0569530425;1.06545351;1.04283862;-0.617634897;0.0876323078;1.04755394;-0.399998;0.035797662;10;1.06533324;1;1
21.628516;1.04755453;-0.666663333;0.0596728898;-0.636399299;0.0569641254;1.06545753;1.04284061;-0.61763373;0.0876449264;1.04755495;-0.399998;0.0358046666;10;1.06533328;1;1
21.629516;1.04755551;-0.666663333;0.0596862225;-0.636398692;0.0569767996;1.06546255;1.0428416;-0.617633157;0.0876576297;1.04755597;-0.399998;0.0358126697;10;1.06533332;1;1
21.630516;1.0475555;-0.666663333;0.0596995548;-0.636398692;0.0569895294;1.06546656;1.04284259;-0.617632583;0.0876687353;1.04755599;-0.399998;0.0358206714;10;1.06533335;1;1
21.632516;1.04755748;-0.666663333;0.0597245515;-0.636397479;0.0570132942;1.06547558;1.04284557;-0.617630848;0.087694059;1.04755803;-0.399998;0.0358356699;10;1.06533343;1;1
21.633516;1.04755748;-0.666663333;0.0597378819;-0.63639748;0.05702603;1.06548059;1.04284757;-0.617629684;0.0877066787;1.04755805;-0.399998;0.0358436667;10;1.06533347;1;1
21.634516;1.04755847;-0.666663333;0.0597512112;-0.636396874;0.0570387143;1.0654846;1.04284856;-0.617629114;0.0877193824;1.04755907;-0.399998;0.035851662;10;1.0653335;1;1
21.635516;1.04755947;-0.666663333;0.059764539;-0.636396266;0.0570514015;1.06548961;1.04285056;-0.617627953;0.087730404;1.0475601;-0.399998;0.035859656;10;1.06533353;1;1
21.636516;1.04755948;-0.666663333;0.0597761986;-0.636396266;0.0570625552;1.06549361;1.04285156;-0.617627385;0.087743108;1.04756013;-0.399998;0.0358666488;10;1.06533356;1;1
21.637516;1.04756049;-0.666663333;0.0597895231;-0.636395659;0.0570752485;1.06549861;1.04285256;-0.617625219;0.0877558125;1.04756115;-0.399998;0.0358746407;10;1.06533358;1;1
21.638516;1.0475615;-0.666663333;0.059802846;-0.63639505;0.0570879448;1.06550362;1.04285456;-0.617624059;0.0877684331;1.04756218;-0.399998;0.0358826318;10;1.0653336;1;1
21.639516;1.04756152;-0.666663333;0.0598145008;-0.636395049;0.0570991075;1.06550762;1.04285557;-0.617623491;0.0877795402;1.04756221;-0.399998;0.0358896222;10;1.06533362;1;1
21.640516;1.04756254;-0.666663333;0.0598278208;-0.636394441;0.0571118092;1.06551261;1.04285757;-0.617622329;0.0877921614;1.04756324;-0.399998;0.0358976121;10;1.06533363;1;1
21.641516;1.04756357;-0.666663333;0.0598411397;-0.636393832;0.0571245128;1.06551661;1.04285857;-0.61762176;0.0878048671;1.04756427;-0.399998;0.0359056019;10;1.06533364;1;1
21.642516;1.04756359;-0.666663333;0.0598544575;-0.636393833;0.0571372723;1.06552161;1.04285957;-0.61762119;0.0878175726;1.0475643;-0.399998;0.0359135917;10;1.06533364;1;1
21.644516;1.04756566;-0.666663333;0.0598794244;-0.636392621;0.0571610932;1.06553061;1.04286258;-0.617619457;0.0878413004;1.04756636;-0.399998;0.0359285724;10;1.06533365;1;1
21.645516;1.0475657;-0.666663333;0.0598927407;-0.636392625;0.0571738545;1.0655346;1.04286458;-0.617618294;0.0878539207;1.04756638;-0.399998;0.0359365637;10;1.06533365;1;1
21.647516;1.04756778;-0.666663333;0.0599177079;-0.636391425;0.0571976774;1.0655436;1.04286658;-0.617617153;0.0878777313;1.04756843;-0.399998;0.0359515484;10;1.06533364;1;1
21.648516;1.04756783;-0.666663333;0.0599310265;-0.636391434;0.057210439;1.0655486;1.04286858;-0.61761599;0.0878903518;1.04756845;-0.399998;0.0359595418;10;1.06533363;1;1
21.650516;1.04756991;-0.666663333;0.0599560018;-0.636390244;0.0572342598;1.06555759;1.04287157;-0.617614256;0.087915679;1.04757048;-0.399998;0.0359745293;10;1.0653336;1;1
21.651516;1.04756995;-0.666663333;0.0599693252;-0.636390259;0.0572470185;1.06556159;1.04287257;-0.617613684;0.0879267877;1.04757049;-0.399998;0.0359825227;10;1.06533359;1;1
