time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.652516;1.04757099;-0.666663333;0.0599826501;-0.636389669;0.0572597209;1.06556659;1.04287457;-0.617612519;0.0879394112;1.0475715;-0.399998;0.0359905151;10;1.06533357;1;1
21.653516;1.04757202;-0.666663333;0.0599943095;-0.636389078;0.0572708305;1.06557059;1.04287556;-0.617611944;0.0879521199;1.04757251;-0.399998;0.0359975062;10;1.06533355;1;1
21.654516;1.04757205;-0.666663333;0.0600076362;-0.636389097;0.0572835841;1.06557559;1.04287656;-0.617611368;0.08796483;1.04757252;-0.399998;0.0360054957;10;1.06533353;1;1
21.656516;1.04757411;-0.666663333;0.0600326235;-0.636387923;0.0573073857;1.06558459;1.04287956;-0.61760962;0.0879885729;1.04757453;-0.399998;0.0360204699;10;1.06533349;1;1
21.657516;1.04757413;-0.666663333;0.0600459495;-0.636387944;0.0573201341;1.0655886;1.04288155;-0.617608447;0.0880012041;1.04757453;-0.399998;0.036028455;10;1.06533347;1;1
21.658516;1.04757515;-0.666663333;0.0600592744;-0.636387358;0.0573328259;1.0655936;1.04288255;-0.617607865;0.0880123231;1.04757553;-0.399998;0.0360364388;10;1.06533345;1;1
21.659516;1.04757617;-0.666665;0.0600709312;-0.636388362;0.0573439245;1.0655976;1.04288354;-0.617607281;0.0880250415;1.04757653;-0.399999;0.0360434216;10;1.06533343;1;1
21.660516;1.04757619;-0.666665;0.0600842532;-0.636388381;0.0573566665;1.06560259;1.04288554;-0.617606103;0.0880376761;1.04757653;-0.399999;0.0360514034;10;1.06533341;1;1
21.662516;1.04757822;-0.666665;0.0601092263;-0.636387203;0.0573804426;1.06561159;1.04288854;-0.617604334;0.0880614313;1.04757851;-0.399999;0.0360663636;10;1.06533338;1;1
21.663516;1.04757822;-0.666665;0.0601225441;-0.63638722;0.0573931776;1.06561558;1.04288953;-0.617603743;0.0880741489;1.0475785;-0.399999;0.0360743423;10;1.06533337;1;1
21.664513;1.04757923;-0.666665;0.060135861;-0.636386628;0.0574058558;1.06562058;1.04289054;-0.617603151;0.0880868652;1.04757949;-0.399999;0.0360823203;10;1.06533336;1;1
21.665025;1.04757923;-0.666665;0.0601425189;-0.636386636;0.0574122218;1.06562257;1.04289154;-0.617602559;0.088093181;1.04757949;-0.399999;0.0360863089;10;1.06533335;1;1
21.666537;1.04758024;-0.666665;0.0601608262;-0.636386049;0.0574296724;1.06562956;1.04289354;-0.617601373;0.0881106107;1.04758047;-0.399999;0.0360972752;10;1.06533334;1;1
21.667537;1.04758124;-0.666665;0.0601741425;-0.636385454;0.0574423478;1.06563455;1.04289555;-0.617600186;0.0881232371;1.04758146;-0.399999;0.0361052535;10;1.06533334;1;1
21.668537;1.04758223;-0.666665;0.0601874595;-0.636384857;0.0574550234;1.06563853;1.04289656;-0.617599593;0.0881359459;1.04758245;-0.399999;0.0361132327;10;1.06533334;1;1
21.669537;1.04758223;-0.666665;0.0601991105;-0.636384868;0.0574661634;1.06564252;1.04289857;-0.617598407;0.0881485682;1.04758244;-0.399999;0.0361202134;10;1.06533334;1;1
21.671537;1.04758422;-0.666665;0.0602257477;-0.636383671;0.0574915191;1.06565149;1.0429006;-0.617597218;0.0881723782;1.04758441;-0.399999;0.0361361801;10;1.06533335;1;1
21.672537;1.04758421;-0.666665;0.0602374005;-0.636383679;0.0575026636;1.06565648;1.04290262;-0.617596031;0.0881849954;1.04758439;-0.399999;0.0361431664;10;1.06533336;1;1
21.674537;1.04758619;-0.666665;0.0602640429;-0.636382478;0.0575280303;1.06566545;1.04290565;-0.617594244;0.0882087122;1.04758636;-0.399999;0.0361591455;10;1.06533338;1;1
21.675537;1.04758618;-0.666665;0.0602756993;-0.636382484;0.0575391802;1.06566943;1.04290667;-0.617593645;0.0882214106;1.04758634;-0.399999;0.0361661382;10;1.06533339;1;1
21.676537;1.04758717;-0.666665;0.0602890233;-0.636381883;0.0575518672;1.06567441;1.04290768;-0.617593045;0.0882325102;1.04758733;-0.399999;0.0361741326;10;1.0653334;1;1
21.677537;1.04758816;-0.666665;0.0603006818;-0.63638128;0.0575629638;1.06567839;1.0429097;-0.617591851;0.088245123;1.04758831;-0.399999;0.0361811285;10;1.06533342;1;1
21.678537;1.04758815;-0.666665;0.0603140081;-0.636381285;0.0575757061;1.06568338;1.04291071;-0.617591248;0.0882578196;1.04758829;-0.399999;0.0361891253;10;1.06533343;1;1
21.679537;1.04758914;-0.666665;0.0603256691;-0.636380683;0.0575868015;1.06568736;1.04291172;-0.617590645;0.0882689176;1.04758927;-0.399999;0.0361961229;10;1.06533344;1;1
21.680537;1.04759012;-0.666665;0.0603389986;-0.63638008;0.0575994862;1.06569234;1.04291374;-0.61758945;0.0882815281;1.04759025;-0.399999;0.0362041207;10;1.06533346;1;1
21.681537;1.04759011;-0.666665;0.0603523305;-0.636380083;0.0576122236;1.06569633;1.04291475;-0.617588845;0.0882926245;1.04759023;-0.399999;0.0362121185;10;1.06533347;1;1
21.682537;1.0475911;-0.666665;0.0603639984;-0.636379477;0.0576233126;1.06570031;1.04291676;-0.617587647;0.0883052336;1.04759121;-0.399999;0.036219116;10;1.06533348;1;1
21.683537;1.04759209;-0.666665;0.0603773358;-0.636378873;0.0576359898;1.06570529;1.04291777;-0.617587042;0.088316329;1.04759219;-0.399999;0.0362271133;10;1.06533349;1;1
21.684537;1.04759207;-0.666665;0.0603890096;-0.636378874;0.0576471283;1.06570928;1.04291877;-0.617586435;0.0883290222;1.04759217;-0.399999;0.0362341103;10;1.0653335;1;1
21.685537;1.04759306;-0.666665;0.0604023531;-0.636378267;0.0576598001;1.06571427;1.04292078;-0.617585236;0.0883400326;1.04759315;-0.399999;0.036242107;10;1.06533351;1;1
21.686537;1.04759305;-0.666665;0.060414033;-0.636378268;0.0576709335;1.06571826;1.0429218;-0.617584628;0.0883527253;1.04759313;-0.399999;0.0362491035;10;1.06533352;1;1
21.687537;1.04759403;-0.666665;0.0604273823;-0.636377661;0.0576836008;1.06572225;1.04292281;-0.617584019;0.0883638192;1.04759411;-0.399999;0.0362570998;10;1.06533353;1;1
21.688537;1.04759502;-0.666665;0.0604390679;-0.636377051;0.0576946752;1.06572724;1.04292482;-0.617582818;0.0883764255;1.04759508;-0.399999;0.0362640962;10;1.06533354;1;1
21.689537;1.04759501;-0.666665;0.0604507561;-0.636377048;0.0577058033;1.06573123;1.04292583;-0.617582207;0.0883875174;1.04759506;-0.399999;0.0362710929;10;1.06533355;1;1
21.690537;1.04759599;-0.666665;0.0604641133;-0.636376436;0.0577184662;1.06573522;1.04292784;-0.617581004;0.0884001217;1.04759603;-0.399999;0.03627909;10;1.06533355;1;1
21.691537;1.04759698;-0.666665;0.0604758061;-0.636375821;0.057729537;1.06574021;1.04292885;-0.617580391;0.0884112121;1.04759701;-0.399999;0.0362860877;10;1.06533356;1;1
21.692537;1.04759697;-0.666665;0.0604891672;-0.636375813;0.0577422531;1.06574421;1.04292987;-0.617579778;0.0884239001;1.04759698;-0.399999;0.0362940857;10;1.06533357;1;1
21.693537;1.04759796;-0.666665;0.0605008629;-0.636375195;0.0577533228;1.06574821;1.04293188;-0.617578573;0.0884349052;1.04759796;-0.399999;0.0363010841;10;1.06533357;1;1
21.694537;1.04759894;-0.666665;0.0605125597;-0.636374575;0.0577643925;1.06575321;1.04293288;-0.617577959;0.088447593;1.04759894;-0.399999;0.0363080825;10;1.06533358;1;1
21.695537;1.04759893;-0.666665;0.060525924;-0.636374561;0.0577771087;1.06575721;1.04293389;-0.617577344;0.088458683;1.04759891;-0.399999;0.0363160809;10;1.06533358;1;1
21.696537;1.04759992;-0.666665;0.0605376218;-0.636373938;0.0577881798;1.06576122;1.0429359;-0.617576136;0.0884696884;1.04759989;-0.399999;0.0363230792;10;1.06533359;1;1
21.697537;1.04759991;-0.666665;0.0605493195;-0.636373922;0.0577993077;1.06576623;1.0429369;-0.61757552;0.0884823769;1.04759987;-0.399999;0.0363300772;10;1.06533359;1;1
21.698537;1.04760089;-0.666665;0.0605626831;-0.636373296;0.0578119731;1.06577024;1.04293791;-0.617574905;0.0884934673;1.04760085;-0.399999;0.0363380752;10;1.0653336;1;1
21.699537;1.04760188;-0.666665;0.0605743791;-0.636372671;0.0578230495;1.06577426;1.04293991;-0.617573697;0.0885044726;1.04760183;-0.399999;0.0363450733;10;1.0653336;1;1
21.700537;1.04760187;-0.666665;0.0605860737;-0.636372653;0.0578341832;1.06577828;1.04294091;-0.61757308;0.0885171605;1.04760181;-0.399999;0.0363520715;10;1.06533361;1;1
21.701537;1.04760285;-0.666665;0.0605977666;-0.636372027;0.0578452632;1.0657833;1.04294191;-0.617572463;0.08852825;1.04760279;-0.399999;0.0363590703;10;1.06533361;1;1
21.702537;1.04760384;-0.666665;0.0606111246;-0.636371401;0.0578579355;1.06578732;1.04294391;-0.617571254;0.0885392544;1.04760377;-0.399999;0.0363670697;10;1.06533362;1;1
21.703537;1.04760383;-0.666665;0.0606228141;-0.636371383;0.0578690727;1.06579135;1.04294491;-0.617570638;0.088550344;1.04760375;-0.399999;0.0363740701;10;1.06533362;1;1
21.704537;1.04760481;-0.666665;0.0606345021;-0.636370758;0.0578801552;1.06579537;1.0429459;-0.617570021;0.0885630319;1.04760473;-0.399999;0.0363810716;10;1.06533363;1;1
21.705537;1.0476058;-0.666665;0.0606461887;-0.636370132;0.0578912381;1.0658004;1.0429479;-0.617568812;0.0885740372;1.04760572;-0.399999;0.0363880744;10;1.06533363;1;1
21.706537;1.04760579;-0.666665;0.060657874;-0.636370115;0.0579023766;1.06580443;1.0429489;-0.617568193;0.0885851277;1.0476057;-0.399999;0.0363950786;10;1.06533364;1;1
21.707537;1.04760678;-0.666665;0.0606712251;-0.636369491;0.0579150513;1.06580846;1.04294991;-0.617567574;0.0885962186;1.04760669;-0.399999;0.0364030841;10;1.06533364;1;1
21.708537;1.04760677;-0.666665;0.0606829086;-0.636369474;0.0579261909;1.06581249;1.04295191;-0.617566363;0.088608823;1.04760667;-0.399999;0.036410091;10;1.06533364;1;1
21.710537;1.04760875;-0.666665;0.060706273;-0.636368226;0.0579483629;1.06582154;1.04295391;-0.617565125;0.0886310084;1.04760864;-0.399999;0.0364241085;10;1.06533364;1;1
21.711537;1.04760874;-0.666665;0.0607179534;-0.636368209;0.057959506;1.06582555;1.04295492;-0.617564505;0.0886421025;1.04760863;-0.399999;0.0364311188;10;1.06533364;1;1
21.712537;1.04760973;-0.666665;0.0607296324;-0.636367584;0.0579705949;1.06582957;1.04295692;-0.617563293;0.0886531124;1.04760962;-0.399999;0.0364381293;10;1.06533364;1;1
21.713537;1.04760972;-0.666665;0.0607413099;-0.636367568;0.0579817406;1.06583359;1.04295793;-0.617562673;0.0886642081;1.0476096;-0.399999;0.0364451395;10;1.06533363;1;1
21.714537;1.04761071;-0.666665;0.0607529854;-0.636366943;0.0579928322;1.0658376;1.04295893;-0.617562054;0.0886753048;1.04761059;-0.399999;0.0364521489;10;1.06533363;1;1
21.715537;1.0476117;-0.666665;0.0607646593;-0.636366316;0.0580039252;1.06584161;1.04296094;-0.617560842;0.0886863178;1.04761159;-0.399999;0.036459157;10;1.06533362;1;1
21.716537;1.04761169;-0.666665;0.0607763312;-0.636366296;0.0580150748;1.06584561;1.04296195;-0.617560221;0.0886990151;1.04761158;-0.399999;0.0364661635;10;1.06533361;1;1
21.717537;1.04761269;-0.666665;0.060788001;-0.636365668;0.0580261698;1.06585062;1.04296296;-0.617559601;0.0887101162;1.04761257;-0.399999;0.0364731683;10;1.06533361;1;1
21.718537;1.04761268;-0.666665;0.0607996689;-0.636365644;0.0580373208;1.06585462;1.04296397;-0.617558979;0.0887212185;1.04761257;-0.399999;0.0364801716;10;1.0653336;1;1
21.719537;1.04761368;-0.666665;0.0608113347;-0.636365013;0.0580484164;1.06585862;1.04296598;-0.617557767;0.0887322369;1.04761357;-0.399999;0.0364871737;10;1.06533359;1;1
21.720537;1.04761467;-0.666665;0.0608229983;-0.636364379;0.0580595116;1.06586262;1.04296699;-0.617557146;0.0887433413;1.04761456;-0.399999;0.0364941749;10;1.06533359;1;1
21.721537;1.04761467;-0.666665;0.0608346596;-0.636364352;0.0580706616;1.06586661;1.04296801;-0.617556526;0.0887544464;1.04761457;-0.399999;0.0365011758;10;1.06533358;1;1
21.722537;1.04761567;-0.666665;0.0608463187;-0.636363717;0.0580817554;1.06587061;1.04297002;-0.617555314;0.0887654671;1.04761557;-0.399999;0.0365081765;10;1.06533358;1;1
21.723537;1.04761667;-0.666665;0.0608579754;-0.63636308;0.0580928478;1.06587461;1.04297104;-0.617554694;0.0887765736;1.04761657;-0.399999;0.0365151774;10;1.06533357;1;1
21.724537;1.04761667;-0.666665;0.0608696304;-0.636363052;0.0581039944;1.06587861;1.04297205;-0.617554075;0.0887876806;1.04761657;-0.399999;0.0365221787;10;1.06533357;1;1
21.725537;1.04761767;-0.666665;0.060881284;-0.636362417;0.0581150839;1.0658826;1.04297306;-0.617553455;0.0887987883;1.04761758;-0.399999;0.0365291802;10;1.06533357;1;1
21.726537;1.04761767;-0.666665;0.0608929367;-0.63636239;0.0581262271;1.0658866;1.04297507;-0.617552245;0.0888082136;1.04761759;-0.399999;0.0365361819;10;1.06533357;1;1
21.727537;1.04761868;-0.666665;0.060904589;-0.636361756;0.058137313;1.0658906;1.04297608;-0.617551627;0.0888193228;1.04761859;-0.399999;0.0365431835;10;1.06533357;1;1
21.728537;1.04761868;-0.666665;0.0609162415;-0.636361732;0.0581484523;1.0658946;1.04297709;-0.617551009;0.0888304325;1.0476186;-0.399999;0.0365501851;10;1.06533357;1;1
21.729537;1.04761969;-0.666665;0.0609278944;-0.636361102;0.0581595342;1.0658986;1.04297809;-0.617550391;0.0888415429;1.04761961;-0.399999;0.0365571868;10;1.06533356;1;1
21.730537;1.04762069;-0.666665;0.0609378814;-0.636360474;0.058169023;1.0659026;1.0429801;-0.617549182;0.0888525684;1.04762062;-0.399999;0.0365631887;10;1.06533356;1;1
21.731537;1.0476207;-0.666665;0.060949536;-0.636360455;0.0581801564;1.0659066;1.04298111;-0.617548565;0.0888636793;1.04762063;-0.399999;0.0365701908;10;1.06533356;1;1
21.732537;1.04762171;-0.666665;0.0609611913;-0.636359829;0.0581912325;1.06591061;1.04298211;-0.617547949;0.0888747903;1.04762164;-0.399999;0.0365771932;10;1.06533356;1;1
21.733537;1.04762171;-0.666665;0.0609728475;-0.636359813;0.0582023628;1.06591461;1.04298311;-0.617547333;0.088885901;1.04762165;-0.399999;0.0365841958;10;1.06533355;1;1
21.734537;1.04762272;-0.666665;0.0609845046;-0.636359191;0.0582134365;1.06591861;1.04298512;-0.617544529;0.0888953283;1.04762266;-0.399999;0.0365911987;10;1.06533355;1;1
21.735537;1.04762373;-0.666665;0.0609944962;-0.63635857;0.0582229187;1.06592261;1.04298612;-0.617543915;0.0889064383;1.04762368;-0.399999;0.0365972019;10;1.06533355;1;1
21.736537;1.04762374;-0.666665;0.0610061558;-0.636358557;0.0582340472;1.06592661;1.04298712;-0.617543301;0.0889175478;1.04762369;-0.399999;0.0366042054;10;1.06533355;1;1
21.737537;1.04762476;-0.666665;0.061017817;-0.636357939;0.0582451199;1.06593061;1.04298813;-0.617542689;0.0889286571;1.04762471;-0.399999;0.0366112092;10;1.06533355;1;1
21.738537;1.04762477;-0.666665;0.0610278132;-0.636357929;0.0582546575;1.0659346;1.04299013;-0.617541486;0.0889380828;1.04762472;-0.399999;0.0366172133;10;1.06533355;1;1
21.740537;1.0476268;-0.666665;0.0610511444;-0.636356696;0.0582768042;1.06594259;1.04299214;-0.61754027;0.0889602988;1.04762676;-0.399999;0.0366312231;10;1.06533356;1;1
21.741537;1.04762681;-0.666665;0.0610628125;-0.636356689;0.0582879339;1.06594659;1.04299315;-0.617539664;0.0889714051;1.04762678;-0.399999;0.0366382289;10;1.06533356;1;1
21.742537;1.04762783;-0.666665;0.0610728157;-0.636356075;0.0582974177;1.06595058;1.04299516;-0.617538468;0.0889808263;1.04762781;-0.399999;0.0366442356;10;1.06533356;1;1
21.743537;1.04762785;-0.666665;0.0610844875;-0.636356069;0.0583085485;1.06595457;1.04299617;-0.617537866;0.0889919289;1.04762783;-0.399999;0.0366512431;10;1.06533357;1;1
21.744537;1.04762886;-0.666665;0.0610961612;-0.636355457;0.0583196241;1.06595857;1.04299718;-0.617537267;0.0890030297;1.04762885;-0.399999;0.0366582517;10;1.06533357;1;1
21.745537;1.04762888;-0.666665;0.0611061702;-0.636355453;0.0583291648;1.06596156;1.04299819;-0.61753667;0.0890125309;1.04762888;-0.399999;0.0366642615;10;1.06533357;1;1
21.746537;1.0476299;-0.666665;0.0611178478;-0.636354841;0.0583402407;1.06596555;1.0429992;-0.617536075;0.0890236291;1.0476299;-0.399999;0.0366712727;10;1.06533357;1;1
21.747537;1.04763091;-0.666665;0.0611278609;-0.636354229;0.0583497256;1.06596954;1.04300121;-0.617534891;0.0890346417;1.04763093;-0.399999;0.0366772856;10;1.06533356;1;1
21.748537;1.04763093;-0.666665;0.0611395426;-0.636354227;0.0583608568;1.06597353;1.04300222;-0.6175343;0.0890441424;1.04763095;-0.399999;0.0366843002;10;1.06533356;1;1
21.749537;1.04763194;-0.666665;0.0611495597;-0.636353619;0.0583703409;1.06597752;1.04300323;-0.617533711;0.0890552423;1.04763198;-0.399999;0.0366903165;10;1.06533355;1;1
21.750537;1.04763196;-0.666665;0.0611612453;-0.636353619;0.0583814708;1.06598151;1.04300424;-0.617533124;0.0890647457;1.04763201;-0.399999;0.0366973341;10;1.06533355;1;1
21.751537;1.04763297;-0.666665;0.0611729326;-0.636353014;0.058392544;1.0659855;1.04300525;-0.617532539;0.0890758489;1.04763304;-0.399999;0.0367043527;10;1.06533354;1;1
21.752537;1.04763298;-0.666665;0.0611829548;-0.636353018;0.0584020807;1.06598848;1.04300727;-0.617531361;0.0890868688;1.04763307;-0.399999;0.0367103718;10;1.06533353;1;1
21.754537;1.04763501;-0.666665;0.0612046688;-0.636351819;0.0584226281;1.06599645;1.04300929;-0.617530197;0.0891074883;1.04763512;-0.399999;0.0367234096;10;1.0653335;1;1
21.755537;1.04763502;-0.666665;0.0612163603;-0.636351828;0.0584337493;1.06600044;1.0430103;-0.617529616;0.0891170025;1.04763515;-0.399999;0.0367304275;10;1.06533348;1;1
21.756537;1.04763603;-0.666665;0.0612263855;-0.636351231;0.0584432206;1.06600442;1.04301131;-0.617529036;0.0891281168;1.04763617;-0.399999;0.0367364442;10;1.06533346;1;1
21.757537;1.04763604;-0.666665;0.0612380774;-0.636351243;0.0584543348;1.0660074;1.04301332;-0.617527865;0.0891375495;1.0476362;-0.399999;0.0367434596;10;1.06533344;1;1
21.758537;1.04763705;-0.666665;0.0612481026;-0.636350649;0.0584637987;1.06601138;1.04301433;-0.617527287;0.089148667;1.04763722;-0.399999;0.0367494735;10;1.06533342;1;1
21.759537;1.04763706;-0.666665;0.0612581276;-0.636350662;0.0584733149;1.06601536;1.04301534;-0.617526709;0.0891581876;1.04763723;-0.399999;0.0367554859;10;1.06533339;1;1
21.760537;1.04763806;-0.666665;0.0612698189;-0.636350068;0.0584843631;1.06601934;1.04301635;-0.617526131;0.0891693068;1.04763825;-0.399999;0.0367624967;10;1.06533337;1;1
21.761537;1.04763807;-0.666665;0.0612798434;-0.636350083;0.0584938734;1.06602332;1.04301735;-0.617525554;0.0891788282;1.04763826;-0.399999;0.0367685056;10;1.06533334;1;1
21.762537;1.04763908;-0.666665;0.0612915343;-0.636349492;0.0585049164;1.0660263;1.04301836;-0.617524977;0.0891883496;1.04763928;-0.399999;0.0367755123;10;1.06533332;1;1
21.763537;1.04764009;-0.666665;0.0613015585;-0.636348902;0.0585143664;1.06603028;1.04302036;-0.617523807;0.0891993832;1.04764029;-0.399999;0.0367815167;10;1.06533329;1;1
21.764537;1.0476401;-0.666665;0.0613115826;-0.63634892;0.0585238708;1.06603425;1.04302137;-0.61752323;0.0892089039;1.0476403;-0.399999;0.0367875186;10;1.06533326;1;1
21.765537;1.04764111;-0.666665;0.0613232734;-0.636348334;0.0585349091;1.06603723;1.04302237;-0.617522652;0.089220022;1.04764131;-0.399999;0.0367945177;10;1.06533322;1;1
21.766537;1.04764112;-0.666665;0.0613332979;-0.636348356;0.0585444121;1.06604121;1.04302336;-0.617522075;0.0892295418;1.04764132;-0.399999;0.0368005139;10;1.06533319;1;1
21.767537;1.04764214;-0.666665;0.0613433227;-0.636347773;0.0585538589;1.06604518;1.04302436;-0.617521496;0.0892390611;1.04764233;-0.399999;0.0368065072;10;1.06533316;1;1
21.768537;1.04764215;-0.666665;0.0613550146;-0.636347799;0.0585649528;1.06604916;1.04302535;-0.617520918;0.0892501782;1.04764234;-0.399999;0.0368134977;10;1.06533313;1;1
21.769537;1.04764316;-0.666663333;0.0613650401;-0.636345628;0.0585744003;1.06605214;1.04302734;-0.617519748;0.0892596118;1.04764336;-0.399998;0.0368194851;10;1.06533309;1;1
21.770537;1.04764318;-0.666663333;0.0613750657;-0.636345657;0.0585839043;1.06605612;1.04302833;-0.617519169;0.0892691312;1.04764337;-0.399998;0.0368254697;10;1.06533306;1;1
21.771537;1.04764419;-0.666663333;0.0613850913;-0.63634508;0.0585933532;1.0660601;1.04302932;-0.61751859;0.0892802486;1.04764438;-0.399998;0.0368314514;10;1.06533302;1;1
21.772537;1.04764421;-0.666663333;0.0613967838;-0.636345112;0.0586044497;1.06606308;1.0430303;-0.61751801;0.0892897683;1.04764439;-0.399998;0.0368384304;10;1.06533299;1;1
21.774537;1.04764625;-0.666663333;0.0614168355;-0.636343963;0.0586233516;1.06607104;1.04303226;-0.617516845;0.0893088081;1.04764642;-0.399998;0.0368503811;10;1.06533292;1;1
21.775537;1.04764627;-0.666663333;0.0614268615;-0.636343996;0.0586328603;1.06607403;1.04303323;-0.617516261;0.0893199263;1.04764643;-0.399998;0.0368563535;10;1.06533289;1;1
21.776537;1.04764729;-0.666663333;0.0614385541;-0.636343423;0.0586439055;1.06607801;1.0430352;-0.617515083;0.089329361;1.04764744;-0.399998;0.0368633246;10;1.06533286;1;1
21.777537;1.04764731;-0.666663333;0.0614485801;-0.636343455;0.0586534179;1.066082;1.04303618;-0.617514496;0.0893388812;1.04764745;-0.399998;0.0368692949;10;1.06533283;1;1
21.778537;1.04764834;-0.666663333;0.0614586058;-0.636342879;0.0586628765;1.066085;1.04303715;-0.61751231;0.0893484013;1.04764845;-0.399998;0.0368752649;10;1.0653328;1;1
21.779537;1.04764837;-0.666663333;0.0614686308;-0.636342909;0.0586723934;1.06608899;1.04303812;-0.61751172;0.089359519;1.04764846;-0.399998;0.036881235;10;1.06533278;1;1
21.780537;1.0476494;-0.666663333;0.0614786549;-0.636342331;0.0586818566;1.06609199;1.04303909;-0.617511129;0.0893690382;1.04764947;-0.399998;0.0368872055;10;1.06533275;1;1
21.781537;1.04764942;-0.666663333;0.0614886779;-0.636342357;0.0586913779;1.06609599;1.04304005;-0.617510537;0.089378557;1.04764947;-0.399998;0.0368931764;10;1.06533273;1;1
21.782537;1.04765045;-0.666663333;0.0615003662;-0.636341775;0.0587024365;1.06609999;1.04304102;-0.617509944;0.0893880752;1.04765048;-0.399998;0.0369001479;10;1.06533271;1;1
21.783537;1.04765048;-0.666663333;0.0615103862;-0.636341797;0.0587119621;1.06610299;1.04304199;-0.617509351;0.0893975923;1.04765048;-0.399998;0.03690612;10;1.0653327;1;1
21.784537;1.0476515;-0.666663333;0.0615204043;-0.636341209;0.0587214334;1.06610699;1.04304396;-0.617508165;0.0894070225;1.04765148;-0.399998;0.0369120927;10;1.06533269;1;1
21.785537;1.04765153;-0.666663333;0.0615304203;-0.636341227;0.058730962;1.06610999;1.04304493;-0.617507572;0.089416537;1.04765148;-0.399998;0.0369180659;10;1.06533268;1;1
21.786537;1.04765255;-0.666663333;0.0615404338;-0.636340635;0.0587404355;1.06611399;1.0430459;-0.61750698;0.0894276476;1.04765248;-0.399998;0.0369240397;10;1.06533267;1;1
21.787537;1.04765256;-0.666663333;0.0615504449;-0.636340649;0.058749966;1.06611699;1.04304687;-0.617506389;0.0894371585;1.04765248;-0.399998;0.0369300138;10;1.06533267;1;1
21.788537;1.04765358;-0.666663333;0.0615604536;-0.636340053;0.058759441;1.06612099;1.04304784;-0.617505798;0.0894466671;1.04765348;-0.399998;0.0369359886;10;1.06533267;1;1
21.789537;1.04765358;-0.666663333;0.0615704601;-0.636340064;0.0587689728;1.06612398;1.04304881;-0.617505209;0.0894561735;1.04765348;-0.399998;0.0369419641;10;1.06533267;1;1
21.791537;1.04765559;-0.666663333;0.0615904658;-0.636338866;0.0587879252;1.06613196;1.04305076;-0.617504032;0.0894751793;1.04765546;-0.399998;0.036953918;10;1.06533269;1;1
21.792537;1.04765558;-0.666663333;0.061600465;-0.636338871;0.0587974579;1.06613494;1.04305174;-0.617503445;0.0894846785;1.04765545;-0.399998;0.0369598967;10;1.0653327;1;1
21.793537;1.04765657;-0.666663333;0.0616104614;-0.636338265;0.0588069343;1.06613893;1.04305372;-0.617502266;0.0894940895;1.04765644;-0.399998;0.0369658767;10;1.06533271;1;1
21.794537;1.04765656;-0.666663333;0.0616204551;-0.636338266;0.0588164667;1.06614191;1.0430547;-0.617501679;0.0895035838;1.04765643;-0.399998;0.0369718581;10;1.06533273;1;1
21.795537;1.04765754;-0.666663333;0.0616304461;-0.636337657;0.0588259422;1.06614588;1.04305568;-0.617501091;0.0895130753;1.04765741;-0.399998;0.0369778411;10;1.06533275;1;1
21.796537;1.04765752;-0.666663333;0.0616404349;-0.636337653;0.058835473;1.06614886;1.04305666;-0.617500503;0.089522564;1.04765739;-0.399998;0.0369838255;10;1.06533277;1;1
21.797537;1.0476585;-0.666663333;0.0616504219;-0.636337039;0.0588449468;1.06615183;1.04305764;-0.617499914;0.0895320502;1.04765838;-0.399998;0.0369898112;10;1.06533279;1;1
21.798537;1.04765847;-0.666663333;0.0616604079;-0.63633703;0.0588544757;1.06615581;1.04305863;-0.617499324;0.0895415338;1.04765836;-0.399998;0.036995798;10;1.06533281;1;1
21.799537;1.04765945;-0.666663333;0.0616703934;-0.636336414;0.0588639477;1.06615878;1.04305962;-0.617498734;0.089551015;1.04765934;-0.399998;0.0370017856;10;1.06533284;1;1
21.800537;1.04765941;-0.666663333;0.0616787121;-0.636336403;0.0588718848;1.06616275;1.0430606;-0.617498144;0.0895604944;1.04765932;-0.399998;0.0370067737;10;1.06533287;1;1
21.801537;1.04766038;-0.666663333;0.0616886979;-0.636335784;0.058881357;1.06616573;1.04306159;-0.617497554;0.0895699725;1.04766031;-0.399998;0.037012762;10;1.06533289;1;1
21.802537;1.04766034;-0.666663333;0.0616986843;-0.636335772;0.0588908862;1.0661697;1.04306259;-0.617496966;0.089577852;1.04766029;-0.399998;0.0370187504;10;1.06533292;1;1
21.803537;1.04766131;-0.666663333;0.0617086717;-0.636335151;0.0589003603;1.06617267;1.04306358;-0.617496379;0.089587329;1.04766128;-0.399998;0.0370247389;10;1.06533295;1;1
21.804537;1.04766127;-0.666663333;0.0617186605;-0.636335138;0.0589098917;1.06617665;1.04306458;-0.617495793;0.0895968058;1.04766127;-0.399998;0.0370307277;10;1.06533297;1;1
21.805537;1.04766222;-0.666663333;0.061728651;-0.636334517;0.0589193681;1.06617962;1.04306557;-0.61749521;0.0896062824;1.04766227;-0.399998;0.0370367173;10;1.065333;1;1
21.806537;1.04766218;-0.666663333;0.0617386437;-0.636334503;0.0589289015;1.06618259;1.04306757;-0.617494036;0.0896156731;1.04766226;-0.399998;0.0370427078;10;1.06533302;1;1
21.807537;1.04766314;-0.666663333;0.0617469725;-0.636333881;0.0589367885;1.06618657;1.04306857;-0.617493455;0.0896251496;1.04766326;-0.399998;0.0370476995;10;1.06533304;1;1
21.808537;1.04766309;-0.666663333;0.061756971;-0.636333867;0.058946323;1.06618955;1.04306957;-0.617492876;0.0896330283;1.04766326;-0.399998;0.0370536924;10;1.06533307;1;1
21.809537;1.04766405;-0.666663333;0.0617669728;-0.636333245;0.0589558013;1.06619352;1.04307057;-0.617492299;0.0896425051;1.04766426;-0.399998;0.0370596865;10;1.06533309;1;1
21.810537;1.047664;-0.666663333;0.0617769779;-0.63633323;0.0589653363;1.06619651;1.04307157;-0.617491722;0.0896519819;1.04766426;-0.399998;0.0370656818;10;1.0653331;1;1
21.811537;1.04766495;-0.666663333;0.0617853195;-0.636332607;0.0589732243;1.06619949;1.04307257;-0.617491146;0.0896614589;1.04766527;-0.399998;0.0370706783;10;1.06533312;1;1
21.812537;1.04766491;-0.666663333;0.0617953302;-0.636332592;0.0589827595;1.06620348;1.04307357;-0.61749057;0.0896709363;1.04766527;-0.399998;0.0370766759;10;1.06533313;1;1
21.813537;1.04766586;-0.666663333;0.0618053427;-0.636331968;0.0589922384;1.06620647;1.04307457;-0.617489995;0.0896788164;1.04766628;-0.399998;0.0370826748;10;1.06533314;1;1
21.814537;1.04766581;-0.666663333;0.0618153564;-0.636331951;0.0590017731;1.06620947;1.04307558;-0.61748942;0.0896882953;1.04766629;-0.399998;0.0370886749;10;1.06533315;1;1
21.815537;1.04766677;-0.666663333;0.0618237041;-0.636331328;0.0590096599;1.06621347;1.04307658;-0.617488845;0.0896977753;1.04766729;-0.399998;0.0370936762;10;1.06533316;1;1
21.816537;1.04766672;-0.666663333;0.0618337187;-0.63633131;0.0590191931;1.06621647;1.04307759;-0.61748827;0.0897072568;1.0476673;-0.399998;0.0370996786;10;1.06533317;1;1
21.817537;1.04766768;-0.666663333;0.0618437328;-0.636330685;0.0590286691;1.06621948;1.04307859;-0.617487695;0.089715142;1.04766831;-0.399998;0.0371056821;10;1.06533318;1;1
21.818537;1.04766764;-0.666663333;0.0618520795;-0.636330667;0.0590366102;1.06622348;1.0430796;-0.61748712;0.0897246266;1.04766832;-0.399998;0.0371106868;10;1.06533319;1;1
21.819537;1.0476686;-0.666663333;0.0618620915;-0.636330039;0.0590460858;1.0662265;1.04308061;-0.617486545;0.0897341125;1.04766933;-0.399998;0.0371166927;10;1.0653332;1;1
21.820537;1.04766857;-0.666663333;0.0618704353;-0.63633002;0.0590540275;1.06622951;1.04308161;-0.617485969;0.0897420019;1.04766934;-0.399998;0.0371217002;10;1.06533321;1;1
21.821537;1.04766954;-0.666663333;0.0618804441;-0.636329393;0.059063505;1.06623353;1.04308262;-0.617485393;0.0897514902;1.04767034;-0.399998;0.0371277093;10;1.06533322;1;1
21.822537;1.04766951;-0.666663333;0.0618904512;-0.636329373;0.0590730405;1.06623655;1.04308363;-0.617484816;0.0897609798;1.04767035;-0.399998;0.0371337198;10;1.06533323;1;1
21.823537;1.04767049;-0.666663333;0.06189879;-0.636328745;0.0590809306;1.06623956;1.04308464;-0.617484238;0.0897688732;1.04767136;-0.399998;0.0371387313;10;1.06533324;1;1
21.824537;1.04767047;-0.666663333;0.0619087941;-0.636328726;0.0590904697;1.06624258;1.04308565;-0.617483659;0.0897783662;1.04767137;-0.399998;0.0371447436;10;1.06533325;1;1
21.825537;1.04767145;-0.666663333;0.0619171302;-0.6363281;0.0590983634;1.0662466;1.04308667;-0.61748148;0.0897862638;1.04767238;-0.399998;0.037149756;10;1.06533325;1;1
21.827537;1.04767143;-0.666663333;0.0619371309;-0.636328063;0.0591174502;1.06625264;1.0430887;-0.617480312;0.0898052617;1.04767239;-0.399998;0.03716178;10;1.06533327;1;1
21.828537;1.04767242;-0.666663333;0.0619454619;-0.636327439;0.0591253486;1.06625666;1.04308971;-0.617479725;0.0898131664;1.0476734;-0.399998;0.0371667909;10;1.06533327;1;1
21.829537;1.04767242;-0.666663333;0.0619554576;-0.636327423;0.0591348952;1.06625968;1.04309073;-0.617479136;0.0898226711;1.0476734;-0.399998;0.0371728007;10;1.06533328;1;1
21.830537;1.04767342;-0.666663333;0.0619637845;-0.636326799;0.0591427957;1.0662627;1.04309175;-0.617478545;0.08983058;1.04767441;-0.399998;0.0371778092;10;1.06533328;1;1
21.831537;1.04767343;-0.666663333;0.0619737758;-0.636326783;0.0591523444;1.06626572;1.04309277;-0.617477953;0.0898400884;1.04767441;-0.399998;0.0371838163;10;1.06533328;1;1
21.832537;1.04767444;-0.666663333;0.0619820983;-0.63632616;0.0591602466;1.06626874;1.04309379;-0.617477358;0.0898480005;1.04767542;-0.399998;0.0371888219;10;1.06533327;1;1
21.833537;1.04767445;-0.666663333;0.0619920853;-0.636326143;0.0591697972;1.06627276;1.04309482;-0.617476762;0.0898575114;1.04767542;-0.399998;0.0371948263;10;1.06533327;1;1
21.834537;1.04767547;-0.666663333;0.0620004034;-0.636325518;0.0591777014;1.06627578;1.04309584;-0.617476165;0.0898654256;1.04767643;-0.399998;0.0371998297;10;1.06533326;1;1
21.835537;1.04767549;-0.666663333;0.0620087197;-0.6363255;0.0591856632;1.0662788;1.04309686;-0.617475566;0.0898749388;1.04767643;-0.399998;0.0372048325;10;1.06533325;1;1
21.836537;1.04767652;-0.666663333;0.062018701;-0.636324874;0.0591951606;1.06628182;1.04309788;-0.617474967;0.0898828553;1.04767744;-0.399998;0.0372108348;10;1.06533324;1;1
21.837537;1.04767654;-0.666663333;0.0620270143;-0.636324856;0.059203125;1.06628484;1.04309891;-0.617474367;0.0898923711;1.04767745;-0.399998;0.0372158371;10;1.06533323;1;1
21.838537;1.04767757;-0.666663333;0.062036993;-0.63632423;0.0592126252;1.06628885;1.04309993;-0.617473767;0.0899002904;1.04767845;-0.399998;0.0372218395;10;1.06533322;1;1
21.839537;1.0476776;-0.666663333;0.0620453043;-0.63632421;0.0592205927;1.06629187;1.04310095;-0.617473167;0.089909809;1.04767846;-0.399998;0.0372268423;10;1.06533321;1;1
21.840537;1.04767863;-0.666663333;0.062055282;-0.636323582;0.0592300964;1.06629488;1.04310196;-0.617472567;0.0899177311;1.04767946;-0.399998;0.0372328455;10;1.0653332;1;1
21.841537;1.04767866;-0.666663333;0.0620635929;-0.636323561;0.0592380674;1.06629788;1.04310297;-0.617471967;0.0899256546;1.04767947;-0.399998;0.0372378491;10;1.06533318;1;1
21.842537;1.04767968;-0.666663333;0.062071904;-0.636322933;0.0592459837;1.06630089;1.04310398;-0.617471367;0.0899351771;1.04768047;-0.399998;0.037242853;10;1.06533317;1;1
21.844537;1.04767974;-0.666663333;0.0620901929;-0.636322894;0.059263524;1.06630689;1.04310599;-0.617470169;0.0899510294;1.04768047;-0.399998;0.0372538611;10;1.06533315;1;1
21.845537;1.04768076;-0.666663333;0.0620985038;-0.636322269;0.0592714435;1.06631089;1.04310698;-0.617469572;0.0899605541;1.04768147;-0.399998;0.0372588646;10;1.06533314;1;1
21.846537;1.04768078;-0.666663333;0.0621084811;-0.636322253;0.0592810106;1.06631388;1.04310798;-0.617468976;0.0899684811;1.04768147;-0.399998;0.0372648675;10;1.06533313;1;1
21.847537;1.0476818;-0.666663333;0.0621167914;-0.636321632;0.0592889304;1.06631687;1.04310897;-0.617468381;0.0899764079;1.04768246;-0.399998;0.0372698694;10;1.06533312;1;1
21.848537;1.04768181;-0.666663333;0.0621251011;-0.636321623;0.0592969065;1.06631986;1.04310996;-0.617467788;0.0899859324;1.04768246;-0.399998;0.0372748703;10;1.06533311;1;1
21.849537;1.04768282;-0.666663333;0.0621334103;-0.63632101;0.059304826;1.06632285;1.04311094;-0.617467197;0.0899938586;1.04768346;-0.399998;0.0372798698;10;1.0653331;1;1
21.850537;1.04768284;-0.666663333;0.0621433855;-0.636321008;0.0593143927;1.06632584;1.04311192;-0.617466608;0.0900017846;1.04768345;-0.399998;0.0372858677;10;1.06533309;1;1
21.851537;1.04768385;-0.666663333;0.0621516937;-0.636320403;0.0593223116;1.06632883;1.0431129;-0.61746602;0.0900113076;1.04768445;-0.399998;0.0372908635;10;1.06533308;1;1
21.852537;1.04768385;-0.666663333;0.0621600012;-0.636320408;0.0593302869;1.06633181;1.04311388;-0.617465434;0.0900192323;1.04768444;-0.399998;0.0372958573;10;1.06533307;1;1
21.853537;1.04768486;-0.666663333;0.0621683083;-0.636319809;0.0593382051;1.0663348;1.04311486;-0.617464849;0.0900271562;1.04768543;-0.399998;0.0373008492;10;1.06533305;1;1
21.855537;1.04768487;-0.666663333;0.0621865897;-0.636319835;0.0593557426;1.06634078;1.0431168;-0.617463686;0.0900445999;1.04768541;-0.399998;0.0373118286;10;1.06533302;1;1
21.856537;1.04768588;-0.666663333;0.0621948983;-0.636319245;0.0593636569;1.06634377;1.04311777;-0.617463106;0.0900525219;1.0476864;-0.399998;0.0373168168;10;1.06533301;1;1
21.857537;1.04768588;-0.666663333;0.0622032086;-0.636319264;0.0593716263;1.06634676;1.04311874;-0.617462528;0.0900604429;1.04768639;-0.399998;0.0373218042;10;1.06533299;1;1
21.858537;1.04768689;-0.666663333;0.0622115212;-0.636318678;0.059379537;1.06635076;1.0431197;-0.61746195;0.0900683628;1.04768738;-0.399998;0.0373267908;10;1.06533297;1;1
21.859537;1.04768689;-0.666663333;0.062221503;-0.636318701;0.0593890936;1.06635375;1.04312067;-0.617461374;0.0900778789;1.04768736;-0.399998;0.0373327766;10;1.06533295;1;1
21.860537;1.04768789;-0.666663333;0.0622298208;-0.636318117;0.0593970011;1.06635675;1.04312163;-0.617460798;0.0900857955;1.04768835;-0.399998;0.0373377618;10;1.06533293;1;1
21.861537;1.0476879;-0.666663333;0.0622381411;-0.636318144;0.0594049639;1.06635975;1.0431226;-0.61746022;0.0900937099;1.04768833;-0.399998;0.0373427466;10;1.06533291;1;1
21.862537;1.0476889;-0.666663333;0.0622464637;-0.636317566;0.0594128688;1.06636275;1.04312356;-0.61745964;0.0901016224;1.04768932;-0.399998;0.0373477315;10;1.06533289;1;1
21.863537;1.0476889;-0.666663333;0.0622547882;-0.636317596;0.0594208296;1.06636575;1.04312352;-0.61745965;0.0901096192;1.0476893;-0.399998;0.0373527167;10;1.06533287;1;1
21.864537;1.0476899;-0.666663333;0.0622631142;-0.63631702;0.0594287328;1.06636876;1.04312449;-0.617459065;0.090117528;1.04769029;-0.399998;0.0373577023;10;1.06533285;1;1
21.866537;1.04768991;-0.666663333;0.0622797694;-0.636317085;0.0594446515;1.06637477;1.04312643;-0.617457887;0.090133342;1.04769027;-0.399998;0.0373676754;10;1.06533281;1;1
21.867537;1.04769091;-0.666663333;0.062288098;-0.63631651;0.0594525537;1.06637678;1.04312741;-0.617457294;0.0901428455;1.04769126;-0.399998;0.0373726629;10;1.06533279;1;1
21.868537;1.04769091;-0.666663333;0.0622964271;-0.636316544;0.0594605129;1.06637979;1.04312839;-0.617456699;0.0901507509;1.04769125;-0.399998;0.037377651;10;1.06533277;1;1
21.869537;1.0476919;-0.666663333;0.0623047564;-0.63631597;0.0594684159;1.0663828;1.04312938;-0.617456102;0.0901586562;1.04769224;-0.399998;0.0373826397;10;1.06533276;1;1
21.870537;1.0476919;-0.666663333;0.0623130859;-0.636316004;0.0594763764;1.06638581;1.04313037;-0.617455504;0.0901665618;1.04769224;-0.399998;0.0373876289;10;1.06533274;1;1
21.871537;1.0476929;-0.666663333;0.0623214159;-0.636315429;0.0594842815;1.06638882;1.04313136;-0.617454906;0.0901744672;1.04769324;-0.399998;0.0373926187;10;1.06533274;1;1
21.873537;1.04769289;-0.666663333;0.0623380773;-0.636315497;0.0595002084;1.06639484;1.04313337;-0.61745371;0.0901902777;1.04769323;-0.399998;0.0374026002;10;1.06533273;1;1
21.874537;1.04769388;-0.666663333;0.0623464094;-0.636314924;0.0595081171;1.06639784;1.04313438;-0.617453114;0.0901981823;1.04769423;-0.399998;0.0374075919;10;1.06533272;1;1
21.875537;1.04769387;-0.666663333;0.0623547422;-0.636314957;0.0595160838;1.06640085;1.0431354;-0.61745252;0.0902060862;1.04769424;-0.399998;0.0374125841;10;1.06533272;1;1
21.876537;1.04769486;-0.666663333;0.0623630758;-0.636314382;0.0595239949;1.06640385;1.04313542;-0.617452517;0.0902140761;1.04769524;-0.399998;0.0374175767;10;1.06533273;1;1
21.877537;1.04769485;-0.666663333;0.0623714098;-0.636314412;0.0595319638;1.06640685;1.04313644;-0.617451924;0.0902219785;1.04769525;-0.399998;0.0374225694;10;1.06533273;1;1
21.878537;1.04769584;-0.666663333;0.0623797438;-0.636313832;0.0595398767;1.06640985;1.04313746;-0.617451331;0.09022988;1.04769626;-0.399998;0.0374275622;10;1.06533274;1;1
21.880537;1.04769582;-0.666663333;0.0623964125;-0.636313884;0.0595558174;1.06641485;1.04313951;-0.617450148;0.0902456791;1.04769628;-0.399998;0.0374375464;10;1.06533275;1;1
21.881537;1.0476968;-0.666663333;0.0624047472;-0.6363133;0.0595637312;1.06641785;1.04314054;-0.617449557;0.0902535763;1.04769729;-0.399998;0.0374425373;10;1.06533276;1;1
21.882537;1.04769679;-0.666663333;0.0624130821;-0.636313322;0.0595717017;1.06642085;1.04314156;-0.617448968;0.0902598741;1.0476973;-0.399998;0.0374475272;10;1.06533277;1;1
21.883537;1.04769778;-0.666663333;0.0624214174;-0.636312736;0.0595796153;1.06642385;1.04314259;-0.617446782;0.0902677676;1.04769832;-0.399998;0.0374525162;10;1.06533278;1;1
21.884537;1.04769777;-0.666663333;0.0624297526;-0.636312755;0.0595875858;1.06642685;1.04314362;-0.617446197;0.0902756592;1.04769833;-0.399998;0.0374575045;10;1.06533279;1;1
21.885537;1.04769876;-0.666663333;0.0624364212;-0.636312165;0.0595939087;1.06642985;1.04314465;-0.617445612;0.0902835492;1.04769935;-0.399998;0.0374614922;10;1.0653328;1;1
21.886537;1.04769875;-0.666663333;0.062444756;-0.636312182;0.0596018794;1.06643285;1.04314468;-0.617445621;0.0902915239;1.04769936;-0.399998;0.0374664794;10;1.06533281;1;1
21.887537;1.04769874;-0.666663333;0.0624530903;-0.636312198;0.0596098504;1.06643485;1.0431457;-0.617445039;0.0902994104;1.04769938;-0.399998;0.0374714662;10;1.06533282;1;1
21.888537;1.04769973;-0.666663333;0.0624614238;-0.636311605;0.0596177651;1.06643784;1.04314673;-0.617444459;0.0903072953;1.0477004;-0.399998;0.0374764528;10;1.06533283;1;1
21.889537;1.04769972;-0.666663333;0.0624697562;-0.636311616;0.0596257374;1.06644085;1.04314775;-0.61744388;0.0903151786;1.04770041;-0.399998;0.0374814392;10;1.06533284;1;1
21.890537;1.04770071;-0.666663333;0.0624764211;-0.636311018;0.0596320629;1.06644385;1.04314878;-0.617443301;0.0903214626;1.04770143;-0.399998;0.0374854257;10;1.06533286;1;1
21.892537;1.04770069;-0.666663333;0.0624930807;-0.63631103;0.0596480125;1.06644885;1.04315082;-0.617442144;0.090337223;1.04770147;-0.399998;0.037495401;10;1.06533288;1;1
21.893537;1.04770168;-0.666663333;0.0625014088;-0.636310423;0.0596559315;1.06645186;1.04315184;-0.617441564;0.0903451022;1.04770249;-0.399998;0.0375003906;10;1.0653329;1;1
21.894537;1.04770166;-0.666663333;0.0625097355;-0.636310423;0.0596639077;1.06645487;1.04315185;-0.617441574;0.0903514701;1.0477025;-0.399998;0.0375053819;10;1.06533291;1;1
21.895537;1.04770265;-0.666663333;0.0625163943;-0.636309812;0.0596702359;1.06645788;1.04315286;-0.617440991;0.0903593488;1.04770351;-0.399998;0.0375093751;10;1.06533293;1;1
21.897537;1.04770262;-0.666663333;0.0625330414;-0.6363098;0.0596861859;1.06646289;1.04315486;-0.617439819;0.0903751056;1.04770353;-0.399998;0.0375193683;10;1.06533295;1;1
21.898537;1.0477036;-0.666663333;0.0625396971;-0.636309184;0.0596925117;1.0664659;1.04315586;-0.617439228;0.0903813862;1.04770454;-0.399998;0.0375233685;10;1.06533297;1;1
21.899537;1.04770358;-0.666663333;0.0625480189;-0.636309175;0.059700484;1.06646891;1.04315685;-0.617438635;0.0903892648;1.04770454;-0.399998;0.0375283716;10;1.06533298;1;1
21.900537;1.04770456;-0.666663333;0.0625563406;-0.636308557;0.0597083979;1.06647191;1.04315784;-0.617438039;0.0903971439;1.04770554;-0.399998;0.0375333777;10;1.065333;1;1
21.901537;1.04770453;-0.666663333;0.0625629957;-0.636308547;0.0597147766;1.06647391;1.04315783;-0.617438032;0.0904051104;1.04770554;-0.399998;0.0375373867;10;1.06533301;1;1
21.902537;1.04770551;-0.666663333;0.0625713181;-0.63630793;0.0597226874;1.06647692;1.04315882;-0.617437431;0.0904113935;1.04770654;-0.399998;0.0375423987;10;1.06533303;1;1
21.904537;1.04770547;-0.666663333;0.0625862981;-0.63630791;0.0597370269;1.06648191;1.04316079;-0.617436223;0.0904271584;1.04770652;-0.399998;0.0375514305;10;1.06533306;1;1
21.905537;1.04770645;-0.666663333;0.0625946228;-0.636307294;0.0597449324;1.06648491;1.04316177;-0.617435616;0.0904334447;1.04770751;-0.399998;0.0375564496;10;1.06533308;1;1
21.906537;1.04770643;-0.666663333;0.0626029487;-0.636307285;0.0597528931;1.06648791;1.04316275;-0.617435006;0.0904413292;1.0477075;-0.399998;0.0375614701;10;1.0653331;1;1
21.907537;1.04770741;-0.666663333;0.0626096092;-0.636306668;0.0597592044;1.0664909;1.04316374;-0.617434396;0.0904476162;1.04770849;-0.399998;0.0375654917;10;1.06533312;1;1
21.908537;1.0477074;-0.666663333;0.0626179377;-0.636306659;0.0597671619;1.06649289;1.04316372;-0.617434375;0.0904555875;1.04770847;-0.399998;0.0375705142;10;1.06533313;1;1
21.909537;1.04770738;-0.666663333;0.0626246008;-0.636306651;0.059773527;1.06649588;1.04316471;-0.617433761;0.0904634718;1.04770845;-0.399998;0.0375745376;10;1.06533315;1;1
21.910537;1.04770837;-0.666663333;0.0626329318;-0.636306037;0.0597814242;1.06649887;1.04316569;-0.617433146;0.0904697581;1.04770944;-0.399998;0.037579562;10;1.06533316;1;1
21.911537;1.04770836;-0.666663333;0.0626395974;-0.636306031;0.0597877861;1.06650086;1.04316668;-0.617432529;0.0904776418;1.04770941;-0.399998;0.0375835874;10;1.06533318;1;1
21.912537;1.04770935;-0.666663333;0.0626479309;-0.636305418;0.0597956802;1.06650384;1.04316766;-0.617431912;0.0904839278;1.04771039;-0.399998;0.0375886135;10;1.06533319;1;1
21.913537;1.04770935;-0.666663333;0.0626562659;-0.636305413;0.05980363;1.06650683;1.04316865;-0.617431294;0.090491812;1.04771037;-0.399998;0.0375936402;10;1.0653332;1;1
21.914537;1.04770934;-0.666663333;0.0626629356;-0.636305408;0.0598099877;1.06650881;1.04316864;-0.617431267;0.0904997838;1.04771034;-0.399998;0.0375976671;10;1.06533322;1;1
21.915537;1.04771034;-0.666663333;0.0626712738;-0.636304794;0.0598178777;1.06651179;1.04316964;-0.617430649;0.0905060721;1.04771131;-0.399998;0.0376026939;10;1.06533323;1;1
21.917537;1.04771034;-0.666663333;0.0626862881;-0.636304784;0.0598321761;1.06651676;1.04317162;-0.617429412;0.0905202501;1.04771125;-0.399998;0.0376117453;10;1.06533325;1;1
21.918537;1.04771134;-0.666663333;0.0626929639;-0.636304171;0.0598384699;1.06651974;1.04317262;-0.617428795;0.0905281398;1.04771222;-0.399998;0.0376157695;10;1.06533325;1;1
21.919537;1.04771135;-0.666663333;0.0626996407;-0.636304166;0.0598448185;1.06652172;1.04317262;-0.617428769;0.0905345196;1.04771219;-0.399998;0.0376197926;10;1.06533326;1;1
21.920537;1.04771235;-0.666663333;0.0627079847;-0.636303553;0.0598526989;1.0665247;1.04317362;-0.617428152;0.0905424114;1.04771316;-0.399998;0.0376248147;10;1.06533327;1;1
21.922537;1.04771236;-0.666663333;0.0627230068;-0.636303544;0.0598669771;1.06652967;1.04317563;-0.617426919;0.0905550013;1.04771309;-0.399998;0.0376338562;10;1.06533328;1;1
21.923537;1.04771337;-0.666663333;0.0627296847;-0.636302933;0.0598732612;1.06653266;1.04317664;-0.617426302;0.0905628942;1.04771406;-0.399998;0.0376378757;10;1.06533329;1;1
21.924537;1.04771337;-0.666663333;0.0627380295;-0.63630293;0.0598811919;1.06653465;1.04317764;-0.617425685;0.0905691889;1.04771403;-0.399998;0.0376428943;10;1.06533329;1;1
21.925537;1.04771438;-0.666663333;0.0627447081;-0.636302322;0.0598874738;1.06653764;1.04317765;-0.617425659;0.0905771672;1.047715;-0.399998;0.0376469123;10;1.06533329;1;1
21.926537;1.04771439;-0.666663333;0.0627513871;-0.636302321;0.0598938122;1.06654064;1.04317867;-0.617425041;0.0905834597;1.04771497;-0.399998;0.0376509298;10;1.0653333;1;1
21.927537;1.04771439;-0.666663333;0.0627597331;-0.636302322;0.0599017408;1.06654264;1.04317968;-0.617424424;0.0905913484;1.04771495;-0.399998;0.0376559471;10;1.0653333;1;1
21.928537;1.0477154;-0.666663333;0.0627664127;-0.636301716;0.0599080211;1.06654564;1.04318069;-0.617423806;0.090597638;1.04771592;-0.399998;0.0376599644;10;1.0653333;1;1
21.929537;1.04771541;-0.666663333;0.0627730922;-0.636301718;0.0599143585;1.06654765;1.04318171;-0.617423189;0.0906039262;1.0477159;-0.399998;0.037663982;10;1.0653333;1;1
21.930537;1.04771541;-0.666663333;0.0627814383;-0.63630172;0.0599222867;1.06655065;1.04318172;-0.617423165;0.0906118973;1.04771588;-0.399998;0.0376690001;10;1.0653333;1;1
21.931537;1.04771642;-0.666663333;0.0627881172;-0.636301113;0.0599285671;1.06655266;1.04318273;-0.61742255;0.0906181828;1.04771686;-0.399998;0.0376730187;10;1.0653333;1;1
21.932537;1.04771643;-0.666661667;0.0627947955;-0.636299525;0.0599349053;1.06655567;1.04318375;-0.617421937;0.0906244669;1.04771684;-0.399997;0.0376770378;10;1.0653333;1;1
21.933537;1.04771744;-0.666661667;0.0628031398;-0.636298917;0.0599427778;1.06655768;1.04318476;-0.617421325;0.0906323476;1.04771782;-0.399997;0.0376820573;10;1.06533329;1;1
21.934537;1.04771746;-0.666661667;0.0628098165;-0.636298917;0.0599491176;1.06656069;1.04318578;-0.617420714;0.0906386293;1.04771781;-0.399997;0.0376860769;10;1.06533328;1;1
21.935537;1.04771747;-0.666661667;0.0628164921;-0.636298916;0.0599554588;1.0665627;1.04318579;-0.617420697;0.0906449969;1.0477178;-0.399997;0.0376900963;10;1.06533326;1;1
21.936537;1.04771848;-0.666661667;0.062824833;-0.636298306;0.0599633351;1.06656572;1.04318681;-0.617420088;0.090652874;1.04771879;-0.399997;0.0376951152;10;1.06533325;1;1
21.938537;1.04771852;-0.666661667;0.0628381769;-0.636298296;0.059976026;1.06657075;1.04318884;-0.617418874;0.0906654305;1.04771877;-0.399997;0.0377031498;10;1.0653332;1;1
21.939537;1.04771954;-0.666661667;0.0628448466;-0.636297682;0.059982317;1.06657276;1.04318886;-0.617418859;0.0906733925;1.04771977;-0.399997;0.0377071654;10;1.06533318;1;1
21.940537;1.04771955;-0.666661667;0.0628531816;-0.636297674;0.0599902582;1.06657578;1.04318988;-0.617418252;0.0906796695;1.04771976;-0.399997;0.0377121798;10;1.06533315;1;1
21.941537;1.04771957;-0.666661667;0.0628598489;-0.636297665;0.0599966108;1.06657779;1.0431909;-0.617417645;0.0906859465;1.04771976;-0.399997;0.0377161931;10;1.06533312;1;1
21.942537;1.04772059;-0.666661667;0.0628665154;-0.636297047;0.0600029085;1.06658081;1.04319191;-0.617417038;0.090692224;1.04772076;-0.399997;0.0377202055;10;1.06533309;1;1
21.943537;1.0477206;-0.666661667;0.062873181;-0.636297036;0.0600092659;1.06658283;1.04319293;-0.617416431;0.0906985023;1.04772077;-0.399997;0.0377242172;10;1.06533306;1;1
21.944537;1.04772161;-0.666661667;0.0628798459;-0.636296417;0.060015569;1.06658585;1.04319295;-0.617416416;0.0907064661;1.04772177;-0.399997;0.0377282285;10;1.06533302;1;1
21.946537;1.04772164;-0.666661667;0.0628948402;-0.636296392;0.0600298899;1.06659088;1.04319499;-0.617415203;0.0907190284;1.04772179;-0.399997;0.0377372506;10;1.06533296;1;1
21.947537;1.04772265;-0.666661667;0.0629015027;-0.636295772;0.0600362027;1.06659289;1.043196;-0.617414596;0.0907253112;1.0477228;-0.399997;0.0377412616;10;1.06533293;1;1
21.948537;1.04772266;-0.666661667;0.0629081641;-0.636295759;0.0600425759;1.0665959;1.04319602;-0.617414581;0.0907316821;1.04772281;-0.399997;0.0377452728;10;1.0653329;1;1
21.949537;1.04772267;-0.666661667;0.0629148247;-0.636295747;0.0600489521;1.06659791;1.04319704;-0.617413975;0.0907395645;1.04772282;-0.399997;0.0377492838;10;1.06533287;1;1
21.950537;1.04772368;-0.666661667;0.0629214843;-0.636295127;0.0600552732;1.06659992;1.04319805;-0.617413369;0.0907458498;1.04772383;-0.399997;0.0377532946;10;1.06533285;1;1
21.951537;1.0477237;-0.666661667;0.062928143;-0.636295115;0.0600616532;1.06660293;1.04319907;-0.617412765;0.0907521356;1.04772385;-0.399997;0.0377573049;10;1.06533283;1;1
21.952537;1.04772371;-0.666661667;0.0629364676;-0.636295104;0.0600696249;1.06660494;1.04319909;-0.617412753;0.0907585082;1.04772386;-0.399997;0.0377623142;10;1.06533281;1;1
21.953537;1.04772472;-0.666661667;0.0629431248;-0.636294486;0.0600759486;1.06660794;1.0432001;-0.61741215;0.0907647933;1.04772488;-0.399997;0.0377663224;10;1.0653328;1;1
21.954537;1.04772473;-0.666661667;0.0629497817;-0.636294475;0.0600823292;1.06660995;1.04320112;-0.61741155;0.0907710777;1.04772489;-0.399997;0.0377703291;10;1.06533279;1;1
