time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.955537;1.04772574;-0.666661667;0.0629564387;-0.636293858;0.0600886517;1.06661196;1.04320213;-0.61741095;0.0907773612;1.04772591;-0.399997;0.037774334;10;1.06533278;1;1
21.956537;1.04772575;-0.666661667;0.0629630961;-0.636293849;0.0600950306;1.06661497;1.04320214;-0.617410943;0.0907837309;1.04772592;-0.399997;0.0377783369;10;1.06533277;1;1
21.957537;1.04772576;-0.666661667;0.0629697546;-0.636293841;0.0601014084;1.06661698;1.04320315;-0.617410346;0.0907900129;1.04772594;-0.399997;0.0377823376;10;1.06533277;1;1
21.958537;1.04772677;-0.666661667;0.0629764142;-0.636293226;0.0601077279;1.06661999;1.04320417;-0.61740975;0.0907978923;1.04772695;-0.399997;0.037786336;10;1.06533277;1;1
21.959537;1.04772678;-0.666661667;0.062983075;-0.636293219;0.0601141035;1.066622;1.04320518;-0.617409156;0.090804174;1.04772697;-0.399997;0.037790332;10;1.06533276;1;1
21.960537;1.04772678;-0.666661667;0.0629897375;-0.636293213;0.0601204776;1.06662401;1.04320519;-0.617409155;0.090810543;1.04772698;-0.399997;0.0377943256;10;1.06533276;1;1
21.961537;1.04772779;-0.666661667;0.0629964018;-0.636292598;0.0601267923;1.06662703;1.0432062;-0.617408564;0.0908168252;1.047728;-0.399997;0.037798317;10;1.06533276;1;1
21.962537;1.04772779;-0.666661667;0.063003068;-0.636292592;0.060133162;1.06662904;1.0432072;-0.617407975;0.0908231082;1.04772801;-0.399997;0.0378023062;10;1.06533277;1;1
21.963537;1.04772779;-0.666661667;0.0630097367;-0.636292585;0.0601395295;1.06663106;1.04320721;-0.617407978;0.0908294793;1.04772803;-0.399997;0.0378062931;10;1.06533277;1;1
21.964537;1.0477288;-0.666661667;0.0630164077;-0.63629197;0.0601458373;1.06663407;1.04320821;-0.61740739;0.0908357649;1.04772904;-0.399997;0.0378102776;10;1.06533278;1;1
21.965537;1.0477288;-0.666661667;0.0630230809;-0.636291962;0.0601522008;1.06663609;1.04320921;-0.617405205;0.0908420525;1.04772906;-0.399997;0.0378142597;10;1.06533278;1;1
21.966537;1.0477288;-0.666661667;0.0630297561;-0.636291952;0.060158563;1.0666381;1.04321021;-0.617404618;0.0908483421;1.04772907;-0.399997;0.0378182396;10;1.06533279;1;1
21.967537;1.0477298;-0.666661667;0.0630364331;-0.636291335;0.0601648664;1.06664112;1.04321021;-0.617404625;0.090854721;1.04773008;-0.399997;0.0378222175;10;1.0653328;1;1
21.969537;1.0477298;-0.666661667;0.0630497903;-0.636291313;0.0601775853;1.06664514;1.0432122;-0.61740346;0.0908657138;1.04773011;-0.399997;0.0378301694;10;1.06533282;1;1
21.970537;1.0477308;-0.666661667;0.0630564701;-0.636290692;0.0601838861;1.06664715;1.04321319;-0.617402879;0.0908720126;1.04773112;-0.399997;0.0378341446;10;1.06533283;1;1
21.971537;1.0477308;-0.666661667;0.0630614834;-0.636290679;0.0601886526;1.06665017;1.04321318;-0.61740289;0.0908784007;1.04773113;-0.399997;0.0378371199;10;1.06533285;1;1
21.972537;1.0477308;-0.666661667;0.0630681634;-0.636290664;0.0601950087;1.06665218;1.04321417;-0.61740231;0.0908847041;1.04773114;-0.399997;0.0378410958;10;1.06533286;1;1
21.973537;1.0477318;-0.666661667;0.0630748434;-0.636290043;0.0602013062;1.06665419;1.04321516;-0.617401731;0.0908910099;1.04773215;-0.399997;0.0378450723;10;1.06533288;1;1
21.974537;1.0477318;-0.666661667;0.0630815232;-0.636290027;0.0602076601;1.06665719;1.04321515;-0.617401744;0.0908974054;1.04773216;-0.399997;0.0378490495;10;1.06533289;1;1
21.975537;1.0477318;-0.666661667;0.0630882029;-0.636290011;0.0602140128;1.0666592;1.04321614;-0.617401165;0.0909037159;1.04773218;-0.399997;0.0378530275;10;1.06533291;1;1
21.976537;1.04773279;-0.666661667;0.0630948827;-0.636289386;0.0602203071;1.06666121;1.04321713;-0.617400586;0.0909100285;1.04773319;-0.399997;0.0378570067;10;1.06533292;1;1
21.977537;1.04773279;-0.666661667;0.0631015624;-0.636289369;0.060226658;1.06666321;1.04321812;-0.617400007;0.0909163428;1.04773321;-0.399997;0.0378609873;10;1.06533294;1;1
21.978537;1.04773278;-0.666661667;0.0631065751;-0.63628935;0.0602314172;1.06666621;1.04321812;-0.617400019;0.0909211478;1.04773322;-0.399997;0.0378639694;10;1.06533295;1;1
21.979537;1.04773378;-0.666661667;0.0631132538;-0.636288723;0.060237709;1.06666821;1.04321912;-0.617399438;0.0909274643;1.04773423;-0.399997;0.0378679532;10;1.06533296;1;1
21.980537;1.04773377;-0.666661667;0.0631199317;-0.636288703;0.0602440577;1.0666702;1.04322012;-0.617398856;0.0909337815;1.04773425;-0.399997;0.0378719386;10;1.06533297;1;1
21.981537;1.04773376;-0.666661667;0.0631266085;-0.636288683;0.0602504061;1.0666722;1.04322012;-0.617398866;0.0909401866;1.04773427;-0.399997;0.0378759255;10;1.06533297;1;1
21.982537;1.04773474;-0.666661667;0.0631332842;-0.636288055;0.060256697;1.06667419;1.04322113;-0.617398284;0.0909465051;1.04773528;-0.399997;0.0378799135;10;1.06533298;1;1
21.983537;1.04773473;-0.666661667;0.0631382922;-0.636288035;0.060261455;1.06667718;1.04322213;-0.617397701;0.0909528241;1.0477353;-0.399997;0.0378829025;10;1.06533298;1;1
21.984537;1.04773472;-0.666661667;0.0631449663;-0.636288015;0.0602678044;1.06667916;1.04322214;-0.61739771;0.0909576333;1.04773531;-0.399997;0.037886892;10;1.06533298;1;1
21.985537;1.0477357;-0.666661667;0.0631516401;-0.636287388;0.0602740975;1.06668115;1.04322315;-0.617397128;0.0909639535;1.04773632;-0.399997;0.0378908818;10;1.06533297;1;1
21.986537;1.04773568;-0.666661667;0.0631583136;-0.636287369;0.0602804494;1.06668313;1.04322416;-0.617396545;0.0909702741;1.04773634;-0.399997;0.0378948717;10;1.06533297;1;1
21.987537;1.04773566;-0.666661667;0.0631633203;-0.636287352;0.0602852119;1.06668511;1.04322418;-0.617396554;0.0909766824;1.04773635;-0.399997;0.0378978614;10;1.06533296;1;1
21.988537;1.04773664;-0.666661667;0.0631699934;-0.636286728;0.0602915089;1.06668809;1.04322519;-0.617395971;0.0909814062;1.04773736;-0.399997;0.0379018507;10;1.06533295;1;1
21.989537;1.04773662;-0.666661667;0.0631766658;-0.636286713;0.060297865;1.06669006;1.04322621;-0.617395389;0.090987728;1.04773737;-0.399997;0.0379058394;10;1.06533294;1;1
21.990537;1.0477366;-0.666661667;0.0631833374;-0.636286701;0.0603042225;1.06669204;1.04322623;-0.617395399;0.0909941376;1.04773738;-0.399997;0.0379098276;10;1.06533293;1;1
21.991537;1.04773758;-0.666661667;0.0631883417;-0.636286083;0.0603089332;1.06669401;1.04322725;-0.617394818;0.0910004607;1.04773839;-0.399997;0.0379128154;10;1.06533292;1;1
21.992537;1.04773756;-0.666661667;0.063195012;-0.636286076;0.0603152939;1.06669599;1.04322827;-0.617394239;0.0910051866;1.0477384;-0.399997;0.0379168029;10;1.06533291;1;1
21.993537;1.04773755;-0.666661667;0.0632016818;-0.636286071;0.0603216561;1.06669796;1.04322829;-0.617394251;0.0910115984;1.04773841;-0.399997;0.0379207904;10;1.0653329;1;1
21.994537;1.04773853;-0.666661667;0.0632066844;-0.636285462;0.0603263716;1.06670093;1.0432293;-0.617393671;0.0910179237;1.04773941;-0.399997;0.0379237781;10;1.06533289;1;1
21.995537;1.04773852;-0.666661667;0.0632133532;-0.636285463;0.060332737;1.06670291;1.04323032;-0.617393092;0.0910226527;1.04773941;-0.399997;0.0379277661;10;1.06533288;1;1
21.996537;1.04773851;-0.666661667;0.0632183549;-0.636285468;0.0603375133;1.06670489;1.04323034;-0.617393105;0.0910290679;1.04773942;-0.399997;0.0379307543;10;1.06533288;1;1
21.997537;1.0477385;-0.666661667;0.0632250227;-0.636285475;0.060343882;1.06670687;1.04323136;-0.617392525;0.0910353971;1.04773942;-0.399997;0.0379347426;10;1.06533288;1;1
21.998537;1.04773949;-0.666661667;0.0632316899;-0.636284879;0.0603501949;1.06670885;1.04323237;-0.617391945;0.0910401302;1.04774042;-0.399997;0.0379387311;10;1.06533288;1;1
21.999537;1.04773949;-0.666661667;0.0632366897;-0.636284892;0.0603549762;1.06671083;1.04323239;-0.617391957;0.0910465491;1.04774042;-0.399997;0.0379417196;10;1.06533288;1;1
22.000537;1.04773949;-0.666661667;0.0632433556;-0.636284907;0.0603613498;1.06671281;1.0432334;-0.617391376;0.091051284;1.04774042;-0.399997;0.0379457081;10;1.06533289;1;1
22.001537;1.04774049;-0.666661667;0.063250021;-0.636284317;0.0603676675;1.0667148;1.04323442;-0.617390794;0.0910576172;1.04774142;-0.399997;0.0379496964;10;1.0653329;1;1
22.002537;1.04774049;-0.666661667;0.0632550194;-0.636284338;0.0603724537;1.06671778;1.04323443;-0.617390802;0.0910640383;1.04774142;-0.399997;0.0379526842;10;1.06533291;1;1
22.003537;1.0477405;-0.666661667;0.063261684;-0.63628436;0.0603788322;1.06671977;1.04323544;-0.617390217;0.091068775;1.04774142;-0.399997;0.0379566714;10;1.06533293;1;1
22.004537;1.0477415;-0.666661667;0.0632666817;-0.636283778;0.0603835638;1.06672176;1.04323646;-0.61738963;0.0910751097;1.04774241;-0.399997;0.0379596575;10;1.06533295;1;1
22.005537;1.0477415;-0.666661667;0.063273346;-0.636283804;0.0603899453;1.06672375;1.04323647;-0.617389633;0.0910799341;1.04774241;-0.399997;0.0379636424;10;1.06533296;1;1
22.006537;1.04774151;-0.666661667;0.0632783438;-0.636283831;0.0603947372;1.06672574;1.04323748;-0.617389041;0.0910862686;1.04774241;-0.399997;0.037966626;10;1.06533299;1;1
22.007537;1.04774251;-0.666661667;0.0632850089;-0.636283253;0.0604010631;1.06672773;1.04323849;-0.617388448;0.091092602;1.04774341;-0.399997;0.0379706083;10;1.06533301;1;1
22.008537;1.04774252;-0.666661667;0.0632900081;-0.636283282;0.0604058565;1.06672972;1.0432385;-0.617388443;0.0910974237;1.0477434;-0.399997;0.0379735897;10;1.06533303;1;1
22.010537;1.04774252;-0.666661667;0.0633016758;-0.636283343;0.0604170335;1.0667337;1.04324051;-0.617387241;0.0911084837;1.0477434;-0.399997;0.0379805518;10;1.06533309;1;1
22.011537;1.04774352;-0.666661667;0.063308344;-0.636282766;0.0604233584;1.06673569;1.04324051;-0.617387228;0.091114896;1.04774439;-0.399997;0.0379845335;10;1.06533312;1;1
22.013537;1.04774353;-0.666661667;0.0633200154;-0.636282828;0.0604345286;1.06673967;1.0432425;-0.617386012;0.0911259395;1.04774438;-0.399997;0.0379914999;10;1.06533318;1;1
22.014537;1.04774453;-0.666661667;0.0633250184;-0.636282252;0.0604392584;1.06674166;1.04324249;-0.617385995;0.0911307449;1.04774537;-0.399997;0.0379944851;10;1.06533322;1;1
22.016537;1.04774454;-0.666661667;0.063336693;-0.636282313;0.0604504198;1.06674566;1.04324347;-0.617385366;0.0911418553;1.04774536;-0.399997;0.0380014604;10;1.06533329;1;1
22.017537;1.04774555;-0.666661667;0.063343365;-0.636281736;0.0604567366;1.06674766;1.04324445;-0.617384754;0.0911465633;1.04774636;-0.399997;0.0380054506;10;1.06533333;1;1
22.018537;1.04774555;-0.666661667;0.063348372;-0.636281764;0.0604615195;1.06674966;1.04324543;-0.617384142;0.0911528664;1.04774635;-0.399997;0.0380084425;10;1.06533336;1;1
22.019537;1.04774556;-0.666661667;0.0633533811;-0.636281792;0.0604663012;1.06675166;1.04324541;-0.617384121;0.0911576573;1.04774635;-0.399997;0.0380114359;10;1.0653334;1;1
22.020537;1.04774557;-0.666661667;0.0633600592;-0.636281817;0.0604726722;1.06675366;1.04324639;-0.617383507;0.0911639568;1.04774635;-0.399997;0.0380154305;10;1.06533344;1;1
22.021537;1.04774658;-0.666661667;0.0633650729;-0.636281235;0.060477393;1.06675567;1.04324736;-0.617382893;0.0911686578;1.04774734;-0.399997;0.0380184262;10;1.06533347;1;1
22.022537;1.04774658;-0.666661667;0.0633717556;-0.636281257;0.0604837603;1.06675768;1.04324734;-0.617382871;0.0911734454;1.04774734;-0.399997;0.0380224226;10;1.0653335;1;1
22.023537;1.04774659;-0.666661667;0.0633767736;-0.636281277;0.0604885343;1.06675969;1.04324831;-0.617382257;0.0911797429;1.04774734;-0.399997;0.0380254192;10;1.06533353;1;1
22.024537;1.0477476;-0.666661667;0.0633817932;-0.636280688;0.0604932477;1.0667617;1.04324828;-0.617382234;0.0911845303;1.04774834;-0.399997;0.038028416;10;1.06533357;1;1
22.025537;1.04774761;-0.666661667;0.0633884809;-0.636280706;0.0604996059;1.0667637;1.04324925;-0.617381619;0.0911908284;1.04774834;-0.399997;0.0380324129;10;1.06533359;1;1
22.026537;1.04774762;-0.666661667;0.063393503;-0.636280722;0.0605043698;1.06676571;1.04325021;-0.617381003;0.09119553;1.04774835;-0.399997;0.0380354098;10;1.06533362;1;1
22.027537;1.04774764;-0.666661667;0.063398526;-0.636280738;0.0605091299;1.06676772;1.04325018;-0.617380979;0.0912003204;1.04774835;-0.399997;0.0380384071;10;1.06533365;1;1
22.028537;1.04774865;-0.666661667;0.0634052164;-0.636280146;0.0605154192;1.06676973;1.04325115;-0.617380363;0.0912066227;1.04774936;-0.399997;0.0380424049;10;1.06533367;1;1
22.029537;1.04774867;-0.666661667;0.0634102403;-0.636280161;0.0605201721;1.06677173;1.04325111;-0.617380339;0.0912114168;1.04774936;-0.399997;0.0380454033;10;1.06533369;1;1
22.030537;1.04774869;-0.666661667;0.0634152643;-0.636280175;0.0605249219;1.06677373;1.04325208;-0.617379724;0.0912161255;1.04774937;-0.399997;0.0380484027;10;1.06533371;1;1
22.031537;1.04774971;-0.666661667;0.0634202881;-0.636279583;0.0605296111;1.06677574;1.04325305;-0.617379112;0.0912224339;1.04775038;-0.399997;0.0380514033;10;1.06533372;1;1
22.032537;1.04774973;-0.666661667;0.0634269782;-0.636279597;0.0605359464;1.06677774;1.04325302;-0.617379092;0.0912272341;1.04775038;-0.399997;0.0380554056;10;1.06533373;1;1
22.033537;1.04774975;-0.666661667;0.0634320011;-0.636279612;0.0605406889;1.06677973;1.04325399;-0.617378483;0.0912319485;1.04775039;-0.399997;0.0380584096;10;1.06533374;1;1
22.034537;1.04774977;-0.666661667;0.0634370231;-0.636279626;0.0605454299;1.06678173;1.04325396;-0.617378468;0.0912367517;1.0477504;-0.399997;0.0380614152;10;1.06533375;1;1
22.035537;1.0477508;-0.666661667;0.0634420441;-0.636279032;0.0605501123;1.06678273;1.04325493;-0.617377864;0.0912430663;1.0477514;-0.399997;0.0380644221;10;1.06533375;1;1
22.036537;1.04775082;-0.666661667;0.0634487307;-0.636279046;0.0605564426;1.06678473;1.0432559;-0.617377261;0.0912477846;1.0477514;-0.399997;0.03806843;10;1.06533375;1;1
22.037537;1.04775084;-0.666661667;0.0634537496;-0.636279059;0.0605611824;1.06678673;1.04325588;-0.617377253;0.0912525919;1.04775141;-0.399997;0.0380714383;10;1.06533374;1;1
22.038537;1.04775187;-0.666661667;0.0634587677;-0.636278465;0.060565865;1.06678874;1.04325686;-0.617376656;0.0912573131;1.04775241;-0.399997;0.0380744468;10;1.06533373;1;1
22.039537;1.04775189;-0.666661667;0.0634637851;-0.636278477;0.0605706068;1.06679074;1.04325684;-0.617376653;0.0912637206;1.04775241;-0.399997;0.0380774552;10;1.06533372;1;1
22.041537;1.04775193;-0.666661667;0.0634754853;-0.636278499;0.0605816874;1.06679475;1.04325881;-0.61737547;0.0912731684;1.04775241;-0.399997;0.0380844723;10;1.06533369;1;1
22.042537;1.04775295;-0.666661667;0.0634805016;-0.636277901;0.0605863792;1.06679676;1.0432588;-0.617375475;0.0912779803;1.04775341;-0.399997;0.0380874815;10;1.06533367;1;1
22.044537;1.04775299;-0.666661667;0.0634905339;-0.636277915;0.0605958889;1.06679979;1.04325978;-0.617374902;0.0912891124;1.04775343;-0.399997;0.0380935024;10;1.06533363;1;1
22.045537;1.04775401;-0.666661667;0.0634955499;-0.636277312;0.0606005907;1.0668018;1.04326077;-0.617374323;0.091293834;1.04775444;-0.399997;0.0380965141;10;1.06533361;1;1
22.046537;1.04775403;-0.666661667;0.0635022325;-0.636277315;0.0606069439;1.06680382;1.04326076;-0.617374339;0.0912986408;1.04775445;-0.399997;0.0381005264;10;1.06533359;1;1
22.048537;1.04775406;-0.666661667;0.0635122636;-0.636277314;0.0606164761;1.06680785;1.04326275;-0.617373194;0.0913080723;1.04775448;-0.399997;0.0381065524;10;1.06533355;1;1
22.049537;1.04775508;-0.666661667;0.0635172782;-0.636276703;0.0606211869;1.06680986;1.04326274;-0.617373216;0.0913128718;1.0477555;-0.399997;0.0381095655;10;1.06533353;1;1
22.051537;1.04775511;-0.666661667;0.0635273037;-0.636276693;0.0606307277;1.0668129;1.04326373;-0.61737267;0.0913239723;1.04775554;-0.399997;0.03811559;10;1.0653335;1;1
22.052537;1.04775512;-0.666661667;0.063532314;-0.636276687;0.0606354995;1.06681491;1.04326472;-0.617372101;0.0913286758;1.04775557;-0.399997;0.0381186011;10;1.06533348;1;1
22.053537;1.04775614;-0.666661667;0.0635373223;-0.636276073;0.0606402146;1.06681692;1.04326471;-0.617372125;0.0913334644;1.04775659;-0.399997;0.0381216114;10;1.06533346;1;1
22.055537;1.04775617;-0.666661667;0.0635473318;-0.636276056;0.0606497648;1.06681994;1.0432667;-0.617370985;0.0913428608;1.04775664;-0.399997;0.0381276292;10;1.06533342;1;1
22.056537;1.04775618;-0.666661667;0.0635523326;-0.636276047;0.0606545424;1.06682195;1.04326669;-0.617371004;0.091347645;1.04775666;-0.399997;0.0381306367;10;1.0653334;1;1
22.057537;1.04775719;-0.666661667;0.0635573308;-0.63627543;0.0606592638;1.06682395;1.04326769;-0.617370428;0.0913523411;1.04775768;-0.399997;0.0381336433;10;1.06533338;1;1
22.058537;1.04775719;-0.666661667;0.0635623263;-0.636275421;0.0606640448;1.06682595;1.04326769;-0.617370442;0.0913571251;1.0477577;-0.399997;0.038136649;10;1.06533336;1;1
22.059537;1.0477572;-0.666661667;0.0635673196;-0.636275413;0.0606688274;1.06682695;1.04326869;-0.617369861;0.0913618217;1.04775772;-0.399997;0.0381396537;10;1.06533334;1;1
22.060537;1.0477582;-0.666661667;0.0635723109;-0.636274797;0.0606735539;1.06682895;1.0432687;-0.617369869;0.0913666069;1.04775874;-0.399997;0.0381426573;10;1.06533332;1;1
22.061537;1.04775821;-0.666661667;0.0635773003;-0.636274789;0.0606783397;1.06683094;1.0432697;-0.617369284;0.0913713054;1.04775875;-0.399997;0.03814566;10;1.0653333;1;1
22.062537;1.04775821;-0.666661667;0.0635822879;-0.636274781;0.0606831266;1.06683294;1.04326971;-0.61736929;0.091376093;1.04775876;-0.399997;0.0381486614;10;1.06533327;1;1
22.063537;1.04775821;-0.666661667;0.0635872735;-0.636274772;0.0606879144;1.06683393;1.04327072;-0.617368703;0.0913807948;1.04775877;-0.399997;0.0381516616;10;1.06533325;1;1
22.064537;1.0477592;-0.666661667;0.0635922571;-0.636274155;0.0606926447;1.06683592;1.04327173;-0.617368116;0.0913854982;1.04775978;-0.399997;0.0381546601;10;1.06533322;1;1
22.065537;1.0477592;-0.666661667;0.0635972386;-0.636274143;0.0606974332;1.06683791;1.04327175;-0.61736812;0.091390291;1.04775978;-0.399997;0.0381576569;10;1.06533319;1;1
22.067537;1.04775919;-0.666661667;0.0636071959;-0.636274116;0.0607070114;1.06684088;1.04327277;-0.617367539;0.0913997929;1.04775978;-0.399997;0.038163644;10;1.06533314;1;1
22.068537;1.04776018;-0.666661667;0.0636121719;-0.636273492;0.0607117432;1.06684287;1.04327378;-0.617366955;0.0914045017;1.04776078;-0.399997;0.0381666343;10;1.06533311;1;1
22.070537;1.04776016;-0.666661667;0.0636221199;-0.636273455;0.0607213245;1.06684684;1.04327481;-0.617366386;0.0914140091;1.04776076;-0.399997;0.0381726093;10;1.06533305;1;1
22.071537;1.04776015;-0.666661667;0.0636270921;-0.636273434;0.0607261162;1.06684783;1.04327481;-0.617366401;0.0914188074;1.04776075;-0.399997;0.0381755945;10;1.06533302;1;1
22.072537;1.04776114;-0.666661667;0.0636320633;-0.636272805;0.0607308506;1.06684982;1.04327582;-0.617365827;0.0914235182;1.04776174;-0.399997;0.0381785783;10;1.065333;1;1
22.073537;1.04776114;-0.666661667;0.0636370335;-0.636272783;0.0607356438;1.06685181;1.04327582;-0.617365849;0.0914267191;1.04776172;-0.399997;0.0381815609;10;1.06533297;1;1
22.074537;1.04776113;-0.666661667;0.0636403359;-0.636272759;0.0607388467;1.0668528;1.04327682;-0.617365281;0.0914314297;1.04776171;-0.399997;0.0381835424;10;1.06533295;1;1
22.075537;1.04776112;-0.666661667;0.0636453042;-0.636272736;0.0607436407;1.0668548;1.04327682;-0.617365309;0.0914362274;1.04776169;-0.399997;0.038186523;10;1.06533293;1;1
22.076537;1.04776212;-0.666661667;0.0636502715;-0.636272105;0.0607483766;1.0668568;1.04327782;-0.617364746;0.0914409367;1.04776267;-0.399997;0.038189503;10;1.06533291;1;1
22.077537;1.04776211;-0.666661667;0.0636552379;-0.636272082;0.0607531705;1.06685781;1.04327781;-0.617364777;0.0914457332;1.04776265;-0.399997;0.0381924827;10;1.06533289;1;1
22.078537;1.0477621;-0.666661667;0.0636602038;-0.636272061;0.0607579644;1.06685982;1.0432788;-0.617364219;0.0914504414;1.04776263;-0.399997;0.0381954625;10;1.06533288;1;1
22.079537;1.04776209;-0.666661667;0.0636651692;-0.63627204;0.0607627585;1.06686183;1.04327879;-0.617364252;0.0914552373;1.04776261;-0.399997;0.0381984425;10;1.06533286;1;1
22.080537;1.04776308;-0.666661667;0.0636684678;-0.636271413;0.0607659041;1.06686284;1.04327978;-0.617362096;0.0914583482;1.04776359;-0.399997;0.0382004225;10;1.06533285;1;1
22.081537;1.04776306;-0.666661667;0.0636734333;-0.636271394;0.0607706989;1.06686486;1.04327976;-0.617362129;0.0914631451;1.04776358;-0.399997;0.0382034025;10;1.06533285;1;1
22.083537;1.04776304;-0.666661667;0.0636833664;-0.636271357;0.0607802899;1.0668679;1.04328172;-0.617361008;0.0914725666;1.04776354;-0.399997;0.0382093613;10;1.06533284;1;1
22.084537;1.04776402;-0.666661667;0.0636883344;-0.636270733;0.0607850282;1.06686992;1.0432817;-0.617361037;0.0914773669;1.04776452;-0.399997;0.03821234;10;1.06533284;1;1
22.086537;1.04776399;-0.666661667;0.063696608;-0.636270701;0.0607930313;1.06687297;1.04328266;-0.617360496;0.0914852852;1.04776448;-0.399997;0.0382172959;10;1.06533284;1;1
22.087537;1.04776397;-0.666661667;0.0637015806;-0.636270688;0.0607978289;1.06687499;1.04328363;-0.617359926;0.0914900002;1.04776446;-0.399997;0.0382202731;10;1.06533284;1;1
22.088537;1.04776396;-0.666661667;0.0637065553;-0.636270675;0.0608026267;1.06687601;1.04328361;-0.617359945;0.0914948034;1.04776444;-0.399997;0.0382232501;10;1.06533284;1;1
22.089537;1.04776494;-0.666661667;0.0637098656;-0.636270057;0.0608057765;1.06687804;1.04328459;-0.61735937;0.0914995193;1.04776542;-0.399997;0.0382252271;10;1.06533285;1;1
22.090537;1.04776493;-0.666661667;0.063714845;-0.636270046;0.0608105754;1.06687906;1.04328457;-0.617359384;0.0915027254;1.0477654;-0.399997;0.0382282042;10;1.06533285;1;1
22.091537;1.04776491;-0.666661667;0.0637198268;-0.636270035;0.0608153751;1.06688108;1.04328555;-0.617358803;0.0915074414;1.04776538;-0.399997;0.0382311816;10;1.06533286;1;1
22.092537;1.04776489;-0.666661667;0.0637231445;-0.636270024;0.060818585;1.0668831;1.04328553;-0.617358811;0.0915122452;1.04776535;-0.399997;0.0382331593;10;1.06533286;1;1
22.093537;1.04776588;-0.666661667;0.0637281315;-0.636269406;0.0608233283;1.06688412;1.04328651;-0.617358226;0.0915153637;1.04776633;-0.399997;0.0382361374;10;1.06533287;1;1
22.094537;1.04776586;-0.666661667;0.0637331213;-0.636269395;0.0608281306;1.06688614;1.04328649;-0.61735823;0.0915201678;1.04776631;-0.399997;0.0382391159;10;1.06533287;1;1
22.095537;1.04776584;-0.666661667;0.0637381138;-0.636269384;0.0608329337;1.06688715;1.04328748;-0.61735764;0.0915248848;1.04776629;-0.399997;0.0382420949;10;1.06533288;1;1
22.096537;1.04776582;-0.666661667;0.0637414425;-0.636269372;0.0608361471;1.06688917;1.04328746;-0.617357641;0.0915280928;1.04776627;-0.399997;0.0382440749;10;1.06533288;1;1
22.097537;1.04776681;-0.666661667;0.0637464407;-0.636268753;0.0608408938;1.06689018;1.04328745;-0.617357641;0.0915328992;1.04776725;-0.399997;0.0382470562;10;1.06533288;1;1
22.098537;1.04776679;-0.666661667;0.063749775;-0.63626874;0.0608441081;1.0668922;1.04328844;-0.617357049;0.091537619;1.04776723;-0.399997;0.0382490392;10;1.06533288;1;1
22.099537;1.04776677;-0.666661667;0.0637547788;-0.636268726;0.0608489132;1.06689421;1.04328843;-0.617357047;0.0915408302;1.04776721;-0.399997;0.0382520241;10;1.06533287;1;1
22.100537;1.04776676;-0.666661667;0.0637597852;-0.636268711;0.0608537177;1.06689522;1.04328942;-0.617356453;0.0915455521;1.04776719;-0.399997;0.0382550109;10;1.06533287;1;1
22.101537;1.04776675;-0.666661667;0.0637631273;-0.636268696;0.0608569303;1.06689723;1.04328942;-0.61735645;0.0915503628;1.04776717;-0.399997;0.0382569997;10;1.06533286;1;1
22.102537;1.04776774;-0.666661667;0.0637681383;-0.636268072;0.0608616739;1.06689824;1.04329041;-0.617355856;0.0915534887;1.04776815;-0.399997;0.0382599903;10;1.06533286;1;1
22.103537;1.04776773;-0.666661667;0.063773151;-0.636268055;0.0608664732;1.06690025;1.04329041;-0.617355853;0.0915583005;1.04776814;-0.399997;0.0382629825;10;1.06533285;1;1
22.104537;1.04776772;-0.666661667;0.0637764985;-0.636268037;0.0608696792;1.06690125;1.04329141;-0.617355258;0.0915630244;1.04776812;-0.399997;0.0382649764;10;1.06533284;1;1
22.105537;1.04776772;-0.666661667;0.0637815135;-0.636268019;0.0608744729;1.06690326;1.04329142;-0.617355255;0.0915662382;1.04776811;-0.399997;0.0382679721;10;1.06533283;1;1
22.106537;1.04776871;-0.666661667;0.0637848622;-0.636267393;0.0608776147;1.06690427;1.04329242;-0.617354661;0.0915709605;1.04776909;-0.399997;0.0382699696;10;1.06533282;1;1
22.108537;1.04776871;-0.666661667;0.0637932254;-0.636267352;0.060885595;1.06690727;1.04329344;-0.617354064;0.0915788903;1.04776906;-0.399997;0.0382749712;10;1.0653328;1;1
22.109537;1.0477687;-0.666661667;0.0637982389;-0.636267331;0.0608903752;1.06690927;1.04329345;-0.617354062;0.0915820965;1.04776905;-0.399997;0.0382779755;10;1.06533279;1;1
22.110537;1.0477687;-0.666661667;0.0638032507;-0.636267308;0.0608951517;1.06691027;1.04329446;-0.617353469;0.0915868093;1.04776903;-0.399997;0.0382809824;10;1.06533277;1;1
22.111537;1.0477697;-0.666661667;0.0638065939;-0.636266677;0.0608982756;1.06691227;1.04329447;-0.617353468;0.0915916067;1.04777002;-0.399997;0.0382829917;10;1.06533276;1;1
22.112537;1.04776969;-0.666661667;0.0638116014;-0.636266654;0.0609030447;1.06691326;1.04329549;-0.617352878;0.0915947157;1.04777;-0.399997;0.0382860036;10;1.06533275;1;1
22.114537;1.04776969;-0.666661667;0.0638199425;-0.636266608;0.0609109813;1.06691625;1.04329552;-0.617352881;0.0916026984;1.04776997;-0.399997;0.0382910346;10;1.06533273;1;1
22.115537;1.04777069;-0.666661667;0.0638232763;-0.636265979;0.0609140912;1.06691824;1.04329654;-0.617352291;0.0916073971;1.04777095;-0.399997;0.0382930535;10;1.06533272;1;1
22.116537;1.04777069;-0.666661667;0.0638282751;-0.636265958;0.0609188471;1.06691923;1.04329656;-0.617352295;0.0916105845;1.04777093;-0.399997;0.0382960744;10;1.06533271;1;1
22.117537;1.04777069;-0.666661667;0.0638316057;-0.636265939;0.0609220102;1.06692021;1.04329758;-0.617351707;0.0916152804;1.04777092;-0.399997;0.0382980968;10;1.0653327;1;1
22.118537;1.04777069;-0.666661667;0.0638349353;-0.63626592;0.0609251714;1.0669222;1.0432976;-0.617351711;0.091618466;1.0477709;-0.399997;0.0383001207;10;1.06533268;1;1
22.119537;1.04777069;-0.666661667;0.0638399309;-0.636265902;0.0609299221;1.06692319;1.04329862;-0.617351123;0.0916231609;1.04777089;-0.399997;0.0383031459;10;1.06533267;1;1
22.120537;1.04777169;-0.666661667;0.0638432594;-0.636265279;0.0609330234;1.06692517;1.04329865;-0.617351128;0.0916263458;1.04777187;-0.399997;0.038305172;10;1.06533265;1;1
22.121537;1.04777169;-0.666661667;0.0638482546;-0.636265264;0.060937773;1.06692616;1.04329967;-0.61735054;0.0916294425;1.04777186;-0.399997;0.0383081988;10;1.06533264;1;1
22.122537;1.04777169;-0.666661667;0.0638515832;-0.63626525;0.0609409318;1.06692815;1.0432997;-0.617350543;0.0916342246;1.04777185;-0.399997;0.038310226;10;1.06533262;1;1
22.123537;1.04777169;-0.666661667;0.0638565782;-0.636265237;0.0609456808;1.06692914;1.04330073;-0.617349953;0.0916373213;1.04777183;-0.399997;0.0383132535;10;1.06533261;1;1
22.124537;1.0477717;-0.666661667;0.0638599062;-0.636265225;0.060948839;1.06693013;1.04330076;-0.617349954;0.0916421031;1.04777182;-0.399997;0.0383152813;10;1.06533259;1;1
22.125537;1.0477727;-0.666661667;0.0638632336;-0.636264608;0.0609519388;1.06693212;1.04330078;-0.617349954;0.0916452866;1.0477728;-0.399997;0.0383173093;10;1.06533258;1;1
22.126537;1.04777271;-0.666661667;0.0638682271;-0.636264599;0.0609566879;1.06693311;1.04330181;-0.61734936;0.091649979;1.04777279;-0.399997;0.0383203376;10;1.06533257;1;1
22.127537;1.04777272;-0.666661667;0.0638715533;-0.636264593;0.0609598467;1.0669351;1.04330184;-0.617349358;0.0916531601;1.04777278;-0.399997;0.038322366;10;1.06533256;1;1
22.129537;1.04777273;-0.666661667;0.063879871;-0.636264588;0.0609677574;1.06693708;1.04330288;-0.61734876;0.0916610267;1.04777275;-0.399997;0.0383274215;10;1.06533256;1;1
22.130537;1.04777374;-0.666661667;0.063883196;-0.636263981;0.0609708607;1.06693907;1.0433039;-0.617348165;0.091664115;1.04777374;-0.399997;0.0383294481;10;1.06533256;1;1
22.132537;1.04777377;-0.666661667;0.0638915124;-0.636263991;0.0609787778;1.06694206;1.04330394;-0.617348154;0.0916720624;1.04777372;-0.399997;0.0383344979;10;1.06533257;1;1
22.133537;1.04777378;-0.666661667;0.0638948371;-0.636264;0.0609819426;1.06694306;1.04330495;-0.617347555;0.0916751489;1.04777371;-0.399997;0.0383365211;10;1.06533258;1;1
22.134537;1.0477738;-0.666661667;0.0638998281;-0.636264012;0.0609866988;1.06694405;1.04330496;-0.617347547;0.0916783237;1.0477737;-0.399997;0.038339543;10;1.06533259;1;1
22.135537;1.04777482;-0.666661667;0.0639031523;-0.636263419;0.060989807;1.06694604;1.04330597;-0.617346946;0.0916830088;1.0477747;-0.399997;0.0383415636;10;1.06533261;1;1
22.137537;1.04777485;-0.666661667;0.0639114666;-0.636263455;0.0609977329;1.06694803;1.04330698;-0.617346335;0.091689275;1.0477747;-0.399997;0.0383466006;10;1.06533266;1;1
22.139537;1.04777489;-0.666661667;0.0639181136;-0.6362635;0.0610040712;1.06695101;1.04330697;-0.617346315;0.091697231;1.0477747;-0.399997;0.0383506314;10;1.06533272;1;1
22.140537;1.0477759;-0.666661667;0.0639214373;-0.636262919;0.0610071829;1.066952;1.04330797;-0.617345714;0.0917003238;1.04777571;-0.399997;0.0383526443;10;1.06533276;1;1
22.142537;1.04777593;-0.666661667;0.0639297513;-0.636262977;0.0610151141;1.06695497;1.04330895;-0.617345108;0.0917081971;1.04777572;-0.399997;0.0383576643;10;1.06533284;1;1
22.144537;1.04777594;-0.666661667;0.0639363983;-0.63626304;0.0610214544;1.06695795;1.04330893;-0.617345097;0.0917145654;1.04777573;-0.399997;0.0383616759;10;1.06533292;1;1
22.145537;1.04777695;-0.666661667;0.0639413879;-0.636262465;0.0610261569;1.06695893;1.04330992;-0.6173445;0.0917192611;1.04777674;-0.399997;0.0383646784;10;1.06533296;1;1
22.146537;1.04777695;-0.666661667;0.0639447105;-0.636262498;0.0610293269;1.06695992;1.0433099;-0.617344495;0.0917224489;1.04777675;-0.399997;0.0383666789;10;1.06533299;1;1
22.147537;1.04777695;-0.666661667;0.063948033;-0.636262529;0.0610324967;1.0669619;1.04331088;-0.617343898;0.0917255501;1.04777676;-0.399997;0.0383686773;10;1.06533303;1;1
22.149537;1.04777695;-0.666661667;0.0639546791;-0.636262589;0.0610388359;1.06696387;1.04331084;-0.617343884;0.0917319331;1.04777679;-0.399997;0.0383726686;10;1.06533309;1;1
22.150537;1.04777795;-0.666661667;0.0639596699;-0.63626201;0.0610435374;1.06696485;1.04331182;-0.617343283;0.0917366363;1.0477778;-0.399997;0.0383756617;10;1.06533312;1;1
22.152537;1.04777793;-0.666661667;0.0639663221;-0.636262063;0.061049874;1.06696782;1.04331277;-0.61734267;0.0917429387;1.04777784;-0.399997;0.0383796436;10;1.06533316;1;1
22.154537;1.04777791;-0.666661667;0.0639729806;-0.636262113;0.0610562065;1.06696979;1.04331273;-0.617342647;0.0917493309;1.04777788;-0.399997;0.0383836206;10;1.06533318;1;1
22.155537;1.04777891;-0.666661667;0.0639763127;-0.63626153;0.0610593123;1.06697177;1.04331371;-0.617342042;0.0917524389;1.04777891;-0.399997;0.0383856079;10;1.06533319;1;1
22.156537;1.0477789;-0.666661667;0.0639796465;-0.636261555;0.0610624749;1.06697275;1.0433137;-0.617342029;0.0917572317;1.04777893;-0.399997;0.0383875945;10;1.06533319;1;1
22.157537;1.04777889;-0.666661667;0.0639846486;-0.63626158;0.0610672269;1.06697374;1.04331468;-0.617341426;0.0917603383;1.04777896;-0.399997;0.0383905808;10;1.0653332;1;1
22.159537;1.04777889;-0.666661667;0.0639913237;-0.636261633;0.0610735469;1.06697671;1.04331466;-0.6173414;0.0917667232;1.04777901;-0.399997;0.0383945535;10;1.06533319;1;1
22.160537;1.04777889;-0.666661667;0.0639946632;-0.63626166;0.0610767066;1.0669777;1.04331566;-0.617340796;0.0917698251;1.04777904;-0.399997;0.0383965403;10;1.06533319;1;1
22.161537;1.0477799;-0.666661667;0.0639980041;-0.636261081;0.0610798088;1.06697869;1.04331565;-0.617340784;0.0917730132;1.04778007;-0.399997;0.0383985278;10;1.06533319;1;1
22.162537;1.04777991;-0.666661667;0.0640013463;-0.636261109;0.0610829706;1.06697968;1.04331665;-0.61734018;0.0917761113;1.0477801;-0.399997;0.038400516;10;1.06533319;1;1
22.164537;1.04777993;-0.666661667;0.0640080332;-0.636261165;0.0610892994;1.06698266;1.04331665;-0.617340159;0.0917824781;1.04778015;-0.399997;0.0384044954;10;1.06533318;1;1
22.165537;1.04777994;-0.666661667;0.0640113773;-0.636261191;0.0610924671;1.06698365;1.04331765;-0.617339557;0.0917855712;1.04778018;-0.399997;0.0384064869;10;1.06533317;1;1
22.166537;1.04778096;-0.666661667;0.0640147215;-0.63626061;0.0610955793;1.06698465;1.04331765;-0.617339547;0.0917887508;1.0477812;-0.399997;0.0384084796;10;1.06533317;1;1
22.167537;1.04778098;-0.666661667;0.0640180655;-0.636260634;0.061098753;1.06698565;1.04331766;-0.617339537;0.0917935268;1.04778122;-0.399997;0.0384104738;10;1.06533316;1;1
22.168537;1.04778099;-0.666661667;0.0640214092;-0.636260656;0.0611019305;1.06698765;1.04331866;-0.617338935;0.0917966166;1.04778124;-0.399997;0.0384124697;10;1.06533315;1;1
22.170537;1.04778103;-0.666661667;0.0640280954;-0.636260693;0.0611082965;1.06698966;1.04331967;-0.617338324;0.0918028823;1.04778128;-0.399997;0.0384164688;10;1.06533313;1;1
22.171537;1.04778105;-0.666661667;0.0640314386;-0.636260709;0.061111485;1.06699066;1.04331968;-0.617338314;0.091806059;1.0477813;-0.399997;0.0384184726;10;1.06533312;1;1
22.172537;1.04778207;-0.666661667;0.0640347823;-0.636260113;0.0611146183;1.06699167;1.04331969;-0.617338305;0.0918092358;1.04778231;-0.399997;0.0384204795;10;1.0653331;1;1
22.173537;1.04778209;-0.666661667;0.0640381271;-0.636260122;0.0611178127;1.06699268;1.0433207;-0.617337705;0.0918123251;1.04778233;-0.399997;0.0384224898;10;1.06533309;1;1
22.175537;1.04778213;-0.666661667;0.0640448204;-0.636260134;0.0611242088;1.06699571;1.04332073;-0.61733769;0.0918186824;1.04778235;-0.399997;0.0384265201;10;1.06533306;1;1
22.176537;1.04778215;-0.666661667;0.0640481687;-0.636260135;0.0611274103;1.06699672;1.04332174;-0.617337093;0.0918217746;1.04778236;-0.399997;0.0384285398;10;1.06533305;1;1
22.177537;1.04778216;-0.666661667;0.0640515179;-0.636260135;0.0611306136;1.06699774;1.04332176;-0.617337088;0.091824956;1.04778237;-0.399997;0.038430562;10;1.06533304;1;1
22.178537;1.04778318;-0.666661667;0.0640548677;-0.636259526;0.0611337599;1.06699875;1.04332178;-0.617337085;0.091826541;1.04778337;-0.399997;0.0384325864;10;1.06533303;1;1
22.179537;1.04778318;-0.666661667;0.0640582182;-0.636259522;0.0611369656;1.06699977;1.04332281;-0.617336491;0.0918296364;1.04778337;-0.399997;0.0384346127;10;1.06533303;1;1
22.181537;1.04778319;-0.666661667;0.0640649203;-0.636259513;0.0611433789;1.06700281;1.04332285;-0.617336489;0.0918360055;1.04778337;-0.399997;0.0384386695;10;1.06533303;1;1
22.183537;1.04778318;-0.666661667;0.0640716214;-0.636259503;0.061149795;1.06700485;1.04332391;-0.617335899;0.0918422889;1.04778337;-0.399997;0.038442729;10;1.06533303;1;1
22.184537;1.04778417;-0.666661667;0.0640749705;-0.636258891;0.0611529457;1.06700587;1.04332493;-0.617335309;0.0918453878;1.04778436;-0.399997;0.0384447584;10;1.06533303;1;1
22.186537;1.04778415;-0.666661667;0.0640799976;-0.636258879;0.0611577748;1.06700791;1.04332498;-0.617335313;0.0918517648;1.04778435;-0.399997;0.0384478134;10;1.06533304;1;1
22.187537;1.04778414;-0.666661667;0.0640833417;-0.636258871;0.0611609847;1.06700893;1.04332601;-0.617334723;0.091854867;1.04778435;-0.399997;0.0384498376;10;1.06533305;1;1
22.189537;1.04778411;-0.666661667;0.0640900229;-0.636258854;0.0611674026;1.06701097;1.04332606;-0.61733473;0.0918596538;1.04778433;-0.399997;0.0384538767;10;1.06533307;1;1
22.190537;1.0477851;-0.666661667;0.0640933596;-0.636258238;0.0611705517;1.06701199;1.04332708;-0.617334141;0.0918627599;1.04778533;-0.399997;0.0384558911;10;1.06533308;1;1
22.191537;1.04778509;-0.666661667;0.0640966937;-0.636258228;0.0611737578;1.06701301;1.0433271;-0.617334145;0.0918659558;1.04778532;-0.399997;0.0384579022;10;1.06533308;1;1
22.192537;1.04778508;-0.666661667;0.0640983583;-0.636258217;0.0611753716;1.06701503;1.04332712;-0.617334149;0.0918691529;1.04778532;-0.399997;0.0384589099;10;1.06533309;1;1
22.193537;1.04778507;-0.666661667;0.0641016872;-0.636258207;0.0611785746;1.06701605;1.04332814;-0.617333561;0.0918722633;1.04778532;-0.399997;0.0384609143;10;1.0653331;1;1
22.194537;1.04778507;-0.666661667;0.0641050133;-0.636258196;0.0611817761;1.06701706;1.04332816;-0.617333565;0.091875463;1.04778532;-0.399997;0.0384629156;10;1.06533311;1;1
22.195537;1.04778506;-0.666661667;0.064108337;-0.636258186;0.0611849765;1.06701807;1.04332818;-0.617333568;0.0918770664;1.04778532;-0.399997;0.0384649143;10;1.06533312;1;1
22.196537;1.04778505;-0.666661667;0.0641116584;-0.636258176;0.0611881765;1.06701908;1.0433292;-0.617332979;0.09188018;1.04778532;-0.399997;0.0384669108;10;1.06533313;1;1
22.197537;1.04778605;-0.666661667;0.0641133107;-0.636257558;0.0611897273;1.06702009;1.04332922;-0.617332982;0.0918833825;1.04778633;-0.399997;0.0384679059;10;1.06533314;1;1
22.198537;1.04778604;-0.666661667;0.0641166276;-0.636257548;0.0611929273;1.0670211;1.04332924;-0.617332985;0.0918865852;1.04778633;-0.399997;0.0384699002;10;1.06533315;1;1
22.199537;1.04778604;-0.666661667;0.0641199423;-0.636257537;0.0611961277;1.0670221;1.04333026;-0.617332394;0.0918881025;1.04778633;-0.399997;0.0384718943;10;1.06533316;1;1
22.202537;1.04778602;-0.666661667;0.0641282113;-0.636257503;0.061204137;1.06702509;1.04333031;-0.617332389;0.0918977075;1.04778634;-0.399997;0.0384768822;10;1.06533318;1;1
22.203537;1.04778702;-0.666661667;0.0641315217;-0.636256885;0.0612072766;1.06702608;1.04333132;-0.617331793;0.0919008192;1.04778734;-0.399997;0.0384788812;10;1.06533319;1;1
22.205537;1.047787;-0.666661667;0.0641364757;-0.636256864;0.0612120779;1.06702807;1.04333135;-0.617331777;0.0919056184;1.04778734;-0.399997;0.0384818839;10;1.0653332;1;1
22.206537;1.04778699;-0.666661667;0.0641397869;-0.636256855;0.0612152715;1.06702906;1.04333236;-0.617331176;0.0919087273;1.04778734;-0.399997;0.038483887;10;1.06533321;1;1
22.208537;1.04778697;-0.666661667;0.0641447474;-0.636256841;0.0612200636;1.06703103;1.04333237;-0.617331155;0.0919135226;1.04778732;-0.399997;0.0384868953;10;1.06533322;1;1
22.209537;1.04778697;-0.666661667;0.0641480644;-0.636256836;0.0612232525;1.06703202;1.04333338;-0.61733055;0.0919166306;1.04778732;-0.399997;0.0384888999;10;1.06533322;1;1
22.210537;1.04778796;-0.666661667;0.0641513843;-0.636256225;0.0612263815;1.06703301;1.04333338;-0.617330536;0.0919182292;1.04778831;-0.399997;0.0384909046;10;1.06533323;1;1
22.211537;1.04778795;-0.666661667;0.0641530406;-0.636256223;0.0612279768;1.067034;1.04333339;-0.617330522;0.0919214256;1.0477883;-0.399997;0.0384919092;10;1.06533323;1;1
22.212537;1.04778795;-0.666661667;0.0641563667;-0.636256223;0.061231162;1.06703499;1.04333439;-0.617329914;0.0919245343;1.04778829;-0.399997;0.0384939136;10;1.06533323;1;1
22.214537;1.04778795;-0.666661667;0.0641613609;-0.636256227;0.0612359404;1.06703697;1.04333439;-0.617329882;0.091929333;1.04778827;-0.399997;0.0384969211;10;1.06533324;1;1
22.215537;1.04778795;-0.666661667;0.0641646955;-0.636256231;0.0612391246;1.06703796;1.04333538;-0.617329275;0.0919324445;1.04778827;-0.399997;0.038498924;10;1.06533325;1;1
22.216537;1.04778795;-0.666661667;0.0641680329;-0.636256237;0.0612423085;1.06703895;1.04333538;-0.617329259;0.0919340476;1.04778826;-0.399997;0.0385009262;10;1.06533326;1;1
22.217537;1.04778895;-0.666661667;0.0641697062;-0.636255638;0.0612438428;1.06703994;1.04333537;-0.617329244;0.0919372491;1.04778925;-0.399997;0.0385019275;10;1.06533327;1;1
22.218537;1.04778895;-0.666661667;0.0641730486;-0.636255648;0.0612470253;1.06704094;1.04333536;-0.617329229;0.0919404511;1.04778924;-0.399997;0.0385039279;10;1.06533328;1;1
22.219537;1.04778896;-0.666661667;0.0641747263;-0.636255658;0.0612486158;1.06704194;1.04333635;-0.617328623;0.0919419679;1.04778923;-0.399997;0.0385049273;10;1.0653333;1;1
22.220537;1.04778896;-0.666661667;0.0641780724;-0.63625567;0.061251795;1.06704294;1.04333634;-0.617328609;0.0919451704;1.04778923;-0.399997;0.038506926;10;1.06533331;1;1
22.221537;1.04778896;-0.666661667;0.0641814202;-0.636255682;0.0612549722;1.06704294;1.04333632;-0.617328596;0.0919467752;1.04778922;-0.399997;0.0385089246;10;1.06533333;1;1
22.222537;1.04778896;-0.666661667;0.0641831024;-0.636255695;0.061256556;1.06704395;1.04333731;-0.617327993;0.0919498891;1.04778921;-0.399997;0.0385099237;10;1.06533335;1;1
22.223537;1.04778896;-0.666661667;0.0641864526;-0.636255709;0.061259728;1.06704496;1.04333729;-0.617327982;0.0919530909;1.04778921;-0.399997;0.0385119236;10;1.06533337;1;1
22.224537;1.04778996;-0.666661667;0.0641881367;-0.636255115;0.0612612484;1.06704598;1.04333727;-0.617327973;0.091954695;1.0477902;-0.399997;0.0385129245;10;1.06533339;1;1
22.225537;1.04778995;-0.666661667;0.0641914879;-0.636255129;0.0612644156;1.067047;1.04333725;-0.617327964;0.0919578965;1.0477902;-0.399997;0.0385149264;10;1.06533341;1;1
22.226537;1.04778995;-0.666661667;0.0641931722;-0.636255143;0.06126599;1.06704801;1.04333824;-0.617327365;0.0919594121;1.04779019;-0.399997;0.0385159292;10;1.06533344;1;1
22.228537;1.04778994;-0.666661667;0.0641982045;-0.636255169;0.0612707237;1.06705006;1.0433382;-0.617327352;0.091964216;1.04779019;-0.399997;0.0385189371;10;1.06533348;1;1
22.229537;1.04778994;-0.666661667;0.0642015517;-0.636255181;0.0612738832;1.06705108;1.04333918;-0.617326754;0.0919673277;1.04779019;-0.399997;0.0385209419;10;1.0653335;1;1
22.231537;1.04778992;-0.666661667;0.0642065743;-0.636255199;0.0612786064;1.06705212;1.04333915;-0.617326742;0.091972128;1.04779018;-0.399997;0.038523953;10;1.06533353;1;1
22.232537;1.04779092;-0.666661667;0.0642099168;-0.636254598;0.0612817027;1.06705314;1.04333913;-0.617326736;0.091973729;1.04779118;-0.399997;0.0385259591;10;1.06533354;1;1
22.233537;1.04779091;-0.666661667;0.0642115918;-0.636254602;0.0612832655;1.06705417;1.04334011;-0.617326138;0.0919768392;1.04779118;-0.399997;0.0385269655;10;1.06533355;1;1
22.234537;1.04779091;-0.666661667;0.0642149329;-0.636254603;0.061286418;1.06705519;1.04334008;-0.617326131;0.0919784406;1.04779117;-0.399997;0.0385289723;10;1.06533356;1;1
22.236537;1.0477909;-0.666661667;0.0642182832;-0.636254599;0.0612895395;1.06705722;1.04334004;-0.617326117;0.0919832423;1.04779116;-0.399997;0.0385309863;10;1.06533357;1;1
22.237537;1.04779089;-0.666661667;0.0642216273;-0.636254594;0.0612926906;1.06705824;1.04334102;-0.617325519;0.0919863546;1.04779116;-0.399997;0.0385329936;10;1.06533357;1;1
22.238537;1.04779089;-0.666661667;0.0642233067;-0.636254588;0.0612942512;1.06705926;1.04334099;-0.617325512;0.0919879582;1.04779115;-0.399997;0.0385340009;10;1.06533356;1;1
22.239537;1.04779089;-0.666661667;0.0642266553;-0.63625458;0.0612974032;1.06705928;1.04334097;-0.617325505;0.0919911598;1.04779114;-0.399997;0.0385360085;10;1.06533356;1;1
22.240537;1.04779189;-0.666661667;0.0642283394;-0.636253964;0.0612989074;1.0670603;1.04334195;-0.617324906;0.0919926761;1.04779213;-0.399997;0.038537016;10;1.06533355;1;1
22.243537;1.04779188;-0.666661667;0.0642367371;-0.636253937;0.0613067867;1.06706336;1.04334189;-0.61732489;0.092000686;1.04779211;-0.399997;0.0385420374;10;1.06533351;1;1
22.244537;1.04779189;-0.666661667;0.064238428;-0.636253927;0.0613083566;1.06706438;1.04334287;-0.617324295;0.0920022031;1.0477921;-0.399997;0.0385430445;10;1.0653335;1;1
22.247537;1.04779191;-0.666661667;0.0642451715;-0.636253898;0.0613146677;1.06706643;1.04334283;-0.617324295;0.0920086141;1.04779208;-0.399997;0.0385470712;10;1.06533346;1;1
22.248537;1.04779292;-0.666661667;0.0642468639;-0.63625328;0.0613161862;1.06706744;1.04334383;-0.617323707;0.0920117265;1.04779307;-0.399997;0.0385480825;10;1.06533345;1;1
22.251537;1.04779297;-0.666661667;0.0642552692;-0.636253249;0.0613241085;1.06706946;1.04334384;-0.617323726;0.0920181275;1.04779304;-0.399997;0.03855312;10;1.06533342;1;1
22.252537;1.04779299;-0.666661667;0.0642569573;-0.63625324;0.0613256924;1.06707045;1.04334485;-0.617323145;0.0920196384;1.04779304;-0.399997;0.0385541327;10;1.06533341;1;1
22.254537;1.04779304;-0.666661667;0.0642619939;-0.636253223;0.0613304556;1.06707244;1.04334487;-0.617323172;0.0920244313;1.04779303;-0.399997;0.0385571566;10;1.0653334;1;1
22.255537;1.04779306;-0.666661667;0.0642636749;-0.636253216;0.0613320436;1.06707242;1.04334489;-0.617323189;0.0920260272;1.04779303;-0.399997;0.0385581673;10;1.06533339;1;1
22.256537;1.04779408;-0.666661667;0.0642653531;-0.636252603;0.0613335738;1.0670734;1.04334591;-0.617322617;0.0920275333;1.04779403;-0.399997;0.0385591769;10;1.06533338;1;1
22.257537;1.04779411;-0.666661667;0.0642670281;-0.636252598;0.061335163;1.06707438;1.04334594;-0.617321042;0.0920307236;1.04779403;-0.399997;0.0385601852;10;1.06533338;1;1
22.260537;1.04779417;-0.666661667;0.0642737001;-0.636252593;0.0613415197;1.06707629;1.04334602;-0.617321119;0.0920354936;1.04779406;-0.399997;0.0385642;10;1.06533337;1;1
22.261537;1.04779419;-0.666661667;0.0642770287;-0.636252594;0.0613446982;1.06707726;1.04334705;-0.617320556;0.0920385901;1.04779408;-0.399997;0.0385662013;10;1.06533337;1;1
22.264537;1.04779423;-0.666661667;0.064281997;-0.636252599;0.0613494633;1.06707914;1.04334715;-0.617320647;0.092044943;1.04779414;-0.399997;0.0385691954;10;1.06533338;1;1
22.265537;1.04779424;-0.666661667;0.0642853147;-0.636252603;0.0613526434;1.0670801;1.04334818;-0.617320086;0.0920464389;1.04779416;-0.399997;0.0385711908;10;1.06533338;1;1
22.266537;1.04779525;-0.666661667;0.0642869638;-0.636252001;0.0613541751;1.06708105;1.0433482;-0.617320118;0.0920480231;1.04779518;-0.399997;0.0385721856;10;1.06533339;1;1
22.268537;1.04779526;-0.666661667;0.0642902574;-0.636252015;0.0613573578;1.06708197;1.04334825;-0.617320182;0.092052791;1.04779521;-0.399997;0.0385741758;10;1.0653334;1;1
22.269537;1.04779527;-0.666661667;0.0642935698;-0.636252024;0.061360541;1.06708292;1.04334927;-0.617319623;0.0920542895;1.04779523;-0.399997;0.0385761726;10;1.06533341;1;1
22.273537;1.04779528;-0.666661667;0.0643001598;-0.636252077;0.0613669207;1.06708475;1.04334933;-0.617319753;0.0920622508;1.04779526;-0.399997;0.0385801766;10;1.06533345;1;1
22.274537;1.04779529;-0.666661667;0.0643018119;-0.636252094;0.0613685175;1.06708571;1.04335033;-0.617319194;0.0920637578;1.04779526;-0.399997;0.0385811813;10;1.06533346;1;1
22.275537;1.04779629;-0.666661667;0.0643051334;-0.636251504;0.0613716471;1.06708666;1.04335034;-0.617319226;0.0920653547;1.04779626;-0.399997;0.038583187;10;1.06533347;1;1
22.278537;1.04779629;-0.666661667;0.0643101164;-0.636251555;0.0613764463;1.06708855;1.04335034;-0.617319321;0.0920701547;1.04779623;-0.399997;0.0385862068;10;1.0653335;1;1
22.279537;1.04779629;-0.666661667;0.0643117841;-0.636251571;0.0613780483;1.06708951;1.04335134;-0.61731876;0.0920732678;1.04779622;-0.399997;0.038587213;10;1.0653335;1;1
22.282537;1.04779627;-0.666661667;0.0643184744;-0.636251612;0.0613844483;1.06709142;1.04335133;-0.61731885;0.0920780942;1.04779616;-0.399997;0.0385912261;10;1.06533353;1;1
22.283537;1.04779626;-0.666661667;0.0643201554;-0.636251623;0.0613860514;1.06709139;1.04335133;-0.617318878;0.0920797081;1.04779614;-0.399997;0.0385922281;10;1.06533354;1;1
22.284537;1.04779624;-0.666661667;0.0643218391;-0.636251631;0.0613876536;1.06709237;1.04335233;-0.617318315;0.0920812359;1.04779612;-0.399997;0.0385932285;10;1.06533354;1;1
22.285537;1.04779723;-0.666661667;0.0643235251;-0.636251031;0.061389196;1.06709234;1.04335233;-0.617318343;0.0920828539;1.04779709;-0.399997;0.0385942273;10;1.06533355;1;1
22.288537;1.04779718;-0.666661667;0.0643285941;-0.636251034;0.0613939855;1.06709428;1.04335233;-0.617318428;0.0920877134;1.04779702;-0.399997;0.038597214;10;1.06533359;1;1
22.289537;1.04779716;-0.666661667;0.0643302857;-0.636251029;0.0613955763;1.06709526;1.04335333;-0.617317865;0.0920908426;1.047797;-0.399997;0.0385982069;10;1.0653336;1;1
22.293537;1.04779706;-0.666661667;0.0643370476;-0.636250985;0.0614019041;1.06709719;1.04335334;-0.617317987;0.0920973196;1.0477969;-0.399997;0.038602164;10;1.06533364;1;1
22.294537;1.04779704;-0.666661667;0.064338735;-0.636250969;0.0614034771;1.06709818;1.04335435;-0.617317426;0.0920988497;1.04779688;-0.399997;0.0386031495;10;1.06533364;1;1
22.295537;1.04779701;-0.666661667;0.0643404208;-0.636250952;0.0614050469;1.06709917;1.04335435;-0.617317456;0.0921004672;1.04779686;-0.399997;0.0386041338;10;1.06533365;1;1
22.296537;1.04779799;-0.666661667;0.0643421049;-0.636250326;0.0614065552;1.06709917;1.04335435;-0.617317486;0.0921020838;1.04779784;-0.399997;0.038605117;10;1.06533364;1;1
22.298537;1.04779794;-0.666661667;0.0643454682;-0.636250282;0.0614096832;1.06710016;1.04335435;-0.61731754;0.0921053133;1.04779781;-0.399997;0.0386070814;10;1.06533363;1;1
