time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.299537;1.04779792;-0.666661667;0.0643471476;-0.636250259;0.0614112452;1.06710117;1.04335535;-0.617316974;0.0921068377;1.04779779;-0.399997;0.038608063;10;1.06533362;1;1
22.304537;1.04779783;-0.666661667;0.0643555274;-0.636250128;0.0614190555;1.06710423;1.04335532;-0.617317081;0.0921148728;1.04779771;-0.399997;0.0386129846;10;1.06533353;1;1
22.305537;1.04779782;-0.666661667;0.0643572008;-0.636250099;0.0614206205;1.06710426;1.04335632;-0.617316506;0.0921163838;1.0477977;-0.399997;0.0386139739;10;1.06533351;1;1
22.307537;1.04779779;-0.666661667;0.0643605449;-0.63625004;0.061423757;1.0671053;1.04335631;-0.617316536;0.0921195738;1.04779767;-0.399997;0.0386159577;10;1.06533348;1;1
22.308537;1.04779878;-0.666661667;0.0643622162;-0.636249399;0.0614252706;1.06710633;1.04335631;-0.617316549;0.0921211648;1.04779866;-0.399997;0.0386169517;10;1.06533346;1;1
22.310537;1.04779877;-0.666661667;0.0643655586;-0.63624933;0.0614284242;1.06710739;1.04335631;-0.617316572;0.0921227428;1.04779863;-0.399997;0.0386189427;10;1.06533342;1;1
22.311537;1.04779876;-0.666661667;0.0643672304;-0.636249294;0.0614300057;1.06710842;1.04335731;-0.617315991;0.0921242392;1.04779861;-0.399997;0.038619939;10;1.06533341;1;1
22.313537;1.04779874;-0.666661667;0.0643705758;-0.636249216;0.0614331787;1.06710948;1.04335732;-0.617316009;0.0921274045;1.04779858;-0.399997;0.0386219312;10;1.06533338;1;1
22.316537;1.04779873;-0.666661667;0.0643739341;-0.636249096;0.0614363696;1.06711059;1.04335731;-0.617316033;0.0921321444;1.04779852;-0.399997;0.0386239162;10;1.06533334;1;1
22.317537;1.04779873;-0.666661667;0.0643756111;-0.636249057;0.0614379682;1.06711162;1.04335831;-0.617315449;0.0921336345;1.04779849;-0.399997;0.0386249104;10;1.06533332;1;1
22.321537;1.04779872;-0.666661667;0.0643806589;-0.63624892;0.0614427908;1.06711375;1.04335828;-0.617315476;0.0921383491;1.04779839;-0.399997;0.0386278844;10;1.06533328;1;1
22.322537;1.04779971;-0.666661667;0.0643823381;-0.636248285;0.061444339;1.06711378;1.04335828;-0.617315481;0.0921399288;1.04779937;-0.399997;0.0386288775;10;1.06533327;1;1
22.323537;1.04779971;-0.666661667;0.0643840166;-0.636248261;0.0614459465;1.06711481;1.04335927;-0.617314892;0.0921414217;1.04779934;-0.399997;0.0386298706;10;1.06533325;1;1
22.327537;1.04779968;-0.666661667;0.064389053;-0.636248206;0.061450784;1.06711692;1.04335925;-0.617314881;0.0921461644;1.04779924;-0.399997;0.0386328408;10;1.06533319;1;1
22.329537;1.04779966;-0.666661667;0.0643923971;-0.636248201;0.0614539906;1.06711697;1.04335925;-0.617314859;0.0921477453;1.04779919;-0.399997;0.0386348248;10;1.06533315;1;1
22.330537;1.04779965;-0.666661667;0.0643940681;-0.636248205;0.0614555912;1.06711799;1.04336026;-0.617314252;0.0921492473;1.04779917;-0.399997;0.0386358167;10;1.06533313;1;1
22.335537;1.0477996;-0.666661667;0.0643990907;-0.636248275;0.0614603832;1.06712005;1.04336032;-0.617314128;0.0921556061;1.04779909;-0.399997;0.0386387822;10;1.06533303;1;1
22.336537;1.0478006;-0.666661667;0.0644007621;-0.636247689;0.0614619142;1.06712106;1.04336034;-0.617314095;0.0921571968;1.04780008;-0.399997;0.0386397774;10;1.06533301;1;1
22.337537;1.0478006;-0.666661667;0.064402433;-0.636247712;0.061463503;1.06712107;1.04336035;-0.61731406;0.0921571893;1.04780007;-0.399997;0.0386407734;10;1.06533299;1;1
22.338537;1.0478006;-0.666661667;0.0644024364;-0.636247736;0.0614635004;1.06712108;1.04336137;-0.617313432;0.09215869;1.04780006;-0.399997;0.03864077;10;1.06533298;1;1
22.340537;1.04780061;-0.666661667;0.0644057729;-0.636247787;0.0614666744;1.06712209;1.04336141;-0.617313355;0.0921618641;1.04780004;-0.399997;0.0386427638;10;1.06533295;1;1
22.344537;1.04780066;-0.666661667;0.0644107534;-0.636247897;0.0614714236;1.06712413;1.04336149;-0.617313199;0.0921650009;1.04780001;-0.399997;0.0386457461;10;1.0653329;1;1
22.345537;1.04780067;-0.666661667;0.0644107416;-0.636247926;0.061471416;1.06712414;1.0433625;-0.617312569;0.0921664928;1.0478;-0.399997;0.0386457396;10;1.0653329;1;1
22.353537;1.04780087;-0.666661667;0.064418905;-0.636248128;0.061479306;1.06712724;1.04336259;-0.617312284;0.0921743617;1.04780001;-0.399997;0.0386506772;10;1.06533288;1;1
22.354537;1.04780191;-0.666661667;0.0644205459;-0.636247541;0.0614808368;1.06712826;1.0433636;-0.617311662;0.092175861;1.04780101;-0.399997;0.0386516732;10;1.06533288;1;1
22.363537;1.04780229;-0.666661667;0.0644287359;-0.636247625;0.0614889126;1.06713137;1.04336352;-0.617311449;0.0921838007;1.04780107;-0.399997;0.0386567288;10;1.06533287;1;1
22.364537;1.04780233;-0.666661667;0.0644304019;-0.636247624;0.0614905305;1.06713138;1.04336451;-0.617310841;0.0921837117;1.04780108;-0.399997;0.0386577451;10;1.06533287;1;1
22.373537;1.04780265;-0.666661667;0.064437126;-0.636247576;0.0614971689;1.06713448;1.04336437;-0.617310781;0.0921916993;1.04780116;-0.399997;0.0386618537;10;1.06533292;1;1
22.374537;1.04780267;-0.666661667;0.0644388;-0.636247571;0.0614987878;1.0671345;1.04336536;-0.617310195;0.0921916103;1.04780117;-0.399997;0.0386628538;10;1.06533292;1;1
22.375537;1.04780369;-0.666661667;0.0644388068;-0.63624696;0.0614987566;1.06713451;1.04336534;-0.617310203;0.0921932062;1.04780218;-0.399997;0.0386628514;10;1.06533292;1;1
22.378537;1.04780373;-0.666661667;0.0644421577;-0.636246957;0.0615020166;1.06713554;1.04336529;-0.617310244;0.0921947912;1.04780221;-0.399997;0.0386648326;10;1.06533289;1;1
22.381537;1.04780373;-0.666661667;0.0644438358;-0.636246967;0.061503682;1.06713655;1.04336525;-0.617310301;0.0921979579;1.04780223;-0.399997;0.0386658076;10;1.06533282;1;1
22.386537;1.04780366;-0.666661667;0.0644471665;-0.636247014;0.0615069898;1.06713756;1.04336518;-0.617310416;0.092201072;1.04780225;-0.399997;0.038667768;10;1.06533266;1;1
22.387537;1.04780364;-0.666661667;0.0644471638;-0.636247026;0.0615070156;1.06713757;1.04336617;-0.61730985;0.0922009649;1.04780226;-0.399997;0.0386677598;10;1.06533263;1;1
22.403537;1.04780332;-0.666661667;0.0644571386;-0.636247203;0.0615168766;1.06714059;1.04336601;-0.617310032;0.0922089187;1.04780256;-0.399997;0.0386736376;10;1.06533228;1;1
22.404537;1.0478033;-0.666661667;0.0644571331;-0.636247213;0.0615168879;1.06714058;1.04336702;-0.617309442;0.0922104432;1.04780259;-0.399997;0.0386736309;10;1.06533228;1;1
22.406537;1.04780326;-0.666661667;0.064457122;-0.636247232;0.0615169074;1.06714157;1.04336703;-0.617309442;0.09221048;1.04780265;-0.399997;0.0386736206;10;1.06533227;1;1
22.407537;1.04780423;-0.666661667;0.0644587832;-0.636246634;0.0615184473;1.06714156;1.04336703;-0.617309441;0.0922105014;1.04780368;-0.399997;0.0386746176;10;1.06533227;1;1
22.421537;1.0478039;-0.666661667;0.0644636975;-0.636246652;0.0615232373;1.06714346;1.04336722;-0.617309412;0.0922155928;1.04780403;-0.399997;0.0386776841;10;1.06533235;1;1
22.427537;1.04780376;-0.666661667;0.0644653316;-0.636246607;0.0615248166;1.06714346;1.0433673;-0.61730943;0.0922172023;1.04780416;-0.399997;0.0386787236;10;1.06533241;1;1
22.428537;1.04780374;-0.666661667;0.0644653296;-0.636246596;0.0615248124;1.06714346;1.04336731;-0.617309431;0.0922187975;1.04780418;-0.399997;0.0386787293;10;1.06533242;1;1
22.431537;1.04780369;-0.666661667;0.0644653289;-0.636246559;0.0615247965;1.06714346;1.04336733;-0.61730943;0.0922187872;1.04780425;-0.399997;0.0386787519;10;1.06533245;1;1
22.432537;1.04780367;-0.666661667;0.0644653309;-0.636246546;0.0615247902;1.06714345;1.04336833;-0.617308836;0.092218695;1.04780427;-0.399997;0.0386787628;10;1.06533246;1;1
22.460537;1.04780389;-0.666661667;0.0644673603;-0.636246238;0.0615258061;1.06714383;1.04336801;-0.617308858;0.0922201557;1.04780404;-0.399997;0.0386801128;10;1.06533273;1;1
22.462537;1.0478039;-0.666661667;0.0644673456;-0.63624624;0.0615257447;1.06714382;1.04336797;-0.617308833;0.0922185682;1.04780401;-0.399997;0.0386800993;10;1.06533279;1;1
22.467537;1.04780394;-0.666661667;0.0644655558;-0.636246268;0.0615239867;1.06714285;1.04336791;-0.617308768;0.0922185991;1.04780396;-0.399997;0.0386790863;10;1.06533291;1;1
22.468537;1.04780394;-0.666661667;0.0644655169;-0.636246276;0.0615239504;1.06714287;1.04336691;-0.617309347;0.0922186936;1.04780395;-0.399997;0.0386790886;10;1.06533293;1;1
22.478537;1.04780399;-0.666661667;0.0644633108;-0.636246396;0.0615219976;1.06714315;1.04336698;-0.617309201;0.0922156005;1.04780398;-0.399997;0.0386781294;10;1.06533302;1;1
22.484537;1.04780395;-0.666661667;0.0644613496;-0.636246466;0.0615202758;1.06714227;1.04336703;-0.61730914;0.0922141343;1.04780403;-0.399997;0.0386770929;10;1.06533306;1;1
22.488537;1.04780392;-0.666661667;0.0644595913;-0.636246502;0.0615186562;1.06714131;1.04336707;-0.617309121;0.092214248;1.04780405;-0.399997;0.0386760229;10;1.06533308;1;1
22.492537;1.0478039;-0.666661667;0.0644579303;-0.636246532;0.0615170668;1.06714131;1.04336711;-0.617309123;0.0922127853;1.04780406;-0.399997;0.03867492;10;1.0653331;1;1
22.493537;1.0478029;-0.666661667;0.0644579444;-0.636247148;0.0615171286;1.06714131;1.04336712;-0.617309127;0.0922112242;1.04780306;-0.399997;0.0386748901;10;1.06533311;1;1
22.496537;1.04780289;-0.666661667;0.0644563434;-0.636247178;0.0615155532;1.06714029;1.04336716;-0.617309147;0.092211334;1.04780306;-0.399997;0.0386737926;10;1.06533312;1;1
22.497537;1.04780289;-0.666661667;0.064454705;-0.636247189;0.0615139698;1.06714029;1.04336617;-0.617309749;0.0922098604;1.04780306;-0.399997;0.0386727585;10;1.06533312;1;1
22.506537;1.04780282;-0.666661667;0.0644516869;-0.636247273;0.0615108857;1.06713929;1.04336623;-0.617309949;0.0922068819;1.04780305;-0.399997;0.0386704646;10;1.06533308;1;1
22.513537;1.04780268;-0.666661667;0.0644468657;-0.636247319;0.0615062203;1.06713734;1.04336618;-0.617310179;0.0922021204;1.04780307;-0.399997;0.0386673062;10;1.06533303;1;1
22.514537;1.04780266;-0.666661667;0.0644468788;-0.636247327;0.0615062339;1.06713735;1.04336517;-0.617310803;0.0922022041;1.04780307;-0.399997;0.0386672917;10;1.06533302;1;1
22.518537;1.04780257;-0.666661667;0.0644452299;-0.636247366;0.061504681;1.06713637;1.04336513;-0.617310925;0.0921989594;1.04780305;-0.399997;0.0386662534;10;1.06533297;1;1
22.526537;1.04780247;-0.666661667;0.0644384824;-0.636247419;0.0614983156;1.06713434;1.04336512;-0.617311082;0.0921939504;1.04780298;-0.399997;0.0386622305;10;1.06533294;1;1
22.527537;1.04780147;-0.666661667;0.0644384666;-0.636248028;0.0614983697;1.06713433;1.04336513;-0.617311093;0.0921939236;1.04780197;-0.399997;0.0386622336;10;1.06533294;1;1
22.528537;1.04780147;-0.666661667;0.0644384505;-0.636248027;0.0614983644;1.06713431;1.04336414;-0.617311694;0.0921923895;1.04780196;-0.399997;0.0386622384;10;1.06533295;1;1
22.536537;1.04780149;-0.666661667;0.0644316568;-0.636247914;0.0614919453;1.06713219;1.04336428;-0.617311705;0.0921874515;1.04780192;-0.399997;0.0386583457;10;1.065333;1;1
22.539537;1.0478015;-0.666661667;0.0644282759;-0.63624783;0.0614887393;1.06713116;1.04336433;-0.617311691;0.0921842351;1.04780194;-0.399997;0.0386564235;10;1.065333;1;1
22.540537;1.0478015;-0.666661667;0.0644282612;-0.636247799;0.0614887314;1.06713015;1.04336335;-0.617312278;0.092184321;1.04780194;-0.399997;0.038656453;10;1.065333;1;1
22.549537;1.04780146;-0.666661667;0.0644198594;-0.636247544;0.0614807366;1.06712806;1.04336342;-0.617312207;0.0921763931;1.04780198;-0.399997;0.0386517676;10;1.06533296;1;1
22.550537;1.04780145;-0.666661667;0.0644198616;-0.636247525;0.0614807349;1.06712705;1.04336243;-0.617312784;0.0921748941;1.04780198;-0.399997;0.0386518005;10;1.06533295;1;1
22.551537;1.04780045;-0.666661667;0.0644181997;-0.636248116;0.0614792015;1.06712705;1.04336244;-0.617312768;0.0921749037;1.04780099;-0.399997;0.0386508306;10;1.06533295;1;1
22.552537;1.04780045;-0.666661667;0.0644182068;-0.636248104;0.0614792003;1.06712704;1.04336245;-0.617312752;0.0921733153;1.047801;-0.399997;0.0386508571;10;1.06533294;1;1
22.559537;1.04780049;-0.666661667;0.0644116289;-0.636248109;0.0614728422;1.06712401;1.04336251;-0.617312633;0.0921669598;1.04780104;-0.399997;0.0386469503;10;1.06533292;1;1
22.560537;1.04780051;-0.666661667;0.0644099782;-0.63624812;0.0614712575;1.06712401;1.04336152;-0.617313212;0.0921670482;1.04780105;-0.399997;0.0386459541;10;1.06533292;1;1
22.564537;1.04780059;-0.666661667;0.0644050554;-0.636248184;0.0614665319;1.06712301;1.04336155;-0.617313177;0.0921622496;1.04780106;-0.399997;0.0386429576;10;1.0653329;1;1
22.568537;1.04780068;-0.666661667;0.0644018137;-0.636248274;0.0614634266;1.06712104;1.04336157;-0.617313172;0.0921590398;1.04780108;-0.399997;0.0386409546;10;1.06533288;1;1
22.569537;1.04780071;-0.666661667;0.0644001695;-0.636248301;0.0614618568;1.06712104;1.04336058;-0.617313767;0.0921575265;1.04780108;-0.399997;0.0386399539;10;1.06533287;1;1
22.570537;1.04779973;-0.666661667;0.0644001908;-0.636248935;0.0614619363;1.06712005;1.04336058;-0.61731377;0.0921559253;1.04780009;-0.399997;0.0386399534;10;1.06533286;1;1
22.576537;1.04779988;-0.666661667;0.0643936112;-0.636249097;0.0614556972;1.06711809;1.04336057;-0.617313791;0.0921495296;1.04780012;-0.399997;0.0386359581;10;1.06533283;1;1
22.577537;1.0477999;-0.666661667;0.0643919505;-0.63624912;0.0614541281;1.0671181;1.04335957;-0.617314386;0.09214962;1.04780013;-0.399997;0.0386349601;10;1.06533283;1;1
22.584537;1.04780004;-0.666661667;0.0643835714;-0.636249215;0.0614463469;1.06711509;1.04335952;-0.617314408;0.0921416468;1.04780011;-0.399997;0.0386299825;10;1.06533292;1;1
22.585537;1.04780005;-0.666661667;0.0643818844;-0.636249219;0.0614447835;1.06711409;1.04335851;-0.617315001;0.092140139;1.04780011;-0.399997;0.0386289873;10;1.06533294;1;1
22.586537;1.04780007;-0.666661667;0.0643818606;-0.636249222;0.0614448108;1.06711409;1.0433585;-0.617315001;0.0921385424;1.0478001;-0.399997;0.0386289927;10;1.06533296;1;1
22.587537;1.04779908;-0.666661667;0.0643801668;-0.63624983;0.061443306;1.06711309;1.04335849;-0.617315;0.0921385424;1.04779909;-0.399997;0.0386279987;10;1.06533299;1;1
22.591537;1.04779912;-0.666661667;0.0643750327;-0.636249823;0.0614386357;1.06711211;1.04335844;-0.617314985;0.0921337362;1.04779905;-0.399997;0.038625027;10;1.06533308;1;1
22.592537;1.04779912;-0.666661667;0.0643733279;-0.636249819;0.0614370672;1.06711112;1.04335743;-0.617315571;0.0921322184;1.04779904;-0.399997;0.0386240348;10;1.06533311;1;1
22.595537;1.04779915;-0.666661667;0.0643698717;-0.636249804;0.0614339383;1.06711015;1.0433574;-0.617315555;0.0921289846;1.047799;-0.399997;0.0386220583;10;1.06533319;1;1
22.596537;1.04779916;-0.666661667;0.0643681616;-0.6362498;0.0614323593;1.06711016;1.04335738;-0.61731555;0.0921273701;1.04779898;-0.399997;0.0386210653;10;1.06533322;1;1
22.598537;1.04779918;-0.666661667;0.0643664059;-0.63624979;0.0614307821;1.0671092;1.04335736;-0.61731554;0.0921241354;1.04779894;-0.399997;0.0386200765;10;1.06533328;1;1
22.599537;1.04779918;-0.666661667;0.0643646945;-0.636249785;0.0614291938;1.06710822;1.04335635;-0.617316128;0.0921226037;1.04779893;-0.399997;0.0386190807;10;1.0653333;1;1
22.601537;1.0477992;-0.666661667;0.0643612749;-0.636249775;0.0614260094;1.06710726;1.04335632;-0.617316124;0.0921209565;1.04779889;-0.399997;0.0386170863;10;1.06533335;1;1
22.602537;1.04779821;-0.666661667;0.0643612346;-0.636250377;0.0614260631;1.06710729;1.04335631;-0.617316123;0.0921193324;1.04779787;-0.399997;0.038617088;10;1.06533338;1;1
22.605537;1.04779822;-0.666661667;0.0643561324;-0.636250357;0.0614212669;1.06710536;1.04335628;-0.617316128;0.0921160534;1.0477978;-0.399997;0.0386140905;10;1.06533344;1;1
22.606537;1.04779821;-0.666661667;0.0643544397;-0.636250348;0.0614196663;1.06710538;1.04335527;-0.617316723;0.0921145155;1.04779778;-0.399997;0.038613091;10;1.06533345;1;1
22.612537;1.04779817;-0.666661667;0.0643460589;-0.636250265;0.0614116542;1.06710248;1.04335521;-0.617316741;0.0921063535;1.04779766;-0.399997;0.0386080874;10;1.06533352;1;1
22.613537;1.04779816;-0.666661667;0.0643444026;-0.636250244;0.0614100561;1.06710149;1.0433542;-0.617317334;0.0921048161;1.04779764;-0.399997;0.0386070864;10;1.06533352;1;1
22.615537;1.04779813;-0.666661667;0.06434277;-0.636250193;0.0614084551;1.06710049;1.04335418;-0.617317339;0.0921015688;1.0477976;-0.399997;0.0386060862;10;1.06533352;1;1
22.616537;1.04779712;-0.666661667;0.0643411262;-0.63625077;0.0614069206;1.06710049;1.04335418;-0.617317342;0.0920999478;1.04779658;-0.399997;0.0386050877;10;1.06533352;1;1
22.618537;1.0477971;-0.666661667;0.0643378478;-0.636250706;0.0614037401;1.06709948;1.04335418;-0.617317353;0.0920983095;1.04779655;-0.399997;0.0386030949;10;1.06533351;1;1
22.619537;1.04779709;-0.666661667;0.0643362127;-0.636250672;0.0614021526;1.06709846;1.04335318;-0.617317953;0.0920967833;1.04779654;-0.399997;0.0386021005;10;1.0653335;1;1
22.624537;1.04779705;-0.666661667;0.0643297435;-0.636250507;0.0613958122;1.06709637;1.04335319;-0.617318002;0.0920887493;1.04779649;-0.399997;0.0385981381;10;1.06533343;1;1
22.625537;1.04779705;-0.666661667;0.0643281243;-0.636250476;0.0613942239;1.06709534;1.0433522;-0.617318604;0.0920872387;1.04779649;-0.399997;0.0385971466;10;1.06533341;1;1
22.627537;1.04779705;-0.666661667;0.0643248914;-0.636250421;0.061391043;1.06709428;1.0433522;-0.617318618;0.0920856451;1.04779649;-0.399997;0.0385951636;10;1.06533337;1;1
22.628537;1.04779705;-0.666661667;0.0643232763;-0.636250396;0.0613894503;1.06709425;1.04335221;-0.617318623;0.0920840527;1.04779649;-0.399997;0.0385941719;10;1.06533334;1;1
22.629537;1.04779605;-0.666661667;0.0643216611;-0.636250981;0.0613879146;1.06709322;1.04335221;-0.617318625;0.092082462;1.0477955;-0.399997;0.0385931797;10;1.06533331;1;1
22.630537;1.04779606;-0.666661667;0.0643200448;-0.636250961;0.0613863189;1.06709319;1.0433522;-0.617318625;0.0920808732;1.0477955;-0.399997;0.038592187;10;1.06533328;1;1
22.631537;1.04779607;-0.666661667;0.0643184267;-0.636250943;0.0613847218;1.06709216;1.0433512;-0.617319214;0.0920793748;1.04779552;-0.399997;0.0385911936;10;1.06533325;1;1
22.632537;1.04779608;-0.666661667;0.0643184731;-0.636250926;0.0613847141;1.06709213;1.0433512;-0.61731921;0.0920777899;1.04779553;-0.399997;0.0385911998;10;1.06533322;1;1
22.636537;1.04779614;-0.666661667;0.0643119628;-0.636250887;0.0613783072;1.06708903;1.04335117;-0.617319177;0.0920714676;1.04779561;-0.399997;0.0385872281;10;1.06533308;1;1
22.637537;1.04779616;-0.666661667;0.0643103271;-0.636250884;0.0613767016;1.06708901;1.04335016;-0.617319758;0.0920699793;1.04779563;-0.399997;0.0385862368;10;1.06533305;1;1
22.640537;1.04779621;-0.666661667;0.0643053972;-0.636250891;0.0613718726;1.06708698;1.04335013;-0.617319722;0.0920652574;1.0477957;-0.399997;0.0385832636;10;1.06533296;1;1
22.641537;1.04779523;-0.666661667;0.064303745;-0.636251506;0.0613703172;1.06708597;1.04335012;-0.617319711;0.0920636853;1.04779473;-0.399997;0.0385822716;10;1.06533293;1;1
22.642537;1.04779524;-0.666661667;0.0643020883;-0.636251515;0.0613687012;1.06708597;1.04335011;-0.617319699;0.092062114;1.04779475;-0.399997;0.0385812788;10;1.06533291;1;1
22.643537;1.04779525;-0.666661667;0.064300427;-0.636251526;0.061367084;1.06708498;1.0433491;-0.617320279;0.0920606312;1.04779477;-0.399997;0.0385802848;10;1.06533289;1;1
22.647537;1.04779528;-0.666661667;0.0642937409;-0.636251576;0.0613606131;1.06708304;1.04334908;-0.617320236;0.0920543455;1.04779482;-0.399997;0.0385762992;10;1.06533283;1;1
22.648537;1.04779529;-0.666661667;0.0642920596;-0.63625159;0.0613589976;1.06708207;1.04334808;-0.617320817;0.0920528614;1.04779482;-0.399997;0.0385753011;10;1.06533282;1;1
22.652537;1.04779529;-0.666661667;0.0642852983;-0.636251645;0.0613525565;1.06708018;1.0433481;-0.617320772;0.0920465681;1.04779483;-0.399997;0.0385713066;10;1.06533283;1;1
22.653537;1.04779428;-0.666661667;0.0642836015;-0.636252266;0.0613510106;1.06707921;1.04334811;-0.617320758;0.0920449942;1.04779383;-0.399997;0.0385703076;10;1.06533283;1;1
22.654537;1.04779428;-0.666661667;0.0642819038;-0.636252281;0.0613494085;1.06707924;1.04334713;-0.617321335;0.0920435087;1.04779382;-0.399997;0.0385693082;10;1.06533284;1;1
22.658537;1.04779425;-0.666661667;0.0642751152;-0.636252344;0.0613430222;1.06707633;1.04334721;-0.617321261;0.0920372193;1.04779379;-0.399997;0.0385653038;10;1.0653329;1;1
22.659537;1.04779424;-0.666661667;0.0642734215;-0.63625236;0.0613414307;1.06707635;1.04334624;-0.617321832;0.0920357356;1.04779378;-0.399997;0.0385643003;10;1.06533291;1;1
22.661537;1.04779421;-0.666661667;0.0642700425;-0.636252392;0.0613382528;1.06707539;1.04334628;-0.617321789;0.0920325905;1.04779376;-0.399997;0.0385622893;10;1.06533293;1;1
22.663537;1.04779418;-0.666661667;0.064266677;-0.636252421;0.0613350802;1.06707342;1.04334632;-0.61732175;0.0920294405;1.04779373;-0.399997;0.0385602721;10;1.06533295;1;1
22.664537;1.04779315;-0.666661667;0.0642649997;-0.636253042;0.0613335541;1.06707344;1.04334534;-0.617322324;0.092027951;1.04779271;-0.399997;0.038559261;10;1.06533296;1;1
22.665537;1.04779313;-0.666661667;0.0642616592;-0.636253054;0.0613303798;1.06707245;1.04334536;-0.617323906;0.0920263711;1.04779269;-0.399997;0.0385572482;10;1.06533297;1;1
22.666537;1.0477931;-0.666661667;0.0642599885;-0.636253065;0.0613287969;1.06707147;1.04334538;-0.617323892;0.092024789;1.04779267;-0.399997;0.0385562335;10;1.06533298;1;1
22.668537;1.04779304;-0.666661667;0.0642566562;-0.636253081;0.061325633;1.0670705;1.04334542;-0.617323871;0.0920200214;1.04779262;-0.399997;0.038554198;10;1.065333;1;1
22.669537;1.04779301;-0.666661667;0.0642549941;-0.636253088;0.0613240513;1.06707051;1.04334444;-0.617324455;0.0920185225;1.0477926;-0.399997;0.0385531773;10;1.06533301;1;1
22.673537;1.04779287;-0.666661667;0.0642483658;-0.636253103;0.0613177189;1.06706757;1.0433445;-0.617324433;0.0920121685;1.04779251;-0.399997;0.038549081;10;1.06533305;1;1
22.674537;1.04779284;-0.666661667;0.0642467118;-0.636253103;0.0613161341;1.06706658;1.04334351;-0.617325021;0.0920106684;1.04779249;-0.399997;0.0385480558;10;1.06533306;1;1
22.675537;1.04779181;-0.666661667;0.0642450583;-0.636253709;0.0613146065;1.06706659;1.04334351;-0.617325018;0.092009081;1.04779147;-0.399997;0.0385470309;10;1.06533308;1;1
22.678537;1.04779172;-0.666661667;0.0642384314;-0.636253697;0.0613082506;1.06706462;1.0433435;-0.617325009;0.0920027248;1.04779142;-0.399997;0.038542958;10;1.06533312;1;1
22.679537;1.04779169;-0.666661667;0.0642367772;-0.636253689;0.0613066598;1.06706363;1.04334249;-0.617325598;0.0920012276;1.04779141;-0.399997;0.0385419345;10;1.06533314;1;1
22.683537;1.04779161;-0.666661667;0.0642301522;-0.636253638;0.0613002922;1.06706064;1.04334243;-0.617325598;0.0919948896;1.04779137;-0.399997;0.0385378505;10;1.06533323;1;1
22.684537;1.04779159;-0.666661667;0.0642268271;-0.636253619;0.0612971107;1.06706064;1.04334141;-0.617326194;0.0919917959;1.04779137;-0.399997;0.0385358336;10;1.06533326;1;1
22.685537;1.04779058;-0.666661667;0.0642251675;-0.636254205;0.0612955795;1.06705964;1.04334139;-0.6173262;0.0919902112;1.04779037;-0.399997;0.0385348187;10;1.06533329;1;1
22.688537;1.04779054;-0.666661667;0.0642201808;-0.636254124;0.06129082;1.06705765;1.04334133;-0.617326236;0.0919854521;1.04779038;-0.399997;0.0385317859;10;1.06533337;1;1
22.689537;1.04779052;-0.666661667;0.0642185159;-0.636254091;0.0612892367;1.06705665;1.0433403;-0.617326846;0.0919839513;1.04779039;-0.399997;0.0385307788;10;1.06533339;1;1
22.692537;1.04779049;-0.666661667;0.0642118476;-0.636253977;0.0612829029;1.06705466;1.04334023;-0.617326921;0.0919775789;1.04779042;-0.399997;0.0385267683;10;1.06533346;1;1
22.693537;1.04779048;-0.666661667;0.0642101791;-0.636253936;0.0612813235;1.06705467;1.04333921;-0.617327544;0.0919760728;1.04779044;-0.399997;0.0385257681;10;1.06533348;1;1
22.694537;1.04779048;-0.666661667;0.0642085107;-0.636253894;0.0612797452;1.06705368;1.04333919;-0.617327577;0.0919744769;1.04779046;-0.399997;0.0385247693;10;1.0653335;1;1
22.695537;1.04778948;-0.666661667;0.0642068429;-0.63625446;0.0612782262;1.06705269;1.04333916;-0.617327611;0.0919712816;1.04778948;-0.399997;0.0385237719;10;1.06533352;1;1
22.697537;1.04778947;-0.666661667;0.0642018432;-0.636254379;0.0612734843;1.0670517;1.04333911;-0.61732768;0.0919680799;1.04778952;-0.399997;0.0385207802;10;1.06533355;1;1
22.698537;1.04778948;-0.666661667;0.064200179;-0.636254342;0.0612719104;1.06705071;1.04333809;-0.617328306;0.0919665639;1.04778954;-0.399997;0.0385197853;10;1.06533356;1;1
22.701537;1.04778949;-0.666661667;0.0641935327;-0.636254245;0.061265604;1.06704874;1.04333802;-0.6173284;0.091960143;1.04778961;-0.399997;0.0385158021;10;1.0653336;1;1
22.702537;1.0477895;-0.666661667;0.0641918776;-0.63625422;0.0612640339;1.06704774;1.04333699;-0.617329018;0.0919586209;1.04778963;-0.399997;0.0385148083;10;1.06533361;1;1
22.703537;1.0477895;-0.666661667;0.0641902245;-0.6362542;0.0612624646;1.06704774;1.04333697;-0.617329043;0.0919570102;1.04778965;-0.399997;0.0385138154;10;1.06533361;1;1
22.704537;1.04778851;-0.666661667;0.0641885734;-0.636254791;0.0612609552;1.06704675;1.04333695;-0.617329064;0.0919553996;1.04778867;-0.399997;0.0385128233;10;1.06533362;1;1
22.706537;1.04778852;-0.666661667;0.0641836093;-0.636254773;0.0612562324;1.06704474;1.0433369;-0.617329097;0.0919505825;1.04778871;-0.399997;0.0385098423;10;1.06533363;1;1
22.707537;1.04778853;-0.666661667;0.0641819621;-0.63625477;0.0612546687;1.06704474;1.04333588;-0.6173297;0.0919490622;1.04778873;-0.399997;0.0385088531;10;1.06533362;1;1
22.710537;1.04778855;-0.666661667;0.0641753552;-0.636254791;0.0612483941;1.06704172;1.04333582;-0.617329712;0.0919426448;1.04778878;-0.399997;0.0385048879;10;1.06533361;1;1
22.711537;1.04778856;-0.666661667;0.0641737078;-0.636254805;0.0612468343;1.06704171;1.0433348;-0.617330301;0.0919411272;1.0477888;-0.399997;0.0385038993;10;1.0653336;1;1
22.712537;1.04778857;-0.666661667;0.0641720599;-0.636254823;0.0612452746;1.0670407;1.04333479;-0.617330295;0.0919395212;1.04778882;-0.399997;0.03850291;10;1.06533359;1;1
22.713537;1.04778857;-0.666661667;0.0641687446;-0.636254844;0.0612421243;1.06703969;1.04333477;-0.617330287;0.0919363175;1.04778884;-0.399997;0.0385009193;10;1.06533358;1;1
22.714537;1.04778758;-0.666661667;0.0641670956;-0.636255474;0.0612406227;1.06703968;1.04333476;-0.617330276;0.0919347109;1.04778786;-0.399997;0.0384999269;10;1.06533357;1;1
22.715537;1.04778759;-0.666661667;0.0641654464;-0.6362555;0.0612390621;1.06703866;1.04333374;-0.617330854;0.0919331922;1.04778788;-0.399997;0.0384989326;10;1.06533355;1;1
22.719537;1.04778764;-0.666661667;0.0641571872;-0.636255622;0.0612312141;1.0670356;1.04333371;-0.617330792;0.0919251678;1.04778794;-0.399997;0.0384939398;10;1.06533349;1;1
22.720537;1.04778765;-0.666661667;0.0641555404;-0.636255655;0.0612296437;1.06703459;1.04333271;-0.617331368;0.0919220516;1.04778795;-0.399997;0.0384929381;10;1.06533347;1;1
22.722537;1.04778768;-0.666661667;0.0641505803;-0.636255724;0.0612249028;1.06703355;1.04333271;-0.617331338;0.0919188366;1.04778798;-0.399997;0.0384899294;10;1.06533344;1;1
22.723537;1.04778669;-0.666661667;0.0641489329;-0.636256365;0.0612233811;1.06703252;1.04333271;-0.617331324;0.0919156305;1.04778699;-0.399997;0.038488922;10;1.06533343;1;1
22.724537;1.04778671;-0.666661667;0.064145618;-0.636256398;0.0612202068;1.0670315;1.04333171;-0.617331904;0.0919141093;1.04778699;-0.399997;0.0384869126;10;1.06533342;1;1
22.727537;1.04778675;-0.666661667;0.064139001;-0.636256496;0.0612138438;1.06702942;1.04333172;-0.617331879;0.0919076806;1.04778701;-0.399997;0.0384828716;10;1.06533338;1;1
22.728537;1.04778677;-0.666661667;0.0641373487;-0.636256528;0.061212246;1.0670284;1.04333073;-0.617332466;0.0919061581;1.04778701;-0.399997;0.0384818542;10;1.06533336;1;1
22.730537;1.04778679;-0.666661667;0.0641340399;-0.636256591;0.0612090413;1.06702635;1.04333075;-0.61733246;0.0919013406;1.04778701;-0.399997;0.0384798155;10;1.06533333;1;1
22.731537;1.04778581;-0.666661667;0.0641307167;-0.636257228;0.0612059028;1.06702633;1.04333076;-0.617332459;0.0918997316;1.04778601;-0.399997;0.0384777953;10;1.06533332;1;1
22.732537;1.04778582;-0.666661667;0.0641290584;-0.636257259;0.0612042944;1.06702531;1.04332978;-0.617333051;0.0918982116;1.04778601;-0.399997;0.0384767752;10;1.06533331;1;1
22.735537;1.04778587;-0.666661667;0.0641224049;-0.636257341;0.0611978688;1.06702226;1.04332984;-0.617333054;0.0918917949;1.04778599;-0.399997;0.0384727176;10;1.06533326;1;1
22.736537;1.04778589;-0.666661667;0.064120738;-0.636257365;0.0611962551;1.06702224;1.04332886;-0.617333646;0.0918886803;1.04778599;-0.399997;0.0384716999;10;1.06533325;1;1
22.739537;1.04778595;-0.666661667;0.0641140582;-0.636257425;0.0611898217;1.06701921;1.04332893;-0.61733364;0.0918822662;1.04778596;-0.399997;0.0384676517;10;1.06533321;1;1
22.740537;1.04778497;-0.666661667;0.064110717;-0.636258049;0.0611866754;1.06701919;1.04332796;-0.617334227;0.0918807466;1.04778495;-0.399997;0.0384656366;10;1.06533319;1;1
22.743537;1.04778504;-0.666661667;0.0641040212;-0.636258083;0.0611802479;1.06701616;1.04332804;-0.617334208;0.0918743119;1.04778492;-0.399997;0.038461592;10;1.06533315;1;1
22.744537;1.04778507;-0.666661667;0.0641023446;-0.636258091;0.0611786379;1.06701515;1.04332707;-0.617334791;0.0918711838;1.04778491;-0.399997;0.0384605772;10;1.06533314;1;1
22.747537;1.04778514;-0.666661667;0.0640956481;-0.636258106;0.0611722261;1.06701313;1.04332714;-0.617334759;0.0918647104;1.04778487;-0.399997;0.038456532;10;1.06533311;1;1
22.748537;1.04778516;-0.666661667;0.0640923042;-0.636258109;0.0611690318;1.06701212;1.04332617;-0.617335338;0.0918631671;1.04778486;-0.399997;0.0384545165;10;1.0653331;1;1
22.749537;1.04778418;-0.666661667;0.0640906262;-0.636258718;0.0611674881;1.06701111;1.04332619;-0.617335325;0.0918599355;1.04778385;-0.399997;0.0384535009;10;1.0653331;1;1
22.751537;1.04778423;-0.666661667;0.0640856015;-0.636258718;0.0611626984;1.06701009;1.04332623;-0.617335299;0.0918566602;1.04778383;-0.399997;0.0384504706;10;1.0653331;1;1
22.752537;1.04778425;-0.666661667;0.0640839214;-0.636258716;0.061161101;1.06700908;1.04332525;-0.617335879;0.0918535101;1.04778382;-0.399997;0.0384494566;10;1.0653331;1;1
22.755537;1.04778431;-0.666661667;0.0640755444;-0.636258701;0.0611531367;1.06700605;1.04332531;-0.617335856;0.0918469858;1.04778379;-0.399997;0.0384444238;10;1.06533311;1;1
22.756537;1.04778433;-0.666661667;0.0640738616;-0.636258694;0.0611515452;1.06700604;1.04332432;-0.617336443;0.0918438346;1.04778378;-0.399997;0.0384434172;10;1.06533312;1;1
22.757537;1.04778335;-0.666661667;0.0640721775;-0.636259293;0.0611500131;1.06700503;1.04332434;-0.617336441;0.091842194;1.04778276;-0.399997;0.0384424131;10;1.06533312;1;1
22.759537;1.04778338;-0.666661667;0.0640671378;-0.636259276;0.0611452429;1.06700302;1.04332436;-0.617336441;0.0918373204;1.04778273;-0.399997;0.0384394127;10;1.06533314;1;1
22.760537;1.04778339;-0.666661667;0.0640637818;-0.636259266;0.0611420626;1.06700201;1.04332336;-0.617337034;0.0918357733;1.04778272;-0.399997;0.0384374167;10;1.06533314;1;1
22.763537;1.04778342;-0.666661667;0.0640570354;-0.636259236;0.0611357052;1.06699999;1.04332338;-0.617337035;0.0918276875;1.04778267;-0.399997;0.0384334434;10;1.06533316;1;1
22.764537;1.04778343;-0.666661667;0.0640553384;-0.636259225;0.0611341167;1.06699898;1.04332238;-0.617337627;0.0918261506;1.04778266;-0.399997;0.0384324563;10;1.06533316;1;1
22.765537;1.04778243;-0.666661667;0.0640519735;-0.63625982;0.061130996;1.06699797;1.04332237;-0.617337627;0.0918245284;1.04778164;-0.399997;0.0384304708;10;1.06533317;1;1
22.767537;1.04778244;-0.666661667;0.0640469076;-0.636259796;0.0611262277;1.06699595;1.04332237;-0.617337625;0.0918196946;1.04778162;-0.399997;0.0384275026;10;1.06533317;1;1
22.768537;1.04778244;-0.666661667;0.0640452077;-0.636259784;0.0611246381;1.06699495;1.04332136;-0.617338215;0.0918165707;1.04778161;-0.399997;0.0384265187;10;1.06533318;1;1
22.770537;1.04778245;-0.666661667;0.064040143;-0.636259761;0.0611198665;1.06699394;1.04332134;-0.61733821;0.0918117524;1.0477816;-0.399997;0.0384235494;10;1.06533318;1;1
22.771537;1.04778245;-0.666661667;0.064036779;-0.636259751;0.0611166848;1.06699293;1.04332032;-0.617338798;0.0918102345;1.0477816;-0.399997;0.0384215631;10;1.06533318;1;1
22.772537;1.04778245;-0.666661667;0.0640350829;-0.636259742;0.0611150936;1.06699193;1.04332031;-0.617338795;0.091807034;1.0477816;-0.399997;0.0384205753;10;1.06533318;1;1
22.773537;1.04778145;-0.666661667;0.0640333883;-0.636260342;0.0611135609;1.06699094;1.04332029;-0.617338793;0.0918054342;1.0477806;-0.399997;0.038419586;10;1.06533318;1;1
22.774537;1.04778145;-0.666661667;0.0640300287;-0.636260337;0.0611103795;1.06698994;1.04332028;-0.61733879;0.0918022398;1.0477806;-0.399997;0.0384175953;10;1.06533318;1;1
22.775537;1.04778145;-0.666661667;0.0640283371;-0.636260335;0.0611087892;1.06698895;1.04331926;-0.61733938;0.091800734;1.0477806;-0.399997;0.0384166035;10;1.06533318;1;1
22.778537;1.04778144;-0.666661667;0.0640199375;-0.636260349;0.0611008395;1.06698698;1.04331919;-0.617339376;0.0917927754;1.0477806;-0.399997;0.0384116254;10;1.06533318;1;1
22.779537;1.04778144;-0.666661667;0.0640182514;-0.636260361;0.0610992505;1.06698599;1.04331817;-0.617339966;0.0917912812;1.04778061;-0.399997;0.0384106331;10;1.06533318;1;1
22.780537;1.04778144;-0.666661667;0.0640148999;-0.636260376;0.0610960708;1.06698501;1.04331814;-0.617339963;0.091788104;1.04778061;-0.399997;0.0384086414;10;1.06533319;1;1
22.781537;1.04778044;-0.666661667;0.0640132165;-0.636261001;0.0610945397;1.06698402;1.04331812;-0.61733996;0.0917865263;1.04777962;-0.399997;0.0384076504;10;1.06533319;1;1
22.782537;1.04778045;-0.666661667;0.0640098679;-0.636261023;0.0610913589;1.06698304;1.04331709;-0.617340548;0.0917834411;1.04777963;-0.399997;0.0384056601;10;1.06533319;1;1
22.784537;1.04778045;-0.666661667;0.0640048417;-0.636261073;0.0610865848;1.06698208;1.04331703;-0.617340539;0.0917786971;1.04777965;-0.399997;0.0384026808;10;1.0653332;1;1
22.785537;1.04778045;-0.666661667;0.0640031637;-0.636261101;0.0610849913;1.0669811;1.043317;-0.617340533;0.0917771256;1.04777967;-0.399997;0.0384016915;10;1.0653332;1;1
22.786537;1.04778045;-0.666661667;0.0639998195;-0.636261132;0.0610818055;1.06698011;1.04331596;-0.617341118;0.0917740451;1.04777969;-0.399997;0.0383997019;10;1.0653332;1;1
22.787537;1.04778045;-0.666661667;0.0639981421;-0.636261165;0.0610802094;1.06697913;1.04331593;-0.617341109;0.091772474;1.0477797;-0.399997;0.038398712;10;1.0653332;1;1
22.788537;1.04777945;-0.666661667;0.0639947979;-0.636261807;0.0610770798;1.06697814;1.0433159;-0.6173411;0.0917693047;1.04777873;-0.399997;0.0383967214;10;1.0653332;1;1
22.789537;1.04777945;-0.666661667;0.06399312;-0.636261844;0.0610754822;1.06697714;1.04331588;-0.61734109;0.0917677316;1.04777875;-0.399997;0.0383957303;10;1.06533319;1;1
22.790537;1.04777945;-0.666661667;0.0639897754;-0.636261882;0.0610722935;1.06697615;1.04331485;-0.617341672;0.0917646476;1.04777877;-0.399997;0.0383937386;10;1.06533318;1;1
22.792537;1.04777944;-0.666661667;0.063984752;-0.636261959;0.0610675068;1.06697415;1.0433148;-0.61734165;0.091759895;1.04777882;-0.399997;0.0383907542;10;1.06533316;1;1
22.793537;1.04777944;-0.666661667;0.0639830731;-0.636261997;0.0610659088;1.06697415;1.04331378;-0.61734223;0.0917584019;1.04777885;-0.399997;0.0383897619;10;1.06533314;1;1
22.795537;1.04777942;-0.666661667;0.0639763813;-0.636262069;0.0610595309;1.06697213;1.04331374;-0.617342211;0.0917536349;1.0477789;-0.399997;0.0383857772;10;1.0653331;1;1
22.796537;1.04777842;-0.666661667;0.0639747017;-0.636262709;0.0610579907;1.06697113;1.04331373;-0.617342203;0.0917504488;1.04777793;-0.399997;0.0383847848;10;1.06533307;1;1
22.797537;1.04777841;-0.666661667;0.0639713556;-0.636262741;0.0610548019;1.06697012;1.04331271;-0.617342789;0.091747348;1.04777795;-0.399997;0.0383827925;10;1.06533305;1;1
22.799537;1.04777838;-0.666661667;0.0639663312;-0.636262797;0.061050017;1.06696812;1.04331269;-0.617342781;0.0917425618;1.04777801;-0.399997;0.0383798076;10;1.06533299;1;1
22.800537;1.04777837;-0.666661667;0.0639646535;-0.636262822;0.0610484213;1.06696712;1.04331168;-0.617343371;0.091741053;1.04777803;-0.399997;0.0383788154;10;1.06533295;1;1
22.802537;1.04777834;-0.666661667;0.0639596358;-0.636262864;0.061043644;1.06696512;1.04331166;-0.617343368;0.0917362582;1.04777808;-0.399997;0.0383758325;10;1.06533288;1;1
22.803537;1.04777733;-0.666661667;0.0639562967;-0.636263489;0.0610405212;1.06696512;1.04331166;-0.617343367;0.0917330605;1.0477771;-0.399997;0.0383738421;10;1.06533285;1;1
22.804537;1.04777731;-0.666661667;0.0639529599;-0.636263503;0.0610373423;1.06696413;1.04331066;-0.617343958;0.0917315471;1.04777712;-0.399997;0.0383718524;10;1.06533281;1;1
22.806537;1.04777728;-0.666661667;0.0639479612;-0.636263525;0.0610325805;1.06696215;1.04331066;-0.617343953;0.0917251466;1.04777716;-0.399997;0.0383688754;10;1.06533274;1;1
22.807537;1.04777726;-0.666661667;0.0639462992;-0.636263532;0.0610309969;1.06696116;1.04330967;-0.61734454;0.0917236306;1.04777718;-0.399997;0.0383678878;10;1.0653327;1;1
22.810537;1.04777719;-0.666661667;0.0639379954;-0.636263543;0.061023068;1.06695819;1.04330969;-0.617344529;0.0917156217;1.04777721;-0.399997;0.0383629263;10;1.06533259;1;1
22.811537;1.04777617;-0.666661667;0.0639346761;-0.63626415;0.0610199529;1.0669572;1.04330869;-0.617345117;0.0917125071;1.04777622;-0.399997;0.0383609391;10;1.06533256;1;1
22.813537;1.04777612;-0.666661667;0.0639297075;-0.636264145;0.0610151953;1.06695522;1.04330871;-0.61734511;0.0917077;1.04777623;-0.399997;0.038357964;10;1.0653325;1;1
22.814537;1.04777609;-0.666661667;0.0639280571;-0.63626414;0.061013611;1.06695423;1.04330772;-0.617345698;0.0917061833;1.04777623;-0.399997;0.0383569758;10;1.06533247;1;1
22.817537;1.04777603;-0.666661667;0.0639197696;-0.636264118;0.0610056711;1.06695125;1.04330773;-0.617345685;0.0916981764;1.04777621;-0.399997;0.0383520073;10;1.0653324;1;1
22.818537;1.04777501;-0.666661667;0.0639164492;-0.636264714;0.0610025494;1.06695126;1.04330674;-0.617346273;0.0916950633;1.04777521;-0.399997;0.0383500162;10;1.06533239;1;1
22.820537;1.04777498;-0.666661667;0.0639114691;-0.636264688;0.0609977726;1.06694927;1.04330675;-0.617346268;0.0916902598;1.04777519;-0.399997;0.0383470326;10;1.06533236;1;1
22.821537;1.04777497;-0.666661667;0.0639081423;-0.636264673;0.0609945843;1.06694828;1.04330575;-0.617346858;0.0916871477;1.04777517;-0.399997;0.0383450406;10;1.06533235;1;1
22.823537;1.04777496;-0.666661667;0.0639031479;-0.636264639;0.0609897879;1.06694629;1.04330577;-0.617346859;0.0916823451;1.04777515;-0.399997;0.0383420567;10;1.06533234;1;1
22.824537;1.04777496;-0.666661667;0.0639014799;-0.636264619;0.0609881801;1.06694529;1.04330477;-0.617347454;0.0916792322;1.04777514;-0.399997;0.0383410648;10;1.06533234;1;1
22.825537;1.04777396;-0.666661667;0.0638981422;-0.636265205;0.0609850368;1.0669443;1.04330478;-0.617347456;0.0916776283;1.04777412;-0.399997;0.0383390728;10;1.06533234;1;1
22.827537;1.04777396;-0.666661667;0.0638931251;-0.636265157;0.0609802174;1.0669423;1.0433048;-0.617347462;0.0916712229;1.0477741;-0.399997;0.0383360881;10;1.06533234;1;1
22.828537;1.04777397;-0.666661667;0.0638897793;-0.63626513;0.0609770096;1.06694131;1.04330381;-0.617348056;0.0916697041;1.0477741;-0.399997;0.0383340954;10;1.06533235;1;1
22.830537;1.04777398;-0.666661667;0.0638847477;-0.636265073;0.0609721813;1.06693931;1.04330384;-0.617348062;0.0916648893;1.04777409;-0.399997;0.0383311091;10;1.06533236;1;1
22.831537;1.04777398;-0.666661667;0.0638813959;-0.636265042;0.0609689713;1.06693831;1.04330285;-0.617348656;0.0916617687;1.04777409;-0.399997;0.0383291152;10;1.06533236;1;1
22.832537;1.04777299;-0.666661667;0.0638780425;-0.636265617;0.0609658197;1.06693731;1.04330286;-0.617348659;0.0916585586;1.04777309;-0.399997;0.0383271206;10;1.06533236;1;1
22.833537;1.04777299;-0.666661667;0.0638763549;-0.636265584;0.0609642016;1.06693631;1.04330287;-0.617348662;0.0916569448;1.04777309;-0.399997;0.0383261251;10;1.06533236;1;1
22.834537;1.047773;-0.666661667;0.063873;-0.63626555;0.0609609941;1.06693531;1.04330187;-0.617349257;0.0916538203;1.04777309;-0.399997;0.0383241287;10;1.06533236;1;1
22.837537;1.04777301;-0.666661667;0.0638646074;-0.636265451;0.0609529723;1.06693232;1.04330187;-0.617349265;0.0916457767;1.0477731;-0.399997;0.0383191357;10;1.06533236;1;1
22.838537;1.04777301;-0.666661667;0.0638629248;-0.636265421;0.0609513626;1.06693132;1.04330086;-0.617349859;0.0916426506;1.04777311;-0.399997;0.0383181381;10;1.06533236;1;1
22.839537;1.04777201;-0.666661667;0.0638595782;-0.636266001;0.0609482225;1.06693033;1.04330085;-0.61734986;0.0916410351;1.04777211;-0.399997;0.0383161411;10;1.06533235;1;1
22.840537;1.04777201;-0.666661667;0.0638562341;-0.636265975;0.0609450263;1.06692933;1.04330084;-0.61734986;0.0916378234;1.04777211;-0.399997;0.0383141445;10;1.06533235;1;1
22.841537;1.04777201;-0.666661667;0.0638545589;-0.636265952;0.0609434233;1.06692834;1.04329983;-0.617350451;0.0916347016;1.04777212;-0.399997;0.0383131483;10;1.06533234;1;1
22.843537;1.047772;-0.666661667;0.0638478822;-0.636265915;0.0609370444;1.06692635;1.04329979;-0.617350443;0.0916298878;1.04777213;-0.399997;0.0383091555;10;1.06533233;1;1
22.844537;1.04777199;-0.666661667;0.0638445476;-0.636265902;0.0609338596;1.06692536;1.04329878;-0.617351027;0.0916267742;1.04777213;-0.399997;0.0383071581;10;1.06533233;1;1
22.845537;1.04777198;-0.666661667;0.0638428821;-0.636265892;0.0609322684;1.06692437;1.04329876;-0.617351016;0.0916235757;1.04777214;-0.399997;0.0383061594;10;1.06533233;1;1
22.846537;1.04777098;-0.666661667;0.0638395528;-0.636266494;0.0609291475;1.06692338;1.04329873;-0.617351003;0.0916219774;1.04777114;-0.399997;0.0383041591;10;1.06533233;1;1
22.847537;1.04777097;-0.666661667;0.0638362262;-0.636266492;0.0609259709;1.06692239;1.04329771;-0.617351579;0.0916188721;1.04777115;-0.399997;0.0383021568;10;1.06533234;1;1
22.850537;1.04777093;-0.666661667;0.063827927;-0.636266507;0.0609180454;1.06692041;1.04329765;-0.617351522;0.0916109064;1.04777115;-0.399997;0.0382971365;10;1.06533235;1;1
22.851537;1.04777091;-0.666661667;0.0638262749;-0.636266518;0.0609164685;1.06691942;1.04329663;-0.617352091;0.0916078112;1.04777115;-0.399997;0.0382961253;10;1.06533236;1;1
22.852537;1.0477709;-0.666661667;0.0638229567;-0.636266531;0.060913303;1.06691843;1.04329661;-0.617352066;0.0916062278;1.04777115;-0.399997;0.0382941124;10;1.06533237;1;1
22.853537;1.04776988;-0.666661667;0.0638196391;-0.636267154;0.0609101982;1.06691744;1.04329659;-0.61735204;0.0916030487;1.04777015;-0.399997;0.038292098;10;1.06533238;1;1
22.854537;1.04776986;-0.666661667;0.0638179884;-0.636267172;0.0609086286;1.06691645;1.04329558;-0.617352606;0.091599959;1.04777014;-0.399997;0.0382910822;10;1.06533239;1;1
22.856537;1.04776983;-0.666661667;0.0638113541;-0.636267215;0.0609023156;1.06691345;1.04329556;-0.617352551;0.0915952055;1.04777014;-0.399997;0.0382870475;10;1.06533242;1;1
22.857537;1.04776981;-0.666661667;0.0638080373;-0.636267238;0.0608991619;1.06691245;1.04329455;-0.617353114;0.0915921192;1.04777014;-0.399997;0.0382850288;10;1.06533243;1;1
22.859537;1.04776977;-0.666661667;0.0638030721;-0.63626729;0.0608944488;1.06691044;1.04329454;-0.617353063;0.0915857737;1.04777013;-0.399997;0.0382819894;10;1.06533246;1;1
22.860537;1.04776875;-0.666661667;0.0637997568;-0.636267925;0.0608913557;1.06690943;1.04329353;-0.617353631;0.0915842879;1.04776913;-0.399997;0.038279969;10;1.06533247;1;1
22.862537;1.04776871;-0.666661667;0.0637947924;-0.636267978;0.0608866434;1.06690739;1.04329353;-0.617353586;0.0915779506;1.04776913;-0.399997;0.0382769284;10;1.06533249;1;1
22.863537;1.04776869;-0.666661667;0.0637914761;-0.636268003;0.0608834909;1.06690637;1.04329252;-0.617354158;0.0915748726;1.04776913;-0.399997;0.0382749085;10;1.0653325;1;1
22.865537;1.04776865;-0.666661667;0.0637865067;-0.636268048;0.0608787732;1.06690431;1.04329253;-0.617354125;0.091570145;1.04776913;-0.399997;0.03827187;10;1.06533252;1;1
22.866537;1.04776764;-0.666661667;0.0637831867;-0.636268675;0.0608756744;1.06690328;1.04329253;-0.617354111;0.0915669851;1.04776813;-0.399997;0.0382698512;10;1.06533254;1;1
22.867537;1.04776762;-0.666661667;0.0637798653;-0.636268693;0.0608725153;1.06690225;1.04329153;-0.617354691;0.0915639143;1.04776813;-0.399997;0.0382678325;10;1.06533255;1;1
22.869537;1.04776759;-0.666661667;0.0637748852;-0.636268724;0.0608677799;1.06690018;1.04329154;-0.617354675;0.0915591973;1.04776814;-0.399997;0.0382647957;10;1.06533258;1;1
22.870537;1.04776758;-0.666661667;0.0637715603;-0.636268737;0.060864613;1.06689914;1.04329055;-0.617355263;0.091556128;1.04776815;-0.399997;0.0382627778;10;1.06533259;1;1
22.872537;1.04776756;-0.666661667;0.0637649087;-0.63626876;0.0608582717;1.06689707;1.04329056;-0.617355264;0.0915514081;1.04776816;-0.399997;0.0382587431;10;1.06533263;1;1
22.873537;1.04776655;-0.666661667;0.0637632497;-0.636269378;0.0608567465;1.06689604;1.04328957;-0.617355861;0.0915483341;1.04776718;-0.399997;0.0382577266;10;1.06533265;1;1
22.875537;1.04776654;-0.666661667;0.0637565996;-0.6362694;0.0608503935;1.06689397;1.04328959;-0.617355878;0.0915420014;1.0477672;-0.399997;0.0382536959;10;1.06533269;1;1
22.876537;1.04776654;-0.666661667;0.0637532753;-0.636269411;0.0608472148;1.06689294;1.0432886;-0.617356483;0.091540515;1.04776721;-0.399997;0.038251682;10;1.06533271;1;1
22.878537;1.04776654;-0.666661667;0.0637482957;-0.636269435;0.0608424448;1.06689088;1.04328863;-0.617356514;0.0915341604;1.04776724;-0.399997;0.0382486588;10;1.06533276;1;1
22.879537;1.04776554;-0.666661667;0.0637449734;-0.636270055;0.0608393213;1.06688985;1.04328764;-0.617357123;0.0915310658;1.04776625;-0.399997;0.0382466499;10;1.06533278;1;1
22.881537;1.04776554;-0.666661667;0.0637383299;-0.636270079;0.0608329575;1.0668878;1.04328767;-0.617357162;0.0915262905;1.04776627;-0.399997;0.0382426391;10;1.06533283;1;1
22.882537;1.04776554;-0.666661667;0.0637366758;-0.636270091;0.0608313664;1.06688677;1.04328668;-0.617357774;0.0915231888;1.04776628;-0.399997;0.0382416373;10;1.06533285;1;1
22.884537;1.04776555;-0.666661667;0.0637300364;-0.636270111;0.0608250036;1.06688472;1.04328669;-0.617357815;0.0915168069;1.04776628;-0.399997;0.0382376406;10;1.0653329;1;1
22.885537;1.04776555;-0.666661667;0.063726718;-0.63627012;0.0608218223;1.0668837;1.0432857;-0.617358427;0.091513703;1.04776628;-0.399997;0.0382356454;10;1.06533293;1;1
22.886537;1.04776455;-0.666661667;0.0637234004;-0.636270735;0.0608186991;1.06688267;1.0432857;-0.617358446;0.0915121086;1.04776528;-0.399997;0.038233652;10;1.06533296;1;1
22.887537;1.04776454;-0.666661667;0.06372175;-0.63627074;0.0608171082;1.06688165;1.0432857;-0.617358463;0.0915089168;1.04776527;-0.399997;0.0382326602;10;1.06533298;1;1
22.888537;1.04776454;-0.666661667;0.063718433;-0.636270743;0.0608139263;1.06688063;1.0432847;-0.617359071;0.0915058127;1.04776526;-0.399997;0.0382306699;10;1.06533301;1;1
22.890537;1.04776453;-0.666661667;0.0637117981;-0.636270743;0.0608075615;1.06687759;1.04328469;-0.617359095;0.0914994296;1.04776524;-0.399997;0.0382266927;10;1.06533307;1;1
22.891537;1.04776452;-0.666661667;0.0637084796;-0.63627074;0.0608043787;1.06687657;1.04328368;-0.617359695;0.0914979231;1.04776523;-0.399997;0.0382247054;10;1.06533309;1;1
22.892537;1.04776352;-0.666661667;0.0637068271;-0.636271342;0.0608028444;1.06687554;1.04328367;-0.617359702;0.0914947312;1.04776421;-0.399997;0.0382237185;10;1.06533312;1;1
22.893537;1.04776351;-0.666661667;0.0637035066;-0.636271335;0.0607996613;1.06687452;1.04328367;-0.617359707;0.0914915387;1.04776419;-0.399997;0.0382217315;10;1.06533314;1;1
22.894537;1.0477635;-0.666661667;0.0637001849;-0.636271325;0.0607964778;1.0668735;1.04328266;-0.617360302;0.0914884333;1.04776417;-0.399997;0.0382197437;10;1.06533316;1;1
22.896537;1.04776349;-0.666661667;0.0636935359;-0.636271302;0.0607901104;1.06687145;1.04328264;-0.617360304;0.0914836433;1.04776413;-0.399997;0.0382157642;10;1.0653332;1;1
22.897537;1.04776348;-0.666661667;0.063691875;-0.636271289;0.0607885173;1.06687043;1.04328162;-0.617362492;0.0914805367;1.04776411;-0.399997;0.038214772;10;1.06533321;1;1
22.898537;1.04776348;-0.666661667;0.0636885449;-0.636271275;0.0607853339;1.06686941;1.04328161;-0.617362491;0.0914773424;1.04776409;-0.399997;0.0382127784;10;1.06533323;1;1
22.899537;1.04776248;-0.666661667;0.0636852124;-0.636271868;0.0607822088;1.06686838;1.0432816;-0.617362489;0.091474148;1.04776307;-0.399997;0.0382107836;10;1.06533324;1;1
