time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.900537;1.04776248;-0.666661667;0.0636818774;-0.636271853;0.0607790263;1.06686736;1.04328058;-0.61736308;0.0914710415;1.04776305;-0.399997;0.0382087879;10;1.06533325;1;1
22.902537;1.04776248;-0.666661667;0.0636752;-0.636271824;0.0607726639;1.06686531;1.04328055;-0.617363082;0.0914662513;1.04776301;-0.399997;0.038204795;10;1.06533327;1;1
22.903537;1.04776249;-0.666661667;0.0636735251;-0.636271809;0.0607710747;1.06686429;1.04327954;-0.617363676;0.0914631459;1.04776299;-0.399997;0.0382037985;10;1.06533328;1;1
22.904537;1.0477625;-0.666661667;0.0636701822;-0.636271795;0.0607678952;1.06686227;1.04327953;-0.617363681;0.0914599536;1.04776297;-0.399997;0.0382018024;10;1.06533329;1;1
22.905537;1.04776151;-0.666661667;0.0636668382;-0.636272387;0.0607647738;1.06686125;1.04327951;-0.617363687;0.0914567621;1.04776196;-0.399997;0.038199807;10;1.06533329;1;1
22.906537;1.04776153;-0.666661667;0.063663493;-0.636272372;0.0607615942;1.06686024;1.0432785;-0.617364289;0.091453659;1.04776194;-0.399997;0.0381978126;10;1.0653333;1;1
22.908537;1.04776156;-0.666661667;0.0636568;-0.636272342;0.0607552324;1.06685821;1.04327849;-0.617364316;0.0914472779;1.04776192;-0.399997;0.0381938272;10;1.06533331;1;1
22.909537;1.04776159;-0.666661667;0.063655119;-0.636272328;0.0607536401;1.0668572;1.04327748;-0.617364925;0.0914457722;1.04776191;-0.399997;0.0381928365;10;1.06533331;1;1
22.910537;1.04776161;-0.666661667;0.0636517708;-0.636272314;0.0607504555;1.06685619;1.04327748;-0.617364945;0.0914425805;1.0477619;-0.399997;0.0381908473;10;1.06533331;1;1
22.911537;1.04776064;-0.666661667;0.0636484218;-0.636272909;0.0607473265;1.06685519;1.04327749;-0.617364966;0.0914393882;1.04776089;-0.399997;0.0381888598;10;1.06533331;1;1
22.912537;1.04776068;-0.666661667;0.0636450724;-0.636272897;0.060744137;1.06685419;1.0432765;-0.61736558;0.0914362827;1.04776089;-0.399997;0.0381868738;10;1.06533332;1;1
22.914537;1.04776075;-0.666661667;0.0636383716;-0.636272875;0.06073775;1.06685219;1.04327652;-0.617365626;0.091429894;1.04776087;-0.399997;0.0381829061;10;1.06533332;1;1
22.915537;1.04776079;-0.666661667;0.06363502;-0.636272865;0.0607345526;1.06685119;1.04327554;-0.617366241;0.0914267859;1.04776086;-0.399997;0.0381809243;10;1.06533332;1;1
22.916537;1.04776084;-0.666661667;0.063633334;-0.636272855;0.0607329435;1.0668492;1.04327556;-0.617366264;0.0914235896;1.04776085;-0.399997;0.038179944;10;1.06533333;1;1
22.917537;1.04775989;-0.666661667;0.0636299802;-0.636273454;0.0607297997;1.0668482;1.04327558;-0.617366287;0.0914219899;1.04775984;-0.399997;0.0381779653;10;1.06533333;1;1
22.918537;1.04775993;-0.666661667;0.0636266257;-0.636273446;0.0607265964;1.06684721;1.0432746;-0.617366902;0.0914188794;1.04775983;-0.399997;0.0381759883;10;1.06533333;1;1
22.920537;1.04776003;-0.666661667;0.0636199158;-0.636273431;0.0607201871;1.06684524;1.04327464;-0.617366948;0.0914124805;1.04775981;-0.399997;0.0381720381;10;1.06533333;1;1
22.921537;1.04776008;-0.666661667;0.0636165613;-0.636273424;0.0607169823;1.06684426;1.04327367;-0.617367561;0.0914093676;1.0477598;-0.399997;0.0381700645;10;1.06533333;1;1
22.923537;1.04776018;-0.666661667;0.0636098546;-0.636273412;0.060710575;1.06684229;1.04327372;-0.617367601;0.0914029656;1.04775978;-0.399997;0.0381661185;10;1.06533333;1;1
22.924537;1.04775923;-0.666661667;0.0636081698;-0.636274013;0.0607090219;1.06684131;1.04327274;-0.617368211;0.0913998519;1.04775878;-0.399997;0.0381651451;10;1.06533333;1;1
22.926537;1.04775931;-0.666661667;0.0636014725;-0.636274003;0.0607026236;1.06683835;1.04327279;-0.617368239;0.0913950466;1.04775876;-0.399997;0.0381611947;10;1.06533332;1;1
22.929537;1.0477594;-0.666661667;0.063591443;-0.636273991;0.0606930413;1.06683543;1.04327085;-0.617369448;0.0913856152;1.04775875;-0.399997;0.0381552521;10;1.06533329;1;1
22.930537;1.04775843;-0.666661667;0.0635881041;-0.636274598;0.0606899093;1.06683446;1.04327086;-0.617369452;0.0913824121;1.04775774;-0.399997;0.0381532652;10;1.06533328;1;1
22.931537;1.04775845;-0.666661667;0.0635847677;-0.636274597;0.0606867214;1.06683349;1.04327088;-0.617369453;0.0913792087;1.04775774;-0.399997;0.0381512753;10;1.06533326;1;1
22.932537;1.04775847;-0.666661667;0.0635814338;-0.636274598;0.0606835358;1.06683252;1.04326989;-0.617370042;0.0913760928;1.04775774;-0.399997;0.0381492825;10;1.06533324;1;1
22.934537;1.0477585;-0.666661667;0.0635764406;-0.636274602;0.0606787629;1.06683058;1.04326992;-0.617370034;0.091369686;1.04775774;-0.399997;0.0381462894;10;1.06533319;1;1
22.935537;1.04775852;-0.666661667;0.0635731145;-0.636274606;0.0606755856;1.0668286;1.04326893;-0.617370619;0.0913665705;1.04775774;-0.399997;0.0381442896;10;1.06533316;1;1
22.936537;1.04775753;-0.666661667;0.063569791;-0.636275219;0.0606724694;1.06682763;1.04326895;-0.617370611;0.0913649653;1.04775674;-0.399997;0.038142288;10;1.06533312;1;1
22.937537;1.04775755;-0.666661667;0.0635664701;-0.636275226;0.0606692987;1.06682665;1.04326896;-0.617370602;0.091361763;1.04775674;-0.399997;0.0381402849;10;1.06533308;1;1
22.938537;1.04775756;-0.666661667;0.0635631514;-0.636275233;0.0606661314;1.06682567;1.04326797;-0.617371184;0.0913586488;1.04775674;-0.399997;0.0381382803;10;1.06533304;1;1
22.940537;1.04775758;-0.666661667;0.0635565201;-0.636275249;0.0606598056;1.06682371;1.04326799;-0.617371162;0.0913522467;1.04775675;-0.399997;0.0381342678;10;1.06533296;1;1
22.941537;1.04775759;-0.666661667;0.0635532065;-0.636275257;0.0606566464;1.06682272;1.043267;-0.617371741;0.0913491337;1.04775675;-0.399997;0.0381322606;10;1.06533292;1;1
22.942537;1.0477566;-0.666661667;0.0635498942;-0.636275871;0.0606535471;1.06682173;1.04326701;-0.617371727;0.0913459331;1.04775575;-0.399997;0.0381302531;10;1.06533288;1;1
22.943537;1.04775661;-0.666661667;0.0635465827;-0.636275879;0.0606503916;1.06681974;1.04326702;-0.617371712;0.0913427326;1.04775575;-0.399997;0.0381282459;10;1.06533284;1;1
22.944537;1.04775661;-0.666661667;0.0635432719;-0.636275886;0.0606472373;1.06681875;1.04326603;-0.617372288;0.0913396195;1.04775575;-0.399997;0.0381262388;10;1.0653328;1;1
22.946537;1.04775662;-0.666661667;0.0635383186;-0.6362759;0.0606425204;1.06681677;1.04326605;-0.617372252;0.0913332177;1.04775575;-0.399997;0.0381232251;10;1.06533274;1;1
22.947537;1.04775662;-0.666661667;0.0635350092;-0.636275907;0.0606393661;1.06681577;1.04326506;-0.617372823;0.0913301044;1.04775575;-0.399997;0.0381212183;10;1.06533271;1;1
22.948537;1.04775562;-0.666661667;0.0635316997;-0.63627652;0.0606362685;1.06681477;1.04326507;-0.617372803;0.0913269041;1.04775475;-0.399997;0.0381192112;10;1.06533268;1;1
22.949537;1.04775562;-0.666661667;0.0635283899;-0.636276527;0.0606331112;1.06681378;1.04326407;-0.617373373;0.0913237921;1.04775475;-0.399997;0.0381172036;10;1.06533265;1;1
22.951537;1.0477556;-0.666661667;0.0635217696;-0.636276542;0.0606267886;1.06681077;1.04326408;-0.617373327;0.0913173958;1.04775476;-0.399997;0.0381131848;10;1.06533262;1;1
22.952537;1.04775559;-0.666661667;0.0635184584;-0.63627655;0.0606236224;1.06680977;1.04326309;-0.617373895;0.0913158851;1.04775476;-0.399997;0.038111173;10;1.0653326;1;1
22.953537;1.04775558;-0.666661667;0.0635151466;-0.63627656;0.0606204524;1.06680877;1.04326309;-0.61737387;0.0913126912;1.04775477;-0.399997;0.0381091592;10;1.06533259;1;1
22.954537;1.04775457;-0.666661667;0.0635118337;-0.636277178;0.0606173368;1.06680776;1.0432631;-0.617373846;0.0913094995;1.04775378;-0.399997;0.0381071435;10;1.06533258;1;1
22.955537;1.04775456;-0.666661667;0.0635085198;-0.636277189;0.0606141598;1.06680675;1.0432621;-0.617374413;0.0913063973;1.04775378;-0.399997;0.0381051256;10;1.06533257;1;1
22.957537;1.04775453;-0.666661667;0.0635018897;-0.63627721;0.0606077972;1.06680373;1.0432621;-0.617374366;0.0913000238;1.0477538;-0.399997;0.0381010841;10;1.06533256;1;1
22.958537;1.04775452;-0.666661667;0.0634985737;-0.63627722;0.0606046127;1.06680273;1.0432611;-0.617374934;0.091296927;1.04775381;-0.399997;0.0380990611;10;1.06533256;1;1
22.959537;1.04775451;-0.666661667;0.0634952573;-0.63627723;0.0606014264;1.06680172;1.0432611;-0.617374912;0.0912937437;1.04775382;-0.399997;0.0380970368;10;1.06533255;1;1
22.960537;1.04775349;-0.666661667;0.06349194;-0.636277845;0.0605982967;1.06680071;1.0432611;-0.617374892;0.0912905611;1.04775284;-0.399997;0.0380950117;10;1.06533255;1;1
22.963537;1.04775346;-0.666661667;0.0634836472;-0.636277863;0.0605903197;1.06679769;1.04325909;-0.617376022;0.0912811908;1.04775287;-0.399997;0.0380899325;10;1.06533256;1;1
22.964537;1.04775344;-0.666661667;0.0634803243;-0.636277867;0.0605871298;1.06679568;1.04325908;-0.617376006;0.09127801;1.04775288;-0.399997;0.0380879055;10;1.06533257;1;1
22.965537;1.04775244;-0.666661667;0.0634770002;-0.636278477;0.0605839977;1.06679468;1.04325908;-0.61737599;0.0912748301;1.0477519;-0.399997;0.0380858781;10;1.06533258;1;1
22.966537;1.04775243;-0.666661667;0.0634736748;-0.63627848;0.0605808081;1.06679368;1.04325807;-0.617376567;0.0912717384;1.04775191;-0.399997;0.0380838504;10;1.06533259;1;1
22.968537;1.04775241;-0.666661667;0.0634670213;-0.636278483;0.0605744305;1.06679169;1.04325805;-0.617376539;0.0912653827;1.04775193;-0.399997;0.038079794;10;1.06533262;1;1
22.969537;1.04775241;-0.666661667;0.0634636934;-0.636278483;0.0605712429;1.06679069;1.04325704;-0.617377118;0.0912622931;1.04775194;-0.399997;0.0380777653;10;1.06533263;1;1
22.970537;1.04775241;-0.666661667;0.0634603651;-0.636278483;0.060568056;1.0667887;1.04325702;-0.617377106;0.0912591158;1.04775194;-0.399997;0.0380757362;10;1.06533265;1;1
22.971537;1.04775141;-0.666661667;0.0634570365;-0.63627909;0.0605649277;1.06678771;1.04325701;-0.617377094;0.0912559381;1.04775095;-0.399997;0.0380737069;10;1.06533267;1;1
22.974537;1.0477514;-0.666661667;0.0634470488;-0.636279086;0.0605553732;1.06678477;1.04325496;-0.617378243;0.0912465756;1.04775096;-0.399997;0.0380676209;10;1.06533271;1;1
22.976537;1.04775139;-0.666661667;0.0634403869;-0.636279082;0.0605490088;1.06678281;1.04325493;-0.617378225;0.0912402146;1.04775095;-0.399997;0.0380635715;10;1.06533274;1;1
22.977537;1.04775038;-0.666661667;0.0634370548;-0.636279687;0.060545887;1.06678083;1.04325391;-0.617378809;0.0912371208;1.04774995;-0.399997;0.038061551;10;1.06533276;1;1
22.979537;1.04775035;-0.666661667;0.0634303892;-0.636279681;0.0605395333;1.06677888;1.04325388;-0.617378801;0.091230756;1.04774995;-0.399997;0.0380575196;10;1.06533278;1;1
22.980537;1.04775032;-0.666661667;0.0634270564;-0.636279677;0.0605363589;1.06677791;1.04325287;-0.617379392;0.0912276597;1.04774994;-0.399997;0.0380555087;10;1.0653328;1;1
22.982537;1.04775027;-0.666661667;0.0634203917;-0.636279668;0.0605300141;1.06677496;1.04325284;-0.617379398;0.0912212893;1.04774993;-0.399997;0.0380514965;10;1.06533283;1;1
22.983537;1.04774924;-0.666661667;0.06341706;-0.63628027;0.0605269007;1.06677398;1.04325183;-0.617379997;0.0912181899;1.04774893;-0.399997;0.0380494952;10;1.06533284;1;1
22.985537;1.04774917;-0.666661667;0.0634103967;-0.63628026;0.0605205582;1.06677203;1.04325081;-0.617380609;0.0912118994;1.04774892;-0.399997;0.0380455021;10;1.06533286;1;1
22.987537;1.0477491;-0.666661667;0.0634037323;-0.636280251;0.0605142148;1.06677007;1.04325079;-0.617380635;0.0912055155;1.0477489;-0.399997;0.0380415213;10;1.06533288;1;1
22.988537;1.04774907;-0.666661667;0.0634003992;-0.636280247;0.0605110422;1.06676809;1.04324978;-0.617381242;0.0912024091;1.0477489;-0.399997;0.0380395353;10;1.06533289;1;1
22.989537;1.04774803;-0.666661667;0.0633970653;-0.636280851;0.0605079267;1.06676711;1.04324977;-0.617381257;0.0911992142;1.04774789;-0.399997;0.0380375521;10;1.06533289;1;1
22.990537;1.047748;-0.666661667;0.0633937305;-0.636280848;0.0605047524;1.06676613;1.04324977;-0.617381273;0.0911960184;1.04774788;-0.399997;0.0380355717;10;1.06533289;1;1
22.993537;1.04774792;-0.666661667;0.0633837225;-0.636280844;0.0604952266;1.06676219;1.04324775;-0.617382508;0.0911865994;1.04774786;-0.399997;0.0380296477;10;1.06533289;1;1
22.994537;1.04774689;-0.666661667;0.0633803854;-0.636281453;0.0604921087;1.06676122;1.04324775;-0.617382527;0.091183399;1.04774686;-0.399997;0.0380276783;10;1.06533288;1;1
22.995537;1.04774686;-0.666661667;0.0633770478;-0.636281454;0.060488933;1.06676024;1.04324775;-0.617382545;0.0911801974;1.04774685;-0.399997;0.038025711;10;1.06533288;1;1
22.996537;1.04774684;-0.666661667;0.0633737097;-0.636281456;0.0604857571;1.06675927;1.04324675;-0.617383155;0.091177082;1.04774684;-0.399997;0.0380237451;10;1.06533287;1;1
22.998537;1.0477468;-0.666661667;0.0633670328;-0.636281461;0.060479403;1.06675733;1.04324674;-0.61738319;0.091170673;1.04774683;-0.399997;0.0380198152;10;1.06533285;1;1
22.999537;1.04774678;-0.666661667;0.063363694;-0.636281464;0.060476224;1.06675536;1.04324574;-0.617383799;0.0911659563;1.04774682;-0.399997;0.0380178501;10;1.06533284;1;1
23.000537;1.04774577;-0.666661667;0.0633586885;-0.636282073;0.0604715104;1.06675439;1.04324574;-0.617383815;0.0911627482;1.04774581;-0.399997;0.0380148843;10;1.06533284;1;1
23.001537;1.04774576;-0.666661667;0.0633553498;-0.636282075;0.0604683279;1.06675342;1.04324574;-0.61738383;0.0911595385;1.04774581;-0.399997;0.0380129174;10;1.06533283;1;1
23.004537;1.04774574;-0.666661667;0.0633453342;-0.636282078;0.0604587691;1.0667495;1.04324374;-0.617385059;0.0911500743;1.04774578;-0.399997;0.0380070086;10;1.06533281;1;1
23.005537;1.04774574;-0.666661667;0.0633419957;-0.636282078;0.0604555798;1.06674853;1.04324374;-0.617385072;0.0911468581;1.04774577;-0.399997;0.0380050354;10;1.0653328;1;1
23.006537;1.04774475;-0.666661667;0.0633386571;-0.636282684;0.0604524473;1.06674755;1.04324374;-0.617385085;0.0911436405;1.04774475;-0.399997;0.0380030597;10;1.0653328;1;1
23.007537;1.04774475;-0.666661667;0.0633353186;-0.636282684;0.0604492564;1.06674656;1.04324274;-0.617385689;0.0911405093;1.04774474;-0.399997;0.0380010815;10;1.06533279;1;1
23.009537;1.04774476;-0.666661667;0.0633286415;-0.63628268;0.0604428734;1.06674359;1.04324273;-0.617385711;0.0911340701;1.04774472;-0.399997;0.0379971169;10;1.06533278;1;1
23.010537;1.04774477;-0.666661667;0.0633253031;-0.636282678;0.0604396818;1.0667426;1.04324173;-0.617386311;0.0911309373;1.04774471;-0.399997;0.0379951307;10;1.06533277;1;1
23.011537;1.04774377;-0.666661667;0.0633219652;-0.636283283;0.0604365481;1.0667416;1.04324173;-0.61738632;0.091127717;1.0477437;-0.399997;0.037993142;10;1.06533276;1;1
23.012537;1.04774378;-0.666661667;0.0633186277;-0.63628328;0.0604333572;1.06674061;1.04324072;-0.61738692;0.0911245841;1.04774369;-0.399997;0.0379911511;10;1.06533275;1;1
23.014537;1.04774379;-0.666661667;0.0633119546;-0.636283272;0.0604269778;1.06673761;1.04324071;-0.617386935;0.0911181444;1.04774368;-0.399997;0.0379871637;10;1.06533274;1;1
23.015537;1.0477438;-0.666661667;0.0633086184;-0.636283266;0.0604237899;1.0667366;1.04323971;-0.617387533;0.0911150126;1.04774368;-0.399997;0.0379851671;10;1.06533274;1;1
23.016537;1.0477438;-0.666661667;0.063305282;-0.63628326;0.0604206036;1.0667356;1.0432397;-0.617387539;0.091110197;1.04774367;-0.399997;0.0379831687;10;1.06533273;1;1
23.017537;1.04774281;-0.666661667;0.0633019453;-0.63628386;0.0604174767;1.06673459;1.0432397;-0.617387543;0.0911069799;1.04774267;-0.399997;0.0379811683;10;1.06533273;1;1
23.018537;1.04774282;-0.666663333;0.0632986078;-0.636285442;0.060414294;1.06673359;1.04323869;-0.61738814;0.0911038513;1.04774267;-0.399998;0.0379791659;10;1.06533272;1;1
23.020537;1.04774283;-0.666663333;0.0632902645;-0.636285421;0.0604063431;1.06673058;1.04323768;-0.617388737;0.0910975099;1.04774267;-0.399998;0.0379741553;10;1.06533272;1;1
23.022537;1.04774284;-0.666663333;0.063283586;-0.636285395;0.0603999907;1.06672856;1.04323766;-0.61738874;0.0910910865;1.04774267;-0.399998;0.0379701367;10;1.06533271;1;1
23.023537;1.04774185;-0.666663333;0.0632802465;-0.636285989;0.0603968753;1.06672656;1.04323665;-0.61738933;0.0910879648;1.04774167;-0.399998;0.0379681242;10;1.06533271;1;1
23.025537;1.04774187;-0.666663333;0.063273568;-0.636285959;0.0603905355;1.06672455;1.04323563;-0.617389919;0.091081641;1.04774168;-0.399998;0.0379640931;10;1.06533271;1;1
23.027537;1.04774188;-0.666663333;0.0632668904;-0.636285926;0.0603842023;1.06672255;1.04323562;-0.617389912;0.0910752398;1.04774168;-0.399998;0.0379600551;10;1.06533271;1;1
23.028537;1.04774088;-0.666663333;0.0632635518;-0.636286516;0.0603810949;1.06672054;1.04323461;-0.6173905;0.0910705326;1.04774068;-0.399998;0.0379580342;10;1.06533272;1;1
23.030537;1.04774088;-0.666663333;0.0632568752;-0.63628648;0.0603747652;1.06671853;1.0432346;-0.617390491;0.0910641464;1.04774069;-0.399998;0.0379539897;10;1.06533273;1;1
23.031537;1.04774088;-0.666663333;0.063253537;-0.636286461;0.0603715996;1.06671753;1.04323359;-0.61739108;0.0910610448;1.04774069;-0.399998;0.0379519668;10;1.06533273;1;1
23.033537;1.04774088;-0.666663333;0.0632451953;-0.636286419;0.0603636728;1.0667145;1.04323259;-0.617391666;0.091054764;1.0477407;-0.399998;0.0379469217;10;1.06533274;1;1
23.034537;1.04773988;-0.666663333;0.0632418588;-0.636287004;0.060360559;1.06671349;1.04323258;-0.617391664;0.0910515845;1.0477397;-0.399998;0.0379449002;10;1.06533275;1;1
23.035537;1.04773988;-0.666663333;0.0632385231;-0.636286981;0.0603573849;1.06671247;1.04323258;-0.617391663;0.0910484079;1.0477397;-0.399998;0.0379428797;10;1.06533275;1;1
23.036537;1.04773988;-0.666663333;0.0632351883;-0.636286957;0.0603542076;1.06671145;1.04323158;-0.617392252;0.0910453212;1.0477397;-0.399998;0.0379408602;10;1.06533276;1;1
23.038537;1.04773987;-0.666663333;0.0632285202;-0.636286907;0.0603478436;1.0667084;1.04323059;-0.61739284;0.0910374698;1.04773971;-0.399998;0.0379368232;10;1.06533276;1;1
23.039537;1.04773886;-0.666663333;0.0632251864;-0.636287489;0.0603447145;1.06670738;1.04323059;-0.617392838;0.0910343023;1.04773871;-0.399998;0.0379348056;10;1.06533276;1;1
23.040537;1.04773886;-0.666663333;0.0632218522;-0.636287462;0.0603415248;1.06670635;1.04323059;-0.617392836;0.0910311365;1.04773871;-0.399998;0.0379327885;10;1.06533275;1;1
23.041537;1.04773885;-0.666663333;0.0632185173;-0.636287434;0.060338332;1.06670432;1.0432296;-0.617393425;0.0910280597;1.0477387;-0.399998;0.0379307721;10;1.06533275;1;1
23.043537;1.04773884;-0.666663333;0.0632101791;-0.63628738;0.0603303482;1.06670226;1.04322961;-0.617393418;0.0910217357;1.0477387;-0.399998;0.037925742;10;1.06533274;1;1
23.044537;1.04773883;-0.666663333;0.0632068427;-0.636287354;0.0603271483;1.06670124;1.04322862;-0.617394006;0.0910186627;1.04773869;-0.399998;0.0379237286;10;1.06533274;1;1
23.045537;1.04773783;-0.666663333;0.0632035059;-0.636287935;0.060324004;1.06669921;1.04322863;-0.617394001;0.0910155034;1.04773769;-0.399998;0.0379217168;10;1.06533273;1;1
23.046537;1.04773782;-0.666663333;0.0632001693;-0.636287911;0.0603208004;1.06669819;1.04322764;-0.617394588;0.0910108344;1.04773769;-0.399998;0.0379197069;10;1.06533273;1;1
23.048537;1.04773781;-0.666663333;0.063193497;-0.636287866;0.060314389;1.06669614;1.04322766;-0.617394574;0.0910045168;1.04773768;-0.399998;0.0379156935;10;1.06533271;1;1
23.049537;1.0477378;-0.666663333;0.0631901616;-0.636287846;0.0603111815;1.06669412;1.04322668;-0.617395157;0.0910014445;1.04773768;-0.399998;0.0379136902;10;1.0653327;1;1
23.050537;1.04773679;-0.666663333;0.0631868268;-0.636288435;0.0603080306;1.06669309;1.04322669;-0.617395147;0.0909982836;1.04773668;-0.399998;0.0379116894;10;1.06533269;1;1
23.051537;1.04773679;-0.666663333;0.0631818259;-0.63628842;0.060303231;1.06669207;1.04322571;-0.617395728;0.0909952083;1.04773668;-0.399998;0.037908691;10;1.06533268;1;1
23.053537;1.04773678;-0.666663333;0.063175159;-0.636288399;0.0602968121;1.06669003;1.04322574;-0.617395703;0.0909888773;1.0477367;-0.399998;0.0379047024;10;1.06533266;1;1
23.054537;1.04773677;-0.666663333;0.0631718258;-0.636288393;0.0602936028;1.06668801;1.04322475;-0.617396281;0.090984198;1.04773671;-0.399998;0.0379027122;10;1.06533265;1;1
23.055537;1.04773677;-0.666663333;0.0631684926;-0.636288389;0.0602903934;1.06668699;1.04322477;-0.617396268;0.0909810264;1.04773672;-0.399998;0.0379007244;10;1.06533265;1;1
23.056537;1.04773577;-0.666663333;0.0631651593;-0.636288997;0.0602872416;1.06668598;1.04322478;-0.617396254;0.0909778519;1.04773574;-0.399998;0.0378987386;10;1.06533264;1;1
23.057537;1.04773577;-0.666663333;0.0631618257;-0.636288999;0.0602840322;1.06668496;1.04322379;-0.617396832;0.0909747616;1.04773576;-0.399998;0.0378967543;10;1.06533263;1;1
23.058537;1.04773576;-0.666663333;0.0631584917;-0.636289004;0.0602808227;1.06668294;1.0432238;-0.617396818;0.0909715814;1.04773577;-0.399998;0.0378947707;10;1.06533262;1;1
23.059537;1.04773576;-0.666663333;0.0631551574;-0.636289011;0.0602776131;1.06668193;1.04322281;-0.617397395;0.0909684859;1.0477358;-0.399998;0.0378927875;10;1.06533261;1;1
23.060537;1.04773576;-0.666663333;0.0631501561;-0.63628902;0.0602728127;1.06668091;1.04322282;-0.61739738;0.0909653012;1.04773582;-0.399998;0.0378898045;10;1.0653326;1;1
23.061537;1.04773476;-0.666663333;0.0631468212;-0.636289639;0.0602696605;1.0666799;1.04322283;-0.617397364;0.0909605172;1.04773484;-0.399998;0.0378878213;10;1.0653326;1;1
23.064537;1.04773477;-0.666663333;0.0631368145;-0.636289683;0.0602600299;1.06667586;1.04322085;-0.617398494;0.0909511258;1.0477349;-0.399998;0.0378818696;10;1.06533257;1;1
23.065537;1.04773477;-0.666663333;0.0631334783;-0.6362897;0.0602568194;1.06667485;1.04322086;-0.617398475;0.0909479348;1.04773491;-0.399998;0.0378798851;10;1.06533256;1;1
23.066537;1.04773377;-0.666663333;0.063130142;-0.636290325;0.0602536667;1.06667284;1.04322087;-0.617398456;0.0909447423;1.04773393;-0.399998;0.0378779006;10;1.06533255;1;1
23.067537;1.04773378;-0.666663333;0.063125139;-0.636290343;0.060248866;1.06667184;1.04321988;-0.617399028;0.0909416349;1.04773394;-0.399998;0.0378749164;10;1.06533255;1;1
23.068537;1.04773378;-0.666663333;0.0631218026;-0.636290361;0.0602456564;1.06667083;1.0432199;-0.617400607;0.0909368405;1.04773394;-0.399998;0.0378729326;10;1.06533254;1;1
23.069537;1.04773378;-0.666663333;0.0631184662;-0.636290377;0.0602424474;1.06666982;1.04321891;-0.61740118;0.0909337285;1.04773395;-0.399998;0.0378709493;10;1.06533253;1;1
23.071537;1.04773379;-0.666663333;0.0631117937;-0.636290407;0.0602360327;1.0666668;1.04321895;-0.617401142;0.0909273218;1.04773395;-0.399998;0.0378669846;10;1.06533251;1;1
23.072537;1.04773279;-0.666663333;0.0631084573;-0.636291026;0.0602328847;1.06666579;1.04321797;-0.617401714;0.0909242014;1.04773295;-0.399998;0.0378650035;10;1.0653325;1;1
23.074537;1.04773279;-0.666663333;0.0631001178;-0.636291047;0.0602248876;1.06666277;1.04321702;-0.617402268;0.0909162674;1.04773294;-0.399998;0.0378600441;10;1.06533249;1;1
23.076537;1.0477328;-0.666663333;0.063093445;-0.636291063;0.0602184867;1.06666075;1.04321708;-0.617402231;0.0909098323;1.04773293;-0.399998;0.0378560879;10;1.06533247;1;1
23.077537;1.0477318;-0.666663333;0.0630901087;-0.636291678;0.0602153454;1.06665873;1.04321611;-0.617402805;0.0909066972;1.04773193;-0.399998;0.0378541104;10;1.06533246;1;1
23.079537;1.04773181;-0.666663333;0.063083436;-0.636291691;0.0602089508;1.06665671;1.04321517;-0.61740336;0.09090033;1.04773192;-0.399998;0.0378501553;10;1.06533244;1;1
23.081537;1.04773182;-0.666663333;0.0630750961;-0.636291701;0.0602009705;1.06665368;1.04321523;-0.61740332;0.0908922677;1.04773192;-0.399998;0.0378451987;10;1.06533243;1;1
23.082537;1.04773182;-0.666663333;0.0630717588;-0.636291704;0.0601977784;1.06665267;1.04321426;-0.61740389;0.0908891202;1.04773192;-0.399998;0.0378432195;10;1.06533242;1;1
23.083537;1.04773082;-0.666663333;0.0630684205;-0.636292314;0.0601946459;1.06665166;1.04321428;-0.617403867;0.0908858848;1.04773092;-0.399998;0.0378412396;10;1.06533242;1;1
23.084537;1.04773082;-0.666663333;0.0630650812;-0.636292314;0.0601914586;1.06665065;1.04321431;-0.617403843;0.0908826493;1.04773092;-0.399998;0.0378392588;10;1.06533242;1;1
23.087537;1.04773083;-0.666663333;0.0630533872;-0.636292303;0.0601803243;1.06664662;1.04321238;-0.617404949;0.0908715217;1.04773093;-0.399998;0.0378323089;10;1.06533241;1;1
23.088537;1.04772983;-0.666663333;0.0630500409;-0.636292902;0.0601772068;1.06664461;1.0432124;-0.617404923;0.0908682887;1.04772993;-0.399998;0.0378303223;10;1.06533242;1;1
23.089537;1.04772983;-0.666663333;0.0630466926;-0.636292893;0.0601740346;1.06664361;1.04321242;-0.617404899;0.0908650573;1.04772994;-0.399998;0.0378283337;10;1.06533242;1;1
23.092537;1.04772985;-0.666663333;0.0630349706;-0.636292861;0.0601629409;1.0666396;1.04321046;-0.617406017;0.0908539509;1.04772996;-0.399998;0.0378213563;10;1.06533245;1;1
23.093537;1.04772885;-0.666663333;0.0630316161;-0.636293459;0.0601598344;1.0666386;1.04321047;-0.617405999;0.0908507282;1.04772897;-0.399998;0.0378193603;10;1.06533247;1;1
23.094537;1.04772886;-0.666663333;0.0630282604;-0.636293449;0.0601566721;1.0666376;1.04321048;-0.617405982;0.0908475085;1.04772898;-0.399998;0.0378173629;10;1.06533248;1;1
23.095537;1.04772887;-0.666663333;0.0630249037;-0.63629344;0.060153511;1.0666366;1.04320949;-0.617406559;0.0908443794;1.04772899;-0.399998;0.0378153644;10;1.0653325;1;1
23.096537;1.04772887;-0.666663333;0.0630215458;-0.636293433;0.0601503513;1.0666346;1.0432095;-0.617406545;0.0908411669;1.047729;-0.399998;0.0378133647;10;1.06533252;1;1
23.097537;1.04772888;-0.666663333;0.0630181867;-0.636293426;0.0601471926;1.0666336;1.0432085;-0.617407124;0.0908364482;1.04772901;-0.399998;0.0378113638;10;1.06533254;1;1
23.098537;1.04772888;-0.666663333;0.0630131601;-0.63629342;0.0601424443;1.06663259;1.04320851;-0.617407113;0.0908332444;1.04772903;-0.399998;0.0378083616;10;1.06533256;1;1
23.099537;1.04772789;-0.666663333;0.0630097996;-0.636294022;0.0601393451;1.06663059;1.04320852;-0.617407102;0.0908300454;1.04772804;-0.399998;0.037806358;10;1.06533258;1;1
23.102537;1.0477279;-0.666663333;0.0629997185;-0.636294016;0.0601298786;1.06662758;1.04320655;-0.617408264;0.0908190492;1.04772808;-0.399998;0.0378003396;10;1.06533265;1;1
23.103537;1.0477279;-0.666663333;0.0629946926;-0.636294017;0.0601251328;1.06662558;1.04320656;-0.617408261;0.0908158644;1.0477281;-0.399998;0.0377973316;10;1.06533268;1;1
23.104537;1.0477269;-0.666663333;0.0629913342;-0.636294627;0.0601220351;1.06662458;1.04320657;-0.617408259;0.0908126812;1.04772711;-0.399998;0.0377953234;10;1.0653327;1;1
23.107537;1.0477269;-0.666663333;0.0629812624;-0.636294643;0.0601125669;1.06662058;1.0432046;-0.617409453;0.090801712;1.04772716;-0.399998;0.0377893013;10;1.06533275;1;1
23.108537;1.0477269;-0.666663333;0.0629779059;-0.636294652;0.060109409;1.06661958;1.04320462;-0.617409461;0.0907985296;1.04772718;-0.399998;0.0377872957;10;1.06533277;1;1
23.109537;1.04772591;-0.666663333;0.0629728831;-0.636295269;0.0601047167;1.06661859;1.04320463;-0.617409472;0.0907953466;1.0477262;-0.399998;0.0377842908;10;1.06533278;1;1
23.112537;1.04772591;-0.666663333;0.0629628183;-0.636295308;0.0600952343;1.0666146;1.04320267;-0.617410704;0.0907843714;1.04772626;-0.399998;0.0377782749;10;1.0653328;1;1
23.113537;1.04772592;-0.666663333;0.0629594651;-0.636295323;0.0600920721;1.0666126;1.04320268;-0.617410724;0.0907811871;1.04772628;-0.399998;0.0377762679;10;1.0653328;1;1
23.114537;1.04772492;-0.666663333;0.0629544463;-0.636295946;0.0600873761;1.06661161;1.04320268;-0.617410747;0.0907780026;1.0477253;-0.399998;0.0377732598;10;1.0653328;1;1
23.115537;1.04772493;-0.666663333;0.0629510954;-0.636295962;0.0600842135;1.06661061;1.04320169;-0.617411363;0.0907749051;1.04772532;-0.399998;0.0377712507;10;1.06533279;1;1
23.116537;1.04772494;-0.666663333;0.0629477459;-0.636295978;0.0600810511;1.06660961;1.04320169;-0.617411388;0.090770123;1.04772534;-0.399998;0.0377692407;10;1.06533279;1;1
23.118537;1.04772496;-0.666663333;0.0629410522;-0.636296006;0.0600747259;1.06660662;1.04320069;-0.617412034;0.0907638425;1.04772538;-0.399998;0.0377652177;10;1.06533277;1;1
23.119537;1.04772497;-0.666663333;0.0629360414;-0.636296017;0.0600699719;1.06660562;1.04319969;-0.617412655;0.0907607471;1.04772539;-0.399998;0.0377622049;10;1.06533276;1;1
23.120537;1.04772399;-0.666663333;0.062932699;-0.636296634;0.0600668653;1.06660362;1.04319969;-0.617412686;0.0907575658;1.04772441;-0.399998;0.0377601913;10;1.06533275;1;1
23.121537;1.047724;-0.666663333;0.0629293585;-0.636296641;0.0600637003;1.06660263;1.04319969;-0.617412717;0.0907527879;1.04772443;-0.399998;0.0377581772;10;1.06533274;1;1
23.124537;1.04772403;-0.666663333;0.0629176803;-0.636296653;0.0600526075;1.06659865;1.04319767;-0.617413998;0.0907434252;1.04772448;-0.399998;0.0377511361;10;1.0653327;1;1
23.125537;1.04772304;-0.666663333;0.0629143466;-0.63629726;0.0600494955;1.06659765;1.04319766;-0.61741403;0.0907386493;1.0477235;-0.399998;0.0377491241;10;1.06533269;1;1
23.126537;1.04772305;-0.666663333;0.0629110145;-0.636297259;0.0600463255;1.06659666;1.04319765;-0.617414063;0.090735471;1.04772352;-0.399998;0.0377471133;10;1.06533267;1;1
23.129537;1.04772307;-0.666663333;0.0628993592;-0.636297246;0.0600352229;1.06659268;1.04319561;-0.617415341;0.0907261078;1.04772357;-0.399998;0.0377400882;10;1.06533264;1;1
23.130537;1.04772207;-0.666663333;0.0628960313;-0.636297848;0.0600321089;1.06659068;1.04319559;-0.617415371;0.0907213296;1.04772258;-0.399998;0.0377380817;10;1.06533263;1;1
23.131537;1.04772208;-0.666663333;0.0628927038;-0.63629784;0.0600289368;1.06658969;1.04319558;-0.617415402;0.0907181482;1.04772259;-0.399998;0.0377360756;10;1.06533262;1;1
23.134537;1.04772209;-0.666663333;0.0628810573;-0.636297808;0.0600178231;1.06658569;1.04319351;-0.617416677;0.0907071733;1.04772261;-0.399998;0.0377290577;10;1.06533261;1;1
23.135537;1.0477211;-0.666663333;0.0628777315;-0.636298402;0.0600147042;1.0665847;1.04319349;-0.617416708;0.090703987;1.04772161;-0.399998;0.0377270517;10;1.06533261;1;1
23.136537;1.04772111;-0.666663333;0.0628744066;-0.636298387;0.0600115276;1.0665837;1.04319346;-0.61741674;0.0907007993;1.04772161;-0.399998;0.0377250457;10;1.06533261;1;1
23.139537;1.04772114;-0.666663333;0.0628627697;-0.636298344;0.0600004094;1.06657969;1.04319139;-0.617418017;0.0906898056;1.04772159;-0.399998;0.0377180291;10;1.06533262;1;1
23.140537;1.04772014;-0.666663333;0.0628594475;-0.636298939;0.0599972922;1.06657769;1.04319136;-0.617418045;0.0906866138;1.04772059;-0.399998;0.0377160238;10;1.06533263;1;1
23.141537;1.04772015;-0.666663333;0.0628561255;-0.636298928;0.0599941183;1.06657669;1.04319133;-0.617418072;0.090683421;1.04772057;-0.399998;0.0377140187;10;1.06533264;1;1
23.144537;1.04772014;-0.666663333;0.0628444902;-0.636298904;0.0599830079;1.06657268;1.04318925;-0.617419326;0.0906724123;1.04772053;-0.399998;0.0377070061;10;1.06533268;1;1
23.145537;1.04772014;-0.666663333;0.0628411656;-0.636298899;0.059979835;1.06657169;1.04318922;-0.617419346;0.0906692157;1.04772051;-0.399998;0.0377050035;10;1.0653327;1;1
23.146537;1.04771913;-0.666663333;0.0628361732;-0.636299505;0.0599751285;1.06657069;1.04318919;-0.617419364;0.0906660182;1.04771949;-0.399998;0.0377020016;10;1.06533272;1;1
23.147537;1.04771912;-0.666663333;0.0628328464;-0.636299504;0.0599719554;1.0665687;1.04318817;-0.617419972;0.0906613093;1.04771946;-0.399998;0.0377000004;10;1.06533274;1;1
23.149537;1.04771908;-0.666663333;0.0628261895;-0.636299508;0.0599656084;1.06656672;1.04318712;-0.61742059;0.0906549986;1.04771941;-0.399998;0.0376959998;10;1.06533279;1;1
23.150537;1.04771906;-0.666663333;0.0628211925;-0.636299514;0.0599608438;1.06656473;1.0431871;-0.617420601;0.0906517989;1.04771938;-0.399998;0.0376930003;10;1.06533282;1;1
23.151537;1.04771804;-0.666663333;0.0628178606;-0.636300129;0.059957727;1.06656375;1.04318608;-0.617421203;0.0906470881;1.04771835;-0.399998;0.0376910012;10;1.06533285;1;1
23.153537;1.047718;-0.666663333;0.0628111916;-0.636300155;0.0599513786;1.06656078;1.04318605;-0.617421221;0.0906406871;1.04771828;-0.399998;0.0376870034;10;1.06533291;1;1
23.154537;1.04771798;-0.666663333;0.0628078536;-0.636300173;0.0599482042;1.06655979;1.04318504;-0.617421821;0.0906375733;1.04771825;-0.399998;0.0376850038;10;1.06533294;1;1
23.155537;1.04771796;-0.666663333;0.0628028465;-0.636300193;0.0599434389;1.06655881;1.04318503;-0.617421829;0.090632775;1.04771821;-0.399998;0.0376820035;10;1.06533298;1;1
23.156537;1.04771693;-0.666663333;0.062799504;-0.636300823;0.0599403216;1.06655683;1.04318402;-0.617422429;0.0906296614;1.04771717;-0.399998;0.0376800024;10;1.06533301;1;1
23.158537;1.04771689;-0.666663333;0.0627928135;-0.636300879;0.0599339725;1.06655486;1.04318402;-0.617422448;0.0906232608;1.0477171;-0.399998;0.0376759974;10;1.06533308;1;1
23.160537;1.04771685;-0.666663333;0.0627844528;-0.636300947;0.0599260322;1.06655188;1.04318302;-0.617423063;0.0906153501;1.04771703;-0.399998;0.0376709884;10;1.06533314;1;1
23.161537;1.04771583;-0.666663333;0.0627811055;-0.636301594;0.0599229141;1.06655089;1.04318203;-0.617423667;0.0906122375;1.047716;-0.399998;0.0376689822;10;1.06533318;1;1
23.163537;1.0477158;-0.666663333;0.0627727463;-0.636301679;0.0599149712;1.0665479;1.04318205;-0.617423689;0.0906042412;1.04771594;-0.399998;0.037663966;10;1.06533324;1;1
23.164537;1.04771579;-0.666663333;0.0627694019;-0.636301725;0.0599117944;1.06654691;1.04318106;-0.617424291;0.0906011283;1.04771591;-0.399998;0.0376619558;10;1.06533327;1;1
23.165537;1.04771578;-0.666663333;0.0627660588;-0.636301772;0.0599086169;1.06654591;1.04318107;-0.6174243;0.0905979279;1.04771589;-0.399998;0.0376599441;10;1.06533329;1;1
23.166537;1.04771477;-0.666663333;0.0627627173;-0.636302427;0.0599054959;1.06654391;1.04318009;-0.617424899;0.0905932157;1.04771487;-0.399998;0.0376579308;10;1.06533332;1;1
23.168537;1.04771476;-0.666663333;0.0627543726;-0.636302522;0.0598975465;1.0665419;1.04317912;-0.6174255;0.090586897;1.04771484;-0.399998;0.0376528995;10;1.06533336;1;1
23.170537;1.04771475;-0.666663333;0.0627477018;-0.636302611;0.059891185;1.06653888;1.04317915;-0.617425505;0.09057889;1.04771482;-0.399998;0.0376488613;10;1.06533338;1;1
23.171537;1.04771375;-0.666663333;0.0627427025;-0.636303259;0.0598864701;1.06653788;1.04317817;-0.617426097;0.0905757712;1.04771382;-0.399998;0.0376458398;10;1.06533339;1;1
23.173537;1.04771376;-0.666663333;0.0627360429;-0.636303332;0.0598801061;1.06653486;1.0431772;-0.617426687;0.0905694462;1.04771382;-0.399998;0.0376417925;10;1.06533339;1;1
23.175537;1.04771376;-0.666663333;0.0627277231;-0.63630339;0.0598721501;1.06653185;1.04317723;-0.61742668;0.0905614378;1.04771382;-0.399998;0.0376367412;10;1.06533338;1;1
23.176537;1.04771277;-0.666663333;0.0627243992;-0.636304021;0.0598690242;1.06653085;1.04317624;-0.617427267;0.0905583196;1.04771282;-0.399998;0.0376347147;10;1.06533337;1;1
23.177537;1.04771278;-0.666663333;0.062721077;-0.636304042;0.0598658408;1.06652984;1.04317625;-0.61742726;0.0905535173;1.04771283;-0.399998;0.037632688;10;1.06533336;1;1
23.179537;1.04771279;-0.666663333;0.0627127714;-0.636304072;0.0598578827;1.06652685;1.04317528;-0.617427831;0.0905471945;1.04771284;-0.399998;0.0376276352;10;1.06533333;1;1
23.180537;1.0477128;-0.666663333;0.0627094543;-0.636304084;0.0598546992;1.06652585;1.04317429;-0.617428409;0.0905440762;1.04771285;-0.399998;0.0376256097;10;1.06533331;1;1
23.181537;1.04771281;-0.666663333;0.0627061382;-0.636304093;0.0598515163;1.06652386;1.0431743;-0.617428394;0.090539273;1.04771286;-0.399998;0.037623585;10;1.06533329;1;1
23.182537;1.04771181;-0.666663333;0.062701156;-0.636304707;0.0598468001;1.06652287;1.04317431;-0.617428376;0.0905360671;1.04771187;-0.399998;0.0376205613;10;1.06533327;1;1
23.185537;1.04771183;-0.666663333;0.0626912101;-0.636304713;0.0598372543;1.0665189;1.04317234;-0.617429502;0.0905250244;1.0477119;-0.399998;0.0376144967;10;1.06533321;1;1
23.186537;1.04771183;-0.666663333;0.0626862274;-0.63630471;0.0598324819;1.06651791;1.04317235;-0.617429483;0.0905218176;1.04771191;-0.399998;0.0376114776;10;1.06533318;1;1
23.187537;1.04771083;-0.666663333;0.0626829109;-0.63630531;0.0598293576;1.06651592;1.04317236;-0.617429464;0.0905186105;1.04771092;-0.399998;0.0376094601;10;1.06533316;1;1
23.188537;1.04771083;-0.666663333;0.0626795943;-0.6363053;0.0598261762;1.06651493;1.04317136;-0.617430038;0.0905138919;1.04771093;-0.399998;0.0376074443;10;1.06533314;1;1
23.189537;1.04771083;-0.666663333;0.0626762774;-0.636305286;0.0598229952;1.06651395;1.04317137;-0.617430022;0.0905106837;1.04771095;-0.399998;0.0376054305;10;1.06533312;1;1
23.190537;1.04771082;-0.666663333;0.0626712938;-0.636305268;0.0598182236;1.06651196;1.04317037;-0.617430601;0.0905075619;1.04771096;-0.399998;0.0376024186;10;1.06533309;1;1
23.191537;1.04771082;-0.666663333;0.0626679765;-0.636305247;0.0598150427;1.06651097;1.04317038;-0.617430589;0.0905043528;1.04771098;-0.399998;0.0376004088;10;1.06533307;1;1
23.192537;1.04770981;-0.666663333;0.0626646591;-0.63630583;0.0598119188;1.06650998;1.04317038;-0.617430578;0.0904995457;1.04770999;-0.399998;0.0375984012;10;1.06533305;1;1
23.193537;1.0477098;-0.666663333;0.0626596746;-0.636305802;0.0598071463;1.06650799;1.04316938;-0.617431162;0.0904964229;1.04771001;-0.399998;0.0375953962;10;1.06533303;1;1
23.194537;1.04770979;-0.666663333;0.0626563564;-0.636305771;0.0598039636;1.06650699;1.04316938;-0.617431156;0.0904932132;1.04771003;-0.399998;0.037593394;10;1.06533301;1;1
23.196537;1.04770977;-0.666663333;0.0626497175;-0.636305702;0.0597975939;1.066504;1.04316838;-0.61743174;0.0904852834;1.04771007;-0.399998;0.0375893994;10;1.06533297;1;1
23.197537;1.04770876;-0.666663333;0.06264473;-0.636306272;0.0597928725;1.066503;1.04316738;-0.61743233;0.0904821617;1.04770908;-0.399998;0.0375864074;10;1.06533295;1;1
23.199537;1.04770874;-0.666663333;0.0626380855;-0.636306196;0.0597864909;1.06649999;1.04316738;-0.617432332;0.0904741502;1.04770912;-0.399998;0.0375824346;10;1.06533292;1;1
23.201537;1.04770873;-0.666663333;0.0626297724;-0.636306119;0.0597785102;1.06649797;1.04316637;-0.617432928;0.0904678275;1.04770915;-0.399998;0.0375774752;10;1.06533288;1;1
23.202537;1.04770772;-0.666663333;0.0626264494;-0.636306688;0.0597753692;1.06649596;1.04316537;-0.617433521;0.0904631129;1.04770816;-0.399998;0.0375754995;10;1.06533287;1;1
23.203537;1.04770771;-0.666663333;0.0626231269;-0.636306651;0.0597721691;1.06649495;1.04316537;-0.617433522;0.0904599096;1.04770817;-0.399998;0.037573526;10;1.06533286;1;1
23.204537;1.04770771;-0.666663333;0.0626181386;-0.636306616;0.0597673765;1.06649394;1.04316437;-0.617434114;0.0904567929;1.04770817;-0.399998;0.0375705543;10;1.06533285;1;1
23.206537;1.04770769;-0.666663333;0.0626114986;-0.63630655;0.0597609685;1.06649091;1.04316438;-0.617434109;0.0904487866;1.04770818;-0.399998;0.0375666149;10;1.06533283;1;1
23.207537;1.04770669;-0.666663333;0.0626081805;-0.636307127;0.0597578202;1.0664899;1.04316338;-0.617434696;0.0904456677;1.04770718;-0.399998;0.0375646467;10;1.06533283;1;1
23.209537;1.04770668;-0.666663333;0.0625998818;-0.636307071;0.0597498186;1.06648687;1.04316239;-0.61743528;0.090437742;1.04770717;-0.399998;0.0375597121;10;1.06533282;1;1
23.211537;1.04770668;-0.666663333;0.0625915863;-0.636307026;0.0597418202;1.06648384;1.04316239;-0.617435273;0.0904313225;1.04770716;-0.399998;0.0375547789;10;1.06533283;1;1
23.212537;1.04770569;-0.666663333;0.0625882725;-0.636307616;0.059738676;1.06648283;1.04316139;-0.617435864;0.0904266;1.04770616;-0.399998;0.0375528125;10;1.06533283;1;1
23.214537;1.04770569;-0.666663333;0.0625816463;-0.63630759;0.0597322814;1.06647981;1.04316039;-0.617436457;0.090420262;1.04770615;-0.399998;0.0375488786;10;1.06533285;1;1
23.215537;1.0477057;-0.666663333;0.0625766668;-0.636307581;0.0597274976;1.0664788;1.04316038;-0.617436461;0.0904154516;1.04770614;-0.399998;0.0375459104;10;1.06533286;1;1
23.216537;1.0477057;-0.666663333;0.0625733539;-0.636307576;0.0597243074;1.06647779;1.04315938;-0.617437057;0.0904123259;1.04770613;-0.399998;0.0375439408;10;1.06533288;1;1
23.217537;1.04770471;-0.666663333;0.0625700411;-0.636308179;0.0597211771;1.06647578;1.04315937;-0.617437064;0.0904091145;1.04770512;-0.399998;0.0375419693;10;1.06533289;1;1
23.218537;1.04770471;-0.666663333;0.0625650615;-0.636308177;0.0597164017;1.06647477;1.04315936;-0.617437071;0.0904059044;1.04770511;-0.399998;0.0375389956;10;1.06533292;1;1
23.219537;1.04770472;-0.666663333;0.0625617484;-0.636308176;0.0597132199;1.06647375;1.04315834;-0.617437671;0.0904011845;1.0477051;-0.399998;0.0375370197;10;1.06533294;1;1
23.220537;1.04770473;-0.666663333;0.0625584349;-0.636308175;0.0597100405;1.06647174;1.04315832;-0.617439278;0.0903979769;1.04770509;-0.399998;0.0375350415;10;1.06533296;1;1
23.221537;1.04770474;-0.666663333;0.0625551214;-0.636308174;0.0597068637;1.06647072;1.0431573;-0.617439879;0.0903948572;1.04770508;-0.399998;0.0375330611;10;1.06533299;1;1
23.222537;1.04770375;-0.666663333;0.0625501413;-0.636308782;0.0597021553;1.06646971;1.04315728;-0.617439888;0.0903900546;1.04770407;-0.399998;0.0375300785;10;1.06533302;1;1
23.223537;1.04770376;-0.666663333;0.0625468279;-0.636308781;0.0596989824;1.06646769;1.04315725;-0.617439897;0.0903868509;1.04770405;-0.399998;0.0375280936;10;1.06533305;1;1
23.226537;1.0477038;-0.666663333;0.062535224;-0.636308775;0.0596878811;1.06646364;1.04315516;-0.617441104;0.0903758225;1.047704;-0.399998;0.0375211237;10;1.06533313;1;1
23.227537;1.04770282;-0.666663333;0.0625319132;-0.636309379;0.0596847698;1.06646263;1.04315512;-0.617441112;0.0903726226;1.04770298;-0.399998;0.0375191288;10;1.06533316;1;1
23.228537;1.04770283;-0.666663333;0.0625269365;-0.636309374;0.0596800113;1.06646061;1.04315409;-0.61744171;0.0903695097;1.04770296;-0.399998;0.0375161317;10;1.06533318;1;1
23.230537;1.04770286;-0.666663333;0.0625203192;-0.636309363;0.0596736753;1.06645858;1.04315401;-0.617441722;0.0903615139;1.04770292;-0.399998;0.0375121326;10;1.06533323;1;1
23.231537;1.04770287;-0.666663333;0.0625170115;-0.636309356;0.0596705055;1.06645656;1.04315298;-0.617442319;0.0903584025;1.04770291;-0.399998;0.0375101313;10;1.06533325;1;1
23.232537;1.04770189;-0.666663333;0.0625120375;-0.636309957;0.0596658;1.06645555;1.04315294;-0.617442324;0.0903536077;1.04770189;-0.399998;0.0375071294;10;1.06533327;1;1
23.233537;1.0477019;-0.666663333;0.0625087303;-0.63630995;0.059662626;1.06645453;1.04315191;-0.61744292;0.0903504987;1.04770187;-0.399998;0.0375051271;10;1.06533329;1;1
23.234537;1.04770191;-0.666663333;0.0625054233;-0.636309944;0.0596594493;1.06645251;1.04315188;-0.617442924;0.0903473049;1.04770186;-0.399998;0.0375031249;10;1.0653333;1;1
23.235537;1.04770192;-0.666663333;0.0625004496;-0.636309939;0.0596546793;1.0664515;1.04315085;-0.617443519;0.0903426021;1.04770185;-0.399998;0.0375001228;10;1.06533332;1;1
23.236537;1.04770192;-0.666663333;0.0624971425;-0.636309934;0.0596514976;1.06645049;1.04315082;-0.617443523;0.0903394125;1.04770184;-0.399998;0.0374981208;10;1.06533334;1;1
23.237537;1.04770093;-0.666663333;0.062493835;-0.636310539;0.0596483709;1.06644847;1.0431508;-0.617443527;0.0903362252;1.04770084;-0.399998;0.0374961191;10;1.06533335;1;1
23.240537;1.04770093;-0.666663333;0.0624822438;-0.636310538;0.0596372213;1.06644444;1.04314875;-0.617444724;0.0903252515;1.04770085;-0.399998;0.037489116;10;1.06533338;1;1
23.241537;1.04770092;-0.666663333;0.0624789345;-0.636310541;0.0596340337;1.06644343;1.04314875;-0.617444728;0.0903204751;1.04770086;-0.399998;0.0374871158;10;1.06533339;1;1
23.242537;1.04769991;-0.666663333;0.0624739581;-0.636311152;0.0596293121;1.06644243;1.04314874;-0.617444733;0.0903172989;1.04769987;-0.399998;0.0374841161;10;1.06533339;1;1
23.243537;1.0476999;-0.666663333;0.0624706474;-0.636311158;0.0596261243;1.06644043;1.04314774;-0.61744533;0.0903142114;1.04769989;-0.399998;0.0374821172;10;1.06533338;1;1
23.244537;1.04769989;-0.666663333;0.0624673355;-0.636311165;0.0596229364;1.06643943;1.04314774;-0.617445334;0.0903094421;1.04769991;-0.399998;0.0374801191;10;1.06533337;1;1
23.246537;1.04769986;-0.666663333;0.0624590412;-0.636311182;0.0596149699;1.06643643;1.04314676;-0.617445935;0.0903031925;1.04769997;-0.399998;0.0374751252;10;1.06533335;1;1
23.247537;1.04769885;-0.666663333;0.0624557257;-0.636311798;0.0596118386;1.06643544;1.04314577;-0.61744653;0.0903001146;1.04769899;-0.399998;0.0374731288;10;1.06533333;1;1
23.249537;1.04769882;-0.666663333;0.0624474248;-0.636311817;0.0596038705;1.06643246;1.0431458;-0.617446538;0.0902921952;1.04769906;-0.399998;0.0374681355;10;1.06533329;1;1
23.250537;1.04769881;-0.666663333;0.0624441058;-0.636311826;0.0596006812;1.06643147;1.04314481;-0.617447135;0.0902891243;1.04769909;-0.399998;0.037466138;10;1.06533327;1;1
23.251537;1.0476988;-0.666663333;0.0624391188;-0.636311836;0.0595959007;1.06642948;1.04314483;-0.617447141;0.0902843713;1.04769912;-0.399998;0.0374631398;10;1.06533324;1;1
23.252537;1.04769779;-0.666663333;0.0624357972;-0.636312453;0.0595927675;1.0664285;1.04314385;-0.61744774;0.0902813044;1.04769815;-0.399998;0.0374611407;10;1.06533322;1;1
23.253537;1.04769778;-0.666663333;0.0624324741;-0.636312462;0.0595895769;1.06642751;1.04314386;-0.617447747;0.0902781522;1.04769818;-0.399998;0.0374591406;10;1.0653332;1;1
23.254537;1.04769778;-0.666663333;0.0624291495;-0.636312472;0.0595863855;1.06642553;1.04314288;-0.617448346;0.0902734896;1.04769821;-0.399998;0.0374571395;10;1.06533318;1;1
23.256537;1.04769778;-0.666663333;0.0624208292;-0.63631249;0.05957841;1.06642357;1.0431429;-0.61744836;0.0902671857;1.04769825;-0.399998;0.0374521347;10;1.06533315;1;1
23.257537;1.04769679;-0.666663333;0.0624175002;-0.636313107;0.0595752736;1.06642159;1.04314191;-0.617448958;0.0902625206;1.04769727;-0.399998;0.0374501314;10;1.06533314;1;1
23.258537;1.04769679;-0.666663333;0.062412503;-0.636313117;0.0595704888;1.0664206;1.04314192;-0.617448965;0.090259365;1.04769729;-0.399998;0.0374471276;10;1.06533313;1;1
23.260537;1.0476968;-0.666663333;0.0624058369;-0.636313138;0.0595640984;1.06641765;1.04314092;-0.617449568;0.0902515357;1.04769731;-0.399998;0.0374431175;10;1.06533311;1;1
23.261537;1.04769681;-0.666663333;0.0624008344;-0.636313148;0.0595593113;1.06641667;1.04313993;-0.617450166;0.0902484595;1.04769732;-0.399998;0.0374401108;10;1.0653331;1;1
23.262537;1.04769582;-0.666663333;0.0623974968;-0.636313765;0.0595561712;1.0664147;1.04313992;-0.617450171;0.0902452941;1.04769633;-0.399998;0.0374381029;10;1.06533309;1;1
23.263537;1.04769583;-0.666663333;0.062394157;-0.636313775;0.0595529737;1.06641372;1.04313992;-0.617450176;0.0902405281;1.04769633;-0.399998;0.0374360939;10;1.06533308;1;1
23.266537;1.04769586;-0.666663333;0.0623824593;-0.636313802;0.0595417882;1.0664098;1.04313791;-0.617451375;0.0902295799;1.04769634;-0.399998;0.0374290605;10;1.06533306;1;1
23.267537;1.04769487;-0.666663333;0.0623774448;-0.636314417;0.0595370554;1.06640883;1.04313791;-0.61745138;0.0902263992;1.04769534;-0.399998;0.0374260476;10;1.06533306;1;1
23.268537;1.04769488;-0.666663333;0.0623740951;-0.636314423;0.0595338562;1.06640686;1.0431379;-0.617451384;0.0902232154;1.04769533;-0.399998;0.0374240338;10;1.06533305;1;1
23.269537;1.04769489;-0.666663333;0.0623707442;-0.636314427;0.0595306561;1.06640589;1.0431369;-0.61745198;0.0902185173;1.04769533;-0.399998;0.0374220192;10;1.06533304;1;1
23.270537;1.0476949;-0.666663333;0.0623673922;-0.636314429;0.0595274552;1.06640491;1.04313689;-0.617451983;0.0902153274;1.04769532;-0.399998;0.0374200038;10;1.06533304;1;1
23.271537;1.04769491;-0.666663333;0.0623623728;-0.636314429;0.0595226625;1.06640293;1.04313589;-0.617452577;0.0902122211;1.0476953;-0.399998;0.037416988;10;1.06533303;1;1
23.272537;1.04769392;-0.666663333;0.0623590195;-0.636315035;0.0595195165;1.06640196;1.04313588;-0.617452578;0.0902074275;1.04769429;-0.399998;0.0374149722;10;1.06533302;1;1
23.273537;1.04769393;-0.666663333;0.0623556661;-0.636315032;0.0595163128;1.06640098;1.04313488;-0.617453169;0.0902043152;1.04769427;-0.399998;0.0374129568;10;1.06533301;1;1
23.275537;1.04769394;-0.666663333;0.0623472933;-0.636315023;0.0595083123;1.06639802;1.04313489;-0.617453164;0.0901963115;1.04769424;-0.399998;0.0374079279;10;1.06533299;1;1
23.276537;1.04769394;-0.666663333;0.0623439412;-0.636315017;0.0595051066;1.06639603;1.04313389;-0.617453752;0.0901931912;1.04769422;-0.399998;0.0374059146;10;1.06533298;1;1
23.277537;1.04769295;-0.666663333;0.0623389233;-0.636315618;0.0595003669;1.06639504;1.0431339;-0.617453746;0.0901899821;1.04769321;-0.399998;0.0374029015;10;1.06533297;1;1
