time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.278537;1.04769296;-0.666663333;0.0623355732;-0.636315612;0.0594971615;1.06639406;1.04313291;-0.617454331;0.0901852598;1.04769319;-0.399998;0.0374008885;10;1.06533296;1;1
23.279537;1.04769296;-0.666663333;0.0623322242;-0.636315605;0.0594939568;1.06639206;1.04313293;-0.617454323;0.0901820472;1.04769318;-0.399998;0.037398875;10;1.06533295;1;1
23.280537;1.04769297;-0.666663333;0.0623272096;-0.636315599;0.0594891626;1.06639107;1.04313194;-0.617454907;0.09017892;1.04769316;-0.399998;0.0373958609;10;1.06533294;1;1
23.281537;1.04769298;-0.666663333;0.0623238627;-0.636315592;0.0594859607;1.06639008;1.04313196;-0.617454898;0.0901741077;1.04769315;-0.399998;0.0373938461;10;1.06533293;1;1
23.282537;1.04769199;-0.666663333;0.0623205169;-0.636316194;0.0594828175;1.06638808;1.04313198;-0.61745489;0.0901708929;1.04769215;-0.399998;0.0373918307;10;1.06533292;1;1
23.283537;1.04769201;-0.666663333;0.0623155054;-0.636316188;0.0594780291;1.06638709;1.04313101;-0.617455473;0.0901677645;1.04769214;-0.399998;0.0373888149;10;1.0653329;1;1
23.284537;1.04769202;-0.666663333;0.0623121615;-0.636316183;0.0594748344;1.06638609;1.04313104;-0.617455463;0.0901629523;1.04769214;-0.399998;0.037386799;10;1.06533289;1;1
23.286537;1.04769205;-0.666663333;0.0623038089;-0.636316176;0.0594668643;1.0663831;1.04313009;-0.617456037;0.0901566123;1.04769214;-0.399998;0.0373817677;10;1.06533287;1;1
23.287537;1.04769107;-0.666663333;0.0623004667;-0.63631678;0.0594637367;1.06638111;1.04312912;-0.617456621;0.09015189;1.04769115;-0.399998;0.0373797526;10;1.06533286;1;1
23.289537;1.0476911;-0.666663333;0.0622921156;-0.636316775;0.059455787;1.06637912;1.04312917;-0.617456607;0.0901454738;1.04769116;-0.399998;0.0373747237;10;1.06533284;1;1
23.291537;1.04769114;-0.666663333;0.0622854295;-0.636316769;0.0594494394;1.06637614;1.04312822;-0.617457188;0.0901375543;1.04769116;-0.399998;0.0373706971;10;1.06533281;1;1
23.292537;1.04769016;-0.666663333;0.0622820854;-0.636317373;0.0594463258;1.06637514;1.04312724;-0.617457775;0.0901344397;1.04769016;-0.399998;0.0373686851;10;1.0653328;1;1
23.293537;1.04769017;-0.666663333;0.0622770736;-0.63631737;0.0594415665;1.06637315;1.04312726;-0.61745777;0.0901296428;1.04769016;-0.399998;0.0373656744;10;1.06533279;1;1
23.294537;1.04769019;-0.666663333;0.0622737274;-0.636317366;0.0594383994;1.06637216;1.04312628;-0.617458357;0.0901265322;1.04769016;-0.399998;0.0373636652;10;1.06533278;1;1
23.296537;1.04769021;-0.666663333;0.0622653652;-0.636317362;0.0594304773;1.06636916;1.04312631;-0.617458347;0.0901185463;1.04769015;-0.399998;0.0373586528;10;1.06533277;1;1
23.297537;1.04768923;-0.666663333;0.0622620159;-0.636317968;0.0594273691;1.06636816;1.04312532;-0.617458935;0.0901154414;1.04768914;-0.399998;0.0373566499;10;1.06533276;1;1
23.298537;1.04768924;-0.666663333;0.0622586656;-0.636317968;0.0594242041;1.06636616;1.04312533;-0.617458931;0.0901122516;1.04768913;-0.399998;0.0373546491;10;1.06533276;1;1
23.300537;1.04768926;-0.666663333;0.0622502968;-0.636317973;0.0594162816;1.06636416;1.04312434;-0.617459517;0.0901043647;1.04768911;-0.399998;0.0373496535;10;1.06533275;1;1
23.301537;1.04768927;-0.666663333;0.0622469453;-0.636317977;0.0594131146;1.06636215;1.04312335;-0.617460107;0.0901012652;1.04768909;-0.399998;0.0373476585;10;1.06533275;1;1
23.302537;1.04768828;-0.666663333;0.0622419272;-0.63631859;0.0594084126;1.06636114;1.04312335;-0.617460104;0.0900964827;1.04768807;-0.399998;0.0373446653;10;1.06533275;1;1
23.303537;1.04768829;-0.666663333;0.062238576;-0.636318598;0.0594052437;1.06636014;1.04312335;-0.617460102;0.090093299;1.04768805;-0.399998;0.0373426737;10;1.06533276;1;1
23.304537;1.0476883;-0.666663333;0.0622352257;-0.636318606;0.0594020739;1.06635813;1.04312235;-0.617460693;0.0900902029;1.04768802;-0.399998;0.0373406839;10;1.06533276;1;1
23.305537;1.04768831;-0.666663333;0.0622302098;-0.636318616;0.0593973127;1.06635712;1.04312235;-0.617460691;0.0900854239;1.047688;-0.399998;0.0373376959;10;1.06533276;1;1
23.306537;1.04768833;-0.666663333;0.062226862;-0.636318626;0.0593941419;1.06635611;1.04312134;-0.617461281;0.0900823299;1.04768797;-0.399998;0.0373357101;10;1.06533276;1;1
23.307537;1.04768734;-0.666663333;0.062223516;-0.636319245;0.0593910273;1.0663541;1.04312134;-0.61746128;0.0900791504;1.04768695;-0.399998;0.0373337267;10;1.06533276;1;1
23.308537;1.04768736;-0.666663333;0.0622185056;-0.636319255;0.0593862647;1.06635309;1.04312033;-0.617461871;0.0900744597;1.04768692;-0.399998;0.0373307462;10;1.06533275;1;1
23.310537;1.04768739;-0.666663333;0.0622118262;-0.636319273;0.0593799189;1.06635008;1.04312031;-0.617461871;0.0900681013;1.04768686;-0.399998;0.0373267934;10;1.06533275;1;1
23.311537;1.04768741;-0.666663333;0.0622068242;-0.636319279;0.0593751542;1.06634907;1.0431193;-0.617462463;0.0900634104;1.04768683;-0.399998;0.0373238207;10;1.06533274;1;1
23.312537;1.04768642;-0.666663333;0.0622034918;-0.63631989;0.0593720365;1.06634706;1.04311929;-0.617462464;0.090060231;1.0476858;-0.399998;0.0373218501;10;1.06533273;1;1
23.313537;1.04768644;-0.666663333;0.0622001628;-0.636319891;0.0593688614;1.06634605;1.04311828;-0.617463056;0.0900571378;1.04768576;-0.399998;0.0373198813;10;1.06533273;1;1
23.314537;1.04768645;-0.666663333;0.0621951703;-0.636319891;0.0593640948;1.06634505;1.04311826;-0.617463056;0.0900523603;1.04768573;-0.399998;0.0373169143;10;1.06533272;1;1
23.315537;1.04768646;-0.666663333;0.062191848;-0.636319889;0.0593609184;1.06634304;1.04311725;-0.617463648;0.0900492665;1.0476857;-0.399998;0.0373149488;10;1.06533271;1;1
23.316537;1.04768647;-0.666663333;0.0621885291;-0.636319885;0.0593577413;1.06634204;1.04311724;-0.617463649;0.0900460859;1.04768566;-0.399998;0.0373129847;10;1.06533271;1;1
23.317537;1.04768547;-0.666663333;0.0621835469;-0.636320488;0.0593530293;1.06634103;1.04311723;-0.617463649;0.0900413068;1.04768463;-0.399998;0.0373100215;10;1.0653327;1;1
23.320537;1.04768548;-0.666663333;0.0621719514;-0.636320475;0.0593419;1.06633604;1.0431152;-0.617464836;0.0900303333;1.04768454;-0.399998;0.0373031341;10;1.06533267;1;1
23.321537;1.04768548;-0.666663333;0.0621686463;-0.636320472;0.0593387189;1.06633504;1.04311519;-0.617464836;0.0900271494;1.04768451;-0.399998;0.0373011706;10;1.06533266;1;1
23.322537;1.04768448;-0.666663333;0.0621653426;-0.636321078;0.059335594;1.06633405;1.04311518;-0.617464836;0.0900239652;1.04768349;-0.399998;0.0372992059;10;1.06533265;1;1
23.323537;1.04768448;-0.666663333;0.0621603728;-0.636321077;0.0593308213;1.06633206;1.04311417;-0.617465427;0.0900192694;1.04768346;-0.399998;0.0372962396;10;1.06533264;1;1
23.324537;1.04768448;-0.666663333;0.0621570698;-0.636321077;0.0593276395;1.06633106;1.04311416;-0.617465424;0.090016085;1.04768344;-0.399998;0.0372942714;10;1.06533263;1;1
23.326537;1.04768446;-0.666663333;0.0621487952;-0.63632108;0.0593196848;1.06632808;1.04311316;-0.617466007;0.0900082044;1.04768341;-0.399998;0.037289329;10;1.06533262;1;1
23.327537;1.04768345;-0.666663333;0.0621454896;-0.63632169;0.0593165593;1.06632709;1.04311215;-0.617466592;0.0900051058;1.04768241;-0.399998;0.0372873544;10;1.06533261;1;1
23.329537;1.04768342;-0.666663333;0.0621372068;-0.636321697;0.0593086038;1.0663241;1.04311214;-0.617466575;0.0899971366;1.0476824;-0.399998;0.0372823979;10;1.0653326;1;1
23.330537;1.0476834;-0.666663333;0.062133896;-0.636321701;0.0593054211;1.06632311;1.04311114;-0.617467157;0.0899940364;1.0476824;-0.399998;0.0372804159;10;1.06533259;1;1
23.331537;1.04768338;-0.666663333;0.0621305835;-0.636321707;0.059302238;1.06632112;1.04311114;-0.617467147;0.0899892515;1.04768241;-0.399998;0.0372784315;10;1.06533259;1;1
23.332537;1.04768235;-0.666663333;0.0621256023;-0.63632232;0.0592975202;1.06632012;1.04311013;-0.617467728;0.0899861497;1.04768142;-0.399998;0.0372754448;10;1.06533259;1;1
23.333537;1.04768233;-0.666663333;0.0621222859;-0.636322327;0.0592943361;1.06631913;1.04311013;-0.617467717;0.0899829602;1.04768144;-0.399998;0.0372734561;10;1.0653326;1;1
23.334537;1.04768231;-0.666663333;0.062118967;-0.636322335;0.0592911516;1.06631714;1.04310912;-0.617468298;0.0899782576;1.04768145;-0.399998;0.0372714661;10;1.0653326;1;1
23.336537;1.04768226;-0.666663333;0.0621106551;-0.636322351;0.0592831913;1.06631515;1.04310911;-0.617468275;0.08997187;1.0476815;-0.399998;0.0372664837;10;1.06533261;1;1
23.337537;1.04768123;-0.666663333;0.0621073287;-0.636322967;0.0592800633;1.06631316;1.04310811;-0.617468854;0.0899671616;1.04768052;-0.399998;0.0372644922;10;1.06533262;1;1
23.339537;1.04768118;-0.666663333;0.0620990017;-0.636322985;0.0592721039;1.06631017;1.0431071;-0.617469415;0.089960848;1.04768058;-0.399998;0.0372595098;10;1.06533264;1;1
23.340537;1.04768116;-0.666663333;0.0620956684;-0.636322995;0.0592689197;1.06630918;1.04310709;-0.617469397;0.0899560474;1.04768061;-0.399998;0.0372575194;10;1.06533265;1;1
23.341537;1.04768113;-0.666663333;0.0620906665;-0.636323007;0.0592641445;1.06630819;1.04310608;-0.617469968;0.0899529291;1.04768064;-0.399998;0.0372545297;10;1.06533266;1;1
23.342537;1.04768011;-0.666663333;0.0620873298;-0.636323626;0.0592610161;1.0663062;1.04310608;-0.617469946;0.089949723;1.04767967;-0.399998;0.037252541;10;1.06533267;1;1
23.343537;1.04768009;-0.666663333;0.0620839918;-0.636323639;0.0592578307;1.06630521;1.04310607;-0.617469922;0.0899449176;1.04767971;-0.399998;0.0372505533;10;1.06533268;1;1
23.344537;1.04768007;-0.666663333;0.0620789861;-0.636323653;0.0592530539;1.06630422;1.04310507;-0.61747049;0.0899417947;1.04767974;-0.399998;0.0372475667;10;1.0653327;1;1
23.346537;1.04768003;-0.666663333;0.0620723047;-0.636323683;0.0592466812;1.06630124;1.04310406;-0.617471031;0.0899338615;1.0476798;-0.399998;0.037243596;10;1.06533272;1;1
23.347537;1.04767902;-0.666663333;0.0620672955;-0.636324305;0.0592419603;1.06630025;1.04310406;-0.617471005;0.0899306493;1.04767883;-0.399998;0.0372406114;10;1.06533273;1;1
23.348537;1.04767901;-0.666663333;0.0620639513;-0.636324321;0.0592387734;1.06629826;1.04310306;-0.617471572;0.0899275225;1.04767886;-0.399998;0.0372386265;10;1.06533274;1;1
23.350537;1.04767898;-0.666663333;0.0620555915;-0.636324353;0.0592308073;1.06629529;1.04310305;-0.617471525;0.0899194971;1.04767891;-0.399998;0.0372336534;10;1.06533275;1;1
23.351537;1.04767897;-0.666663333;0.0620522424;-0.636324369;0.0592276181;1.0662943;1.04310204;-0.617472095;0.0899147714;1.04767893;-0.399998;0.0372316643;10;1.06533276;1;1
23.352537;1.04767796;-0.666663333;0.0620488915;-0.636324992;0.0592244841;1.06629331;1.04310204;-0.617472076;0.0899115575;1.04767795;-0.399998;0.037229673;10;1.06533276;1;1
23.353537;1.04767796;-0.666663333;0.0620438725;-0.636325007;0.0592197013;1.06629132;1.04310104;-0.617472651;0.0899084299;1.04767796;-0.399998;0.0372266794;10;1.06533276;1;1
23.354537;1.04767795;-0.666663333;0.0620405186;-0.636325021;0.0592165076;1.06629033;1.04310103;-0.617472636;0.0899036186;1.04767798;-0.399998;0.0372246837;10;1.06533276;1;1
23.355537;1.04767794;-0.666663333;0.0620371632;-0.636325034;0.0592133124;1.06628934;1.04310002;-0.617473217;0.0899004917;1.04767799;-0.399998;0.0372226862;10;1.06533276;1;1
23.356537;1.04767694;-0.666663333;0.0620321396;-0.636325652;0.0592085815;1.06628735;1.04310002;-0.617473208;0.0898972793;1.047677;-0.399998;0.0372196875;10;1.06533276;1;1
23.357537;1.04767693;-0.666663333;0.0620287812;-0.636325662;0.0592053841;1.06628636;1.04310002;-0.617473202;0.0898924697;1.04767701;-0.399998;0.0372176881;10;1.06533276;1;1
23.358537;1.04767693;-0.666663333;0.0620254218;-0.636325671;0.0592021858;1.06628437;1.04309901;-0.617473792;0.0898893448;1.04767702;-0.399998;0.0372156885;10;1.06533276;1;1
23.359537;1.04767693;-0.666663333;0.0620203951;-0.636325678;0.0591973968;1.06628337;1.04309901;-0.617473793;0.0898861343;1.04767703;-0.399998;0.0372126889;10;1.06533276;1;1
23.360537;1.04767692;-0.666663333;0.0620170349;-0.636325683;0.0591941986;1.06628238;1.04309801;-0.617474389;0.0898814127;1.04767703;-0.399998;0.0372106897;10;1.06533276;1;1
23.361537;1.04767592;-0.666663333;0.0620136748;-0.636326295;0.0591910577;1.06628038;1.04309801;-0.617474395;0.0898782031;1.04767604;-0.399998;0.0372086907;10;1.06533276;1;1
23.362537;1.04767592;-0.666663333;0.0620086485;-0.636326298;0.0591862702;1.06627939;1.04309701;-0.617474997;0.0898750802;1.04767603;-0.399998;0.0372056919;10;1.06533276;1;1
23.364537;1.04767591;-0.666663333;0.062001931;-0.636326299;0.0591798801;1.06627639;1.04309701;-0.617475021;0.089867066;1.04767603;-0.399998;0.0372016944;10;1.06533276;1;1
23.365537;1.04767591;-0.666663333;0.0619969066;-0.636326298;0.0591750964;1.06627539;1.043096;-0.617477225;0.0898639455;1.04767602;-0.399998;0.0371986955;10;1.06533277;1;1
23.366537;1.04767491;-0.666663333;0.0619935494;-0.636326903;0.0591719618;1.06627439;1.043096;-0.617477239;0.0898591421;1.04767501;-0.399998;0.0371966965;10;1.06533277;1;1
23.367537;1.04767491;-0.666663333;0.0619901929;-0.636326901;0.0591687728;1.06627239;1.04309499;-0.617477845;0.0898560242;1.04767501;-0.399998;0.0371946976;10;1.06533277;1;1
23.368537;1.04767491;-0.666663333;0.0619851703;-0.636326899;0.0591639951;1.06627139;1.04309499;-0.617477857;0.0898528214;1.047675;-0.399998;0.0371916988;10;1.06533278;1;1
23.369537;1.04767491;-0.666663333;0.061981815;-0.636326897;0.0591608104;1.06626938;1.04309398;-0.617478461;0.0898481086;1.04767499;-0.399998;0.0371897005;10;1.06533278;1;1
23.370537;1.04767491;-0.666663333;0.0619784605;-0.636326894;0.059157628;1.06626837;1.04309397;-0.617478471;0.089844909;1.04767498;-0.399998;0.0371877027;10;1.06533279;1;1
23.371537;1.04767392;-0.666663333;0.0619734403;-0.636327499;0.0591529132;1.06626736;1.04309396;-0.617478479;0.0898417109;1.04767397;-0.399998;0.0371847057;10;1.06533279;1;1
23.374537;1.04767394;-0.666663333;0.0619617203;-0.636327489;0.0591417937;1.06626333;1.04309193;-0.617479674;0.089830699;1.04767394;-0.399998;0.037177718;10;1.06533282;1;1
23.375537;1.04767395;-0.666663333;0.0619583716;-0.636327485;0.0591386216;1.06626132;1.04309192;-0.617479673;0.0898259082;1.04767393;-0.399998;0.0371757229;10;1.06533283;1;1
23.376537;1.04767296;-0.666663333;0.0619550241;-0.636328088;0.0591355078;1.0662603;1.04309091;-0.617480262;0.0898228026;1.04767292;-0.399998;0.0371737283;10;1.06533284;1;1
23.378537;1.04767299;-0.666663333;0.0619466652;-0.636328077;0.0591275814;1.06625728;1.0430909;-0.617480252;0.0898148254;1.0476729;-0.399998;0.0371687411;10;1.06533287;1;1
23.379537;1.047673;-0.666663333;0.06194332;-0.636328071;0.059124416;1.06625627;1.04308989;-0.617480838;0.0898117241;1.04767288;-0.399998;0.0371667485;10;1.06533288;1;1
23.380537;1.04767302;-0.666663333;0.0619383088;-0.636328065;0.0591196614;1.06625427;1.04308989;-0.617480831;0.0898069408;1.04767287;-0.399998;0.0371637565;10;1.06533289;1;1
23.381537;1.04767204;-0.666663333;0.0619349648;-0.636328666;0.0591165557;1.06625326;1.04308889;-0.617481417;0.0898038432;1.04767186;-0.399998;0.037161765;10;1.06533291;1;1
23.382537;1.04767206;-0.666663333;0.0619316213;-0.63632866;0.0591133954;1.06625225;1.04308889;-0.617481411;0.0898006619;1.04767185;-0.399998;0.0371597739;10;1.06533292;1;1
23.383537;1.04767209;-0.666663333;0.0619266118;-0.636328654;0.0591086457;1.06625025;1.04308789;-0.617481999;0.0897959713;1.04767184;-0.399998;0.0371567827;10;1.06533294;1;1
23.385537;1.04767214;-0.666663333;0.0619199285;-0.636328645;0.0591023319;1.06624824;1.0430879;-0.617481994;0.0897896208;1.04767183;-0.399998;0.0371527994;10;1.06533297;1;1
23.386537;1.04767116;-0.666663333;0.0619149213;-0.63632925;0.0590976422;1.06624624;1.0430869;-0.617482586;0.0897849368;1.04767082;-0.399998;0.0371498065;10;1.06533299;1;1
23.387537;1.04767119;-0.666663333;0.0619115818;-0.636329249;0.0590944877;1.06624524;1.04308691;-0.617482588;0.0897817656;1.04767082;-0.399998;0.0371478125;10;1.06533301;1;1
23.388537;1.04767122;-0.666663333;0.0619082429;-0.63632925;0.0590913337;1.06624324;1.04308591;-0.617483184;0.0897786807;1.04767082;-0.399998;0.0371458173;10;1.06533303;1;1
23.389537;1.04767125;-0.666663333;0.0619032379;-0.636329253;0.0590865887;1.06624224;1.04308591;-0.61748319;0.0897739116;1.04767081;-0.399998;0.0371428206;10;1.06533305;1;1
23.390537;1.04767128;-0.666663333;0.0618998997;-0.636329258;0.0590834338;1.06624124;1.0430849;-0.61748379;0.0897708255;1.04767081;-0.399998;0.0371408225;10;1.06533308;1;1
23.391537;1.04767031;-0.666663333;0.0618965612;-0.636329873;0.0590803343;1.06623924;1.0430849;-0.6174838;0.089767652;1.04766981;-0.399998;0.0371388224;10;1.0653331;1;1
23.392537;1.04767035;-0.666663333;0.0618915556;-0.636329882;0.059075586;1.06623825;1.04308489;-0.617483812;0.0897628795;1.04766981;-0.399998;0.0371358202;10;1.06533312;1;1
23.393537;1.04767038;-0.666663333;0.0618882158;-0.636329893;0.0590724266;1.06623725;1.04308388;-0.617484419;0.0897597894;1.04766982;-0.399998;0.0371338153;10;1.06533315;1;1
23.394537;1.04767042;-0.666663333;0.0618848753;-0.636329904;0.059069265;1.06623526;1.04308387;-0.617484435;0.0897566118;1.04766982;-0.399998;0.0371318074;10;1.06533317;1;1
23.395537;1.04767045;-0.666663333;0.0618798672;-0.636329917;0.0590645102;1.06623426;1.04308285;-0.617485045;0.0897519211;1.04766983;-0.399998;0.0371287965;10;1.0653332;1;1
23.396537;1.04766949;-0.666663333;0.0618765249;-0.636330537;0.0590614005;1.06623227;1.04308284;-0.617485065;0.0897487406;1.04766883;-0.399998;0.0371267825;10;1.06533322;1;1
23.397537;1.04766952;-0.666663333;0.0618731818;-0.63633055;0.0590582321;1.06623128;1.04308182;-0.617485678;0.0897456446;1.04766884;-0.399998;0.0371247661;10;1.06533325;1;1
23.399537;1.04766959;-0.666663333;0.0618648286;-0.636330577;0.059050299;1.06622829;1.04308177;-0.617485723;0.0897376771;1.04766885;-0.399998;0.0371197274;10;1.0653333;1;1
23.400537;1.04766962;-0.666663333;0.0618614858;-0.63633059;0.0590471257;1.0662273;1.04308075;-0.617486337;0.0897345751;1.04766886;-0.399998;0.0371177061;10;1.06533332;1;1
23.401537;1.04766865;-0.666663333;0.0618564767;-0.63633121;0.0590424164;1.06622631;1.04308072;-0.61748636;0.0897297869;1.04766787;-0.399998;0.0371146838;10;1.06533334;1;1
23.403537;1.04766871;-0.666663333;0.0618497937;-0.636331231;0.0590360629;1.06622333;1.04307966;-0.617486995;0.0897234836;1.04766788;-0.399998;0.0371106372;10;1.06533337;1;1
23.404537;1.04766874;-0.666663333;0.0618447865;-0.636331239;0.059031293;1.06622234;1.04307863;-0.617487607;0.089718773;1.04766789;-0.399998;0.0371076129;10;1.06533338;1;1
23.405537;1.04766876;-0.666663333;0.0618414468;-0.636331247;0.0590281124;1.06622035;1.0430786;-0.617487626;0.0897155714;1.04766789;-0.399998;0.0371055879;10;1.06533338;1;1
23.406537;1.04766778;-0.666663333;0.0618381079;-0.63633186;0.0590249865;1.06621936;1.04307857;-0.617487643;0.0897107693;1.0476669;-0.399998;0.0371035622;10;1.06533339;1;1
23.407537;1.0476678;-0.666663333;0.0618331035;-0.636331865;0.0590202115;1.06621738;1.04307754;-0.617488251;0.0897076484;1.0476669;-0.399998;0.0371005357;10;1.06533339;1;1
23.409537;1.04766783;-0.666663333;0.0618264303;-0.636331869;0.0590138376;1.0662154;1.04307648;-0.617488869;0.0896997171;1.04766691;-0.399998;0.0370964813;10;1.06533338;1;1
23.410537;1.04766785;-0.666663333;0.0618214281;-0.636331868;0.059009057;1.06621341;1.04307646;-0.617488879;0.0896965053;1.04766692;-0.399998;0.0370934538;10;1.06533338;1;1
23.411537;1.04766686;-0.666663333;0.0618180933;-0.636332472;0.0590059217;1.06621242;1.04307544;-0.617489481;0.0896933785;1.04766592;-0.399998;0.0370914263;10;1.06533336;1;1
23.413537;1.04766687;-0.666663333;0.0618097598;-0.63633246;0.0589979418;1.06620944;1.0430754;-0.617489494;0.0896853537;1.04766592;-0.399998;0.0370863727;10;1.06533332;1;1
23.414537;1.04766687;-0.666663333;0.0618064276;-0.636332451;0.0589947445;1.06620845;1.04307439;-0.617490091;0.0896822261;1.04766593;-0.399998;0.0370843469;10;1.0653333;1;1
23.415537;1.04766687;-0.666663333;0.0618030957;-0.63633244;0.0589915456;1.06620646;1.04307438;-0.617490096;0.089677415;1.04766593;-0.399998;0.037082322;10;1.06533327;1;1
23.416537;1.04766587;-0.666663333;0.0617980974;-0.636333036;0.0589868111;1.06620546;1.04307337;-0.617490692;0.0896742882;1.04766493;-0.399998;0.037079298;10;1.06533324;1;1
23.417537;1.04766587;-0.666663333;0.0617947661;-0.636333022;0.0589836103;1.06620446;1.04307337;-0.617490695;0.0896710762;1.04766493;-0.399998;0.0370772751;10;1.06533321;1;1
23.418537;1.04766586;-0.666663333;0.0617914351;-0.636333007;0.0589804095;1.06620247;1.04307237;-0.617491291;0.0896663533;1.04766493;-0.399998;0.0370752534;10;1.06533317;1;1
23.420537;1.04766584;-0.666663333;0.0617831081;-0.636332975;0.0589724177;1.06620046;1.04307237;-0.617491296;0.0896599341;1.04766493;-0.399998;0.0370702133;10;1.0653331;1;1
23.421537;1.04766482;-0.666663333;0.0617797795;-0.636333565;0.0589692747;1.06619846;1.04307138;-0.617491889;0.0896552139;1.04766394;-0.399998;0.0370681951;10;1.06533307;1;1
23.422537;1.0476648;-0.666663333;0.061776452;-0.636333548;0.0589660766;1.06619745;1.04307139;-0.61749189;0.0896520065;1.04766394;-0.399998;0.0370661784;10;1.06533303;1;1
23.423537;1.04766478;-0.666663333;0.0617714591;-0.636333531;0.0589612891;1.06619645;1.0430704;-0.617492481;0.0896488859;1.04766394;-0.399998;0.0370631633;10;1.065333;1;1
23.424537;1.04766475;-0.666663333;0.0617681342;-0.636333514;0.0589580938;1.06619444;1.04307041;-0.617492479;0.0896440822;1.04766394;-0.399998;0.0370611498;10;1.06533297;1;1
23.425537;1.04766473;-0.666663333;0.0617648106;-0.636333496;0.0589548999;1.06619343;1.04306942;-0.617493068;0.0896409634;1.04766395;-0.399998;0.0370591377;10;1.06533295;1;1
23.426537;1.0476637;-0.666663333;0.0617598218;-0.636334085;0.0589501725;1.06619142;1.04306944;-0.617493065;0.0896377595;1.04766295;-0.399998;0.0370561268;10;1.06533292;1;1
23.427537;1.04766368;-0.666663333;0.061756501;-0.636334067;0.058946981;1.06619041;1.04306945;-0.61749306;0.0896329586;1.04766295;-0.399998;0.0370541168;10;1.0653329;1;1
23.430537;1.0476636;-0.666663333;0.06174488;-0.636334019;0.0589358227;1.06618637;1.04306748;-0.617494226;0.0896219279;1.04766297;-0.399998;0.0370470889;10;1.06533287;1;1
23.431537;1.04766258;-0.666663333;0.0617415644;-0.636334614;0.0589326924;1.06618535;1.04306748;-0.617494219;0.0896187273;1.04766197;-0.399998;0.0370450794;10;1.06533286;1;1
23.432537;1.04766255;-0.666663333;0.0617365835;-0.636334602;0.0589279167;1.06618333;1.04306749;-0.617494212;0.0896155269;1.04766198;-0.399998;0.0370420694;10;1.06533286;1;1
23.433537;1.04766253;-0.666663333;0.0617332706;-0.636334591;0.0589247332;1.06618231;1.04306649;-0.617494798;0.0896108148;1.04766198;-0.399998;0.0370400589;10;1.06533285;1;1
23.434537;1.04766251;-0.666663333;0.0617299591;-0.636334582;0.0589215509;1.06618129;1.0430665;-0.617494794;0.0896076144;1.04766199;-0.399998;0.037038048;10;1.06533286;1;1
23.435537;1.0476625;-0.666663333;0.0617249822;-0.636334575;0.0589167786;1.06617927;1.0430655;-0.617495382;0.0896044994;1.047662;-0.399998;0.0370350367;10;1.06533286;1;1
23.436537;1.04766148;-0.666663333;0.0617216734;-0.636335176;0.0589136538;1.06617824;1.04306551;-0.617495379;0.0895996998;1.04766101;-0.399998;0.0370330252;10;1.06533287;1;1
23.437537;1.04766147;-0.666663333;0.0617183656;-0.636335172;0.0589104729;1.06617622;1.04306451;-0.61749597;0.0895965831;1.04766102;-0.399998;0.037031014;10;1.06533288;1;1
23.439537;1.04766146;-0.666663333;0.0617100866;-0.636335166;0.0589025199;1.06617418;1.04306453;-0.617495973;0.0895885769;1.04766104;-0.399998;0.0370259931;10;1.0653329;1;1
23.440537;1.04766145;-0.666663333;0.0617067816;-0.636335164;0.058899338;1.06617216;1.04306354;-0.617496568;0.0895854573;1.04766105;-0.399998;0.0370239838;10;1.06533292;1;1
23.441537;1.04766045;-0.666663333;0.0617018103;-0.63633577;0.0588946206;1.06617114;1.04306355;-0.617496572;0.0895822513;1.04766007;-0.399998;0.037020975;10;1.06533293;1;1
23.443537;1.04766045;-0.666663333;0.0616952008;-0.636335769;0.058888252;1.0661681;1.04306257;-0.617497176;0.0895743259;1.0476601;-0.399998;0.0370169592;10;1.06533297;1;1
23.444537;1.04766045;-0.666663333;0.0616902283;-0.636335768;0.0588834754;1.06616708;1.04306159;-0.617497776;0.0895712045;1.04766012;-0.399998;0.0370139517;10;1.06533299;1;1
23.445537;1.04766045;-0.666663333;0.0616869212;-0.636335768;0.0588802888;1.06616606;1.04306161;-0.617497785;0.0895663988;1.04766014;-0.399998;0.0370119443;10;1.065333;1;1
23.446537;1.04765945;-0.666663333;0.0616836123;-0.636336375;0.0588771579;1.06616405;1.04306163;-0.617497796;0.0895631908;1.04765915;-0.399998;0.0370099365;10;1.06533302;1;1
23.447537;1.04765945;-0.666663333;0.0616786347;-0.636336375;0.0588723796;1.06616303;1.04306065;-0.6174984;0.0895600686;1.04765917;-0.399998;0.0370069279;10;1.06533304;1;1
23.448537;1.04765945;-0.666663333;0.0616753213;-0.636336374;0.0588691919;1.06616202;1.04306067;-0.617498414;0.0895552628;1.04765919;-0.399998;0.0370049183;10;1.06533307;1;1
23.449537;1.04765945;-0.666663333;0.061672005;-0.636336372;0.0588660037;1.06616001;1.04305969;-0.617499021;0.0895521409;1.0476592;-0.399998;0.0370029075;10;1.06533309;1;1
23.450537;1.04765945;-0.666663333;0.061667019;-0.63633637;0.058861224;1.066159;1.04305971;-0.617499037;0.0895489333;1.04765922;-0.399998;0.0369998953;10;1.06533311;1;1
23.451537;1.04765845;-0.666663333;0.0616636967;-0.636336974;0.0588580906;1.06615699;1.04305874;-0.617499647;0.0895442141;1.04765823;-0.399998;0.0369978818;10;1.06533313;1;1
23.453537;1.04765845;-0.666663333;0.0616570447;-0.636336963;0.0588517089;1.06615499;1.04305878;-0.617499685;0.0895378002;1.04765825;-0.399998;0.0369938513;10;1.06533316;1;1
23.454537;1.04765844;-0.666663333;0.0616520491;-0.636336957;0.058846926;1.06615299;1.0430578;-0.617500298;0.0895330816;1.04765826;-0.399998;0.0369908351;10;1.06533318;1;1
23.455537;1.04765844;-0.666663333;0.061648719;-0.636336951;0.0588437332;1.06615199;1.04305782;-0.61750032;0.0895298748;1.04765826;-0.399998;0.0369888188;10;1.06533319;1;1
23.456537;1.04765744;-0.666663333;0.0616453882;-0.636337553;0.0588405959;1.066151;1.04305684;-0.617500935;0.0895267536;1.04765726;-0.399998;0.0369868027;10;1.0653332;1;1
23.457537;1.04765743;-0.666663333;0.0616403904;-0.636337548;0.058835811;1.066149;1.04305685;-0.61750096;0.0895219484;1.04765727;-0.399998;0.0369837874;10;1.06533322;1;1
23.458537;1.04765742;-0.666663333;0.0616370591;-0.636337544;0.0588326163;1.06614801;1.04305586;-0.617501578;0.0895188262;1.04765727;-0.399998;0.0369817731;10;1.06533323;1;1
23.460537;1.0476574;-0.666663333;0.0616287292;-0.636337542;0.0588246347;1.06614503;1.04305589;-0.617501633;0.0895108098;1.04765727;-0.399998;0.0369767488;10;1.06533325;1;1
23.461537;1.04765639;-0.666663333;0.0616253971;-0.636338151;0.058821495;1.06614404;1.0430549;-0.617502254;0.0895076849;1.04765626;-0.399998;0.0369747393;10;1.06533325;1;1
23.462537;1.04765638;-0.666663333;0.0616220643;-0.636338155;0.058818299;1.06614206;1.04305491;-0.617502284;0.0895044732;1.04765626;-0.399998;0.0369727315;10;1.06533326;1;1
23.464537;1.04765634;-0.666663333;0.0616137302;-0.636338172;0.0588103163;1.06614009;1.04305393;-0.617502936;0.0894965356;1.04765626;-0.399998;0.0369677209;10;1.06533326;1;1
23.465537;1.04765633;-0.666663333;0.0616103962;-0.636338184;0.0588071208;1.06613811;1.04305294;-0.617503556;0.0894934077;1.04765625;-0.399998;0.0369657178;10;1.06533326;1;1
23.466537;1.04765531;-0.666663333;0.0616053953;-0.636338806;0.0588023912;1.06613713;1.04305294;-0.617503584;0.0894885958;1.04765525;-0.399998;0.0369627157;10;1.06533326;1;1
23.467537;1.04765529;-0.666663333;0.0616020613;-0.636338821;0.0587991971;1.06613615;1.04305295;-0.617503611;0.0894853817;1.04765524;-0.399998;0.0369607142;10;1.06533325;1;1
23.469537;1.04765524;-0.666663333;0.0615937264;-0.636338856;0.0587912198;1.06613319;1.04305197;-0.617504253;0.0894774417;1.04765524;-0.399998;0.0369557113;10;1.06533324;1;1
23.470537;1.04765522;-0.666663333;0.0615903925;-0.636338873;0.0587880276;1.06613221;1.04305098;-0.617504867;0.0894743141;1.04765523;-0.399998;0.0369537093;10;1.06533323;1;1
23.471537;1.0476542;-0.666663333;0.0615870586;-0.636339497;0.0587848923;1.06613023;1.04305098;-0.617504887;0.0894711017;1.04765423;-0.399998;0.0369517067;10;1.06533322;1;1
23.472537;1.04765418;-0.666663333;0.0615837249;-0.636339512;0.0587817019;1.06612926;1.04305099;-0.617504905;0.0894662924;1.04765423;-0.399998;0.0369497031;10;1.0653332;1;1
23.473537;1.04765416;-0.666663333;0.0615787248;-0.636339527;0.0587769217;1.06612828;1.04305;-0.617505513;0.089463168;1.04765422;-0.399998;0.0369466983;10;1.06533319;1;1
23.474537;1.04765414;-0.666663333;0.0615753917;-0.636339539;0.0587737334;1.0661263;1.04305001;-0.617505524;0.0894599593;1.04765422;-0.399998;0.0369446921;10;1.06533318;1;1
23.475537;1.04765412;-0.666663333;0.0615720584;-0.636339549;0.0587705466;1.06612532;1.04304902;-0.617506124;0.0894552395;1.04765422;-0.399998;0.0369426844;10;1.06533316;1;1
23.476537;1.0476531;-0.666663333;0.0615670581;-0.636340164;0.0587658264;1.06612334;1.04304903;-0.617506128;0.0894520331;1.04765322;-0.399998;0.0369396751;10;1.06533315;1;1
23.477537;1.04765308;-0.666663333;0.0615637238;-0.636340171;0.0587626419;1.06612236;1.04304804;-0.61750672;0.0894489135;1.04765322;-0.399998;0.0369376643;10;1.06533313;1;1
23.479537;1.04765305;-0.666663333;0.0615553863;-0.636340178;0.0587546851;1.0661194;1.04304805;-0.617506709;0.0894409083;1.04765323;-0.399998;0.0369326382;10;1.0653331;1;1
23.480537;1.04765304;-0.666663333;0.0615520496;-0.636340179;0.0587515034;1.06611842;1.04304706;-0.61750729;0.0894377923;1.04765324;-0.399998;0.0369306233;10;1.06533308;1;1
23.481537;1.04765202;-0.666663333;0.0615487119;-0.636340787;0.0587483788;1.06611743;1.04304707;-0.617507276;0.0894329944;1.04765225;-0.399998;0.0369286075;10;1.06533307;1;1
23.482537;1.04765201;-0.666663333;0.0615437067;-0.636340785;0.0587436083;1.06611544;1.04304608;-0.617507852;0.089429882;1.04765226;-0.399998;0.0369255913;10;1.06533305;1;1
23.483537;1.047652;-0.666663333;0.0615403674;-0.636340782;0.0587404299;1.06611445;1.04304608;-0.617507834;0.0894266859;1.04765228;-0.399998;0.0369235749;10;1.06533304;1;1
23.484537;1.04765199;-0.666663333;0.0615370274;-0.636340777;0.0587372528;1.06611345;1.04304509;-0.617508406;0.089423578;1.04765229;-0.399998;0.036921559;10;1.06533303;1;1
23.485537;1.04765197;-0.666663333;0.0615336865;-0.63634077;0.058734077;1.06611146;1.04304511;-0.617508385;0.0894187891;1.0476523;-0.399998;0.036919544;10;1.06533303;1;1
23.486537;1.04765096;-0.666663333;0.0615286785;-0.636341368;0.058729368;1.06611046;1.04304512;-0.617508363;0.089415601;1.04765132;-0.399998;0.0369165305;10;1.06533302;1;1
23.487537;1.04765095;-0.666663333;0.0615253369;-0.636341358;0.0587261953;1.06610946;1.04304413;-0.617508932;0.0894125014;1.04765133;-0.399998;0.0369145189;10;1.06533302;1;1
23.488537;1.04765093;-0.666663333;0.0615219951;-0.636341346;0.0587230246;1.06610745;1.04304414;-0.617508909;0.0894077209;1.04765135;-0.399998;0.0369125094;10;1.06533303;1;1
23.489537;1.04765092;-0.666663333;0.0615169865;-0.636341332;0.0587182653;1.06610645;1.04304315;-0.617509479;0.0894046264;1.04765137;-0.399998;0.0369095022;10;1.06533303;1;1
23.490537;1.04765091;-0.666663333;0.0615136443;-0.636341316;0.0587150992;1.06610544;1.04304317;-0.617509456;0.0894014482;1.04765138;-0.399998;0.0369074974;10;1.06533303;1;1
23.491537;1.04764989;-0.666663333;0.061510302;-0.636341906;0.0587119915;1.06610344;1.04304218;-0.617510027;0.0893967597;1.0476504;-0.399998;0.0369054949;10;1.06533304;1;1
23.493537;1.04764986;-0.666663333;0.0615019508;-0.636341865;0.0587040792;1.06610042;1.0430422;-0.617509986;0.089390412;1.04765044;-0.399998;0.0369004969;10;1.06533306;1;1
23.495537;1.04764982;-0.666663333;0.0614952668;-0.636341818;0.058697764;1.06609842;1.04304122;-0.617510538;0.0893825565;1.04765048;-0.399998;0.0368965078;10;1.06533308;1;1
23.496537;1.04764881;-0.666663333;0.0614902587;-0.6363424;0.0586930734;1.06609641;1.04304024;-0.61751111;0.0893794714;1.0476495;-0.399998;0.0368935165;10;1.06533309;1;1
23.498537;1.04764877;-0.666663333;0.0614835779;-0.63634235;0.0586867643;1.06609441;1.04304026;-0.617511071;0.0893715327;1.04764955;-0.399998;0.0368895394;10;1.06533312;1;1
23.500537;1.04764874;-0.666663333;0.061475234;-0.636342302;0.0586788641;1.06609141;1.04303929;-0.617511624;0.0893636789;1.04764959;-0.399998;0.0368845672;10;1.06533315;1;1
23.501537;1.04764772;-0.666663333;0.0614718969;-0.636342889;0.0586757642;1.06609041;1.04303831;-0.617512197;0.0893605931;1.04764862;-0.399998;0.0368825822;10;1.06533316;1;1
23.502537;1.0476477;-0.666663333;0.0614668941;-0.63634287;0.0586710158;1.06608841;1.04303832;-0.61751218;0.0893574212;1.04764863;-0.399998;0.0368795976;10;1.06533317;1;1
23.503537;1.04764769;-0.666663333;0.0614635591;-0.636342854;0.0586678568;1.06608741;1.04303734;-0.617512756;0.089354334;1.04764865;-0.399998;0.036877613;10;1.06533318;1;1
23.505537;1.04764765;-0.666663333;0.0614568943;-0.636342828;0.0586615334;1.06608441;1.04303737;-0.617512728;0.0893463874;1.04764868;-0.399998;0.0368736438;10;1.0653332;1;1
23.506537;1.04764664;-0.666663333;0.0614518983;-0.636343426;0.0586568342;1.06608341;1.04303639;-0.617513308;0.0893432971;1.04764769;-0.399998;0.0368706591;10;1.06533321;1;1
23.508537;1.04764662;-0.666663333;0.0614452466;-0.636343415;0.0586505003;1.06608042;1.04303541;-0.617513881;0.0893354297;1.04764771;-0.399998;0.0368666896;10;1.06533322;1;1
23.509537;1.04764661;-0.666663333;0.0614402574;-0.636343413;0.0586457395;1.06607942;1.04303542;-0.617513873;0.0893322506;1.04764772;-0.399998;0.0368637054;10;1.06533321;1;1
23.510537;1.0476466;-0.666663333;0.061436937;-0.636343415;0.0586425674;1.06607843;1.04303443;-0.617514458;0.0893275581;1.04764772;-0.399998;0.0368617219;10;1.06533321;1;1
23.511537;1.04764559;-0.666663333;0.0614336183;-0.636344028;0.0586394495;1.06607643;1.04303443;-0.61751605;0.089324377;1.04764673;-0.399998;0.0368597389;10;1.06533321;1;1
23.512537;1.04764559;-0.666663333;0.0614286344;-0.636344037;0.0586346824;1.06607544;1.04303444;-0.617516045;0.0893211951;1.04764673;-0.399998;0.0368567562;10;1.06533321;1;1
23.514537;1.04764559;-0.666663333;0.061422003;-0.636344066;0.0586283224;1.06607245;1.04303344;-0.617516627;0.0893133165;1.04764674;-0.399998;0.0368527904;10;1.06533321;1;1
23.515537;1.04764559;-0.666663333;0.0614186879;-0.636344084;0.0586251383;1.06607145;1.04303244;-0.617517214;0.0893102177;1.04764674;-0.399998;0.0368508071;10;1.06533321;1;1
23.516537;1.0476446;-0.666663333;0.0614137059;-0.636344711;0.0586204166;1.06607045;1.04303244;-0.61751721;0.0893070321;1.04764575;-0.399998;0.0368478232;10;1.06533321;1;1
23.517537;1.0476446;-0.666663333;0.0614103901;-0.636344732;0.0586172271;1.06606846;1.04303244;-0.617517206;0.0893022471;1.04764575;-0.399998;0.0368458386;10;1.06533321;1;1
23.518537;1.04764461;-0.666663333;0.0614070732;-0.636344753;0.0586140351;1.06606746;1.04303144;-0.617517794;0.0892991439;1.04764576;-0.399998;0.0368438533;10;1.06533322;1;1
23.519537;1.04764462;-0.666663333;0.061402088;-0.636344775;0.0586092501;1.06606546;1.04303143;-0.61751779;0.0892959534;1.04764576;-0.399998;0.0368408672;10;1.06533322;1;1
23.520537;1.04764463;-0.666663333;0.0613987677;-0.636344796;0.0586060542;1.06606446;1.04303043;-0.617518378;0.0892912486;1.04764577;-0.399998;0.0368388802;10;1.06533323;1;1
23.521537;1.04764364;-0.666663333;0.0613954453;-0.636345424;0.0586029129;1.06606346;1.04303042;-0.617518375;0.0892880542;1.04764478;-0.399998;0.0368368923;10;1.06533324;1;1
23.522537;1.04764365;-0.666663333;0.0613921206;-0.636345445;0.058599715;1.06606146;1.04302942;-0.617518965;0.0892849437;1.04764479;-0.399998;0.0368349035;10;1.06533324;1;1
23.524537;1.04764367;-0.666663333;0.0613837968;-0.636345485;0.0585917295;1.06605945;1.0430294;-0.617518963;0.0892769483;1.04764482;-0.399998;0.0368299242;10;1.06533326;1;1
23.525537;1.04764368;-0.666663333;0.0613804643;-0.636345505;0.0585885339;1.06605745;1.0430284;-0.617519556;0.0892738323;1.04764483;-0.399998;0.036827934;10;1.06533327;1;1
23.526537;1.04764269;-0.666663333;0.0613754625;-0.636346132;0.0585838051;1.06605644;1.04302839;-0.617519556;0.0892706289;1.04764384;-0.399998;0.0368249437;10;1.06533328;1;1
23.527537;1.04764269;-0.666663333;0.0613721247;-0.636346149;0.0585806133;1.06605543;1.04302738;-0.617520149;0.0892659114;1.04764385;-0.399998;0.0368229535;10;1.06533329;1;1
23.528537;1.04764269;-0.666663333;0.0613687843;-0.636346165;0.0585774233;1.06605343;1.04302736;-0.61752015;0.0892627044;1.04764386;-0.399998;0.0368209638;10;1.0653333;1;1
23.529537;1.04764269;-0.666663333;0.0613654415;-0.636346179;0.0585742349;1.06605242;1.04302635;-0.617520742;0.0892595814;1.04764387;-0.399998;0.0368189746;10;1.06533331;1;1
23.530537;1.04764269;-0.666663333;0.06136043;-0.636346191;0.0585694567;1.06605141;1.04302634;-0.617520741;0.0892547736;1.04764387;-0.399998;0.0368159864;10;1.06533333;1;1
23.531537;1.04764169;-0.666663333;0.0613570833;-0.63634681;0.0585663257;1.0660494;1.04302633;-0.617520738;0.0892515623;1.04764288;-0.399998;0.0368139992;10;1.06533334;1;1
23.534537;1.04764168;-0.666663333;0.0613453708;-0.636346834;0.0585551722;1.06604536;1.04302429;-0.6175219;0.0892404973;1.04764289;-0.399998;0.0368070431;10;1.06533339;1;1
23.535537;1.04764168;-0.666663333;0.061342022;-0.63634684;0.0585519828;1.06604435;1.04302428;-0.617521887;0.0892372838;1.04764289;-0.399998;0.0368050586;10;1.06533341;1;1
23.536537;1.04764067;-0.666663333;0.0613386738;-0.636347452;0.0585488478;1.06604333;1.04302426;-0.617521873;0.0892340703;1.04764189;-0.399998;0.036803074;10;1.06533342;1;1
23.537537;1.04764067;-0.666663333;0.0613336599;-0.636347454;0.0585440646;1.06604131;1.04302325;-0.617522449;0.0892293448;1.04764189;-0.399998;0.0368000889;10;1.06533344;1;1
23.538537;1.04764067;-0.666663333;0.0613303137;-0.636347455;0.0585408705;1.06604029;1.04302324;-0.617522431;0.0892261322;1.04764189;-0.399998;0.0367981032;10;1.06533345;1;1
23.540537;1.04764067;-0.666663333;0.0613219582;-0.636347452;0.0585328869;1.06603725;1.04302223;-0.617522985;0.0892181971;1.04764189;-0.399998;0.036793129;10;1.06533348;1;1
23.541537;1.04763967;-0.666663333;0.0613186154;-0.636348057;0.0585297444;1.06603623;1.04302122;-0.617523558;0.0892150725;1.04764089;-0.399998;0.03679114;10;1.06533349;1;1
23.543537;1.04763968;-0.666663333;0.0613119343;-0.636348047;0.0585233438;1.06603319;1.04302122;-0.617523523;0.0892086548;1.04764089;-0.399998;0.0367871575;10;1.06533352;1;1
23.545537;1.04763968;-0.666663333;0.0613035941;-0.636348033;0.0585153488;1.06603114;1.04302021;-0.617524084;0.0892007287;1.04764088;-0.399998;0.0367821682;10;1.06533354;1;1
23.546537;1.04763868;-0.666663333;0.0613002608;-0.636348632;0.0585122018;1.06602912;1.04301921;-0.617524663;0.0891976087;1.04763987;-0.399998;0.0367801713;10;1.06533355;1;1
23.548537;1.04763869;-0.666663333;0.0612919337;-0.636348614;0.058504205;1.06602707;1.04301921;-0.617524642;0.0891896016;1.04763985;-0.399998;0.036775173;10;1.06533357;1;1
23.549537;1.04763869;-0.666663333;0.0612886059;-0.636348605;0.0585010024;1.06602505;1.0430182;-0.617525226;0.0891864828;1.04763984;-0.399998;0.0367731719;10;1.06533357;1;1
23.550537;1.04763869;-0.666663333;0.0612852795;-0.636348596;0.0584978006;1.06602402;1.0430182;-0.617525219;0.0891832781;1.04763983;-0.399998;0.0367711696;10;1.06533358;1;1
23.551537;1.04763769;-0.666663333;0.0612802872;-0.636349195;0.0584930647;1.066023;1.04301719;-0.617525806;0.0891785607;1.04763882;-0.399998;0.0367681661;10;1.06533358;1;1
23.552537;1.04763769;-0.666663333;0.0612769622;-0.636349188;0.0584898652;1.06602097;1.04301719;-0.617525803;0.0891753551;1.0476388;-0.399998;0.0367661614;10;1.06533358;1;1
23.553537;1.04763769;-0.666663333;0.0612736375;-0.636349183;0.0584866672;1.06601995;1.04301618;-0.617526394;0.0891722343;1.04763879;-0.399998;0.0367641556;10;1.06533358;1;1
23.555537;1.04763768;-0.666663333;0.0612653231;-0.636349179;0.058478686;1.0660169;1.04301615;-0.617526395;0.0891642226;1.04763876;-0.399998;0.0367591418;10;1.06533358;1;1
23.556537;1.04763667;-0.666663333;0.0612619999;-0.636349789;0.0584755499;1.06601588;1.04301514;-0.61752699;0.0891611013;1.04763775;-0.399998;0.0367571346;10;1.06533357;1;1
23.558537;1.04763665;-0.666663333;0.0612553538;-0.636349801;0.0584691738;1.06601284;1.0430141;-0.61752759;0.0891531776;1.04763771;-0.399998;0.0367531212;10;1.06533354;1;1
23.560537;1.04763663;-0.666663333;0.0612470409;-0.636349823;0.0584612196;1.06601081;1.04301407;-0.617527596;0.0891467708;1.04763768;-0.399998;0.0367481102;10;1.06533351;1;1
23.561537;1.04763563;-0.666663333;0.0612437173;-0.636350443;0.0584580988;1.06600879;1.04301305;-0.61752819;0.0891436543;1.04763667;-0.399998;0.0367461059;10;1.0653335;1;1
23.562537;1.04763562;-0.666663333;0.0612403932;-0.636350459;0.0584549251;1.06600778;1.04301303;-0.617528189;0.0891388551;1.04763666;-0.399998;0.0367441023;10;1.06533348;1;1
23.564537;1.04763561;-0.666663333;0.0612320754;-0.636350491;0.0584469941;1.06600476;1.043012;-0.617528774;0.0891325395;1.04763663;-0.399998;0.0367390973;10;1.06533344;1;1
23.565537;1.0476356;-0.666665;0.0612287474;-0.6363521;0.0584438267;1.06600375;1.04301098;-0.617529357;0.0891278271;1.04763663;-0.399999;0.0367370956;10;1.06533342;1;1
23.566537;1.0476356;-0.666665;0.0612254175;-0.636352118;0.058440661;1.06600275;1.04301097;-0.617529346;0.0891246278;1.04763662;-0.399999;0.0367350939;10;1.0653334;1;1
23.567537;1.0476346;-0.666665;0.0612204187;-0.636352745;0.0584359616;1.06600075;1.04301097;-0.617529332;0.0891214291;1.04763562;-0.399999;0.0367320919;10;1.06533338;1;1
23.570537;1.04763461;-0.666665;0.0612087435;-0.636352801;0.0584248902;1.06599676;1.04300896;-0.617530459;0.0891104126;1.04763562;-0.399999;0.03672508;10;1.06533333;1;1
23.571537;1.04763461;-0.666665;0.0612054036;-0.636352819;0.0584217349;1.06599576;1.04300896;-0.617530436;0.08910722;1.04763563;-0.399999;0.0367230732;10;1.06533332;1;1
23.572537;1.04763362;-0.666665;0.0612020618;-0.636353443;0.0584186376;1.06599477;1.04300897;-0.617530412;0.0891040305;1.04763464;-0.399999;0.0367210649;10;1.06533331;1;1
23.575537;1.04763365;-0.666665;0.0611903602;-0.636353491;0.0584075992;1.0659908;1.043007;-0.617531521;0.0890930558;1.04763469;-0.399999;0.0367140302;10;1.06533329;1;1
23.576537;1.04763367;-0.666665;0.0611870131;-0.636353505;0.0584044525;1.06598981;1.04300702;-0.617531496;0.0890882825;1.04763471;-0.399999;0.036712016;10;1.06533329;1;1
23.577537;1.04763269;-0.666665;0.0611836654;-0.636354124;0.0584013617;1.06598783;1.04300703;-0.617531472;0.0890851105;1.04763373;-0.399999;0.036710001;10;1.06533328;1;1
23.578537;1.04763271;-0.666665;0.0611786505;-0.636354135;0.0583966242;1.06598684;1.04300605;-0.617532041;0.089082027;1.04763375;-0.399999;0.0367069855;10;1.06533328;1;1
23.580537;1.04763275;-0.666665;0.0611719535;-0.636354153;0.0583903279;1.06598386;1.04300509;-0.617532586;0.0890741843;1.04763379;-0.399999;0.0367029535;10;1.06533328;1;1
23.581537;1.04763277;-0.666665;0.0611686049;-0.636354159;0.0583871776;1.06598288;1.04300511;-0.617532564;0.0890710218;1.04763381;-0.399999;0.0367009372;10;1.06533327;1;1
23.582537;1.04763179;-0.666665;0.0611635899;-0.636354771;0.05838249;1.06598189;1.04300413;-0.617533134;0.0890679455;1.04763283;-0.399999;0.0366979211;10;1.06533327;1;1
23.584537;1.04763184;-0.666665;0.0611568943;-0.636354775;0.0583761765;1.06597891;1.04300416;-0.617533091;0.0890600232;1.04763285;-0.399999;0.0366938896;10;1.06533326;1;1
23.585537;1.04763186;-0.666665;0.0611535466;-0.636354775;0.0583730148;1.06597793;1.04300318;-0.617533661;0.0890569443;1.04763285;-0.399999;0.0366918747;10;1.06533326;1;1
23.586537;1.04763188;-0.666665;0.0611485322;-0.636354773;0.0583682586;1.06597594;1.04300319;-0.61753364;0.0890537775;1.04763286;-0.399999;0.0366888605;10;1.06533325;1;1
23.587537;1.04763091;-0.666665;0.0611451843;-0.636355377;0.0583651457;1.06597495;1.0430022;-0.617534211;0.0890506934;1.04763186;-0.399999;0.0366868473;10;1.06533324;1;1
23.589537;1.04763096;-0.666665;0.0611384871;-0.636355371;0.0583588003;1.06597198;1.04300222;-0.617534173;0.0890427464;1.04763185;-0.399999;0.036682824;10;1.06533323;1;1
23.591537;1.04763102;-0.666665;0.0611301221;-0.636355362;0.0583508553;1.06597;1.04300122;-0.617534731;0.0890364679;1.04763184;-0.399999;0.0366778047;10;1.06533322;1;1
23.592537;1.04763005;-0.666665;0.0611267727;-0.636355964;0.0583477316;1.06596801;1.04300022;-0.617535309;0.0890317675;1.04763083;-0.399999;0.0366757959;10;1.06533322;1;1
23.594537;1.04763012;-0.666665;0.061118408;-0.636355949;0.0583397786;1.06596604;1.04300022;-0.617535286;0.089025381;1.0476308;-0.399999;0.0366707786;10;1.06533321;1;1
23.595537;1.04763016;-0.666665;0.06111506;-0.636355939;0.058336596;1.06596405;1.04299921;-0.61753587;0.0890222682;1.04763078;-0.399999;0.03666877;10;1.06533321;1;1
23.596537;1.04763019;-0.666665;0.0611117131;-0.636355929;0.0583334127;1.06596306;1.0429992;-0.617535865;0.0890174695;1.04763076;-0.399999;0.0366667616;10;1.06533321;1;1
23.597537;1.04762923;-0.666665;0.0611083675;-0.636356526;0.0583302843;1.06596208;1.04299819;-0.617536455;0.0890143517;1.04762974;-0.399999;0.0366647538;10;1.06533322;1;1
23.598537;1.04762927;-0.666665;0.0611050236;-0.636356515;0.0583270993;1.0659611;1.04299818;-0.617536455;0.0890111469;1.04762972;-0.399999;0.0366627467;10;1.06533322;1;1
23.599537;1.0476293;-0.666665;0.0611000147;-0.636356504;0.0583223226;1.06595911;1.04299717;-0.617537051;0.0890080261;1.04762969;-0.399999;0.0366597406;10;1.06533323;1;1
23.601537;1.04762936;-0.666665;0.0610933354;-0.636356484;0.0583159478;1.06595715;1.04299714;-0.617537066;0.0890000145;1.04762963;-0.399999;0.0366557308;10;1.06533324;1;1
23.602537;1.04762839;-0.666665;0.061089998;-0.636357081;0.0583128147;1.06595517;1.04299613;-0.617537669;0.0889968937;1.0476286;-0.399999;0.0366537271;10;1.06533325;1;1
23.604537;1.04762843;-0.666665;0.0610816599;-0.636357061;0.0583048447;1.06595321;1.0429951;-0.617538288;0.088988973;1.04762854;-0.399999;0.0366487218;10;1.06533327;1;1
23.606537;1.04762847;-0.666665;0.0610749907;-0.63635704;0.0582984648;1.06595024;1.04299507;-0.617538319;0.0889825739;1.04762848;-0.399999;0.0366447207;10;1.06533328;1;1
23.607537;1.04762848;-0.666665;0.0610699901;-0.63635703;0.0582936838;1.06594926;1.04299406;-0.617538928;0.0889794642;1.04762845;-0.399999;0.036641722;10;1.06533328;1;1
23.608537;1.04762749;-0.666665;0.0610666568;-0.636357627;0.0582905492;1.06594728;1.04299405;-0.617538944;0.0889746746;1.04762742;-0.399999;0.0366397246;10;1.06533328;1;1
23.609537;1.0476275;-0.666665;0.0610633244;-0.636357617;0.058287359;1.06594629;1.04299304;-0.617539553;0.0889715719;1.04762739;-0.399999;0.0366377283;10;1.06533328;1;1
23.611537;1.04762751;-0.666665;0.0610566635;-0.636357597;0.058280978;1.06594432;1.04299302;-0.617539582;0.0889652063;1.04762734;-0.399999;0.0366337381;10;1.06533327;1;1
23.612537;1.04762751;-0.666665;0.0610516685;-0.636357588;0.0582761963;1.06594233;1.04299201;-0.617540187;0.0889605158;1.04762732;-0.399999;0.0366307442;10;1.06533326;1;1
23.613537;1.0476265;-0.666665;0.0610483411;-0.636358186;0.0582730609;1.06594134;1.042992;-0.617540199;0.0889573409;1.0476263;-0.399999;0.0366287512;10;1.06533325;1;1
23.614537;1.0476265;-0.666665;0.0610450146;-0.636358177;0.0582698693;1.06594035;1.04299099;-0.617540803;0.088954254;1.04762629;-0.399999;0.0366267591;10;1.06533323;1;1
23.616537;1.04762649;-0.666665;0.0610366959;-0.636358162;0.0582618929;1.06593737;1.04299097;-0.617540828;0.0889463186;1.04762626;-0.399999;0.036621777;10;1.06533321;1;1
23.617537;1.04762648;-0.666665;0.0610333695;-0.636358155;0.0582586988;1.06593637;1.04298996;-0.617541436;0.0889432376;1.04762624;-0.399999;0.0366197868;10;1.06533319;1;1
23.618537;1.04762547;-0.666665;0.0610300429;-0.636358757;0.0582555597;1.06593437;1.04298995;-0.617541453;0.0889400723;1.04762523;-0.399999;0.036617797;10;1.06533318;1;1
23.621537;1.04762542;-0.666665;0.0610183935;-0.63635874;0.0582443828;1.06593038;1.04298793;-0.6175427;0.0889291481;1.04762519;-0.399999;0.0366108292;10;1.06533315;1;1
23.622537;1.0476254;-0.666665;0.0610150655;-0.636358735;0.0582411872;1.06592938;1.04298792;-0.617542725;0.0889259807;1.04762517;-0.399999;0.0366088405;10;1.06533315;1;1
23.623537;1.04762438;-0.666665;0.0610117375;-0.636359337;0.0582380472;1.06592837;1.04298791;-0.617542751;0.0889228118;1.04762415;-0.399999;0.036606852;10;1.06533314;1;1
23.626537;1.04762431;-0.666665;0.0610000874;-0.636359315;0.058226871;1.06592436;1.04298587;-0.617544018;0.0889118661;1.04762409;-0.399999;0.0365998871;10;1.06533315;1;1
