time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.627537;1.04762429;-0.666665;0.0609967597;-0.636359305;0.0582236773;1.06592335;1.04298586;-0.617544047;0.0889086891;1.04762407;-0.399999;0.0365978974;10;1.06533316;1;1
23.628537;1.04762327;-0.666665;0.0609934319;-0.636359899;0.0582205403;1.06592134;1.04298585;-0.617544076;0.0889055099;1.04762305;-0.399999;0.0365959063;10;1.06533317;1;1
23.631537;1.0476232;-0.666665;0.0609817828;-0.636359846;0.0582093824;1.06591731;1.04298383;-0.617545349;0.0888945322;1.047623;-0.399999;0.0365889223;10;1.0653332;1;1
23.633537;1.04762315;-0.666665;0.06097513;-0.636359803;0.058203012;1.06591528;1.04298382;-0.617545407;0.0888881557;1.04762296;-0.399999;0.0365849259;10;1.06533322;1;1
23.634537;1.04762213;-0.666665;0.0609718049;-0.636360388;0.0581998836;1.06591427;1.04298282;-0.617546027;0.0888834519;1.04762195;-0.399999;0.0365829269;10;1.06533323;1;1
23.636537;1.04762209;-0.666665;0.0609634902;-0.636360344;0.0581919247;1.06591124;1.04298183;-0.617546674;0.0888771492;1.04762193;-0.399999;0.0365779299;10;1.06533326;1;1
23.638537;1.04762206;-0.666665;0.0609568446;-0.636360302;0.0581855552;1.06590822;1.04298184;-0.617546724;0.088869155;1.04762191;-0.399999;0.0365739355;10;1.06533329;1;1
23.639537;1.04762104;-0.666665;0.0609518554;-0.636360889;0.0581808341;1.06590721;1.04298085;-0.617547338;0.0888660391;1.0476209;-0.399999;0.0365709395;10;1.06533331;1;1
23.641537;1.04762102;-0.666665;0.0609452097;-0.63636085;0.0581744612;1.06590518;1.04297987;-0.617547968;0.0888597179;1.04762089;-0.399999;0.0365669507;10;1.06533335;1;1
23.643537;1.047621;-0.666665;0.0609385622;-0.636360814;0.0581680878;1.06590216;1.0429799;-0.617548;0.0888517108;1.04762088;-0.399999;0.036562965;10;1.06533338;1;1
23.644537;1.04761999;-0.666665;0.0609335705;-0.636361405;0.0581633663;1.06590115;1.04297892;-0.617548605;0.088848592;1.04761988;-0.399999;0.0365599729;10;1.0653334;1;1
23.646537;1.04761998;-0.666665;0.060926917;-0.636361372;0.0581569967;1.06589813;1.04297796;-0.617549219;0.088842272;1.04761987;-0.399999;0.0365559906;10;1.06533345;1;1
23.648537;1.04761997;-0.666665;0.0609202581;-0.636361342;0.0581506326;1.06589611;1.042978;-0.617549235;0.0888342737;1.04761987;-0.399999;0.0365520102;10;1.06533349;1;1
23.649537;1.04761896;-0.666665;0.0609169267;-0.636361935;0.0581475084;1.0658941;1.04297701;-0.617549832;0.0888311607;1.04761886;-0.399999;0.0365500199;10;1.06533351;1;1
23.651537;1.04761895;-0.666665;0.060908594;-0.63636191;0.0581395617;1.06589209;1.04297605;-0.617550428;0.0888248529;1.04761886;-0.399999;0.0365450376;10;1.06533354;1;1
23.653537;1.04761894;-0.666665;0.0609019264;-0.636361894;0.0581332084;1.06588908;1.04297608;-0.617550422;0.0888168653;1.04761885;-0.399999;0.0365410518;10;1.06533357;1;1
23.654537;1.04761894;-0.666665;0.0608985923;-0.636361889;0.0581300322;1.06588808;1.0429751;-0.617551007;0.0888137566;1.04761885;-0.399999;0.0365390575;10;1.06533357;1;1
23.655537;1.04761793;-0.666665;0.0608935917;-0.636362496;0.0581253209;1.06588708;1.04297511;-0.617550997;0.0888105629;1.04761784;-0.399999;0.0365360622;10;1.06533358;1;1
23.656537;1.04761793;-0.666665;0.0608902579;-0.636362497;0.0581221451;1.06588508;1.04297412;-0.617551576;0.0888074543;1.04761784;-0.399999;0.0365340658;10;1.06533358;1;1
23.658537;1.04761794;-0.666665;0.0608835903;-0.636362507;0.058115794;1.06588309;1.04297414;-0.617551543;0.0887994674;1.04761784;-0.399999;0.0365300698;10;1.06533356;1;1
23.659537;1.04761794;-0.666665;0.0608802565;-0.636362515;0.0581126181;1.06588109;1.04297315;-0.617552116;0.0887963566;1.04761784;-0.399999;0.0365280703;10;1.06533355;1;1
23.660537;1.04761695;-0.666665;0.060875256;-0.636363132;0.058107906;1.06588009;1.04297315;-0.617553691;0.0887931593;1.04761685;-0.399999;0.0365250695;10;1.06533353;1;1
23.661537;1.04761696;-0.666665;0.0608719217;-0.636363145;0.0581047289;1.0658791;1.04297216;-0.617554259;0.0887900458;1.04761685;-0.399999;0.0365230673;10;1.06533351;1;1
23.663537;1.04761698;-0.666665;0.0608652511;-0.636363173;0.0580983733;1.06587611;1.04297216;-0.617554203;0.0887820466;1.04761686;-0.399999;0.036519058;10;1.06533346;1;1
23.664537;1.047617;-0.666665;0.0608619144;-0.636363188;0.0580951952;1.06587512;1.04297117;-0.617554763;0.0887789293;1.04761686;-0.399999;0.0365170507;10;1.06533343;1;1
23.665537;1.04761601;-0.666665;0.0608585766;-0.636363812;0.0580920724;1.06587413;1.04297117;-0.61755473;0.0887757258;1.04761586;-0.399999;0.0365150417;10;1.0653334;1;1
23.666537;1.04761603;-0.666665;0.0608535712;-0.636363828;0.0580873029;1.06587214;1.04297017;-0.617555288;0.0887726063;1.04761586;-0.399999;0.0365120311;10;1.06533337;1;1
23.668537;1.04761606;-0.666665;0.0608468907;-0.636363862;0.0580809453;1.06587017;1.04297018;-0.617555218;0.0887645967;1.04761586;-0.399999;0.0365080064;10;1.06533331;1;1
23.670537;1.0476161;-0.666665;0.0608402068;-0.636363897;0.0580745855;1.0658672;1.04296918;-0.617555743;0.0887582683;1.04761585;-0.399999;0.0365039776;10;1.06533325;1;1
23.671537;1.04761511;-0.666665;0.0608351972;-0.636364522;0.0580698691;1.06586621;1.04296818;-0.617556304;0.0887551465;1.04761484;-0.399999;0.036500962;10;1.06533321;1;1
23.673537;1.04761514;-0.666665;0.0608285097;-0.636364561;0.0580635045;1.06586324;1.04296818;-0.617556248;0.0887471359;1.04761482;-0.399999;0.0364969288;10;1.06533315;1;1
23.675537;1.04761515;-0.666665;0.0608218184;-0.636364602;0.0580571372;1.06586126;1.04296719;-0.617556793;0.0887408121;1.04761479;-0.399999;0.0364928933;10;1.06533309;1;1
23.676537;1.04761415;-0.666665;0.0608184709;-0.636365232;0.0580540082;1.06586026;1.04296619;-0.617557366;0.0887376947;1.04761378;-0.399999;0.0364908747;10;1.06533306;1;1
23.678537;1.04761414;-0.666665;0.060810106;-0.636365277;0.0580460472;1.06585727;1.0429662;-0.617557337;0.0887296963;1.04761374;-0.399999;0.0364858358;10;1.065333;1;1
23.680537;1.04761411;-0.666665;0.0608034059;-0.636365326;0.0580396751;1.06585527;1.04296521;-0.617557913;0.0887233864;1.04761371;-0.399999;0.0364817946;10;1.06533294;1;1
23.681537;1.04761309;-0.666665;0.0608000562;-0.636365959;0.0580365436;1.06585326;1.04296422;-0.617558502;0.0887202757;1.0476127;-0.399999;0.036479774;10;1.06533292;1;1
23.683537;1.04761305;-0.666665;0.0607916926;-0.636366012;0.0580285769;1.06585123;1.04296424;-0.617558504;0.0887138865;1.04761267;-0.399999;0.0364747342;10;1.06533287;1;1
23.686537;1.04761299;-0.666665;0.060781658;-0.636366093;0.0580190067;1.06584718;1.04296227;-0.617559713;0.0887028792;1.04761263;-0.399999;0.0364686848;10;1.06533282;1;1
23.687537;1.04761197;-0.666665;0.0607783166;-0.636366726;0.0580158697;1.06584616;1.04296228;-0.617559726;0.0886996864;1.04761162;-0.399999;0.0364666726;10;1.06533281;1;1
23.688537;1.04761195;-0.666665;0.0607749772;-0.636366752;0.0580126759;1.06584414;1.0429623;-0.617559741;0.0886964932;1.04761161;-0.399999;0.036464663;10;1.0653328;1;1
23.691537;1.04761189;-0.666665;0.0607633036;-0.63636682;0.0580014947;1.06584107;1.04296035;-0.617560981;0.08868548;1.04761159;-0.399999;0.0364576472;10;1.06533279;1;1
23.692537;1.04761088;-0.666665;0.0607599714;-0.636367448;0.0579983506;1.06583905;1.04296037;-0.617561001;0.0886822821;1.04761059;-0.399999;0.0364556455;10;1.06533279;1;1
23.693537;1.04761086;-0.666665;0.0607566407;-0.636367466;0.05799515;1.06583803;1.04296039;-0.617561021;0.0886790826;1.0476106;-0.399999;0.0364536452;10;1.0653328;1;1
23.694537;1.04761084;-0.666665;0.0607533109;-0.636367482;0.0579919488;1.06583701;1.04295942;-0.617561633;0.0886759668;1.0476106;-0.399999;0.0364516458;10;1.06533281;1;1
23.695537;1.04761083;-0.666665;0.0607499819;-0.636367496;0.0579887471;1.06583599;1.04295944;-0.617561651;0.0886727645;1.04761061;-0.399999;0.036449647;10;1.06533282;1;1
23.696537;1.04761081;-0.666665;0.0607449868;-0.636367508;0.0579839545;1.06583397;1.04295847;-0.61756226;0.088668048;1.04761061;-0.399999;0.0364466485;10;1.06533283;1;1
23.697537;1.0476098;-0.666665;0.0607416586;-0.636368125;0.0579808085;1.06583295;1.04295849;-0.617562275;0.0886648435;1.04760963;-0.399999;0.03644465;10;1.06533284;1;1
23.698537;1.04760978;-0.666665;0.0607383303;-0.636368131;0.0579776077;1.06583194;1.04295852;-0.617562289;0.088661638;1.04760964;-0.399999;0.0364426512;10;1.06533285;1;1
23.701537;1.04760974;-0.666665;0.0607283424;-0.636368131;0.0579680142;1.06582789;1.04295661;-0.617563501;0.0886521892;1.04760968;-0.399999;0.0364366496;10;1.0653329;1;1
23.702537;1.04760972;-0.666665;0.0607250115;-0.636368125;0.0579648202;1.06582687;1.04295665;-0.617563507;0.0886473848;1.04760969;-0.399999;0.0364346467;10;1.06533291;1;1
23.703537;1.04760871;-0.666665;0.0607200132;-0.636368723;0.0579600927;1.06582585;1.04295668;-0.617563512;0.0886441788;1.04760871;-0.399999;0.0364316424;10;1.06533292;1;1
23.704537;1.0476087;-0.666665;0.0607166808;-0.63636871;0.057956902;1.06582384;1.0429557;-0.617564108;0.088641058;1.04760872;-0.399999;0.0364296371;10;1.06533294;1;1
23.706537;1.04760869;-0.666665;0.0607100139;-0.636368675;0.0579505231;1.06582181;1.04295576;-0.617564111;0.0886346473;1.04760875;-0.399999;0.0364256247;10;1.06533296;1;1
23.707537;1.04760868;-0.666665;0.0607066794;-0.636368653;0.057947334;1.0658198;1.04295479;-0.617564703;0.0886315273;1.04760876;-0.399999;0.0364236187;10;1.06533298;1;1
23.708537;1.04760768;-0.666665;0.060703344;-0.636369235;0.0579441998;1.06581879;1.04295481;-0.617564702;0.0886283228;1.04760777;-0.399999;0.0364216132;10;1.06533299;1;1
23.709537;1.04760769;-0.666665;0.0607000081;-0.636369207;0.0579410093;1.06581778;1.04295383;-0.617565292;0.0886236057;1.04760778;-0.399999;0.0364196085;10;1.065333;1;1
23.711537;1.0476077;-0.666665;0.060691668;-0.636369145;0.057933033;1.06581477;1.04295387;-0.617565284;0.0886171997;1.04760779;-0.399999;0.0364146009;10;1.06533301;1;1
23.712537;1.04760772;-0.666665;0.0606883305;-0.636369112;0.0579298376;1.06581377;1.04295288;-0.61756587;0.0886140832;1.04760779;-0.399999;0.036412598;10;1.06533301;1;1
23.713537;1.04760673;-0.666665;0.0606849929;-0.636369686;0.0579266962;1.06581277;1.04295289;-0.617565862;0.0886108826;1.04760679;-0.399999;0.0364105955;10;1.06533302;1;1
23.714537;1.04760675;-0.666665;0.060681655;-0.636369651;0.057923498;1.06581176;1.0429519;-0.617566445;0.0886077682;1.0476068;-0.399999;0.0364085936;10;1.06533302;1;1
23.716537;1.0476068;-0.666665;0.0606749775;-0.63636958;0.0579170992;1.06580876;1.04295189;-0.617566422;0.0885997749;1.0476068;-0.399999;0.03640459;10;1.06533302;1;1
23.718537;1.04760685;-0.666665;0.0606666306;-0.63636951;0.057909108;1.06580675;1.04295087;-0.617566986;0.0885934692;1.0476068;-0.399999;0.0363995852;10;1.06533302;1;1
23.719537;1.04760587;-0.666665;0.0606632894;-0.636370083;0.0579059632;1.06580475;1.04294986;-0.617567563;0.0885903606;1.0476058;-0.399999;0.036397582;10;1.06533301;1;1
23.721537;1.04760592;-0.666665;0.0606566069;-0.636370017;0.0578995649;1.06580273;1.04294981;-0.617567531;0.0885839769;1.0476058;-0.399999;0.0363935737;10;1.06533302;1;1
23.723537;1.04760597;-0.666665;0.0606499268;-0.636369956;0.0578931701;1.06580071;1.04294876;-0.617568091;0.088576084;1.04760579;-0.399999;0.036389563;10;1.06533303;1;1
23.724537;1.04760499;-0.666665;0.0606465886;-0.636370536;0.0578900294;1.0657987;1.04294773;-0.617568667;0.0885729799;1.04760478;-0.399999;0.0363875567;10;1.06533304;1;1
23.725537;1.04760502;-0.666665;0.0606415852;-0.636370508;0.0578852435;1.06579769;1.04294769;-0.617568652;0.0885697907;1.04760477;-0.399999;0.03638455;10;1.06533305;1;1
23.726537;1.04760504;-0.666665;0.0606382499;-0.636370481;0.0578820496;1.06579668;1.04294766;-0.617568638;0.0885666011;1.04760477;-0.399999;0.0363825428;10;1.06533306;1;1
23.727537;1.04760506;-0.666665;0.0606349161;-0.636370454;0.0578788568;1.06579566;1.04294663;-0.617569216;0.0885634955;1.04760476;-0.399999;0.0363805353;10;1.06533308;1;1
23.729537;1.0476051;-0.666665;0.0606282515;-0.636370401;0.0578724746;1.06579262;1.04294656;-0.617569191;0.0885571111;1.04760474;-0.399999;0.036376521;10;1.06533311;1;1
23.730537;1.04760412;-0.666665;0.0606249204;-0.636370983;0.0578693401;1.06579161;1.04294552;-0.61756977;0.0885540023;1.04760373;-0.399999;0.0363745148;10;1.06533313;1;1
23.732537;1.04760415;-0.666665;0.0606182584;-0.636370932;0.057862963;1.06578856;1.04294445;-0.617570335;0.0885460994;1.04760371;-0.399999;0.0363705067;10;1.06533317;1;1
23.734537;1.04760418;-0.666665;0.0606099274;-0.636370883;0.057854998;1.06578651;1.04294438;-0.617570305;0.0885397082;1.04760369;-0.399999;0.0363655047;10;1.06533322;1;1
23.735537;1.04760319;-0.666665;0.0606065937;-0.636371466;0.0578518672;1.06578549;1.04294334;-0.617570882;0.0885365975;1.04760268;-0.399999;0.0363635055;10;1.06533324;1;1
23.737537;1.04760322;-0.666665;0.0605999233;-0.636371416;0.0578454975;1.06578244;1.04294227;-0.617571445;0.0885302915;1.04760266;-0.399999;0.0363595086;10;1.06533328;1;1
23.739537;1.04760325;-0.666665;0.0605932502;-0.636371366;0.0578391322;1.0657804;1.0429422;-0.617571419;0.0885223028;1.04760265;-0.399999;0.0363555115;10;1.06533331;1;1
23.740537;1.04760326;-0.666665;0.0605899134;-0.63637134;0.0578359515;1.06577838;1.04294117;-0.617572001;0.0885191926;1.04760264;-0.399999;0.0363535123;10;1.06533333;1;1
23.741537;1.04760227;-0.666665;0.0605865769;-0.636371921;0.0578328272;1.06577737;1.04294114;-0.617571992;0.0885159978;1.04760163;-0.399999;0.0363515125;10;1.06533335;1;1
23.742537;1.04760229;-0.666665;0.0605832409;-0.636371896;0.0578296485;1.06577635;1.04294111;-0.617571984;0.0885128034;1.04760163;-0.399999;0.036349512;10;1.06533336;1;1
23.745537;1.04760231;-0.666665;0.0605715718;-0.636371825;0.057818524;1.06577232;1.04293903;-0.61757315;0.0885033928;1.04760161;-0.399999;0.0363425078;10;1.06533341;1;1
23.746537;1.04760132;-0.666665;0.0605682391;-0.63637241;0.0578154017;1.06577131;1.042939;-0.617573146;0.0885002002;1.0476006;-0.399999;0.0363405061;10;1.06533342;1;1
23.747537;1.04760133;-0.666665;0.0605649068;-0.636372389;0.0578122244;1.0657703;1.04293898;-0.617573143;0.0884970078;1.0476006;-0.399999;0.0363385048;10;1.06533344;1;1
23.750537;1.04760135;-0.666665;0.0605549089;-0.636372334;0.0578026918;1.06576629;1.04293693;-0.617574327;0.088486003;1.04760058;-0.399999;0.0363325053;10;1.06533346;1;1
23.751537;1.04760136;-0.666665;0.0605515748;-0.636372319;0.0577995136;1.06576529;1.04293691;-0.617574331;0.0884828113;1.04760058;-0.399999;0.0363305074;10;1.06533346;1;1
23.752537;1.04760036;-0.666665;0.0605482393;-0.636372913;0.0577963902;1.0657643;1.0429369;-0.617574337;0.0884796199;1.04759958;-0.399999;0.0363285105;10;1.06533346;1;1
23.753537;1.04760037;-0.666665;0.0605449024;-0.636372901;0.0577932114;1.0657623;1.0429359;-0.617574937;0.0884765136;1.04759957;-0.399999;0.0363265144;10;1.06533345;1;1
23.755537;1.04760037;-0.666665;0.0605365585;-0.63637288;0.0577852643;1.06576031;1.04293589;-0.617574959;0.0884701308;1.04759957;-0.399999;0.0363215246;10;1.06533344;1;1
23.756537;1.04760038;-0.666665;0.0605332182;-0.636372872;0.0577820878;1.06575932;1.04293489;-0.617575564;0.088467024;1.04759957;-0.399999;0.036319531;10;1.06533343;1;1
23.757537;1.04759938;-0.666665;0.060529877;-0.636373472;0.0577789683;1.06575833;1.04293489;-0.617575578;0.0884638322;1.04759857;-0.399999;0.0363175383;10;1.06533342;1;1
23.758537;1.04759937;-0.666665;0.0605265348;-0.636373467;0.0577757957;1.06575634;1.0429339;-0.617576185;0.0884591273;1.04759857;-0.399999;0.0363155462;10;1.06533341;1;1
23.760537;1.04759937;-0.666665;0.0605198466;-0.63637346;0.0577694583;1.06575436;1.04293391;-0.617576214;0.0884527454;1.04759857;-0.399999;0.0363115641;10;1.06533339;1;1
23.762537;1.04759935;-0.666665;0.0605131526;-0.636373458;0.0577631326;1.06575139;1.04293294;-0.617576833;0.0884464515;1.04759857;-0.399999;0.0363075855;10;1.06533336;1;1
23.763537;1.04759834;-0.666665;0.0605098032;-0.636374065;0.0577600292;1.0657504;1.04293196;-0.617577438;0.0884433484;1.04759758;-0.399999;0.036305598;10;1.06533334;1;1
23.765537;1.04759832;-0.666665;0.0605031001;-0.636374065;0.0577537203;1.06574844;1.04293199;-0.617577464;0.0884369758;1.04759758;-0.399999;0.0363016276;10;1.06533332;1;1
23.766537;1.0475983;-0.666665;0.0604980801;-0.636374065;0.0577489785;1.06574746;1.04293101;-0.617578069;0.0884338761;1.04759758;-0.399999;0.0362986447;10;1.06533331;1;1
23.767537;1.04759829;-0.666665;0.0604947258;-0.636374064;0.0577458301;1.06574548;1.04293103;-0.617578082;0.088430693;1.04759758;-0.399999;0.0362966631;10;1.0653333;1;1
23.768537;1.04759727;-0.666665;0.0604913709;-0.636374671;0.0577427386;1.0657445;1.04293105;-0.617578095;0.0884275116;1.04759658;-0.399999;0.0362946827;10;1.0653333;1;1
23.769537;1.04759725;-0.666665;0.0604880157;-0.63637467;0.0577395937;1.06574353;1.04293007;-0.6175787;0.0884228185;1.04759657;-0.399999;0.0362927033;10;1.06533329;1;1
23.770537;1.04759723;-0.666665;0.0604846607;-0.636374668;0.0577364498;1.06574256;1.0429301;-0.617578713;0.0884196404;1.04759657;-0.399999;0.0362907244;10;1.06533329;1;1
23.771537;1.04759721;-0.666665;0.060481306;-0.636374666;0.0577333061;1.06574059;1.04292912;-0.617579319;0.0884165488;1.04759657;-0.399999;0.036288746;10;1.06533329;1;1
23.773537;1.04759718;-0.666665;0.0604745987;-0.636374661;0.0577270173;1.06573865;1.04292916;-0.617579348;0.0884102005;1.04759656;-0.399999;0.0362847913;10;1.06533329;1;1
23.774537;1.04759616;-0.666665;0.0604712464;-0.636375266;0.0577239264;1.06573768;1.04292819;-0.617579956;0.0884071126;1.04759556;-0.399999;0.0362828154;10;1.06533328;1;1
23.776537;1.04759613;-0.666665;0.0604645452;-0.636375258;0.057717631;1.06573474;1.04292823;-0.617579988;0.0884007673;1.04759554;-0.399999;0.0362788676;10;1.06533328;1;1
23.778537;1.0475961;-0.666665;0.0604578476;-0.63637525;0.0577113311;1.0657328;1.04292726;-0.617580613;0.0883945036;1.04759552;-0.399999;0.0362749242;10;1.06533327;1;1
23.779537;1.04759508;-0.666665;0.0604544996;-0.636375853;0.0577082345;1.06573183;1.04292628;-0.617581223;0.0883914121;1.0475945;-0.399999;0.0362729533;10;1.06533327;1;1
23.781537;1.04759505;-0.666665;0.0604478049;-0.636375845;0.0577019276;1.06572887;1.0429263;-0.61758126;0.0883850548;1.04759447;-0.399999;0.0362690114;10;1.06533325;1;1
23.782537;1.04759504;-0.666665;0.060442792;-0.636375841;0.0576971818;1.06572789;1.04292531;-0.617581871;0.0883803602;1.04759445;-0.399999;0.0362660398;10;1.06533324;1;1
23.784537;1.047595;-0.666665;0.0604361039;-0.636375833;0.0576908707;1.06572593;1.04292532;-0.617581908;0.0883739926;1.04759442;-0.399999;0.0362620954;10;1.06533321;1;1
23.785537;1.04759398;-0.666665;0.0604327623;-0.636376438;0.0576877702;1.06572494;1.04292432;-0.617582518;0.0883708909;1.0475934;-0.399999;0.0362601225;10;1.06533319;1;1
23.787537;1.04759394;-0.666665;0.0604260841;-0.636376436;0.0576814595;1.06572197;1.04292332;-0.617583145;0.0883645976;1.04759337;-0.399999;0.0362561756;10;1.06533316;1;1
23.789537;1.0475939;-0.666665;0.0604194108;-0.636376439;0.0576751491;1.06571999;1.04292331;-0.617583176;0.0883582125;1.04759334;-0.399999;0.036252227;10;1.06533312;1;1
23.790537;1.04759387;-0.666665;0.0604160753;-0.636376444;0.0576719935;1.065719;1.0429223;-0.617583782;0.0883551018;1.04759333;-0.399999;0.0362502521;10;1.0653331;1;1
23.791537;1.04759285;-0.666665;0.0604127399;-0.636377057;0.0576688923;1.06571701;1.04292229;-0.617583795;0.0883519042;1.04759231;-0.399999;0.0362482767;10;1.06533307;1;1
23.792537;1.04759282;-0.666665;0.0604094047;-0.636377065;0.0576657349;1.06571602;1.04292228;-0.617583807;0.0883487038;1.0475923;-0.399999;0.0362463003;10;1.06533305;1;1
23.795537;1.04759274;-0.666665;0.0603993996;-0.6363771;0.0576562534;1.06571303;1.04292023;-0.617585024;0.0883392554;1.04759226;-0.399999;0.0362403634;10;1.06533297;1;1
23.796537;1.04759171;-0.666665;0.0603960656;-0.636377723;0.0576531444;1.06571104;1.04292021;-0.617585032;0.088336044;1.04759125;-0.399999;0.0362383811;10;1.06533295;1;1
23.797537;1.04759168;-0.666665;0.0603927327;-0.636377738;0.0576499786;1.06571004;1.04292019;-0.61758504;0.0883328305;1.04759124;-0.399999;0.0362363969;10;1.06533292;1;1
23.798537;1.04759166;-0.666665;0.0603894011;-0.636377754;0.0576468112;1.06570904;1.04291917;-0.617585639;0.0883296997;1.04759124;-0.399999;0.0362344108;10;1.06533289;1;1
23.800537;1.04759161;-0.666665;0.0603827419;-0.636377786;0.0576404711;1.06570705;1.04291913;-0.61758565;0.0883216658;1.04759123;-0.399999;0.0362304335;10;1.06533285;1;1
23.801537;1.04759159;-0.666665;0.060379414;-0.636377802;0.0576372985;1.06570505;1.04291811;-0.617586246;0.0883185306;1.04759123;-0.399999;0.0362284427;10;1.06533282;1;1
23.802537;1.04759057;-0.666665;0.0603760864;-0.636378425;0.0576341792;1.06570406;1.0429181;-0.617586249;0.0883153096;1.04759024;-0.399999;0.0362264506;10;1.0653328;1;1
23.803537;1.04759056;-0.666665;0.0603727584;-0.63637844;0.0576310034;1.06570306;1.04291708;-0.617586844;0.0883121727;1.04759024;-0.399999;0.0362244574;10;1.06533278;1;1
23.805537;1.04759054;-0.666665;0.0603644321;-0.636378471;0.0576230569;1.06570108;1.04291705;-0.617586843;0.0883057288;1.04759026;-0.399999;0.0362194673;10;1.06533274;1;1
23.806537;1.04759054;-0.666665;0.0603610997;-0.636378486;0.057619877;1.06569909;1.04291603;-0.617587434;0.088302592;1.04759027;-0.399999;0.0362174707;10;1.06533272;1;1
23.807537;1.04759054;-0.666665;0.0603577655;-0.636378501;0.0576166957;1.0656981;1.04291602;-0.617587429;0.088299371;1.04759028;-0.399999;0.0362154733;10;1.06533271;1;1
23.808537;1.04758954;-0.666665;0.06035443;-0.636379124;0.0576135676;1.06569711;1.042916;-0.617587423;0.0882961507;1.0475893;-0.399999;0.0362134754;10;1.06533269;1;1
23.811537;1.04758958;-0.666665;0.0603444178;-0.636379171;0.0576040056;1.06569415;1.04291396;-0.617588585;0.0882866619;1.04758934;-0.399999;0.0362074804;10;1.06533266;1;1
23.812537;1.0475896;-0.666665;0.0603410799;-0.636379187;0.0576008134;1.06569217;1.04291395;-0.617588576;0.0882834434;1.04758935;-0.399999;0.0362054819;10;1.06533265;1;1
23.813537;1.04758862;-0.666665;0.0603377422;-0.636379809;0.0575976735;1.06569118;1.04291394;-0.617588567;0.0882802256;1.04758837;-0.399999;0.0362034833;10;1.06533264;1;1
23.814537;1.04758864;-0.666665;0.0603344051;-0.636379825;0.0575944762;1.06569019;1.04291294;-0.61758915;0.0882770934;1.04758838;-0.399999;0.0362014844;10;1.06533264;1;1
23.816537;1.04758868;-0.666665;0.0603277328;-0.636379855;0.0575880742;1.06568822;1.04291292;-0.617589131;0.0882706631;1.0475884;-0.399999;0.0361974844;10;1.06533263;1;1
23.817537;1.0475887;-0.666665;0.0603243977;-0.63637987;0.0575848697;1.06568623;1.04291192;-0.617589712;0.0882675347;1.04758841;-0.399999;0.0361954828;10;1.06533263;1;1
23.818537;1.04758872;-0.666665;0.0603210631;-0.636379884;0.0575816629;1.06568525;1.04291192;-0.6175897;0.0882643233;1.04758841;-0.399999;0.0361934801;10;1.06533263;1;1
23.819537;1.04758774;-0.666665;0.0603177289;-0.636380505;0.0575785085;1.06568426;1.04291092;-0.61759028;0.0882611982;1.04758742;-0.399999;0.0361914764;10;1.06533264;1;1
23.820537;1.04758775;-0.666665;0.0603143952;-0.636380519;0.0575752966;1.06568327;1.04291092;-0.617591865;0.0882579901;1.04758743;-0.399999;0.0361894717;10;1.06533264;1;1
23.821537;1.04758777;-0.666665;0.0603110622;-0.636380534;0.0575720822;1.06568229;1.04291092;-0.617591852;0.0882547837;1.04758743;-0.399999;0.0361874661;10;1.06533264;1;1
23.822537;1.04758779;-0.666665;0.06030773;-0.636380549;0.0575688657;1.0656813;1.04290993;-0.617592432;0.0882516637;1.04758744;-0.399999;0.0361854601;10;1.06533264;1;1
23.824537;1.04758783;-0.666665;0.0603010697;-0.63638058;0.0575624273;1.06567832;1.04290994;-0.617592409;0.0882452595;1.04758745;-0.399999;0.0361814471;10;1.06533264;1;1
23.825537;1.04758685;-0.666665;0.0602977419;-0.636381203;0.0575592611;1.06567734;1.04290894;-0.617592991;0.0882421447;1.04758645;-0.399999;0.0361794405;10;1.06533264;1;1
23.827537;1.04758689;-0.666665;0.0602910933;-0.636381235;0.0575528174;1.06567536;1.04290895;-0.617592975;0.088235751;1.04758646;-0.399999;0.0361754288;10;1.06533265;1;1
23.828537;1.04758691;-0.666665;0.0602877727;-0.636381251;0.057549596;1.06567337;1.04290795;-0.61759356;0.0882326413;1.04758647;-0.399999;0.0361734241;10;1.06533265;1;1
23.830537;1.04758694;-0.666665;0.0602811407;-0.636381285;0.0575431575;1.0656714;1.04290696;-0.617594144;0.0882263424;1.04758649;-0.399999;0.036169418;10;1.06533265;1;1
23.831537;1.04758596;-0.666665;0.0602778293;-0.63638191;0.0575399962;1.06567041;1.04290696;-0.617594143;0.088223153;1.04758551;-0.399999;0.0361674169;10;1.06533265;1;1
23.832537;1.04758598;-0.666665;0.060274521;-0.636381929;0.0575367826;1.06566942;1.04290697;-0.617594144;0.0882199652;1.04758552;-0.399999;0.036165417;10;1.06533265;1;1
23.833537;1.04758599;-0.666665;0.0602712153;-0.636381948;0.0575335719;1.06566843;1.04290597;-0.617594738;0.0882168635;1.04758554;-0.399999;0.0361634185;10;1.06533265;1;1
23.835537;1.04758601;-0.666665;0.06026461;-0.63638199;0.0575271603;1.06566544;1.04290598;-0.61759475;0.0882104948;1.04758557;-0.399999;0.0361594254;10;1.06533264;1;1
23.836537;1.04758602;-0.666665;0.0602613097;-0.636382011;0.0575239602;1.06566445;1.04290499;-0.617595352;0.0882073963;1.04758558;-0.399999;0.0361574304;10;1.06533264;1;1
23.837537;1.04758503;-0.666665;0.0602580101;-0.63638264;0.057520819;1.06566346;1.04290499;-0.617595362;0.0882042136;1.04758459;-0.399999;0.0361554362;10;1.06533263;1;1
23.838537;1.04758504;-0.666665;0.0602547111;-0.636382661;0.0575176269;1.06566247;1.042905;-0.617595373;0.0882010308;1.0475846;-0.399999;0.0361534421;10;1.06533263;1;1
23.841537;1.04758505;-0.666665;0.0602448123;-0.636382716;0.0575080738;1.06565849;1.042903;-0.617596595;0.0881916476;1.04758463;-0.399999;0.0361474574;10;1.06533261;1;1
23.842537;1.04758406;-0.666665;0.0602415104;-0.636383338;0.0575049517;1.0656575;1.04290299;-0.617596608;0.0881884612;1.04758363;-0.399999;0.0361454613;10;1.06533261;1;1
23.843537;1.04758406;-0.666665;0.0602382061;-0.636383352;0.0575017782;1.0656565;1.04290299;-0.617596622;0.0881852731;1.04758363;-0.399999;0.0361434649;10;1.0653326;1;1
23.844537;1.04758407;-0.666665;0.0602348992;-0.636383364;0.0574986078;1.06565551;1.04290198;-0.617597229;0.0881821674;1.04758363;-0.399999;0.0361414683;10;1.0653326;1;1
23.846537;1.04758408;-0.666665;0.0602282754;-0.636383384;0.0574922743;1.06565253;1.04290196;-0.617597257;0.0881757802;1.04758363;-0.399999;0.0361374758;10;1.06533259;1;1
23.847537;1.04758408;-0.666665;0.0602249581;-0.636383392;0.05748911;1.06565154;1.04290094;-0.617597863;0.0881726672;1.04758363;-0.399999;0.0361354803;10;1.06533259;1;1
23.848537;1.04758309;-0.666665;0.0602216371;-0.636384007;0.0574860013;1.06565055;1.04290092;-0.617597876;0.0881694671;1.04758263;-0.399999;0.0361334858;10;1.06533258;1;1
23.849537;1.0475831;-0.666665;0.0602183123;-0.636384014;0.0574828383;1.06564956;1.04290091;-0.617597888;0.0881662647;1.04758262;-0.399999;0.0361314922;10;1.06533258;1;1
23.851537;1.04758312;-0.666665;0.0602116519;-0.636384024;0.0574765124;1.06564758;1.04289986;-0.617598501;0.0881599382;1.04758261;-0.399999;0.0361275084;10;1.06533257;1;1
23.852537;1.04758314;-0.666665;0.0602099824;-0.636384028;0.0574749402;1.06564659;1.04289884;-0.6175991;0.0881568148;1.0475826;-0.399999;0.036126518;10;1.06533256;1;1
23.853537;1.04758315;-0.666665;0.0602066421;-0.636384031;0.0574717769;1.06564459;1.04289882;-0.617599105;0.0881536058;1.04758259;-0.399999;0.0361245283;10;1.06533256;1;1
23.854537;1.04758217;-0.666665;0.0602032973;-0.63638464;0.0574686683;1.0656436;1.0428988;-0.617599107;0.0881503962;1.04758157;-0.399999;0.0361225394;10;1.06533256;1;1
23.855537;1.04758218;-0.666665;0.0601999485;-0.636384641;0.0574655049;1.0656426;1.04289778;-0.617599699;0.0881472707;1.04758156;-0.399999;0.036120551;10;1.06533255;1;1
23.857537;1.04758222;-0.666665;0.0601932404;-0.63638464;0.0574591789;1.0656406;1.04289775;-0.617599694;0.0881408493;1.04758153;-0.399999;0.036116575;10;1.06533255;1;1
23.858537;1.04758224;-0.666665;0.0601898827;-0.636384638;0.0574560168;1.06563959;1.04289673;-0.617600283;0.0881377225;1.0475815;-0.399999;0.0361145868;10;1.06533255;1;1
23.859537;1.04758226;-0.666665;0.0601865235;-0.636384636;0.0574528555;1.06563759;1.04289672;-0.617600279;0.0881345107;1.04758148;-0.399999;0.0361125985;10;1.06533255;1;1
23.860537;1.04758128;-0.666665;0.0601831637;-0.636385241;0.0574497499;1.06563658;1.04289671;-0.617600276;0.0881312982;1.04758046;-0.399999;0.0361106099;10;1.06533254;1;1
23.863537;1.04758133;-0.666665;0.0601730886;-0.636385236;0.057440274;1.06563353;1.04289469;-0.617601452;0.0881218241;1.04758039;-0.399999;0.0361046431;10;1.06533253;1;1
23.865537;1.04758137;-0.666665;0.0601663799;-0.63638524;0.0574339617;1.06563149;1.04289469;-0.617601454;0.0881153901;1.04758034;-0.399999;0.0361006652;10;1.0653325;1;1
23.866537;1.04758039;-0.666665;0.0601630285;-0.636385853;0.0574308622;1.06562947;1.04289369;-0.617602051;0.0881122563;1.04757932;-0.399999;0.0360986762;10;1.06533249;1;1
23.868537;1.04758043;-0.666665;0.0601563319;-0.636385873;0.057424557;1.06562742;1.04289369;-0.617602072;0.0881058181;1.04757928;-0.399999;0.0360946961;10;1.06533247;1;1
23.869537;1.04758044;-0.666665;0.0601529866;-0.636385887;0.0574214059;1.06562639;1.0428927;-0.61760268;0.0881026836;1.04757926;-0.399999;0.0360927044;10;1.06533245;1;1
23.871537;1.04758047;-0.666665;0.0601463031;-0.636385921;0.057415105;1.06562435;1.04289271;-0.617602724;0.0880962476;1.04757924;-0.399999;0.0360887162;10;1.06533242;1;1
23.872537;1.04757949;-0.666665;0.0601429651;-0.636386549;0.057412009;1.06562333;1.04289171;-0.617603344;0.0880931155;1.04757823;-0.399999;0.0360867197;10;1.06533241;1;1
23.874537;1.04757951;-0.666665;0.0601379636;-0.636386591;0.0574072959;1.06562029;1.04289172;-0.617603408;0.0880882852;1.04757821;-0.399999;0.036083723;10;1.06533239;1;1
23.877537;1.04757952;-0.666665;0.0601279781;-0.636386658;0.0573978267;1.06561725;1.04288974;-0.617604704;0.0880788273;1.04757822;-0.399999;0.0360777228;10;1.06533235;1;1
23.878537;1.04757852;-0.666665;0.0601246532;-0.636387286;0.0573947209;1.06561624;1.04288975;-0.617604744;0.0880756233;1.04757722;-0.399999;0.0360757223;10;1.06533234;1;1
23.879537;1.04757851;-0.666665;0.0601213299;-0.636387305;0.0573915583;1.06561523;1.04288976;-0.617604784;0.0880724221;1.04757723;-0.399999;0.0360737222;10;1.06533233;1;1
23.880537;1.04757851;-0.666665;0.0601180081;-0.636387322;0.057388394;1.06561323;1.04288877;-0.617605418;0.088069308;1.04757724;-0.399999;0.0360717227;10;1.06533233;1;1
23.882537;1.04757849;-0.666665;0.0601113694;-0.636387347;0.0573820608;1.06561122;1.0428888;-0.617605502;0.0880629189;1.04757726;-0.399999;0.036067726;10;1.06533232;1;1
23.883537;1.04757848;-0.666665;0.0601080518;-0.636387354;0.0573788921;1.06561022;1.04288781;-0.617606137;0.0880598128;1.04757727;-0.399999;0.0360657287;10;1.06533232;1;1
23.884537;1.04757747;-0.666665;0.0601047353;-0.636387965;0.0573757767;1.06560922;1.04288782;-0.617606179;0.0880566243;1.04757629;-0.399999;0.0360637318;10;1.06533232;1;1
23.885537;1.04757746;-0.666665;0.0601014194;-0.636387964;0.0573726054;1.06560822;1.04288784;-0.617606221;0.0880534377;1.0475763;-0.399999;0.0360617353;10;1.06533232;1;1
23.886537;1.04757744;-0.666665;0.0600981038;-0.636387959;0.0573694333;1.06560722;1.04288686;-0.617606853;0.0880503366;1.04757632;-0.399999;0.036059739;10;1.06533233;1;1
23.888537;1.04757742;-0.666665;0.0600914738;-0.636387941;0.0573630883;1.06560421;1.04288689;-0.617606928;0.0880439679;1.04757635;-0.399999;0.036055748;10;1.06533235;1;1
23.889537;1.0475774;-0.666665;0.060089826;-0.636387928;0.0573615069;1.06560321;1.0428859;-0.617607553;0.0880408687;1.04757636;-0.399999;0.0360547537;10;1.06533237;1;1
23.890537;1.04757639;-0.666665;0.060086512;-0.636388522;0.0573583895;1.0656022;1.04288592;-0.617607583;0.088037685;1.04757537;-0.399999;0.0360527602;10;1.06533238;1;1
23.891537;1.04757638;-0.666665;0.0600831983;-0.636388507;0.057355218;1.0656012;1.04288593;-0.617607611;0.0880360994;1.04757538;-0.399999;0.0360507674;10;1.0653324;1;1
23.894537;1.04757636;-0.666665;0.0600732593;-0.636388459;0.0573457073;1.06559818;1.04288398;-0.617608861;0.0880267133;1.04757541;-0.399999;0.0360447889;10;1.06533247;1;1
23.895537;1.04757636;-0.666665;0.0600699467;-0.636388441;0.0573425388;1.06559718;1.042884;-0.617608876;0.0880235262;1.04757541;-0.399999;0.0360427941;10;1.0653325;1;1
23.896537;1.04757536;-0.666665;0.0600666342;-0.636389031;0.057339426;1.06559517;1.04288401;-0.617608888;0.0880203372;1.04757442;-0.399999;0.0360407975;10;1.06533252;1;1
23.897537;1.04757536;-0.666665;0.060063322;-0.636389012;0.0573362592;1.06559416;1.04288303;-0.617609488;0.0880172307;1.04757442;-0.399999;0.036038799;10;1.06533255;1;1
23.899537;1.04757537;-0.666665;0.0600566994;-0.636388975;0.057329928;1.06559214;1.04288306;-0.617609494;0.0880108425;1.04757442;-0.399999;0.0360347971;10;1.06533261;1;1
23.900537;1.04757538;-0.666665;0.0600533891;-0.636388957;0.0573267632;1.06559114;1.04288207;-0.617610083;0.0880077295;1.04757442;-0.399999;0.0360327947;10;1.06533264;1;1
23.901537;1.04757538;-0.666665;0.0600517464;-0.63638894;0.0573251898;1.06559013;1.04288208;-0.617610077;0.0880045304;1.04757441;-0.399999;0.0360317918;10;1.06533267;1;1
23.902537;1.04757439;-0.666665;0.0600484376;-0.636389532;0.0573220806;1.06558911;1.0428821;-0.617610068;0.0880013296;1.04757342;-0.399999;0.0360297888;10;1.06533271;1;1
23.903537;1.04757441;-0.666665;0.0600451295;-0.636389518;0.0573189172;1.0655881;1.04288111;-0.617610648;0.0879998103;1.04757342;-0.399999;0.0360277858;10;1.06533275;1;1
23.905537;1.04757443;-0.666665;0.0600385139;-0.636389497;0.0573125932;1.06558508;1.04288113;-0.617610616;0.0879934043;1.04757343;-0.399999;0.0360237801;10;1.06533283;1;1
23.906537;1.04757444;-0.666665;0.0600352057;-0.63638949;0.0573094321;1.06558407;1.04288014;-0.61761119;0.0879902846;1.04757343;-0.399999;0.0360217774;10;1.06533287;1;1
23.907537;1.04757445;-0.666665;0.0600318969;-0.636389485;0.0573062714;1.06558306;1.04288015;-0.617611168;0.0879870799;1.04757344;-0.399999;0.0360197746;10;1.06533292;1;1
23.908537;1.04757347;-0.666665;0.0600285873;-0.636390091;0.0573031648;1.06558205;1.04288016;-0.617611146;0.0879838747;1.04757245;-0.399999;0.0360177717;10;1.06533296;1;1
23.909537;1.04757348;-0.666665;0.060025277;-0.63639009;0.0573000025;1.06558105;1.04287916;-0.617611714;0.0879807534;1.04757245;-0.399999;0.0360157683;10;1.06533301;1;1
23.911537;1.04757351;-0.666665;0.0600203202;-0.636390098;0.0572952633;1.06557903;1.04287917;-0.617611664;0.0879743414;1.04757247;-0.399999;0.0360127582;10;1.06533311;1;1
23.912537;1.04757353;-0.666665;0.0600170068;-0.636390106;0.0572920948;1.06557802;1.04287818;-0.61761223;0.0879712193;1.04757247;-0.399999;0.0360107508;10;1.06533316;1;1
23.913537;1.04757354;-0.666665;0.0600136917;-0.636390117;0.0572889235;1.06557602;1.04287818;-0.617612205;0.0879680128;1.04757248;-0.399999;0.0360087416;10;1.06533322;1;1
23.914537;1.04757256;-0.666665;0.0600103748;-0.636390738;0.0572858045;1.06557501;1.04287818;-0.61761218;0.0879664039;1.04757149;-0.399999;0.0360067305;10;1.06533327;1;1
23.917537;1.04757261;-0.666665;0.0600004101;-0.636390792;0.0572762694;1.06557201;1.04287619;-0.61761329;0.0879569479;1.0475715;-0.399999;0.0360006879;10;1.06533341;1;1
23.919537;1.04757264;-0.666665;0.0599954199;-0.636390836;0.0572714908;1.06557001;1.04287619;-0.617613235;0.0879505252;1.04757152;-0.399999;0.0359976545;10;1.0653335;1;1
23.920537;1.04757166;-0.666665;0.0599920866;-0.636391468;0.0572683568;1.06556901;1.04287518;-0.617613798;0.0879473953;1.04757053;-0.399999;0.0359956371;10;1.06533353;1;1
23.922537;1.04757168;-0.666665;0.0599854097;-0.636391517;0.0572619724;1.06556702;1.04287518;-0.617613736;0.0879409598;1.04757054;-0.399999;0.0359916016;10;1.0653336;1;1
23.923537;1.0475717;-0.666665;0.0599820663;-0.636391542;0.0572587773;1.06556502;1.04287417;-0.617614295;0.0879394207;1.04757055;-0.399999;0.0359895835;10;1.06533363;1;1
23.925537;1.04757172;-0.666665;0.0599753708;-0.636391593;0.0572523822;1.06556303;1.04287416;-0.617614225;0.087932969;1.04757057;-0.399999;0.0359855462;10;1.06533367;1;1
23.926537;1.04757074;-0.666665;0.0599720196;-0.636392224;0.0572492367;1.06556204;1.04287314;-0.617614782;0.087929823;1.04756958;-0.399999;0.0359835269;10;1.06533369;1;1
23.928537;1.04757075;-0.666665;0.0599669797;-0.636392271;0.0572444217;1.06556004;1.04287312;-0.617614711;0.0879233551;1.04756959;-0.399999;0.0359804872;10;1.06533371;1;1
23.929537;1.04757076;-0.666665;0.0599636252;-0.636392294;0.0572412164;1.06555904;1.0428721;-0.61761527;0.0879202027;1.0475696;-0.399999;0.0359784666;10;1.06533372;1;1
23.931537;1.04757077;-0.666665;0.0599569153;-0.636392335;0.0572348029;1.06555704;1.04287206;-0.617615206;0.0879153255;1.04756962;-0.399999;0.0359744233;10;1.06533374;1;1
23.932537;1.04756977;-0.666665;0.0599535603;-0.636392962;0.0572316507;1.06555604;1.04287104;-0.61761577;0.0879121732;1.04756863;-0.399999;0.0359724005;10;1.06533374;1;1
23.934537;1.04756977;-0.666665;0.0599468522;-0.636392995;0.0572252378;1.06555303;1.042871;-0.617615717;0.0879057081;1.04756865;-0.399999;0.0359683526;10;1.06533374;1;1
23.935537;1.04756976;-0.666665;0.0599451665;-0.63639301;0.0572236224;1.06555203;1.04286998;-0.617616285;0.0879025658;1.04756866;-0.399999;0.0359673275;10;1.06533374;1;1
23.937537;1.04756975;-0.666665;0.0599384669;-0.636393038;0.0572172078;1.06555002;1.04286994;-0.617616245;0.0878961269;1.04756869;-0.399999;0.0359632755;10;1.06533374;1;1
23.938537;1.04756974;-0.666665;0.05993512;-0.636393052;0.0572139989;1.06554902;1.04286891;-0.617616819;0.0878929997;1.04756871;-0.399999;0.0359612487;10;1.06533374;1;1
23.939537;1.04756873;-0.666665;0.0599317749;-0.636393672;0.0572108431;1.06554801;1.04286889;-0.617616804;0.0878913919;1.04756772;-0.399999;0.0359592214;10;1.06533374;1;1
23.940537;1.04756872;-0.666665;0.0599284317;-0.636393685;0.0572076315;1.06554701;1.04286887;-0.61761679;0.0878881912;1.04756774;-0.399999;0.0359571938;10;1.06533374;1;1
23.941537;1.04756871;-0.666665;0.0599267574;-0.636393698;0.0572060098;1.06554601;1.04286784;-0.617617369;0.0878850799;1.04756775;-0.399999;0.0359561661;10;1.06533374;1;1
23.943537;1.04756869;-0.666665;0.0599200812;-0.636393721;0.0571995822;1.06554401;1.0428678;-0.617617349;0.0878787025;1.04756778;-0.399999;0.03595211;10;1.06533374;1;1
23.944537;1.04756867;-0.666665;0.0599167457;-0.636393731;0.0571963669;1.065543;1.04286678;-0.617617934;0.0878756038;1.0475678;-0.399999;0.0359500816;10;1.06533373;1;1
23.945537;1.04756766;-0.666665;0.059913411;-0.636394348;0.0571932051;1.065541;1.04286676;-0.617617928;0.0878724242;1.04756681;-0.399999;0.0359480526;10;1.06533373;1;1
23.946537;1.04756765;-0.666665;0.0599100768;-0.636394355;0.0571899875;1.06554;1.04286674;-0.617617923;0.0878708457;1.04756683;-0.399999;0.0359460231;10;1.06533373;1;1
23.947537;1.04756764;-0.666665;0.0599067421;-0.636394359;0.0571867685;1.06553899;1.04286573;-0.617618511;0.0878677557;1.04756684;-0.399999;0.0359439929;10;1.06533373;1;1
23.949537;1.04756762;-0.666665;0.059901735;-0.63639436;0.0571819172;1.06553698;1.0428657;-0.617618507;0.0878614132;1.04756686;-0.399999;0.0359409316;10;1.06533373;1;1
23.950537;1.0475676;-0.666665;0.0598983949;-0.636394358;0.0571786942;1.06553598;1.04286469;-0.617619098;0.0878583285;1.04756687;-0.399999;0.0359389007;10;1.06533373;1;1
23.951537;1.04756659;-0.666665;0.0598950525;-0.63639496;0.0571755247;1.06553497;1.04286468;-0.617619097;0.0878551607;1.04756587;-0.399999;0.0359368699;10;1.06533373;1;1
23.952537;1.04756658;-0.666665;0.0598917076;-0.636394954;0.0571722998;1.06553396;1.04286468;-0.617619098;0.0878519935;1.04756588;-0.399999;0.0359348392;10;1.06533373;1;1
23.953537;1.04756656;-0.666665;0.0598883601;-0.636394946;0.0571690745;1.06553295;1.04286368;-0.617619691;0.0878505094;1.04756589;-0.399999;0.0359328086;10;1.06533374;1;1
23.955537;1.04756654;-0.666665;0.0598833254;-0.636394922;0.0571642154;1.06553093;1.04286368;-0.617619693;0.0878441762;1.04756591;-0.399999;0.0359297478;10;1.06533374;1;1
23.956537;1.04756652;-0.666665;0.0598799721;-0.636394908;0.0571609915;1.06552992;1.04286268;-0.617620285;0.0878410929;1.04756592;-0.399999;0.0359277172;10;1.06533375;1;1
23.957537;1.04756551;-0.666665;0.0598766178;-0.636395499;0.0571578238;1.06552891;1.04286269;-0.617620284;0.0878379238;1.04756492;-0.399999;0.0359256863;10;1.06533375;1;1
23.958537;1.0475655;-0.666665;0.0598732629;-0.63639548;0.0571546036;1.06552689;1.04286269;-0.617620282;0.087834753;1.04756493;-0.399999;0.0359236554;10;1.06533376;1;1
23.959537;1.04756549;-0.666665;0.0598699081;-0.63639546;0.0571513857;1.06552588;1.0428617;-0.617620872;0.0878332627;1.04756494;-0.399999;0.0359216245;10;1.06533377;1;1
23.961537;1.04756546;-0.666665;0.0598648679;-0.636395416;0.0571465481;1.06552384;1.04286173;-0.617620862;0.0878269112;1.04756496;-0.399999;0.0359185636;10;1.06533378;1;1
23.962537;1.04756545;-0.666665;0.0598615167;-0.636395393;0.0571433375;1.06552282;1.04286074;-0.617621447;0.0878238168;1.04756497;-0.399999;0.0359165339;10;1.06533378;1;1
23.963537;1.04756544;-0.666665;0.0598581672;-0.636395369;0.0571401295;1.0655218;1.04286076;-0.617621439;0.0878206363;1.04756497;-0.399999;0.0359145048;10;1.06533379;1;1
23.964537;1.04756443;-0.666665;0.0598548197;-0.636395953;0.0571369788;1.06552078;1.04286077;-0.617621431;0.0878174536;1.04756398;-0.399999;0.0359124763;10;1.06533379;1;1
23.965537;1.04756442;-0.666665;0.0598531408;-0.63639593;0.0571353673;1.06551976;1.04285979;-0.617622014;0.0878159512;1.04756399;-0.399999;0.0359114481;10;1.06533379;1;1
23.967537;1.04756441;-0.666665;0.0598464568;-0.636395886;0.0571289698;1.06551773;1.04285982;-0.617621998;0.0878095752;1.047564;-0.399999;0.0359073916;10;1.06533379;1;1
23.968537;1.0475644;-0.666665;0.0598431185;-0.636395865;0.0571257742;1.06551671;1.04285884;-0.617622583;0.0878064685;1.04756401;-0.399999;0.0359053628;10;1.06533379;1;1
23.969537;1.0475644;-0.666665;0.0598397832;-0.636395846;0.0571225804;1.06551569;1.04285885;-0.617622577;0.0878032762;1.04756401;-0.399999;0.0359033332;10;1.06533379;1;1
23.970537;1.04756339;-0.666665;0.0598364508;-0.636396436;0.0571194425;1.06551468;1.04285887;-0.617622571;0.0878016807;1.04756302;-0.399999;0.0359013026;10;1.06533378;1;1
23.971537;1.04756339;-0.666665;0.0598347881;-0.636396419;0.0571178427;1.06551367;1.04285788;-0.61762316;0.0877985703;1.04756302;-0.399999;0.0359002708;10;1.06533377;1;1
23.973537;1.04756338;-0.666665;0.059828139;-0.63639639;0.0571114643;1.06551166;1.04285789;-0.617623156;0.0877921795;1.04756304;-0.399999;0.0358962024;10;1.06533374;1;1
23.974537;1.04756337;-0.666665;0.059824819;-0.636396377;0.0571082764;1.06550966;1.0428569;-0.617623747;0.0877890682;1.04756305;-0.399999;0.0358941656;10;1.06533372;1;1
23.975537;1.04756336;-0.666665;0.0598215016;-0.636396366;0.057105089;1.06550866;1.0428569;-0.617623746;0.0877858731;1.04756306;-0.399999;0.0358921272;10;1.0653337;1;1
23.976537;1.04756335;-0.666665;0.0598198527;-0.636396356;0.0571034933;1.06550766;1.0428569;-0.617623745;0.0877842768;1.04756307;-0.399999;0.0358910873;10;1.06533367;1;1
23.977537;1.04756234;-0.666665;0.0598165382;-0.636396955;0.0571003614;1.06550667;1.04285591;-0.617624337;0.0877811672;1.04756208;-0.399999;0.0358890465;10;1.06533364;1;1
23.979537;1.04756231;-0.666665;0.0598099097;-0.636396945;0.0570939903;1.06550469;1.04285591;-0.617624337;0.0877747824;1.04756211;-0.399999;0.035884964;10;1.06533358;1;1
23.980537;1.0475623;-0.666665;0.0598065948;-0.636396942;0.0570908057;1.0655037;1.04285491;-0.617624931;0.0877716757;1.04756212;-0.399999;0.0358829234;10;1.06533355;1;1
23.982537;1.04756227;-0.666665;0.0598016286;-0.63639694;0.0570860294;1.06550173;1.04285491;-0.617624936;0.0877668948;1.04756214;-0.399999;0.0358798465;10;1.06533348;1;1
23.983537;1.04756125;-0.666665;0.05979831;-0.636397549;0.057082901;1.06550075;1.04285391;-0.617625532;0.0877637906;1.04756115;-0.399999;0.0358778112;10;1.06533344;1;1
23.985537;1.04756122;-0.666665;0.0597933347;-0.636397551;0.0570781279;1.06549878;1.04285391;-0.61762554;0.0877574159;1.04756117;-0.399999;0.035874749;10;1.06533337;1;1
23.986537;1.04756121;-0.666665;0.0597900109;-0.636397553;0.0570749467;1.0654978;1.04285291;-0.617626136;0.0877559114;1.04756119;-0.399999;0.0358727226;10;1.06533333;1;1
23.988537;1.04756119;-0.666665;0.0597833574;-0.636397556;0.0570685858;1.06549585;1.04285291;-0.617626143;0.0877495374;1.04756121;-0.399999;0.0358686802;10;1.06533325;1;1
23.989537;1.04756018;-0.666665;0.0597800279;-0.636398165;0.057065461;1.06549487;1.04285191;-0.617626738;0.0877464341;1.04756022;-0.399999;0.0358666645;10;1.06533321;1;1
23.991537;1.04756016;-0.666665;0.0597750306;-0.636398169;0.0570606962;1.06549292;1.0428519;-0.617626738;0.0877416564;1.04756025;-0.399999;0.0358636445;10;1.06533314;1;1
23.992537;1.04756015;-0.666665;0.0597716967;-0.636398172;0.0570575196;1.06549194;1.0428509;-0.617627329;0.087738552;1.04756027;-0.399999;0.0358616399;10;1.0653331;1;1
23.994537;1.04756015;-0.666665;0.0597666928;-0.636398181;0.0570527596;1.065489;1.04285089;-0.617627322;0.0877321732;1.04756031;-0.399999;0.0358586396;10;1.06533303;1;1
23.995537;1.04756015;-0.666665;0.0597633568;-0.636398187;0.0570495846;1.06548802;1.04284989;-0.61762791;0.0877306657;1.04756034;-0.399999;0.035856643;10;1.065333;1;1
23.996537;1.04755915;-0.666665;0.0597600209;-0.636398802;0.057046464;1.06548705;1.04284988;-0.617629502;0.0877274755;1.04755936;-0.399999;0.0358546483;10;1.06533296;1;1
23.997537;1.04755915;-0.666665;0.0597566853;-0.636398809;0.0570432885;1.06548607;1.04284988;-0.617629495;0.0877242852;1.04755939;-0.399999;0.0358526554;10;1.06533293;1;1
23.998537;1.04755915;-0.666665;0.0597533499;-0.636398818;0.057040112;1.0654851;1.04284887;-0.61763008;0.0877211792;1.04755942;-0.399999;0.0358506641;10;1.06533289;1;1
24.000537;1.04755916;-0.666665;0.059748347;-0.636398835;0.0570353456;1.06548315;1.04284886;-0.617630066;0.0877163981;1.04755948;-0.399999;0.0358476864;10;1.06533282;1;1
24.001537;1.04755917;-0.666665;0.0597450126;-0.636398843;0.0570321638;1.06548218;1.04284785;-0.617630651;0.0877132936;1.0475595;-0.399999;0.0358456997;10;1.06533278;1;1
24.002537;1.04755818;-0.666665;0.0597416784;-0.636399457;0.0570290342;1.0654812;1.04284784;-0.617630644;0.0877101057;1.04755853;-0.399999;0.0358437146;10;1.06533275;1;1
24.003537;1.04755818;-0.666665;0.0597400109;-0.636399463;0.057027439;1.06548022;1.04284783;-0.617630637;0.0877069182;1.04755856;-0.399999;0.0358427312;10;1.06533272;1;1
24.004537;1.04755819;-0.666665;0.0597366768;-0.636399467;0.0570242505;1.06547924;1.04284682;-0.617631224;0.0877054132;1.04755858;-0.399999;0.0358407497;10;1.06533268;1;1
24.006537;1.0475582;-0.666665;0.0597300095;-0.636399468;0.0570178676;1.06547727;1.04284679;-0.617631214;0.0876990374;1.04755861;-0.399999;0.0358367923;10;1.06533262;1;1
24.007537;1.04755821;-0.666665;0.0597283432;-0.636399465;0.0570162642;1.06547629;1.04284578;-0.617631802;0.0876959324;1.04755863;-0.399999;0.0358358164;10;1.06533259;1;1
24.008537;1.04755822;-0.666665;0.0597250109;-0.636399459;0.057013068;1.0654753;1.04284577;-0.617631799;0.0876943402;1.04755864;-0.399999;0.0358338422;10;1.06533256;1;1
24.009537;1.04755723;-0.666665;0.059721679;-0.636400059;0.0570099247;1.06547431;1.04284576;-0.617631796;0.0876911481;1.04755764;-0.399999;0.0358318695;10;1.06533253;1;1
24.010537;1.04755724;-0.666665;0.0597183476;-0.636400048;0.0570067258;1.06547332;1.04284575;-0.617631793;0.0876879538;1.04755765;-0.399999;0.0358298983;10;1.06533251;1;1
24.011537;1.04755725;-0.666665;0.0597166836;-0.636400035;0.0570051174;1.06547233;1.04284475;-0.617632382;0.0876848409;1.04755765;-0.399999;0.0358289283;10;1.06533248;1;1
24.013537;1.04755726;-0.666665;0.0597100237;-0.636400003;0.0569987187;1.06547034;1.04284474;-0.617632374;0.087680036;1.04755764;-0.399999;0.0358249903;10;1.06533244;1;1
24.014537;1.04755727;-0.666665;0.0597066942;-0.636399984;0.0569955202;1.06546935;1.04284374;-0.617632962;0.0876769138;1.04755763;-0.399999;0.0358230218;10;1.06533242;1;1
24.015537;1.04755728;-0.666665;0.0597050309;-0.636399964;0.0569939136;1.06546835;1.04284374;-0.617632958;0.0876737049;1.04755762;-0.399999;0.0358220537;10;1.0653324;1;1
24.016537;1.04755629;-0.666665;0.0597017001;-0.63640055;0.0569907717;1.06546735;1.04284375;-0.617632955;0.0876704939;1.0475566;-0.399999;0.0358200858;10;1.06533239;1;1
24.017537;1.0475563;-0.666665;0.0596983678;-0.636400529;0.0569875774;1.06546635;1.04284275;-0.617633544;0.0876689639;1.04755659;-0.399999;0.035818118;10;1.06533237;1;1
