time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
24.019537;1.04755631;-0.666665;0.0596933642;-0.636400486;0.056982787;1.06546435;1.04284276;-0.617633538;0.0876625368;1.04755656;-0.399999;0.035815182;10;1.06533235;1;1
24.020537;1.04755632;-0.666665;0.0596900261;-0.636400464;0.0569796005;1.06546335;1.04284176;-0.617634127;0.0876610053;1.04755654;-0.399999;0.0358132132;10;1.06533234;1;1
24.021537;1.04755632;-0.666665;0.0596866861;-0.636400444;0.0569764168;1.06546234;1.04284177;-0.617634125;0.0876577919;1.04755652;-0.399999;0.0358112434;10;1.06533233;1;1
24.022537;1.04755532;-0.666665;0.0596833443;-0.636401032;0.0569732902;1.06546134;1.04284178;-0.617634123;0.0876545793;1.0475555;-0.399999;0.0358092723;10;1.06533233;1;1
24.023537;1.04755532;-0.666665;0.0596816681;-0.636401014;0.0569717028;1.06546033;1.04284079;-0.617634712;0.0876514515;1.04755549;-0.399999;0.0358082995;10;1.06533233;1;1
24.025537;1.04755531;-0.666665;0.0596749805;-0.636400981;0.0569653526;1.06545831;1.04284081;-0.617634705;0.0876466287;1.04755545;-0.399999;0.0358043476;10;1.06533234;1;1
24.026537;1.0475553;-0.666665;0.0596733034;-0.636400967;0.0569637713;1.06545729;1.04283983;-0.617635292;0.0876435036;1.04755543;-0.399999;0.0358033684;10;1.06533235;1;1
24.028537;1.04755527;-0.666665;0.0596666182;-0.636400945;0.0569574318;1.06545526;1.04283986;-0.617635282;0.0876386859;1.04755539;-0.399999;0.035799404;10;1.06533237;1;1
24.029537;1.04755425;-0.666665;0.0596632771;-0.636401543;0.0569543183;1.06545424;1.04283888;-0.61763587;0.0876355632;1.04755436;-0.399999;0.0357974192;10;1.06533238;1;1
24.031537;1.0475542;-0.666665;0.0596582652;-0.63640153;0.0569495757;1.06545221;1.04283893;-0.617635862;0.087629152;1.04755431;-0.399999;0.0357944467;10;1.06533241;1;1
24.032537;1.04755418;-0.666665;0.0596549277;-0.636401526;0.056946409;1.0654512;1.04283896;-0.617635859;0.0876275455;1.04755429;-0.399999;0.0357924594;10;1.06533243;1;1
24.033537;1.04755415;-0.666665;0.0596532579;-0.636401524;0.0569448331;1.06545018;1.04283798;-0.61763645;0.0876244253;1.04755426;-0.399999;0.0357914716;10;1.06533245;1;1
24.035537;1.0475541;-0.666665;0.059646588;-0.636401527;0.0569384968;1.06544815;1.04283802;-0.617636453;0.0876196162;1.0475542;-0.399999;0.0357874947;10;1.06533248;1;1
24.036537;1.04755308;-0.666665;0.0596432547;-0.63640214;0.0569353814;1.06544713;1.04283704;-0.617637049;0.0876164966;1.04755316;-0.399999;0.0357855056;10;1.0653325;1;1
24.038537;1.04755303;-0.666665;0.0596382591;-0.636402155;0.0569306289;1.06544511;1.04283707;-0.617637062;0.087610088;1.0475531;-0.399999;0.0357825271;10;1.06533253;1;1
24.039537;1.047553;-0.666665;0.05963493;-0.636402166;0.0569274559;1.0654441;1.04283608;-0.617637662;0.0876085646;1.04755306;-0.399999;0.0357805381;10;1.06533254;1;1
24.041537;1.04755295;-0.666665;0.0596299418;-0.63640219;0.0569226998;1.06544208;1.0428361;-0.61763768;0.0876021512;1.04755298;-0.399999;0.0357775619;10;1.06533256;1;1
24.042537;1.04755193;-0.666665;0.059626616;-0.63640281;0.0569195807;1.06544107;1.04283511;-0.617638284;0.087600626;1.04755194;-0.399999;0.0357755751;10;1.06533257;1;1
24.043537;1.04755191;-0.666665;0.0596232911;-0.636402824;0.0569164077;1.06544006;1.04283512;-0.617638294;0.0875974183;1.04755191;-0.399999;0.0357735892;10;1.06533259;1;1
24.044537;1.04755189;-0.666665;0.0596216341;-0.636402838;0.0569148265;1.06543905;1.04283512;-0.617638305;0.0875942106;1.04755187;-0.399999;0.0357726043;10;1.06533259;1;1
24.045537;1.04755187;-0.666665;0.059618311;-0.636402852;0.0569116551;1.06543805;1.04283413;-0.617638908;0.0875910874;1.04755183;-0.399999;0.0357706203;10;1.0653326;1;1
24.048537;1.04755183;-0.666665;0.0596100108;-0.636402891;0.0569037384;1.06543503;1.04283414;-0.617638944;0.0875830695;1.04755171;-0.399999;0.0357656737;10;1.06533262;1;1
24.049537;1.04755082;-0.666665;0.0596066886;-0.63640351;0.0569006254;1.06543402;1.04283314;-0.617639549;0.0875815485;1.04755067;-0.399999;0.0357636931;10;1.06533261;1;1
24.051537;1.0475508;-0.666665;0.0596017096;-0.636403531;0.0568958838;1.06543201;1.04283314;-0.617639577;0.0875751448;1.0475506;-0.399999;0.0357607345;10;1.0653326;1;1
24.052537;1.04755079;-0.666665;0.0595983855;-0.636403541;0.0568927179;1.065431;1.04283214;-0.617640185;0.0875720283;1.04755057;-0.399999;0.0357587565;10;1.0653326;1;1
24.054537;1.04755078;-0.666665;0.0595934005;-0.636403558;0.0568879772;1.06542899;1.04283214;-0.617640219;0.0875672281;1.04755051;-0.399999;0.0357558031;10;1.06533257;1;1
24.055537;1.04755078;-0.666665;0.0595900725;-0.636403566;0.0568848111;1.06542798;1.04283114;-0.61764083;0.0875641146;1.04755049;-0.399999;0.0357538276;10;1.06533256;1;1
24.056537;1.04754978;-0.666665;0.0595867429;-0.63640418;0.0568816991;1.06542697;1.04283114;-0.617640848;0.0875625165;1.04754947;-0.399999;0.0357518528;10;1.06533254;1;1
24.057537;1.04754978;-0.666665;0.0595850781;-0.636404187;0.0568801235;1.06542596;1.04283114;-0.617640867;0.0875593215;1.04754944;-0.399999;0.0357508785;10;1.06533252;1;1
24.058537;1.04754978;-0.666665;0.0595817449;-0.636404192;0.0568769568;1.06542495;1.04283014;-0.617641478;0.0875562116;1.04754943;-0.399999;0.0357489043;10;1.0653325;1;1
24.061537;1.0475498;-0.666665;0.0595734009;-0.636404198;0.0568690467;1.06542191;1.04283012;-0.617641531;0.0875482322;1.04754938;-0.399999;0.0357439791;10;1.06533244;1;1
24.062537;1.0475498;-0.666665;0.0595700607;-0.636404197;0.0568658795;1.0654209;1.04282911;-0.617642138;0.0875467226;1.04754936;-0.399999;0.0357420024;10;1.06533242;1;1
24.063537;1.04754881;-0.666665;0.0595683858;-0.636404803;0.0568643576;1.06541988;1.04282911;-0.617642151;0.087543531;1.04754835;-0.399999;0.0357410248;10;1.0653324;1;1
24.064537;1.04754882;-0.666665;0.0595650432;-0.636404801;0.0568611902;1.06541886;1.0428291;-0.617642162;0.0875403393;1.04754835;-0.399999;0.0357390462;10;1.06533238;1;1
24.065537;1.04754883;-0.666665;0.0595616995;-0.636404798;0.0568580224;1.06541784;1.04282809;-0.617642764;0.0875388292;1.04754834;-0.399999;0.0357370665;10;1.06533236;1;1
24.067537;1.04754885;-0.666665;0.0595566749;-0.636404792;0.056853277;1.06541579;1.04282807;-0.617642774;0.0875324424;1.04754834;-0.399999;0.0357341033;10;1.06533233;1;1
24.068537;1.04754886;-0.666665;0.0595533269;-0.63640479;0.0568501078;1.06541476;1.04282706;-0.617643366;0.08753093;1.04754835;-0.399999;0.0357321197;10;1.06533231;1;1
24.069537;1.04754887;-0.666665;0.0595516439;-0.636404788;0.0568485289;1.06541374;1.04282706;-0.617643363;0.087527735;1.04754836;-0.399999;0.0357311345;10;1.06533229;1;1
24.070537;1.04754788;-0.666665;0.0595482924;-0.636405395;0.056845412;1.0654127;1.04282705;-0.617643356;0.0875245395;1.04754737;-0.399999;0.0357291477;10;1.06533227;1;1
24.071537;1.04754789;-0.666665;0.0595449392;-0.636405396;0.0568422393;1.06541167;1.04282604;-0.617643939;0.0875230257;1.04754738;-0.399999;0.0357271594;10;1.06533226;1;1
24.074537;1.04754791;-0.666665;0.0595365382;-0.636405407;0.0568343017;1.06540859;1.04282604;-0.617643895;0.0875150357;1.04754745;-0.399999;0.0357221846;10;1.06533221;1;1
24.075537;1.04754791;-0.666665;0.0595348467;-0.636405414;0.056832713;1.06540756;1.04282504;-0.61764447;0.0875119243;1.04754749;-0.399999;0.0357211899;10;1.06533219;1;1
24.076537;1.04754791;-0.666665;0.0595314876;-0.636405422;0.0568295317;1.06540654;1.04282504;-0.617644453;0.0875087305;1.04754752;-0.399999;0.0357191941;10;1.06533218;1;1
24.077537;1.04754692;-0.666665;0.0595297942;-0.636406039;0.0568279943;1.06540552;1.04282504;-0.617644435;0.0875071368;1.04754656;-0.399999;0.0357181975;10;1.06533217;1;1
24.078537;1.04754692;-0.666665;0.0595264329;-0.63640605;0.0568248105;1.0654045;1.04282404;-0.61764501;0.0875040311;1.0475466;-0.399999;0.0357162003;10;1.06533216;1;1
24.080537;1.04754691;-0.666665;0.0595213727;-0.636406073;0.0568200308;1.06540246;1.04282406;-0.617644972;0.0874992586;1.04754668;-0.399999;0.0357132043;10;1.06533214;1;1
24.081537;1.04754691;-0.666665;0.0595180067;-0.636406084;0.056816844;1.06540144;1.04282308;-0.617645543;0.0874961609;1.04754672;-0.399999;0.0357112057;10;1.06533214;1;1
24.083537;1.04754689;-0.666665;0.0595129365;-0.636406105;0.0568120581;1.06539942;1.04282311;-0.617645501;0.0874914024;1.04754681;-0.399999;0.0357082079;10;1.06533214;1;1
24.084537;1.04754588;-0.666665;0.059509566;-0.636406721;0.0568089227;1.06539841;1.04282314;-0.61764548;0.0874882269;1.04754585;-0.399999;0.0357062093;10;1.06533214;1;1
24.085537;1.04754587;-0.666665;0.0595061944;-0.63640673;0.0568057329;1.0653974;1.04282216;-0.617646052;0.0874851368;1.04754589;-0.399999;0.0357042113;10;1.06533214;1;1
24.087537;1.04754585;-0.666665;0.059501117;-0.636406746;0.0568009446;1.0653964;1.04282223;-0.617646014;0.0874803922;1.04754597;-0.399999;0.0357012186;10;1.06533215;1;1
24.088537;1.04754583;-0.666665;0.0594994125;-0.636406754;0.0567993469;1.0653954;1.04282126;-0.61764659;0.0874773068;1.047546;-0.399999;0.0357002243;10;1.06533215;1;1
24.090830;1.04754579;-0.666665;0.0594926647;-0.636406774;0.0567929706;1.0653924;1.04282134;-0.617646557;0.087472576;1.04754607;-0.399999;0.0356962425;10;1.06533217;1;1
24.091342;1.04754478;-0.666665;0.0594909816;-0.636407387;0.0567914314;1.0653924;1.04282036;-0.617647143;0.0874710757;1.04754509;-0.399999;0.0356952477;10;1.06533217;1;1
24.094342;1.04754472;-0.666665;0.0594825639;-0.63640742;0.0567834618;1.06538943;1.04282047;-0.617647113;0.0874631614;1.04754517;-0.399999;0.0356902849;10;1.0653322;1;1
24.095342;1.0475447;-0.666665;0.0594792079;-0.636407432;0.0567802743;1.06538844;1.0428195;-0.617647698;0.0874600713;1.0475452;-0.399999;0.0356883005;10;1.0653322;1;1
24.097342;1.04754466;-0.666665;0.0594741711;-0.636407456;0.0567754886;1.06538646;1.04281957;-0.617647689;0.0874553144;1.04754525;-0.399999;0.0356853366;10;1.06533222;1;1
24.098342;1.04754364;-0.666665;0.0594724905;-0.636408075;0.0567739451;1.06538548;1.0428186;-0.617648279;0.0874522166;1.04754427;-0.399999;0.0356843564;10;1.06533223;1;1
24.101342;1.0475436;-0.666665;0.059464134;-0.636408106;0.0567659703;1.06538252;1.04281868;-0.617648287;0.0874458515;1.04754434;-0.399999;0.0356794163;10;1.06533226;1;1
24.102342;1.04754359;-0.666665;0.0594607992;-0.636408114;0.0567627822;1.06538153;1.0428177;-0.617648888;0.0874427437;1.04754436;-0.399999;0.0356774352;10;1.06533227;1;1
24.104342;1.04754356;-0.666665;0.0594558054;-0.636408125;0.0567579986;1.06538056;1.04281773;-0.617648908;0.0874379548;1.0475444;-0.399999;0.0356744713;10;1.0653323;1;1
24.105342;1.04754254;-0.666665;0.0594524794;-0.636408735;0.0567548662;1.06537957;1.04281675;-0.617649513;0.087434844;1.04754342;-0.399999;0.0356724889;10;1.06533232;1;1
24.107342;1.04754251;-0.666665;0.0594475009;-0.636408733;0.0567500853;1.0653776;1.04281676;-0.61764954;0.087430052;1.04754346;-0.399999;0.0356695241;10;1.06533235;1;1
24.108342;1.04754249;-0.666665;0.0594441811;-0.636408727;0.0567469001;1.06537661;1.04281576;-0.617650146;0.0874269407;1.04754348;-0.399999;0.0356675419;10;1.06533237;1;1
24.111342;1.04754244;-0.666665;0.0594358987;-0.636408694;0.0567389387;1.06537364;1.04281576;-0.617650189;0.0874189541;1.04754352;-0.399999;0.0356625922;10;1.06533244;1;1
24.112342;1.04754242;-0.666665;0.0594342525;-0.636408678;0.0567373472;1.06537265;1.04281476;-0.617650795;0.0874174422;1.04754354;-0.399999;0.0356616065;10;1.06533246;1;1
24.113342;1.04754141;-0.666665;0.0594309415;-0.636409266;0.0567342196;1.06537166;1.04281475;-0.617650807;0.0874142491;1.04754255;-0.399999;0.0356596192;10;1.06533248;1;1
24.114342;1.04754139;-0.666665;0.0594292991;-0.636409246;0.0567326297;1.06537067;1.04281475;-0.617650818;0.0874110571;1.04754256;-0.399999;0.0356586306;10;1.06533251;1;1
24.115342;1.04754138;-0.666665;0.0594259921;-0.636409224;0.0567294497;1.06536967;1.04281374;-0.617651419;0.0874095485;1.04754257;-0.399999;0.035656641;10;1.06533253;1;1
24.117342;1.04754135;-0.666665;0.0594210499;-0.636409177;0.0567246827;1.06536767;1.04281372;-0.617651433;0.0874031707;1.04754258;-0.399999;0.0356536604;10;1.06533258;1;1
24.118342;1.04754135;-0.666665;0.0594177476;-0.636409154;0.0567215049;1.06536667;1.0428127;-0.61765203;0.0874016658;1.04754258;-0.399999;0.0356516696;10;1.06533261;1;1
24.119342;1.04754134;-0.666665;0.0594144464;-0.63640913;0.0567183279;1.06536567;1.04281269;-0.617652034;0.0873984802;1.04754257;-0.399999;0.0356496786;10;1.06533264;1;1
24.120342;1.04754034;-0.666665;0.0594128123;-0.636409714;0.0567167971;1.06536467;1.04281267;-0.617652037;0.0873952961;1.04754156;-0.399999;0.0356486873;10;1.06533266;1;1
24.121342;1.04754034;-0.666665;0.059409512;-0.636409691;0.056713622;1.06536367;1.04281265;-0.617652039;0.0873937117;1.04754155;-0.399999;0.0356466957;10;1.06533269;1;1
24.122342;1.04754034;-0.666665;0.0594062119;-0.636409669;0.056710448;1.06536267;1.04281163;-0.617652632;0.0873906143;1.04754153;-0.399999;0.035644704;10;1.06533271;1;1
24.124342;1.04754035;-0.666665;0.0594012798;-0.636409627;0.0567056936;1.06536067;1.04281158;-0.617652632;0.0873858529;1.04754149;-0.399999;0.0356417195;10;1.06533276;1;1
24.125342;1.04754035;-0.666665;0.0593996478;-0.636409608;0.0567041128;1.06535968;1.04281056;-0.617653225;0.0873827575;1.04754146;-0.399999;0.0356407266;10;1.06533279;1;1
24.126342;1.04754036;-0.666665;0.0593963498;-0.63640959;0.0567009412;1.06535868;1.04281054;-0.617653223;0.0873795782;1.04754143;-0.399999;0.0356387331;10;1.06533281;1;1
24.127342;1.04753937;-0.666665;0.0593930521;-0.63641018;0.0566978237;1.06535769;1.04281051;-0.617653221;0.0873779968;1.0475404;-0.399999;0.0356367387;10;1.06533284;1;1
24.128342;1.04753938;-0.666665;0.0593914212;-0.636410164;0.056696243;1.0653577;1.04280948;-0.61765381;0.0873749006;1.04754037;-0.399999;0.0356357431;10;1.06533286;1;1
24.131342;1.0475394;-0.666665;0.0593831921;-0.636410118;0.0566883192;1.06535475;1.04280941;-0.617653795;0.0873669551;1.04754027;-0.399999;0.0356307452;10;1.06533294;1;1
24.132342;1.04753941;-0.666665;0.059379892;-0.636410104;0.0566851481;1.06535377;1.04280838;-0.617654381;0.0873654541;1.04754023;-0.399999;0.035628741;10;1.06533296;1;1
24.133342;1.04753942;-0.666665;0.0593765907;-0.636410091;0.0566819778;1.06535279;1.04280836;-0.617654375;0.08736227;1.0475402;-0.399999;0.0356267339;10;1.06533299;1;1
24.134342;1.04753842;-0.666665;0.0593749549;-0.636410688;0.0566804532;1.06535181;1.04280833;-0.617654369;0.0873590847;1.04753916;-0.399999;0.0356257239;10;1.06533301;1;1
24.135342;1.04753843;-0.666665;0.0593716514;-0.636410677;0.056677284;1.06535084;1.04280731;-0.617654957;0.0873575801;1.04753913;-0.399999;0.035623711;10;1.06533303;1;1
24.137342;1.04753844;-0.666665;0.0593667071;-0.636410664;0.0566725369;1.0653489;1.04280727;-0.617654948;0.0873512008;1.04753906;-0.399999;0.0356206768;10;1.06533308;1;1
24.138342;1.04753844;-0.666665;0.0593633995;-0.636410661;0.0566693673;1.06534793;1.04280626;-0.617655537;0.0873496895;1.04753904;-0.399999;0.035618656;10;1.0653331;1;1
24.140342;1.04753846;-0.666665;0.0593584454;-0.636410661;0.0566646147;1.06534599;1.04280622;-0.617655533;0.0873432952;1.04753899;-0.399999;0.0356156085;10;1.06533314;1;1
24.141342;1.04753747;-0.666665;0.0593551317;-0.636411271;0.0566614941;1.06534503;1.0428052;-0.617656124;0.0873417763;1.04753797;-0.399999;0.0356135821;10;1.06533316;1;1
24.144342;1.04753751;-0.666665;0.0593468425;-0.636411282;0.056653548;1.06534213;1.04280514;-0.617656128;0.0873337589;1.04753793;-0.399999;0.0356084934;10;1.06533322;1;1
24.145342;1.04753752;-0.666665;0.0593435188;-0.636411285;0.0566503649;1.06534117;1.04280412;-0.617656724;0.087330634;1.04753793;-0.399999;0.035606461;10;1.06533323;1;1
24.147342;1.04753755;-0.666665;0.0593385315;-0.636411293;0.0566455837;1.06533923;1.04280407;-0.617656735;0.087325811;1.04753792;-0.399999;0.0356033929;10;1.06533327;1;1
24.148342;1.04753657;-0.666665;0.0593352017;-0.636411904;0.056642449;1.06533827;1.04280305;-0.617657335;0.0873226825;1.04753692;-0.399999;0.0356013577;10;1.06533328;1;1
24.150342;1.0475366;-0.666665;0.0593302049;-0.636411909;0.056637658;1.06533633;1.04280301;-0.617657355;0.087316255;1.04753693;-0.399999;0.0355982863;10;1.06533331;1;1
24.151342;1.04753661;-0.666665;0.0593268717;-0.636411911;0.0566344652;1.06533536;1.04280199;-0.617657959;0.087314722;1.04753693;-0.399999;0.0355962504;10;1.06533332;1;1
24.153342;1.04753664;-0.666665;0.0593218692;-0.636411909;0.0566296682;1.06533341;1.04280195;-0.617657988;0.0873082906;1.04753694;-0.399999;0.0355931793;10;1.06533333;1;1
24.154342;1.04753565;-0.666665;0.0593185333;-0.636412515;0.0566265273;1.06533243;1.04280193;-0.617658005;0.0873066734;1.04753595;-0.399999;0.0355911447;10;1.06533334;1;1
24.155342;1.04753566;-0.666665;0.0593168638;-0.636412511;0.0566249226;1.06533145;1.04280092;-0.617658616;0.0873035421;1.04753596;-0.399999;0.0355901113;10;1.06533334;1;1
24.157342;1.04753568;-0.666665;0.05931019;-0.636412502;0.0566185285;1.06532948;1.04280089;-0.617658658;0.0872987131;1.04753597;-0.399999;0.03558605;10;1.06533334;1;1
24.158342;1.04753569;-0.666665;0.0593085195;-0.636412496;0.0566169208;1.0653285;1.04279988;-0.617659274;0.0872955845;1.04753598;-0.399999;0.0355850228;10;1.06533334;1;1
24.160342;1.0475357;-0.666665;0.0593018455;-0.636412486;0.0566105191;1.06532652;1.04279986;-0.617659324;0.0872907598;1.04753599;-0.399999;0.0355809757;10;1.06533333;1;1
24.161342;1.04753471;-0.666665;0.0593001755;-0.636413088;0.0566089613;1.06532554;1.04279885;-0.617659942;0.0872876327;1.047535;-0.399999;0.0355799552;10;1.06533333;1;1
24.163342;1.04753471;-0.666665;0.0592935026;-0.636413079;0.0566025522;1.06532356;1.04279883;-0.617659995;0.0872828108;1.04753502;-0.399999;0.0355759191;10;1.06533331;1;1
24.164342;1.04753471;-0.666665;0.0592918325;-0.636413076;0.0566009374;1.06532256;1.04279781;-0.617660613;0.0872796856;1.04753503;-0.399999;0.0355749029;10;1.0653333;1;1
24.167342;1.04753473;-0.666665;0.0592834847;-0.636413073;0.0565929112;1.06531958;1.04279777;-0.617660693;0.0872716635;1.04753504;-0.399999;0.0355698591;10;1.06533326;1;1
24.168342;1.04753373;-0.666665;0.059280145;-0.636413683;0.0565897615;1.06531858;1.04279675;-0.617661312;0.0872685423;1.04753404;-0.399999;0.0355678451;10;1.06533325;1;1
24.169342;1.04753374;-0.666665;0.0592768047;-0.636413686;0.0565865597;1.06531757;1.04279673;-0.617661338;0.0872669361;1.04753404;-0.399999;0.0355658308;10;1.06533323;1;1
24.170342;1.04753375;-0.666665;0.0592751309;-0.636413691;0.0565849512;1.06531757;1.04279671;-0.617661362;0.0872637318;1.04753404;-0.399999;0.0355648159;10;1.06533322;1;1
24.171342;1.04753376;-0.666665;0.0592717907;-0.636413698;0.0565817542;1.06531656;1.04279569;-0.617661977;0.0872606113;1.04753403;-0.399999;0.0355628001;10;1.06533321;1;1
24.173342;1.04753378;-0.666665;0.059266779;-0.636413715;0.0565769591;1.06531454;1.04279566;-0.617662016;0.0872558007;1.04753402;-0.399999;0.0355597653;10;1.06533318;1;1
24.174342;1.04753379;-0.666665;0.0592634411;-0.636413725;0.05657377;1.06531352;1.04279464;-0.617662624;0.0872526796;1.04753402;-0.399999;0.0355577461;10;1.06533317;1;1
24.175342;1.0475328;-0.666665;0.0592601041;-0.636414343;0.0565706376;1.06531251;1.04279463;-0.617662636;0.0872494747;1.04753301;-0.399999;0.0355557257;10;1.06533316;1;1
24.176342;1.04753281;-0.666665;0.0592584345;-0.636414354;0.0565690447;1.06531149;1.04279462;-0.617662644;0.087247868;1.047533;-0.399999;0.0355547044;10;1.06533315;1;1
24.177342;1.04753282;-0.666665;0.059255099;-0.636414367;0.0565658634;1.06531047;1.0427936;-0.617663242;0.0872447469;1.04753299;-0.399999;0.0355526822;10;1.06533315;1;1
24.179342;1.04753284;-0.666665;0.0592500964;-0.636414394;0.0565610987;1.06530842;1.04279357;-0.61766324;0.0872399382;1.04753297;-0.399999;0.0355496365;10;1.06533314;1;1
24.180342;1.04753285;-0.666665;0.0592467633;-0.63641441;0.0565579242;1.06530739;1.04279356;-0.617663233;0.0872367369;1.04753296;-0.399999;0.0355476136;10;1.06533314;1;1
24.181342;1.04753285;-0.666665;0.0592434316;-0.636414426;0.0565547517;1.06530637;1.04279254;-0.617663814;0.087233621;1.04753295;-0.399999;0.035545591;10;1.06533313;1;1
24.182342;1.04753186;-0.666665;0.0592401016;-0.636415051;0.0565516353;1.06530534;1.04279252;-0.6176638;0.0872320217;1.04753194;-0.399999;0.0355435688;10;1.06533313;1;1
24.183342;1.04753186;-0.666665;0.0592384401;-0.63641507;0.0565500579;1.06530431;1.0427925;-0.617663783;0.0872288265;1.04753192;-0.399999;0.035542547;10;1.06533312;1;1
24.184342;1.04753186;-0.666665;0.0592351137;-0.636415089;0.0565468916;1.06530328;1.04279148;-0.617664356;0.087225717;1.04753191;-0.399999;0.0355405256;10;1.06533312;1;1
24.186342;1.04753185;-0.666665;0.059230133;-0.63641513;0.0565421555;1.06530122;1.04279143;-0.617664311;0.0872209351;1.04753188;-0.399999;0.0355374845;10;1.0653331;1;1
24.187342;1.04753184;-0.666665;0.0592268125;-0.636415151;0.0565389946;1.06530019;1.0427904;-0.61766488;0.0872178316;1.04753186;-0.399999;0.0355354652;10;1.0653331;1;1
24.188342;1.04753183;-0.666665;0.0592234941;-0.636415172;0.056535835;1.06529916;1.04279037;-0.617664856;0.0872146463;1.04753185;-0.399999;0.035533447;10;1.06533309;1;1
24.189342;1.04753083;-0.666665;0.0592218447;-0.6364158;0.0565343213;1.06529813;1.04279035;-0.617664832;0.0872130607;1.04753083;-0.399999;0.0355324302;10;1.06533308;1;1
24.190342;1.04753081;-0.666665;0.0592185304;-0.636415821;0.0565311633;1.0652971;1.04278932;-0.617665402;0.0872099616;1.04753081;-0.399999;0.0355304151;10;1.06533307;1;1
24.193342;1.04753076;-0.666665;0.0592102608;-0.636415879;0.0565232799;1.06529402;1.04278924;-0.617665344;0.0872020121;1.04753077;-0.399999;0.0355253819;10;1.06533305;1;1
24.194342;1.04753074;-0.666665;0.0592069493;-0.636415896;0.0565201202;1.06529299;1.04278821;-0.61766592;0.087198911;1.04753076;-0.399999;0.0355233754;10;1.06533305;1;1
24.195342;1.04753072;-0.666665;0.059205304;-0.63641591;0.0565185502;1.06529196;1.04278819;-0.617665905;0.0871957243;1.04753075;-0.399999;0.0355223711;10;1.06533305;1;1
24.196342;1.04752969;-0.666665;0.0592019914;-0.636416531;0.0565154414;1.06529094;1.04278817;-0.617665893;0.0871941338;1.04752974;-0.399999;0.035520369;10;1.06533305;1;1
24.197342;1.04752966;-0.666665;0.0591986778;-0.636416542;0.0565122771;1.06528991;1.04278716;-0.617666476;0.0871910266;1.04752974;-0.399999;0.035518369;10;1.06533305;1;1
24.199342;1.0475296;-0.666665;0.0591937136;-0.636416559;0.0565075342;1.06528786;1.04278714;-0.61766646;0.0871862388;1.04752974;-0.399999;0.0355153751;10;1.06533306;1;1
24.200342;1.04752957;-0.666665;0.059190396;-0.636416565;0.0565043644;1.06528684;1.04278614;-0.617667046;0.087183128;1.04752974;-0.399999;0.0355133811;10;1.06533307;1;1
24.201342;1.04752954;-0.666665;0.0591870768;-0.636416569;0.0565011929;1.06528581;1.04278614;-0.61766704;0.0871799334;1.04752975;-0.399999;0.035511389;10;1.06533308;1;1
24.202342;1.0475285;-0.666665;0.0591854222;-0.63641718;0.0564996647;1.06528479;1.04278614;-0.617667035;0.0871783374;1.04752876;-0.399999;0.0355103988;10;1.06533309;1;1
24.203342;1.04752847;-0.666665;0.0591820991;-0.636417182;0.0564964902;1.06528378;1.04278514;-0.61766762;0.087175227;1.04752876;-0.399999;0.0355084104;10;1.0653331;1;1
24.205342;1.04752841;-0.666665;0.0591771135;-0.636417186;0.0564917289;1.06528175;1.04278516;-0.617667606;0.0871688407;1.04752878;-0.399999;0.0355054381;10;1.06533314;1;1
24.206342;1.04752838;-0.666665;0.0591737843;-0.636417187;0.0564885515;1.06528073;1.04278418;-0.617668192;0.0871673299;1.04752878;-0.399999;0.0355034537;10;1.06533315;1;1
24.208342;1.04752832;-0.666665;0.0591671198;-0.63641719;0.0564821949;1.06527872;1.04278421;-0.617668176;0.0871609445;1.0475288;-0.399999;0.0354994864;10;1.06533319;1;1
24.209342;1.04752729;-0.666665;0.0591654515;-0.6364178;0.056480661;1.06527771;1.04278422;-0.617668168;0.0871593496;1.0475278;-0.399999;0.0354985029;10;1.06533322;1;1
24.210342;1.04752726;-0.666665;0.0591621152;-0.636417803;0.0564774819;1.0652767;1.04278324;-0.617668753;0.0871562388;1.0475278;-0.399999;0.0354965195;10;1.06533324;1;1
24.212342;1.0475272;-0.666665;0.0591571062;-0.636417808;0.0564727149;1.06527469;1.04278327;-0.617668739;0.0871498451;1.04752781;-0.399999;0.0354935535;10;1.06533329;1;1
24.213342;1.04752717;-0.666665;0.0591537676;-0.636417811;0.0564695362;1.06527369;1.04278229;-0.617669325;0.087148327;1.04752781;-0.399999;0.0354915712;10;1.06533332;1;1
24.215342;1.04752712;-0.666665;0.0591487578;-0.636417814;0.0564647706;1.06527168;1.04278232;-0.617669314;0.0871419205;1.04752782;-0.399999;0.035488608;10;1.06533336;1;1
24.216342;1.0475261;-0.666665;0.0591454204;-0.636418421;0.0564616464;1.06527068;1.04278134;-0.617669903;0.087140396;1.04752682;-0.399999;0.0354866269;10;1.06533338;1;1
24.218342;1.04752606;-0.666665;0.0591404145;-0.636418419;0.0564568809;1.06526867;1.04278137;-0.617669899;0.0871339793;1.04752681;-0.399999;0.0354836653;10;1.06533342;1;1
24.219342;1.04752604;-0.666665;0.0591370795;-0.636418416;0.0564537025;1.06526767;1.04278038;-0.617670491;0.0871324512;1.04752681;-0.399999;0.0354816851;10;1.06533344;1;1
24.221342;1.04752602;-0.666665;0.0591304113;-0.636418406;0.0564473456;1.06526568;1.04278041;-0.617670496;0.0871260301;1.0475268;-0.399999;0.0354777266;10;1.06533347;1;1
24.222342;1.04752601;-0.666665;0.0591287444;-0.636418399;0.0564457579;1.06526468;1.04277943;-0.617671093;0.087122903;1.0475268;-0.399999;0.0354767483;10;1.06533348;1;1
24.223342;1.047525;-0.666665;0.059125411;-0.636418999;0.0564426329;1.06526369;1.04277945;-0.617671099;0.087121291;1.04752579;-0.399999;0.0354747707;10;1.06533349;1;1
24.225342;1.04752499;-0.666665;0.0591204103;-0.63641898;0.0564378643;1.0652617;1.04277948;-0.617671117;0.0871148719;1.04752578;-0.399999;0.0354718176;10;1.06533352;1;1
24.226342;1.04752499;-0.666665;0.0591170764;-0.636418969;0.0564346835;1.06526071;1.0427785;-0.617671722;0.0871133452;1.04752577;-0.399999;0.0354698417;10;1.06533353;1;1
24.228342;1.047525;-0.666665;0.0591104085;-0.636418944;0.0564283203;1.06525872;1.04277853;-0.617671751;0.0871069299;1.04752575;-0.399999;0.0354658906;10;1.06533355;1;1
24.229342;1.04752501;-0.666665;0.0591087416;-0.636418931;0.0564267291;1.06525772;1.04277755;-0.61767236;0.0871038065;1.04752573;-0.399999;0.0354649151;10;1.06533357;1;1
24.230342;1.04752401;-0.666665;0.0591054088;-0.636419526;0.0564236001;1.06525673;1.04277756;-0.617672379;0.0871021982;1.04752472;-0.399999;0.0354629394;10;1.06533358;1;1
24.231342;1.04752402;-0.666665;0.0591020768;-0.636419512;0.0564204165;1.06525573;1.04277758;-0.617672399;0.0870989914;1.04752471;-0.399999;0.0354609636;10;1.06533359;1;1
24.232342;1.04752403;-0.666665;0.0591004125;-0.636419499;0.0564188232;1.06525473;1.04277659;-0.617673011;0.0870958679;1.0475247;-0.399999;0.0354599875;10;1.0653336;1;1
24.234342;1.04752405;-0.666665;0.0590937539;-0.636419472;0.0564124532;1.06525274;1.04277662;-0.617673052;0.0870910496;1.04752467;-0.399999;0.0354560349;10;1.06533362;1;1
24.235342;1.04752407;-0.666665;0.0590920925;-0.63641946;0.0564108596;1.06525174;1.04277564;-0.617673665;0.0870879233;1.04752466;-0.399999;0.0354550582;10;1.06533362;1;1
24.236342;1.04752308;-0.666665;0.0590887646;-0.636420055;0.0564077293;1.06525074;1.04277566;-0.617673684;0.0870847124;1.04752365;-0.399999;0.0354530811;10;1.06533363;1;1
24.237342;1.0475231;-0.666665;0.0590854367;-0.636420043;0.0564045463;1.06524975;1.04277568;-0.6176737;0.0870830991;1.04752364;-0.399999;0.0354511038;10;1.06533363;1;1
24.238342;1.04752311;-0.666665;0.0590821084;-0.636420033;0.0564013645;1.06524875;1.0427747;-0.617674306;0.0870799707;1.04752362;-0.399999;0.0354491261;10;1.06533364;1;1
24.241342;1.04752318;-0.666665;0.0590737863;-0.636420006;0.0563934194;1.06524577;1.04277478;-0.61767433;0.0870719366;1.0475236;-0.399999;0.0354441941;10;1.06533363;1;1
24.242342;1.0475232;-0.666665;0.059072122;-0.636419999;0.0563918348;1.06524478;1.04277381;-0.617674923;0.0870688116;1.04752359;-0.399999;0.0354432178;10;1.06533362;1;1
24.243342;1.04752223;-0.666665;0.05906879;-0.6364206;0.056388714;1.06524379;1.04277384;-0.617674921;0.0870656046;1.04752258;-0.399999;0.035441242;10;1.06533362;1;1
24.244342;1.04752226;-0.666665;0.0590654572;-0.636420595;0.0563855404;1.06524279;1.04277387;-0.617674914;0.0870639977;1.04752257;-0.399999;0.0354392663;10;1.06533361;1;1
24.245342;1.04752228;-0.666665;0.0590637902;-0.63642059;0.0563839587;1.0652418;1.0427729;-0.617675497;0.0870608782;1.04752257;-0.399999;0.0354382904;10;1.0653336;1;1
24.247342;1.04752234;-0.666665;0.0590571203;-0.636420584;0.0563776153;1.06523982;1.04277296;-0.617675468;0.087056077;1.04752256;-0.399999;0.0354343359;10;1.06533358;1;1
24.248342;1.04752237;-0.666665;0.0590537838;-0.636420583;0.0563744443;1.06523882;1.04277199;-0.617676041;0.087052964;1.04752257;-0.399999;0.0354323567;10;1.06533356;1;1
24.249342;1.0475224;-0.666665;0.0590521129;-0.636420581;0.0563728641;1.06523783;1.04277202;-0.617676022;0.0870497693;1.04752257;-0.399999;0.0354313761;10;1.06533355;1;1
24.250342;1.04752143;-0.666665;0.0590487741;-0.636421187;0.0563697464;1.06523684;1.04277204;-0.617676001;0.0870465759;1.04752158;-0.399999;0.0354293937;10;1.06533354;1;1
24.251342;1.04752146;-0.666665;0.0590454342;-0.636421185;0.0563665739;1.06523584;1.04277107;-0.617676572;0.0870450651;1.04752158;-0.399999;0.0354274095;10;1.06533354;1;1
24.253342;1.04752152;-0.666665;0.0590404175;-0.636421181;0.0563618176;1.06523385;1.04277112;-0.61767653;0.0870386818;1.04752161;-0.399999;0.0354244351;10;1.06533352;1;1
24.254342;1.04752154;-0.666665;0.0590370741;-0.636421178;0.0563586427;1.06523286;1.04277014;-0.617677103;0.0870371725;1.04752162;-0.399999;0.0354224452;10;1.06533351;1;1
24.256342;1.04752158;-0.666665;0.0590320523;-0.63642117;0.0563538826;1.06523086;1.04277018;-0.617677069;0.0870307919;1.04752166;-0.399999;0.035419461;10;1.06533351;1;1
24.257342;1.04752061;-0.666665;0.0590287077;-0.636421774;0.0563507605;1.06522987;1.0427702;-0.617677054;0.0870276026;1.04752069;-0.399999;0.0354174671;10;1.0653335;1;1
24.258342;1.04752063;-0.666665;0.0590253632;-0.636421769;0.0563475844;1.06522887;1.04276923;-0.617677633;0.0870260958;1.04752071;-0.399999;0.0354154722;10;1.0653335;1;1
24.260342;1.04752066;-0.666665;0.0590203392;-0.636421759;0.0563428219;1.06522688;1.04276927;-0.617677609;0.0870197207;1.04752078;-0.399999;0.0354124803;10;1.06533349;1;1
24.261342;1.04752068;-0.666665;0.0590169926;-0.636421755;0.0563396443;1.06522589;1.04276829;-0.617678191;0.0870182161;1.04752081;-0.399999;0.0354104833;10;1.06533348;1;1
24.263342;1.04752071;-0.666665;0.0590119626;-0.636421749;0.0563348781;1.0652239;1.04276833;-0.617678175;0.0870118453;1.04752089;-0.399999;0.035407487;10;1.06533347;1;1
24.264342;1.04751972;-0.666665;0.0590086125;-0.636422356;0.0563317522;1.0652229;1.04276735;-0.617678761;0.0870087445;1.04751993;-0.399999;0.0354054878;10;1.06533346;1;1
24.266342;1.04751975;-0.666665;0.0590035761;-0.636422362;0.0563269823;1.06522092;1.04276738;-0.61767875;0.0870039762;1.04752001;-0.399999;0.035402488;10;1.06533344;1;1
24.267342;1.04751976;-0.666665;0.0590002237;-0.636422367;0.0563238005;1.06521994;1.0427664;-0.617679337;0.0870008775;1.04752005;-0.399999;0.0354004877;10;1.06533343;1;1
24.269342;1.04751978;-0.666665;0.0589951846;-0.636422379;0.0563190261;1.06521797;1.04276644;-0.61767933;0.0869961146;1.04752014;-0.399999;0.0353974873;10;1.06533342;1;1
24.270342;1.04751879;-0.666665;0.058991832;-0.636422994;0.0563158961;1.06521699;1.04276545;-0.617679919;0.0869930188;1.04751918;-0.399999;0.0353954872;10;1.06533341;1;1
24.273342;1.04751882;-0.666665;0.0589834431;-0.63642301;0.0563079349;1.06521406;1.04276549;-0.617679916;0.086985084;1.0475193;-0.399999;0.0353904853;10;1.06533337;1;1
24.274342;1.04751882;-0.666665;0.0589800918;-0.636423014;0.0563047504;1.06521309;1.0427645;-0.617680508;0.0869819908;1.04751934;-0.399999;0.0353884832;10;1.06533335;1;1
24.276342;1.04751884;-0.666665;0.0589750548;-0.636423018;0.0562999711;1.06521114;1.04276451;-0.617680508;0.0869772365;1.04751941;-0.399999;0.0353854758;10;1.06533331;1;1
24.277342;1.04751785;-0.666665;0.0589717019;-0.636423625;0.0562968384;1.06521016;1.04276351;-0.6176811;0.0869741438;1.04751845;-0.399999;0.0353834701;10;1.06533329;1;1
24.279342;1.04751786;-0.666665;0.0589649915;-0.636423622;0.0562904625;1.06520821;1.04276351;-0.617681096;0.0869693907;1.04751851;-0.399999;0.035379453;10;1.06533324;1;1
24.280342;1.04751787;-0.666665;0.0589632999;-0.636423619;0.0562888639;1.06520723;1.04276251;-0.617681685;0.0869662986;1.04751854;-0.399999;0.0353784412;10;1.06533322;1;1
24.282342;1.04751789;-0.666665;0.058956577;-0.636423614;0.0562824809;1.06520527;1.0427625;-0.617681678;0.0869599477;1.04751859;-0.399999;0.0353744116;10;1.06533317;1;1
24.283342;1.04751789;-0.666665;0.0589548796;-0.636423612;0.0562808783;1.06520429;1.04276149;-0.617682268;0.0869584536;1.04751862;-0.399999;0.0353733948;10;1.06533315;1;1
24.284342;1.0475169;-0.666665;0.0589515141;-0.636424219;0.0562777367;1.0652033;1.04276148;-0.617682264;0.0869552772;1.04751764;-0.399999;0.0353713773;10;1.06533313;1;1
24.285342;1.04751691;-0.666665;0.0589481473;-0.636424219;0.0562745396;1.06520232;1.04276147;-0.617682261;0.0869520996;1.04751766;-0.399999;0.0353693596;10;1.06533312;1;1
24.286342;1.04751692;-0.666665;0.0589464462;-0.636424219;0.0562729319;1.06520133;1.04276046;-0.61768285;0.0869506018;1.04751768;-0.399999;0.0353683422;10;1.0653331;1;1
24.289342;1.04751694;-0.666665;0.0589363372;-0.636424223;0.0562633312;1.06519837;1.04276042;-0.617682847;0.0869410467;1.04751774;-0.399999;0.0353622931;10;1.06533309;1;1
24.290342;1.04751695;-0.666665;0.0589346328;-0.636424225;0.0562617228;1.06519738;1.04275941;-0.61768344;0.0869395368;1.04751775;-0.399999;0.0353612779;10;1.06533309;1;1
24.291342;1.04751595;-0.666665;0.0589312611;-0.636424835;0.0562585783;1.06519639;1.0427594;-0.617683443;0.0869363419;1.04751677;-0.399999;0.0353592631;10;1.06533309;1;1
24.292342;1.04751596;-0.666665;0.0589278889;-0.636424839;0.0562553821;1.0651954;1.04275938;-0.617683447;0.0869331434;1.04751678;-0.399999;0.0353572489;10;1.0653331;1;1
24.293342;1.04751596;-0.666665;0.0589261834;-0.636424843;0.0562537791;1.06519441;1.04275837;-0.617684045;0.0869316235;1.0475168;-0.399999;0.0353562353;10;1.06533311;1;1
24.295050;1.04751597;-0.666665;0.0589211176;-0.636424852;0.056248991;1.06519244;1.04275835;-0.617684056;0.086926813;1.04751682;-0.399999;0.0353532146;10;1.06533313;1;1
24.296050;1.04751598;-0.666665;0.0589177467;-0.636424858;0.0562458037;1.06519145;1.04275734;-0.617684656;0.0869236866;1.04751683;-0.399999;0.0353512046;10;1.06533314;1;1
24.297050;1.04751599;-0.666665;0.0589143769;-0.636424864;0.0562426186;1.06519047;1.04275733;-0.617684665;0.0869204744;1.04751684;-0.399999;0.0353491964;10;1.06533315;1;1
24.298050;1.047515;-0.666665;0.0589126748;-0.636425479;0.0562410802;1.06518948;1.04275732;-0.617684675;0.0869188584;1.04751584;-0.399999;0.0353481901;10;1.06533317;1;1
24.299050;1.047515;-0.666665;0.0589093073;-0.636425486;0.0562378986;1.0651885;1.04275631;-0.617685277;0.0869157261;1.04751585;-0.399999;0.0353461855;10;1.06533318;1;1
24.302050;1.04751501;-0.666665;0.0589008773;-0.636425504;0.0562299523;1.06518555;1.04275628;-0.617685314;0.0869076768;1.04751584;-0.399999;0.035341179;10;1.06533323;1;1
24.303050;1.04751501;-0.666665;0.0588975139;-0.636425511;0.0562267751;1.06518457;1.04275527;-0.617685921;0.0869045459;1.04751584;-0.399999;0.0353391784;10;1.06533325;1;1
24.304050;1.04751401;-0.666665;0.058894152;-0.636426124;0.0562236523;1.06518359;1.04275527;-0.617685935;0.0869013331;1.04751484;-0.399999;0.0353371783;10;1.06533327;1;1
24.305050;1.047514;-0.666665;0.0588924582;-0.636426131;0.0562220677;1.06518261;1.04275526;-0.617685948;0.0868997199;1.04751483;-0.399999;0.0353361789;10;1.06533328;1;1
24.306050;1.04751399;-0.666665;0.0588890996;-0.636426137;0.0562188926;1.06518163;1.04275426;-0.617686554;0.0868965929;1.04751483;-0.399999;0.0353341803;10;1.0653333;1;1
24.308050;1.04751396;-0.666665;0.0588840566;-0.636426151;0.0562141353;1.06517965;1.04275427;-0.617686579;0.0868901748;1.04751482;-0.399999;0.0353311846;10;1.06533333;1;1
24.309050;1.04751395;-0.666665;0.0588807063;-0.63642616;0.0562109623;1.06517867;1.04275327;-0.617687183;0.0868886484;1.04751481;-0.399999;0.0353291866;10;1.06533334;1;1
24.310050;1.04751393;-0.666665;0.0588773594;-0.636426169;0.0562077902;1.06517768;1.04275328;-0.617687192;0.0868854408;1.04751481;-0.399999;0.0353271879;10;1.06533335;1;1
24.311050;1.04751292;-0.666665;0.0588740161;-0.636426786;0.0562046731;1.06517669;1.04275328;-0.6176872;0.0868822336;1.0475138;-0.399999;0.0353251879;10;1.06533335;1;1
24.312050;1.0475129;-0.666665;0.058872343;-0.636426796;0.056203095;1.06517569;1.04275228;-0.617687798;0.0868807087;1.0475138;-0.399999;0.0353241863;10;1.06533336;1;1
24.315050;1.04751286;-0.666665;0.0588640088;-0.636426826;0.0561951901;1.06517271;1.04275228;-0.617687806;0.0868726903;1.04751379;-0.399999;0.0353191706;10;1.06533336;1;1
24.316050;1.04751284;-0.666665;0.05886068;-0.636426834;0.056192029;1.06517171;1.04275128;-0.617688397;0.0868695685;1.04751379;-0.399999;0.0353171624;10;1.06533335;1;1
24.317050;1.04751283;-0.666665;0.0588573529;-0.636426841;0.0561888699;1.0651707;1.04275127;-0.617688394;0.0868663632;1.04751378;-0.399999;0.0353151534;10;1.06533334;1;1
24.318050;1.04751183;-0.666665;0.0588556938;-0.636427453;0.0561873569;1.0651697;1.04275126;-0.61768839;0.086864756;1.04751278;-0.399999;0.0353141437;10;1.06533333;1;1
24.319050;1.04751182;-0.666665;0.0588523688;-0.636427455;0.0561842005;1.06516869;1.04275025;-0.617688977;0.0868616337;1.04751278;-0.399999;0.0353121334;10;1.06533331;1;1
24.320050;1.04751181;-0.666665;0.0588490445;-0.636427453;0.0561810449;1.06516768;1.04275023;-0.617690568;0.0868584279;1.04751278;-0.399999;0.0353101225;10;1.0653333;1;1
24.321050;1.04751181;-0.666665;0.0588473874;-0.636427448;0.0561794806;1.06516667;1.04275021;-0.617690561;0.0868568202;1.04751278;-0.399999;0.0353091111;10;1.06533328;1;1
24.322050;1.04751181;-0.666665;0.0588440643;-0.63642744;0.0561763251;1.06516566;1.04274919;-0.617691144;0.0868536969;1.04751278;-0.399999;0.0353070992;10;1.06533326;1;1
24.324050;1.04751181;-0.666665;0.0588390867;-0.636427413;0.0561716027;1.06516364;1.04274915;-0.617691127;0.0868488803;1.04751277;-0.399999;0.0353040758;10;1.06533322;1;1
24.325050;1.04751082;-0.666665;0.0588357655;-0.636428001;0.0561684977;1.06516362;1.04274813;-0.617691711;0.086845755;1.04751177;-0.399999;0.0353020647;10;1.06533319;1;1
24.328050;1.04751085;-0.666665;0.0588274713;-0.636427924;0.0561606062;1.06516059;1.04274806;-0.617691685;0.0868377233;1.04751176;-0.399999;0.0352970354;10;1.06533312;1;1
24.329050;1.04751087;-0.666665;0.0588258188;-0.636427892;0.0561590347;1.06515958;1.04274704;-0.617692269;0.0868345952;1.04751176;-0.399999;0.0352960272;10;1.0653331;1;1
24.331050;1.04751092;-0.666665;0.0588191815;-0.636427816;0.056152706;1.06515756;1.042747;-0.617692253;0.0868297687;1.04751176;-0.399999;0.035292013;10;1.06533305;1;1
24.332050;1.04750994;-0.666665;0.0588175299;-0.63642838;0.0561511842;1.06515656;1.04274599;-0.617692838;0.0868266386;1.04751076;-0.399999;0.0352910068;10;1.06533303;1;1
24.334050;1.04751001;-0.666665;0.0588108944;-0.636428285;0.0561448451;1.06515455;1.04274595;-0.617692822;0.0868218086;1.04751075;-0.399999;0.0352869967;10;1.06533299;1;1
24.335050;1.04751005;-0.666665;0.0588092438;-0.636428234;0.0561432629;1.06515354;1.04274494;-0.617693409;0.0868202752;1.04751074;-0.399999;0.0352859926;10;1.06533297;1;1
24.338050;1.04751017;-0.666665;0.0588009587;-0.636428078;0.0561353168;1.06515054;1.04274489;-0.617693395;0.0868122253;1.04751072;-0.399999;0.0352809823;10;1.06533293;1;1
24.339050;1.04750921;-0.666665;0.0587976411;-0.636428632;0.0561321859;1.06514954;1.04274387;-0.617693985;0.0868090911;1.0475097;-0.399999;0.0352789788;10;1.06533292;1;1
24.341050;1.04750929;-0.666665;0.0587926728;-0.63642853;0.0561274;1.06514753;1.04274384;-0.617693985;0.0868042523;1.04750967;-0.399999;0.0352759702;10;1.06533289;1;1
24.342050;1.04750933;-0.666665;0.0587910222;-0.636428481;0.056125799;1.06514652;1.04274282;-0.61769458;0.0868011156;1.04750965;-0.399999;0.0352749648;10;1.06533288;1;1
24.345050;1.04750942;-0.666665;0.0587827367;-0.636428345;0.0561178037;1.06514448;1.04274278;-0.617694589;0.0867930496;1.04750959;-0.399999;0.0352699419;10;1.06533286;1;1
24.346050;1.04750845;-0.666665;0.0587794194;-0.636428913;0.0561146594;1.06514346;1.04274176;-0.617695184;0.0867915086;1.04750857;-0.399999;0.0352679316;10;1.06533285;1;1
24.348050;1.04750848;-0.666665;0.0587744514;-0.636428843;0.0561098529;1.06514141;1.04274174;-0.617695191;0.0867866607;1.04750852;-0.399999;0.0352649067;10;1.06533284;1;1
24.349050;1.04750849;-0.666665;0.0587711346;-0.636428813;0.0561066535;1.06514038;1.04274074;-0.617695786;0.086783521;1.0475085;-0.399999;0.0352628926;10;1.06533283;1;1
24.352050;1.04750851;-0.666665;0.0587645223;-0.636428741;0.0561002366;1.06513727;1.04274073;-0.617695796;0.0867754553;1.04750842;-0.399999;0.0352588482;10;1.06533282;1;1
24.353050;1.04750851;-0.666665;0.0587612095;-0.636428724;0.0560970365;1.06513624;1.04273974;-0.617696393;0.0867739189;1.0475084;-0.399999;0.0352568342;10;1.06533282;1;1
24.354050;1.0475075;-0.666665;0.0587595647;-0.636429317;0.0560954808;1.0651352;1.04273974;-0.617696397;0.0867707031;1.04750738;-0.399999;0.0352558215;10;1.06533282;1;1
24.355050;1.0475075;-0.666665;0.0587562547;-0.636429306;0.0560922803;1.06513416;1.04273974;-0.617696402;0.0867690881;1.04750736;-0.399999;0.0352538103;10;1.06533282;1;1
24.356050;1.04750749;-0.666665;0.0587529461;-0.636429297;0.0560890793;1.06513312;1.04273874;-0.617697;0.0867659605;1.04750734;-0.399999;0.035251801;10;1.06533282;1;1
24.359050;1.04750744;-0.666665;0.0587463615;-0.63642928;0.0560826592;1.06513099;1.04273874;-0.617697025;0.0867579444;1.04750729;-0.399999;0.0352477895;10;1.06533283;1;1
24.360050;1.04750743;-0.666665;0.0587430572;-0.636429276;0.0560794596;1.06512995;1.04273773;-0.617697627;0.0867564283;1.04750727;-0.399999;0.0352457926;10;1.06533283;1;1
24.361050;1.04750641;-0.666665;0.0587414203;-0.63642988;0.0560779059;1.06512891;1.04273772;-0.617697637;0.0867532346;1.04750626;-0.399999;0.0352447998;10;1.06533283;1;1
24.362050;1.04750639;-0.666665;0.058738117;-0.636429877;0.0560747087;1.06512787;1.04273772;-0.617697648;0.0867516433;1.04750626;-0.399999;0.0352428112;10;1.06533283;1;1
24.363050;1.04750637;-0.666665;0.0587364808;-0.636429873;0.0560731041;1.06512683;1.04273671;-0.617698251;0.0867485409;1.04750625;-0.399999;0.0352418267;10;1.06533284;1;1
24.365050;1.04750632;-0.666665;0.0587298751;-0.636429864;0.0560667172;1.06512475;1.04273669;-0.61769827;0.0867437795;1.04750625;-0.399999;0.035237868;10;1.06533285;1;1
24.366050;1.0475063;-0.666665;0.0587282384;-0.636429858;0.0560651171;1.06512372;1.04273668;-0.617698278;0.0867406048;1.04750625;-0.399999;0.035236893;10;1.06533285;1;1
24.367050;1.04750628;-0.666665;0.0587249344;-0.636429851;0.056061927;1.06512269;1.04273567;-0.617698877;0.0867391145;1.04750626;-0.399999;0.0352349201;10;1.06533286;1;1
24.368050;1.04750627;-0.666665;0.0587232955;-0.636429843;0.056060329;1.06512166;1.04273566;-0.617698883;0.0867359453;1.04750627;-0.399999;0.0352339489;10;1.06533287;1;1
24.369050;1.04750525;-0.666665;0.0587199883;-0.636430442;0.0560571943;1.06512163;1.04273565;-0.617698888;0.0867343766;1.04750528;-0.399999;0.0352319794;10;1.06533288;1;1
24.370050;1.04750523;-0.666665;0.0587183454;-0.636430431;0.0560555978;1.0651206;1.04273464;-0.617699484;0.0867312944;1.04750529;-0.399999;0.0352310113;10;1.06533289;1;1
24.373050;1.04750519;-0.666665;0.0587100692;-0.636430391;0.0560476295;1.06511754;1.0427346;-0.617699488;0.086725005;1.04750533;-0.399999;0.0352261178;10;1.06533292;1;1
24.374050;1.04750518;-0.666665;0.0587084168;-0.636430377;0.0560460347;1.06511652;1.04273359;-0.617700081;0.0867219294;1.04750534;-0.399999;0.0352251566;10;1.06533293;1;1
24.375050;1.04750517;-0.666665;0.0587050953;-0.636430364;0.0560428484;1.06511551;1.04273359;-0.617700082;0.0867203709;1.04750536;-0.399999;0.0352231965;10;1.06533294;1;1
24.376050;1.04750416;-0.666665;0.0587034382;-0.63643096;0.0560413061;1.06511449;1.04273358;-0.617700083;0.0867172156;1.04750437;-0.399999;0.035222237;10;1.06533296;1;1
24.377050;1.04750416;-0.666665;0.0587001127;-0.63643095;0.0560381186;1.06511348;1.04273257;-0.617700677;0.086714145;1.04750438;-0.399999;0.0352202777;10;1.06533297;1;1
24.379050;1.04750416;-0.666665;0.0586951241;-0.636430936;0.0560333323;1.06511246;1.04273257;-0.617700682;0.0867094382;1.04750439;-0.399999;0.0352173569;10;1.06533299;1;1
24.380050;1.04750416;-0.666665;0.0586934615;-0.636430932;0.0560317337;1.06511145;1.04273257;-0.617700686;0.0867078846;1.04750439;-0.399999;0.0352163939;10;1.06533301;1;1
24.381050;1.04750417;-0.666665;0.0586901314;-0.636430931;0.0560285436;1.06511044;1.04273157;-0.617701283;0.086704816;1.0475044;-0.399999;0.0352144285;10;1.06533302;1;1
24.383050;1.04750418;-0.666665;0.0586851347;-0.636430937;0.0560237538;1.06510843;1.04273157;-0.617701292;0.086700111;1.0475044;-0.399999;0.0352114883;10;1.06533303;1;1
24.384050;1.04750319;-0.666665;0.0586834682;-0.636431552;0.0560222084;1.06510742;1.04273158;-0.617701295;0.0866985573;1.0475034;-0.399999;0.0352105131;10;1.06533304;1;1
24.385050;1.0475032;-0.666665;0.0586801342;-0.636431562;0.0560190191;1.06510642;1.04273058;-0.617701891;0.0866954874;1.0475034;-0.399999;0.0352085344;10;1.06533304;1;1
24.387050;1.04750322;-0.666665;0.0586751309;-0.636431589;0.0560142342;1.06510541;1.0427306;-0.617701897;0.0866907766;1.04750339;-0.399999;0.0352055676;10;1.06533305;1;1
24.388050;1.04750323;-0.666665;0.0586734619;-0.636431606;0.0560126384;1.06510441;1.04272961;-0.617702493;0.0866893017;1.04750339;-0.399999;0.03520458;10;1.06533306;1;1
24.391050;1.04750327;-0.666665;0.0586651213;-0.636431669;0.0560046734;1.06510141;1.04272964;-0.617702498;0.0866814218;1.04750337;-0.399999;0.0351996028;10;1.06533307;1;1
24.392050;1.04750228;-0.666665;0.0586634528;-0.636432301;0.0560031344;1.06510042;1.04272865;-0.61770309;0.0866799405;1.04750236;-0.399999;0.0351986063;10;1.06533308;1;1
24.393050;1.04750229;-0.666666667;0.0586601183;-0.636433918;0.0559999519;1.06509942;1.04272866;-0.61770309;0.0866767753;1.04750235;-0.4;0.0351966081;10;1.06533308;1;1
24.395050;1.04750231;-0.666666667;0.0586551168;-0.636433974;0.0559951811;1.06509844;1.04272867;-0.617703086;0.0866720353;1.04750233;-0.4;0.0351936079;10;1.0653331;1;1
24.396050;1.04750232;-0.666666667;0.0586534493;-0.636434003;0.0559935928;1.06509745;1.04272768;-0.617703675;0.086670543;1.04750233;-0.4;0.0351926066;10;1.0653331;1;1
24.398050;1.04750234;-0.666666667;0.0586484476;-0.636434062;0.0559888276;1.06509548;1.04272769;-0.617703666;0.0866657836;1.04750231;-0.4;0.0351896017;10;1.06533312;1;1
24.399050;1.04750135;-0.666666667;0.0586451137;-0.6364347;0.0559857034;1.0650945;1.04272669;-0.617704254;0.0866642806;1.0475013;-0.4;0.0351875973;10;1.06533312;1;1
24.401050;1.04750136;-0.666666667;0.0586401148;-0.636434759;0.0559809405;1.06509254;1.04272671;-0.617704242;0.0866594988;1.04750128;-0.4;0.0351845834;10;1.06533312;1;1
24.402050;1.04750137;-0.666666667;0.0586384499;-0.63643479;0.0559793551;1.06509256;1.04272671;-0.617704237;0.086656303;1.04750126;-0.4;0.0351835737;10;1.06533312;1;1
24.403050;1.04750137;-0.666666667;0.0586367859;-0.63643482;0.0559777701;1.06509158;1.04272572;-0.617704824;0.0866547853;1.04750125;-0.4;0.0351825624;10;1.06533312;1;1
24.406050;1.04750138;-0.666666667;0.0586284645;-0.636434912;0.0559698337;1.06508863;1.04272574;-0.617704819;0.0866467678;1.04750122;-0.4;0.0351775199;10;1.06533311;1;1
24.407050;1.04750039;-0.666666667;0.0586268031;-0.63643555;0.0559683026;1.06508765;1.04272475;-0.617705414;0.0866452393;1.04750021;-0.4;0.0351765032;10;1.06533311;1;1
24.410050;1.04750038;-0.666666667;0.0586184866;-0.636435641;0.0559603666;1.06508568;1.04272477;-0.617705429;0.0866387992;1.04750019;-0.4;0.0351714487;10;1.06533311;1;1
24.411050;1.04750038;-0.666666667;0.0586168253;-0.636435671;0.0559587814;1.06508469;1.04272377;-0.617706029;0.0866356687;1.04750018;-0.4;0.03517043;10;1.06533311;1;1
24.413050;1.04750037;-0.666666667;0.0586118332;-0.636435728;0.0559540178;1.06508272;1.04272378;-0.617706046;0.086630839;1.04750017;-0.4;0.0351673935;10;1.0653331;1;1
24.414050;1.04750036;-0.666666667;0.0586101684;-0.636435756;0.0559524305;1.06508173;1.04272279;-0.617706647;0.0866293052;1.04750017;-0.4;0.0351663761;10;1.0653331;1;1
