time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
24.415050;1.04749935;-0.666666667;0.0586068352;-0.636436391;0.0559493048;1.06508174;1.04272279;-0.617706657;0.0866260889;1.04749917;-0.4;0.0351643598;10;1.0653331;1;1
24.417050;1.04749933;-0.666666667;0.0586018296;-0.636436443;0.0559445372;1.06507975;1.04272281;-0.617706679;0.0866212503;1.04749917;-0.4;0.0351613307;10;1.06533309;1;1
24.418050;1.04749932;-0.666666667;0.0586001571;-0.636436469;0.055942949;1.06507876;1.04272181;-0.617707284;0.0866197114;1.04749917;-0.4;0.0351603179;10;1.06533309;1;1
24.421050;1.04749928;-0.666666667;0.0585934643;-0.636436539;0.0559365933;1.06507678;1.04272184;-0.617707323;0.0866132418;1.04749917;-0.4;0.0351562854;10;1.06533308;1;1
24.422050;1.04749927;-0.666666667;0.0585901207;-0.63643656;0.0559334132;1.06507579;1.04272086;-0.617707928;0.0866101017;1.04749917;-0.4;0.0351542759;10;1.06533308;1;1
24.423050;1.04749925;-0.666666667;0.0585884432;-0.636436581;0.0559318233;1.06507479;1.04272087;-0.61770794;0.0866084767;1.04749918;-0.4;0.0351532667;10;1.06533308;1;1
24.424050;1.04749823;-0.666666667;0.0585867655;-0.636437209;0.0559302859;1.06507379;1.04272089;-0.617707953;0.0866052533;1.04749818;-0.4;0.0351522577;10;1.06533308;1;1
24.425050;1.04749822;-0.666666667;0.0585834204;-0.636437228;0.0559271028;1.06507279;1.04272091;-0.617707965;0.0866036285;1.04749818;-0.4;0.0351502488;10;1.06533308;1;1
24.426050;1.0474982;-0.666666667;0.0585817417;-0.636437246;0.0559255096;1.06507179;1.04271993;-0.617708568;0.0866020868;1.04749817;-0.4;0.0351492397;10;1.06533309;1;1
24.429050;1.04749815;-0.666666667;0.0585733694;-0.636437293;0.0559175363;1.06506978;1.04271999;-0.617708594;0.0865940159;1.04749816;-0.4;0.0351442113;10;1.06533309;1;1
24.430050;1.04749814;-0.666666667;0.0585716897;-0.636437307;0.0559159348;1.06506877;1.04271901;-0.617709193;0.0865924738;1.04749816;-0.4;0.035143201;10;1.06533309;1;1
24.431050;1.04749813;-0.666666667;0.05857001;-0.636437319;0.055914331;1.06506776;1.04271903;-0.617709196;0.0865908485;1.04749815;-0.4;0.0351421899;10;1.06533309;1;1
24.432050;1.04749713;-0.666666667;0.0585666641;-0.636437938;0.0559111874;1.06506774;1.04271904;-0.617709198;0.0865876247;1.04749715;-0.4;0.0351401777;10;1.06533309;1;1
24.433050;1.04749712;-0.666666667;0.0585649852;-0.636437949;0.0559095796;1.06506673;1.04271906;-0.617709197;0.0865859995;1.04749714;-0.4;0.0351391642;10;1.06533309;1;1
24.434050;1.04749712;-0.666666667;0.0585633069;-0.636437959;0.0559079704;1.06506571;1.04271807;-0.617709787;0.0865828594;1.04749713;-0.4;0.0351381493;10;1.06533309;1;1
24.437050;1.04749714;-0.666666667;0.0585549427;-0.63643798;0.0558999541;1.06506363;1.04271812;-0.61770977;0.0865763916;1.04749711;-0.4;0.0351330987;10;1.0653331;1;1
24.438050;1.04749715;-0.666666667;0.058553267;-0.636437983;0.0558983409;1.0650626;1.04271713;-0.617710354;0.0865748548;1.04749711;-0.4;0.035132081;10;1.0653331;1;1
24.439050;1.04749717;-0.666666667;0.0585515923;-0.636437984;0.055896727;1.06506157;1.04271714;-0.617710343;0.086571639;1.0474971;-0.4;0.0351310635;10;1.0653331;1;1
24.440050;1.04749619;-0.666666667;0.0585482519;-0.636438591;0.0558935747;1.06506054;1.04271715;-0.61771033;0.0865700245;1.0474961;-0.4;0.0351290463;10;1.06533311;1;1
24.441050;1.04749621;-0.666666667;0.0585465792;-0.636438587;0.0558919599;1.0650595;1.04271717;-0.617710316;0.0865684131;1.0474961;-0.4;0.0351280301;10;1.06533311;1;1
24.442050;1.04749623;-0.666666667;0.0585432408;-0.63643858;0.0558887541;1.06505847;1.04271618;-0.617710893;0.0865652893;1.0474961;-0.4;0.0351260152;10;1.06533312;1;1
24.445050;1.04749631;-0.666666667;0.0585365626;-0.636438541;0.0558823246;1.06505637;1.0427162;-0.617710843;0.0865588802;1.04749611;-0.4;0.0351219797;10;1.06533314;1;1
24.446050;1.04749634;-0.666666667;0.0585348923;-0.636438522;0.0558807142;1.06505534;1.04271521;-0.617711419;0.0865573634;1.04749612;-0.4;0.035120971;10;1.06533316;1;1
24.448050;1.04749639;-0.666666667;0.0585298846;-0.636438475;0.0558759058;1.06505429;1.04271523;-0.617711384;0.0865525695;1.04749615;-0.4;0.035117958;10;1.06533318;1;1
24.449050;1.04749542;-0.666666667;0.0585282138;-0.636439057;0.0558743517;1.06505327;1.04271524;-0.617711365;0.0865509735;1.04749516;-0.4;0.0351169536;10;1.0653332;1;1
24.450050;1.04749544;-0.666666667;0.0585265431;-0.636439029;0.055872745;1.06505225;1.04271424;-0.617711937;0.0865478633;1.04749518;-0.4;0.0351159506;10;1.06533321;1;1
24.451050;1.04749546;-0.666666667;0.0585232057;-0.636438999;0.0558695477;1.06505124;1.04271425;-0.617711917;0.0865462694;1.0474952;-0.4;0.0351139489;10;1.06533323;1;1
24.452050;1.04749549;-0.666666667;0.0585215354;-0.636438969;0.0558679421;1.06505022;1.04271426;-0.617713495;0.0865446765;1.04749521;-0.4;0.0351129483;10;1.06533325;1;1
24.453050;1.0474955;-0.666666667;0.0585198653;-0.636438938;0.0558663372;1.06505022;1.04271427;-0.617713476;0.0865414859;1.04749523;-0.4;0.0351119485;10;1.06533326;1;1
24.454050;1.04749552;-0.666666667;0.0585165291;-0.636438905;0.0558631422;1.06504921;1.04271328;-0.617714049;0.0865399775;1.04749524;-0.4;0.0351099489;10;1.06533328;1;1
24.456050;1.04749555;-0.666666667;0.058511525;-0.636438838;0.0558583478;1.06504722;1.04271329;-0.617714009;0.086535198;1.04749526;-0.4;0.0351069476;10;1.06533331;1;1
24.457050;1.04749455;-0.666666667;0.0585098572;-0.636439411;0.0558568019;1.06504723;1.0427133;-0.617713989;0.0865336082;1.04749427;-0.4;0.0351059446;10;1.06533333;1;1
24.458050;1.04749456;-0.666666667;0.0585081899;-0.636439376;0.0558552042;1.06504624;1.04271231;-0.61771456;0.0865321018;1.04749428;-0.4;0.0351049397;10;1.06533334;1;1
24.461050;1.04749455;-0.666666667;0.0585015241;-0.636439272;0.0558488273;1.06504329;1.04271234;-0.617714498;0.086525737;1.04749429;-0.4;0.035100913;10;1.06533338;1;1
24.462050;1.04749455;-0.666666667;0.0584981918;-0.636439239;0.0558456434;1.06504331;1.04271135;-0.617715069;0.086522633;1.04749429;-0.4;0.0350989003;10;1.06533339;1;1
24.465050;1.04749452;-0.666666667;0.058491533;-0.636439152;0.0558392801;1.06504038;1.04271138;-0.617715001;0.0865162693;1.04749428;-0.4;0.0350948485;10;1.0653334;1;1
24.466050;1.04749352;-0.666666667;0.0584898709;-0.636439737;0.0558377441;1.06503941;1.0427104;-0.617715571;0.0865147642;1.04749328;-0.4;0.0350938262;10;1.06533341;1;1
24.469050;1.0474935;-0.666666667;0.0584832248;-0.636439685;0.0558313891;1.0650375;1.04271043;-0.617715506;0.0865084086;1.04749328;-0.4;0.0350897459;10;1.06533341;1;1
24.470050;1.0474935;-0.666666667;0.0584815673;-0.636439674;0.055829803;1.06503653;1.04270945;-0.617716077;0.0865069093;1.04749329;-0.4;0.0350887153;10;1.0653334;1;1
24.473050;1.04749351;-0.666666667;0.0584749328;-0.636439655;0.0558234616;1.06503462;1.04270949;-0.617716019;0.0865005766;1.0474933;-0.4;0.0350846175;10;1.0653334;1;1
24.474050;1.04749352;-0.666666667;0.058473278;-0.636439653;0.0558218809;1.06503364;1.04270851;-0.617716595;0.0864974866;1.04749331;-0.4;0.035083584;10;1.0653334;1;1
24.475050;1.04749252;-0.666666667;0.058469957;-0.636440259;0.0558187637;1.06503367;1.04270852;-0.617716579;0.0864959134;1.04749231;-0.4;0.0350815503;10;1.06533339;1;1
24.477050;1.04749254;-0.666666667;0.0584666508;-0.636440259;0.055815608;1.06503171;1.04270855;-0.617716551;0.0864911704;1.04749232;-0.4;0.0350794817;10;1.06533339;1;1
24.478050;1.04749255;-0.666666667;0.0584633323;-0.636440261;0.0558124399;1.06503073;1.04270757;-0.617717131;0.0864896815;1.04749233;-0.4;0.0350774466;10;1.06533339;1;1
24.479050;1.04749257;-0.666666667;0.0584616817;-0.636440262;0.0558108633;1.06502975;1.04270758;-0.617717122;0.0864881094;1.04749233;-0.4;0.0350764111;10;1.06533339;1;1
24.481050;1.04749259;-0.666666667;0.0584583832;-0.636440268;0.0558077097;1.06502877;1.0427076;-0.617717108;0.0864833646;1.04749233;-0.4;0.0350743407;10;1.06533339;1;1
24.482050;1.04749261;-0.666666667;0.0584550689;-0.636440272;0.0558045408;1.06502778;1.04270661;-0.617717697;0.0864818723;1.04749233;-0.4;0.0350723068;10;1.06533339;1;1
24.483050;1.04749162;-0.666666667;0.058453422;-0.636440884;0.0558030152;1.06502679;1.04270662;-0.617717694;0.0864786969;1.04749132;-0.4;0.0350712742;10;1.06533339;1;1
24.486050;1.04749165;-0.666666667;0.0584468175;-0.636440898;0.0557966776;1.06502481;1.04270665;-0.617717688;0.0864739524;1.04749128;-0.4;0.0350671852;10;1.06533338;1;1
24.487050;1.04749166;-0.666666667;0.0584451715;-0.636440902;0.055795091;1.06502382;1.04270566;-0.617718278;0.0864708514;1.04749125;-0.4;0.0350661587;10;1.06533337;1;1
24.488050;1.04749166;-0.666666667;0.0584418588;-0.636440907;0.0557919105;1.06502382;1.04270567;-0.617718276;0.0864692642;1.04749123;-0.4;0.0350641338;10;1.06533337;1;1
24.490050;1.04749166;-0.666666667;0.0584385662;-0.636440913;0.055788724;1.06502183;1.04270568;-0.61771827;0.0864644873;1.04749117;-0.4;0.0350620884;10;1.06533335;1;1
24.491050;1.04749166;-0.666666667;0.0584369199;-0.636440916;0.055787127;1.06502084;1.04270469;-0.617718858;0.0864629789;1.04749114;-0.4;0.0350610675;10;1.06533334;1;1
24.492050;1.04749066;-0.666666667;0.0584336066;-0.636441524;0.0557839901;1.06502084;1.0427047;-0.617718853;0.0864613863;1.04749011;-0.4;0.0350590474;10;1.06533332;1;1
24.494050;1.04749066;-0.666666667;0.0584303121;-0.636441526;0.0557807867;1.06501886;1.04270472;-0.617718842;0.0864565976;1.04749003;-0.4;0.0350570086;10;1.06533329;1;1
24.495050;1.04749066;-0.666666667;0.0584286638;-0.636441526;0.0557791831;1.06501788;1.04270372;-0.61771943;0.0864550827;1.04748999;-0.4;0.0350559893;10;1.06533327;1;1
24.499050;1.04749066;-0.666666667;0.0584203931;-0.63644153;0.0557711742;1.06501495;1.04270375;-0.617719415;0.086447073;1.04748984;-0.4;0.0350509107;10;1.06533317;1;1
24.500050;1.04749066;-0.666666667;0.0584170718;-0.636441533;0.0557679796;1.06501497;1.04270276;-0.617720005;0.0864455477;1.04748981;-0.4;0.0350488901;10;1.06533315;1;1
24.501050;1.04749066;-0.666666667;0.0584154151;-0.636441536;0.0557663772;1.06501399;1.04270276;-0.617720005;0.0864423391;1.04748978;-0.4;0.035047869;10;1.06533312;1;1
24.502050;1.04748966;-0.666666667;0.0584137563;-0.636442148;0.0557648293;1.06501302;1.04270277;-0.617720005;0.0864407268;1.04748875;-0.4;0.0350468477;10;1.0653331;1;1
24.503050;1.04748966;-0.666666667;0.0584104286;-0.636442152;0.0557616386;1.06501304;1.04270277;-0.617720006;0.0864391127;1.04748872;-0.4;0.0350448268;10;1.06533307;1;1
24.504050;1.04748967;-0.666666667;0.0584087654;-0.636442156;0.0557600407;1.06501207;1.04270178;-0.6177206;0.08643758;1.0474887;-0.4;0.035043807;10;1.06533304;1;1
24.507050;1.04748968;-0.666666667;0.0584020967;-0.636442167;0.0557536676;1.06501015;1.04270178;-0.617720605;0.086431131;1.04748862;-0.4;0.0350397615;10;1.06533297;1;1
24.508050;1.04748968;-0.666666667;0.0584004255;-0.63644217;0.0557520774;1.06500918;1.04270079;-0.617721198;0.0864295965;1.0474886;-0.4;0.0350387523;10;1.06533295;1;1
24.510050;1.04748968;-0.666666667;0.0583970778;-0.636442174;0.0557489012;1.06500723;1.04270079;-0.617721195;0.0864247636;1.04748856;-0.4;0.035036745;10;1.0653329;1;1
24.511050;1.04748868;-0.666666667;0.058395401;-0.636442782;0.0557473679;1.06500726;1.04270079;-0.617721191;0.0864231472;1.04748754;-0.4;0.0350357473;10;1.06533288;1;1
24.512050;1.04748868;-0.666666667;0.0583920559;-0.636442782;0.055744191;1.06500628;1.04270078;-0.617721185;0.0864215319;1.04748752;-0.4;0.0350337539;10;1.06533286;1;1
24.513050;1.04748868;-0.666666667;0.0583903758;-0.63644278;0.0557426059;1.0650053;1.04269978;-0.61772177;0.0864184025;1.04748751;-0.4;0.0350327648;10;1.06533285;1;1
24.516050;1.04748866;-0.666666667;0.0583836663;-0.636442774;0.0557362621;1.06500335;1.04269976;-0.617721736;0.0864135698;1.04748745;-0.4;0.035028823;10;1.06533282;1;1
24.517050;1.04748865;-0.666666667;0.0583819854;-0.636442773;0.0557346785;1.06500235;1.04269875;-0.617722313;0.0864104463;1.04748744;-0.4;0.0350278504;10;1.06533281;1;1
24.519050;1.04748863;-0.666666667;0.0583786234;-0.636442775;0.0557315115;1.06500136;1.04269873;-0.617722278;0.0864072349;1.0474874;-0.4;0.0350259163;10;1.06533281;1;1
24.520050;1.04748761;-0.666666667;0.0583752757;-0.636443385;0.0557283904;1.06500036;1.04269872;-0.617722258;0.0864056313;1.04748639;-0.4;0.0350239546;10;1.06533281;1;1
24.521050;1.04748759;-0.666666667;0.0583735946;-0.636443391;0.0557268075;1.06499935;1.04269871;-0.617722237;0.086404029;1.04748637;-0.4;0.0350229965;10;1.06533281;1;1
24.522050;1.04748757;-0.666666667;0.0583719138;-0.636443398;0.055725225;1.06499935;1.04269769;-0.617722808;0.0864009124;1.04748636;-0.4;0.0350220419;10;1.06533282;1;1
24.525050;1.0474875;-0.666666667;0.058365208;-0.636443434;0.0557188888;1.06499733;1.04269764;-0.617722746;0.0863961153;1.04748633;-0.4;0.0350181965;10;1.06533285;1;1
24.526050;1.04748748;-0.666666667;0.05836353;-0.63644345;0.0557173081;1.06499632;1.04269662;-0.617723321;0.0863930023;1.04748632;-0.4;0.0350172531;10;1.06533286;1;1
24.529050;1.04748739;-0.666666667;0.0583585031;-0.636443512;0.0557125695;1.06499429;1.04269654;-0.61772328;0.0863882146;1.04748633;-0.4;0.0350144323;10;1.06533289;1;1
24.530050;1.04748636;-0.666666667;0.0583551633;-0.636444143;0.0557094531;1.06499328;1.04269651;-0.61772327;0.086386621;1.04748534;-0.4;0.0350124939;10;1.0653329;1;1
24.531050;1.04748633;-0.666666667;0.0583534913;-0.636444167;0.0557078748;1.06499227;1.04269548;-0.617723855;0.0863835131;1.04748535;-0.4;0.0350115559;10;1.06533291;1;1
24.534050;1.04748625;-0.666666667;0.0583468151;-0.63644424;0.0557015466;1.06499024;1.04269539;-0.617723844;0.0863787416;1.0474854;-0.4;0.0350077383;10;1.06533293;1;1
24.535050;1.04748623;-0.666666667;0.0583451472;-0.636444263;0.0556999663;1.06499023;1.04269436;-0.617724437;0.0863772347;1.04748542;-0.4;0.0350067963;10;1.06533293;1;1
24.538050;1.04748617;-0.666666667;0.0583401506;-0.636444319;0.0556952211;1.06498721;1.04269428;-0.617724444;0.086370864;1.0474855;-0.4;0.0350039579;10;1.06533292;1;1
24.539050;1.04748515;-0.666666667;0.0583384876;-0.636444939;0.05569369;1.06498721;1.04269426;-0.617724449;0.0863692705;1.04748453;-0.4;0.0350030071;10;1.06533291;1;1
24.540050;1.04748513;-0.666666667;0.0583351592;-0.636444949;0.0556905127;1.06498621;1.04269323;-0.617725048;0.0863677579;1.04748456;-0.4;0.0350010537;10;1.06533289;1;1
24.543050;1.04748509;-0.666666667;0.05833018;-0.636444959;0.0556857412;1.06498421;1.04269318;-0.617725082;0.0863613621;1.04748464;-0.4;0.0349981779;10;1.06533285;1;1
24.544050;1.04748508;-0.666666667;0.0583285216;-0.636444956;0.0556841455;1.06498321;1.04269216;-0.617725691;0.0863598415;1.04748467;-0.4;0.0349972148;10;1.06533283;1;1
24.545050;1.04748507;-0.666666667;0.058325197;-0.636444952;0.0556809559;1.06498321;1.04269215;-0.61772571;0.0863582357;1.04748469;-0.4;0.0349952499;10;1.06533281;1;1
24.548050;1.04748503;-0.666666667;0.0583202233;-0.63644493;0.0556761434;1.06498121;1.04269212;-0.61772578;0.086351805;1.04748476;-0.4;0.0349923461;10;1.06533275;1;1
24.549050;1.04748402;-0.666666667;0.0583185644;-0.63644553;0.0556745875;1.0649802;1.04269111;-0.617726399;0.0863502726;1.04748378;-0.4;0.034991376;10;1.06533273;1;1
24.551050;1.047484;-0.666666667;0.0583135761;-0.636445513;0.0556697725;1.0649782;1.0426911;-0.617726458;0.0863470373;1.04748381;-0.4;0.0349884342;10;1.06533268;1;1
24.553050;1.047484;-0.666666667;0.0583102477;-0.636445499;0.0556665439;1.06497719;1.04269108;-0.617726517;0.0863421991;1.04748384;-0.4;0.0349864904;10;1.06533264;1;1
24.554050;1.047484;-0.666666667;0.0583085812;-0.636445493;0.0556649288;1.06497618;1.04269008;-0.617727138;0.086340661;1.04748385;-0.4;0.0349855172;10;1.06533262;1;1
24.557050;1.04748401;-0.666666667;0.0583019079;-0.636445481;0.0556584928;1.06497416;1.04269007;-0.617727217;0.0863357979;1.04748387;-0.4;0.0349815891;10;1.06533255;1;1
24.558050;1.04748402;-0.666666667;0.058300237;-0.636445479;0.0556568794;1.06497415;1.04268906;-0.617727835;0.0863326626;1.04748387;-0.4;0.0349806093;10;1.06533253;1;1
24.559050;1.04748303;-0.666666667;0.0582985649;-0.636446085;0.0556553207;1.06497314;1.04268906;-0.617727857;0.0863310441;1.04748287;-0.4;0.0349796271;10;1.0653325;1;1
24.562050;1.04748309;-0.666666667;0.0582935435;-0.636446089;0.0556504967;1.0649711;1.04268905;-0.617727916;0.0863261989;1.04748284;-0.4;0.0349766636;10;1.06533246;1;1
24.563050;1.04748312;-0.666666667;0.058291869;-0.636446093;0.0556488925;1.06497008;1.04268805;-0.617728524;0.0863246705;1.04748283;-0.4;0.0349756695;10;1.06533245;1;1
24.564050;1.04748315;-0.666666667;0.0582885276;-0.636446098;0.0556456986;1.06497007;1.04268804;-0.617728539;0.086321463;1.04748282;-0.4;0.034973672;10;1.06533244;1;1
24.567050;1.04748324;-0.666666667;0.0582835051;-0.636446118;0.0556408975;1.06496802;1.04268803;-0.617728575;0.0863166521;1.04748276;-0.4;0.0349706612;10;1.06533244;1;1
24.568050;1.04748327;-0.666666667;0.0582818318;-0.636446125;0.0556392988;1.06496701;1.04268702;-0.617729178;0.086315137;1.04748274;-0.4;0.0349696519;10;1.06533244;1;1
24.569050;1.0474823;-0.666666667;0.0582801589;-0.636446739;0.0556377537;1.064966;1.04268702;-0.617729187;0.0863135418;1.04748172;-0.4;0.03496864;10;1.06533244;1;1
24.572050;1.04748237;-0.666666667;0.0582734747;-0.63644676;0.0556313709;1.06496398;1.04268699;-0.617729204;0.086307172;1.04748165;-0.4;0.0349645949;10;1.06533247;1;1
24.573050;1.04748239;-0.666666667;0.0582718019;-0.636446767;0.0556297745;1.06496398;1.04268599;-0.617729798;0.0863056686;1.04748163;-0.4;0.034963578;10;1.06533249;1;1
24.576050;1.04748243;-0.666666667;0.058266777;-0.636446793;0.0556249854;1.06496199;1.04268595;-0.617729792;0.0863009188;1.04748158;-0.4;0.0349605243;10;1.06533253;1;1
24.577050;1.04748244;-0.666666667;0.0582650988;-0.636446803;0.0556233889;1.06496099;1.04268494;-0.617730381;0.0862994205;1.04748157;-0.4;0.0349595061;10;1.06533255;1;1
24.578050;1.04748244;-0.666666667;0.0582634187;-0.636446813;0.0556217925;1.06496;1.04268493;-0.617730377;0.0862962415;1.04748156;-0.4;0.034958488;10;1.06533257;1;1
24.579050;1.04748145;-0.666666667;0.0582600704;-0.636447432;0.0556186581;1.06496001;1.04268491;-0.617730374;0.0862946614;1.04748055;-0.4;0.0349564702;10;1.06533259;1;1
24.581050;1.04748146;-0.666666667;0.0582567033;-0.636447455;0.0556154664;1.06495803;1.04268488;-0.617730369;0.0862915019;1.04748054;-0.4;0.0349544357;10;1.06533263;1;1
24.582050;1.04748146;-0.666666667;0.0582550185;-0.636447468;0.0556138717;1.06495804;1.04268387;-0.61773096;0.0862900057;1.04748053;-0.4;0.0349534191;10;1.06533265;1;1
24.586050;1.04748148;-0.666666667;0.0582482788;-0.636447516;0.0556075117;1.0649551;1.04268382;-0.617730958;0.0862836977;1.04748053;-0.4;0.0349493612;10;1.06533271;1;1
24.587050;1.04748148;-0.666666667;0.0582465957;-0.636447527;0.0556059278;1.06495411;1.04268281;-0.617731549;0.0862806066;1.04748053;-0.4;0.0349483489;10;1.06533272;1;1
24.589050;1.04748149;-0.666666667;0.0582415661;-0.636447546;0.0556011757;1.06495315;1.04268279;-0.617731542;0.0862774572;1.04748055;-0.4;0.0349453265;10;1.06533274;1;1
24.590050;1.04748049;-0.666666667;0.0582398863;-0.636448161;0.0555996513;1.06495316;1.04268278;-0.617731537;0.0862758827;1.04747956;-0.4;0.0349443162;10;1.06533275;1;1
24.591050;1.0474805;-0.666666667;0.0582382075;-0.636448167;0.055598076;1.06495218;1.04268277;-0.617731531;0.0862743082;1.04747956;-0.4;0.0349433064;10;1.06533275;1;1
24.592050;1.0474805;-0.666666667;0.0582365295;-0.636448172;0.0555965026;1.06495119;1.04268176;-0.617732116;0.0862728165;1.04747957;-0.4;0.034942297;10;1.06533276;1;1
24.596050;1.0474805;-0.666666667;0.0582298217;-0.636448178;0.0555902232;1.06494924;1.04268175;-0.617732077;0.0862665197;1.04747962;-0.4;0.0349382625;10;1.06533276;1;1
24.597050;1.0474805;-0.666666667;0.0582281461;-0.636448176;0.0555886544;1.06494826;1.04268076;-0.617732656;0.0862634294;1.04747964;-0.4;0.0349372544;10;1.06533276;1;1
24.598050;1.04748049;-0.666666667;0.0582248043;-0.636448173;0.0555854937;1.06494727;1.04268076;-0.617732642;0.0862618541;1.04747965;-0.4;0.0349352462;10;1.06533276;1;1
24.599050;1.04748049;-0.666666667;0.0582231293;-0.63644817;0.0555839231;1.06494728;1.04268077;-0.617732626;0.0862602777;1.04747966;-0.4;0.0349342381;10;1.06533276;1;1
24.600050;1.04747949;-0.666666667;0.0582214543;-0.636448774;0.0555824043;1.06494629;1.04268078;-0.617732609;0.0862586996;1.04747867;-0.4;0.03493323;10;1.06533276;1;1
24.601050;1.04747949;-0.666666667;0.0582197787;-0.636448769;0.0555808309;1.0649463;1.04268079;-0.617732591;0.0862571195;1.04747869;-0.4;0.0349322218;10;1.06533276;1;1
24.602050;1.04747948;-0.666666667;0.0582181026;-0.636448765;0.0555792564;1.06494531;1.0426798;-0.617733166;0.08625562;1.0474787;-0.4;0.0349312136;10;1.06533276;1;1
24.606050;1.04747947;-0.666666667;0.0582113841;-0.636448749;0.0555729507;1.06494237;1.04267984;-0.617733094;0.0862492682;1.04747875;-0.4;0.0349271803;10;1.06533277;1;1
24.607050;1.04747946;-0.666666667;0.0582096995;-0.636448746;0.0555713729;1.06494239;1.04267885;-0.61773367;0.0862477574;1.04747877;-0.4;0.0349261718;10;1.06533278;1;1
24.610050;1.04747945;-0.666666667;0.0582046362;-0.636448739;0.0555666324;1.06494045;1.04267887;-0.617733628;0.0862413678;1.04747882;-0.4;0.034923147;10;1.0653328;1;1
24.611050;1.04747844;-0.666666667;0.0582029474;-0.636449347;0.0555651023;1.06493947;1.04267888;-0.617733617;0.0862397679;1.04747783;-0.4;0.0349221393;10;1.06533281;1;1
24.612050;1.04747844;-0.666666667;0.0581995926;-0.636449348;0.0555619262;1.06493948;1.04267788;-0.6177342;0.0862382498;1.04747784;-0.4;0.0349201319;10;1.06533283;1;1
24.617050;1.04747842;-0.666666667;0.058191181;-0.636449353;0.0555539779;1.06493558;1.04267785;-0.617734187;0.0862302361;1.0474779;-0.4;0.0349151043;10;1.06533289;1;1
24.618050;1.04747843;-0.666666667;0.0581895071;-0.636449354;0.0555523853;1.0649356;1.04267684;-0.617734786;0.0862287143;1.04747791;-0.4;0.0349141012;10;1.0653329;1;1
24.621050;1.04747844;-0.666666667;0.0581845028;-0.636449357;0.0555476064;1.06493364;1.04267682;-0.617734823;0.0862238986;1.04747793;-0.4;0.0349110958;10;1.06533292;1;1
24.622050;1.04747745;-0.666666667;0.0581828396;-0.636449965;0.0555460665;1.06493266;1.04267681;-0.617734841;0.0862222928;1.04747694;-0.4;0.0349100952;10;1.06533293;1;1
24.623050;1.04747746;-0.666666667;0.0581811788;-0.636449966;0.055544474;1.06493266;1.04267581;-0.617735454;0.0862207693;1.04747694;-0.4;0.0349090951;10;1.06533294;1;1
24.625050;1.04747749;-0.666666667;0.0581778632;-0.636449969;0.0555412916;1.06493168;1.04267579;-0.617735501;0.0862159569;1.04747694;-0.4;0.0349070951;10;1.06533294;1;1
24.627050;1.04747752;-0.666666667;0.0581745555;-0.636449971;0.055538115;1.06492968;1.04267579;-0.617735552;0.0862127391;1.04747693;-0.4;0.034905093;10;1.06533295;1;1
24.628050;1.04747754;-0.666666667;0.0581729041;-0.636449971;0.0555365293;1.06492967;1.04267478;-0.617736171;0.0862112108;1.04747693;-0.4;0.0349040905;10;1.06533296;1;1
24.632050;1.04747759;-0.666666667;0.0581663109;-0.636449973;0.055530203;1.06492664;1.04267477;-0.617736276;0.0862047471;1.04747689;-0.4;0.0349000721;10;1.06533299;1;1
24.633050;1.0474766;-0.666666667;0.0581646649;-0.636450583;0.0555286783;1.06492663;1.04267377;-0.617736893;0.0862032087;1.04747588;-0.4;0.0348990671;10;1.06533301;1;1
24.638050;1.04747663;-0.666666667;0.0581547809;-0.636450614;0.0555192036;1.06492355;1.04267376;-0.61773699;0.0861950866;1.0474758;-0.4;0.0348930655;10;1.06533308;1;1
24.639050;1.04747663;-0.666666667;0.058153139;-0.636450625;0.0555176247;1.06492253;1.04267276;-0.617737596;0.0861935445;1.04747579;-0.4;0.0348920712;10;1.0653331;1;1
24.643050;1.04747661;-0.666666667;0.0581465707;-0.636450676;0.0555112912;1.06492044;1.04267278;-0.617737629;0.0861870535;1.04747574;-0.4;0.0348881097;10;1.06533316;1;1
24.644050;1.04747559;-0.666666667;0.0581449276;-0.636451299;0.0555097564;1.06491941;1.04267179;-0.617738226;0.0861855169;1.04747473;-0.4;0.0348871222;10;1.06533318;1;1
24.648050;1.04747552;-0.666666667;0.0581383432;-0.636451369;0.0555033946;1.06491731;1.04267185;-0.617738231;0.086179057;1.0474747;-0.4;0.0348831803;10;1.0653332;1;1
24.649050;1.0474755;-0.666666667;0.0581366926;-0.636451386;0.0555018027;1.06491629;1.04267087;-0.617738824;0.0861775285;1.04747469;-0.4;0.0348821972;10;1.06533321;1;1
24.652050;1.04747543;-0.666666667;0.0581317313;-0.636451436;0.0554970262;1.06491422;1.04267093;-0.617738826;0.0861727039;1.04747467;-0.4;0.0348792553;10;1.06533322;1;1
24.654050;1.04747538;-0.666666667;0.0581284192;-0.636451462;0.0554938441;1.06491318;1.04267097;-0.617738827;0.0861694962;1.04747466;-0.4;0.0348773;10;1.06533322;1;1
24.655050;1.04747536;-0.666666667;0.0581267628;-0.636451472;0.0554922547;1.06491316;1.04267;-0.61773942;0.086167978;1.04747465;-0.4;0.0348763232;10;1.06533322;1;1
24.656050;1.04747434;-0.666666667;0.0581251062;-0.636452088;0.05549072;1.06491215;1.04267002;-0.617739421;0.0861663791;1.04747364;-0.4;0.0348753463;10;1.06533322;1;1
24.659050;1.04747428;-0.666666667;0.0581201349;-0.636452091;0.0554859665;1.0649101;1.04267009;-0.617739422;0.086161591;1.04747363;-0.4;0.0348724116;10;1.06533322;1;1
24.660050;1.04747427;-0.666666667;0.0581184764;-0.636452084;0.0554843846;1.06491009;1.04266911;-0.617740014;0.086160079;1.04747362;-0.4;0.0348714309;10;1.06533322;1;1
24.664050;1.04747422;-0.666666667;0.0581118292;-0.63645202;0.0554780621;1.06490805;1.04266921;-0.617740005;0.0861536961;1.04747362;-0.4;0.0348674911;10;1.06533322;1;1
24.665050;1.04747422;-0.666666667;0.0581118307;-0.636451996;0.0554780733;1.06490704;1.04266923;-0.617740002;0.0861520968;1.04747362;-0.4;0.0348675018;10;1.06533322;1;1
24.666050;1.04747421;-0.666666667;0.0581101644;-0.636451969;0.0554764936;1.06490604;1.04266825;-0.617740591;0.0861505781;1.04747362;-0.4;0.0348665111;10;1.06533322;1;1
24.667050;1.04747421;-0.666666667;0.0581084971;-0.63645194;0.0554749143;1.06490603;1.04266827;-0.617740588;0.0861489744;1.04747362;-0.4;0.0348655191;10;1.06533322;1;1
24.668050;1.04747321;-0.666666667;0.0581068293;-0.636452518;0.0554733882;1.06490503;1.04266829;-0.617740584;0.0861473684;1.04747263;-0.4;0.034864526;10;1.06533322;1;1
24.671050;1.04747321;-0.666666667;0.0581018249;-0.636452423;0.0554686527;1.06490403;1.04266833;-0.617740576;0.0861425395;1.04747264;-0.4;0.034861542;10;1.06533321;1;1
24.672050;1.04747322;-0.666666667;0.0581001576;-0.63645239;0.0554670747;1.06490303;1.04266734;-0.617741166;0.0861410103;1.04747264;-0.4;0.0348605466;10;1.06533321;1;1
24.676050;1.04747324;-0.666666667;0.0580934949;-0.636452254;0.0554607634;1.06490104;1.04266733;-0.617741147;0.0861345652;1.04747267;-0.4;0.0348565599;10;1.06533318;1;1
24.677050;1.04747325;-0.666666667;0.0580918324;-0.636452219;0.0554591856;1.06490004;1.04266632;-0.617741731;0.0861330382;1.04747268;-0.4;0.0348555615;10;1.06533317;1;1
24.679050;1.04747326;-0.666666667;0.0580885129;-0.636452147;0.0554560284;1.06489904;1.04266628;-0.617741711;0.0861298206;1.0474727;-0.4;0.034853563;10;1.06533315;1;1
24.680050;1.04747227;-0.666666667;0.0580868561;-0.636452718;0.0554545007;1.06489804;1.04266626;-0.617741697;0.0861282119;1.04747171;-0.4;0.0348525634;10;1.06533314;1;1
24.682050;1.04747228;-0.666666667;0.0580835479;-0.636452648;0.0554513339;1.06489705;1.04266621;-0.617741667;0.0861265918;1.04747174;-0.4;0.034850565;10;1.06533312;1;1
24.683050;1.04747229;-0.666666667;0.0580818963;-0.636452615;0.0554497472;1.06489705;1.04266518;-0.617742245;0.0861250642;1.04747176;-0.4;0.0348495665;10;1.06533311;1;1
24.688050;1.04747231;-0.666666667;0.0580753217;-0.636452476;0.0554433724;1.06489407;1.04266505;-0.617742186;0.0861170082;1.04747189;-0.4;0.0348455707;10;1.06533305;1;1
24.689050;1.04747231;-0.666666667;0.0580736762;-0.636452454;0.055441773;1.06489408;1.04266402;-0.617742774;0.0861154804;1.04747191;-0.4;0.034844569;10;1.06533304;1;1
24.691050;1.0474723;-0.666666667;0.0580703893;-0.636452414;0.0554385692;1.06489208;1.04266398;-0.617742772;0.0861122625;1.04747197;-0.4;0.0348425631;10;1.06533302;1;1
24.692050;1.04747129;-0.666666667;0.0580687479;-0.636453005;0.0554370175;1.06489208;1.04266396;-0.617742774;0.0861106554;1.047471;-0.4;0.0348415596;10;1.06533301;1;1
24.694050;1.04747128;-0.666666667;0.0580654697;-0.636452977;0.0554338031;1.06489107;1.04266392;-0.617742784;0.0861074458;1.04747106;-0.4;0.034839553;10;1.06533299;1;1
24.695050;1.04747127;-0.666666667;0.0580638326;-0.636452965;0.0554321931;1.06489007;1.0426629;-0.617743385;0.0861059262;1.04747108;-0.4;0.0348385509;10;1.06533297;1;1
24.700050;1.04747119;-0.666666667;0.0580556594;-0.63645293;0.0554241232;1.06488803;1.04266286;-0.617743459;0.0860995399;1.04747118;-0.4;0.0348335553;10;1.06533286;1;1
24.701050;1.04747117;-0.666666667;0.0580556923;-0.636452928;0.0554240962;1.06488702;1.04266185;-0.617744072;0.0860980303;1.0474712;-0.4;0.0348335588;10;1.06533283;1;1
24.702050;1.04747116;-0.666666667;0.0580540582;-0.636452927;0.0554224765;1.06488601;1.04266185;-0.617744095;0.0860964395;1.04747122;-0.4;0.0348325631;10;1.0653328;1;1
24.704050;1.04747112;-0.666666667;0.0580507887;-0.636452928;0.0554192328;1.06488498;1.04266185;-0.617744144;0.0860932603;1.04747125;-0.4;0.0348305739;10;1.06533273;1;1
24.705050;1.0474701;-0.666666667;0.0580491524;-0.636453536;0.0554176623;1.06488497;1.04266185;-0.61774417;0.0860916716;1.04747026;-0.4;0.0348295799;10;1.0653327;1;1
24.706050;1.04747009;-0.666666667;0.058047515;-0.636453537;0.0554160386;1.06488396;1.04266185;-0.617744197;0.0860900839;1.04747027;-0.4;0.0348285858;10;1.06533266;1;1
24.707050;1.04747007;-0.666666667;0.0580458761;-0.636453539;0.055414415;1.06488395;1.04266085;-0.617744817;0.0860885799;1.04747029;-0.4;0.034827591;10;1.06533262;1;1
24.711050;1.04747002;-0.666666667;0.0580393049;-0.636453555;0.0554079322;1.0648819;1.04266087;-0.617744924;0.0860838511;1.04747034;-0.4;0.0348235996;10;1.06533247;1;1
24.712050;1.04747001;-0.666666667;0.058039324;-0.636453563;0.0554079081;1.06488089;1.04266088;-0.617744949;0.086082275;1.04747036;-0.4;0.0348235973;10;1.06533244;1;1
24.713050;1.04747;-0.666666667;0.0580376742;-0.636453573;0.0554062961;1.06488088;1.04265989;-0.617745563;0.0860807837;1.04747037;-0.4;0.0348225929;10;1.0653324;1;1
24.717050;1.04747;-0.666666667;0.0580310508;-0.636453626;0.0553998812;1.06487882;1.04265995;-0.617745631;0.0860745048;1.04747043;-0.4;0.0348185555;10;1.06533228;1;1
24.718050;1.04746901;-0.666666667;0.0580293893;-0.63645425;0.0553983387;1.06487781;1.04265997;-0.617745643;0.0860729365;1.04746945;-0.4;0.0348175418;10;1.06533226;1;1
24.719050;1.04746901;-0.666666667;0.0580277258;-0.636454267;0.0553967465;1.0648768;1.04265898;-0.617746246;0.0860730487;1.04746946;-0.4;0.0348165267;10;1.06533224;1;1
24.724050;1.04746906;-0.666666667;0.0580210452;-0.636454363;0.0553904134;1.06487475;1.04265904;-0.617746275;0.0860651825;1.04746953;-0.4;0.0348124399;10;1.0653322;1;1
24.725050;1.04746907;-0.666666667;0.0580193697;-0.636454382;0.0553888345;1.06487375;1.04265805;-0.61774687;0.0860636865;1.04746955;-0.4;0.0348114216;10;1.06533221;1;1
24.730050;1.04746917;-0.666666667;0.0580126265;-0.636454479;0.0553825438;1.0648717;1.04265807;-0.617746871;0.0860573771;1.04746962;-0.4;0.0348073284;10;1.06533225;1;1
24.731050;1.04746819;-0.666666667;0.0580109383;-0.636455107;0.055381021;1.06487069;1.04265707;-0.617747462;0.0860558767;1.04746864;-0.4;0.0348063091;10;1.06533227;1;1
24.735050;1.0474683;-0.666666667;0.0580041697;-0.636455203;0.0553747157;1.06486867;1.04265706;-0.61774746;0.0860495412;1.0474687;-0.4;0.0348022253;10;1.06533234;1;1
24.737050;1.04746835;-0.666666667;0.0580024409;-0.636455257;0.0553731509;1.06486766;1.04265705;-0.617747458;0.0860479669;1.04746873;-0.4;0.0348011758;10;1.06533238;1;1
24.738050;1.04746838;-0.666666667;0.0580007395;-0.636455285;0.0553715717;1.06486766;1.04265604;-0.617748049;0.0860464614;1.04746875;-0.4;0.034800149;10;1.0653324;1;1
24.743050;1.04746851;-0.666666667;0.0579922015;-0.636455432;0.0553636651;1.06486471;1.04265596;-0.617748021;0.0860400999;1.04746881;-0.4;0.0347950016;10;1.06533254;1;1
24.744050;1.04746753;-0.666666667;0.0579921562;-0.63645607;0.0553637254;1.06486472;1.04265495;-0.617748604;0.0860385853;1.04746782;-0.4;0.0347949711;10;1.06533257;1;1
24.749050;1.04746761;-0.666666667;0.0579835874;-0.636456205;0.0553557991;1.06486181;1.04265487;-0.617748557;0.0860321738;1.04746784;-0.4;0.0347898384;10;1.0653327;1;1
24.750050;1.04746762;-0.666666667;0.0579835401;-0.636456224;0.0553558042;1.06486183;1.04265386;-0.617749141;0.0860306504;1.04746783;-0.4;0.0347898183;10;1.06533273;1;1
24.756050;1.04746763;-0.666666667;0.0579749351;-0.636456275;0.0553478621;1.06485894;1.04265379;-0.617749075;0.0860225913;1.04746773;-0.4;0.0347847433;10;1.0653329;1;1
24.757050;1.04746761;-0.666666667;0.0579732248;-0.636456276;0.0553462689;1.06485795;1.04265278;-0.617749654;0.086021062;1.04746771;-0.4;0.0347837347;10;1.06533293;1;1
24.758050;1.0474666;-0.666666667;0.0579715155;-0.636456883;0.0553447263;1.06485796;1.04265277;-0.617749641;0.0860194502;1.04746668;-0.4;0.0347827264;10;1.06533297;1;1
24.760050;1.04746657;-0.666666667;0.0579681002;-0.636456882;0.0553415277;1.06485698;1.04265275;-0.617749615;0.0860162267;1.04746661;-0.4;0.0347807111;10;1.06533305;1;1
24.761050;1.04746655;-0.666666667;0.0579663953;-0.636456883;0.0553399244;1.06485598;1.04265274;-0.617751203;0.0860162136;1.04746657;-0.4;0.0347797048;10;1.06533309;1;1
24.763050;1.04746651;-0.666666667;0.0579646595;-0.636456887;0.0553383031;1.06485597;1.04265274;-0.617751182;0.0860129902;1.04746648;-0.4;0.0347786963;10;1.06533318;1;1
24.764050;1.04746649;-0.666666667;0.0579629627;-0.636456891;0.0553366947;1.06485497;1.04265174;-0.617751766;0.0860114607;1.04746643;-0.4;0.0347776936;10;1.06533322;1;1
24.769050;1.0474664;-0.666666667;0.0579561962;-0.636456923;0.055330243;1.06485292;1.0426518;-0.617751744;0.0860049988;1.04746615;-0.4;0.0347736851;10;1.06533346;1;1
24.770050;1.04746638;-0.666666667;0.0579545202;-0.63645693;0.0553286377;1.06485192;1.04265082;-0.617752338;0.0860034716;1.04746609;-0.4;0.0347726837;10;1.0653335;1;1
24.771050;1.04746636;-0.666666667;0.0579528481;-0.636456936;0.0553270343;1.06485191;1.04265085;-0.617752341;0.0860018637;1.04746603;-0.4;0.0347716823;10;1.06533354;1;1
24.772050;1.04746534;-0.666666667;0.0579528465;-0.636457549;0.0553270768;1.0648509;1.04265087;-0.617752345;0.0860018562;1.04746497;-0.4;0.0347716808;10;1.06533358;1;1
24.776050;1.04746525;-0.666666667;0.0579462116;-0.636457562;0.055320689;1.0648489;1.04265098;-0.617752369;0.085995455;1.04746475;-0.4;0.0347676722;10;1.06533371;1;1
24.777050;1.04746522;-0.666666667;0.0579462294;-0.636457561;0.0553206867;1.0648489;1.04265001;-0.617752969;0.0859955421;1.0474647;-0.4;0.0347676702;10;1.06533373;1;1
24.783050;1.04746506;-0.666666667;0.057938073;-0.636457529;0.0553127287;1.06484593;1.0426502;-0.617753027;0.0859876202;1.04746456;-0.4;0.0347626871;10;1.06533387;1;1
24.784050;1.04746503;-0.666666667;0.0579364438;-0.63645752;0.0553111381;1.06484593;1.04264923;-0.617753631;0.0859861201;1.04746455;-0.4;0.0347616958;10;1.0653339;1;1
24.786050;1.04746499;-0.666666667;0.0579331897;-0.6364575;0.0553079571;1.06484492;1.04264928;-0.617753652;0.0859829562;1.04746455;-0.4;0.0347597167;10;1.06533394;1;1
24.787050;1.04746396;-0.666666667;0.0579332307;-0.636458096;0.055308011;1.06484391;1.04264931;-0.617753663;0.085982973;1.04746356;-0.4;0.0347597283;10;1.06533396;1;1
24.790050;1.0474639;-0.666666667;0.0579283536;-0.636458059;0.0553032438;1.06484287;1.04264936;-0.617753696;0.0859782284;1.04746361;-0.4;0.0347567647;10;1.065334;1;1
24.791050;1.04746388;-0.666666667;0.0579283929;-0.636458045;0.0553032464;1.06484186;1.04264838;-0.617754299;0.0859767302;1.04746364;-0.4;0.0347567761;10;1.06533401;1;1
24.797050;1.04746379;-0.666666667;0.0579202552;-0.636457937;0.0552953136;1.06483973;1.04264843;-0.617754358;0.0859704471;1.04746384;-0.4;0.0347518123;10;1.06533407;1;1
24.798050;1.04746378;-0.666666667;0.0579186129;-0.636457916;0.0552937296;1.06483871;1.04264743;-0.617754959;0.0859689479;1.04746387;-0.4;0.0347508121;10;1.06533407;1;1
24.801050;1.04746374;-0.666666667;0.0579153422;-0.636457846;0.0552905809;1.06483765;1.04264744;-0.617754977;0.0859657942;1.04746398;-0.4;0.0347488015;10;1.06533407;1;1
24.802050;1.04746273;-0.666666667;0.0579136936;-0.636458429;0.055289058;1.06483763;1.04264744;-0.617754982;0.0859642075;1.04746301;-0.4;0.034747795;10;1.06533406;1;1
24.804050;1.04746271;-0.666666667;0.0579120591;-0.636458378;0.0552875026;1.0648366;1.04264743;-0.617754989;0.0859626291;1.04746307;-0.4;0.0347467796;10;1.06533404;1;1
24.805050;1.0474627;-0.666666667;0.0579104061;-0.636458352;0.0552859311;1.0648356;1.04264642;-0.617755584;0.0859611214;1.04746309;-0.4;0.0347457716;10;1.06533403;1;1
24.812050;1.0474627;-0.666666667;0.0579021368;-0.636458206;0.0552780892;1.0648326;1.04264637;-0.617755588;0.0859531634;1.04746315;-0.4;0.0347407311;10;1.06533389;1;1
24.813050;1.0474627;-0.666666667;0.057900476;-0.63645819;0.0552765059;1.06483261;1.04264536;-0.617756177;0.085951649;1.04746314;-0.4;0.0347397286;10;1.06533387;1;1
24.815050;1.04746272;-0.666666667;0.0578971522;-0.636458163;0.0552733312;1.06483163;1.04264535;-0.617756162;0.0859484511;1.04746313;-0.4;0.0347377254;10;1.06533382;1;1
24.816050;1.04746273;-0.666666667;0.0578971558;-0.63645815;0.0552733314;1.06483064;1.04264534;-0.61775615;0.0859484487;1.04746312;-0.4;0.0347377244;10;1.0653338;1;1
24.817050;1.04746175;-0.666666667;0.0578954918;-0.636458744;0.0552717914;1.06483066;1.04264533;-0.617756136;0.085946847;1.04746211;-0.4;0.0347367236;10;1.06533377;1;1
24.819050;1.04746178;-0.666666667;0.0578938274;-0.63645872;0.0552701925;1.06482968;1.0426453;-0.6177561;0.0859436426;1.04746208;-0.4;0.0347357231;10;1.06533372;1;1
24.820050;1.04746179;-0.666666667;0.0578921603;-0.636458709;0.0552685956;1.0648297;1.04264429;-0.617756671;0.0859437216;1.04746207;-0.4;0.0347347235;10;1.0653337;1;1
24.827050;1.04746196;-0.666666667;0.0578837695;-0.63645865;0.0552605958;1.06482682;1.04264415;-0.61775651;0.0859357387;1.04746201;-0.4;0.0347297294;10;1.06533358;1;1
24.828050;1.04746198;-0.666666667;0.0578820839;-0.636458646;0.0552590022;1.06482584;1.04264312;-0.617757081;0.0859342288;1.047462;-0.4;0.03472873;10;1.06533356;1;1
24.832050;1.04746208;-0.666666667;0.0578769819;-0.636458652;0.0552542375;1.06482493;1.04264302;-0.617756995;0.0859294587;1.04746197;-0.4;0.0347257413;10;1.06533352;1;1
24.833050;1.0474611;-0.666666667;0.0578752862;-0.636459268;0.0552527065;1.06482395;1.042643;-0.617756974;0.085927865;1.04746096;-0.4;0.0347247484;10;1.06533351;1;1
24.834050;1.04746112;-0.666666667;0.0578752571;-0.636459278;0.0552527162;1.06482398;1.04264298;-0.617756953;0.0859262703;1.04746095;-0.4;0.034724758;10;1.0653335;1;1
24.835050;1.04746114;-0.666666667;0.0578735619;-0.636459289;0.0552511368;1.064823;1.04264195;-0.617757524;0.0859263556;1.04746095;-0.4;0.0347237699;10;1.06533349;1;1
24.842050;1.04746127;-0.666666667;0.0578650705;-0.636459382;0.0552432942;1.06482015;1.04264181;-0.617757387;0.0859183538;1.04746094;-0.4;0.0347188855;10;1.06533346;1;1
24.843050;1.04746129;-0.666666667;0.0578633887;-0.636459394;0.055241718;1.06482016;1.04264079;-0.61775796;0.0859168328;1.04746094;-0.4;0.0347179001;10;1.06533345;1;1
24.849050;1.04746137;-0.666666667;0.0578566632;-0.636459461;0.0552353955;1.06481824;1.04264073;-0.617757836;0.0859103911;1.04746091;-0.4;0.0347139414;10;1.06533343;1;1
24.850050;1.04746037;-0.666666667;0.0578566558;-0.636460079;0.0552354457;1.06481725;1.04264073;-0.617757817;0.08590878;1.0474599;-0.4;0.0347139397;10;1.06533343;1;1
24.851050;1.04746037;-0.666666667;0.0578549817;-0.636460089;0.0552338495;1.06481726;1.04263973;-0.617758393;0.0859088485;1.04745989;-0.4;0.034712936;10;1.06533343;1;1
24.857050;1.04746029;-0.666666667;0.0578482727;-0.636460132;0.0552274186;1.06481431;1.04263978;-0.61775832;0.0859023742;1.04745984;-0.4;0.0347088752;10;1.06533343;1;1
24.858050;1.04746026;-0.666666667;0.057846601;-0.636460135;0.0552258145;1.06481431;1.04263979;-0.617758311;0.0859007646;1.04745984;-0.4;0.0347078607;10;1.06533343;1;1
24.859050;1.04746024;-0.666666667;0.0578465966;-0.636460137;0.0552258022;1.06481432;1.04263881;-0.617758896;0.0858992383;1.04745984;-0.4;0.0347078458;10;1.06533343;1;1
24.866050;1.04746004;-0.666666667;0.0578382439;-0.636460121;0.055217788;1.06481137;1.04263889;-0.617758823;0.0858927936;1.04745989;-0.4;0.0347027583;10;1.06533337;1;1
24.867050;1.04745902;-0.666666667;0.057836576;-0.636460724;0.0552162467;1.06481137;1.0426379;-0.6177594;0.0858912726;1.04745891;-0.4;0.0347017498;10;1.06533336;1;1
24.875050;1.04745883;-0.666666667;0.0578282559;-0.63646074;0.0552083327;1.06480847;1.04263793;-0.617759279;0.085883302;1.04745908;-0.4;0.0346967456;10;1.06533329;1;1
24.876050;1.04745881;-0.666666667;0.057826594;-0.636460749;0.0552067529;1.06480749;1.04263693;-0.617759859;0.0858817954;1.0474591;-0.4;0.0346957552;10;1.06533329;1;1
24.879050;1.04745876;-0.666666667;0.0578232819;-0.636460786;0.0552036111;1.06480652;1.04263694;-0.617759824;0.0858786302;1.04745916;-0.4;0.034693796;10;1.06533327;1;1
24.883050;1.04745871;-0.666666667;0.0578199926;-0.636460853;0.0552004953;1.06480556;1.04263693;-0.617759794;0.0858738692;1.04745923;-0.4;0.0346918704;10;1.06533325;1;1
24.884050;1.0474587;-0.666666667;0.0578183395;-0.636460871;0.0551989222;1.06480456;1.04263593;-0.617760382;0.0858739561;1.04745925;-0.4;0.0346908895;10;1.06533325;1;1
24.885050;1.04745769;-0.666666667;0.0578183544;-0.636461496;0.0551989935;1.06480457;1.04263592;-0.617760379;0.0858723596;1.04745826;-0.4;0.0346909083;10;1.06533324;1;1
24.892050;1.04745765;-0.666666667;0.0578101472;-0.636461559;0.0551911594;1.06480157;1.0426359;-0.617760361;0.0858659066;1.04745831;-0.4;0.0346860337;10;1.06533324;1;1
24.893050;1.04745765;-0.666666667;0.0578101636;-0.636461559;0.0551911723;1.06480156;1.0426349;-0.617760948;0.085864376;1.04745831;-0.4;0.0346860516;10;1.06533324;1;1
24.901050;1.0474577;-0.666666667;0.0578018792;-0.63646153;0.0551832581;1.06479853;1.04263483;-0.617760889;0.0858563007;1.04745822;-0.4;0.0346811704;10;1.06533324;1;1
24.902050;1.0474577;-0.666666667;0.0578002072;-0.636461529;0.0551816632;1.06479853;1.04263382;-0.617761476;0.0858563752;1.04745821;-0.4;0.0346801838;10;1.06533323;1;1
24.903050;1.04745671;-0.666666667;0.057798533;-0.636462138;0.0551801192;1.06479752;1.04263381;-0.617761472;0.0858547687;1.04745719;-0.4;0.0346791977;10;1.06533322;1;1
24.908050;1.04745675;-0.666666667;0.0577934655;-0.63646218;0.0551752936;1.06479549;1.04263377;-0.617761463;0.0858499296;1.04745713;-0.4;0.034676279;10;1.06533314;1;1
24.910050;1.04745678;-0.666666667;0.0577917628;-0.636462209;0.055173672;1.06479548;1.04263376;-0.617761467;0.0858483144;1.04745711;-0.4;0.0346753166;10;1.06533309;1;1
24.911050;1.0474568;-0.666666667;0.0577917446;-0.636462224;0.0551736547;1.06479447;1.04263275;-0.617762063;0.0858467909;1.04745711;-0.4;0.0346753362;10;1.06533307;1;1
24.919050;1.04745701;-0.666666667;0.0577832929;-0.63646234;0.0551655376;1.06479235;1.04263271;-0.617762117;0.0858387772;1.04745716;-0.4;0.0346704937;10;1.06533279;1;1
24.920050;1.04745704;-0.666666667;0.0577816166;-0.636462351;0.0551639271;1.06479133;1.04263171;-0.617762722;0.0858388606;1.04745718;-0.4;0.0346695113;10;1.06533276;1;1
24.922050;1.0474571;-0.666666667;0.0577799337;-0.636462371;0.0551622981;1.0647913;1.04263169;-0.617762757;0.0858372642;1.04745723;-0.4;0.0346685456;10;1.0653327;1;1
24.923050;1.04745613;-0.666666667;0.0577799269;-0.636462987;0.0551623323;1.06479028;1.04263168;-0.617762778;0.0858356659;1.04745625;-0.4;0.0346685624;10;1.06533267;1;1
24.928050;1.04745626;-0.666666667;0.0577749137;-0.636463003;0.0551574719;1.06478917;1.04263164;-0.617762921;0.0858308491;1.04745638;-0.4;0.0346656379;10;1.0653326;1;1
24.929050;1.04745628;-0.666666667;0.0577732505;-0.636463001;0.0551558659;1.06478815;1.04263063;-0.617763549;0.0858309215;1.0474564;-0.4;0.0346646485;10;1.0653326;1;1
24.934050;1.04745636;-0.666666667;0.057768295;-0.636462957;0.0551510458;1.06478705;1.04263063;-0.617763742;0.085826067;1.04745651;-0.4;0.034661669;10;1.06533266;1;1
24.938050;1.04745638;-0.666666667;0.05776501;-0.636462884;0.0551478726;1.064785;1.04263064;-0.617763897;0.0858228254;1.04745656;-0.4;0.0346596549;10;1.06533275;1;1
24.939050;1.04745638;-0.666666667;0.0577650214;-0.636462864;0.0551478816;1.06478499;1.04262965;-0.617764525;0.0858212966;1.04745658;-0.4;0.0346596484;10;1.06533277;1;1
24.940050;1.04745638;-0.666666667;0.0577633659;-0.636462842;0.0551463023;1.06478498;1.04262965;-0.617764559;0.0858196847;1.04745658;-0.4;0.0346586411;10;1.06533279;1;1
24.942050;1.04745636;-0.666666667;0.0577617213;-0.6364628;0.0551447447;1.06478397;1.04262966;-0.617764621;0.0858180575;1.0474566;-0.4;0.0346576243;10;1.06533284;1;1
24.943050;1.04745535;-0.666666667;0.0577600654;-0.636463387;0.0551432282;1.06478397;1.04262967;-0.617764649;0.0858180428;1.0474556;-0.4;0.0346566153;10;1.06533286;1;1
24.948050;1.04745526;-0.666666667;0.0577567734;-0.636463294;0.0551402071;1.06478198;1.04262966;-0.617764757;0.0858131799;1.04745561;-0.4;0.0346545699;10;1.06533296;1;1
24.949050;1.04745523;-0.666666667;0.0577551096;-0.636463279;0.0551386564;1.06478199;1.04262866;-0.617765364;0.0858132518;1.0474556;-0.4;0.0346535602;10;1.06533298;1;1
24.958050;1.04745503;-0.666666667;0.0577467373;-0.636463224;0.0551310858;1.06477908;1.04262864;-0.617765389;0.0858051957;1.04745554;-0.4;0.0346484962;10;1.06533306;1;1
24.959050;1.04745501;-0.666666667;0.0577467322;-0.636463228;0.0551311196;1.06477909;1.04262764;-0.617765975;0.0858036731;1.04745553;-0.4;0.0346484947;10;1.06533305;1;1
24.963050;1.04745496;-0.666666667;0.0577433798;-0.636463271;0.0551280301;1.06477708;1.04262763;-0.617765949;0.0858004661;1.04745546;-0.4;0.0346464924;10;1.06533301;1;1
24.964050;1.04745495;-0.666666667;0.0577417073;-0.636463287;0.0551264512;1.06477708;1.04262763;-0.617765944;0.0858004697;1.04745545;-0.4;0.0346454928;10;1.06533299;1;1
24.965050;1.04745394;-0.666666667;0.0577417008;-0.636463911;0.0551265121;1.06477707;1.04262763;-0.617765939;0.0857988775;1.04745443;-0.4;0.0346454938;10;1.06533297;1;1
24.969050;1.04745392;-0.666666667;0.0577383371;-0.63646399;0.0551233327;1.06477602;1.04262762;-0.617765918;0.0857957294;1.04745438;-0.4;0.0346435003;10;1.0653329;1;1
24.970050;1.04745391;-0.666666667;0.0577366631;-0.63646401;0.0551217365;1.06477501;1.04262662;-0.617766506;0.0857942289;1.04745437;-0.4;0.0346425013;10;1.06533289;1;1
24.980050;1.04745387;-0.666666667;0.0577282887;-0.636464128;0.0551136648;1.06477201;1.04262659;-0.61776648;0.0857863015;1.04745425;-0.4;0.0346374544;10;1.06533295;1;1
24.981050;1.04745387;-0.666666667;0.0577282888;-0.636464127;0.0551136486;1.06477202;1.04262559;-0.617767072;0.0857863771;1.04745424;-0.4;0.0346374454;10;1.06533297;1;1
24.987050;1.0474539;-0.666666667;0.0577233022;-0.636464099;0.0551087285;1.06477012;1.04262554;-0.617767081;0.0857815254;1.04745416;-0.4;0.0346343794;10;1.06533306;1;1
24.988050;1.04745291;-0.666666667;0.0577216407;-0.6364647;0.0551071557;1.06477013;1.04262553;-0.617767085;0.0857799176;1.04745315;-0.4;0.0346333659;10;1.06533307;1;1
24.990050;1.04745294;-0.666666667;0.0577199874;-0.636464685;0.0551054886;1.06477017;1.04262552;-0.617767095;0.0857783015;1.04745312;-0.4;0.0346323355;10;1.06533309;1;1
24.991050;1.04745295;-0.666666667;0.0577199954;-0.636464678;0.0551054477;1.06476919;1.04262551;-0.617767101;0.0857782935;1.04745311;-0.4;0.0346323187;10;1.06533309;1;1
24.992050;1.04745297;-0.666666667;0.057718337;-0.636464671;0.0551038138;1.0647692;1.04262451;-0.617767701;0.0857783683;1.0474531;-0.4;0.0346313008;10;1.0653331;1;1
25.000050;1.04745309;-0.666666667;0.0577116839;-0.636464582;0.05509708;1.06476733;1.04262447;-0.617767785;0.0857719522;1.047453;-0.4;0.0346271243;10;1.06533305;1;1
25.002050;1.04745312;-0.666666667;0.0577116683;-0.636464549;0.0550969965;1.06476636;1.04262445;-0.617767806;0.0857703536;1.04745297;-0.4;0.0346270697;10;1.06533303;1;1
25.003050;1.04745313;-0.666666667;0.0577099922;-0.636464532;0.0550953685;1.06476637;1.04262344;-0.617768405;0.0857688373;1.04745295;-0.4;0.0346260394;10;1.06533301;1;1
25.012050;1.0474532;-0.666666667;0.0577032628;-0.636464393;0.0550888322;1.06476341;1.04262336;-0.617768446;0.0857624752;1.04745286;-0.4;0.0346217049;10;1.06533287;1;1
25.013050;1.0474522;-0.666666667;0.0577015969;-0.63646499;0.0550872865;1.0647634;1.04262335;-0.617768451;0.0857624835;1.04745186;-0.4;0.0346206694;10;1.06533286;1;1
