time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.014050;1.04745221;-0.666666667;0.0577015996;-0.636464981;0.0550872812;1.06476339;1.04262334;-0.617768457;0.0857608941;1.04745186;-0.4;0.0346206363;10;1.06533284;1;1
25.015050;1.04745221;-0.666666667;0.0577016045;-0.636464975;0.0550872776;1.06476338;1.04262234;-0.617769055;0.0857609867;1.04745186;-0.4;0.034620606;10;1.06533283;1;1
25.027050;1.04745221;-0.666666667;0.0576917496;-0.636465099;0.0550777938;1.06476023;1.04262237;-0.617769015;0.0857516452;1.04745185;-0.4;0.0346144554;10;1.06533272;1;1
25.028050;1.0474522;-0.666666667;0.0576917572;-0.636465117;0.0550778068;1.06475921;1.04262138;-0.617769597;0.0857517605;1.04745184;-0.4;0.0346144559;10;1.06533272;1;1
25.038050;1.04745209;-0.666666667;0.0576850289;-0.636465305;0.0550715569;1.06475706;1.04262145;-0.617769488;0.0857456473;1.04745164;-0.4;0.0346105687;10;1.06533271;1;1
25.039050;1.04745108;-0.666666667;0.0576833452;-0.636465927;0.0550700238;1.06475705;1.04262146;-0.617769482;0.0857440653;1.04745062;-0.4;0.0346095878;10;1.0653327;1;1
25.040050;1.04745107;-0.666666667;0.0576833275;-0.63646594;0.0550700279;1.06475603;1.04262148;-0.617769479;0.0857440798;1.04745059;-0.4;0.0346096072;10;1.0653327;1;1
25.041050;1.04745106;-0.666666667;0.0576816426;-0.636465951;0.0550684395;1.06475602;1.04262049;-0.617770069;0.0857441751;1.04745057;-0.4;0.0346086267;10;1.06533269;1;1
25.053050;1.04745101;-0.666666667;0.0576748098;-0.6364659;0.0550620989;1.06475292;1.04262075;-0.617770084;0.0857363525;1.0474505;-0.4;0.0346048403;10;1.06533253;1;1
25.054050;1.04745101;-0.666666667;0.057673136;-0.636465888;0.0550605117;1.06475291;1.04261977;-0.617770679;0.0857348552;1.04745052;-0.4;0.0346038569;10;1.06533252;1;1
25.061050;1.04745101;-0.666666667;0.057668138;-0.636465822;0.0550557648;1.06475082;1.04261982;-0.617770676;0.0857301908;1.04745076;-0.4;0.0346009479;10;1.06533249;1;1
25.066050;1.04745101;-0.666666667;0.05766485;-0.636465823;0.0550525901;1.06474976;1.0426198;-0.61777063;0.0857286725;1.04745097;-0.4;0.0345989925;10;1.06533254;1;1
25.067050;1.04745101;-0.666666667;0.0576648612;-0.636465827;0.0550525886;1.06474975;1.0426198;-0.617770619;0.0857270877;1.04745101;-0.4;0.0345990016;10;1.06533256;1;1
25.068050;1.04745001;-0.666666667;0.0576648732;-0.636466438;0.0550526385;1.06474975;1.0426188;-0.617771201;0.0857271828;1.04745005;-0.4;0.0345990112;10;1.06533258;1;1
25.079050;1.04745001;-0.666666667;0.0576583829;-0.636466446;0.0550461635;1.06474675;1.04261889;-0.617771099;0.085720853;1.04745032;-0.4;0.0345951252;10;1.06533286;1;1
25.082050;1.04745003;-0.666666667;0.0576567477;-0.636466456;0.0550445193;1.06474675;1.04261893;-0.61777108;0.0857192291;1.04745036;-0.4;0.0345941327;10;1.06533293;1;1
25.083050;1.04745003;-0.666666667;0.0576550879;-0.636466462;0.0550429081;1.06474674;1.04261794;-0.617771667;0.0857177;1.04745038;-0.4;0.0345931309;10;1.06533296;1;1
25.098050;1.04745011;-0.666666667;0.0576467216;-0.636466577;0.0550345791;1.06474351;1.04261801;-0.617771603;0.085709444;1.04745044;-0.4;0.0345878484;10;1.06533323;1;1
25.099050;1.04745011;-0.666666667;0.0576467062;-0.636466576;0.0550345525;1.0647425;1.04261701;-0.617772194;0.0857095127;1.04745043;-0.4;0.0345878129;10;1.06533324;1;1
25.100050;1.04745011;-0.666666667;0.057645022;-0.636466575;0.0550329355;1.06474248;1.04261701;-0.617772193;0.0857079013;1.04745042;-0.4;0.0345867757;10;1.06533326;1;1
25.101050;1.04744911;-0.666666667;0.0576450029;-0.636467181;0.0550329633;1.06474247;1.042617;-0.617772192;0.0857078891;1.04744941;-0.4;0.0345867369;10;1.06533327;1;1
25.114050;1.04744897;-0.666666667;0.0576381222;-0.636467097;0.0550265227;1.06473953;1.04261693;-0.617772263;0.0857013786;1.04744922;-0.4;0.0345823024;10;1.06533343;1;1
25.115050;1.04744896;-0.666666667;0.057636448;-0.63646709;0.0550249404;1.06473955;1.04261593;-0.617772865;0.0856998554;1.04744919;-0.4;0.034581291;10;1.06533344;1;1
25.121050;1.04744895;-0.666666667;0.0576331147;-0.63646706;0.0550218351;1.06473868;1.04261593;-0.617772931;0.0856966119;1.04744903;-0.4;0.0345792794;10;1.0653335;1;1
25.132050;1.04744888;-0.666666667;0.0576282493;-0.636467016;0.0550173187;1.06473701;1.04261594;-0.617773;0.0856918017;1.04744882;-0.4;0.0345763625;10;1.06533357;1;1
25.133050;1.04744886;-0.666666667;0.0576282632;-0.636467009;0.0550173475;1.06473704;1.04261494;-0.617773593;0.0856918856;1.04744881;-0.4;0.0345763716;10;1.06533357;1;1
25.136050;1.04744882;-0.666666667;0.0576266313;-0.636466983;0.0550158405;1.0647361;1.04261493;-0.617773585;0.0856902887;1.04744879;-0.4;0.0345753953;10;1.06533355;1;1
25.137050;1.0474478;-0.666666667;0.0576266394;-0.636467579;0.0550159198;1.06473612;1.04261492;-0.617773579;0.0856902867;1.04744779;-0.4;0.0345754013;10;1.06533354;1;1
25.151050;1.04744766;-0.666666667;0.0576198926;-0.636467411;0.0550098299;1.06473418;1.04261482;-0.617773409;0.085683776;1.04744777;-0.4;0.0345714034;10;1.06533328;1;1
25.152050;1.04744767;-0.666666667;0.0576182196;-0.636467401;0.0550082519;1.06473417;1.04261382;-0.617773998;0.0856822472;1.04744776;-0.4;0.034570405;10;1.06533326;1;1
25.172050;1.04744806;-0.666666667;0.0576100214;-0.636467473;0.055000722;1.06473099;1.04261399;-0.617774204;0.0856741101;1.04744776;-0.4;0.0345655136;10;1.065333;1;1
25.173050;1.04744808;-0.666666667;0.057610045;-0.63646749;0.0550007434;1.064731;1.042613;-0.617774801;0.0856741988;1.04744777;-0.4;0.0345655143;10;1.06533298;1;1
25.180050;1.04744817;-0.666666667;0.0576068804;-0.636467601;0.0549976652;1.06473;1.04261294;-0.617774782;0.0856710325;1.04744785;-0.4;0.0345635274;10;1.06533289;1;1
25.181050;1.04744718;-0.666666667;0.0576069022;-0.636468222;0.0549977251;1.06473;1.04261292;-0.617774775;0.085671032;1.04744685;-0.4;0.0345635297;10;1.06533288;1;1
25.195050;1.04744726;-0.666666667;0.0576020287;-0.636468257;0.0549928713;1.06472788;1.04261244;-0.617774698;0.0856661438;1.04744686;-0.4;0.0345605762;10;1.06533281;1;1
25.196050;1.04744724;-0.666666667;0.0576020252;-0.636468251;0.0549928534;1.06472686;1.0426114;-0.617775288;0.0856646155;1.04744686;-0.4;0.034560588;10;1.06533281;1;1
25.204050;1.04744708;-0.666666667;0.0575986256;-0.636468198;0.0549895149;1.06472582;1.04261124;-0.617775312;0.0856629038;1.04744701;-0.4;0.0345586842;10;1.06533289;1;1
25.222050;1.04744688;-0.666666667;0.0575917933;-0.636468248;0.0549830281;1.06472399;1.04261141;-0.617775739;0.085656225;1.04744719;-0.4;0.0345548515;10;1.06533313;1;1
25.223050;1.04744688;-0.666666667;0.0575917846;-0.636468256;0.0549830242;1.064724;1.04261043;-0.617776362;0.0856562989;1.04744718;-0.4;0.0345548645;10;1.06533315;1;1
25.231050;1.04744692;-0.666666667;0.0575900844;-0.636468278;0.0549814139;1.06472306;1.04261063;-0.617776575;0.085653097;1.04744717;-0.4;0.0345539213;10;1.06533319;1;1
25.232050;1.04744694;-0.666666667;0.057588419;-0.636468275;0.0549798199;1.06472307;1.04261066;-0.61777659;0.0856531023;1.04744718;-0.4;0.0345529214;10;1.06533319;1;1
25.236050;1.04744699;-0.666666667;0.0575884346;-0.636468254;0.0549798032;1.06472311;1.04261078;-0.617776614;0.0856531334;1.04744719;-0.4;0.0345529173;10;1.06533314;1;1
25.237050;1.047446;-0.666666667;0.0575884422;-0.636468852;0.05497985;1.06472312;1.04261081;-0.617776612;0.085651544;1.0474462;-0.4;0.0345529158;10;1.06533313;1;1
25.254050;1.04744621;-0.666666667;0.0575837495;-0.636468431;0.0549748723;1.06472121;1.04261115;-0.617776058;0.0856484134;1.0474461;-0.4;0.0345499052;10;1.065333;1;1
25.255050;1.04744622;-0.666666667;0.0575837586;-0.636468403;0.054974851;1.06472121;1.04261016;-0.617776592;0.0856468982;1.04744609;-0.4;0.0345499075;10;1.065333;1;1
25.274050;1.04744637;-0.666666667;0.0575786458;-0.636468407;0.054969653;1.06471889;1.04261023;-0.617775577;0.0856436986;1.04744602;-0.4;0.0345472133;10;1.06533295;1;1
25.284050;1.04744633;-0.666666667;0.0575769855;-0.636468663;0.0549680545;1.06471886;1.04261009;-0.617775495;0.0856405013;1.047446;-0.4;0.0345464634;10;1.06533274;1;1
25.294050;1.04744625;-0.666666667;0.0575737741;-0.636468754;0.0549648606;1.06471787;1.04260986;-0.617775516;0.0856388878;1.0474459;-0.4;0.0345445079;10;1.06533264;1;1
25.295050;1.04744623;-0.666666667;0.0575737824;-0.636468758;0.0549648606;1.06471787;1.04260983;-0.61777552;0.0856388894;1.04744589;-0.4;0.0345444965;10;1.06533264;1;1
25.296050;1.04744621;-0.666666667;0.0575737897;-0.636468762;0.0549648611;1.06471786;1.04260881;-0.617776116;0.085638974;1.04744588;-0.4;0.0345444836;10;1.06533265;1;1
25.331050;1.04744547;-0.666666667;0.057569014;-0.636468702;0.0549604582;1.06471583;1.04260827;-0.617776167;0.0856343128;1.04744591;-0.4;0.0345409338;10;1.06533308;1;1
25.332050;1.04744448;-0.666666667;0.0575690228;-0.636469289;0.0549605264;1.06471584;1.04260829;-0.617776186;0.0856343064;1.04744492;-0.4;0.0345409294;10;1.0653331;1;1
25.346050;1.04744472;-0.666666667;0.057567471;-0.636469074;0.0549590739;1.06471495;1.04260859;-0.61777653;0.0856326504;1.04744519;-0.4;0.0345400149;10;1.06533318;1;1
25.355050;1.04744483;-0.666666667;0.057567432;-0.636468962;0.054958981;1.06471488;1.04260892;-0.617776598;0.0856311144;1.04744512;-0.4;0.0345401543;10;1.06533313;1;1
25.360050;1.04744478;-0.666666667;0.0575656778;-0.636468894;0.054957363;1.0647148;1.04260904;-0.617776584;0.0856311663;1.04744495;-0.4;0.0345392184;10;1.06533309;1;1
25.377050;1.04744431;-0.666666667;0.0575652846;-0.636468833;0.0549575524;1.0647145;1.04260922;-0.617776445;0.0856313303;1.04744446;-0.4;0.0345395342;10;1.06533258;1;1
25.378050;1.04744428;-0.666666667;0.0575652674;-0.636468847;0.054957567;1.06471449;1.04260822;-0.617777035;0.0856314151;1.04744446;-0.4;0.0345395451;10;1.06533254;1;1
25.429050;1.04744478;-0.666666667;0.057565198;-0.636469279;0.0549575308;1.06471436;1.04260754;-0.617777678;0.0856309965;1.04744507;-0.4;0.0345389641;10;1.06533284;1;1
25.430050;1.04744481;-0.666666667;0.0575652125;-0.636469254;0.0549575466;1.06471436;1.04260855;-0.617777083;0.0856308914;1.04744509;-0.4;0.0345389415;10;1.06533286;1;1
25.462050;1.04744513;-0.666666667;0.0575674554;-0.636469143;0.0549595505;1.06471459;1.04260866;-0.617776778;0.0856321598;1.04744512;-0.4;0.0345400411;10;1.06533293;1;1
25.472050;1.04744496;-0.666666667;0.0575690106;-0.636469102;0.0549613919;1.06471575;1.04260865;-0.617776538;0.0856323393;1.047445;-0.4;0.0345410632;10;1.06533291;1;1
25.477050;1.04744489;-0.666666667;0.0575689093;-0.636469084;0.0549614806;1.06471573;1.04260865;-0.617776461;0.0856340384;1.04744495;-0.4;0.0345410198;10;1.06533291;1;1
25.478050;1.04744589;-0.666666667;0.0575688841;-0.63646847;0.0549614371;1.06471573;1.04260865;-0.617776452;0.0856340595;1.04744593;-0.4;0.0345410105;10;1.06533291;1;1
25.484050;1.04744593;-0.666666667;0.0575687126;-0.636468415;0.054961445;1.06471568;1.04260865;-0.617776453;0.0856342056;1.04744588;-0.4;0.0345409793;10;1.06533293;1;1
25.516050;1.04744667;-0.666666667;0.0575731596;-0.636468217;0.0549659258;1.06471803;1.04260912;-0.617777189;0.0856393363;1.04744531;-0.4;0.0345443612;10;1.06533302;1;1
25.517050;1.04744668;-0.666666667;0.0575731662;-0.636468215;0.054965911;1.06471805;1.04261014;-0.617776629;0.0856392343;1.0474453;-0.4;0.0345443595;10;1.06533302;1;1
25.562050;1.04744584;-0.666666667;0.0575833811;-0.636468714;0.0549745436;1.06472132;1.04260994;-0.617777073;0.085648278;1.04744604;-0.4;0.0345499227;10;1.06533281;1;1
25.563050;1.04744582;-0.666666667;0.0575833808;-0.636468722;0.0549745231;1.0647213;1.04261092;-0.617776459;0.0856481684;1.04744607;-0.4;0.0345498974;10;1.06533282;1;1
25.582050;1.04744566;-0.666666667;0.0575882374;-0.636468671;0.0549794011;1.06472283;1.04261081;-0.617776126;0.0856511825;1.04744647;-0.4;0.0345528446;10;1.06533311;1;1
25.583050;1.04744665;-0.666666667;0.0575882307;-0.636468066;0.0549793712;1.06472281;1.04261082;-0.617776127;0.0856527978;1.04744749;-0.4;0.0345528511;10;1.06533312;1;1
25.598050;1.04744674;-0.666666667;0.0575916413;-0.636468117;0.0549830312;1.06472378;1.0426107;-0.617776299;0.0856563101;1.04744756;-0.4;0.0345550195;10;1.06533314;1;1
25.599050;1.04744676;-0.666666667;0.057591657;-0.636468115;0.0549830677;1.06472379;1.0426117;-0.617775724;0.0856562444;1.04744756;-0.4;0.0345550383;10;1.06533312;1;1
25.600050;1.04744677;-0.666666667;0.057591673;-0.636468113;0.0549831025;1.06472379;1.04261169;-0.617775742;0.08565626;1.04744756;-0.4;0.0345550576;10;1.06533311;1;1
25.607050;1.04744685;-0.666666667;0.0575950912;-0.636468061;0.054986446;1.06472474;1.04261168;-0.61777588;0.0856579446;1.0474475;-0.4;0.0345571898;10;1.06533297;1;1
25.612050;1.04744689;-0.666666667;0.0575950976;-0.636468;0.0549864613;1.06472569;1.04261173;-0.617775995;0.0856595838;1.0474474;-0.4;0.0345572618;10;1.06533287;1;1
25.629050;1.04744694;-0.666666667;0.0576017825;-0.63646788;0.0549922436;1.06472651;1.04261204;-0.61777617;0.0856645638;1.0474473;-0.4;0.0345611194;10;1.06533282;1;1
25.630050;1.04744695;-0.666666667;0.0576017859;-0.636467879;0.0549921956;1.06472749;1.04261306;-0.617775573;0.0856660962;1.04744731;-0.4;0.0345610894;10;1.06533282;1;1
25.647050;1.04744702;-0.666666667;0.0576067328;-0.636468081;0.0549964421;1.06472846;1.04261335;-0.617775368;0.0856709508;1.04744751;-0.4;0.0345637357;10;1.065333;1;1
25.648050;1.04744802;-0.666666667;0.0576067205;-0.636467488;0.0549963802;1.06472948;1.04261334;-0.617775358;0.0856709407;1.04744853;-0.4;0.0345637313;10;1.06533302;1;1
25.657050;1.04744812;-0.666666667;0.0576099103;-0.636467583;0.0549996104;1.06473062;1.04261323;-0.617775346;0.085674052;1.04744866;-0.4;0.0345657488;10;1.06533323;1;1
25.658050;1.04744814;-0.666666667;0.0576098904;-0.636467591;0.0549996266;1.06473064;1.04261422;-0.617774755;0.0856739623;1.04744867;-0.4;0.0345657553;10;1.06533325;1;1
25.682050;1.04744805;-0.666666667;0.0576179737;-0.636467803;0.0550079173;1.06473364;1.04261383;-0.617774793;0.0856818197;1.04744831;-0.4;0.0345710751;10;1.06533367;1;1
25.683050;1.04744803;-0.666666667;0.0576196396;-0.636467801;0.0550095076;1.06473364;1.0426148;-0.617774206;0.0856833272;1.04744829;-0.4;0.0345720993;10;1.06533365;1;1
25.700050;1.04744796;-0.666666667;0.057624707;-0.636467778;0.0550141108;1.06473595;1.04261448;-0.617773991;0.0856880477;1.04744825;-0.4;0.0345753319;10;1.06533316;1;1
25.701050;1.04744897;-0.666666667;0.0576263815;-0.636467179;0.0550156338;1.06473597;1.04261449;-0.617773959;0.0856896522;1.04744926;-0.4;0.0345763288;10;1.06533313;1;1
25.706050;1.04744905;-0.666666667;0.057628097;-0.63646725;0.0550171555;1.06473704;1.04261453;-0.61777381;0.08569128;1.0474493;-0.4;0.0345772985;10;1.06533299;1;1
25.707050;1.04744907;-0.666666667;0.0576281084;-0.636467268;0.0550171443;1.06473704;1.04261555;-0.617773194;0.0856912012;1.04744931;-0.4;0.0345772905;10;1.06533297;1;1
25.728050;1.04744907;-0.666666667;0.0576366188;-0.636467578;0.0550253432;1.06474025;1.04261612;-0.617772893;0.085699054;1.04744931;-0.4;0.0345819924;10;1.06533296;1;1
25.729050;1.04744906;-0.666666667;0.057638286;-0.636467596;0.0550269549;1.06474027;1.04261713;-0.617772296;0.085700576;1.04744929;-0.4;0.0345829787;10;1.06533298;1;1
25.730050;1.04744905;-0.666666667;0.0576382862;-0.636467615;0.0550269739;1.06474029;1.04261715;-0.617772294;0.0857005852;1.04744928;-0.4;0.0345829667;10;1.06533299;1;1
25.747050;1.04744884;-0.666666667;0.0576449339;-0.636467803;0.0550334026;1.0647435;1.04261721;-0.617772355;0.0857074001;1.04744917;-0.4;0.0345870673;10;1.06533325;1;1
25.748050;1.04744984;-0.666666667;0.0576449244;-0.636467192;0.0550333418;1.06474351;1.0426172;-0.617772354;0.0857074235;1.04745019;-0.4;0.0345870826;10;1.06533326;1;1
25.750050;1.04744984;-0.666666667;0.057646569;-0.636467177;0.0550349124;1.06474452;1.04261717;-0.617772352;0.0857090689;1.04745021;-0.4;0.0345881135;10;1.06533327;1;1
25.751050;1.04744984;-0.666666667;0.057646557;-0.636467166;0.0550349003;1.06474452;1.04261815;-0.617771757;0.0857090103;1.04745023;-0.4;0.0345881293;10;1.06533327;1;1
25.752050;1.04744984;-0.666666667;0.057646545;-0.636467153;0.0550348872;1.06474453;1.04261813;-0.617771754;0.0857106326;1.04745025;-0.4;0.0345881453;10;1.06533327;1;1
25.770050;1.04744991;-0.666666667;0.0576548171;-0.636466811;0.0550428226;1.06474735;1.04261784;-0.617771884;0.0857174177;1.04745032;-0.4;0.0345933814;10;1.06533311;1;1
25.771050;1.04744991;-0.666666667;0.0576564722;-0.636466791;0.0550444314;1.06474732;1.04261882;-0.617771318;0.0857189434;1.04745031;-0.4;0.034594382;10;1.0653331;1;1
25.789050;1.04745006;-0.666666667;0.0576645632;-0.636466486;0.055052695;1.06474985;1.04261851;-0.617771941;0.0857267482;1.04745016;-0.4;0.0345991181;10;1.06533306;1;1
25.790050;1.04745108;-0.666666667;0.0576645558;-0.636465867;0.0550526596;1.06474983;1.0426195;-0.617771368;0.0857266515;1.04745114;-0.4;0.0345991012;10;1.06533306;1;1
25.808050;1.04745109;-0.666666667;0.0576729405;-0.636465781;0.0550608968;1.06475277;1.04261966;-0.61777125;0.0857345186;1.04745063;-0.4;0.0346039907;10;1.06533287;1;1
25.809050;1.04745108;-0.666666667;0.0576746201;-0.636465785;0.055062498;1.06475278;1.04262068;-0.617770632;0.0857360326;1.04745061;-0.4;0.0346049794;10;1.06533287;1;1
25.826050;1.04745072;-0.666666667;0.0576830749;-0.636465797;0.0550706438;1.06475604;1.04262093;-0.617770288;0.0857438084;1.04745043;-0.4;0.0346095536;10;1.06533299;1;1
25.827050;1.0474507;-0.666666667;0.0576830631;-0.636465788;0.0550706575;1.06475605;1.04262194;-0.617769694;0.0857437045;1.04745043;-0.4;0.0346095257;10;1.06533299;1;1
25.828050;1.04745068;-0.666666667;0.0576830482;-0.636465777;0.0550706717;1.06475707;1.04262194;-0.617769695;0.0857436828;1.04745044;-0.4;0.0346094984;10;1.06533298;1;1
25.829050;1.04745167;-0.666666667;0.0576846974;-0.636465159;0.0550722251;1.06475708;1.04262195;-0.617769697;0.0857452599;1.04745145;-0.4;0.0346104717;10;1.06533298;1;1
25.843050;1.04745153;-0.666666667;0.0576910535;-0.636465126;0.0550787455;1.06475921;1.04262212;-0.6177697;0.0857515489;1.0474516;-0.4;0.0346142689;10;1.06533307;1;1
25.844050;1.04745152;-0.666666667;0.0576910363;-0.636465134;0.0550787431;1.06476022;1.04262315;-0.617769109;0.0857514765;1.0474516;-0.4;0.0346142722;10;1.06533307;1;1
25.861050;1.04745152;-0.666666667;0.057701044;-0.636465229;0.0550879234;1.06476316;1.0426236;-0.617769028;0.0857613527;1.04745175;-0.4;0.0346204242;10;1.06533308;1;1
25.862050;1.04745154;-0.666666667;0.0577010536;-0.636465227;0.0550878933;1.06476314;1.04262461;-0.61776843;0.0857612747;1.04745177;-0.4;0.0346204164;10;1.06533307;1;1
25.864050;1.04745157;-0.666666667;0.0577027411;-0.636465224;0.0550894233;1.0647631;1.04262464;-0.617768428;0.0857628743;1.0474518;-0.4;0.0346213948;10;1.06533305;1;1
25.865050;1.0474526;-0.666666667;0.0577027529;-0.636464616;0.0550893396;1.06476308;1.04262466;-0.617768431;0.0857628712;1.04745282;-0.4;0.0346213819;10;1.06533304;1;1
25.877050;1.04745289;-0.666666667;0.0577095939;-0.636464764;0.0550953893;1.06476588;1.04262481;-0.617768595;0.0857691793;1.04745293;-0.4;0.0346252604;10;1.06533294;1;1
25.878050;1.04745291;-0.666666667;0.0577096036;-0.636464786;0.0550953683;1.06476587;1.04262583;-0.61776802;0.0857690917;1.04745292;-0.4;0.0346252591;10;1.06533294;1;1
25.893050;1.04745302;-0.666666667;0.0577180121;-0.636465094;0.0551030336;1.06476889;1.04262595;-0.617768103;0.0857772013;1.0474526;-0.4;0.0346304273;10;1.06533291;1;1
25.894050;1.04745302;-0.666666667;0.0577196907;-0.6364651;0.0551046156;1.06476889;1.04262595;-0.617768099;0.0857788171;1.04745258;-0.4;0.0346314486;10;1.06533293;1;1
25.895050;1.04745301;-0.666666667;0.0577197038;-0.636465105;0.0551046091;1.06476889;1.04262694;-0.617767502;0.0857787526;1.04745256;-0.4;0.0346314701;10;1.06533295;1;1
25.899050;1.04745298;-0.666666667;0.0577214266;-0.636465109;0.0551062019;1.06476989;1.04262688;-0.617767477;0.0857820253;1.04745253;-0.4;0.0346325563;10;1.06533304;1;1
25.900050;1.04745398;-0.666666667;0.057723106;-0.636464499;0.0551077462;1.06476988;1.04262686;-0.617767469;0.0857820449;1.04745352;-0.4;0.0346335773;10;1.06533307;1;1
25.910050;1.04745398;-0.666666667;0.0577281814;-0.636464406;0.0551125921;1.06477179;1.04262662;-0.617767402;0.0857870071;1.0474536;-0.4;0.0346367979;10;1.06533336;1;1
25.911050;1.04745398;-0.666666667;0.057728188;-0.63646439;0.0551125966;1.06477278;1.04262759;-0.61776681;0.0857885375;1.04745362;-0.4;0.0346368187;10;1.06533338;1;1
25.920050;1.04745403;-0.666666667;0.0577332696;-0.636464215;0.0551173774;1.06477367;1.04262741;-0.6177668;0.0857934273;1.04745384;-0.4;0.0346399305;10;1.06533346;1;1
25.925050;1.04745408;-0.666666667;0.057736666;-0.636464089;0.0551205792;1.06477463;1.04262728;-0.617766781;0.0857966248;1.04745396;-0.4;0.0346419146;10;1.06533345;1;1
25.926050;1.0474541;-0.666666667;0.0577383492;-0.636464063;0.0551221782;1.06477562;1.04262825;-0.617766184;0.0857965382;1.04745398;-0.4;0.0346429065;10;1.06533344;1;1
25.932050;1.04745418;-0.666666667;0.0577418069;-0.636463917;0.0551254379;1.06477659;1.04262808;-0.617766186;0.0857996807;1.04745409;-0.4;0.0346448608;10;1.06533335;1;1
25.933050;1.04745519;-0.666666667;0.0577418291;-0.636463288;0.0551254037;1.06477659;1.04262806;-0.617766193;0.0857996672;1.04745511;-0.4;0.0346448558;10;1.06533334;1;1
25.941050;1.04745526;-0.666666667;0.0577470174;-0.636463145;0.0551303526;1.06477864;1.04262794;-0.617766301;0.0858042855;1.04745519;-0.4;0.0346478188;10;1.06533334;1;1
25.942050;1.04745526;-0.666666667;0.0577470442;-0.636463128;0.0551303726;1.06477864;1.04262893;-0.617765723;0.0858057713;1.04745519;-0.4;0.0346478135;10;1.06533335;1;1
25.956050;1.04745508;-0.666666667;0.0577557457;-0.636462906;0.0551383757;1.06478165;1.04262882;-0.617765639;0.0858133124;1.04745502;-0.4;0.0346526936;10;1.06533348;1;1
25.957050;1.04745506;-0.666666667;0.0577574321;-0.636462887;0.0551399579;1.06478165;1.04262981;-0.617765026;0.0858132046;1.047455;-0.4;0.0346536848;10;1.06533349;1;1
25.964050;1.04745492;-0.666666667;0.0577608543;-0.636462795;0.0551430982;1.06478371;1.04262974;-0.617764879;0.0858178916;1.04745488;-0.4;0.0346556147;10;1.06533351;1;1
25.965050;1.04745591;-0.666666667;0.0577625254;-0.636462183;0.055144636;1.06478373;1.04262973;-0.617764862;0.0858178859;1.04745587;-0.4;0.0346566045;10;1.06533351;1;1
25.971050;1.04745585;-0.666666667;0.0577658391;-0.636462212;0.0551478292;1.06478482;1.04262973;-0.617764802;0.0858210802;1.04745581;-0.4;0.0346585459;10;1.06533347;1;1
25.972050;1.04745585;-0.666666667;0.0577658291;-0.636462224;0.0551478305;1.06478483;1.04263072;-0.617764209;0.0858226009;1.0474558;-0.4;0.0346585377;10;1.06533345;1;1
25.985050;1.04745593;-0.666666667;0.057773908;-0.636462365;0.0551556067;1.06478797;1.04263077;-0.617764216;0.0858291198;1.04745572;-0.4;0.0346635227;10;1.06533303;1;1
25.986050;1.04745594;-0.666666667;0.0577738771;-0.636462372;0.0551555776;1.06478797;1.04263178;-0.617763621;0.0858306404;1.04745572;-0.4;0.0346635256;10;1.06533299;1;1
25.995050;1.04745605;-0.666666667;0.0577801738;-0.636462368;0.0551617158;1.06478982;1.04263183;-0.617763592;0.0858354244;1.04745576;-0.4;0.0346675382;10;1.06533262;1;1
25.996050;1.04745707;-0.666666667;0.0577801265;-0.636461749;0.0551616495;1.06479079;1.04263183;-0.617763592;0.0858370171;1.04745677;-0.4;0.034667535;10;1.06533259;1;1
26.000050;1.04745711;-0.666666667;0.057783269;-0.636461687;0.0551648111;1.06479068;1.04263182;-0.6177636;0.0858385923;1.04745679;-0.4;0.034669513;10;1.06533252;1;1
26.001050;1.04745712;-0.666666667;0.0577832211;-0.636461669;0.0551648135;1.06479165;1.04263282;-0.617763011;0.0858401032;1.04745679;-0.4;0.0346695058;10;1.06533251;1;1
26.014050;1.04745709;-0.666666667;0.0577910553;-0.636461386;0.05517287;1.06479433;1.04263271;-0.617763004;0.0858480357;1.04745676;-0.4;0.0346743251;10;1.06533262;1;1
26.015050;1.04745709;-0.666666667;0.0577910389;-0.63646137;0.0551728777;1.06479431;1.0426337;-0.617762413;0.0858479546;1.04745676;-0.4;0.0346743135;10;1.06533264;1;1
26.025050;1.04745711;-0.666666667;0.0577976426;-0.636461363;0.0551793631;1.0647961;1.04263364;-0.617762503;0.0858543839;1.04745673;-0.4;0.0346783779;10;1.06533291;1;1
26.026050;1.04745812;-0.666666667;0.0577993073;-0.63646077;0.0551809136;1.06479609;1.04263364;-0.617762517;0.0858543877;1.04745773;-0.4;0.0346794003;10;1.06533294;1;1
26.028050;1.04745814;-0.666666667;0.0577993046;-0.636460804;0.0551809334;1.06479708;1.04263362;-0.617762545;0.0858559944;1.04745772;-0.4;0.0346794494;10;1.06533298;1;1
26.029050;1.04745815;-0.666666667;0.0578009708;-0.636460823;0.0551825321;1.06479708;1.04263461;-0.617761966;0.0858559167;1.04745772;-0.4;0.0346804753;10;1.065333;1;1
26.042050;1.04745825;-0.666666667;0.057809388;-0.636461065;0.0551905271;1.06480026;1.04263444;-0.617762112;0.085865645;1.04745776;-0.4;0.0346857503;10;1.06533313;1;1
26.043050;1.04745825;-0.666666667;0.0578094015;-0.636461079;0.0551905361;1.06480028;1.04263543;-0.617761529;0.0858655823;1.04745777;-0.4;0.0346857629;10;1.06533313;1;1
26.054050;1.04745819;-0.666666667;0.0578179338;-0.636461192;0.055198638;1.0648035;1.0426353;-0.617761525;0.0858721656;1.04745794;-0.4;0.0346908665;10;1.06533309;1;1
26.055050;1.04745919;-0.666666667;0.0578179557;-0.636460588;0.0551985966;1.06480351;1.0426353;-0.617761515;0.0858737708;1.04745896;-0.4;0.0346908774;10;1.06533308;1;1
26.056050;1.04745919;-0.666666667;0.0578196446;-0.636460591;0.0552001983;1.06480352;1.0426353;-0.617761503;0.0858737759;1.04745897;-0.4;0.0346918889;10;1.06533308;1;1
26.057050;1.04745918;-0.666666667;0.0578196668;-0.636460594;0.0552002077;1.06480453;1.0426363;-0.617760899;0.0858752958;1.04745898;-0.4;0.034691901;10;1.06533307;1;1
26.069050;1.04745928;-0.666666667;0.0578282065;-0.636460621;0.0552081648;1.06480667;1.04263647;-0.617760648;0.0858816231;1.04745907;-0.4;0.0346971014;10;1.06533297;1;1
26.070050;1.04745929;-0.666666667;0.0578282156;-0.636460624;0.0552081606;1.06480768;1.04263749;-0.617760029;0.085883122;1.04745908;-0.4;0.0346971252;10;1.06533296;1;1
26.083050;1.04745927;-0.666666667;0.0578365203;-0.636460801;0.0552160814;1.06481083;1.04263765;-0.617759907;0.0858908498;1.04745917;-0.4;0.0347024315;10;1.06533286;1;1
26.084050;1.04746026;-0.666666667;0.0578381724;-0.636460217;0.0552176187;1.06481084;1.04263866;-0.617759328;0.0858907497;1.04746018;-0.4;0.0347034485;10;1.06533286;1;1
26.096050;1.04746004;-0.666666667;0.0578462482;-0.636460512;0.0552256249;1.06481388;1.04263879;-0.617759631;0.0858986151;1.04746023;-0.4;0.0347085971;10;1.06533295;1;1
26.097050;1.04746001;-0.666666667;0.0578462245;-0.636460539;0.0552256358;1.06481388;1.0426398;-0.617759068;0.0859001268;1.04746024;-0.4;0.0347085979;10;1.06533296;1;1
26.109050;1.04745978;-0.666666667;0.0578542763;-0.636460839;0.0552336892;1.06481687;1.04263989;-0.617759381;0.0859081381;1.04746033;-0.4;0.0347134586;10;1.06533312;1;1
26.110050;1.04745977;-0.666666667;0.05785426;-0.636460856;0.0552336942;1.06481688;1.0426409;-0.617758811;0.0859080628;1.04746033;-0.4;0.0347134424;10;1.06533314;1;1
26.111050;1.04745976;-0.666666667;0.0578559125;-0.63646087;0.0552352909;1.06481688;1.0426409;-0.617758832;0.0859096691;1.04746034;-0.4;0.0347144263;10;1.06533316;1;1
26.112050;1.04746075;-0.666666667;0.0578559004;-0.636460273;0.0552352443;1.06481788;1.04264091;-0.617758854;0.0859096776;1.04746135;-0.4;0.0347144108;10;1.06533317;1;1
26.122050;1.04746074;-0.666666667;0.0578625681;-0.636460223;0.0552416662;1.06481988;1.04264103;-0.61775902;0.085916163;1.0474614;-0.4;0.0347183078;10;1.06533328;1;1
26.123050;1.04746075;-0.666666667;0.0578642512;-0.636460206;0.0552432582;1.06481988;1.04264205;-0.617758434;0.0859176912;1.04746141;-0.4;0.0347193019;10;1.06533327;1;1
26.136050;1.0474609;-0.666666667;0.0578730512;-0.636460047;0.0552512483;1.06482388;1.04264236;-0.617758404;0.0859258666;1.04746136;-0.4;0.0347241924;10;1.06533313;1;1
26.137050;1.04746091;-0.666666667;0.0578747661;-0.636460043;0.0552528486;1.06482388;1.04264338;-0.617757811;0.0859257946;1.04746134;-0.4;0.034725181;10;1.06533312;1;1
26.139050;1.04746092;-0.666666667;0.0578765263;-0.636460033;0.0552544631;1.06482389;1.04264343;-0.617757813;0.0859274113;1.04746131;-0.4;0.0347261573;10;1.06533309;1;1
26.140050;1.04746193;-0.666666667;0.0578765703;-0.636459418;0.0552544246;1.0648239;1.04264346;-0.617757815;0.0859290172;1.04746229;-0.4;0.0347261454;10;1.06533308;1;1
26.148050;1.04746194;-0.666666667;0.0578818421;-0.636459317;0.0552593293;1.06482599;1.04264362;-0.617757892;0.0859337953;1.04746209;-0.4;0.0347290621;10;1.06533297;1;1
26.149050;1.04746193;-0.666666667;0.0578835336;-0.636459298;0.0552609337;1.064827;1.04264464;-0.61775731;0.0859352975;1.04746207;-0.4;0.0347300529;10;1.06533295;1;1
26.161050;1.04746173;-0.666666667;0.0578919876;-0.636459175;0.0552689349;1.06483021;1.04264481;-0.617757261;0.0859430005;1.04746176;-0.4;0.0347350327;10;1.06533278;1;1
26.162050;1.04746171;-0.666666667;0.0578919797;-0.636459182;0.0552689303;1.06483022;1.04264582;-0.617756649;0.0859428933;1.04746174;-0.4;0.0347350401;10;1.06533278;1;1
26.166050;1.04746164;-0.666666667;0.0578952663;-0.636459221;0.0552720881;1.06483126;1.04264585;-0.617756543;0.0859460013;1.04746169;-0.4;0.0347370667;10;1.06533281;1;1
26.167050;1.04746262;-0.666666667;0.0578952524;-0.636458624;0.0552720293;1.06483126;1.04264586;-0.617756512;0.0859459818;1.04746268;-0.4;0.0347370705;10;1.06533282;1;1
26.174050;1.04746262;-0.666666667;0.0579001581;-0.63645866;0.0552767733;1.06483335;1.04264585;-0.617756301;0.085950648;1.04746269;-0.4;0.0347400518;10;1.06533291;1;1
26.175050;1.04746263;-0.666666667;0.0579018139;-0.636458662;0.0552783628;1.06483337;1.04264684;-0.617755681;0.0859521456;1.04746269;-0.4;0.0347410453;10;1.06533292;1;1
26.187050;1.04746295;-0.666666667;0.0579101249;-0.636458651;0.0552862841;1.06483672;1.04264673;-0.617755489;0.0859599642;1.04746277;-0.4;0.0347459997;10;1.06533298;1;1
26.188050;1.04746299;-0.666666667;0.0579101297;-0.636458651;0.0552862762;1.06483675;1.04264772;-0.61775489;0.0859598765;1.04746278;-0.4;0.0347460013;10;1.06533298;1;1
26.193050;1.04746317;-0.666666667;0.05791516;-0.636458647;0.0552909969;1.06483891;1.04264768;-0.61775486;0.0859630804;1.04746284;-0.4;0.0347490328;10;1.06533298;1;1
26.194050;1.0474642;-0.666666667;0.0579151676;-0.636458039;0.0552909319;1.06483893;1.04264768;-0.617754853;0.0859646857;1.04746385;-0.4;0.034749045;10;1.06533299;1;1
26.195050;1.04746423;-0.666666667;0.0579151757;-0.636458039;0.0552909195;1.06483895;1.04264767;-0.617754846;0.085964694;1.04746386;-0.4;0.0347490591;10;1.06533299;1;1
26.199050;1.04746432;-0.666666667;0.0579185456;-0.636458049;0.0552940533;1.06484;1.04264763;-0.617754821;0.0859679366;1.04746392;-0.4;0.0347511306;10;1.065333;1;1
26.200050;1.04746434;-0.666666667;0.0579202219;-0.636458053;0.0552956323;1.06484101;1.04264862;-0.617754223;0.0859678678;1.04746393;-0.4;0.0347521509;10;1.065333;1;1
26.209050;1.04746435;-0.666666667;0.0579252915;-0.636458098;0.0553003088;1.064843;1.04264851;-0.617754215;0.0859744153;1.04746402;-0.4;0.0347553448;10;1.06533298;1;1
26.212050;1.04746431;-0.666666667;0.0579286276;-0.636458097;0.0553034683;1.06484397;1.04264847;-0.617754212;0.0859776853;1.04746403;-0.4;0.0347573982;10;1.06533296;1;1
26.213050;1.04746429;-0.666666667;0.0579286259;-0.636458094;0.0553034638;1.06484396;1.04264946;-0.617753618;0.0859776303;1.04746403;-0.4;0.0347574124;10;1.06533296;1;1
26.220050;1.04746418;-0.666666667;0.0579335996;-0.636458061;0.0553082548;1.06484584;1.04264939;-0.61775356;0.0859826504;1.04746403;-0.4;0.0347604323;10;1.06533298;1;1
26.221050;1.04746517;-0.666666667;0.0579352659;-0.636457449;0.0553098002;1.06484582;1.04264939;-0.617753542;0.0859842845;1.04746503;-0.4;0.0347614242;10;1.06533298;1;1
26.224050;1.04746513;-0.666666667;0.0579369452;-0.636457433;0.0553114119;1.06484674;1.04264938;-0.617753471;0.0859859871;1.04746503;-0.4;0.0347623856;10;1.06533301;1;1
26.225050;1.04746512;-0.666666667;0.057936954;-0.636457428;0.0553114182;1.06484671;1.04265038;-0.617752848;0.0859859358;1.04746503;-0.4;0.0347623685;10;1.06533301;1;1
26.237050;1.04746508;-0.666666667;0.0579471119;-0.6364574;0.0553209729;1.06484937;1.04265037;-0.617752427;0.085995666;1.04746497;-0.4;0.0347681204;10;1.06533302;1;1
26.238050;1.04746508;-0.666666667;0.05794712;-0.636457398;0.0553209707;1.06484935;1.04265136;-0.617751803;0.0859955817;1.04746496;-0.4;0.0347681041;10;1.06533303;1;1
26.246050;1.04746506;-0.666666667;0.0579537834;-0.63645734;0.0553273332;1.06485122;1.04265125;-0.617751594;0.0860019261;1.04746487;-0.4;0.0347719877;10;1.06533316;1;1
26.247050;1.04746606;-0.666666667;0.0579537736;-0.636456717;0.0553272789;1.0648522;1.04265123;-0.61775157;0.0860019136;1.04746586;-0.4;0.0347719743;10;1.06533318;1;1
26.249050;1.04746606;-0.666666667;0.0579554143;-0.636456681;0.0553288614;1.06485219;1.0426512;-0.617751524;0.0860034824;1.04746584;-0.4;0.0347729487;10;1.06533324;1;1
26.250050;1.04746606;-0.666666667;0.0579553982;-0.63645666;0.0553288538;1.06485218;1.04265218;-0.617750907;0.0860033829;1.04746583;-0.4;0.0347729368;10;1.06533327;1;1
26.262050;1.04746622;-0.666666667;0.0579651573;-0.636456491;0.0553381377;1.06485508;1.04265199;-0.617750672;0.0860127367;1.04746568;-0.4;0.0347789162;10;1.06533364;1;1
26.263050;1.04746623;-0.666666667;0.0579651449;-0.636456491;0.05533811;1.06485607;1.04265298;-0.617750075;0.0860126377;1.04746567;-0.4;0.0347789313;10;1.06533367;1;1
26.272050;1.04746629;-0.666666667;0.0579717847;-0.63645656;0.0553442969;1.06485804;1.042653;-0.61775016;0.0860189493;1.04746558;-0.4;0.0347831443;10;1.0653339;1;1
26.273050;1.04746729;-0.666666667;0.0579734549;-0.636455966;0.0553458286;1.06485804;1.04265302;-0.617750179;0.0860205407;1.04746657;-0.4;0.0347841697;10;1.06533391;1;1
26.274050;1.0474673;-0.666666667;0.0579734591;-0.63645598;0.0553458251;1.06485905;1.04265304;-0.617750198;0.0860205334;1.04746656;-0.4;0.0347841933;10;1.06533393;1;1
26.275050;1.0474673;-0.666666667;0.0579751304;-0.636455996;0.0553474155;1.06485906;1.04265406;-0.617749625;0.0860220419;1.04746655;-0.4;0.0347852148;10;1.06533395;1;1
26.286050;1.04746724;-0.666666667;0.0579817989;-0.636456257;0.0553538019;1.0648621;1.04265429;-0.61774983;0.086030006;1.04746652;-0.4;0.0347893158;10;1.065334;1;1
26.287050;1.04746722;-0.666666667;0.0579834591;-0.636456281;0.0553553867;1.0648621;1.04265531;-0.617749256;0.086029924;1.04746653;-0.4;0.03479032;10;1.065334;1;1
26.298050;1.0474669;-0.666666667;0.0579917427;-0.636456425;0.0553631462;1.06486498;1.04265537;-0.617749426;0.0860378924;1.04746676;-0.4;0.0347953773;10;1.06533401;1;1
26.299050;1.04746788;-0.666666667;0.0579917469;-0.636455811;0.0553630723;1.06486498;1.04265637;-0.617748844;0.0860378055;1.04746778;-0.4;0.0347953796;10;1.06533401;1;1
26.310050;1.04746772;-0.666666667;0.0580001539;-0.636455583;0.0553709984;1.06486799;1.04265639;-0.617748928;0.0860457334;1.047468;-0.4;0.0348003647;10;1.06533394;1;1
26.311050;1.04746772;-0.666666667;0.0580018227;-0.636455561;0.0553726014;1.064868;1.0426574;-0.61774834;0.0860472456;1.04746802;-0.4;0.0348013536;10;1.06533392;1;1
26.322050;1.04746796;-0.666666667;0.0580101333;-0.636455459;0.0553806875;1.06487109;1.0426576;-0.617748483;0.0860552829;1.04746828;-0.4;0.0348061894;10;1.0653336;1;1
26.323050;1.04746798;-0.666666667;0.0580101289;-0.636455465;0.0553806931;1.0648721;1.04265862;-0.617747911;0.0860552082;1.0474683;-0.4;0.0348061788;10;1.06533356;1;1
26.324050;1.04746901;-0.666666667;0.0580117898;-0.636454864;0.0553822359;1.06487211;1.04265864;-0.61774793;0.0860568147;1.04746932;-0.4;0.0348071689;10;1.06533352;1;1
26.335050;1.0474692;-0.666666667;0.0580183323;-0.636455058;0.0553886771;1.06487526;1.04265876;-0.617748053;0.0860649145;1.04746939;-0.4;0.034811146;10;1.06533305;1;1
26.336050;1.04746921;-0.666666667;0.0580199869;-0.636455083;0.0553902762;1.06487528;1.04265975;-0.61774746;0.0860648413;1.04746939;-0.4;0.0348121536;10;1.06533301;1;1
26.338050;1.04746923;-0.666666667;0.0580216277;-0.636455133;0.0553918808;1.06487531;1.04265973;-0.617747452;0.0860664557;1.04746937;-0.4;0.0348131736;10;1.06533293;1;1
26.347050;1.04746929;-0.666666667;0.0580281592;-0.6364553;0.0553982496;1.0648784;1.04265953;-0.617747337;0.0860728678;1.0474692;-0.4;0.034817313;10;1.06533263;1;1
26.348050;1.04746928;-0.666666667;0.0580281475;-0.636455312;0.0553982417;1.06487841;1.0426605;-0.617746729;0.0860743829;1.04746918;-0.4;0.0348173288;10;1.0653326;1;1
26.349050;1.04746928;-0.666666667;0.0580298042;-0.636455323;0.0553998228;1.06487842;1.04266047;-0.617746714;0.0860743823;1.04746916;-0.4;0.0348183438;10;1.06533257;1;1
26.350050;1.04747027;-0.666666667;0.0580297958;-0.636454724;0.0553997582;1.06487942;1.04266044;-0.6177467;0.0860759806;1.04747013;-0.4;0.0348183578;10;1.06533254;1;1
26.359050;1.04747012;-0.666666667;0.0580364267;-0.636454712;0.055405998;1.06488147;1.04266019;-0.61774664;0.086082371;1.04747004;-0.4;0.0348224313;10;1.0653324;1;1
26.360050;1.0474701;-0.666666667;0.0580380943;-0.636454695;0.0554075806;1.06488148;1.04266117;-0.617746047;0.0860822894;1.04747004;-0.4;0.0348234343;10;1.0653324;1;1
26.371050;1.04746992;-0.666666667;0.0580465724;-0.636454381;0.0554155248;1.06488465;1.042661;-0.617746025;0.0860903311;1.0474701;-0.4;0.034828396;10;1.06533258;1;1
26.372050;1.04746991;-0.666666667;0.0580465906;-0.636454352;0.055415522;1.06488566;1.04266199;-0.617745428;0.0860918517;1.04747012;-0.4;0.0348283875;10;1.0653326;1;1
26.374050;1.04746989;-0.666666667;0.0580482896;-0.636454302;0.0554171035;1.06488567;1.04266197;-0.617745418;0.0860934597;1.04747015;-0.4;0.0348293687;10;1.06533264;1;1
26.375050;1.04747088;-0.666666667;0.0580499696;-0.636453674;0.0554186349;1.06488568;1.04266196;-0.617745412;0.0860934653;1.04747117;-0.4;0.0348303578;10;1.06533265;1;1
26.383050;1.04747086;-0.666666667;0.0580549661;-0.636453593;0.0554233237;1.06488767;1.04266192;-0.617745365;0.0860999521;1.04747132;-0.4;0.0348332305;10;1.06533271;1;1
26.384050;1.04747086;-0.666666667;0.0580566201;-0.636453589;0.055424904;1.06488867;1.04266292;-0.617744765;0.0860998886;1.04747134;-0.4;0.0348342141;10;1.06533272;1;1
26.395050;1.04747094;-0.666666667;0.0580647847;-0.636453542;0.0554327627;1.06489158;1.04266305;-0.617744713;0.086108139;1.04747153;-0.4;0.0348391896;10;1.06533274;1;1
26.396050;1.04747095;-0.666666667;0.0580647714;-0.636453538;0.0554327583;1.06489156;1.04266406;-0.617744114;0.0861096759;1.04747154;-0.4;0.0348391994;10;1.06533275;1;1
26.400050;1.047471;-0.666666667;0.058068065;-0.636453525;0.0554359359;1.06489247;1.0426641;-0.617744087;0.0861113461;1.04747154;-0.4;0.0348412365;10;1.06533276;1;1
26.401050;1.04747201;-0.666666667;0.0580697258;-0.636452915;0.0554374758;1.06489244;1.0426641;-0.617744082;0.0861129598;1.04747254;-0.4;0.0348422442;10;1.06533276;1;1
26.407050;1.04747208;-0.666666667;0.058073063;-0.636452917;0.0554406631;1.06489431;1.04266412;-0.61774408;0.0861178336;1.04747249;-0.4;0.0348442769;10;1.06533278;1;1
26.408050;1.04747209;-0.666666667;0.0580747366;-0.636452918;0.0554422527;1.06489429;1.04266512;-0.617743492;0.0861177631;1.04747248;-0.4;0.0348452833;10;1.06533278;1;1
26.418050;1.04747214;-0.666666667;0.058081514;-0.636452966;0.0554486186;1.06489714;1.04266506;-0.617743606;0.0861258637;1.04747234;-0.4;0.0348493751;10;1.06533278;1;1
26.419050;1.04747214;-0.666666667;0.0580831917;-0.636452975;0.0554502177;1.06489713;1.04266605;-0.617743028;0.0861257911;1.04747233;-0.4;0.0348503814;10;1.06533277;1;1
26.425050;1.04747212;-0.666666667;0.0580865815;-0.636453045;0.055453493;1.0648991;1.04266599;-0.617743095;0.0861306324;1.0474723;-0.4;0.0348524074;10;1.06533268;1;1
26.426050;1.04747311;-0.666666667;0.0580882574;-0.636452451;0.0554550533;1.0648991;1.04266598;-0.617743102;0.0861306351;1.0474733;-0.4;0.0348534127;10;1.06533266;1;1
26.430050;1.04747309;-0.666666667;0.0580916286;-0.6364525;0.0554583382;1.06490013;1.04266594;-0.617743107;0.0861338199;1.0474733;-0.4;0.0348554392;10;1.06533256;1;1
26.431050;1.04747309;-0.666666667;0.0580916366;-0.636452512;0.0554583664;1.06490014;1.04266693;-0.617742509;0.0861353267;1.0474733;-0.4;0.034855446;10;1.06533254;1;1
26.442050;1.04747299;-0.666666667;0.0581000225;-0.636452688;0.0554665641;1.06490321;1.04266689;-0.617742383;0.0861431319;1.04747338;-0.4;0.034860479;10;1.06533234;1;1
26.443050;1.04747297;-0.666666667;0.0581016893;-0.63645271;0.0554681676;1.06490422;1.0426679;-0.617741784;0.0861430344;1.04747338;-0.4;0.0348614777;10;1.06533234;1;1
26.450050;1.04747284;-0.666666667;0.0581066561;-0.636452904;0.0554730277;1.06490524;1.04266802;-0.61774178;0.0861477672;1.04747336;-0.4;0.0348644286;10;1.06533241;1;1
26.451050;1.04747383;-0.666666667;0.0581066492;-0.636452327;0.0554729899;1.06490624;1.04266805;-0.617741782;0.0861493629;1.04747435;-0.4;0.034864417;10;1.06533243;1;1
26.454050;1.04747379;-0.666666667;0.0581099649;-0.636452414;0.0554762175;1.06490724;1.04266813;-0.61774179;0.0861509611;1.04747431;-0.4;0.0348663812;10;1.0653325;1;1
26.455050;1.04747378;-0.666666667;0.0581099609;-0.636452439;0.0554762315;1.06490723;1.04266916;-0.617741201;0.0861524787;1.04747429;-0.4;0.0348663702;10;1.06533253;1;1
26.466050;1.04747393;-0.666666667;0.0581183747;-0.636452481;0.0554842168;1.06491023;1.04266944;-0.617741303;0.0861605464;1.04747399;-0.4;0.0348713107;10;1.06533292;1;1
26.467050;1.04747397;-0.666666667;0.0581200571;-0.636452464;0.0554857993;1.06491024;1.04267046;-0.617740724;0.0861604773;1.04747397;-0.4;0.0348723117;10;1.06533296;1;1
26.475050;1.04747425;-0.666666667;0.0581251657;-0.636452249;0.0554904563;1.06491239;1.04267058;-0.617740774;0.0861670364;1.04747384;-0.4;0.0348753699;10;1.06533318;1;1
26.476050;1.04747528;-0.666666667;0.0581268417;-0.636451608;0.0554919779;1.06491241;1.04267058;-0.617740771;0.0861670612;1.04747483;-0.4;0.0348763781;10;1.0653332;1;1
26.478050;1.04747533;-0.666666667;0.0581285224;-0.63645154;0.0554935385;1.06491345;1.04267058;-0.61774076;0.0861687065;1.04747482;-0.4;0.0348773905;10;1.06533323;1;1
26.479050;1.04747535;-0.666666667;0.0581285271;-0.636451504;0.0554935255;1.06491347;1.04267158;-0.617740159;0.0861702436;1.04747481;-0.4;0.0348773944;10;1.06533325;1;1
26.490050;1.04747534;-0.666666667;0.05813681;-0.636451083;0.0555015057;1.06491662;1.04267138;-0.617740019;0.0861783447;1.04747478;-0.4;0.0348823702;10;1.06533342;1;1
26.491050;1.04747534;-0.666666667;0.058138465;-0.636451047;0.0555031113;1.06491662;1.04267236;-0.617739417;0.0861782629;1.04747478;-0.4;0.0348833648;10;1.06533344;1;1
26.500050;1.04747533;-0.666666667;0.0581449993;-0.636450795;0.0555096397;1.06491966;1.04267225;-0.617739365;0.0861862009;1.04747476;-0.4;0.0348873211;10;1.06533356;1;1
26.501050;1.04747633;-0.666666667;0.058144989;-0.636450172;0.0555096074;1.06491966;1.04267224;-0.617739359;0.0861861837;1.04747576;-0.4;0.0348873189;10;1.06533357;1;1
26.502050;1.04747634;-0.666666667;0.0581466477;-0.636450158;0.0555112195;1.06491966;1.04267224;-0.617739352;0.0861861636;1.04747576;-0.4;0.034888317;10;1.06533358;1;1
26.503050;1.04747634;-0.666666667;0.0581466422;-0.636450147;0.0555112404;1.06492067;1.04267323;-0.61773875;0.0861876563;1.04747577;-0.4;0.0348883152;10;1.06533358;1;1
26.514050;1.04747642;-0.666666667;0.0581550358;-0.63645013;0.0555194043;1.06492368;1.04267326;-0.617738625;0.0861953175;1.0474758;-0.4;0.0348932717;10;1.06533359;1;1
26.515050;1.04747643;-0.666666667;0.0581567113;-0.636450141;0.0555210143;1.06492368;1.04267426;-0.617738029;0.0861952076;1.0474758;-0.4;0.0348942662;10;1.06533359;1;1
26.525050;1.04747645;-0.666666667;0.0581633962;-0.636450355;0.0555275739;1.06492668;1.04267418;-0.617738068;0.0862030258;1.04747589;-0.4;0.0348982567;10;1.06533365;1;1
26.526050;1.04747644;-0.666666667;0.0581650631;-0.636450381;0.0555291827;1.06492667;1.04267517;-0.617737485;0.086202933;1.0474759;-0.4;0.0348992612;10;1.06533366;1;1
26.527050;1.04747743;-0.666666667;0.0581650638;-0.6364498;0.0555291469;1.06492667;1.04267516;-0.617737495;0.0862045226;1.04747691;-0.4;0.0348992663;10;1.06533366;1;1
26.532050;1.04747737;-0.666666667;0.0581700776;-0.636449951;0.055534008;1.06492862;1.04267511;-0.617737576;0.0862076892;1.04747695;-0.4;0.0349023067;10;1.06533367;1;1
26.533050;1.04747735;-0.666666667;0.0581700819;-0.636449985;0.0555340271;1.06492861;1.0426751;-0.617736;0.0862092839;1.04747696;-0.4;0.0349023191;10;1.06533366;1;1
26.537050;1.04747729;-0.666666667;0.0581734274;-0.636450123;0.0555372917;1.06492957;1.04267507;-0.617736105;0.0862124714;1.04747698;-0.4;0.0349043837;10;1.06533361;1;1
26.538050;1.04747727;-0.666666667;0.0581734279;-0.636450158;0.0555373123;1.06492956;1.04267606;-0.617735541;0.0862123875;1.04747699;-0.4;0.034904403;10;1.0653336;1;1
26.549050;1.04747718;-0.666666667;0.0581817305;-0.636450516;0.0555454108;1.06493263;1.042676;-0.617735813;0.0862203536;1.04747713;-0.4;0.0349096274;10;1.06533339;1;1
26.550050;1.04747717;-0.666666667;0.058183394;-0.636450539;0.055547005;1.06493264;1.04267699;-0.61773523;0.0862218601;1.04747714;-0.4;0.0349106443;10;1.06533337;1;1
26.551050;1.04747717;-0.666666667;0.0581833901;-0.63645056;0.0555470064;1.06493366;1.04267699;-0.617735236;0.0862218494;1.04747715;-0.4;0.0349106604;10;1.06533336;1;1
26.552050;1.04747817;-0.666666667;0.0581850521;-0.636449971;0.0555485442;1.06493367;1.04267699;-0.617735239;0.0862218376;1.04747816;-0.4;0.0349116757;10;1.06533336;1;1
26.561050;1.04747819;-0.666666667;0.0581916175;-0.636449993;0.0555548456;1.06493572;1.04267702;-0.617735108;0.0862297289;1.04747817;-0.4;0.0349158099;10;1.06533345;1;1
26.562050;1.04747819;-0.666666667;0.0581916007;-0.63644998;0.0555548304;1.06493673;1.04267803;-0.617734492;0.0862296377;1.04747816;-0.4;0.034915825;10;1.06533348;1;1
26.573050;1.04747808;-0.666666667;0.0581997772;-0.636449799;0.05556263;1.06493976;1.04267811;-0.617734225;0.086237573;1.04747798;-0.4;0.0349208614;10;1.06533378;1;1
26.574050;1.04747806;-0.666666667;0.0582014413;-0.636449782;0.0555642137;1.06493976;1.04267911;-0.617733614;0.0862390866;1.04747797;-0.4;0.034921842;10;1.06533379;1;1
26.576050;1.04747804;-0.666666667;0.0582031106;-0.636449749;0.0555657928;1.06493976;1.04267912;-0.617733583;0.0862406812;1.04747794;-0.4;0.0349227862;10;1.06533379;1;1
26.577050;1.04747903;-0.666666667;0.0582031156;-0.636449125;0.0555657344;1.06494076;1.04267913;-0.617733568;0.0862406793;1.04747893;-0.4;0.0349227497;10;1.06533379;1;1
26.585050;1.04747899;-0.666666667;0.0582099072;-0.636449006;0.0555720633;1.06494282;1.04267913;-0.617733463;0.0862470628;1.04747891;-0.4;0.0349263049;10;1.06533364;1;1
26.586050;1.04747899;-0.666666667;0.0582099326;-0.636448992;0.0555720607;1.06494284;1.04268013;-0.617732859;0.0862469798;1.04747891;-0.4;0.0349262407;10;1.0653336;1;1
26.597050;1.04747903;-0.666666667;0.0582186135;-0.636448824;0.0555801014;1.06494593;1.04268017;-0.617732848;0.0862549551;1.04747904;-0.4;0.0349306955;10;1.06533328;1;1
26.598050;1.04747904;-0.666666667;0.0582203075;-0.636448803;0.0555817077;1.06494594;1.04268118;-0.617732268;0.086256468;1.04747905;-0.4;0.0349316707;10;1.06533326;1;1
26.601050;1.04747909;-0.666666667;0.0582220429;-0.636448737;0.0555833461;1.06494697;1.04268119;-0.617732315;0.0862580551;1.04747908;-0.4;0.034932624;10;1.06533319;1;1
26.602050;1.0474801;-0.666666667;0.0582237275;-0.636448106;0.0555848995;1.06494697;1.04268119;-0.617732334;0.08625805;1.04748008;-0.4;0.0349336174;10;1.06533317;1;1
26.609050;1.04748021;-0.666666667;0.0582287906;-0.636447953;0.0555897583;1.06494902;1.04268118;-0.617732502;0.0862644032;1.04748005;-0.4;0.0349366883;10;1.06533306;1;1
26.610050;1.04748023;-0.666666667;0.0582287934;-0.636447932;0.0555897679;1.06494902;1.04268218;-0.617731935;0.0862643151;1.04748004;-0.4;0.0349367133;10;1.06533305;1;1
26.621050;1.04748037;-0.666666667;0.0582370763;-0.636447709;0.0555977614;1.0649519;1.04268203;-0.617732102;0.0862722799;1.04748009;-0.4;0.0349420619;10;1.06533301;1;1
26.622050;1.04748038;-0.666666667;0.0582387256;-0.63644769;0.05559935;1.06495288;1.04268302;-0.617731517;0.086273792;1.04748011;-0.4;0.0349430909;10;1.06533301;1;1
26.627050;1.04748046;-0.666666667;0.058241928;-0.636447606;0.0556025056;1.0649538;1.04268296;-0.617731535;0.0862769428;1.04748022;-0.4;0.0349452064;10;1.06533303;1;1
26.628050;1.04748147;-0.666666667;0.0582418948;-0.636446985;0.0556024436;1.06495378;1.04268294;-0.617731534;0.0862769287;1.04748124;-0.4;0.0349452229;10;1.06533303;1;1
26.633050;1.04748155;-0.666666667;0.0582467136;-0.636446925;0.055607145;1.06495572;1.04268283;-0.617731503;0.086281642;1.04748132;-0.4;0.0349482748;10;1.06533305;1;1
