time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
26.634050;1.04748156;-0.666666667;0.0582466771;-0.636446914;0.0556071261;1.06495571;1.04268381;-0.6177309;0.0862815419;1.04748133;-0.4;0.0349482795;10;1.06533305;1;1
26.645050;1.04748151;-0.666666667;0.0582546862;-0.636446907;0.0556148606;1.06495856;1.04268349;-0.617730808;0.0862894311;1.04748124;-0.4;0.0349532464;10;1.0653329;1;1
26.646050;1.04748149;-0.666666667;0.0582563302;-0.636446918;0.0556164342;1.06495855;1.04268447;-0.617730212;0.0862909497;1.04748123;-0.4;0.0349542378;10;1.06533288;1;1
26.652050;1.04748131;-0.666666667;0.0582595473;-0.636447004;0.0556195193;1.06496048;1.04268438;-0.617730185;0.086294204;1.04748114;-0.4;0.034956183;10;1.06533275;1;1
26.653050;1.04748228;-0.666666667;0.0582611974;-0.636446411;0.0556210407;1.06496047;1.04268438;-0.61773018;0.0862958174;1.04748213;-0.4;0.034957173;10;1.06533272;1;1
26.657050;1.04748211;-0.666666667;0.0582644744;-0.636446476;0.0556241506;1.06496146;1.04268437;-0.617730166;0.0862990837;1.04748208;-0.4;0.0349591311;10;1.06533265;1;1
26.658050;1.04748207;-0.666666667;0.0582644636;-0.636446491;0.0556241312;1.06496146;1.04268537;-0.617729571;0.0862990197;1.04748207;-0.4;0.0349591205;10;1.06533264;1;1
26.669050;1.04748168;-0.666666667;0.0582727355;-0.63644659;0.0556319218;1.06496439;1.04268545;-0.61772962;0.0863072921;1.04748206;-0.4;0.0349640193;10;1.06533265;1;1
26.670050;1.04748165;-0.666666667;0.0582727349;-0.636446596;0.0556319133;1.06496437;1.04268647;-0.61772904;0.0863072371;1.04748207;-0.4;0.0349640135;10;1.06533266;1;1
26.678050;1.04748152;-0.666666667;0.0582793927;-0.636446652;0.0556382161;1.06496615;1.04268668;-0.617729131;0.086313734;1.04748223;-0.4;0.0349680491;10;1.06533271;1;1
26.679050;1.04748252;-0.666666667;0.0582793932;-0.636446056;0.0556381566;1.06496712;1.04268671;-0.617729137;0.0863153281;1.04748325;-0.4;0.0349680594;10;1.06533272;1;1
26.681050;1.04748251;-0.666666667;0.0582810622;-0.636446082;0.0556397366;1.06496705;1.04268678;-0.617729143;0.0863153099;1.04748329;-0.4;0.0349690802;10;1.06533272;1;1
26.682050;1.04748251;-0.666666667;0.05828273;-0.636446096;0.055641323;1.06496801;1.04268782;-0.617728551;0.0863168125;1.0474833;-0.4;0.0349700908;10;1.06533272;1;1
26.693050;1.04748256;-0.666666667;0.0582911098;-0.636446173;0.0556492551;1.0649696;1.04268816;-0.61772852;0.0863245973;1.04748325;-0.4;0.0349751876;10;1.06533275;1;1
26.694050;1.04748258;-0.666666667;0.0582911218;-0.636446168;0.0556492587;1.06497058;1.04268919;-0.617727923;0.0863244941;1.04748323;-0.4;0.0349751901;10;1.06533276;1;1
26.704050;1.04748273;-0.666666667;0.0582996283;-0.63644607;0.0556572616;1.06497252;1.04268921;-0.617727782;0.0863323215;1.04748311;-0.4;0.0349801271;10;1.06533287;1;1
26.705050;1.04748375;-0.666666667;0.0582996525;-0.636445449;0.0556572098;1.06497353;1.0426892;-0.617727761;0.0863323141;1.04748411;-0.4;0.0349801099;10;1.06533287;1;1
26.706050;1.04748377;-0.666666667;0.0583013436;-0.636445437;0.0556588018;1.06497354;1.04268918;-0.61772774;0.0863339077;1.0474841;-0.4;0.0349810909;10;1.06533288;1;1
26.707050;1.04748379;-0.666666667;0.0583013679;-0.636445425;0.0556588027;1.06497355;1.04269016;-0.617727126;0.0863338227;1.04748411;-0.4;0.0349810703;10;1.06533288;1;1
26.718050;1.04748384;-0.666666667;0.0583099234;-0.636445377;0.0556667642;1.06497681;1.04268984;-0.617727051;0.0863419232;1.04748411;-0.4;0.0349858269;10;1.06533287;1;1
26.719050;1.04748383;-0.666666667;0.0583099374;-0.636445384;0.0556667634;1.06497684;1.04269081;-0.617726471;0.0863434566;1.04748411;-0.4;0.0349858104;10;1.06533287;1;1
26.729050;1.0474838;-0.666666667;0.0583183391;-0.636445571;0.0556747104;1.06498002;1.04269052;-0.617726689;0.0863500305;1.0474839;-0.4;0.0349906756;10;1.06533295;1;1
26.730050;1.04748482;-0.666666667;0.0583183406;-0.63644499;0.0556746579;1.06498003;1.04269051;-0.617726717;0.0863500475;1.04748486;-0.4;0.034990661;10;1.06533296;1;1
26.731050;1.04748483;-0.666666667;0.0583200075;-0.636445017;0.0556762504;1.06498003;1.0426915;-0.617726154;0.0863515798;1.04748483;-0.4;0.0349916462;10;1.06533297;1;1
26.742050;1.04748513;-0.666666667;0.0583282352;-0.636445314;0.0556842195;1.06498299;1.04269159;-0.617726472;0.0863597479;1.04748463;-0.4;0.0349964445;10;1.06533302;1;1
26.743050;1.04748516;-0.666666667;0.0583282172;-0.636445336;0.0556842103;1.06498399;1.04269261;-0.617725902;0.0863596833;1.04748462;-0.4;0.0349964272;10;1.06533302;1;1
26.755050;1.04748539;-0.666666667;0.0583363991;-0.636445435;0.0556917961;1.06498702;1.04269291;-0.617725957;0.0863694898;1.04748459;-0.4;0.0350014459;10;1.06533297;1;1
26.756050;1.0474864;-0.666666667;0.0583380643;-0.636444824;0.0556932894;1.06498703;1.04269393;-0.617725347;0.08636942;1.04748559;-0.4;0.0350024727;10;1.06533297;1;1
26.767050;1.0474864;-0.666666667;0.0583465105;-0.636444703;0.0557007921;1.06499016;1.04269401;-0.617725055;0.0863774426;1.04748571;-0.4;0.0350079013;10;1.0653329;1;1
26.768050;1.04748641;-0.666666667;0.0583465329;-0.63644469;0.0557007619;1.06499016;1.04269501;-0.617724434;0.0863773522;1.04748572;-0.4;0.0350079467;10;1.0653329;1;1
26.769050;1.04748641;-0.666666667;0.0583482238;-0.636444678;0.0557023256;1.06499016;1.04269501;-0.617724405;0.0863789409;1.04748574;-0.4;0.0350089922;10;1.0653329;1;1
26.770050;1.04748641;-0.666666667;0.0583482499;-0.636444666;0.0557023014;1.06499116;1.042695;-0.617724377;0.0863789291;1.04748576;-0.4;0.0350090373;10;1.0653329;1;1
26.779050;1.04748636;-0.666666667;0.0583551821;-0.636444534;0.0557086214;1.06499314;1.04269501;-0.617724167;0.0863851448;1.04748592;-0.4;0.0350133735;10;1.06533292;1;1
26.780050;1.04748636;-0.666666667;0.0583552107;-0.636444513;0.0557086365;1.06499314;1.04269601;-0.617723556;0.0863866412;1.04748594;-0.4;0.0350133978;10;1.06533293;1;1
26.782050;1.04748634;-0.666666667;0.0583569341;-0.636444466;0.0557102673;1.06499414;1.04269603;-0.61772352;0.0863882088;1.04748599;-0.4;0.0350144365;10;1.06533295;1;1
26.783050;1.04748733;-0.666666667;0.0583586289;-0.63644383;0.0557118288;1.06499415;1.04269604;-0.617723503;0.0863881979;1.04748702;-0.4;0.0350154512;10;1.06533296;1;1
26.792050;1.04748725;-0.666666667;0.0583655298;-0.636443546;0.0557184359;1.06499622;1.04269618;-0.617723399;0.0863946138;1.04748728;-0.4;0.0350195018;10;1.06533305;1;1
26.793050;1.04748724;-0.666666667;0.0583655499;-0.636443524;0.0557184621;1.06499622;1.04269719;-0.6177228;0.086394539;1.0474873;-0.4;0.0350195014;10;1.06533306;1;1
26.804050;1.04748705;-0.666666667;0.0583740012;-0.636443576;0.055726667;1.06499904;1.04269724;-0.61772286;0.0864025202;1.0474875;-0.4;0.0350245034;10;1.0653331;1;1
26.805050;1.04748704;-0.666666667;0.0583740026;-0.636443604;0.0557266872;1.06499901;1.04269824;-0.617722286;0.0864040276;1.04748751;-0.4;0.0350245094;10;1.0653331;1;1
26.808050;1.04748698;-0.666666667;0.0583773341;-0.6364437;0.0557299285;1.06499992;1.04269822;-0.617722348;0.0864056027;1.0474875;-0.4;0.0350265322;10;1.06533307;1;1
26.809050;1.04748796;-0.666666667;0.0583773318;-0.636443127;0.0557298948;1.06500088;1.04269821;-0.61772237;0.0864055956;1.0474885;-0.4;0.0350265406;10;1.06533306;1;1
26.817050;1.04748784;-0.666666667;0.058382249;-0.636443356;0.0557348728;1.06500258;1.04269817;-0.6177225;0.0864119678;1.04748842;-0.4;0.0350296223;10;1.06533296;1;1
26.818050;1.04748783;-0.666666667;0.0583838942;-0.636443377;0.0557364968;1.06500254;1.04269917;-0.617721915;0.0864118885;1.04748841;-0.4;0.0350306354;10;1.06533295;1;1
26.830050;1.04748783;-0.666666667;0.0583919419;-0.636443498;0.0557447749;1.06500519;1.04269907;-0.617721987;0.0864215742;1.04748821;-0.4;0.035035788;10;1.0653329;1;1
26.831050;1.04748783;-0.666666667;0.0583935914;-0.6364435;0.055746378;1.06500518;1.04270005;-0.6177214;0.0864214955;1.04748818;-0.4;0.0350367979;10;1.0653329;1;1
26.835050;1.04748786;-0.666666667;0.0583952065;-0.636443493;0.055748;1.06500616;1.04269996;-0.617721407;0.086424693;1.04748808;-0.4;0.035037835;10;1.0653329;1;1
26.836050;1.04748887;-0.666666667;0.0583968644;-0.636442879;0.0557495423;1.06500616;1.04269994;-0.617721403;0.0864246898;1.04748906;-0.4;0.0350388431;10;1.0653329;1;1
26.842050;1.04748891;-0.666666667;0.0584001701;-0.636442805;0.0557527278;1.0650082;1.04269981;-0.61772135;0.0864294556;1.04748888;-0.4;0.0350408857;10;1.06533292;1;1
26.843050;1.04748892;-0.666666667;0.0584018349;-0.636442788;0.0557543156;1.06500821;1.04270079;-0.617720748;0.0864293668;1.04748885;-0.4;0.0350418934;10;1.06533292;1;1
26.855050;1.04748898;-0.666666667;0.0584100748;-0.636442658;0.0557620958;1.06501138;1.04270079;-0.617720709;0.086437373;1.04748859;-0.4;0.0350468846;10;1.06533282;1;1
26.856050;1.04748898;-0.666666667;0.0584100578;-0.63644266;0.0557620757;1.0650114;1.0427018;-0.617720122;0.0864388984;1.04748859;-0.4;0.0350468633;10;1.06533281;1;1
26.862050;1.04748898;-0.666666667;0.0584149251;-0.636442701;0.0557667456;1.06501351;1.04270183;-0.617720155;0.0864421398;1.04748859;-0.4;0.0350496684;10;1.06533275;1;1
26.863050;1.04748998;-0.666666667;0.0584148997;-0.636442105;0.0557666771;1.06501353;1.04270183;-0.617720158;0.0864437381;1.04748959;-0.4;0.0350496253;10;1.06533274;1;1
26.868050;1.04749001;-0.666666667;0.058418118;-0.63644218;0.0557697941;1.06501467;1.04270182;-0.617720142;0.0864468978;1.04748965;-0.4;0.0350513809;10;1.06533272;1;1
26.869050;1.04749002;-0.666666667;0.0584197657;-0.636442197;0.0557713759;1.06501569;1.04270281;-0.617719541;0.0864468033;1.04748966;-0.4;0.0350523297;10;1.06533272;1;1
26.881050;1.04749018;-0.666666667;0.0584279763;-0.636442236;0.0557792833;1.06501895;1.04270266;-0.617719481;0.086454715;1.04748998;-0.4;0.0350567535;10;1.06533277;1;1
26.882050;1.04749019;-0.666666667;0.0584279719;-0.63644222;0.0557792787;1.06501896;1.04270365;-0.617718899;0.0864562273;1.04749001;-0.4;0.0350567108;10;1.06533278;1;1
26.889050;1.04749031;-0.666666667;0.05843296;-0.636442063;0.0557840654;1.06502098;1.04270367;-0.617719036;0.0864610218;1.04749024;-0.4;0.0350594759;10;1.06533283;1;1
26.890050;1.04749133;-0.666666667;0.0584346241;-0.63644143;0.0557856154;1.06502098;1.04270369;-0.617719062;0.0864610286;1.04749127;-0.4;0.035060452;10;1.06533284;1;1
26.893050;1.0474914;-0.666666667;0.0584362758;-0.636441349;0.0557872588;1.06502198;1.04270376;-0.617719144;0.0864642571;1.04749135;-0.4;0.0350613915;10;1.06533285;1;1
26.894050;1.04749142;-0.666666667;0.0584362686;-0.636441321;0.0557872807;1.06502198;1.04270478;-0.61771858;0.0864641876;1.04749138;-0.4;0.0350613745;10;1.06533286;1;1
26.906050;1.04749167;-0.666666667;0.0584445038;-0.636441012;0.0557955957;1.06502509;1.04270505;-0.617718756;0.0864723298;1.04749147;-0.4;0.0350662403;10;1.06533285;1;1
26.907050;1.04749169;-0.666666667;0.0584461716;-0.636440997;0.0557972151;1.06502511;1.04270607;-0.617718162;0.0864722512;1.04749146;-0.4;0.0350672418;10;1.06533284;1;1
26.916050;1.04749173;-0.666666667;0.0584529258;-0.636440973;0.0558037144;1.06502724;1.04270618;-0.617718072;0.0864786497;1.04749135;-0.4;0.0350714292;10;1.06533281;1;1
26.917050;1.04749273;-0.666666667;0.0584529365;-0.636440376;0.0558036609;1.06502825;1.04270619;-0.617718054;0.086480248;1.04749233;-0.4;0.0350714616;10;1.06533282;1;1
26.920050;1.04749272;-0.666666667;0.0584546314;-0.636440424;0.0558052317;1.06502828;1.0427062;-0.617717983;0.0864818476;1.04749228;-0.4;0.0350725597;10;1.06533285;1;1
26.921050;1.04749272;-0.666666667;0.0584563069;-0.636440445;0.0558068104;1.06502829;1.0427072;-0.61771736;0.0864817661;1.04749226;-0.4;0.0350735914;10;1.06533287;1;1
26.933050;1.04749253;-0.666666667;0.0584648341;-0.636440719;0.0558146333;1.06503133;1.04270713;-0.617716796;0.0864898296;1.04749188;-0.4;0.0350789156;10;1.0653331;1;1
26.934050;1.04749251;-0.666666667;0.0584648608;-0.636440738;0.0558146259;1.06503233;1.04270813;-0.617716156;0.0864913511;1.04749184;-0.4;0.0350789384;10;1.06533312;1;1
26.935050;1.04749248;-0.666666667;0.0584665558;-0.636440756;0.05581621;1.06503233;1.04270813;-0.617716111;0.0864913576;1.04749181;-0.4;0.0350799605;10;1.06533313;1;1
26.944050;1.04749223;-0.666666667;0.058471851;-0.636440839;0.0558209274;1.06503442;1.04270814;-0.617715805;0.0864978638;1.04749155;-0.4;0.0350830977;10;1.06533313;1;1
26.945050;1.0474932;-0.666666667;0.0584735488;-0.636440236;0.0558224567;1.06503444;1.04270815;-0.617715788;0.086497884;1.04749253;-0.4;0.0350841027;10;1.06533312;1;1
26.946050;1.04749317;-0.666666667;0.0584735788;-0.63644024;0.0558224477;1.06503546;1.04270815;-0.617715774;0.0864995045;1.04749251;-0.4;0.0350841056;10;1.06533311;1;1
26.947050;1.04749315;-0.666666667;0.0584736074;-0.636440246;0.0558224387;1.06503548;1.04270916;-0.61771517;0.0864994452;1.0474925;-0.4;0.0350841065;10;1.0653331;1;1
26.959050;1.04749286;-0.666666667;0.0584821462;-0.63644031;0.0558303405;1.06503863;1.04270924;-0.617715256;0.0865076987;1.04749251;-0.4;0.0350890368;10;1.06533295;1;1
26.960050;1.04749284;-0.666666667;0.0584838156;-0.636440316;0.0558319339;1.06503864;1.04271024;-0.617714684;0.0865076304;1.04749252;-0.4;0.0350900355;10;1.06533294;1;1
26.972050;1.04749282;-0.666666667;0.0584920512;-0.636440457;0.0558398308;1.06504169;1.0427101;-0.617714969;0.0865156594;1.04749268;-0.4;0.0350951349;10;1.06533277;1;1
26.973050;1.04749385;-0.666666667;0.0584920362;-0.636439866;0.0558397527;1.06504169;1.04271009;-0.617714994;0.0865172468;1.04749368;-0.4;0.0350951441;10;1.06533276;1;1
26.974050;1.04749387;-0.666666667;0.0584936867;-0.636439885;0.0558413156;1.06504169;1.04271108;-0.617714428;0.0865171513;1.04749368;-0.4;0.0350961529;10;1.06533276;1;1
26.986050;1.04749418;-0.666666667;0.0585000492;-0.63644008;0.0558472484;1.06504463;1.04271095;-0.617714812;0.0865248439;1.04749358;-0.4;0.0351002237;10;1.06533281;1;1
26.987050;1.04749419;-0.666666667;0.0585016856;-0.636440087;0.0558488087;1.06504461;1.04271194;-0.61771425;0.0865263176;1.04749357;-0.4;0.035101224;10;1.06533282;1;1
26.999050;1.04749402;-0.666666667;0.0585097815;-0.63644003;0.0558565874;1.06504743;1.04271182;-0.617714536;0.0865321644;1.04749347;-0.4;0.0351062298;10;1.06533293;1;1
27.000050;1.04749399;-0.666666667;0.0585097729;-0.636440022;0.0558565838;1.06504742;1.04271282;-0.617713961;0.0865336359;1.04749347;-0.4;0.0351062335;10;1.06533293;1;1
27.001050;1.04749396;-0.666666667;0.0585097661;-0.636440014;0.0558565809;1.06504841;1.04271282;-0.617713977;0.0865335931;1.04749346;-0.4;0.035106237;10;1.06533293;1;1
27.002050;1.04749493;-0.666666667;0.0585114276;-0.6364394;0.0558581163;1.0650484;1.04271282;-0.617713993;0.0865351501;1.04749446;-0.4;0.0351072403;10;1.06533293;1;1
27.013050;1.04749471;-0.666666667;0.0585180951;-0.636439324;0.0558645419;1.06505125;1.04271291;-0.617714131;0.0865412045;1.04749458;-0.4;0.0351112277;10;1.06533287;1;1
27.014050;1.0474947;-0.666666667;0.0585197668;-0.636439314;0.0558661452;1.06505124;1.04271391;-0.617713542;0.0865411036;1.0474946;-0.4;0.0351122184;10;1.06533286;1;1
27.027050;1.04749467;-0.666666667;0.0585283247;-0.636439108;0.0558741965;1.06505404;1.042714;-0.617713354;0.0865506752;1.04749495;-0.4;0.0351170044;10;1.06533277;1;1
27.028050;1.04749467;-0.666666667;0.0585283475;-0.636439095;0.0558742006;1.06505403;1.042715;-0.617712727;0.0865506057;1.04749497;-0.4;0.0351169913;10;1.06533278;1;1
27.030050;1.04749467;-0.666666667;0.0585300569;-0.636439072;0.0558758028;1.06505401;1.04271499;-0.617712651;0.0865522352;1.047495;-0.4;0.0351179677;10;1.06533278;1;1
27.031050;1.04749566;-0.666666667;0.0585300758;-0.636438455;0.0558757566;1.06505501;1.04271498;-0.617712611;0.0865522522;1.04749602;-0.4;0.0351179565;10;1.06533279;1;1
27.041050;1.04749559;-0.666666667;0.0585368009;-0.636438482;0.0558822282;1.06505704;1.04271485;-0.617712231;0.0865588428;1.04749605;-0.4;0.0351218051;10;1.06533286;1;1
27.042050;1.04749559;-0.666666667;0.0585384567;-0.636438496;0.0558838315;1.06505705;1.04271583;-0.617711611;0.0865603778;1.04749604;-0.4;0.035122787;10;1.06533287;1;1
27.055050;1.0474957;-0.666666667;0.0585465643;-0.636438632;0.0558919247;1.06505993;1.04271567;-0.617711575;0.0865686064;1.04749605;-0.4;0.0351276482;10;1.06533282;1;1
27.056050;1.04749572;-0.666666667;0.0585465559;-0.636438636;0.0558919366;1.06505992;1.04271666;-0.617711004;0.0865685459;1.04749606;-0.4;0.0351276546;10;1.06533281;1;1
27.059050;1.04749577;-0.666666667;0.0585482094;-0.636438648;0.0558935683;1.0650609;1.04271664;-0.617711079;0.0865702166;1.04749609;-0.4;0.0351286938;10;1.06533278;1;1
27.060050;1.04749679;-0.666666667;0.0585498754;-0.636438043;0.0558951212;1.06506089;1.04271663;-0.617711109;0.0865718393;1.0474971;-0.4;0.0351297129;10;1.06533277;1;1
27.069050;1.04749693;-0.666666667;0.0585549267;-0.636438013;0.0559000205;1.06506286;1.04271662;-0.617711448;0.0865768475;1.04749725;-0.4;0.0351329061;10;1.06533269;1;1
27.070050;1.04749694;-0.666666667;0.0585566012;-0.636438002;0.055901627;1.06506387;1.04271762;-0.617710895;0.0865783899;1.04749727;-0.4;0.0351339227;10;1.06533268;1;1
27.075050;1.04749696;-0.666666667;0.0585599638;-0.63643794;0.0559049053;1.06506488;1.04271767;-0.617711056;0.0865817372;1.04749734;-0.4;0.0351359746;10;1.06533261;1;1
27.080050;1.04749695;-0.666666667;0.058563317;-0.636437864;0.0559082018;1.06506588;1.04271778;-0.617711143;0.0865834802;1.0474974;-0.4;0.0351379765;10;1.06533254;1;1
27.083050;1.04749693;-0.666666667;0.0585649914;-0.636437822;0.0559098655;1.06506688;1.04271788;-0.617711158;0.0865867432;1.04749743;-0.4;0.0351389579;10;1.06533252;1;1
27.084050;1.04749692;-0.666666667;0.0585649919;-0.63643781;0.0559098891;1.06506688;1.04271892;-0.617710564;0.0865866779;1.04749744;-0.4;0.0351389487;10;1.06533251;1;1
27.087050;1.04749689;-0.666666667;0.058566652;-0.636437786;0.0559115483;1.06506788;1.04271904;-0.61771055;0.0865883183;1.04749747;-0.4;0.0351399166;10;1.0653325;1;1
27.089050;1.04749686;-0.666666667;0.0585683072;-0.636437781;0.0559131819;1.06506788;1.04271913;-0.617710534;0.0865899367;1.0474975;-0.4;0.0351408974;10;1.0653325;1;1
27.090050;1.04749784;-0.666666667;0.0585682992;-0.636437175;0.0559131484;1.06506788;1.04271917;-0.617710526;0.0865899443;1.04749851;-0.4;0.03514089;10;1.0653325;1;1
27.097050;1.04749771;-0.666666667;0.0585732258;-0.636437215;0.0559180124;1.06506989;1.04271945;-0.617710482;0.0865947655;1.04749853;-0.4;0.0351439136;10;1.06533254;1;1
27.098050;1.0474977;-0.666666667;0.0585732183;-0.636437222;0.0559180157;1.0650699;1.04272049;-0.617709886;0.0865946856;1.04749852;-0.4;0.0351439289;10;1.06533255;1;1
27.111050;1.04749755;-0.666666667;0.0585816394;-0.636437307;0.0559258198;1.06507299;1.04272068;-0.61770985;0.0866027323;1.04749828;-0.4;0.0351492225;10;1.06533273;1;1
27.112050;1.04749754;-0.666666667;0.058583321;-0.636437306;0.055927392;1.06507301;1.04272169;-0.617709257;0.0866042467;1.04749826;-0.4;0.0351502351;10;1.06533274;1;1
27.120050;1.04749748;-0.666666667;0.0585884405;-0.636437241;0.0559320462;1.06507508;1.04272171;-0.617709259;0.0866089995;1.04749816;-0.4;0.0351532759;10;1.06533277;1;1
27.121050;1.04749847;-0.666666667;0.0585884549;-0.636436619;0.055931982;1.06507508;1.0427217;-0.617709258;0.0866089931;1.04749914;-0.4;0.0351532766;10;1.06533276;1;1
27.126050;1.04749846;-0.666666667;0.0585918716;-0.636436544;0.0559351215;1.06507605;1.04272169;-0.617709247;0.0866121606;1.04749906;-0.4;0.0351552756;10;1.06533271;1;1
27.127050;1.04749845;-0.666666667;0.0585918912;-0.63643653;0.0559351159;1.06507604;1.04272268;-0.617708652;0.0866120727;1.04749905;-0.4;0.0351552758;10;1.0653327;1;1
27.140050;1.04749853;-0.666666667;0.0586004374;-0.636436427;0.0559431278;1.06507876;1.04272244;-0.617708609;0.086619997;1.0474989;-0.4;0.0351602185;10;1.06533265;1;1
27.141050;1.04749854;-0.666666667;0.058602108;-0.636436428;0.0559447308;1.06507873;1.04272342;-0.617708018;0.0866215011;1.04749889;-0.4;0.0351612105;10;1.06533266;1;1
27.151050;1.04749878;-0.666666667;0.0586070568;-0.636436493;0.0559496679;1.06508157;1.04272332;-0.617707997;0.08662611;1.04749881;-0.4;0.0351641102;10;1.06533276;1;1
27.152050;1.04749981;-0.666666667;0.058608715;-0.636435895;0.0559512229;1.06508157;1.04272332;-0.617707987;0.0866276793;1.0474998;-0.4;0.0351650955;10;1.06533277;1;1
27.155050;1.0474999;-0.666666667;0.0586103606;-0.636435918;0.0559528631;1.06508255;1.04272336;-0.617707948;0.0866291759;1.04749976;-0.4;0.0351660448;10;1.0653328;1;1
27.156050;1.04749993;-0.666666667;0.0586103542;-0.636435924;0.0559528776;1.06508255;1.04272438;-0.61770734;0.0866290549;1.04749976;-0.4;0.0351660262;10;1.0653328;1;1
27.170050;1.04750024;-0.666666667;0.0586185188;-0.636435873;0.0559608639;1.06508558;1.04272488;-0.61770724;0.0866365682;1.04749989;-0.4;0.0351707701;10;1.06533279;1;1
27.171050;1.04750026;-0.666666667;0.0586201697;-0.63643586;0.0559624424;1.06508558;1.04272592;-0.617706655;0.086638063;1.04749991;-0.4;0.0351717568;10;1.06533279;1;1
27.182050;1.04750039;-0.666666667;0.0586266398;-0.636435631;0.0559686266;1.0650876;1.04272608;-0.617706731;0.0866443366;1.04750019;-0.4;0.0351756345;10;1.06533281;1;1
27.183050;1.04750139;-0.666666667;0.0586266205;-0.636434993;0.055968559;1.06508861;1.04272606;-0.617706733;0.086644335;1.04750121;-0.4;0.0351756265;10;1.06533281;1;1
27.185050;1.0475014;-0.666666667;0.0586282476;-0.636434934;0.0559701223;1.06508862;1.042726;-0.617706735;0.0866459383;1.04750125;-0.4;0.0351766091;10;1.06533281;1;1
27.186050;1.0475014;-0.666666667;0.0586282274;-0.636434904;0.0559701082;1.06508862;1.04272697;-0.617706142;0.0866458624;1.04750127;-0.4;0.0351765991;10;1.0653328;1;1
27.200050;1.04750134;-0.666666667;0.0586362832;-0.636434783;0.0559779612;1.06509173;1.04272623;-0.617706124;0.0866542466;1.04750137;-0.4;0.0351813124;10;1.06533271;1;1
27.201050;1.04750132;-0.666666667;0.0586362671;-0.636434803;0.055977964;1.06509173;1.04272718;-0.617705535;0.0866558031;1.04750136;-0.4;0.0351812909;10;1.06533271;1;1
27.214050;1.04750111;-0.666666667;0.058644418;-0.636435236;0.0559859129;1.06509474;1.04272675;-0.617705564;0.0866627911;1.04750112;-0.4;0.0351862405;10;1.06533271;1;1
27.215050;1.0475021;-0.666666667;0.0586444017;-0.636434661;0.0559858454;1.06509474;1.04272674;-0.61770556;0.0866644324;1.0475021;-0.4;0.0351862504;10;1.0653327;1;1
27.216050;1.04750208;-0.666666667;0.0586460521;-0.636434694;0.0559874205;1.06509474;1.04272773;-0.617704965;0.0866643915;1.04750208;-0.4;0.0351872617;10;1.06533269;1;1
27.226050;1.04750195;-0.666666667;0.058650971;-0.636434964;0.0559919684;1.06509772;1.04272771;-0.617704895;0.0866710924;1.04750202;-0.4;0.0351904857;10;1.0653326;1;1
27.231050;1.04750191;-0.666666667;0.0586543824;-0.636435045;0.0559950237;1.06509874;1.04272769;-0.617704837;0.0866727572;1.04750208;-0.4;0.0351926382;10;1.06533261;1;1
27.232050;1.0475019;-0.666666667;0.0586544055;-0.636435056;0.0559949986;1.06509875;1.04272868;-0.61770423;0.0866742822;1.04750209;-0.4;0.0351926636;10;1.06533262;1;1
27.240050;1.04750184;-0.666666667;0.0586595875;-0.63643512;0.0559995955;1.06509987;1.04272867;-0.61770414;0.0866790882;1.0475022;-0.4;0.0351957905;10;1.06533269;1;1
27.247050;1.04750182;-0.666666667;0.0586646552;-0.636435174;0.0560042979;1.06510198;1.04272871;-0.61770411;0.0866821536;1.04750237;-0.4;0.0351988437;10;1.06533274;1;1
27.248050;1.04750282;-0.666666667;0.0586646582;-0.636434577;0.0560042409;1.06510199;1.04272973;-0.617703511;0.0866820393;1.04750341;-0.4;0.0351988494;10;1.06533275;1;1
27.258050;1.04750293;-0.666666667;0.0586712946;-0.636434688;0.056010612;1.06510412;1.04272983;-0.61770345;0.0866880185;1.04750368;-0.4;0.035202895;10;1.06533286;1;1
27.262050;1.047503;-0.666666667;0.0586729493;-0.636434729;0.0560122471;1.06510521;1.04272984;-0.617703446;0.0866894388;1.04750375;-0.4;0.0352039106;10;1.06533296;1;1
27.263050;1.04750302;-0.666666667;0.0586729512;-0.63643474;0.0560122628;1.06510523;1.04273085;-0.617702856;0.0866909129;1.04750376;-0.4;0.035203914;10;1.06533299;1;1
27.278050;1.04750322;-0.666666667;0.0586814697;-0.636435058;0.0560204729;1.06510869;1.04273091;-0.617703028;0.0866986126;1.0475038;-0.4;0.0352089712;10;1.06533357;1;1
27.279050;1.04750323;-0.666666667;0.0586831552;-0.636435085;0.0560220788;1.06510872;1.04273192;-0.617702445;0.0866985269;1.04750381;-0.4;0.0352099716;10;1.0653336;1;1
27.281050;1.04750324;-0.666666667;0.0586831917;-0.636435137;0.056022104;1.06510975;1.04273193;-0.617702461;0.0867001217;1.04750381;-0.4;0.0352099706;10;1.06533365;1;1
27.282050;1.04750425;-0.666666667;0.0586848758;-0.636434554;0.0560236515;1.06510977;1.04273194;-0.617702468;0.0867001199;1.04750481;-0.4;0.0352109695;10;1.06533367;1;1
27.295050;1.04750429;-0.666666667;0.0586917362;-0.636434666;0.0560300332;1.06511177;1.04273196;-0.617702495;0.0867063953;1.04750488;-0.4;0.0352149284;10;1.06533384;1;1
27.296050;1.04750429;-0.666666667;0.0586917496;-0.636434651;0.0560300309;1.06511275;1.04273295;-0.617701902;0.0867078965;1.04750489;-0.4;0.0352149221;10;1.06533385;1;1
27.311050;1.04750411;-0.666666667;0.0587002132;-0.636434146;0.0560379021;1.06511535;1.04273304;-0.617701659;0.0867156747;1.04750487;-0.4;0.0352198094;10;1.06533366;1;1
27.312050;1.04750408;-0.666666667;0.0587018841;-0.636434109;0.0560394851;1.06511533;1.04273405;-0.617701039;0.0867155846;1.04750486;-0.4;0.0352208027;10;1.06533363;1;1
27.316050;1.04750394;-0.666666667;0.0587035532;-0.636433975;0.0560410541;1.06511624;1.04273409;-0.617700942;0.0867171619;1.04750485;-0.4;0.0352217829;10;1.06533346;1;1
27.317050;1.04750491;-0.666666667;0.0587035496;-0.636433339;0.0560409992;1.06511623;1.0427341;-0.617700923;0.0867187548;1.04750585;-0.4;0.035221779;10;1.06533342;1;1
27.327050;1.04750452;-0.666666667;0.0587100668;-0.636433136;0.0560474715;1.06511813;1.04273411;-0.617700914;0.0867234353;1.04750584;-0.4;0.0352257022;10;1.06533295;1;1
27.328050;1.0475045;-0.666666667;0.0587100406;-0.636433119;0.0560474853;1.06511812;1.0427351;-0.617700337;0.086723334;1.04750584;-0.4;0.0352256909;10;1.06533291;1;1
27.344050;1.04750476;-0.666666667;0.0587179922;-0.636432853;0.0560554497;1.06512105;1.04273478;-0.617700816;0.0867326569;1.04750569;-0.4;0.0352306493;10;1.06533267;1;1
27.345050;1.04750479;-0.666666667;0.0587196596;-0.636432833;0.0560570283;1.06512105;1.04273575;-0.617700255;0.0867325716;1.04750568;-0.4;0.0352316605;10;1.06533268;1;1
27.351050;1.04750498;-0.666666667;0.0587214166;-0.63643272;0.0560585231;1.06512206;1.04273554;-0.617700401;0.0867358205;1.0475056;-0.4;0.0352327475;10;1.06533282;1;1
27.352050;1.047506;-0.666666667;0.0587231088;-0.636432094;0.0560600441;1.06512206;1.04273551;-0.617700416;0.0867358393;1.04750658;-0.4;0.0352337637;10;1.06533285;1;1
27.361050;1.04750611;-0.666666667;0.0587283519;-0.63643192;0.0560646549;1.06512405;1.04273527;-0.617700427;0.0867408876;1.04750646;-0.4;0.0352368979;10;1.06533308;1;1
27.362050;1.04750611;-0.666666667;0.0587283742;-0.636431899;0.0560646353;1.06512405;1.04273625;-0.617699821;0.0867408363;1.04750644;-0.4;0.0352369107;10;1.06533309;1;1
27.378050;1.04750592;-0.666666667;0.0587369063;-0.636431843;0.0560724839;1.0651269;1.04273625;-0.617699416;0.0867507607;1.04750623;-0.4;0.0352419762;10;1.06533307;1;1
27.379050;1.04750591;-0.666666667;0.0587369149;-0.636431854;0.0560724931;1.06512688;1.04273728;-0.617698796;0.0867506872;1.04750622;-0.4;0.0352419725;10;1.06533305;1;1
27.387050;1.04750589;-0.666666667;0.0587419489;-0.636431948;0.056077367;1.06512875;1.04273757;-0.617698604;0.0867539346;1.04750607;-0.4;0.0352449128;10;1.06533296;1;1
27.388050;1.0475069;-0.666666667;0.0587419463;-0.636431353;0.0560773312;1.06512874;1.04273761;-0.617698584;0.0867555371;1.04750705;-0.4;0.0352449014;10;1.06533295;1;1
27.396050;1.04750702;-0.666666667;0.0587468881;-0.636431426;0.0560822709;1.06513072;1.04273791;-0.617698491;0.0867587109;1.0475069;-0.4;0.0352478275;10;1.06533287;1;1
27.397050;1.04750704;-0.666666667;0.0587468773;-0.636431432;0.0560822927;1.06513073;1.04273894;-0.617697896;0.086760214;1.04750689;-0.4;0.0352478233;10;1.06533285;1;1
27.413050;1.04750698;-0.666666667;0.0587550267;-0.63643128;0.0560906348;1.06513395;1.04273911;-0.617697971;0.0867680438;1.04750697;-0.4;0.0352528749;10;1.06533264;1;1
27.414050;1.04750695;-0.666666667;0.0587550175;-0.636431261;0.0560906517;1.06513396;1.04273911;-0.617697975;0.0867680429;1.04750697;-0.4;0.0352528763;10;1.06533265;1;1
27.415050;1.04750692;-0.666666667;0.0587566757;-0.636431242;0.0560922572;1.06513396;1.04274011;-0.617697387;0.0867679588;1.04750697;-0.4;0.0352538764;10;1.06533266;1;1
27.425050;1.04750663;-0.666666667;0.0587616253;-0.636431125;0.0560970419;1.06513595;1.04274014;-0.617697418;0.0867726918;1.0475069;-0.4;0.035256837;10;1.0653328;1;1
27.426050;1.0475076;-0.666666667;0.0587616237;-0.636430511;0.0560969825;1.06513594;1.04274015;-0.61769742;0.0867726783;1.04750788;-0.4;0.035256835;10;1.06533282;1;1
27.428050;1.04750756;-0.666666667;0.0587632899;-0.636430504;0.0560985616;1.06513592;1.04274016;-0.617697422;0.0867742466;1.04750784;-0.4;0.0352578329;10;1.06533286;1;1
27.429050;1.04750755;-0.666666667;0.0587632915;-0.636430502;0.0560985557;1.06513691;1.04274016;-0.617697422;0.0867742304;1.04750782;-0.4;0.0352578329;10;1.06533288;1;1
27.432050;1.04750751;-0.666666667;0.0587649692;-0.636430511;0.0561001289;1.06513687;1.04274017;-0.617697422;0.0867757791;1.04750774;-0.4;0.0352588408;10;1.06533293;1;1
27.433050;1.0475075;-0.666666667;0.0587649742;-0.636430518;0.0561001232;1.06513685;1.04274116;-0.617696831;0.0867772786;1.04750771;-0.4;0.0352588476;10;1.06533294;1;1
27.450050;1.04750775;-0.666666667;0.0587731903;-0.636430847;0.056108045;1.06513957;1.04274095;-0.617696851;0.0867852001;1.04750727;-0.4;0.0352641314;10;1.06533311;1;1
27.451050;1.04750776;-0.666666667;0.0587731788;-0.636430858;0.0561080398;1.06513956;1.04274194;-0.617696262;0.0867851213;1.04750726;-0.4;0.0352641421;10;1.06533311;1;1
27.464050;1.04750782;-0.666666667;0.0587798248;-0.636430967;0.0561143317;1.06514268;1.04274179;-0.617696539;0.0867915928;1.04750729;-0.4;0.0352681244;10;1.06533308;1;1
27.465050;1.04750882;-0.666666667;0.0587814993;-0.636430369;0.0561158686;1.06514271;1.04274178;-0.617696575;0.0867916002;1.0475083;-0.4;0.035269116;10;1.06533308;1;1
27.468050;1.04750882;-0.666666667;0.0587815232;-0.636430405;0.0561158709;1.06514279;1.04274176;-0.617696687;0.0867932245;1.04750835;-0.4;0.035269088;10;1.06533308;1;1
27.469050;1.04750882;-0.666666667;0.0587831964;-0.636430418;0.0561174629;1.06514281;1.04274275;-0.617696132;0.086793151;1.04750836;-0.4;0.035270078;10;1.06533308;1;1
27.487050;1.0475086;-0.666666667;0.0587914049;-0.636430611;0.0561255482;1.06514712;1.04274273;-0.617696411;0.0868029302;1.04750841;-0.4;0.035274837;10;1.06533306;1;1
27.488050;1.04750858;-0.666666667;0.0587913988;-0.63643061;0.0561255673;1.06514712;1.04274375;-0.617695809;0.0868028632;1.04750841;-0.4;0.0352748265;10;1.06533306;1;1
27.497050;1.04750845;-0.666666667;0.0587964059;-0.636430546;0.0561305239;1.06514792;1.04274393;-0.617695627;0.0868062281;1.04750846;-0.4;0.0352777324;10;1.06533306;1;1
27.498050;1.04750845;-0.666666667;0.0587964118;-0.636430533;0.056130538;1.06514789;1.04274395;-0.617694;0.0868078463;1.04750847;-0.4;0.0352777134;10;1.06533306;1;1
27.504050;1.04750851;-0.666666667;0.0587997991;-0.636430476;0.056133744;1.0651487;1.04274401;-0.617693835;0.0868095949;1.04750855;-0.4;0.0352795834;10;1.0653331;1;1
27.505050;1.04750953;-0.666666667;0.0587998093;-0.636429865;0.0561336839;1.06514967;1.04274402;-0.617693809;0.0868112243;1.04750956;-0.4;0.0352795631;10;1.06533311;1;1
27.506050;1.04750954;-0.666666667;0.0587998197;-0.636429862;0.0561336745;1.06514965;1.04274403;-0.617693784;0.086811256;1.04750958;-0.4;0.0352795442;10;1.06533313;1;1
27.507050;1.04750956;-0.666666667;0.0588014967;-0.636429861;0.0561352533;1.06514962;1.04274504;-0.617693169;0.0868112046;1.04750959;-0.4;0.035280527;10;1.06533314;1;1
27.526050;1.04751002;-0.666666667;0.0588101548;-0.636429769;0.0561428903;1.06515261;1.04274532;-0.617692929;0.0868211817;1.04750981;-0.4;0.0352855765;10;1.06533342;1;1
27.527050;1.04751004;-0.666666667;0.0588101757;-0.636429755;0.0561428862;1.06515262;1.04274633;-0.617692325;0.0868211033;1.04750983;-0.4;0.0352855882;10;1.06533343;1;1
27.545050;1.04751001;-0.666666667;0.0588188358;-0.636429663;0.0561507774;1.06515573;1.04274623;-0.617692175;0.0868289946;1.04751009;-0.4;0.0352906736;10;1.06533349;1;1
27.546050;1.047511;-0.666666667;0.0588188375;-0.636429064;0.0561507273;1.06515573;1.04274622;-0.617692175;0.0868289821;1.04751109;-0.4;0.0352906662;10;1.06533349;1;1
27.547050;1.04751098;-0.666666667;0.0588205031;-0.636429074;0.0561523213;1.06515573;1.0427472;-0.617691585;0.0868288864;1.0475111;-0.4;0.0352916568;10;1.06533349;1;1
27.566050;1.04751057;-0.666666667;0.0588283988;-0.636429296;0.0561601338;1.06515855;1.04274704;-0.617691802;0.0868382662;1.04751119;-0.4;0.0352964229;10;1.06533352;1;1
27.567050;1.04751055;-0.666666667;0.0588283711;-0.636429305;0.0561601193;1.06515954;1.04274804;-0.61769122;0.0868381737;1.04751119;-0.4;0.0352964242;10;1.06533353;1;1
27.586050;1.04751061;-0.666666667;0.058836483;-0.636429331;0.0561676319;1.06516144;1.0427479;-0.617691527;0.0868461155;1.0475111;-0.4;0.0353016581;10;1.06533354;1;1
27.587050;1.04751063;-0.666666667;0.0588364755;-0.636429323;0.0561676198;1.06516245;1.04274887;-0.61769097;0.0868460278;1.04751109;-0.4;0.035301668;10;1.06533352;1;1
27.589050;1.04751066;-0.666666667;0.0588381282;-0.636429302;0.0561691962;1.06516247;1.04274882;-0.617691044;0.0868476149;1.04751107;-0.4;0.0353026851;10;1.06533349;1;1
27.590050;1.04751168;-0.666666667;0.058838122;-0.636428682;0.0561691395;1.06516249;1.04274879;-0.617691081;0.0868476079;1.04751206;-0.4;0.0353026927;10;1.06533348;1;1
27.592050;1.04751171;-0.666666667;0.0588397783;-0.636428653;0.0561707317;1.06516251;1.04274873;-0.617691157;0.0868491893;1.04751205;-0.4;0.0353037064;10;1.06533344;1;1
27.603050;1.04751193;-0.666666667;0.0588447984;-0.636428395;0.0561755604;1.06516463;1.04274858;-0.617691447;0.0868522726;1.04751198;-0.4;0.0353068233;10;1.06533322;1;1
27.607050;1.04751194;-0.666666667;0.0588464929;-0.636428285;0.0561771689;1.06516563;1.04274857;-0.617691474;0.0868538472;1.04751196;-0.4;0.0353079074;10;1.06533314;1;1
27.608050;1.04751194;-0.666666667;0.0588465;-0.636428261;0.0561771749;1.06516563;1.04274958;-0.617690881;0.086855357;1.04751196;-0.4;0.0353079305;10;1.06533312;1;1
27.629050;1.04751172;-0.666666667;0.0588550207;-0.636428276;0.0561855965;1.0651685;1.04274983;-0.617690284;0.0868632186;1.04751186;-0.4;0.0353130884;10;1.06533303;1;1
27.630050;1.04751172;-0.666666667;0.0588550337;-0.636428294;0.0561856283;1.0651685;1.04275085;-0.617689658;0.0868631342;1.04751187;-0.4;0.035313075;10;1.06533303;1;1
27.634050;1.04751172;-0.666666667;0.0588567532;-0.63642838;0.056187345;1.06516954;1.04275091;-0.617689544;0.0868647336;1.04751189;-0.4;0.035314028;10;1.06533301;1;1
27.635050;1.04751272;-0.666666667;0.058858432;-0.636427797;0.0561889143;1.06516955;1.04275092;-0.617689522;0.0868663342;1.04751289;-0.4;0.035315019;10;1.065333;1;1
27.651050;1.0475129;-0.666666667;0.058865275;-0.63642834;0.0561957183;1.06517172;1.04275088;-0.617689495;0.0868728261;1.04751293;-0.4;0.0353190906;10;1.06533296;1;1
27.652050;1.04751291;-0.666666667;0.0588652889;-0.636428371;0.0561957361;1.06517172;1.04275188;-0.617688908;0.0868727515;1.04751294;-0.4;0.0353191077;10;1.06533296;1;1
27.673050;1.04751302;-0.666666667;0.05887391;-0.636428327;0.0562038481;1.06517496;1.04275162;-0.617689234;0.0868810677;1.04751287;-0.4;0.0353242942;10;1.06533314;1;1
27.674050;1.04751303;-0.666666667;0.0588739195;-0.636428294;0.056203847;1.06517497;1.04275261;-0.617688671;0.0868809953;1.04751285;-0.4;0.035324298;10;1.06533313;1;1
27.681050;1.04751303;-0.666666667;0.058877302;-0.636428102;0.056207006;1.06517602;1.04275258;-0.617688863;0.086884185;1.04751272;-0.4;0.0353262723;10;1.06533307;1;1
27.682050;1.04751403;-0.666666667;0.0588773083;-0.636427476;0.0562069446;1.06517702;1.04275258;-0.617688886;0.0868841735;1.04751371;-0.4;0.0353262592;10;1.06533306;1;1
27.696050;1.04751407;-0.666666667;0.0588823141;-0.636427285;0.0562113492;1.06517809;1.04275263;-0.61768908;0.0868887571;1.04751363;-0.4;0.0353288565;10;1.06533314;1;1
27.697050;1.04751407;-0.666666667;0.0588839755;-0.636427273;0.0562129018;1.06517909;1.04275363;-0.6176885;0.0868902638;1.04751364;-0.4;0.035329815;10;1.06533316;1;1
27.720050;1.04751399;-0.666666667;0.058892294;-0.636426852;0.0562205536;1.06518218;1.04275342;-0.617688562;0.0868982857;1.04751386;-0.4;0.0353340171;10;1.06533354;1;1
27.721050;1.047514;-0.666666667;0.0588922937;-0.636426836;0.0562205763;1.06518217;1.04275442;-0.61768795;0.0868982015;1.04751386;-0.4;0.0353340067;10;1.06533354;1;1
27.731050;1.04751404;-0.666666667;0.0588955986;-0.636426702;0.0562239511;1.06518301;1.04275438;-0.617687687;0.086901403;1.04751387;-0.4;0.03533598;10;1.06533354;1;1
27.732050;1.04751505;-0.666666667;0.0588972612;-0.636426091;0.0562254981;1.065183;1.04275437;-0.617687659;0.0869030058;1.04751486;-0.4;0.0353369877;10;1.06533354;1;1
27.741050;1.047515;-0.666666667;0.0589005466;-0.636426114;0.0562286424;1.06518504;1.04275422;-0.617687447;0.086906244;1.04751488;-0.4;0.0353391291;10;1.06533347;1;1
27.744050;1.04751496;-0.666666667;0.0589005133;-0.636426128;0.0562285779;1.06518511;1.04275416;-0.617687412;0.0869062628;1.04751491;-0.4;0.0353391897;10;1.06533341;1;1
27.745050;1.04751495;-0.666666667;0.0589021671;-0.636426133;0.0562301444;1.06518513;1.04275514;-0.617686814;0.0869077858;1.04751492;-0.4;0.0353402096;10;1.06533338;1;1
27.749050;1.04751487;-0.666666667;0.0589021183;-0.636426158;0.0562300402;1.06518624;1.04275507;-0.617686804;0.0869094266;1.04751496;-0.4;0.0353402852;10;1.06533326;1;1
27.763050;1.04751455;-0.666666667;0.0589087212;-0.636426126;0.0562361988;1.0651875;1.04275498;-0.617686859;0.0869142187;1.04751499;-0.4;0.0353444482;10;1.06533307;1;1
27.769050;1.04751446;-0.666666667;0.0589103735;-0.636426103;0.0562378339;1.06518854;1.042755;-0.617686907;0.0869157645;1.04751489;-0.4;0.0353455013;10;1.06533313;1;1
27.770050;1.04751445;-0.666666667;0.0589103691;-0.636426103;0.0562378473;1.06518854;1.042756;-0.617686323;0.0869156757;1.04751487;-0.4;0.0353455117;10;1.06533314;1;1
27.784050;1.04751454;-0.666666667;0.0589152995;-0.636426111;0.0562427975;1.06519056;1.04275609;-0.617686414;0.0869203573;1.04751445;-0.4;0.035348686;10;1.06533318;1;1
27.785050;1.04751554;-0.666666667;0.0589152956;-0.636425499;0.0562427414;1.06519058;1.04275609;-0.617686419;0.0869203428;1.04751542;-0.4;0.0353487005;10;1.06533317;1;1
27.795050;1.04751557;-0.666666667;0.0589185781;-0.636425404;0.0562457674;1.06519169;1.04275613;-0.617686527;0.0869233774;1.04751522;-0.4;0.0353508248;10;1.06533307;1;1
27.796050;1.04751557;-0.666666667;0.0589202359;-0.636425387;0.0562473372;1.06519269;1.04275714;-0.617685954;0.0869248834;1.04751521;-0.4;0.0353518344;10;1.06533305;1;1
27.821050;1.04751597;-0.666666667;0.0589282631;-0.636425461;0.0562551634;1.06519517;1.04275747;-0.61768603;0.0869330377;1.04751555;-0.4;0.0353568439;10;1.06533273;1;1
27.822050;1.047516;-0.666666667;0.0589282676;-0.636425488;0.056255157;1.06519513;1.04275849;-0.617685421;0.0869329589;1.04751558;-0.4;0.0353568243;10;1.06533273;1;1
27.840050;1.04751648;-0.666666667;0.05893498;-0.636425968;0.0562614927;1.06519657;1.04275896;-0.61768524;0.0869392682;1.0475161;-0.4;0.0353607713;10;1.06533302;1;1
27.841050;1.0475175;-0.666666667;0.0589349778;-0.636425398;0.0562614462;1.06519655;1.042759;-0.617685248;0.0869392589;1.04751714;-0.4;0.0353607817;10;1.06533304;1;1
27.848050;1.04751762;-0.666666667;0.0589366126;-0.636425648;0.0562631017;1.06519746;1.04275924;-0.617685314;0.0869407931;1.04751736;-0.4;0.0353618436;10;1.06533316;1;1
27.849050;1.04751763;-0.666666667;0.0589366069;-0.636425679;0.0562631116;1.06519745;1.04276027;-0.617684729;0.0869422992;1.04751739;-0.4;0.0353618484;10;1.06533317;1;1
27.877050;1.04751741;-0.666666667;0.0589466432;-0.636425883;0.0562728662;1.06520059;1.04275998;-0.617684495;0.0869499516;1.04751719;-0.4;0.0353677248;10;1.06533275;1;1
27.878050;1.04751739;-0.666666667;0.0589466614;-0.636425877;0.0562728749;1.06520061;1.04276096;-0.617683887;0.0869498681;1.04751716;-0.4;0.0353677331;10;1.06533272;1;1
27.900050;1.04751707;-0.666666667;0.058953677;-0.636425668;0.0562795545;1.06520396;1.04276082;-0.617683817;0.086956186;1.04751665;-0.4;0.0353718042;10;1.06533223;1;1
27.901050;1.04751806;-0.666666667;0.0589536832;-0.636425054;0.0562795089;1.06520398;1.04276081;-0.617683831;0.0869561762;1.04751765;-0.4;0.0353717976;10;1.06533222;1;1
27.906050;1.04751801;-0.666666667;0.0589553706;-0.636425036;0.0562811049;1.06520406;1.04276081;-0.617683921;0.0869577446;1.04751771;-0.4;0.0353727613;10;1.06533214;1;1
27.907050;1.047518;-0.666666667;0.0589553726;-0.636425035;0.0562810973;1.06520407;1.04276181;-0.617683348;0.0869592584;1.04751773;-0.4;0.0353727542;10;1.06533213;1;1
27.928050;1.04751795;-0.666666667;0.058961778;-0.636425161;0.0562871264;1.06520708;1.04276183;-0.617683733;0.0869643941;1.04751798;-0.4;0.0353769565;10;1.06533225;1;1
27.936050;1.04751803;-0.666666667;0.0589650133;-0.636425294;0.0562902882;1.06520717;1.04276192;-0.617683834;0.0869677452;1.04751783;-0.4;0.03537917;10;1.06533231;1;1
27.937050;1.04751804;-0.666666667;0.0589650129;-0.636425314;0.0562902905;1.06520718;1.04276294;-0.617683253;0.0869676751;1.04751781;-0.4;0.0353791907;10;1.06533232;1;1
27.940050;1.04751807;-0.666666667;0.0589650321;-0.636425374;0.0562902977;1.06520822;1.04276299;-0.617683297;0.0869693035;1.04751773;-0.4;0.035379243;10;1.06533235;1;1
27.953050;1.04751807;-0.666666667;0.0589703042;-0.636425564;0.0562949241;1.06520922;1.04276321;-0.617683603;0.0869724664;1.04751747;-0.4;0.0353823649;10;1.06533247;1;1
27.965050;1.04751803;-0.666666667;0.058973832;-0.636425456;0.0562978716;1.06521006;1.04276317;-0.617683679;0.0869755457;1.04751755;-0.4;0.035384418;10;1.06533256;1;1
27.966050;1.04751903;-0.666666667;0.0589738314;-0.636424829;0.0562977996;1.06521005;1.04276316;-0.617683674;0.0869755443;1.04751857;-0.4;0.0353844174;10;1.06533257;1;1
27.968050;1.04751902;-0.666666667;0.0589738216;-0.636424782;0.0562977664;1.06521102;1.04276315;-0.617683659;0.0869755472;1.04751861;-0.4;0.0353844151;10;1.06533257;1;1
27.969050;1.04751903;-0.666666667;0.0589738131;-0.636424755;0.0562977519;1.06521101;1.04276414;-0.617683059;0.0869770662;1.04751863;-0.4;0.0353844131;10;1.06533257;1;1
28.001050;1.04751918;-0.666666667;0.0589832734;-0.63642399;0.0563077123;1.06521383;1.04276454;-0.617682849;0.086985411;1.04751881;-0.4;0.0353896586;10;1.06533253;1;1
28.002050;1.04751919;-0.666666667;0.0589832528;-0.636423971;0.0563077263;1.06521384;1.04276555;-0.617682257;0.0869853206;1.04751879;-0.4;0.0353896439;10;1.06533256;1;1
28.036050;1.04751898;-0.666666667;0.0589911704;-0.636423743;0.0563151852;1.06521702;1.04276524;-0.617681934;0.0869928872;1.04751901;-0.4;0.0353950417;10;1.06533349;1;1
28.037050;1.04751898;-0.666666667;0.0589911977;-0.636423741;0.0563151744;1.06521701;1.04276625;-0.617681334;0.086992798;1.04751905;-0.4;0.0353950521;10;1.06533351;1;1
28.038050;1.04751997;-0.666666667;0.0589912258;-0.636423132;0.0563151119;1.065217;1.04276627;-0.617681327;0.0869943944;1.04752008;-0.4;0.035395062;10;1.06533352;1;1
28.072050;1.04752018;-0.666666667;0.0589999731;-0.63642347;0.0563235773;1.0652201;1.04276696;-0.617680841;0.0870025882;1.04752009;-0.4;0.0353998431;10;1.06533323;1;1
28.073050;1.04752021;-0.666666667;0.0590016436;-0.636423511;0.0563252006;1.0652201;1.04276796;-0.617680243;0.0870024972;1.04752008;-0.4;0.0354008379;10;1.06533322;1;1
28.111050;1.04751984;-0.666666667;0.0590098161;-0.636424022;0.0563338899;1.06522289;1.04276701;-0.617680685;0.0870102857;1.04752027;-0.4;0.0354061296;10;1.06533281;1;1
28.112050;1.04751984;-0.666666667;0.059009798;-0.636424035;0.0563339014;1.0652229;1.04276799;-0.617680102;0.0870101984;1.04752027;-0.4;0.0354061443;10;1.06533281;1;1
28.113050;1.04751985;-0.666666667;0.0590097799;-0.636424049;0.0563339128;1.06522391;1.04276797;-0.617680109;0.0870117948;1.04752028;-0.4;0.0354061565;10;1.06533282;1;1
28.117050;1.04751989;-0.666666667;0.0590113807;-0.636424121;0.056335546;1.06522394;1.04276788;-0.617680129;0.0870118064;1.04752028;-0.4;0.0354071855;10;1.06533285;1;1
28.118050;1.04752091;-0.666666667;0.0590113672;-0.636423535;0.0563355022;1.06522395;1.04276786;-0.617680132;0.087011814;1.04752128;-0.4;0.0354071892;10;1.06533286;1;1
28.120050;1.04752094;-0.666666667;0.0590113446;-0.63642358;0.0563355218;1.06522395;1.04276782;-0.617680137;0.0870134327;1.04752128;-0.4;0.0354071937;10;1.06533289;1;1
28.123050;1.04752101;-0.666666667;0.0590129915;-0.636423642;0.0563371379;1.06522395;1.04276776;-0.61768014;0.0870134719;1.04752129;-0.4;0.0354081948;10;1.06533293;1;1
28.138050;1.04752126;-0.666666667;0.059016339;-0.636423772;0.0563403033;1.06522497;1.04276758;-0.617679938;0.0870168973;1.0475214;-0.4;0.035409988;10;1.06533328;1;1
28.152050;1.04752133;-0.666666667;0.059018059;-0.636423516;0.0563416709;1.06522698;1.04276753;-0.617679578;0.0870202955;1.04752143;-0.4;0.035410644;10;1.06533331;1;1
28.153050;1.04752133;-0.666666667;0.0590180631;-0.636423481;0.0563416461;1.06522698;1.04276852;-0.617678965;0.0870202239;1.04752143;-0.4;0.0354106198;10;1.0653333;1;1
28.196050;1.0475209;-0.666666667;0.0590283807;-0.636422932;0.0563503253;1.06523018;1.04276832;-0.617679021;0.0870280094;1.0475214;-0.4;0.0354169584;10;1.06533325;1;1
28.197050;1.0475209;-0.666666667;0.0590283682;-0.636422944;0.0563503303;1.06523017;1.04276931;-0.617678431;0.0870279088;1.04752143;-0.4;0.0354169595;10;1.06533327;1;1
28.209050;1.04752099;-0.666666667;0.0590297803;-0.636422966;0.0563521089;1.06523094;1.04276925;-0.617678584;0.0870308702;1.04752162;-0.4;0.0354179722;10;1.06533352;1;1
28.210050;1.047522;-0.666666667;0.0590297532;-0.636422353;0.056352077;1.06523091;1.04276924;-0.617678607;0.0870308535;1.04752262;-0.4;0.0354179729;10;1.06533353;1;1
28.244050;1.04752231;-0.666666667;0.0590364556;-0.636422448;0.0563589889;1.06523231;1.04276913;-0.61767912;0.0870369458;1.04752197;-0.4;0.0354222972;10;1.06533279;1;1
28.245050;1.04752231;-0.666666667;0.0590364814;-0.636422459;0.0563589886;1.06523232;1.04277013;-0.617678523;0.0870368664;1.04752197;-0.4;0.0354223121;10;1.06533278;1;1
28.284050;1.0475222;-0.666666667;0.0590455627;-0.636422362;0.0563668474;1.06523469;1.04277038;-0.617677493;0.0870436307;1.04752244;-0.4;0.0354268967;10;1.06533274;1;1
28.285050;1.04752221;-0.666666667;0.0590455774;-0.636422355;0.0563668481;1.06523569;1.04277038;-0.617677502;0.0870436562;1.04752244;-0.4;0.0354268884;10;1.06533274;1;1
28.295988;1.0475223;-0.666666667;0.0590473385;-0.636422362;0.056368407;1.06523561;1.04277051;-0.617677703;0.0870454912;1.04752242;-0.4;0.0354278491;10;1.06533285;1;1
28.296988;1.04752231;-0.666666667;0.0590473475;-0.63642237;0.0563683992;1.0652356;1.04277153;-0.61767713;0.0870454255;1.04752241;-0.4;0.0354278583;10;1.06533286;1;1
28.298988;1.04752233;-0.666666667;0.059047368;-0.636422384;0.0563683826;1.06523559;1.04277157;-0.617677169;0.0870470594;1.04752238;-0.4;0.0354278848;10;1.06533289;1;1
28.303988;1.04752237;-0.666666667;0.0590490916;-0.636422399;0.0563699365;1.06523657;1.04277169;-0.617677262;0.0870471564;1.04752232;-0.4;0.0354289858;10;1.06533293;1;1
28.316988;1.04752234;-0.666666667;0.0590507412;-0.636422469;0.0563715648;1.06523661;1.04277203;-0.617677418;0.0870490569;1.04752234;-0.4;0.0354302661;10;1.06533301;1;1
28.317988;1.04752334;-0.666666667;0.0590507193;-0.636421875;0.0563715139;1.06523661;1.04277205;-0.61767742;0.0870490758;1.04752334;-0.4;0.0354302762;10;1.06533303;1;1
28.351988;1.0475235;-0.666666667;0.0590549359;-0.636422161;0.0563758252;1.06523895;1.04277202;-0.617677251;0.0870555111;1.04752287;-0.4;0.0354328357;10;1.06533304;1;1
28.352988;1.04752349;-0.666666667;0.0590549425;-0.636422163;0.0563758202;1.06523897;1.04277301;-0.617676639;0.0870554142;1.04752287;-0.4;0.0354328375;10;1.06533304;1;1
28.407988;1.04752305;-0.666666667;0.0590652235;-0.636421753;0.0563851413;1.0652427;1.04277246;-0.617676374;0.0870624171;1.04752325;-0.4;0.0354393229;10;1.06533343;1;1
28.408988;1.04752305;-0.666666667;0.059065241;-0.636421757;0.0563851437;1.06524272;1.04277347;-0.617675795;0.0870623232;1.04752324;-0.4;0.035439314;10;1.06533341;1;1
28.436988;1.04752303;-0.666666667;0.0590686449;-0.636421855;0.0563885523;1.06524422;1.04277405;-0.617676108;0.0870668555;1.04752308;-0.4;0.0354411119;10;1.06533257;1;1
