time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
28.437988;1.04752404;-0.666666667;0.0590686026;-0.636421243;0.0563885044;1.06524422;1.04277406;-0.617676113;0.0870668567;1.04752409;-0.4;0.0354410878;10;1.06533255;1;1
28.466988;1.04752405;-0.666666667;0.0590724542;-0.636421631;0.0563932695;1.06524574;1.0427738;-0.617675881;0.0870721768;1.04752414;-0.4;0.0354434366;10;1.0653327;1;1
28.467988;1.04752405;-0.666666667;0.0590724421;-0.636421647;0.0563932661;1.06524573;1.0427748;-0.617675278;0.087072111;1.04752412;-0.4;0.0354434269;10;1.06533271;1;1
28.528988;1.04752407;-0.666666667;0.0590831822;-0.636421635;0.0564021154;1.06524837;1.04277479;-0.617675646;0.0870806589;1.04752387;-0.4;0.0354493466;10;1.06533283;1;1
28.529988;1.04752406;-0.666666667;0.0590831951;-0.636421644;0.0564021492;1.06524838;1.04277582;-0.61767505;0.0870805674;1.04752387;-0.4;0.0354493576;10;1.06533282;1;1
28.538988;1.04752394;-0.666666667;0.0590833319;-0.636421648;0.056402509;1.06524948;1.04277611;-0.617674979;0.087082004;1.0475238;-0.4;0.0354494378;10;1.06533266;1;1
28.567988;1.0475235;-0.666666667;0.0590888997;-0.636421574;0.0564080286;1.06525078;1.04277627;-0.617675277;0.087086221;1.04752338;-0.4;0.0354523491;10;1.06533285;1;1
28.568988;1.04752449;-0.666666667;0.0590889011;-0.636420968;0.0564079718;1.06525078;1.04277626;-0.617675294;0.0870862227;1.04752437;-0.4;0.0354523487;10;1.06533288;1;1
28.587988;1.04752451;-0.666666667;0.0590920367;-0.636421055;0.0564111709;1.06525186;1.0427762;-0.617675591;0.0870879885;1.04752452;-0.4;0.0354547175;10;1.06533293;1;1
28.591988;1.04752462;-0.666666667;0.059091951;-0.636421061;0.0564112463;1.0652519;1.04277622;-0.617675611;0.0870896314;1.04752463;-0.4;0.0354548187;10;1.06533287;1;1
28.593988;1.04752469;-0.666666667;0.0590919109;-0.636421063;0.0564112905;1.06525193;1.04277623;-0.617675606;0.0870896569;1.04752469;-0.4;0.0354548568;10;1.06533284;1;1
28.594988;1.04752473;-0.666666667;0.0590918915;-0.636421063;0.0564113126;1.06525195;1.04277724;-0.617675007;0.0870895866;1.04752472;-0.4;0.0354548729;10;1.06533282;1;1
28.663988;1.0475253;-0.666666667;0.0591001053;-0.636420466;0.0564193002;1.06525516;1.04277658;-0.617674377;0.087097275;1.04752513;-0.4;0.0354598744;10;1.0653324;1;1
28.664988;1.04752528;-0.666666667;0.0591017662;-0.636420469;0.0564209004;1.06525514;1.04277759;-0.617673798;0.0870971562;1.04752514;-0.4;0.0354608676;10;1.06533242;1;1
28.718988;1.04752459;-0.666666667;0.0591063288;-0.636420255;0.0564254047;1.06525793;1.04277818;-0.617674001;0.0871044797;1.04752508;-0.4;0.0354639484;10;1.0653331;1;1
28.719988;1.0475256;-0.666666667;0.059108011;-0.636419664;0.0564269187;1.0652579;1.04277819;-0.617673976;0.0871044736;1.0475261;-0.4;0.0354649615;10;1.06533311;1;1
28.739988;1.04752606;-0.666666667;0.0591100859;-0.63642001;0.0564281027;1.06525865;1.04277828;-0.617673474;0.0871071338;1.047526;-0.4;0.0354660025;10;1.06533295;1;1
28.740988;1.04752608;-0.666666667;0.0591101047;-0.636420009;0.0564280939;1.06525865;1.04277929;-0.617672866;0.087107013;1.04752597;-0.4;0.0354659943;10;1.06533294;1;1
28.814988;1.04752601;-0.666666667;0.0591185834;-0.636420166;0.0564364598;1.065262;1.04277884;-0.617673227;0.087114099;1.04752616;-0.4;0.0354708693;10;1.06533244;1;1
28.822988;1.04752582;-0.666666667;0.0591184477;-0.636420329;0.0564364903;1.065262;1.04277893;-0.617673192;0.0871142928;1.04752621;-0.4;0.035470849;10;1.06533244;1;1
28.823988;1.0475258;-0.666666667;0.0591184343;-0.636420356;0.0564364909;1.06526199;1.04277995;-0.617672599;0.0871142466;1.04752621;-0.4;0.0354708589;10;1.06533245;1;1
28.840988;1.04752564;-0.666666667;0.0591216588;-0.63642067;0.0564395169;1.06526187;1.04278037;-0.617672726;0.0871163705;1.0475262;-0.4;0.0354731383;10;1.06533262;1;1
28.844988;1.04752565;-0.666666667;0.0591216948;-0.636420672;0.0564394469;1.06526284;1.04278042;-0.617672736;0.0871180042;1.04752627;-0.4;0.0354731043;10;1.06533267;1;1
28.899988;1.04752606;-0.666666667;0.0591267013;-0.63642008;0.0564446663;1.06526373;1.04277981;-0.617672914;0.087123379;1.04752642;-0.4;0.0354760652;10;1.06533255;1;1
28.900988;1.04752706;-0.666666667;0.0591266991;-0.636419458;0.0564446081;1.06526474;1.04277978;-0.617672882;0.0871233733;1.0475274;-0.4;0.0354760934;10;1.0653326;1;1
28.914988;1.0475272;-0.666666667;0.0591284195;-0.636419405;0.0564461333;1.06526492;1.0427797;-0.617672517;0.0871248457;1.04752737;-0.4;0.0354773596;10;1.06533331;1;1
28.915988;1.04752722;-0.666666667;0.0591284262;-0.636419407;0.0564461303;1.06526492;1.04278072;-0.617671918;0.0871247595;1.04752737;-0.4;0.0354773699;10;1.06533336;1;1
29.018988;1.04752673;-0.666666667;0.0591367352;-0.636419835;0.0564533926;1.06526762;1.04278053;-0.61767181;0.0871331544;1.0475269;-0.4;0.0354815466;10;1.06533287;1;1
29.019988;1.04752675;-0.666666667;0.0591367195;-0.636419821;0.0564533999;1.06526763;1.04278154;-0.617671195;0.0871330529;1.04752689;-0.4;0.03548156;10;1.06533285;1;1
29.066988;1.04752725;-0.666666667;0.0591409734;-0.636419778;0.0564581981;1.06526982;1.04278237;-0.617670968;0.0871358345;1.04752604;-0.4;0.0354846943;10;1.06533235;1;1
29.115988;1.04752743;-0.666666667;0.059144724;-0.636419894;0.0564613953;1.06527071;1.04278203;-0.617671375;0.0871399692;1.04752704;-0.4;0.035487375;10;1.06533264;1;1
29.134988;1.04752706;-0.666666667;0.0591467977;-0.636419882;0.0564625517;1.0652709;1.04278169;-0.617671486;0.0871401403;1.04752689;-0.4;0.0354882759;10;1.06533318;1;1
29.136988;1.04752703;-0.666666667;0.0591468437;-0.636419851;0.0564625656;1.06527094;1.04278168;-0.617671522;0.0871402225;1.04752687;-0.4;0.0354882788;10;1.06533325;1;1
29.137988;1.04752801;-0.666666667;0.0591468652;-0.636419225;0.0564625255;1.06527097;1.04278167;-0.617671538;0.087140266;1.04752787;-0.4;0.0354882794;10;1.06533328;1;1
29.140988;1.04752797;-0.666666667;0.059146921;-0.636419156;0.0564625902;1.06527103;1.04278165;-0.617671581;0.0871420039;1.04752785;-0.4;0.0354882748;10;1.06533338;1;1
29.141988;1.04752796;-0.666666667;0.0591469364;-0.636419129;0.0564626172;1.06527106;1.04278264;-0.617670999;0.0871419697;1.04752785;-0.4;0.0354882704;10;1.06533341;1;1
29.290988;1.04752749;-0.666666667;0.0591547113;-0.63641907;0.0564713106;1.06527507;1.04278302;-0.617671156;0.0871504668;1.0475282;-0.4;0.0354933841;10;1.06533302;1;1
29.291988;1.04752751;-0.666666667;0.059154728;-0.636419071;0.056471318;1.06527505;1.04278403;-0.617670551;0.087150369;1.0475282;-0.4;0.0354933813;10;1.065333;1;1
29.340988;1.04752788;-0.666666667;0.0591580925;-0.636419002;0.0564743914;1.06527566;1.04278416;-0.617670315;0.0871526965;1.04752808;-0.4;0.0354947092;10;1.06533268;1;1
29.402988;1.04752847;-0.666666667;0.0591615787;-0.636419226;0.0564775025;1.06527622;1.04278417;-0.617670547;0.0871548731;1.04752869;-0.4;0.0354977449;10;1.06533264;1;1
29.407988;1.0475284;-0.666666667;0.0591618158;-0.636419137;0.0564775171;1.06527617;1.04278418;-0.61767065;0.0871565213;1.04752868;-0.4;0.0354977557;10;1.06533261;1;1
29.493988;1.04752802;-0.666666667;0.0591648402;-0.636419047;0.0564806186;1.06527733;1.04278369;-0.617670322;0.0871590926;1.04752821;-0.4;0.0354996074;10;1.06533262;1;1
29.494988;1.04752803;-0.666666667;0.0591648334;-0.636419033;0.0564806285;1.06527733;1.04278468;-0.61766972;0.0871590238;1.04752821;-0.4;0.0354996184;10;1.06533262;1;1
29.514988;1.047528;-0.666666667;0.059164891;-0.636418695;0.0564809779;1.06527739;1.04278471;-0.617669408;0.0871592097;1.04752827;-0.4;0.0354994681;10;1.06533285;1;1
29.515988;1.04752899;-0.666666667;0.059164911;-0.636418074;0.0564809369;1.0652774;1.04278472;-0.617669394;0.0871592172;1.04752928;-0.4;0.0354994449;10;1.06533286;1;1
29.651988;1.04752919;-0.666666667;0.0591701985;-0.63641802;0.0564854674;1.06528016;1.04278494;-0.617669658;0.0871621363;1.04752884;-0.4;0.0355018498;10;1.06533278;1;1
29.719988;1.04752852;-0.666666667;0.0591718851;-0.636418329;0.056487122;1.06527977;1.04278564;-0.617669328;0.0871636088;1.04752883;-0.4;0.0355033325;10;1.06533308;1;1
29.727988;1.04752879;-0.666666667;0.0591719708;-0.636418477;0.0564870374;1.06527995;1.04278559;-0.617669237;0.0871653085;1.04752866;-0.4;0.0355032868;10;1.06533312;1;1
29.906988;1.0475291;-0.666666667;0.0591733874;-0.63641792;0.0564887142;1.06528108;1.0427851;-0.617669596;0.0871670941;1.04752896;-0.4;0.0355045774;10;1.06533252;1;1
29.907988;1.04752913;-0.666666667;0.0591733878;-0.636417933;0.056488696;1.06528108;1.04278608;-0.61766903;0.0871670122;1.04752898;-0.4;0.0355045899;10;1.06533251;1;1
30.146988;1.047529;-0.666666667;0.059175;-0.636418339;0.0564900829;1.065281;1.042786;-0.617669078;0.087168732;1.047529;-0.4;0.035505;10;1.065333;1;1
30.187988;1.047529;-0.666666667;0.059175;-0.636418339;0.0564900829;1.065281;1.042786;-0.617669078;0.0871671337;1.047529;-0.4;0.035505;10;1.065333;1;1
30.282988;1.047529;-0.666666667;0.0591733333;-0.636418339;0.0564884918;1.065281;1.042786;-0.617669078;0.0871671337;1.047529;-0.4;0.035504;10;1.065333;1;1
30.604988;1.047529;-0.666666667;0.05917;-0.636418339;0.0564853097;1.06528;1.042785;-0.61766967;0.0871624224;1.047529;-0.4;0.035502;10;1.065333;1;1
30.690988;1.047529;-0.666666667;0.0591683333;-0.636418339;0.0564837187;1.065279;1.042785;-0.61766967;0.0871624224;1.047529;-0.4;0.035501;10;1.065333;1;1
30.699988;1.047529;-0.666666667;0.0591683333;-0.636418339;0.0564837187;1.065279;1.042785;-0.61766967;0.0871608241;1.047529;-0.4;0.035501;10;1.065333;1;1
30.806988;1.047529;-0.666666667;0.059165;-0.636418339;0.0564805366;1.065278;1.042785;-0.61766967;0.0871592259;1.047529;-0.4;0.035499;10;1.065333;1;1
30.839988;1.047528;-0.666666667;0.059165;-0.636418947;0.0564805905;1.065278;1.042785;-0.61766967;0.0871592259;1.047528;-0.4;0.035499;10;1.065333;1;1
30.840988;1.047528;-0.666666667;0.059165;-0.636418947;0.0564805905;1.065278;1.042784;-0.617670262;0.0871593094;1.047528;-0.4;0.035499;10;1.065333;1;1
31.198988;1.047528;-0.666666667;0.059155;-0.636418947;0.0564710442;1.065275;1.042784;-0.617670262;0.0871497197;1.047528;-0.4;0.035493;10;1.065333;1;1
31.520988;1.047528;-0.666666667;0.0591466667;-0.636418947;0.056463089;1.065271;1.042783;-0.617670854;0.0871418119;1.047528;-0.4;0.035488;10;1.065333;1;1
31.530988;1.047528;-0.666666667;0.0591466667;-0.636418947;0.056463089;1.065271;1.042782;-0.617671447;0.0871402971;1.047528;-0.4;0.035488;10;1.065333;1;1
31.833988;1.047527;-0.666666667;0.0591366667;-0.636419554;0.0564535966;1.065268;1.042782;-0.617671447;0.0871323057;1.047527;-0.4;0.035482;10;1.065333;1;1
32.154988;1.047527;-0.666666667;0.0591283333;-0.636419554;0.0564456413;1.065265;1.042781;-0.617672039;0.0871243978;1.047527;-0.4;0.035477;10;1.065333;1;1
32.155988;1.047527;-0.666666667;0.0591283333;-0.636419554;0.0564456413;1.065265;1.04278;-0.617672631;0.0871244814;1.047527;-0.4;0.035477;10;1.065333;1;1
32.204988;1.047527;-0.666666667;0.0591266667;-0.636419554;0.0564440503;1.065265;1.04278;-0.617672631;0.0871228831;1.047527;-0.4;0.035476;10;1.065333;1;1
32.205988;1.047526;-0.666666667;0.0591266667;-0.636420162;0.0564441042;1.065265;1.04278;-0.617672631;0.0871228831;1.047526;-0.4;0.035476;10;1.065333;1;1
32.476988;1.047526;-0.666666667;0.05912;-0.636420162;0.05643774;1.065262;1.04278;-0.617672631;0.0871148916;1.047526;-0.4;0.035472;10;1.065333;1;1
32.497988;1.047526;-0.666666667;0.0591183333;-0.636420162;0.0564361489;1.065262;1.04278;-0.617672631;0.0871148916;1.047526;-0.4;0.035471;10;1.065333;1;1
32.559988;1.047526;-0.666666667;0.0591166667;-0.636420162;0.0564345579;1.065261;1.042779;-0.617673224;0.0871133769;1.047526;-0.4;0.03547;10;1.065333;1;1
32.648988;1.047526;-0.666666667;0.059115;-0.636420162;0.0564329668;1.06526;1.042779;-0.617673224;0.0871117786;1.047526;-0.4;0.035469;10;1.065333;1;1
32.879988;1.047526;-0.666666667;0.05911;-0.636420162;0.0564281937;1.065259;1.042779;-0.617673224;0.0871069837;1.047526;-0.4;0.035466;10;1.065333;1;1
32.880988;1.047526;-0.666666667;0.05911;-0.636420162;0.0564281937;1.065259;1.042778;-0.617673816;0.0871070672;1.047526;-0.4;0.035466;10;1.065333;1;1
32.991988;1.047526;-0.666666667;0.0591083333;-0.636420162;0.0564266026;1.065258;1.042778;-0.617673816;0.0871038706;1.047526;-0.4;0.035465;10;1.065333;1;1
33.330988;1.047525;-0.666666667;0.0591016667;-0.63642077;0.0564202923;1.065255;1.042778;-0.617673816;0.0870974774;1.047525;-0.4;0.035461;10;1.065333;1;1
33.594988;1.047525;-0.666666667;0.0590966667;-0.63642077;0.0564155191;1.065254;1.042777;-0.617674408;0.0870927661;1.047525;-0.4;0.035458;10;1.065333;1;1
33.630988;1.047525;-0.666666667;0.059095;-0.63642077;0.0564139281;1.065254;1.042777;-0.617674408;0.0870927661;1.047525;-0.4;0.035457;10;1.065333;1;1
33.855988;1.047525;-0.666666667;0.0590933333;-0.63642077;0.056412337;1.065252;1.042777;-0.617674408;0.0870895695;1.047525;-0.4;0.035456;10;1.065333;1;1
33.916988;1.047525;-0.666666667;0.0590916667;-0.63642077;0.056410746;1.065252;1.042777;-0.617674408;0.0870895695;1.047525;-0.4;0.035455;10;1.065333;1;1
34.210988;1.047525;-0.666666667;0.0590883333;-0.63642077;0.0564075639;1.065251;1.042776;-0.617675001;0.0870864564;1.047525;-0.4;0.035453;10;1.065333;1;1
34.666988;1.047524;-0.666666667;0.0590833333;-0.636421377;0.0564028445;1.06525;1.042776;-0.617675001;0.0870816615;1.047524;-0.4;0.03545;10;1.065333;1;1
34.882988;1.047524;-0.666666667;0.0590833333;-0.636421377;0.0564028445;1.065249;1.042776;-0.617675001;0.0870800632;1.047524;-0.4;0.03545;10;1.065333;1;1
35.148988;1.047524;-0.666666667;0.0590816667;-0.636421377;0.0564012535;1.065248;1.042775;-0.617675593;0.0870785484;1.047524;-0.4;0.035449;10;1.065333;1;1
35.500988;1.047524;-0.666666667;0.05908;-0.636421377;0.0563996624;1.065248;1.042775;-0.617675593;0.0870769501;1.047524;-0.4;0.035448;10;1.065333;1;1
35.735988;1.047524;-0.666666667;0.0590783333;-0.636421377;0.0563980714;1.065248;1.042775;-0.617675593;0.0870769501;1.047524;-0.4;0.035447;10;1.065333;1;1
36.227988;1.047524;-0.666666667;0.0590783333;-0.636421377;0.0563980714;1.065247;1.042775;-0.617675593;0.0870769501;1.047524;-0.4;0.035447;10;1.065333;1;1
41.592988;1.047524;-0.666666667;0.0590816667;-0.636421377;0.0564012535;1.065249;1.042775;-0.617675593;0.0870785484;1.047524;-0.4;0.035449;10;1.065333;1;1
100.000000;1.047524;-0.666666667;0.0590816667;-0.636421377;0.0564012535;1.065249;1.042775;-0.617675593;0.0870785484;1.047524;-0.4;0.035449;10;1.065333;1;1
