time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044444;0.666666667;0;0.638298144;0;1.044444;1.055475;0.653519348;0.0322493032;1.044444;0.4;0;10;1.044444;1;1
19.999996;1.04444346;0.666666667;-2.6794818e-08;0.638297787;-1.27890211e-07;1.0444441;1.05547493;0.653519567;0.0322491803;1.0444439;0.4;5.55469099e-07;10;1.04444377;1;1
19.999997;1.04444346;0.666666667;-2.6794818e-08;0.638297787;-1.27890211e-07;1.0444441;1.05547493;0.653519567;0.0322491803;1.0444439;0.4;5.55469099e-07;10;1.06533277;1;1
20.000000;1.04444346;0.666666667;-2.6837002e-08;0.638297787;-1.27884269e-07;1.0444441;1.05547493;0.653519567;0.0322491804;1.0444439;0.4;5.55506063e-07;10;1.06533277;1;1
20.001020;1.04444445;0.666666667;4.9622361e-06;0.638297175;4.66307348e-06;1.04444614;1.05547493;0.653519567;0.0322539313;1.0444449;0.4;3.56261231e-06;10;1.06533277;1;1
20.002020;1.04444545;0.666668333;1.99513544e-05;0.638298156;1.90304495e-05;1.04445217;1.05547694;0.653519908;0.0322680963;1.0444459;0.400001;1.25672149e-05;10;1.06533277;1;1
20.003020;1.04444645;0.66667;4.4940311e-05;0.638299136;4.29742524e-05;1.0444602;1.05547994;0.653519632;0.0322917057;1.0444469;0.400002;2.75694069e-05;10;1.06533277;0.999999;0.999999
20.004020;1.04444744;0.666671667;7.65957789e-05;0.638300112;7.33029703e-05;1.04447123;1.05548294;0.653519355;0.0323216318;1.0444479;0.400003;4.65691804e-05;10;1.06533277;0.999999;0.999999
20.005020;1.04444944;0.666675;0.000114917782;0.638302071;0.000110016484;1.04448527;1.05548795;0.653519421;0.0323578131;1.04444991;0.400005;6.95665037e-05;10;1.06533277;0.999998;0.999998
20.006020;1.04445243;0.666678333;0.000161573035;0.638303415;0.000154710358;1.0445013;1.05549296;0.653519486;0.0324018896;1.04445291;0.400007;9.75613305e-05;10;1.06533277;0.999998;0.999998
20.007020;1.04445542;0.666681667;0.000211561551;0.638304758;0.000202597357;1.04451932;1.05549797;0.653519551;0.032450703;1.04445592;0.400009;0.000127553662;10;1.06533277;0.999998;0.999998
20.008020;1.04445742;0.666685;0.000268216638;0.63830671;0.00025686912;1.04453935;1.05550398;0.653518996;0.0325042219;1.04445793;0.400011;0.000161543617;10;1.06533277;0.999998;0.999998
20.009020;1.04446141;0.666688333;0.000329871702;0.63830744;0.000315929205;1.04456137;1.05551099;0.653519401;0.0325608667;1.04446194;0.400013;0.000198531449;10;1.06533278;0.999997;0.999997
20.010020;1.0444644;0.666693333;0.00039486036;0.638310375;0.000378182749;1.0445834;1.05551801;0.653518227;0.0326222469;1.04446495;0.400016;0.000237517545;10;1.06533278;0.999997;0.999997
20.011020;1.0444684;0.666698333;0.000463183095;0.638312699;0.000443629198;1.04460842;1.05552602;0.653518013;0.0326883311;1.04446896;0.400019;0.000278502454;10;1.06533279;0.999997;0.999997
20.012020;1.04447139;0.666701667;0.000534840468;0.638314039;0.000512269321;1.04463344;1.05553404;0.653517798;0.0327559923;1.04447197;0.400021;0.000321486853;10;1.06533279;0.999997;0.999997
20.013020;1.04447539;0.666706667;0.000609833001;0.638316366;0.000584101972;1.04465945;1.05554206;0.653516006;0.0328268093;1.04447598;0.400024;0.000366471369;10;1.0653328;0.999997;0.999997
20.014020;1.04447938;0.666711667;0.000686494416;0.638318693;0.000657531456;1.04468647;1.05555009;0.653515792;0.032899203;1.04448;0.400027;0.000412456418;10;1.06533281;0.999996;0.999996
20.015020;1.04448338;0.666716667;0.000764824937;0.638321022;0.000732557267;1.04471449;1.05555911;0.65351496;0.0329747209;1.04448401;0.40003;0.000459442218;10;1.06533282;0.999996;0.999996
20.016020;1.04448838;0.666721667;0.000846491275;0.638322742;0.000810773851;1.0447435;1.05556814;0.653514128;0.0330518153;1.04448903;0.400033;0.000508428908;10;1.06533284;0.999996;0.999996
20.017020;1.04449237;0.666725;0.000929826597;0.638323478;0.000890586688;1.04477252;1.05557717;0.653513297;0.0331289069;1.04449304;0.400035;0.000558416574;10;1.06533285;0.999996;0.999996
20.018020;1.04449637;0.66673;0.0010131639;0.638325812;0.00097039926;1.04480153;1.05558621;0.653512467;0.0332091535;1.04449706;0.400038;0.000608405167;10;1.06533287;0.999996;0.999996
20.019020;1.04450137;0.666735;0.00109983615;0.638327534;0.00105340184;1.04483255;1.05559524;0.653511639;0.0332909758;1.04450208;0.400041;0.000660394467;10;1.06533289;0.999996;0.999996
20.020020;1.04450537;0.66674;0.00118650965;0.638329868;0.00113640506;1.04486256;1.05560528;0.653510192;0.0333727634;1.0445061;0.400044;0.000712384167;10;1.0653329;0.999996;0.999996
20.021020;1.04451038;0.666743333;0.0012731841;0.638329997;0.00121940682;1.04489356;1.05561432;0.653507786;0.0334545792;1.04451112;0.400046;0.00076437395;10;1.06533292;0.999996;0.999996
20.022020;1.04451438;0.666748333;0.00136152587;0.638332332;0.00130400496;1.04492457;1.05562437;0.65350634;0.0335395177;1.04451514;0.400049;0.000817363486;10;1.06533294;0.999996;0.999996
20.023020;1.04451939;0.666753333;0.00145153457;0.638334057;0.00139019673;1.04495557;1.05563441;0.653504896;0.0336228738;1.04452016;0.400052;0.000871352443;10;1.06533296;0.999996;0.999996
20.024020;1.0445244;0.666756667;0.00153987639;0.638334187;0.00147479159;1.04498757;1.05564446;0.653501872;0.0337078052;1.04452518;0.400054;0.000924340499;10;1.06533297;0.999995;0.999995
20.025020;1.04452941;0.666761667;0.00162988416;0.638335914;0.00156098023;1.04501957;1.0556535;0.653501047;0.0337927651;1.0445302;0.400057;0.000978327382;10;1.06533299;0.999995;0.999995
20.026020;1.04453343;0.666765;0.0017215576;0.638336656;0.00164876346;1.04505056;1.05566355;0.653498022;0.0338792685;1.04453422;0.400059;0.00103331289;10;1.065333;0.999995;0.999995
20.027020;1.04453844;0.666768333;0.00181156349;0.63833679;0.00173494635;1.04508256;1.0556736;0.653496576;0.0339641904;1.04453924;0.400061;0.00108729686;10;1.06533301;0.999995;0.999995
20.028020;1.04454345;0.666773333;0.00190156893;0.638338519;0.00182112572;1.04511454;1.05568364;0.65349355;0.0340506886;1.04454425;0.400064;0.00114127915;10;1.06533301;0.999995;0.999995
20.029020;1.04454747;0.666776667;0.00199324109;0.638339266;0.0019088989;1.04514653;1.05569369;0.653490523;0.0341356063;1.04454827;0.400066;0.00119625956;10;1.06533302;0.999995;0.999995
20.030020;1.04455249;0.66678;0.0020849137;0.638339402;0.00199666668;1.04517951;1.05570374;0.653487493;0.0342221012;1.04455329;0.400068;0.00125123787;10;1.06533302;0.999995;0.999995
20.031020;1.0445575;0.666783333;0.00217492027;0.63833954;0.00208283515;1.04521149;1.05571378;0.653486041;0.0343085948;1.0445583;0.40007;0.001305214;10;1.06533302;0.999995;0.999995
20.032020;1.04456252;0.666786667;0.00226659412;0.638339679;0.00217059527;1.04524347;1.05572383;0.653481429;0.0343950873;1.04456332;0.400072;0.00136018805;10;1.06533302;0.999995;0.999995
20.033020;1.04456653;0.66679;0.00235826848;0.638340429;0.00225835339;1.04527544;1.05573387;0.653478394;0.0344799997;1.04456733;0.400074;0.00141516024;10;1.06533301;0.999995;0.999995
20.034020;1.04457154;0.666791667;0.00244827662;0.638338974;0.0023445095;1.04530742;1.05574391;0.653475356;0.0345664895;1.04457235;0.400075;0.00146913092;10;1.065333;0.999995;0.999995
20.036020;1.04458157;0.666798333;0.00262996096;0.638339256;0.00251840383;1.04537137;1.05576397;0.653469273;0.0347378857;1.04458238;0.400079;0.00157806993;10;1.06533297;0.999995;0.999995
20.037020;1.04458558;0.6668;0.0027216372;0.638338414;0.00260614466;1.04540335;1.055773;0.653465268;0.0348244036;1.04458639;0.40008;0.00163303939;10;1.06533295;0.999995;0.999995
20.038020;1.04459059;0.666801667;0.00281164732;0.63833696;0.00269228326;1.04543532;1.05578303;0.65346222;0.0349093083;1.04459141;0.400081;0.00168700957;10;1.06533293;0.999995;0.999995
20.039020;1.0445956;0.666805;0.00290165807;0.638337101;0.00277841769;1.0454663;1.05579305;0.653457594;0.0349942112;1.04459642;0.400083;0.00174098093;10;1.06533291;0.999995;0.999995
20.040020;1.0446006;0.666806667;0.00299166951;0.638335647;0.0028645482;1.04549828;1.05580306;0.653452966;0.0350791126;1.04460144;0.400084;0.00179495381;10;1.06533289;0.999995;0.999995
20.041020;1.04460461;0.666808333;0.00308168167;0.638334804;0.00295067788;1.04553025;1.05581308;0.653449917;0.0351640124;1.04460545;0.400085;0.00184892839;10;1.06533286;0.999995;0.999995
20.042020;1.04460962;0.66681;0.00317002791;0.638333347;0.00303520614;1.04556123;1.05582208;0.653445909;0.0352473655;1.04461046;0.400086;0.00190190476;10;1.06533284;0.999995;0.999995
20.043020;1.04461463;0.666811667;0.00326004166;0.638331889;0.00312132727;1.04559221;1.05583209;0.653441281;0.0353322626;1.04461548;0.400087;0.00195588288;10;1.06533282;0.999995;0.999995
20.044020;1.04461864;0.666813333;0.00334838972;0.63833104;0.00320585381;1.04562419;1.05584209;0.653436655;0.0354155799;1.04461949;0.400088;0.00200886267;10;1.06533279;0.999995;0.999995
20.045020;1.04462364;0.666815;0.00343673891;0.638329578;0.00329037545;1.04565517;1.05585108;0.653432649;0.035500508;1.0446245;0.400089;0.00206184406;10;1.06533277;0.999995;0.999995
20.046020;1.04462765;0.666816667;0.00352508923;0.638328725;0.00337489844;1.04568615;1.05586107;0.653428024;0.0355838228;1.04462851;0.40009;0.00211482701;10;1.06533275;0.999995;0.999995
20.047020;1.04463266;0.666818333;0.00361344065;0.638327259;0.00345941645;1.04571713;1.05587106;0.653421824;0.0356655573;1.04463352;0.400091;0.00216781154;10;1.06533273;0.999995;0.999995
20.048020;1.04463767;0.66682;0.00370179311;0.638325791;0.00354393282;1.04574812;1.05588005;0.653417823;0.0357489023;1.04463853;0.400092;0.0022207977;10;1.06533271;0.999995;0.999995
20.049020;1.04464168;0.66682;0.00378847985;0.638323338;0.00362685581;1.0457791;1.05589003;0.653413204;0.0358306328;1.04464254;0.400092;0.00227278543;10;1.0653327;0.999995;0.999995
20.050020;1.04464669;0.666821667;0.00387516737;0.638321867;0.00370977415;1.04580909;1.05589901;0.653409205;0.0359139734;1.04464755;0.400093;0.00232477465;10;1.06533268;0.999995;0.999995
20.051020;1.0446507;0.666821667;0.00396185532;0.638319411;0.00379269473;1.04584008;1.05590899;0.653403011;0.0359956988;1.04465156;0.400093;0.00237676533;10;1.06533267;0.999994;0.999994
20.052020;1.04465571;0.666823333;0.00404854336;0.638317939;0.00387561026;1.04587007;1.05591797;0.653399016;0.0360774555;1.04465656;0.400094;0.00242875757;10;1.06533266;0.999994;0.999994
20.053020;1.04465972;0.666823333;0.00413523121;0.638315481;0.00395852801;1.04590106;1.05592694;0.653393444;0.0361576307;1.04466057;0.400094;0.00248075138;10;1.06533265;0.999994;0.999994
20.054020;1.04466473;0.666825;0.00422025205;0.638314006;0.00403984517;1.04593105;1.05593692;0.653388832;0.0362393467;1.04466557;0.400095;0.0025317466;10;1.06533264;0.999994;0.999994
20.055020;1.04466873;0.666825;0.00430693908;0.638311546;0.00412276038;1.04596104;1.0559459;0.653383263;0.0363195151;1.04466957;0.400095;0.00258374299;10;1.06533264;0.999994;0.999994
20.056020;1.04467374;0.666825;0.00439195877;0.638308475;0.0042040752;1.04599103;1.05595487;0.653377694;0.0363996803;1.04467457;0.400095;0.00263474043;10;1.06533263;0.999994;0.999994
20.057020;1.04467775;0.666826667;0.00447697753;0.638307609;0.00428539322;1.04602102;1.05596384;0.653373703;0.0364798423;1.04467857;0.400096;0.00268573882;10;1.06533263;0.999994;0.999994
20.058020;1.04468276;0.666826667;0.00456199504;0.638304538;0.00436670655;1.04605101;1.05597382;0.653367516;0.036559967;1.04468357;0.400096;0.00273673812;10;1.06533263;0.999994;0.999994
20.060020;1.04469077;0.666826667;0.0047286923;0.638299622;0.00452615044;1.04610999;1.05599176;0.653356381;0.0367187008;1.04469157;0.400096;0.00283673937;10;1.06533263;0.999994;0.999994
20.061020;1.04469578;0.666826667;0.00481370538;0.638296555;0.00460746403;1.04613999;1.05600073;0.653350812;0.0367972762;1.04469657;0.400096;0.00288774129;10;1.06533263;0.999994;0.999994
20.063020;1.04470379;0.666826667;0.00497872775;0.638291648;0.00476531702;1.04619797;1.05601867;0.653339677;0.036954424;1.04470456;0.400096;0.00298674758;10;1.06533263;0.999994;0.999994
20.064020;1.0447088;0.666826667;0.00506207045;0.638288586;0.00484503848;1.04622697;1.05602763;0.653334109;0.0370314184;1.04470956;0.400096;0.00303675198;10;1.06533263;0.999994;0.999994
20.065020;1.0447128;0.666826667;0.00514374521;0.638286137;0.00492317034;1.04625596;1.0560366;0.653328539;0.0371099905;1.04471356;0.400096;0.00308575725;10;1.06533264;0.999994;0.999994
20.066020;1.04471681;0.666826667;0.0052270854;0.638283688;0.00500289855;1.04628496;1.05604556;0.653322968;0.0371869837;1.04471756;0.400096;0.00313576335;10;1.06533264;0.999994;0.999994
20.067020;1.04472181;0.666826667;0.00530875777;0.638280629;0.0050810274;1.04631395;1.05605453;0.653317396;0.0372639762;1.04472256;0.400096;0.00318477022;10;1.06533264;0.999994;0.999994
20.068020;1.04472582;0.666826667;0.00539042926;0.638278182;0.0051591618;1.04634295;1.05606349;0.653311823;0.0373409681;1.04472656;0.400096;0.00323377766;10;1.06533264;0.999994;0.999994
20.069020;1.04472982;0.666825;0.00547043348;0.638274141;0.00523570169;1.04637094;1.05607146;0.653306867;0.0374164167;1.04473057;0.400095;0.0032817854;10;1.06533264;0.999994;0.999994
20.070020;1.04473382;0.666825;0.00555210406;0.638271696;0.0053138379;1.04639994;1.05608042;0.653299715;0.0374934077;1.04473457;0.400095;0.00333079311;10;1.06533264;0.999994;0.999994
20.071020;1.04473882;0.666825;0.00563210774;0.638268642;0.00539037493;1.04642793;1.05608939;0.65329414;0.0375688201;1.04473957;0.400095;0.00337880045;10;1.06533264;0.999994;0.999994
20.072020;1.04474282;0.666825;0.00571211116;0.638266199;0.0054669187;1.04645593;1.05609836;0.653288566;0.0376442325;1.04474358;0.400095;0.00342680721;10;1.06533264;0.999994;0.999994
20.073020;1.04474682;0.666823333;0.00579211433;0.638262162;0.0055434644;1.04648392;1.05610632;0.653283611;0.0377196804;1.04474758;0.400094;0.00347481331;10;1.06533263;0.999994;0.999994
20.074020;1.04475082;0.666823333;0.00587211733;0.63825972;0.00562001215;1.04651191;1.05611529;0.65327646;0.0377950929;1.04475159;0.400094;0.00352281874;10;1.06533262;0.999994;0.999994
20.075020;1.04475481;0.666823333;0.00595045369;0.638257281;0.00569496671;1.04653991;1.05612325;0.653271506;0.0378689635;1.04475559;0.400094;0.00356982347;10;1.06533261;0.999994;0.999994
20.076020;1.04475881;0.666821667;0.0060304569;0.638253248;0.00577151862;1.0465679;1.05613222;0.653265935;0.0379443768;1.0447596;0.400093;0.00361782758;10;1.0653326;0.999994;0.999994
20.077020;1.0447628;0.666821667;0.0061087937;0.638250812;0.00584647743;1.04659589;1.05614118;0.653258786;0.0380182129;1.0447636;0.400093;0.00366483124;10;1.06533259;0.999995;0.999995
20.078020;1.04476779;0.66682;0.00618713081;0.638246172;0.00592143279;1.04662388;1.05614914;0.653253834;0.038092086;1.0447686;0.400092;0.00371183474;10;1.06533258;0.999995;0.999995
20.079020;1.04477177;0.66682;0.00626546821;0.638243741;0.00599639599;1.04665087;1.0561581;0.653246688;0.0381659239;1.0447726;0.400092;0.0037588383;10;1.06533258;0.999995;0.999995
20.080020;1.04477576;0.666818333;0.00634380587;0.638239715;0.00607136125;1.04667886;1.05616607;0.653241737;0.0382382206;1.0447766;0.400091;0.00380584203;10;1.06533257;0.999995;0.999995
20.081020;1.04477974;0.666818333;0.00642047714;0.638237285;0.00614473289;1.04670585;1.05617403;0.653235209;0.0383120959;1.04478059;0.400091;0.00385184596;10;1.06533256;0.999995;0.999995
20.082020;1.04478372;0.666816667;0.00649881541;0.638233261;0.00621970076;1.04673285;1.05618299;0.653229639;0.0383843566;1.04478458;0.40009;0.00389885005;10;1.06533256;0.999995;0.999995
20.083020;1.0447877;0.666816667;0.00657548732;0.638230833;0.00629307377;1.04675984;1.05619095;0.653223109;0.0384566532;1.04478857;0.40009;0.00394485414;10;1.06533256;0.999995;0.999995
20.084020;1.04479168;0.666815;0.00665215938;0.638226809;0.00636644662;1.04678683;1.05619892;0.653218158;0.038528949;1.04479256;0.400089;0.00399085794;10;1.06533256;0.999995;0.999995
20.085020;1.04479566;0.666815;0.00672883126;0.638224381;0.00643981888;1.04681382;1.05620788;0.65321101;0.0386012073;1.04479654;0.400089;0.00403686119;10;1.06533256;0.999995;0.999995
20.086020;1.04479963;0.666813333;0.00680550265;0.638220356;0.00651319023;1.04684082;1.05621585;0.653206057;0.038673501;1.04480052;0.400088;0.00408286384;10;1.06533256;0.999995;0.999995
20.087020;1.04480361;0.666813333;0.00688050661;0.638217926;0.00658496515;1.04686782;1.05622381;0.653199527;0.0387442155;1.0448045;0.400088;0.00412786607;10;1.06533256;0.999995;0.999995
20.088020;1.0448076;0.666811667;0.00695717637;0.638213899;0.00665833365;1.04689481;1.05623178;0.653194575;0.0388165068;1.04480847;0.400087;0.00417386825;10;1.06533256;0.999995;0.999995
20.089020;1.04481158;0.66681;0.00703217853;0.638209872;0.00673010477;1.04692081;1.05624075;0.653187426;0.0388871825;1.04481245;0.400086;0.00421887078;10;1.06533257;0.999995;0.999995
20.090020;1.04481556;0.66681;0.00710717966;0.638207439;0.00680187322;1.04694781;1.05624872;0.653180896;0.0389578944;1.04481643;0.400086;0.00426387417;10;1.06533257;0.999995;0.999995
20.091020;1.04481954;0.666808333;0.00718217963;0.638203411;0.00687363873;1.04697382;1.05625669;0.653175942;0.0390286061;1.04482042;0.400085;0.00430887886;10;1.06533257;0.999995;0.999995
20.092020;1.04482253;0.666806667;0.00725717834;0.638199993;0.00694540804;1.04699982;1.05626466;0.65316941;0.0390977403;1.0448234;0.400084;0.00435388512;10;1.06533257;0.999995;0.999995
20.093020;1.04482652;0.666806667;0.00733050903;0.63819756;0.00701557303;1.04702682;1.05627264;0.653162879;0.0391684528;1.04482738;0.400084;0.00439789303;10;1.06533257;0.999995;0.999995
20.094020;1.0448305;0.666805;0.00740550494;0.638193533;0.00708733102;1.04705283;1.05628062;0.653157925;0.0392375881;1.04483137;0.400083;0.0044429025;10;1.06533256;0.999995;0.999995
20.095020;1.04483449;0.666803333;0.00747883267;0.638189507;0.00715749219;1.04707884;1.05628859;0.653151393;0.0393083023;1.04483536;0.400082;0.00448691327;10;1.06533256;0.999995;0.999995
20.096020;1.04483848;0.666803333;0.00755215888;0.638187079;0.00722765226;1.04710485;1.05629658;0.653144862;0.0393774395;1.04483934;0.400082;0.00453092482;10;1.06533255;0.999995;0.999995
20.097020;1.04484247;0.666801667;0.00762548349;0.638183056;0.00729781178;1.04712986;1.05630456;0.65313991;0.0394465775;1.04484333;0.400081;0.00457493647;10;1.06533255;0.999995;0.999995
20.098020;1.04484646;0.6668;0.00769880643;0.638179034;0.00736797112;1.04715587;1.05631255;0.65313338;0.0395141382;1.04484732;0.40008;0.0046189476;10;1.06533254;0.999995;0.999995
20.099020;1.04484945;0.6668;0.00777212766;0.638177221;0.0074381377;1.04718189;1.05632053;0.653126852;0.0395832771;1.04485031;0.40008;0.00466295764;10;1.06533253;0.999995;0.999995
20.100020;1.04485344;0.666798333;0.00784378049;0.638173202;0.00750670238;1.0472069;1.05632853;0.653121902;0.0396524157;1.04485431;0.400079;0.00470596611;10;1.06533253;0.999995;0.999995
20.101020;1.04485743;0.666796667;0.00791709829;0.638169184;0.00757686249;1.04723291;1.05633552;0.653115992;0.0397200138;1.0448583;0.400078;0.0047499726;10;1.06533252;0.999995;0.999995
20.102020;1.04486143;0.666795;0.00798874769;0.638165167;0.00764542774;1.04725792;1.05634351;0.653109464;0.0397875738;1.04486229;0.400077;0.00479297676;10;1.06533251;0.999995;0.999995
20.103020;1.04486442;0.666795;0.00806039539;0.638163357;0.00771400056;1.04728393;1.05635151;0.653102935;0.0398551327;1.04486528;0.400077;0.00483597837;10;1.06533251;0.999995;0.999995
20.104020;1.04486842;0.666793333;0.0081320416;0.638159342;0.00778256614;1.04730894;1.05635951;0.653097984;0.0399226905;1.04486927;0.400076;0.00487897739;10;1.06533251;0.999995;0.999995
20.105020;1.04487242;0.666791667;0.00820368669;0.638155327;0.00785113169;1.04733395;1.05636752;0.653091454;0.0399902468;1.04487326;0.400075;0.00492197394;10;1.0653325;0.999995;0.999995
20.106020;1.04487642;0.66679;0.00827533109;0.638151313;0.00791969705;1.04735895;1.05637452;0.653085543;0.0400578395;1.04487725;0.400074;0.00496496826;10;1.0653325;0.999995;0.999995
20.107020;1.04487942;0.66679;0.00834530846;0.638149503;0.00798667455;1.04738396;1.05638253;0.653079011;0.0401238153;1.04488023;0.400074;0.00500696065;10;1.0653325;0.999995;0.999995
20.108020;1.04488342;0.666788333;0.00841695251;0.638145489;0.0080552389;1.04740897;1.05639054;0.653074057;0.0401897897;1.04488422;0.400073;0.00504995146;10;1.0653325;0.999995;0.999995
20.109020;1.04488742;0.666786667;0.0084869303;0.638141475;0.0081222074;1.04743397;1.05639756;0.65306814;0.0402573783;1.0448882;0.400072;0.00509194109;10;1.06533251;0.999995;0.999995
20.110020;1.04489043;0.666785;0.00855690893;0.638138073;0.00818918291;1.04745897;1.05640557;0.653061606;0.0403233494;1.04489118;0.400071;0.00513392995;10;1.06533251;0.999995;0.999995
20.111020;1.04489443;0.666783333;0.00862688887;0.63813406;0.00825614978;1.04748297;1.05641258;0.653055688;0.0403893568;1.04489516;0.40007;0.00517591846;10;1.06533252;0.999995;0.999995
20.112020;1.04489843;0.666783333;0.00869687058;0.638131642;0.00832311591;1.04750797;1.0564206;0.653050728;0.0404537461;1.04489913;0.40007;0.00521790699;10;1.06533253;0.999995;0.999995
20.113020;1.04490144;0.666781667;0.00876685443;0.638128242;0.00839008948;1.04753197;1.05642861;0.653044189;0.040519711;1.0449021;0.400069;0.0052598958;10;1.06533254;0.999995;0.999995
20.114020;1.04490544;0.66678;0.00883684069;0.638124231;0.00845705459;1.04755697;1.05643563;0.653038267;0.0405857122;1.04490608;0.400068;0.00530188507;10;1.06533255;0.999995;0.999995
20.115020;1.04490945;0.666778333;0.00890516284;0.638120222;0.00852242411;1.04758096;1.05644364;0.653031725;0.040650095;1.04491004;0.400067;0.00534287499;10;1.06533256;0.999995;0.999995
20.116020;1.04491245;0.666778333;0.00897348754;0.63811842;0.00858780117;1.04760495;1.05645066;0.653027378;0.0407145143;1.04491301;0.400067;0.00538386578;10;1.06533258;0.999995;0.999995
20.117020;1.04491646;0.666776667;0.00904348122;0.638114414;0.0086547643;1.04762994;1.05645767;0.653021453;0.040780509;1.04491698;0.400066;0.00542585773;10;1.0653326;0.999995;0.999995
20.118020;1.04491946;0.666775;0.00911181017;0.638111019;0.00872013987;1.04765392;1.05646568;0.653014908;0.0408448858;1.04491994;0.400065;0.00546685103;10;1.06533262;0.999995;0.999995
20.119020;1.04492347;0.666773333;0.00918014058;0.638107015;0.00878550626;1.0476779;1.0564727;0.653008982;0.0409092996;1.0449239;0.400064;0.00550784575;10;1.06533263;0.999995;0.999995
20.120020;1.04492748;0.666771667;0.00924847212;0.638103011;0.00885087175;1.04770189;1.05648071;0.653002439;0.0409720958;1.04492787;0.400063;0.00554884185;10;1.06533265;0.999995;0.999995
20.121020;1.04493048;0.666771667;0.00931513793;0.638101214;0.00891464986;1.04772587;1.05648772;0.65299809;0.0410365072;1.04493083;0.400063;0.00558883924;10;1.06533267;0.999995;0.999995
20.122020;1.04493449;0.66677;0.00938347119;0.638097213;0.0089800135;1.04774985;1.05649474;0.652992166;0.0411009175;1.04493479;0.400062;0.00562983781;10;1.06533269;0.999995;0.999995
20.123020;1.0449375;0.666768333;0.00945013855;0.638093821;0.00904378965;1.04777283;1.05650275;0.652985624;0.0411637103;1.04493776;0.400061;0.00566983747;10;1.0653327;0.999995;0.999995
20.124020;1.04494151;0.666766667;0.00951847338;0.638089819;0.00910915097;1.04779681;1.05650976;0.652979701;0.0412265407;1.04494173;0.40006;0.00571083809;10;1.06533272;0.999995;0.999995
20.125020;1.04494452;0.666765;0.00958514244;0.638086427;0.00917292481;1.04782079;1.05651677;0.652975357;0.0412893699;1.04494469;0.400059;0.00575083962;10;1.06533273;0.999995;0.999995
20.126020;1.04494854;0.666765;0.00965181235;0.63808402;0.00923668864;1.04784377;1.05652378;0.652969437;0.0413537749;1.04494867;0.400059;0.00579084216;10;1.06533275;0.999995;0.999995
20.127020;1.04495155;0.666763333;0.00971848293;0.638080627;0.00930046007;1.04786775;1.05653179;0.652962899;0.0414149841;1.04495164;0.400058;0.0058308458;10;1.06533276;0.999995;0.999995
20.128020;1.04495556;0.666761667;0.00978515392;0.638076622;0.00936422137;1.04789073;1.0565388;0.652956979;0.0414778084;1.04495562;0.400057;0.0058708505;10;1.06533278;0.999995;0.999995
20.129020;1.04495858;0.66676;0.00985182515;0.638073227;0.00942799048;1.04791471;1.05654581;0.65295106;0.0415406312;1.04495861;0.400056;0.00591085609;10;1.06533279;0.999995;0.999995
20.130020;1.0449626;0.666758333;0.00991849664;0.638069221;0.00949174957;1.04793769;1.05655281;0.652946719;0.0416034526;1.04496259;0.400055;0.00595086236;10;1.06533281;0.999995;0.999995
20.131020;1.04496561;0.666758333;0.00998350203;0.638067419;0.00955392193;1.04796067;1.05655982;0.652940799;0.041664695;1.04496558;0.400055;0.00598986914;10;1.06533282;0.999995;0.999995
20.132020;1.04496863;0.666756667;0.0100501751;0.63806402;0.00961768852;1.04798365;1.05656683;0.65293488;0.0417259361;1.04496857;0.400054;0.00602987633;10;1.06533284;0.999995;0.999995
20.133020;1.04497265;0.666755;0.0101151828;0.638060009;0.00967985018;1.04800663;1.05657384;0.652928962;0.0417887531;1.04497256;0.400053;0.00606888385;10;1.06533286;0.999995;0.999995
20.134020;1.04497567;0.666753333;0.0101801921;0.638056605;0.00974202023;1.04802962;1.05658185;0.652924003;0.0418499519;1.04497555;0.400052;0.0061078918;10;1.06533288;0.999995;0.999995
20.135020;1.04497969;0.666751667;0.010245203;0.638052589;0.00980417999;1.0480526;1.05658885;0.652918085;0.0419111891;1.04497954;0.400051;0.00614690035;10;1.0653329;0.999995;0.999995
20.136020;1.04498271;0.666751667;0.0103102152;0.638050775;0.00986634811;1.04807559;1.05659587;0.65291217;0.0419724257;1.04498254;0.400051;0.00618590956;10;1.06533293;0.999995;0.999995
20.137020;1.04498573;0.66675;0.0103752285;0.638047365;0.00992851526;1.04809858;1.05660288;0.652906255;0.0420336618;1.04498553;0.40005;0.00622491923;10;1.06533295;0.999995;0.999995
20.138020;1.04498975;0.666748333;0.0104402424;0.638043341;0.00999067186;1.04812156;1.05660989;0.652900343;0.0420933201;1.04498953;0.400049;0.00626392895;10;1.06533297;0.999995;0.999995
20.139020;1.04499276;0.666746667;0.0105052566;0.638039926;0.0100528371;1.04814355;1.05661691;0.652896011;0.0421545557;1.04499254;0.400048;0.0063029384;10;1.06533299;0.999995;0.999995
20.140020;1.04499678;0.666746667;0.0105686043;0.638037492;0.0101133971;1.04816654;1.05662393;0.652890102;0.0422157909;1.04499654;0.400048;0.00634094729;10;1.06533301;0.999995;0.999995
20.141020;1.04499979;0.666745;0.0106336185;0.638034074;0.0101755614;1.04818953;1.05663095;0.652884196;0.0422754485;1.04499954;0.400047;0.00637995543;10;1.06533303;0.999995;0.999995
20.142020;1.0450028;0.666743333;0.0106969659;0.638030652;0.0102361312;1.04821151;1.05663697;0.65287891;0.0423351461;1.04500255;0.400046;0.00641796261;10;1.06533305;0.999995;0.999995
20.143020;1.04500681;0.666741667;0.0107603132;0.63802662;0.0102966918;1.0482345;1.05664399;0.652874586;0.042396381;1.04500655;0.400045;0.00645596863;10;1.06533307;0.999995;0.999995
20.144020;1.04500981;0.666741667;0.0108236606;0.638024792;0.0103572633;1.04825648;1.05665101;0.652868686;0.0424560389;1.04500956;0.400045;0.00649397311;10;1.06533308;0.999995;0.999995
20.145020;1.04501281;0.66674;0.0108870086;0.638021367;0.0104178356;1.04827847;1.05665804;0.652862789;0.0425156976;1.04501256;0.400044;0.00653197558;10;1.0653331;0.999995;0.999995
20.146020;1.04501681;0.666738333;0.010950357;0.638017329;0.0104783987;1.04830146;1.05666507;0.652858471;0.0425753569;1.04501657;0.400043;0.00656997555;10;1.06533311;0.999995;0.999995
20.147020;1.04501981;0.666736667;0.0110137058;0.638013901;0.0105389728;1.04832344;1.05667209;0.652852577;0.0426334394;1.04501957;0.400042;0.00660797276;10;1.06533312;0.999995;0.999995
20.148020;1.0450228;0.666736667;0.0110770546;0.638012064;0.0105995473;1.04834543;1.05667912;0.652846684;0.0426930993;1.04502257;0.400042;0.00664596721;10;1.06533313;0.999995;0.999995
20.149020;1.04502579;0.666735;0.0111404031;0.638008631;0.0106601222;1.04836742;1.05668515;0.652841409;0.0427527994;1.04502558;0.400041;0.00668395912;10;1.06533313;0.999995;0.999995
20.150020;1.04502978;0.666733333;0.0112020846;0.638004584;0.0107190918;1.04838941;1.05669218;0.652837096;0.0428108812;1.04502958;0.40004;0.00672094883;10;1.06533314;0.999995;0.999995
20.151020;1.04503277;0.666731667;0.0112654321;0.638001145;0.0107796661;1.0484114;1.05669921;0.652831205;0.0428705393;1.04503258;0.400039;0.00675893664;10;1.06533314;0.999995;0.999995
20.152020;1.04503576;0.666731667;0.0113271119;0.6379993;0.0108386447;1.04843339;1.05670624;0.652825313;0.042928619;1.04503558;0.400039;0.00679592279;10;1.06533315;0.999995;0.999995
20.153020;1.04503875;0.66673;0.0113887905;0.637995856;0.0108976224;1.04845538;1.05671227;0.652821616;0.042986738;1.04503858;0.400038;0.00683290757;10;1.06533315;0.999995;0.999995
20.154020;1.04504273;0.666728333;0.0114521344;0.637991801;0.0109581833;1.04847738;1.0567193;0.652815725;0.0430448152;1.04504258;0.400037;0.00687089128;10;1.06533315;0.999995;0.999995
20.155020;1.04504571;0.666728333;0.0115138098;0.637989948;0.0110171581;1.04849938;1.05672633;0.652809833;0.043102891;1.04504557;0.400037;0.00690787426;10;1.06533315;0.999995;0.999995
20.156020;1.04504869;0.666726667;0.0115754833;0.637986501;0.0110761312;1.04852037;1.05673235;0.652804559;0.0431610065;1.04504857;0.400036;0.00694485688;10;1.06533315;0.999996;0.999996
20.157020;1.04505167;0.666725;0.0116371547;0.637983052;0.0111351025;1.04854237;1.05673938;0.652800245;0.04321908;1.04505157;0.400035;0.00698183946;10;1.06533315;0.999996;0.999996
20.158020;1.04505565;0.666725;0.0116971572;0.637980587;0.0111924665;1.04856437;1.05674641;0.652794353;0.0432771526;1.04505556;0.400035;0.00701782235;10;1.06533315;0.999996;0.999996
20.159020;1.04505864;0.666723333;0.0117588242;0.637977137;0.011251434;1.04858537;1.05675244;0.65278908;0.0433352653;1.04505856;0.400034;0.00705480596;10;1.06533315;0.999996;0.999996
20.160020;1.04506162;0.666721667;0.0118204893;0.637973687;0.0113103997;1.04860738;1.05675947;0.652784767;0.0433917593;1.04506156;0.400033;0.00709179081;10;1.06533315;0.999996;0.999996
20.161020;1.0450646;0.66672;0.0118804856;0.637970237;0.0113677691;1.04862838;1.0567665;0.652778878;0.0434498302;1.04506455;0.400032;0.0071277775;10;1.06533315;0.999996;0.999996
20.162020;1.04506758;0.66672;0.0119421467;0.637968382;0.0114267318;1.04865039;1.05677252;0.652773607;0.0435063653;1.04506755;0.400032;0.00716476665;10;1.06533315;0.999996;0.999996
20.163020;1.04507057;0.666718333;0.0120021389;0.637964932;0.0114840984;1.04867139;1.05677955;0.652769297;0.0435644368;1.04507054;0.400031;0.00720075872;10;1.06533315;0.999996;0.999996
20.164020;1.04507456;0.666716667;0.0120637955;0.637960871;0.0115430477;1.0486924;1.05678558;0.652764031;0.0436209732;1.04507454;0.40003;0.00723775391;10;1.06533316;0.999996;0.999996
20.165020;1.04507754;0.666716667;0.0121237832;0.637959017;0.0116004122;1.04871441;1.05679261;0.652759724;0.0436774692;1.04507754;0.40003;0.00727375207;10;1.06533316;0.999996;0.999996
20.166020;1.04508053;0.666715;0.0121837686;0.637955568;0.0116577761;1.04873541;1.05679864;0.652754461;0.0437340072;1.04508054;0.400029;0.00730975276;10;1.06533316;0.999996;0.999996
20.167020;1.04508352;0.666715;0.0122437518;0.637953712;0.0117151394;1.04875642;1.05680567;0.65274858;0.0437905042;1.04508354;0.400029;0.00734575535;10;1.06533316;0.999996;0.999996
20.168020;1.04508651;0.666713333;0.0123037331;0.637950262;0.0117725023;1.04877742;1.0568117;0.652744896;0.0438470428;1.04508654;0.400028;0.0073817592;10;1.06533315;0.999996;0.999996
20.169020;1.04508951;0.666711667;0.0123637127;0.63794681;0.0118298649;1.04879843;1.05681873;0.652739018;0.0439035394;1.04508954;0.400027;0.00741776388;10;1.06533315;0.999996;0.999996
20.170020;1.0450925;0.666711667;0.0124236908;0.637944953;0.0118872271;1.04881943;1.05682476;0.652733759;0.0439600767;1.04509255;0.400027;0.00745376915;10;1.06533315;0.999996;0.999996
20.171020;1.04509649;0.66671;0.012483668;0.637940888;0.0119445773;1.04884044;1.05683178;0.652729459;0.0440149939;1.04509655;0.400026;0.00748977496;10;1.06533314;0.999996;0.999996
20.172020;1.04509948;0.666708333;0.0125419779;0.637937432;0.0120003432;1.04886144;1.05683781;0.652724201;0.0440715284;1.04509956;0.400025;0.00752478132;10;1.06533313;0.999996;0.999996
20.173020;1.04510247;0.666708333;0.0126019541;0.637935571;0.0120577031;1.04888244;1.05684483;0.652719901;0.0441280195;1.04510257;0.400025;0.00756078832;10;1.06533313;0.999996;0.999996
20.174020;1.04510546;0.666706667;0.0126602634;0.637932114;0.0121134672;1.04890345;1.05685085;0.652714642;0.0441829738;1.04510558;0.400024;0.00759579601;10;1.06533312;0.999996;0.999996
20.175020;1.04510845;0.666706667;0.0127202393;0.637930251;0.0121708253;1.04892445;1.05685687;0.652710959;0.0442395035;1.04510859;0.400024;0.00763180442;10;1.06533311;0.999996;0.999996
20.176020;1.04511144;0.666705;0.0127785486;0.637926794;0.0122265883;1.04894546;1.05686389;0.652705081;0.0442944131;1.0451116;0.400023;0.00766681339;10;1.06533309;0.999996;0.999996
20.177020;1.04511442;0.666703333;0.0128368579;0.637923337;0.0122823514;1.04896546;1.0568699;0.652699818;0.0443493636;1.04511461;0.400022;0.00770182261;10;1.06533308;0.999996;0.999996
20.178020;1.04511741;0.666703333;0.012896834;0.637921476;0.0123397095;1.04898647;1.05687592;0.652696131;0.0444043135;1.04511763;0.400022;0.0077378318;10;1.06533307;0.999996;0.999996
20.179020;1.0451204;0.666701667;0.0129551438;0.637918022;0.0123954736;1.04900748;1.05688293;0.652690248;0.0444592208;1.04512064;0.400021;0.00777284072;10;1.06533305;0.999996;0.999996
20.180020;1.04512339;0.666701667;0.013013454;0.637916163;0.0124512386;1.04902749;1.05688895;0.652686558;0.0445141695;1.04512365;0.400021;0.00780784917;10;1.06533304;0.999996;0.999996
20.181020;1.04512638;0.6667;0.013071765;0.637912712;0.0125070044;1.04904849;1.05689496;0.652681288;0.0445691171;1.04512667;0.40002;0.00784285696;10;1.06533302;0.999996;0.999996
20.182020;1.04512937;0.6667;0.0131300768;0.637910856;0.0125627715;1.0490685;1.05690197;0.652676977;0.0446240215;1.04512968;0.40002;0.00787786387;10;1.06533301;0.999996;0.999996
20.183020;1.04513236;0.666698333;0.013186723;0.637907408;0.0126169456;1.04908952;1.05690798;0.652671704;0.0446789666;1.04513269;0.400019;0.00791186965;10;1.06533299;0.999996;0.999996
20.184020;1.04513535;0.666698333;0.0132450371;0.637905556;0.0126727167;1.04910953;1.05691399;0.652668008;0.0447339106;1.0451357;0.400019;0.00794687413;10;1.06533297;0.999996;0.999996
20.185020;1.04513833;0.666696667;0.0133033525;0.637902111;0.0127284902;1.04912954;1.05692099;0.652662117;0.0447872342;1.04513871;0.400018;0.00798187732;10;1.06533295;0.999996;0.999996
20.186020;1.04514132;0.666696667;0.0133616696;0.637900261;0.0127842663;1.04915056;1.056927;0.652658419;0.0448421759;1.04514171;0.400018;0.0080168794;10;1.06533293;0.999996;0.999996
20.187020;1.0451443;0.666695;0.0134183215;0.637896817;0.0128384503;1.04917057;1.056933;0.652653144;0.0448971166;1.04514471;0.400017;0.00805088067;10;1.06533291;0.999996;0.999996
20.188020;1.04514729;0.666695;0.0134766418;0.637894969;0.0128942314;1.04919059;1.056939;0.652649444;0.0449504788;1.04514772;0.400017;0.00808588135;10;1.06533289;0.999996;0.999996
20.189020;1.04515027;0.666693333;0.013533297;0.637891526;0.0129484204;1.04921061;1.056946;0.65264355;0.0450037969;1.04515071;0.400016;0.00811988159;10;1.06533287;0.999996;0.999996
20.190020;1.04515326;0.666693333;0.013589954;0.637889679;0.0130026113;1.04923163;1.05695199;0.652639849;0.0450587329;1.04515371;0.400016;0.00815388135;10;1.06533284;0.999996;0.999996
20.191020;1.04515625;0.666691667;0.0136482795;0.637886239;0.0130583987;1.04925164;1.05695798;0.652634571;0.0451120908;1.0451567;0.400015;0.00818888045;10;1.06533282;0.999996;0.999996
20.192020;1.04515924;0.666691667;0.01370494;0.637884393;0.0131125931;1.04927167;1.05696397;0.652630869;0.0451654477;1.0451597;0.400015;0.00822287863;10;1.0653328;0.999996;0.999996
20.193020;1.04516223;0.66669;0.0137616019;0.637880954;0.0131667888;1.04929169;1.05696996;0.652625591;0.0452188041;1.04516269;0.400014;0.00825687572;10;1.06533278;0.999996;0.999996
20.194020;1.04516522;0.66669;0.0138182651;0.63787911;0.0132209856;1.04931171;1.05697595;0.652621889;0.0452721597;1.04516568;0.400014;0.00829087181;10;1.06533275;0.999996;0.999996
20.195020;1.04516821;0.666688333;0.0138749296;0.637875673;0.0132751833;1.04933173;1.05698293;0.652615993;0.0453254716;1.04516866;0.400013;0.00832486727;10;1.06533274;0.999996;0.999996
20.196020;1.04517121;0.666688333;0.013931595;0.637873833;0.0133293816;1.04935175;1.05698892;0.65261229;0.0453788256;1.04517165;0.400013;0.0083588627;10;1.06533272;0.999996;0.999996
20.197020;1.04517421;0.666686667;0.0139882611;0.637870399;0.0133835802;1.04937177;1.0569949;0.652608585;0.0454321788;1.04517463;0.400012;0.00839285881;10;1.0653327;0.999996;0.999996
20.198020;1.04517721;0.666686667;0.0140449279;0.637868562;0.013437779;1.04939179;1.05700087;0.652603303;0.045485531;1.04517762;0.400012;0.00842685611;10;1.06533269;0.999996;0.999996
20.199020;1.04518022;0.666685;0.014101595;0.637865132;0.0134919778;1.04941081;1.05700685;0.652599595;0.0455388822;1.04518061;0.400011;0.00846085493;10;1.06533268;0.999996;0.999996
20.200020;1.04518323;0.666685;0.0141565956;0.637863299;0.0135445813;1.04943083;1.05701282;0.652594308;0.0455922323;1.04518359;0.400011;0.00849385537;10;1.06533267;0.999996;0.999996
20.201020;1.04518624;0.666685;0.0142132631;0.637861468;0.0135987785;1.04945085;1.05701879;0.652590596;0.0456440046;1.04518658;0.400011;0.00852785731;10;1.06533267;0.999996;0.999996
20.202020;1.04518926;0.666683333;0.0142699311;0.637858043;0.0136529743;1.04947086;1.05702476;0.652585304;0.0456973523;1.04518957;0.40001;0.00856186039;10;1.06533267;0.999996;0.999996
20.203020;1.04519227;0.666683333;0.0143249329;0.637856216;0.0137055736;1.04948988;1.05703072;0.652581584;0.045749122;1.04519257;0.40001;0.00859486412;10;1.06533267;0.999996;0.999996
20.204020;1.0451953;0.666681667;0.0143816021;0.637852793;0.0137597654;1.04950989;1.05703669;0.652577862;0.045802467;1.04519556;0.400009;0.00862886789;10;1.06533267;0.999996;0.999996
20.205020;1.04519832;0.666681667;0.0144366055;0.637850967;0.0138123606;1.04952991;1.05704265;0.65257256;0.0458542338;1.04519856;0.400009;0.00866187111;10;1.06533268;0.999996;0.999996
20.206020;1.04520135;0.66668;0.0144932763;0.637847547;0.0138665488;1.04954892;1.05704861;0.652568832;0.0459075756;1.04520156;0.400008;0.00869587324;10;1.0653327;0.999996;0.999996
20.207020;1.04520337;0.66668;0.0145482815;0.637846331;0.0139191544;1.04956893;1.05705457;0.652565102;0.0459593387;1.04520356;0.400008;0.00872887394;10;1.06533271;0.999996;0.999996
20.208020;1.0452064;0.66668;0.0146032879;0.637844506;0.0139717452;1.04958794;1.05706053;0.652559792;0.0460111002;1.04520656;0.400008;0.00876187314;10;1.06533273;0.999996;0.999996
20.209020;1.04520943;0.666678333;0.0146582954;0.637841086;0.0140243343;1.04960795;1.05706649;0.652556058;0.0460628606;1.04520956;0.400007;0.00879487103;10;1.06533275;0.999996;0.999996
20.210020;1.04521246;0.666678333;0.0147133039;0.637839261;0.0140769217;1.04962696;1.05707245;0.652552321;0.0461146204;1.04521257;0.400007;0.00882786798;10;1.06533277;0.999996;0.999996
20.211020;1.04521548;0.666678333;0.0147699802;0.637837435;0.0141311017;1.04964697;1.05707841;0.652547007;0.0461663806;1.04521558;0.400007;0.00886186432;10;1.0653328;0.999996;0.999996
20.212020;1.04521851;0.666676667;0.014824991;0.637834015;0.0141836855;1.04966598;1.05708437;0.652543267;0.046218142;1.04521859;0.400006;0.00889486028;10;1.06533282;0.999996;0.999996
20.213020;1.04522153;0.666676667;0.0148800029;0.637832188;0.0142362675;1.04968598;1.05709033;0.652539526;0.0462699049;1.04522161;0.400006;0.00892785609;10;1.06533285;0.999996;0.999996
20.214020;1.04522455;0.666676667;0.0149333494;0.637830363;0.0142872534;1.04970498;1.0570963;0.652534207;0.0463216698;1.04522462;0.400006;0.00895985196;10;1.06533287;0.999996;0.999996
20.215020;1.04522657;0.666675;0.0149883636;0.637827554;0.0143398463;1.04972399;1.05710226;0.652530464;0.0463734367;1.04522664;0.400005;0.00899284815;10;1.0653329;0.999996;0.999996
20.216020;1.04522959;0.666675;0.0150433784;0.63782573;0.014392424;1.04974299;1.05710822;0.65252672;0.0464252055;1.04522966;0.400005;0.00902584481;10;1.06533292;0.999996;0.999996
20.217020;1.04523261;0.666675;0.0150983935;0.637823909;0.0144450002;1.04976298;1.05711419;0.6525214;0.0464769759;1.04523268;0.400005;0.00905884212;10;1.06533295;0.999996;0.999996
20.218020;1.04523562;0.666673333;0.0151534087;0.637820495;0.0144975749;1.04978198;1.05712015;0.652517657;0.0465271709;1.0452357;0.400004;0.00909184021;10;1.06533298;0.999996;0.999996
20.219020;1.04523863;0.666673333;0.0152067571;0.637818676;0.0145485531;1.04980097;1.05712612;0.652513915;0.0465789433;1.04523873;0.400004;0.00912383912;10;1.065333;0.999996;0.999996
20.220020;1.04524164;0.666673333;0.015261772;0.637816859;0.0146011238;1.04981997;1.05713209;0.652508599;0.046630716;1.04524175;0.400004;0.00915683866;10;1.06533303;0.999996;0.999996
20.221020;1.04524465;0.666671667;0.0153151199;0.637813449;0.0146520974;1.04983896;1.05713806;0.652504861;0.0466809121;1.04524477;0.400003;0.00918883832;10;1.06533305;0.999996;0.999996
20.222020;1.04524665;0.666671667;0.0153701338;0.637812245;0.0147046766;1.04985796;1.05714303;0.652501744;0.0467327287;1.04524679;0.400003;0.0092218374;10;1.06533307;0.999996;0.999996
20.223020;1.04524966;0.666671667;0.0154234802;0.637810431;0.0147556442;1.04987695;1.05714901;0.652498014;0.0467829238;1.04524981;0.400003;0.00925383529;10;1.06533309;0.999996;0.999996
20.224020;1.04525266;0.66667;0.0154784923;0.637807024;0.0148082034;1.04989594;1.05715499;0.652492711;0.0468346946;1.04525283;0.400002;0.00928683169;10;1.06533311;0.999996;0.999996
20.226020;1.04525867;0.66667;0.0155851806;0.6378034;0.014910126;1.04993392;1.05716695;0.652485274;0.0469350804;1.04525886;0.400002;0.00935082048;10;1.06533315;0.999996;0.999996
20.227020;1.04526067;0.66667;0.01564019;0.637802198;0.0149626937;1.04995292;1.05717293;0.652481562;0.0469868486;1.04526088;0.400002;0.00938381346;10;1.06533317;0.999996;0.999996
20.228020;1.04526367;0.666668333;0.0156935317;0.637798793;0.0150136518;1.04997191;1.05717791;0.652476896;0.0470370843;1.0452639;0.400001;0.00941580585;10;1.06533318;0.999996;0.999996
20.231020;1.04527267;0.666668333;0.0158535505;0.637793361;0.0151665258;1.05002888;1.05719587;0.652465799;0.0471876571;1.04527295;0.400001;0.00951178182;10;1.0653332;0.999996;0.999996
20.232020;1.04527467;0.666666667;0.015906888;0.637790566;0.0152174988;1.05004787;1.05720186;0.652460529;0.0472378478;1.04527496;0.4;0.00954377471;10;1.0653332;0.999996;0.999996
20.233020;1.04527767;0.666666667;0.0159602241;0.637788756;0.015268458;1.05006585;1.05720686;0.652457456;0.0472880831;1.04527798;0.4;0.00957576868;10;1.0653332;0.999996;0.999996
20.235020;1.04528367;0.666666667;0.0160668921;0.637785133;0.0153703792;1.05010383;1.05721886;0.652450085;0.0473884643;1.04528401;0.4;0.0096397606;10;1.0653332;0.999996;0.999996
20.236020;1.04528667;0.666665;0.0161202233;0.637781725;0.0154213416;1.05012182;1.05722486;0.652446402;0.0474386548;1.04528702;0.399999;0.0096717589;10;1.06533319;0.999996;0.999996
20.237020;1.04528866;0.666665;0.0161735525;0.63778052;0.0154723203;1.0501408;1.05722986;0.652441762;0.0474888901;1.04528903;0.399999;0.00970375903;10;1.06533318;0.999996;0.999996
20.240020;1.04529764;0.666665;0.0163318614;0.637775067;0.0156236267;1.05019676;1.05724789;0.652430728;0.047637882;1.04529806;0.399999;0.00979877299;10;1.06533314;0.999996;0.999996
20.241020;1.04529964;0.666663333;0.0163835155;0.637772262;0.0156730175;1.05021574;1.05725291;0.652427669;0.047686539;1.04530006;0.399998;0.00982978272;10;1.06533312;0.999996;0.999996
20.242020;1.04530263;0.666663333;0.0164368343;0.63777044;0.0157239895;1.05023373;1.05725892;0.652422417;0.0477367268;1.04530307;0.399998;0.00986179506;10;1.0653331;0.999996;0.999996
20.243020;1.04530562;0.666663333;0.0164901509;0.637768617;0.0157749633;1.05025271;1.05726494;0.652418742;0.0477853375;1.04530607;0.399998;0.00989380992;10;1.06533308;0.999996;0.999996
20.244020;1.04530861;0.666663333;0.0165417989;0.637766791;0.0158243447;1.05027069;1.05726996;0.652415684;0.0478355692;1.04530907;0.399998;0.00992482697;10;1.06533306;0.999996;0.999996
20.245020;1.0453106;0.666663333;0.0165951119;0.637765575;0.0158753377;1.05028968;1.05727597;0.65241201;0.0478841785;1.04531107;0.399998;0.0099568456;10;1.06533305;0.999996;0.999996
20.246020;1.04531358;0.666661667;0.016646757;0.637762152;0.0159247228;1.05030766;1.05728199;0.652408337;0.0479343629;1.04531406;0.399997;0.00998786509;10;1.06533303;0.999996;0.999996
20.247020;1.04531657;0.666661667;0.016698401;0.637760324;0.0159741096;1.05032565;1.05728701;0.65240528;0.0479830145;1.04531705;0.399997;0.0100188848;10;1.06533301;0.999996;0.999996
20.248020;1.04531855;0.666661667;0.0167517112;0.637759105;0.0160251076;1.05034463;1.05729303;0.652401608;0.0480331952;1.04531904;0.399997;0.0100509043;10;1.06533299;0.999996;0.999996
20.249020;1.04532154;0.666661667;0.0168033542;0.637757273;0.016074497;1.05036262;1.05729905;0.65239636;0.0480817973;1.04532203;0.399997;0.010081923;10;1.06533297;0.999996;0.999996
20.250020;1.04532452;0.666661667;0.0168549969;0.637755442;0.0161238874;1.05038161;1.05730406;0.652393306;0.048130443;1.04532501;0.399997;0.0101129407;10;1.06533296;0.999996;0.999996
20.251020;1.04532751;0.666661667;0.0169066394;0.63775361;0.0161732785;1.0503996;1.05731008;0.652389635;0.0481790417;1.045328;0.399997;0.0101439573;10;1.06533294;0.999996;0.999996
20.252020;1.04532949;0.666661667;0.0169599485;0.637752387;0.0162242798;1.05041759;1.05731609;0.652385965;0.0482292159;1.04532998;0.399997;0.0101759725;10;1.06533292;0.999996;0.999996
20.253020;1.04533247;0.66666;0.0170115915;0.637748958;0.0162736714;1.05043558;1.0573211;0.652382912;0.0482778589;1.04533296;0.399996;0.0102069864;10;1.0653329;0.999996;0.999996
20.254020;1.04533546;0.66666;0.0170632348;0.637747124;0.0163230625;1.05045457;1.05732711;0.652379242;0.0483264563;1.04533594;0.399996;0.0102379988;10;1.06533289;0.999996;0.999996
20.255020;1.04533745;0.66666;0.0171148791;0.637745898;0.0163724685;1.05047257;1.05733312;0.652375572;0.0483750538;1.04533792;0.399996;0.0102690099;10;1.06533287;0.999996;0.999996
20.256020;1.04534044;0.66666;0.0171665243;0.637744063;0.0164218576;1.05049056;1.05733812;0.652372519;0.0484236975;1.0453409;0.399996;0.0103000199;10;1.06533285;0.999996;0.999996
20.257020;1.04534343;0.66666;0.0172181705;0.637742227;0.0164712457;1.05050856;1.05734412;0.652367271;0.0484722959;1.04534389;0.399996;0.0103310293;10;1.06533284;0.999997;0.999997
20.258020;1.04534642;0.66666;0.0172698182;0.63774039;0.0165206331;1.05052656;1.05734913;0.652364217;0.0485209405;1.04534687;0.399996;0.0103620384;10;1.06533282;0.999997;0.999997
20.259020;1.04534842;0.66666;0.0173214671;0.637739164;0.0165700356;1.05054555;1.05735513;0.652360546;0.0485695397;1.04534886;0.399996;0.0103930476;10;1.06533281;0.999997;0.999997
20.260020;1.04535142;0.666658333;0.0173731171;0.637735731;0.0166194215;1.05056355;1.05736012;0.652357489;0.0486181851;1.04535186;0.399995;0.0104240568;10;1.0653328;0.999997;0.999997
20.261020;1.04535442;0.666658333;0.0174231014;0.637733894;0.0166672123;1.05058155;1.05736612;0.652353815;0.048666785;1.04535485;0.399995;0.010454066;10;1.06533278;0.999997;0.999997
20.262020;1.04535642;0.666658333;0.0174747531;0.637732665;0.0167166125;1.05059955;1.05737212;0.652350139;0.0487138089;1.04535685;0.399995;0.0104850751;10;1.06533277;0.999997;0.999997
20.263020;1.04535942;0.666658333;0.0175264053;0.637730825;0.0167659958;1.05061756;1.05737712;0.652347078;0.0487624552;1.04535985;0.399995;0.0105160841;10;1.06533276;0.999997;0.999997
20.264020;1.04536242;0.666658333;0.0175780579;0.637728986;0.0168153778;1.05063556;1.05738311;0.6523434;0.0488110554;1.04536286;0.399995;0.0105470929;10;1.06533275;0.999997;0.999997
20.265020;1.04536442;0.666658333;0.0176280443;0.637727755;0.0168631803;1.05065356;1.05738811;0.652340336;0.0488597014;1.04536487;0.399995;0.0105771015;10;1.06533274;0.999997;0.999997
20.266020;1.04536743;0.666658333;0.0176796979;0.637725913;0.0169125596;1.05067157;1.05739411;0.652336654;0.0489067245;1.04536788;0.399995;0.0106081099;10;1.06533273;0.999997;0.999997
20.267020;1.04537043;0.666658333;0.017731352;0.63772407;0.0169619378;1.05068958;1.0573991;0.652333587;0.0489553696;1.0453709;0.399995;0.0106391181;10;1.06533272;0.999997;0.999997
20.268020;1.04537243;0.666658333;0.0177813399;0.637722837;0.0170097369;1.05070759;1.0574051;0.652329901;0.0490039677;1.04537292;0.399995;0.010669126;10;1.06533272;0.999997;0.999997
