time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.269020;1.04537543;0.666658333;0.0178329953;0.637720994;0.0170591134;1.0507256;1.0574101;0.652326829;0.0490510352;1.04537594;0.399995;0.0107001335;10;1.06533271;0.999997;0.999997
20.270020;1.04537843;0.666658333;0.017882985;0.637719149;0.0171068953;1.05074362;1.0574161;0.652323138;0.0490996322;1.04537896;0.399995;0.0107301405;10;1.0653327;0.999997;0.999997
20.271020;1.04538044;0.666656667;0.0179346427;0.637716319;0.0171562876;1.05076163;1.05742109;0.652320061;0.0491466988;1.04538098;0.399994;0.010761147;10;1.0653327;0.999997;0.999997
20.272020;1.04538344;0.666656667;0.0179846349;0.637714473;0.0172040692;1.05077965;1.05742709;0.652314788;0.0491952951;1.045384;0.399994;0.010791153;10;1.06533269;0.999997;0.999997
20.273020;1.04538645;0.666656667;0.018036295;0.637712627;0.0172534451;1.05079666;1.05743209;0.652311707;0.0492423617;1.04538702;0.399994;0.0108221584;10;1.06533269;0.999997;0.999997
20.274020;1.04538845;0.666656667;0.0180862895;0.63771139;0.0173012433;1.05081468;1.05743808;0.652308007;0.0492893817;1.04538905;0.399994;0.0108521633;10;1.06533269;0.999997;0.999997
20.275020;1.04539146;0.666656667;0.0181379519;0.637709544;0.0173506192;1.0508327;1.05744308;0.652304922;0.0493380242;1.04539207;0.399994;0.0108831675;10;1.0653327;0.999997;0.999997
20.276020;1.04539347;0.666656667;0.0181879492;0.637708307;0.0173984174;1.05085072;1.05744908;0.65230122;0.0493850439;1.04539409;0.399994;0.0109131711;10;1.0653327;0.999997;0.999997
20.277020;1.04539647;0.666656667;0.018237948;0.637706462;0.0174461996;1.05086874;1.05745408;0.652298136;0.04943211;1.0453971;0.399994;0.0109431741;10;1.06533271;0.999997;0.999997
20.278020;1.04539948;0.666656667;0.0182879485;0.637704618;0.0174939825;1.05088576;1.05746008;0.652294436;0.0494807055;1.04540012;0.399994;0.0109731769;10;1.06533272;0.999997;0.999997
20.279020;1.04540149;0.666656667;0.0183396177;0.637703386;0.0175433777;1.05090378;1.05746507;0.652291353;0.0495277716;1.04540213;0.399994;0.0110041797;10;1.06533273;0.999997;0.999997
20.281020;1.04540752;0.666656667;0.0184396295;0.637699711;0.0176389508;1.05093981;1.05747606;0.652284577;0.0496218571;1.04540815;0.399994;0.0110641876;10;1.06533275;0.999997;0.999997
20.282020;1.04540953;0.666656667;0.0184896389;0.637698488;0.0176867564;1.05095683;1.05748205;0.652280884;0.049670452;1.04541016;0.399994;0.011094193;10;1.06533276;0.999997;0.999997
20.283020;1.04541254;0.666656667;0.0185396506;0.637696658;0.0177345463;1.05097484;1.05748704;0.652277809;0.0497175172;1.04541316;0.399994;0.0111241994;10;1.06533278;0.999997;0.999997
20.284020;1.04541456;0.666656667;0.018589664;0.637695441;0.0177823542;1.05099286;1.05749203;0.652274736;0.0497645817;1.04541516;0.399994;0.011154207;10;1.0653328;0.999997;0.999997
20.285020;1.04541757;0.666656667;0.0186396789;0.637693616;0.0178301453;1.05100987;1.05749801;0.652271046;0.0498115981;1.04541816;0.399994;0.0111842157;10;1.06533281;0.999997;0.999997
20.286020;1.04542058;0.666656667;0.0186896951;0.637691793;0.0178779364;1.05102788;1.05750299;0.652267974;0.0498586603;1.04542116;0.399994;0.0112142255;10;1.06533283;0.999997;0.999997
20.287020;1.04542258;0.666656667;0.0187397125;0.637690581;0.0179257439;1.0510449;1.05750897;0.652264285;0.0499056735;1.04542315;0.399994;0.0112442363;10;1.06533285;0.999997;0.999997
20.288020;1.04542559;0.666656667;0.018789731;0.637688759;0.0179735333;1.05106291;1.05751395;0.652261213;0.0499527322;1.04542615;0.399994;0.0112742479;10;1.06533287;0.999997;0.999997
20.289020;1.04542859;0.666656667;0.0188397506;0.637686936;0.0180213212;1.05108093;1.05751993;0.652257524;0.0499997415;1.04542915;0.399994;0.0113042602;10;1.06533289;0.999997;0.999997
20.290020;1.0454306;0.666656667;0.0188897711;0.637685723;0.0180691244;1.05109795;1.05752491;0.652254449;0.0500467962;1.04543114;0.399994;0.0113342728;10;1.0653329;0.999997;0.999997
20.291020;1.0454336;0.666656667;0.0189397921;0.637683899;0.0181169081;1.05111597;1.05752989;0.652251374;0.0500938489;1.04543414;0.399994;0.0113642854;10;1.06533292;0.999997;0.999997
20.292020;1.0454356;0.666656667;0.0189898135;0.637682682;0.0181647068;1.05113299;1.05753587;0.652247681;0.0501392763;1.04543614;0.399994;0.0113942975;10;1.06533293;0.999997;0.999997
20.293020;1.0454386;0.666656667;0.0190381684;0.637680854;0.0182108913;1.05115101;1.05754085;0.652244604;0.0501863252;1.04543914;0.399994;0.0114233089;10;1.06533295;0.999997;0.999997
20.294020;1.0454406;0.666656667;0.01908819;0.637679634;0.0182586851;1.05116803;1.05754682;0.652240909;0.0502333249;1.04544113;0.399994;0.0114533195;10;1.06533296;0.999997;0.999997
20.296020;1.04544659;0.666656667;0.0191882305;0.637675971;0.0183542297;1.05120308;1.05755678;0.65223475;0.0503274142;1.04544713;0.399994;0.0115133377;10;1.06533297;0.999997;0.999997
20.297020;1.04544858;0.666656667;0.019236581;0.637674747;0.0184004216;1.0512201;1.05756276;0.652231051;0.0503728329;1.04544912;0.399994;0.0115423451;10;1.06533297;0.999997;0.999997
20.298020;1.04545158;0.666656667;0.0192865949;0.637672912;0.0184481875;1.05123813;1.05756774;0.65222797;0.0504198738;1.04545212;0.399994;0.0115723513;10;1.06533297;0.999997;0.999997
20.299020;1.04545357;0.666656667;0.0193366048;0.637671686;0.0184959688;1.05125515;1.05757271;0.652224886;0.0504669136;1.04545411;0.399994;0.0116023562;10;1.06533297;0.999997;0.999997
20.300020;1.04545656;0.666656667;0.0193849435;0.637669849;0.0185421359;1.05127317;1.05757869;0.652221185;0.0505123289;1.0454571;0.399994;0.0116313597;10;1.06533296;0.999997;0.999997
20.301020;1.04545956;0.666656667;0.0194349441;0.637668012;0.018589895;1.0512902;1.05758366;0.652218098;0.0505593671;1.04546009;0.399994;0.0116613619;10;1.06533295;0.999997;0.999997
20.302020;1.04546155;0.666656667;0.0194832735;0.637666785;0.0186360757;1.05130722;1.05758864;0.652215011;0.0506048289;1.04546208;0.399994;0.0116903633;10;1.06533293;0.999997;0.999997
20.303020;1.04546454;0.666656667;0.0195332655;0.637664948;0.0186838311;1.05132524;1.05759461;0.652211305;0.0506518182;1.04546507;0.399994;0.0117203639;10;1.06533292;0.999997;0.999997
20.304020;1.04546653;0.666656667;0.0195815872;0.637663721;0.018730009;1.05134226;1.05759959;0.652208215;0.0506972792;1.04546706;0.399994;0.0117493642;10;1.0653329;0.999997;0.999997
20.305020;1.04546953;0.666656667;0.0196315724;0.637661885;0.0187777629;1.05135927;1.05760457;0.652206701;0.0507443153;1.04547005;0.399994;0.0117793644;10;1.06533288;0.999997;0.999997
20.306020;1.04547152;0.666656667;0.0196798883;0.637660659;0.0188239404;1.05137729;1.05761054;0.652202992;0.0507897265;1.04547204;0.399994;0.0118083647;10;1.06533285;0.999997;0.999997
20.307020;1.04547451;0.666656667;0.0197298689;0.637658825;0.018871695;1.05139431;1.05761552;0.652199901;0.0508367604;1.04547503;0.399994;0.011838365;10;1.06533283;0.999997;0.999997
20.308020;1.04547651;0.666656667;0.0197781815;0.637657602;0.0189178744;1.05141132;1.0576205;0.652196809;0.0508822172;1.04547702;0.399994;0.0118673655;10;1.0653328;0.999997;0.999997
20.309020;1.0454795;0.666656667;0.0198264934;0.637655772;0.018964037;1.05142833;1.05762648;0.652193101;0.0509292006;1.04548001;0.399994;0.0118963659;10;1.06533278;0.999997;0.999997
20.310020;1.04548249;0.666656667;0.0198764719;0.637653942;0.0190117953;1.05144535;1.05763146;0.652190009;0.0509746551;1.045483;0.399994;0.0119263664;10;1.06533275;0.999997;0.999997
20.311020;1.04548449;0.666656667;0.0199247841;0.637652725;0.0190579791;1.05146336;1.05763645;0.652186917;0.0510201083;1.045485;0.399994;0.0119553667;10;1.06533272;0.999997;0.999997
20.312020;1.04548749;0.666656667;0.0199730973;0.6376509;0.0191041462;1.05148037;1.05764243;0.652183208;0.0510670875;1.045488;0.399994;0.0119843668;10;1.06533268;0.999997;0.999997
20.313020;1.04548949;0.666656667;0.0200230785;0.637649687;0.0191519273;1.05149739;1.05764741;0.652180116;0.0511125373;1.04548999;0.399994;0.0120143665;10;1.06533265;0.999997;0.999997
20.314020;1.04549249;0.666656667;0.0200713946;0.637647866;0.0191980973;1.0515144;1.0576524;0.652177023;0.0511579854;1.04549299;0.399994;0.0120433659;10;1.06533262;0.999997;0.999997
20.315020;1.0454945;0.666656667;0.0201197122;0.637646655;0.0192442869;1.05153141;1.05765739;0.65217393;0.0512034317;1.04549499;0.399994;0.0120723648;10;1.06533259;0.999997;0.999997
20.316020;1.04549751;0.666656667;0.0201680314;0.637644836;0.0192904589;1.05154843;1.05766338;0.652170219;0.0512504038;1.04549799;0.399994;0.0121013633;10;1.06533255;0.999997;0.999997
20.317020;1.04549952;0.666656667;0.0202163524;0.637643629;0.0193366497;1.05156644;1.05766837;0.652167125;0.051295847;1.04549999;0.399994;0.0121303611;10;1.06533252;0.999997;0.999997
20.318020;1.04550254;0.666656667;0.0202663417;0.637641812;0.0193844161;1.05158345;1.05767336;0.652164031;0.0513412888;1.04550298;0.399994;0.0121603581;10;1.06533248;0.999997;0.999997
20.319020;1.04550456;0.666656667;0.020314666;0.637640605;0.0194306066;1.05160046;1.05767835;0.652160936;0.0513867297;1.04550498;0.399994;0.0121893543;10;1.06533245;0.999997;0.999997
20.320020;1.04550759;0.666656667;0.0203629921;0.637638788;0.0194767777;1.05161747;1.05768435;0.652157225;0.0514321211;1.04550798;0.399994;0.0122183498;10;1.06533241;0.999997;0.999997
20.321020;1.04550962;0.666656667;0.0204113199;0.637637581;0.0195229668;1.05163448;1.05768934;0.65215413;0.0514775603;1.04550998;0.399994;0.0122473445;10;1.06533237;0.999997;0.999997
20.323020;1.04551568;0.666656667;0.0205079788;0.637633944;0.0196153048;1.0516685;1.05769934;0.652147941;0.0515700129;1.04551597;0.399994;0.0123053332;10;1.06533229;0.999997;0.999997
20.324020;1.04551772;0.666656667;0.0205563095;0.637632736;0.0196614909;1.05168551;1.05770534;0.652145806;0.0516154016;1.04551797;0.399994;0.0123343273;10;1.06533225;0.999997;0.999997
20.325020;1.04552075;0.666656667;0.0206046406;0.637630915;0.0197076573;1.05170252;1.05771034;0.652142712;0.0516608381;1.04552096;0.399994;0.0123633213;10;1.06533221;0.999997;0.999997
20.326020;1.04552278;0.666656667;0.020652972;0.637629704;0.019753842;1.05171953;1.05771534;0.652139621;0.0517046977;1.04552295;0.399994;0.012392315;10;1.06533218;0.999997;0.999997
20.327020;1.04552581;0.666656667;0.0207013037;0.637627883;0.0198000078;1.05173653;1.05772035;0.65213653;0.0517501312;1.04552595;0.399994;0.0124213081;10;1.06533214;0.999997;0.999997
20.328020;1.04552784;0.666656667;0.0207496356;0.637626671;0.0198461932;1.05175354;1.05772635;0.652132823;0.0517955135;1.04552794;0.399994;0.0124503005;10;1.0653321;0.999997;0.999997
20.329020;1.04553086;0.666656667;0.0207963012;0.637624849;0.0198907663;1.05177054;1.05773136;0.652129735;0.0518409423;1.04553093;0.399994;0.012478292;10;1.06533207;0.999997;0.999997
20.330020;1.04553289;0.666656667;0.0208446336;0.637623638;0.019936954;1.05178754;1.05773638;0.652126648;0.0518863687;1.04553292;0.399994;0.0125072827;10;1.06533203;0.999997;0.999997
20.331020;1.04553591;0.666656667;0.0208929666;0.637621817;0.0199831242;1.05180454;1.05774139;0.652123565;0.0519317928;1.0455359;0.399994;0.0125362725;10;1.065332;0.999997;0.999997
20.332020;1.04553792;0.666656667;0.0209413003;0.637620605;0.0200293153;1.05182154;1.05774641;0.652120481;0.0519772145;1.04553789;0.399994;0.0125652611;10;1.06533197;0.999997;0.999997
20.333020;1.04554093;0.666656667;0.0209896349;0.637618784;0.0200754894;1.05183753;1.05775243;0.652116784;0.0520225852;1.04554088;0.399994;0.0125942483;10;1.06533194;0.999997;0.999997
20.334020;1.04554294;0.666656667;0.0210363044;0.637617572;0.0201200908;1.05185453;1.05775745;0.652113704;0.0520664278;1.04554287;0.399994;0.0126222339;10;1.06533191;0.999997;0.999997
20.335020;1.04554595;0.666656667;0.0210846426;0.637615752;0.0201662689;1.05187152;1.05776248;0.652110627;0.052111845;1.04554586;0.399994;0.012651218;10;1.06533188;0.999997;0.999997
20.336020;1.04554795;0.666656667;0.0211329834;0.637614541;0.0202124681;1.05188852;1.05776751;0.65210755;0.0521572611;1.04554785;0.399994;0.0126802009;10;1.06533185;0.999997;0.999997
20.337020;1.04555095;0.666656667;0.0211813271;0.637612721;0.0202586495;1.05190551;1.05777253;0.652104476;0.0522026765;1.04555084;0.399994;0.0127091835;10;1.06533182;0.999997;0.999997
20.338020;1.04555294;0.666656667;0.021228007;0.637611514;0.0203032578;1.0519225;1.05777856;0.652100787;0.0522464664;1.04555283;0.399994;0.0127371661;10;1.0653318;0.999997;0.999997
20.339020;1.04555594;0.666658333;0.0212763569;0.63761129;0.0203494417;1.05193949;1.05778359;0.652099292;0.0522918812;1.04555582;0.399995;0.0127661494;10;1.06533178;0.999997;0.999997
20.340020;1.04555793;0.666658333;0.0213230431;0.637610085;0.0203940521;1.05195548;1.05778862;0.652096223;0.0523372964;1.04555781;0.399995;0.0127941336;10;1.06533175;0.999997;0.999997
20.341020;1.04556092;0.666658333;0.0213713991;0.637608269;0.0204402379;1.05197247;1.05779364;0.652093156;0.0523811368;1.04556081;0.399995;0.0128231192;10;1.06533173;0.999997;0.999997
20.342020;1.04556291;0.666658333;0.0214197578;0.637607066;0.0204864439;1.05198946;1.05779867;0.652090089;0.0524265541;1.0455628;0.399995;0.0128521064;10;1.06533172;0.999997;0.999997
20.343020;1.04556589;0.666658333;0.0214664524;0.637605252;0.0205310366;1.05200644;1.0578037;0.652087023;0.0524719729;1.0455658;0.399995;0.0128800954;10;1.0653317;0.999997;0.999997
20.344020;1.04556788;0.666658333;0.021514816;0.63760405;0.0205772432;1.05202243;1.05780973;0.652083341;0.0525157685;1.04556779;0.399995;0.0129090865;10;1.06533169;0.999997;0.999997
20.345020;1.04557086;0.666658333;0.0215615151;0.637602237;0.0206218363;1.05203942;1.05781475;0.652080276;0.0525611912;1.04557079;0.399995;0.0129370799;10;1.06533168;0.999997;0.999997
20.347020;1.04557483;0.666658333;0.0216565852;0.637599836;0.0207126569;1.0520734;1.0578248;0.652074147;0.0526504663;1.0455748;0.399995;0.0129940745;10;1.06533167;0.999997;0.999997
20.348020;1.04557782;0.666658333;0.0217049559;0.637598027;0.0207588446;1.05208938;1.05782983;0.652071081;0.052694318;1.0455778;0.399995;0.0130230754;10;1.06533167;0.999997;0.999997
20.349020;1.0455798;0.666658333;0.021751661;0.637596829;0.0208034576;1.05210638;1.05783485;0.652068015;0.0527397463;1.04557981;0.399995;0.0130510784;10;1.06533167;0.999997;0.999997
20.350020;1.04558279;0.666658333;0.0217983666;0.637595022;0.0208480499;1.05212337;1.05783986;0.652064946;0.0527835999;1.04558281;0.399995;0.0130790833;10;1.06533167;0.999997;0.999997
20.351020;1.04558478;0.666658333;0.0218467391;0.637593826;0.0208942549;1.05213936;1.05784588;0.652061261;0.0528274042;1.04558482;0.399995;0.0131080902;10;1.06533168;0.999997;0.999997
20.352020;1.04558776;0.666658333;0.0218934444;0.637592019;0.0209388442;1.05215636;1.05785089;0.65205819;0.0528728346;1.04558783;0.399995;0.013136099;10;1.06533168;0.999997;0.999997
20.353020;1.04558975;0.666658333;0.0219418158;0.637590823;0.0209850457;1.05217336;1.0578559;0.652056692;0.0529166902;1.04558984;0.399995;0.0131651097;10;1.06533169;0.999997;0.999997
20.354020;1.04559273;0.666658333;0.0219885194;0.637589016;0.0210296313;1.05218936;1.05786091;0.652053617;0.0529621223;1.04559286;0.399995;0.0131931222;10;1.06533171;0.999997;0.999997
20.355020;1.04559472;0.666658333;0.0220352221;0.637587819;0.0210742348;1.05220636;1.05786591;0.652050539;0.05300598;1.04559487;0.399995;0.0132211364;10;1.06533172;0.999997;0.999997
20.356020;1.0455977;0.666658333;0.0220819237;0.637586012;0.0211188157;1.05222236;1.05787091;0.652047458;0.0530498394;1.04559788;0.399995;0.0132491518;10;1.06533174;0.999997;0.999997
20.357020;1.04559968;0.666658333;0.0221302907;0.637584814;0.0211650081;1.05223937;1.05787591;0.652044374;0.0530952762;1.04559989;0.399995;0.0132781684;10;1.06533176;0.999997;0.999997
20.358020;1.04560265;0.666658333;0.0221769899;0.637583006;0.0212095838;1.05225637;1.05788091;0.652041288;0.0531391395;1.04560291;0.399995;0.0133061857;10;1.06533178;0.999997;0.999997
20.359020;1.04560463;0.666658333;0.0222236879;0.637581807;0.0212541773;1.05227237;1.05788591;0.6520382;0.0531830048;1.04560492;0.399995;0.0133342036;10;1.06533181;0.999997;0.999997
20.360020;1.04560661;0.666658333;0.0222703849;0.637580608;0.0212987685;1.05228938;1.05789191;0.652034493;0.0532268216;1.04560693;0.399995;0.0133622217;10;1.06533183;0.999997;0.999997
20.361020;1.04560958;0.66666;0.0223187473;0.637580392;0.0213449312;1.05230538;1.05789691;0.652031402;0.0532722657;1.04560994;0.399996;0.0133912398;10;1.06533185;0.999997;0.999997
20.362020;1.04561155;0.66666;0.0223654422;0.637579191;0.0213895186;1.05232239;1.05790191;0.65202831;0.0533161357;1.04561195;0.399996;0.0134192576;10;1.06533187;0.999997;0.999997
20.363020;1.04561453;0.66666;0.0224121364;0.637577378;0.0214340838;1.05233839;1.0579069;0.652025218;0.0533600069;1.04561496;0.399996;0.0134472748;10;1.06533189;0.999997;0.999997
20.364020;1.0456165;0.66666;0.0224588299;0.637576175;0.0214786687;1.05235539;1.0579119;0.652022125;0.0534038788;1.04561698;0.399996;0.0134752913;10;1.06533191;0.999997;0.999997
20.365020;1.04561947;0.66666;0.0225055232;0.637574359;0.0215232325;1.0523714;1.0579169;0.652019035;0.0534477515;1.04561999;0.399996;0.0135033067;10;1.06533193;0.999997;0.999997
20.366020;1.04562144;0.66666;0.0225522162;0.63757315;0.0215678171;1.0523884;1.0579219;0.652017519;0.0534916248;1.045622;0.399996;0.0135313206;10;1.06533195;0.999997;0.999997
20.367020;1.04562442;0.66666;0.0225989085;0.637571329;0.0216123818;1.0524044;1.05792689;0.65201443;0.0535354989;1.04562501;0.399996;0.0135593325;10;1.06533196;0.999997;0.999997
20.369020;1.04562836;0.66666;0.0226922917;0.637568899;0.0217015561;1.0524374;1.05793689;0.652008255;0.0536248248;1.04562905;0.399996;0.0136153489;10;1.06533199;0.999997;0.999997
20.370020;1.04563134;0.66666;0.0227389827;0.637567072;0.0217461242;1.05245441;1.05794189;0.652005169;0.0536687012;1.04563206;0.399996;0.013643353;10;1.06533201;0.999997;0.999997
20.371020;1.04563331;0.66666;0.0227856736;0.637565851;0.0217907142;1.05247041;1.05794689;0.652002085;0.0537125783;1.04563408;0.399996;0.0136713546;10;1.06533202;0.999997;0.999997
20.372020;1.04563629;0.66666;0.0228323643;0.637564021;0.021835284;1.05248641;1.05795189;0.651999001;0.0537564555;1.0456371;0.399996;0.0136993538;10;1.06533203;0.999997;0.999997
20.373020;1.04563826;0.66666;0.0228790544;0.637562798;0.0218798749;1.05250341;1.0579569;0.651995919;0.0538003325;1.04563912;0.399996;0.0137273505;10;1.06533204;0.999997;0.999997
20.374020;1.04564123;0.66666;0.0229257437;0.637560964;0.021924445;1.05251941;1.0579619;0.651992837;0.0538442086;1.04564214;0.399996;0.0137553448;10;1.06533206;0.999997;0.999997
20.375020;1.04564321;0.66666;0.0229724318;0.63755974;0.0219690361;1.05253641;1.05796791;0.651989139;0.0538880327;1.04564415;0.399996;0.0137833368;10;1.06533207;0.999997;0.999997
20.376020;1.04564519;0.66666;0.0230191181;0.637558513;0.0220136273;1.05255241;1.05797292;0.651986057;0.0539303307;1.04564617;0.399996;0.0138113267;10;1.06533209;0.999997;0.999997
20.377020;1.04564817;0.66666;0.0230658025;0.637556678;0.0220581978;1.05256841;1.05797793;0.651982974;0.0539742022;1.04564919;0.399996;0.0138393149;10;1.0653321;0.999997;0.999997
20.378020;1.04565015;0.66666;0.0231124848;0.637555452;0.02210279;1.0525854;1.05798294;0.651979893;0.0540180712;1.04565121;0.399996;0.013867302;10;1.06533212;0.999997;0.999997
20.379020;1.04565313;0.66666;0.0231574981;0.637553617;0.0221457683;1.0526014;1.05798795;0.651978386;0.0540619374;1.04565423;0.399996;0.0138942883;10;1.06533214;0.999997;0.999997
20.380020;1.04565512;0.66666;0.0232041759;0.637552391;0.0221903629;1.05261739;1.05799296;0.651975304;0.0541058004;1.04565624;0.399996;0.0139222743;10;1.06533217;0.999997;0.999997
20.381020;1.04565811;0.66666;0.0232508517;0.637550557;0.0222349378;1.05263438;1.05799798;0.651972222;0.0541496598;1.04565926;0.399996;0.0139502604;10;1.0653322;0.999997;0.999997
20.383020;1.0456621;0.66666;0.023344198;0.637548108;0.0223241348;1.05266636;1.05800802;0.651966056;0.054235792;1.04566329;0.399996;0.0140062339;10;1.06533226;0.999997;0.999997
20.384020;1.0456651;0.66666;0.0233892025;0.637546274;0.0223671206;1.05268235;1.05801304;0.651962971;0.05427964;1.0456663;0.399996;0.0140332214;10;1.06533229;0.999997;0.999997
20.385020;1.0456671;0.666661667;0.0234358725;0.637546644;0.0224117234;1.05269933;1.05801806;0.651959885;0.0543234839;1.04566831;0.399997;0.0140612091;10;1.06533232;0.999997;0.999997
20.386020;1.0456701;0.666661667;0.0234825414;0.637544808;0.0224563065;1.05271531;1.05802308;0.651956799;0.0543673239;1.04567132;0.399997;0.0140891973;10;1.06533236;0.999997;0.999997
20.388020;1.04567411;0.666661667;0.0235742088;0.637542358;0.0225439259;1.05274726;1.05803312;0.651950626;0.0544534179;1.04567533;0.399997;0.0141441755;10;1.06533243;0.999997;0.999997
20.389020;1.04567712;0.666661667;0.0236208739;0.637540522;0.0225885129;1.05276423;1.05803814;0.651947541;0.0544972478;1.04567833;0.399997;0.014172166;10;1.06533246;0.999997;0.999997
20.390020;1.04567912;0.666661667;0.0236658706;0.637539295;0.0226315285;1.0527802;1.05804317;0.651944456;0.0545394998;1.04568033;0.399997;0.0141991574;10;1.06533249;0.999997;0.999997
20.391020;1.04568213;0.666661667;0.0237125323;0.637537458;0.0226761172;1.05279617;1.05804819;0.651941371;0.054583325;1.04568332;0.399997;0.0142271497;10;1.06533252;0.999997;0.999997
20.393020;1.04568614;0.666661667;0.0238041822;0.637535002;0.022763746;1.05282811;1.05805824;0.651935205;0.0546693964;1.04568731;0.399997;0.0142821364;10;1.06533258;0.999997;0.999997
20.394020;1.04568914;0.666661667;0.0238508366;0.637533164;0.0228083362;1.05284507;1.05806326;0.651933697;0.0547132189;1.04569031;0.399997;0.0143101308;10;1.0653326;0.999997;0.999997
20.395020;1.04569114;0.666661667;0.023895821;0.637531938;0.0228513546;1.05286104;1.05806829;0.651930616;0.0547570413;1.0456923;0.399997;0.014337126;10;1.06533263;0.999997;0.999997
20.396020;1.04569415;0.666661667;0.0239424684;0.637530102;0.0228959443;1.052877;1.05807331;0.651927534;0.0547992894;1.0456953;0.399997;0.0143651223;10;1.06533265;0.999997;0.999997
20.398020;1.04569816;0.666661667;0.0240340856;0.637527653;0.0229835691;1.05290894;1.05808335;0.65192137;0.0548853652;1.04569929;0.399997;0.0144201186;10;1.06533268;0.999997;0.999997
20.399020;1.04570117;0.666661667;0.0240790562;0.637525822;0.0230265593;1.05292492;1.05808838;0.651918287;0.054929194;1.04570228;0.399997;0.0144471189;10;1.06533269;0.999997;0.999997
20.400020;1.04570317;0.666661667;0.0241256913;0.637524601;0.0230711628;1.05294089;1.05809239;0.65191582;0.0549715026;1.04570427;0.399997;0.0144751208;10;1.06533271;0.999997;0.999997
20.401020;1.04570618;0.666661667;0.024170658;0.637522773;0.0231141477;1.05295787;1.05809741;0.651912738;0.0550153377;1.04570726;0.399997;0.0145021241;10;1.06533271;0.999997;0.999997
20.403020;1.0457102;0.666661667;0.0242622554;0.637520337;0.0232017473;1.05298983;1.05810744;0.651906574;0.0551014436;1.04571123;0.399997;0.0145571356;10;1.06533273;0.999997;0.999997
20.404020;1.04571321;0.666661667;0.0243072206;0.63751851;0.0232447239;1.05300582;1.05811245;0.651903492;0.0551437145;1.04571421;0.399997;0.0145841442;10;1.06533274;0.999997;0.999997
20.406020;1.04571724;0.666661667;0.0243988212;0.637516079;0.0233323084;1.05303779;1.05812247;0.65189733;0.0552298416;1.04571817;0.399997;0.0146391663;10;1.06533275;0.999997;0.999997
20.407020;1.04572026;0.666661667;0.0244437909;0.637514254;0.0233752784;1.05305378;1.05812747;0.651894249;0.0552721223;1.04572114;0.399997;0.0146661789;10;1.06533275;0.999997;0.999997
20.408020;1.04572227;0.666661667;0.0244887628;0.63751304;0.0234182692;1.05306978;1.05813247;0.651891168;0.0553144056;1.04572311;0.399997;0.0146931915;10;1.06533276;0.999997;0.999997
20.409020;1.04572529;0.666661667;0.0245354034;0.637511216;0.0234628297;1.05308577;1.05813748;0.651888088;0.0553582664;1.04572608;0.399997;0.0147212032;10;1.06533276;0.999997;0.999997
20.410020;1.04572731;0.666661667;0.0245803794;0.63751;0.0235058171;1.05310177;1.05814248;0.651885007;0.055400554;1.04572805;0.399997;0.0147482131;10;1.06533276;0.999997;0.999997
20.411020;1.04572933;0.666661667;0.0246253571;0.637508786;0.0235488029;1.05311778;1.05814747;0.651883501;0.0554428429;1.04573002;0.399997;0.0147752204;10;1.06533276;0.999997;0.999997
20.412020;1.04573236;0.666661667;0.0246703363;0.637506961;0.0235917647;1.05313378;1.05815247;0.651880421;0.0554867077;1.04573299;0.399997;0.0148022243;10;1.06533277;0.999997;0.999997
20.413020;1.04573438;0.666661667;0.0247169836;0.637505745;0.0236363412;1.05314979;1.05815747;0.651877341;0.0555289974;1.04573497;0.399997;0.0148302248;10;1.06533277;0.999997;0.999997
20.414020;1.04573641;0.666661667;0.0247619653;0.637504528;0.0236793223;1.0531658;1.05816246;0.651874262;0.0555712868;1.04573694;0.399997;0.0148572217;10;1.06533277;0.999997;0.999997
20.415020;1.04573943;0.666661667;0.0248069479;0.637502701;0.0237222794;1.05318181;1.05816646;0.6518718;0.0556136277;1.04573991;0.399997;0.0148842152;10;1.06533277;0.999997;0.999997
20.417020;1.04574349;0.666661667;0.0248969147;0.637500261;0.0238082353;1.05321384;1.05817644;0.651865645;0.0556997746;1.04574387;0.399997;0.0149381941;10;1.06533277;0.999997;0.999997
20.418020;1.04574652;0.666661667;0.0249435649;0.637498431;0.0238527829;1.05322986;1.05818143;0.651862571;0.055742057;1.04574685;0.399997;0.0149661804;10;1.06533277;0.999997;0.999997
20.419020;1.04574855;0.666663333;0.024988548;0.637498803;0.0238957588;1.05324587;1.05818642;0.651859497;0.0557843367;1.04574883;0.399998;0.0149931652;10;1.06533277;0.999997;0.999997
20.420020;1.04575158;0.666663333;0.0250335301;0.637496972;0.0239387114;1.05326089;1.05819142;0.651856424;0.0558266134;1.04575182;0.399998;0.0150201489;10;1.06533277;0.999997;0.999997
20.422020;1.04575565;0.666663333;0.025123491;0.637494528;0.0240246619;1.05329291;1.0582014;0.651850279;0.0559127314;1.0457558;0.399998;0.0150741149;10;1.06533278;0.999997;0.999997
20.423020;1.04575868;0.666663333;0.0251684697;0.637492696;0.0240676138;1.05330893;1.0582064;0.651847207;0.0559549966;1.04575879;0.399998;0.0151010983;10;1.06533278;0.999997;0.999997
20.424020;1.04576071;0.666663333;0.0252134474;0.637491473;0.0241105885;1.05332493;1.0582114;0.651844136;0.0559972571;1.04576079;0.399998;0.0151280828;10;1.06533279;0.999997;0.999997
20.425020;1.04576275;0.666663333;0.025258424;0.637490249;0.0241535624;1.05334094;1.0582154;0.651841681;0.056039566;1.04576279;0.399998;0.015155069;10;1.0653328;0.999997;0.999997
20.426020;1.04576578;0.666663333;0.0253033998;0.637488415;0.0241965121;1.05335695;1.0582204;0.651838612;0.0560818177;1.04576579;0.399998;0.0151820572;10;1.06533282;0.999997;0.999997
20.428020;1.04576985;0.666663333;0.0253933499;0.637485961;0.0242824531;1.05338795;1.05823039;0.651832476;0.0561663099;1.0457698;0.399998;0.0152360403;10;1.06533285;0.999997;0.999997
20.429020;1.04577288;0.666663333;0.0254383249;0.637484123;0.0243253975;1.05340395;1.05823539;0.65182941;0.0562085513;1.0457728;0.399998;0.0152630355;10;1.06533286;0.999997;0.999997
20.430020;1.04577491;0.666663333;0.0254833003;0.637482893;0.0243683627;1.05341995;1.05824038;0.651826343;0.0562507907;1.04577481;0.399998;0.0152900329;10;1.06533288;0.999997;0.999997
20.431020;1.04577694;0.666663333;0.0255282764;0.637481662;0.0244113259;1.05343595;1.05824537;0.65182485;0.0562930286;1.04577681;0.399998;0.0153170326;10;1.0653329;0.999997;0.999997
20.432020;1.04577997;0.666663333;0.0255732537;0.63747982;0.0244542638;1.05345195;1.05824936;0.651822397;0.0563353191;1.04577982;0.399998;0.015344034;10;1.06533292;0.999997;0.999997
20.433020;1.045782;0.666663333;0.0256182325;0.637478588;0.0244972233;1.05346694;1.05825436;0.651819326;0.0563775566;1.04578182;0.399998;0.0153710366;10;1.06533294;0.999997;0.999997
20.434020;1.04578402;0.666663333;0.0256615466;0.637477354;0.0245385878;1.05348294;1.05825935;0.651816255;0.0564197949;1.04578383;0.399998;0.0153970395;10;1.06533296;0.999997;0.999997
20.435020;1.04578704;0.666663333;0.0257065294;0.637475511;0.0245815211;1.05349894;1.05826434;0.651813182;0.0564604593;1.04578683;0.399998;0.0154240422;10;1.06533298;0.999997;0.999997
20.437020;1.04579107;0.666663333;0.0257965016;0.637473044;0.0246674319;1.05352993;1.05827432;0.651807028;0.0565449423;1.04579084;0.399998;0.0154780453;10;1.06533301;0.999997;0.999997
20.438020;1.04579408;0.666663333;0.0258414912;0.637471201;0.0247103629;1.05354592;1.05827931;0.651803946;0.0565871858;1.04579384;0.399998;0.0155050457;10;1.06533303;0.999997;0.999997
20.439020;1.04579609;0.666663333;0.0258848165;0.637469968;0.0247517236;1.05356192;1.0582833;0.651801479;0.0566294839;1.04579585;0.399998;0.0155310453;10;1.06533304;0.999997;0.999997
20.440020;1.0457981;0.666663333;0.0259298109;0.637468736;0.0247946782;1.05357692;1.05828829;0.65179839;0.0566717294;1.04579785;0.399998;0.0155580437;10;1.06533305;0.999997;0.999997
20.441020;1.04580111;0.666663333;0.0259748074;0.637466895;0.0248376095;1.05359291;1.05829329;0.651795299;0.0567124007;1.04580085;0.399998;0.0155850407;10;1.06533305;0.999997;0.999997
20.443020;1.04580512;0.666663333;0.0260631379;0.637464434;0.0249219283;1.05362491;1.05830328;0.651789108;0.0567968948;1.04580486;0.399998;0.0156380293;10;1.06533306;0.999997;0.999997
20.444020;1.04580812;0.666663333;0.0261081376;0.637462594;0.0249648627;1.05363991;1.05830828;0.651786009;0.0568391425;1.04580787;0.399998;0.0156650205;10;1.06533306;0.999997;0.999997
20.445020;1.04581013;0.666663333;0.0261531373;0.637461366;0.0250078226;1.05365591;1.05831227;0.651783523;0.0568798694;1.04580987;0.399998;0.0156920097;10;1.06533306;0.999997;0.999997
20.446020;1.04581213;0.666663333;0.0261964703;0.637460137;0.0250491908;1.05367091;1.05831727;0.651780421;0.0569221176;1.04581188;0.399998;0.015717997;10;1.06533306;0.999997;0.999997
20.447020;1.04581514;0.666663333;0.0262414698;0.637458301;0.025092131;1.05368691;1.05832226;0.651777317;0.0569643659;1.04581489;0.399998;0.0157449828;10;1.06533306;0.999997;0.999997
20.449020;1.04581915;0.666663333;0.0263298035;0.637455845;0.0251764727;1.0537179;1.05833224;0.651771113;0.057047288;1.04581891;0.399998;0.0157979508;10;1.06533305;0.999997;0.999997
20.450020;1.04582216;0.666663333;0.0263748048;0.637454009;0.0252194197;1.0537339;1.05833623;0.651768627;0.0570895903;1.04582192;0.399998;0.0158249334;10;1.06533305;0.999997;0.999997
20.451020;1.04582417;0.666663333;0.0264198066;0.637452782;0.0252623932;1.0537499;1.05834122;0.651765527;0.0571302642;1.04582393;0.399998;0.0158519152;10;1.06533305;0.999997;0.999997
20.453020;1.04582819;0.666663333;0.0265081435;0.637450325;0.0253467547;1.05378089;1.05835119;0.651759331;0.0572147627;1.04582796;0.399998;0.0159048766;10;1.06533305;0.999997;0.999997
20.454020;1.0458312;0.666663333;0.026551478;0.637448486;0.0253881187;1.05379589;1.05835617;0.651756235;0.0572554381;1.04583097;0.399998;0.0159308565;10;1.06533306;0.999997;0.999997
20.455020;1.04583321;0.666663333;0.0265964783;0.637447256;0.0254311034;1.05381188;1.05836014;0.651753757;0.0572977428;1.04583299;0.399998;0.0159578361;10;1.06533306;0.999997;0.999997
20.456020;1.04583521;0.666663333;0.0266398112;0.637446025;0.0254724974;1.05382687;1.05836512;0.651750663;0.0573384193;1.045835;0.399998;0.0159838156;10;1.06533306;0.999997;0.999997
20.457020;1.04583822;0.666663333;0.0266848098;0.637444184;0.0255154629;1.05384287;1.05837009;0.65174757;0.0573806713;1.04583802;0.399998;0.0160107952;10;1.06533306;0.999997;0.999997
20.459020;1.04584223;0.666663333;0.0267731366;0.637441717;0.0255998545;1.05387385;1.05838003;0.65174139;0.0574636027;1.04584205;0.399998;0.0160637562;10;1.06533307;0.999997;0.999997
20.460020;1.04584524;0.666663333;0.0268164645;0.637439872;0.0256412304;1.05388984;1.058384;0.651738918;0.0575043365;1.04584506;0.399998;0.0160897382;10;1.06533308;0.999997;0.999997
20.461020;1.04584724;0.666663333;0.0268597908;0.637438636;0.025682631;1.05390483;1.05838897;0.651735834;0.0575465914;1.04584708;0.399998;0.016115722;10;1.06533308;0.999997;0.999997
20.462020;1.04584924;0.666663333;0.0269047827;0.6374374;0.0257256248;1.05392082;1.05839394;0.651734327;0.0575872725;1.04584909;0.399998;0.0161427079;10;1.06533309;0.999997;0.999997
20.463020;1.04585124;0.666663333;0.026948107;0.637436164;0.0257670244;1.05393581;1.05839891;0.651731249;0.0576295294;1.04585111;0.399998;0.0161686962;10;1.06533309;0.999997;0.999997
20.464020;1.04585424;0.666663333;0.0269930977;0.637434318;0.025809992;1.0539518;1.05840289;0.65172879;0.0576702672;1.04585413;0.399998;0.016195687;10;1.0653331;0.999997;0.999997
20.466020;1.04585824;0.666663333;0.0270797458;0.637431847;0.0258927869;1.05398178;1.05841283;0.651722649;0.0577532127;1.04585817;0.399998;0.0162476751;10;1.06533311;0.999997;0.999997
20.467020;1.04586124;0.666663333;0.0271247369;0.637430003;0.0259357519;1.05399777;1.0584178;0.65171958;0.0577939002;1.04586119;0.399998;0.0162746715;10;1.06533312;0.999997;0.999997
20.468020;1.04586324;0.666663333;0.027168062;0.637428769;0.0259771469;1.05401276;1.05842178;0.651717128;0.0578362181;1.04586321;0.399998;0.0163006687;10;1.06533312;0.999997;0.999997
20.470020;1.04586723;0.666663333;0.0272563821;0.637426307;0.0260615268;1.05404374;1.05843173;0.651710993;0.0579175974;1.04586726;0.399998;0.0163536639;10;1.06533313;0.999997;0.999997
20.471020;1.04587023;0.666663333;0.0272997105;0.637424469;0.026102893;1.05405973;1.05843671;0.651707924;0.0579598621;1.04587029;0.399998;0.0163796611;10;1.06533314;0.999997;0.999997
20.472020;1.04587223;0.666663333;0.0273430401;0.637423242;0.0261442826;1.05407472;1.05844069;0.65170547;0.0580006071;1.04587232;0.399998;0.0164056577;10;1.06533314;0.999997;0.999997
20.473020;1.04587423;0.666663333;0.0273863712;0.637422017;0.0261856709;1.0540897;1.05844567;0.651702399;0.0580412971;1.04587435;0.399998;0.0164316534;10;1.06533314;0.999997;0.999997
20.474020;1.04587724;0.666663333;0.0274313706;0.637420185;0.0262286261;1.05410569;1.05845065;0.651699327;0.0580835615;1.04587738;0.399998;0.016458648;10;1.06533315;0.999997;0.999997
20.475020;1.04587924;0.666663333;0.0274747056;0.637418964;0.0262700111;1.05412068;1.05845564;0.651696254;0.0581242507;1.04587942;0.399998;0.0164846413;10;1.06533315;0.999997;0.999997
20.476020;1.04588125;0.666663333;0.0275180431;0.637417744;0.0263113939;1.05413667;1.05845963;0.651693796;0.0581649939;1.04588145;0.399998;0.0165106336;10;1.06533316;0.999997;0.999997
20.477020;1.04588326;0.666663333;0.0275613837;0.637416525;0.0263527745;1.05415165;1.05846462;0.65169072;0.0582056812;1.04588348;0.399998;0.0165366253;10;1.06533316;0.999997;0.999997
20.478020;1.04588627;0.666663333;0.027604727;0.637414698;0.0263941273;1.05416664;1.05846962;0.651687643;0.0582463672;1.04588651;0.399998;0.016562617;10;1.06533317;0.999997;0.999997
20.479020;1.04588828;0.666663333;0.027648073;0.63741348;0.026435503;1.05418263;1.05847361;0.651685181;0.0582886812;1.04588853;0.399998;0.0165886095;10;1.06533317;0.999997;0.999997
20.481020;1.0458923;0.666663333;0.0277364382;0.637411043;0.0265198425;1.0542126;1.05848361;0.651679024;0.0583700456;1.04589258;0.399998;0.0166415986;10;1.06533318;0.999997;0.999997
20.482020;1.04589531;0.666661667;0.0277797897;0.637407621;0.0265611882;1.05422858;1.05848862;0.651675946;0.0584107256;1.0458956;0.399997;0.0166675956;10;1.06533319;0.999997;0.999997
20.483020;1.04589732;0.666661667;0.0278231419;0.637406401;0.0266025579;1.05424357;1.05849262;0.651673484;0.0584514591;1.04589762;0.399997;0.0166935943;10;1.06533319;0.999997;0.999997
20.484020;1.04589933;0.666661667;0.0278664943;0.63740518;0.0266439264;1.05425855;1.05849763;0.651670407;0.058492136;1.04589963;0.399997;0.0167195945;10;1.0653332;0.999997;0.999997
20.485020;1.04590233;0.666661667;0.0279098463;0.637403351;0.0266852679;1.05427354;1.05850264;0.65166733;0.0585328114;1.04590264;0.399997;0.016745596;10;1.0653332;0.999997;0.999997
20.486020;1.04590433;0.666661667;0.0279531977;0.637402129;0.0267266335;1.05428953;1.05850665;0.651664869;0.0585735399;1.04590465;0.399997;0.0167715984;10;1.0653332;0.999997;0.999997
20.488020;1.04590833;0.666661667;0.0280398987;0.637399688;0.0268093604;1.05431952;1.05851668;0.651658717;0.0586564536;1.04590866;0.399997;0.0168236067;10;1.0653332;0.999997;0.999997
20.489020;1.04591132;0.666661667;0.0280832482;0.637397858;0.0268506966;1.05433551;1.0585207;0.651656255;0.0586971743;1.04591166;0.399997;0.0168496129;10;1.0653332;0.999997;0.999997
20.492020;1.04591727;0.666661667;0.0282132921;0.637394204;0.0269747766;1.0543805;1.05853576;0.651647022;0.0588191518;1.04591766;0.399997;0.0169276376;10;1.0653332;0.999997;0.999997
20.493020;1.04592024;0.666661667;0.0282566385;0.63739238;0.0270161092;1.0543955;1.05853978;0.651644558;0.0588598603;1.04592066;0.399997;0.0169536475;10;1.06533319;0.999997;0.999997
20.494020;1.04592222;0.666661667;0.0282999839;0.637391167;0.0270574672;1.0544115;1.0585448;0.651641478;0.0588989357;1.04592267;0.399997;0.0169796583;10;1.06533319;0.999997;0.999997
20.495020;1.04592419;0.666661667;0.0283416619;0.637389957;0.0270972315;1.0544265;1.05854982;0.651638398;0.0589395827;1.04592467;0.399997;0.0170046704;10;1.06533319;0.999997;0.999997
20.496020;1.04592616;0.666661667;0.0283850056;0.637388748;0.0271385895;1.0544415;1.05855385;0.651635933;0.0589802827;1.04592666;0.399997;0.0170306838;10;1.06533318;0.999997;0.999997
20.497020;1.04592912;0.666661667;0.0284283483;0.637386932;0.0271799218;1.05445651;1.05855887;0.651632852;0.0590209245;1.04592966;0.399997;0.017056699;10;1.06533318;0.999997;0.999997
20.498020;1.04593108;0.666661667;0.0284716898;0.637385727;0.0272212807;1.05447152;1.05856389;0.651629771;0.0590615644;1.04593166;0.399997;0.017082716;10;1.06533317;0.999997;0.999997
20.499020;1.04593305;0.666661667;0.0285150294;0.637384522;0.0272626405;1.05448652;1.05856791;0.651627305;0.0591022584;1.04593366;0.399997;0.0171087347;10;1.06533316;0.999997;0.999997
20.500020;1.045935;0.666661667;0.028558367;0.637383321;0.0273040017;1.05450253;1.05857293;0.651624224;0.0591428954;1.04593566;0.399997;0.0171347551;10;1.06533315;0.999997;0.999997
20.501020;1.04593796;0.666661667;0.0286000359;0.63738151;0.027343745;1.05451755;1.05857795;0.651621143;0.0591835316;1.04593866;0.399997;0.017159777;10;1.06533313;0.999997;0.999997
20.502020;1.04593992;0.666661667;0.0286433694;0.637380311;0.0273851098;1.05453256;1.05858198;0.651618678;0.059222649;1.04594066;0.399997;0.0171858002;10;1.06533311;0.999997;0.999997
20.504020;1.04594383;0.666661667;0.0287300308;0.637377917;0.0274678454;1.05456258;1.05859202;0.651612518;0.0593039215;1.04594465;0.399997;0.0172378495;10;1.06533308;0.999997;0.999997
20.505020;1.04594679;0.666661667;0.0287716922;0.637376113;0.0275075962;1.0545776;1.05859605;0.651610055;0.0593446146;1.04594765;0.399997;0.0172628755;10;1.06533306;0.999997;0.999997
20.507020;1.04595071;0.666661667;0.0288583429;0.637373727;0.0275903421;1.05460762;1.0586051;0.651604516;0.0594243731;1.04595164;0.399997;0.0173149307;10;1.06533301;0.999997;0.999997
20.509020;1.04595463;0.666661667;0.0289433209;0.637371343;0.0276714985;1.05463765;1.05861515;0.651598365;0.0595056534;1.04595563;0.399997;0.0173659912;10;1.06533298;0.999997;0.999997
20.510020;1.0459576;0.666661667;0.0289866413;0.637369542;0.0277128475;1.05465366;1.05861917;0.651595904;0.0595447766;1.04595862;0.399997;0.0173920233;10;1.06533296;0.999997;0.999997
20.512020;1.04596154;0.666661667;0.0290716129;0.637367152;0.0277940045;1.05468369;1.05862921;0.651589752;0.059626062;1.0459626;0.399997;0.0174430897;10;1.06533292;0.999997;0.999997
20.513020;1.04596351;0.666661667;0.0291149314;0.637365955;0.027835379;1.0546987;1.05863323;0.65158729;0.0596651883;1.04596458;0.399997;0.0174691231;10;1.06533291;0.999997;0.999997
20.514020;1.04596649;0.666661667;0.0291565832;0.637364144;0.0278751328;1.05471371;1.05863825;0.65158421;0.0597058339;1.04596757;0.399997;0.0174941561;10;1.0653329;0.999997;0.999997
20.515020;1.04596847;0.666661667;0.0291999019;0.637362939;0.0279165057;1.05472871;1.05864226;0.651581745;0.0597465371;1.04596955;0.399997;0.017520188;10;1.06533289;0.999997;0.999997
20.517020;1.04597244;0.666661667;0.0292848757;0.63736052;0.0279976552;1.05475872;1.05865227;0.651575581;0.0598262587;1.04597351;0.399997;0.0175712471;10;1.06533288;0.999997;0.999997
20.518020;1.04597442;0.666661667;0.029326532;0.637359306;0.0280374318;1.05477372;1.05865627;0.651573113;0.0598653896;1.04597549;0.399997;0.0175962736;10;1.06533288;0.999997;0.999997
20.519020;1.04597741;0.666661667;0.0293698575;0.637357479;0.0280787742;1.05478872;1.05866127;0.651570028;0.0599060385;1.04597847;0.399997;0.0176222978;10;1.06533288;0.999997;0.999997
20.520020;1.0459794;0.666661667;0.0294115194;0.63735626;0.0281185497;1.05480372;1.05866526;0.651567559;0.0599467438;1.04598045;0.399997;0.0176473194;10;1.06533288;0.999997;0.999997
20.521020;1.04598139;0.666661667;0.029454851;0.637355039;0.028159919;1.05481871;1.05867025;0.651564473;0.059985818;1.04598243;0.399997;0.0176733383;10;1.06533289;0.999997;0.999997
20.522020;1.04598338;0.666661667;0.0294965189;0.637353818;0.0281996959;1.05483271;1.05867523;0.651561389;0.0600264663;1.04598441;0.399997;0.0176983545;10;1.06533291;0.999997;0.999997
20.523020;1.04598638;0.66666;0.0295398557;0.637350392;0.0282410407;1.0548477;1.05867922;0.65155892;0.0600655971;1.04598739;0.399996;0.0177243679;10;1.06533292;0.999997;0.999997
20.525020;1.04599037;0.66666;0.0296248678;0.637347944;0.0283221962;1.05487768;1.05868817;0.651553371;0.0601453771;1.04599136;0.399996;0.0177753866;10;1.06533296;0.999997;0.999997
20.527020;1.04599438;0.66666;0.0297082165;0.637345493;0.0284017657;1.05490766;1.05869813;0.651547215;0.0602251024;1.04599533;0.399996;0.0178253938;10;1.065333;0.999997;0.999997
20.528020;1.04599739;0.66666;0.0297515579;0.637343657;0.028443119;1.05492265;1.0587021;0.651544755;0.0602642354;1.04599832;0.399996;0.0178513925;10;1.06533302;0.999997;0.999997
20.529020;1.04599939;0.66666;0.0297932323;0.63734243;0.0284829073;1.05493764;1.05870707;0.651541683;0.0603048857;1.04600031;0.399996;0.0178763874;10;1.06533304;0.999997;0.999997
20.532020;1.04600543;0.66666;0.0299199191;0.637338753;0.0286038707;1.05498161;1.05871999;0.651533706;0.0604237981;1.04600629;0.399996;0.0179523481;10;1.0653331;0.999997;0.999997
20.533020;1.04600845;0.66666;0.0299615908;0.637336919;0.0286436346;1.05499661;1.05872496;0.651530639;0.0604628708;1.04600929;0.399996;0.0179773275;10;1.06533312;0.999997;0.999997
20.534020;1.04601047;0.66666;0.0300049278;0.637335695;0.0286850199;1.05501161;1.05872993;0.651527572;0.060503517;1.04601129;0.399996;0.0180033042;10;1.06533314;0.999997;0.999997
20.537020;1.04601655;0.66666;0.0301299308;0.637332019;0.0288043971;1.05505561;1.05874284;0.651519604;0.0606208448;1.0460173;0.399996;0.0180782249;10;1.0653332;0.999997;0.999997
20.538020;1.04601958;0.66666;0.0301732631;0.637330185;0.0288457553;1.05507062;1.05874782;0.651516538;0.0606614897;1.04602031;0.399996;0.0181041976;10;1.06533322;0.999997;0.999997
20.539020;1.04602162;0.66666;0.030214928;0.63732896;0.0288855476;1.05508562;1.0587518;0.651514087;0.0607006178;1.04602232;0.399996;0.0181291708;10;1.06533324;0.999997;0.999997
20.540020;1.04602365;0.66666;0.0302565922;0.637327734;0.0289253397;1.05510063;1.05875678;0.651511021;0.0607396888;1.04602434;0.399996;0.018154145;10;1.06533326;0.999997;0.999997
20.541020;1.04602569;0.66666;0.0302982553;0.637326509;0.0289651317;1.05511563;1.05876076;0.651508571;0.0607788175;1.04602635;0.399996;0.0181791206;10;1.06533328;0.999997;0.999997
20.543020;1.04602976;0.66666;0.0303815792;0.637324061;0.0290447157;1.05514464;1.05877073;0.651502437;0.0608585355;1.04603037;0.399996;0.0182290791;10;1.06533332;0.999997;0.999997
20.544020;1.04603279;0.66666;0.0304232397;0.637322228;0.0290844804;1.05515965;1.05877472;0.651499985;0.0608976658;1.04603339;0.399996;0.0182540631;10;1.06533333;0.999997;0.999997
20.545020;1.04603483;0.66666;0.0304665664;0.637321005;0.029125867;1.05517465;1.05877971;0.651496914;0.0609367387;1.0460354;0.399996;0.0182800509;10;1.06533334;0.999997;0.999997
20.546020;1.04603686;0.66666;0.0305082259;0.63731978;0.0291656611;1.05518866;1.0587837;0.651494458;0.0609758694;1.04603741;0.399996;0.0183050427;10;1.06533335;0.999997;0.999997
20.547020;1.04603889;0.66666;0.0305498854;0.637318556;0.029205456;1.05520367;1.05878869;0.651491384;0.0610149418;1.04603942;0.399996;0.0183300385;10;1.06533335;0.999997;0.999997
20.548020;1.04604092;0.66666;0.0305915453;0.637317331;0.0292452516;1.05521868;1.05879269;0.651488924;0.061054071;1.04604143;0.399996;0.0183550383;10;1.06533335;0.999997;0.999997
20.549020;1.04604395;0.66666;0.0306332056;0.637315497;0.0292850196;1.05523269;1.05879768;0.651485847;0.0610931415;1.04604444;0.399996;0.018380042;10;1.06533335;0.999997;0.999997
20.550020;1.04604597;0.66666;0.0306748664;0.637314271;0.0293248154;1.0552477;1.05880168;0.651483384;0.0611338428;1.04604645;0.399996;0.0184050493;10;1.06533334;0.999997;0.999997
20.551020;1.04604799;0.66666;0.0307165276;0.637313045;0.0293646111;1.05526272;1.05880668;0.651480305;0.0611729114;1.04604845;0.399996;0.0184300597;10;1.06533333;0.999997;0.999997
20.552020;1.04605;0.66666;0.0307581889;0.63731182;0.0294044061;1.05527673;1.05881067;0.651477839;0.0612120375;1.04605046;0.399996;0.0184550723;10;1.06533332;0.999997;0.999997
20.553020;1.04605201;0.66666;0.0307998506;0.637310595;0.0294442005;1.05529175;1.05881567;0.651474755;0.0612511052;1.04605246;0.399996;0.0184800865;10;1.06533331;0.999997;0.999997
20.554020;1.04605402;0.666658333;0.0308415123;0.637307779;0.029483994;1.05530677;1.05881967;0.651472286;0.0612902305;1.04605446;0.399995;0.0185051017;10;1.06533329;0.999997;0.999997
20.555020;1.04605703;0.666658333;0.0308831742;0.637305946;0.0295237581;1.05532078;1.05882466;0.651469201;0.0613292976;1.04605746;0.399995;0.0185301173;10;1.06533328;0.999997;0.999997
20.556020;1.04605903;0.666658333;0.0309248365;0.637304722;0.0295635493;1.0553358;1.05882865;0.651466728;0.0613684223;1.04605946;0.399995;0.0185551333;10;1.06533325;0.999997;0.999997
20.557020;1.04606102;0.666658333;0.0309664992;0.6373035;0.0296033391;1.05535083;1.05883364;0.65146364;0.0614074883;1.04606147;0.399995;0.0185801494;10;1.06533323;0.999997;0.999997
20.558020;1.04606302;0.666658333;0.0310064957;0.637302277;0.0296415341;1.05536485;1.05883763;0.651461165;0.0614466118;1.04606347;0.399995;0.0186041657;10;1.06533321;0.999997;0.999997
20.559020;1.04606501;0.666658333;0.0310481594;0.637301055;0.0296813206;1.05537987;1.05884261;0.651458076;0.061485676;1.04606548;0.399995;0.0186291822;10;1.06533318;0.999997;0.999997
20.560020;1.04606699;0.666658333;0.0310898241;0.637299833;0.0297211052;1.05539389;1.0588466;0.6514556;0.0615232229;1.04606748;0.399995;0.0186541987;10;1.06533316;0.999997;0.999997
20.561020;1.04606898;0.666658333;0.0311314897;0.637298611;0.0297608881;1.05540892;1.05885158;0.65145251;0.0615622838;1.04606949;0.399995;0.0186792149;10;1.06533313;0.999997;0.999997
20.562020;1.04607196;0.666658333;0.0311731562;0.637296781;0.0298006409;1.05542394;1.05885557;0.651450034;0.0616014006;1.04607249;0.399995;0.0187042303;10;1.06533311;0.999997;0.999997
20.563020;1.04607394;0.666658333;0.0312148237;0.637295561;0.029840421;1.05543796;1.05886056;0.651446943;0.0616404568;1.0460745;0.399995;0.0187292446;10;1.06533308;0.999997;0.999997
20.564020;1.04607592;0.666658333;0.0312548251;0.637294341;0.0298786069;1.05545298;1.05886454;0.651444468;0.061679569;1.04607651;0.399995;0.0187532575;10;1.06533305;0.999997;0.999997
20.567020;1.04608185;0.666658333;0.0313798319;0.637290693;0.0299979424;1.05549601;1.05887852;0.651435809;0.0617952016;1.04608252;0.399995;0.0188282858;10;1.06533298;0.999997;0.999997
20.568020;1.04608483;0.666658333;0.0314198346;0.63728887;0.0300360989;1.05551102;1.05888251;0.651433334;0.0618343053;1.04608553;0.399995;0.0188522916;10;1.06533296;0.999997;0.999997
20.569020;1.0460868;0.666658333;0.0314615038;0.637287656;0.0300758773;1.05552502;1.0588865;0.651430858;0.0618734068;1.04608754;0.399995;0.0188772959;10;1.06533295;0.999997;0.999997
20.570020;1.04608878;0.666658333;0.0315031727;0.637286444;0.030115656;1.05554002;1.0588915;0.651427766;0.0619124478;1.04608955;0.399995;0.0189022989;10;1.06533293;0.999997;0.999997
20.573020;1.0460947;0.666658333;0.0316265144;0.637282811;0.0302334002;1.055583;1.05890449;0.651419718;0.0620281059;1.04609559;0.399995;0.0189763045;10;1.06533291;0.999997;0.999997
20.574020;1.04609667;0.666658333;0.0316681857;0.637281603;0.0302731792;1.05559798;1.05890949;0.651416625;0.0620671429;1.0460976;0.399995;0.019001306;10;1.0653329;0.999997;0.999997
