time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.575020;1.04609964;0.666658333;0.0317081923;0.637279785;0.0303113356;1.05561197;1.05891349;0.651414148;0.0621046647;1.04610062;0.399995;0.0190253074;10;1.0653329;0.999997;0.999997
20.576020;1.04610161;0.666658333;0.031749868;0.637278579;0.0303511136;1.05562695;1.05891849;0.651411055;0.062143702;1.04610264;0.399995;0.0190503086;10;1.0653329;0.999997;0.999997
20.578020;1.04610555;0.666658333;0.0318315594;0.63727617;0.0304290736;1.05565491;1.0589265;0.6514061;0.0622203209;1.04610668;0.399995;0.0190993101;10;1.0653329;0.999997;0.999997
20.579020;1.04610753;0.666658333;0.0318732411;0.637274968;0.0304688487;1.05566989;1.0589315;0.651403006;0.0622593589;1.04610869;0.399995;0.0191243102;10;1.0653329;0.999997;0.999997
20.581020;1.04611148;0.666658333;0.0319549417;0.637272564;0.0305468029;1.05569884;1.05894051;0.651397435;0.0623359203;1.04611273;0.399995;0.0191733085;10;1.06533289;0.999997;0.999997
20.582020;1.04611445;0.666658333;0.0319949597;0.637270754;0.030584953;1.05571282;1.05894452;0.651394959;0.0623750173;1.04611574;0.399995;0.0191973062;10;1.06533289;0.999997;0.999997
20.583020;1.04611643;0.666656667;0.0320366444;0.637267959;0.0306247245;1.05572679;1.05894953;0.651391868;0.0624124819;1.04611775;0.399994;0.0192223028;10;1.06533289;0.999997;0.999997
20.585020;1.04612039;0.666656667;0.0321183456;0.637265554;0.0307026716;1.05575573;1.05895755;0.651386919;0.0624891034;1.04612177;0.399994;0.019271293;10;1.06533289;0.999997;0.999997
20.586020;1.04612237;0.666656667;0.0321583616;0.637264349;0.030740847;1.0557707;1.05896256;0.651383832;0.0625281429;1.04612377;0.399994;0.0192952867;10;1.06533288;0.999997;0.999997
20.588020;1.04612634;0.666656667;0.032240057;0.637261935;0.0308187878;1.05579864;1.05897159;0.651378276;0.0626047109;1.04612776;0.399994;0.0193442709;10;1.06533288;0.999997;0.999997
20.590020;1.04613032;0.666656667;0.0323217474;0.637259514;0.0308967233;1.05582759;1.05897962;0.651373342;0.0626813461;1.04613174;0.399994;0.0193932514;10;1.06533286;0.999997;0.999997
20.591020;1.04613331;0.666656667;0.0323617574;0.63725769;0.0309348626;1.05584156;1.05898464;0.651370262;0.0627188214;1.04613472;0.399994;0.0194172406;10;1.06533286;0.999997;0.999997
20.592020;1.0461353;0.666656667;0.032401766;0.637256475;0.0309730298;1.05585553;1.05898866;0.6513678;0.0627579325;1.0461367;0.399994;0.0194412294;10;1.06533285;0.999997;0.999997
20.593020;1.04613729;0.666656667;0.0324434397;0.637255258;0.0310127886;1.05587051;1.05899367;0.651364724;0.062795413;1.04613868;0.399994;0.0194662179;10;1.06533285;0.999997;0.999997
20.595020;1.04614128;0.666656667;0.0325234499;0.637252819;0.0310891153;1.05589847;1.05900171;0.651359808;0.0628720733;1.04614262;0.399994;0.0195141949;10;1.06533283;0.999997;0.999997
20.598020;1.04614725;0.666656667;0.0326451231;0.637249156;0.031205189;1.0559414;1.05901576;0.651351212;0.0629861728;1.04614853;0.399994;0.0195871625;10;1.06533281;0.999997;0.999997
20.599020;1.04615025;0.666656667;0.0326867899;0.637247325;0.0312449101;1.05595538;1.05901977;0.651348758;0.0630237239;1.04615149;0.399994;0.0196121525;10;1.0653328;0.999997;0.999997
20.600020;1.04615225;0.666656667;0.0327267892;0.637246103;0.0312830669;1.05596936;1.05902378;0.651346305;0.0630612758;1.04615346;0.399994;0.0196361425;10;1.0653328;0.999997;0.999997
20.601020;1.04615424;0.666656667;0.0327667878;0.63724488;0.031321223;1.05598435;1.05902879;0.651343236;0.0631003421;1.04615542;0.399994;0.0196601322;10;1.06533279;0.999997;0.999997
20.603020;1.04615824;0.666656667;0.0328467838;0.637242435;0.0313975332;1.05601232;1.0590368;0.651338325;0.0631754457;1.04615935;0.399994;0.0197081096;10;1.06533277;0.999997;0.999997
20.604020;1.04616024;0.666656667;0.0328884481;0.637241212;0.031437281;1.05602631;1.05904179;0.651335253;0.0632129368;1.04616131;0.399994;0.019733097;10;1.06533275;0.999997;0.999997
20.606020;1.04616425;0.666656667;0.0329684422;0.637238763;0.0315135915;1.05605529;1.05905078;0.651329722;0.0632895494;1.04616524;0.399994;0.0197810697;10;1.06533273;0.999997;0.999997
20.608020;1.04616825;0.666656667;0.0330484334;0.63723631;0.0315899063;1.05608328;1.05905877;0.651324802;0.0633646424;1.04616917;0.399994;0.0198290412;10;1.06533271;0.999997;0.999997
20.609020;1.04617026;0.666656667;0.033088428;0.637235079;0.0316280662;1.05609728;1.05906376;0.651321725;0.0634021262;1.04617114;0.399994;0.019853027;10;1.0653327;0.999997;0.999997
20.610020;1.04617326;0.666656667;0.0331284217;0.637233238;0.0316661975;1.05611128;1.05906775;0.651319261;0.0634396673;1.04617411;0.399994;0.0198770131;10;1.0653327;0.999997;0.999997
20.611020;1.04617527;0.666656667;0.0331684144;0.637232005;0.0317043607;1.05612529;1.05907174;0.651316794;0.0634772057;1.04617609;0.399994;0.0199009994;10;1.06533269;0.999997;0.999997
20.612020;1.04617727;0.666655;0.0332084061;0.637229176;0.0317425255;1.05613929;1.05907673;0.65131371;0.063516255;1.04617806;0.399993;0.019924986;10;1.06533269;0.999997;0.999997
20.614020;1.04618128;0.666655;0.0332883869;0.637226699;0.0318188603;1.05616832;1.05908472;0.651308764;0.0635913175;1.04618202;0.399993;0.0199729603;10;1.06533269;0.999997;0.999997
20.615020;1.04618329;0.666655;0.0333283761;0.637225461;0.0318570304;1.05618233;1.05908972;0.651305672;0.0636287847;1.046184;0.399993;0.0199969483;10;1.06533269;0.999997;0.999997
20.617020;1.0461873;0.666655;0.0334083516;0.637222984;0.0319333761;1.05621036;1.05909772;0.651300714;0.0637038313;1.04618797;0.399993;0.0200449264;10;1.06533271;0.999997;0.999997
20.618020;1.04618931;0.666655;0.0334483379;0.637221747;0.0319715513;1.05622438;1.05910273;0.651297619;0.0637412907;1.04618995;0.399993;0.0200689167;10;1.06533271;0.999997;0.999997
20.620020;1.04619332;0.666655;0.0335283069;0.637219278;0.0320479034;1.05625242;1.05911075;0.651292658;0.0638163223;1.04619393;0.399993;0.0201168989;10;1.06533273;0.999997;0.999997
20.621020;1.04619532;0.666655;0.0335682894;0.637218047;0.0320860794;1.05626644;1.05911576;0.651289564;0.0638537744;1.04619592;0.399993;0.0201408901;10;1.06533274;0.999997;0.999997
20.622020;1.04619833;0.666655;0.0336082705;0.637216208;0.032124224;1.05628045;1.05911977;0.651287086;0.0638912849;1.04619892;0.399993;0.0201648809;10;1.06533275;0.999997;0.999997
20.623020;1.04620034;0.666655;0.0336482501;0.637214979;0.0321623982;1.05629447;1.05912378;0.651284609;0.0639287939;1.04620091;0.399993;0.0201888711;10;1.06533276;0.999997;0.999997
20.624020;1.04620234;0.666655;0.0336882282;0.637213753;0.0322005708;1.05630849;1.0591278;0.651282133;0.0639647282;1.04620291;0.399993;0.0202128605;10;1.06533277;0.999997;0.999997
20.625020;1.04620435;0.666655;0.0337265384;0.637212529;0.0322371484;1.0563225;1.05913282;0.651279044;0.0640021746;1.04620491;0.399993;0.0202358491;10;1.06533278;0.999997;0.999997
20.627020;1.04620837;0.666655;0.0338064887;0.637210083;0.0323134824;1.05635053;1.05914085;0.651274099;0.0640771854;1.04620891;0.399993;0.020283824;10;1.0653328;0.999997;0.999997
20.628020;1.04621039;0.666655;0.0338464624;0.637208862;0.0323516454;1.05636454;1.05914587;0.651271013;0.0641146289;1.04621092;0.399993;0.0203078106;10;1.06533281;0.999997;0.999997
20.631020;1.04621644;0.666655;0.0339647126;0.637205195;0.0324645269;1.05640658;1.05915793;0.651263604;0.0642255637;1.04621694;0.399993;0.0203787691;10;1.06533284;0.999997;0.999997
20.632020;1.04621846;0.666655;0.0340046844;0.637203973;0.0325026814;1.0564206;1.05916296;0.651260521;0.064263005;1.04621895;0.399993;0.0204027556;10;1.06533284;0.999997;0.999997
20.633020;1.04622048;0.666655;0.0340446564;0.63720275;0.0325408345;1.05643461;1.05916698;0.651258053;0.0643005066;1.04622095;0.399993;0.0204267428;10;1.06533285;0.999997;0.999997
20.634020;1.04622251;0.666655;0.0340829621;0.637201526;0.0325773933;1.05644762;1.059171;0.651255587;0.0643380079;1.04622296;0.399993;0.0204497314;10;1.06533286;0.999997;0.999997
20.635020;1.04622454;0.666655;0.0341229351;0.637200303;0.0326155441;1.05646163;1.05917602;0.651252505;0.0643738747;1.04622497;0.399993;0.0204737219;10;1.06533286;0.999997;0.999997
20.636020;1.04622656;0.666655;0.0341629088;0.637199078;0.0326536939;1.05647564;1.05918005;0.651250039;0.0644113758;1.04622698;0.399993;0.0204977148;10;1.06533286;0.999997;0.999997
20.637020;1.04622959;0.666655;0.034201217;0.637197245;0.0326902186;1.05648966;1.05918407;0.651247573;0.0644488768;1.04622999;0.399993;0.0205207107;10;1.06533286;0.999997;0.999997
20.638020;1.04623163;0.666655;0.0342411929;0.637196021;0.0327283665;1.05650367;1.05918809;0.651245105;0.0644848047;1.04623201;0.399993;0.0205447101;10;1.06533286;0.999997;0.999997
20.639020;1.04623366;0.666655;0.0342795037;0.637194798;0.0327649204;1.05651768;1.05919311;0.651242022;0.0645222453;1.04623402;0.399993;0.0205677134;10;1.06533286;0.999997;0.999997
20.641020;1.04623773;0.666655;0.0343594628;0.637192353;0.0328412122;1.05654571;1.05920115;0.651237085;0.0645956758;1.04623804;0.399993;0.0206157337;10;1.06533285;0.999997;0.999997
20.642020;1.04623977;0.666655;0.0343977772;0.637191132;0.0328777647;1.05655872;1.05920516;0.651234617;0.0646331784;1.04624005;0.399993;0.0206387509;10;1.06533284;0.999997;0.999997
20.643020;1.0462418;0.666655;0.034437759;0.637189912;0.0329159099;1.05657273;1.05921017;0.651231534;0.0646706206;1.04624206;0.399993;0.0206627724;10;1.06533283;0.999997;0.999997
20.644020;1.04624384;0.666653333;0.0344760747;0.637187099;0.0329524619;1.05658673;1.05921418;0.651229066;0.0647065511;1.04624408;0.399992;0.0206857975;10;1.06533283;0.999997;0.999997
20.646020;1.04624792;0.666653333;0.0345543749;0.637184661;0.0330271579;1.05661475;1.05922219;0.651224134;0.0647799885;1.0462481;0.399992;0.020732856;10;1.06533281;0.999997;0.999997
20.647020;1.04624997;0.666653333;0.0345943596;0.637183443;0.0330653019;1.05662775;1.05922719;0.651221055;0.0648174344;1.04625012;0.399992;0.020756888;10;1.0653328;0.999997;0.999997
20.650020;1.04625609;0.666653333;0.0347109873;0.637179785;0.0331765474;1.05666977;1.05923917;0.651213672;0.0649268152;1.04625616;0.399992;0.0208269875;10;1.06533279;0.999997;0.999997
20.651020;1.04625814;0.666653333;0.0347509767;0.637178566;0.0332146919;1.05668278;1.05924416;0.651210602;0.0649642649;1.04625817;0.399992;0.0208510203;10;1.06533278;0.999997;0.999997
20.655020;1.04626628;0.666653333;0.0349059473;0.637173682;0.0333625069;1.05673781;1.05926012;0.651200816;0.0651111706;1.04626623;0.399992;0.020944147;10;1.06533276;0.999997;0.999997
20.656020;1.04626831;0.666653333;0.034944278;0.637172461;0.0333990683;1.05675181;1.05926511;0.651197766;0.0651470517;1.04626824;0.399992;0.020967177;10;1.06533276;0.999997;0.999997
20.660020;1.04627641;0.666653333;0.0351009598;0.637167574;0.033548534;1.05680685;1.05928106;0.651188061;0.0652939855;1.04627628;0.399992;0.0210612821;10;1.06533275;0.999997;0.999997
20.661020;1.04627842;0.666653333;0.0351393033;0.637166351;0.0335851143;1.05681986;1.05928605;0.651185028;0.0653298749;1.04627829;0.399992;0.0210843039;10;1.06533276;0.999997;0.999997
20.665020;1.04628645;0.666653333;0.0352943585;0.637161441;0.0337330755;1.05687489;1.05930201;0.651175373;0.0654752647;1.04628628;0.399992;0.0211773721;10;1.06533276;0.999997;0.999997
20.666020;1.04628845;0.666653333;0.0353327061;0.637160209;0.0337696776;1.0568879;1.059307;0.651172349;0.0655111591;1.04628828;0.399992;0.0212003838;10;1.06533277;0.999997;0.999997
20.668020;1.04629244;0.666653333;0.0354093981;0.637157739;0.0338428905;1.05691591;1.05931497;0.651167528;0.0655846464;1.04629226;0.399992;0.0212463984;10;1.06533277;0.999997;0.999997
20.671020;1.04629843;0.666653333;0.0355244188;0.637154024;0.033952725;1.05695594;1.05932693;0.651160291;0.0656925168;1.04629823;0.399992;0.0213153955;10;1.06533279;0.999997;0.999997
20.672020;1.04630042;0.666653333;0.035564419;0.637152786;0.0339909311;1.05696994;1.05933192;0.651157259;0.0657284098;1.04630022;0.399992;0.0213393879;10;1.0653328;0.999997;0.999997
20.677020;1.0463104;0.666653333;0.0357560367;0.637146613;0.0341739842;1.05703698;1.05935188;0.651145115;0.0659097353;1.04631016;0.399992;0.0214543108;10;1.06533284;0.999997;0.999997
20.678020;1.04631239;0.666653333;0.0357943534;0.637145382;0.0342105893;1.05705098;1.05935688;0.651142055;0.0659456186;1.04631215;0.399992;0.0214772903;10;1.06533284;0.999997;0.999997
20.680020;1.04631637;0.666653333;0.0358709852;0.637142923;0.0342837928;1.05707799;1.05936488;0.651137151;0.0660175039;1.04631612;0.399992;0.0215232489;10;1.06533285;0.999997;0.999997
20.681020;1.04631836;0.666651667;0.0359076347;0.6371401;0.0343187984;1.05709099;1.05936888;0.651134691;0.0660534435;1.04631811;0.399991;0.0215452295;10;1.06533286;0.999997;0.999997
20.685020;1.0463263;0.666651667;0.0360609137;0.63713517;0.034465172;1.05714498;1.05938489;0.651124803;0.0661971853;1.04632606;0.399991;0.02163717;10;1.06533287;0.999997;0.999997
20.686020;1.04632828;0.666651667;0.0360992387;0.637133936;0.0345017606;1.05715797;1.05938989;0.651121708;0.066231482;1.04632805;0.399991;0.0216601605;10;1.06533287;0.999997;0.999997
20.692020;1.04634012;0.666651667;0.0363275716;0.637126521;0.0347196599;1.05723888;1.05941389;0.651106789;0.0664470648;1.04634002;0.399991;0.0217971511;10;1.06533292;0.999997;0.999997
20.694020;1.04634408;0.666651667;0.0364025822;0.637124051;0.0347912198;1.05726484;1.05942189;0.651101811;0.0665173531;1.04634402;0.399991;0.0218421626;10;1.06533295;0.999997;0.999997
20.695020;1.04634606;0.666651667;0.0364409216;0.637122818;0.0348277954;1.05727881;1.05942689;0.65109871;0.0665532221;1.04634603;0.399991;0.0218651705;10;1.06533297;0.999997;0.999997
20.697020;1.04635003;0.666651667;0.0365159361;0.637120355;0.0348993531;1.05730476;1.05943488;0.651093742;0.0666235156;1.04635003;0.399991;0.0219101913;10;1.065333;0.999997;0.999997
20.698020;1.04635202;0.666651667;0.0365542781;0.637119126;0.0349359284;1.05731773;1.05943888;0.651091261;0.0666594504;1.04635203;0.399991;0.0219332051;10;1.06533302;0.999998;0.999998
20.701020;1.04635801;0.666651667;0.0366676455;0.637115447;0.0350440608;1.05735765;1.05945088;0.651083838;0.0667656861;1.04635803;0.399991;0.0220012643;10;1.06533307;0.999998;0.999998
20.705020;1.04636604;0.666651667;0.0368177149;0.63711057;0.0351871741;1.05741053;1.05946687;0.651073976;0.0669078636;1.04636603;0.399991;0.0220913765;10;1.06533316;0.999998;0.999998
20.708020;1.0463721;0.666651667;0.036929448;0.637106929;0.0352937108;1.05745046;1.05947886;0.651066599;0.0670125315;1.04637203;0.399991;0.0221584665;10;1.06533323;0.999998;0.999998
20.709020;1.04637412;0.666651667;0.0369678048;0.637105717;0.0353302835;1.05746343;1.05948386;0.651063527;0.0670484067;1.04637403;0.399991;0.0221814954;10;1.06533325;0.999998;0.999998
20.711020;1.04637816;0.666651667;0.0370428532;0.637103298;0.0354018329;1.05748939;1.05949184;0.651058614;0.0671187112;1.04637803;0.399991;0.0222265502;10;1.0653333;0.999998;0.999998
20.712020;1.04637918;0.666651667;0.0370795448;0.6371027;0.0354368437;1.05750338;1.05949583;0.651056157;0.0671530769;1.04637903;0.399991;0.0222485758;10;1.06533333;0.999998;0.999998
20.717020;1.04638929;0.666651667;0.0372663515;0.637096687;0.0356149007;1.05756833;1.05951576;0.651043866;0.0673296186;1.04638905;0.399991;0.0223606787;10;1.06533347;0.999998;0.999998
20.718020;1.04639131;0.666651667;0.0373030502;0.637095489;0.0356498735;1.05758133;1.05951974;0.65104298;0.0673639789;1.04639105;0.399991;0.0223826927;10;1.0653335;0.999998;0.999998
20.722020;1.0463994;0.666651667;0.0374531894;0.637090705;0.0357929521;1.05763435;1.05953569;0.651033152;0.0675029675;1.04639907;0.399991;0.0224727245;10;1.06533359;0.999998;0.999998
20.724020;1.04640344;0.666651667;0.0375265953;0.637088321;0.0358629011;1.05766036;1.05954368;0.651028247;0.0675732292;1.04640308;0.399991;0.0225167284;10;1.06533364;0.999998;0.999998
20.725020;1.04640546;0.66665;0.0375632981;0.637085537;0.0358978757;1.05767337;1.05954768;0.651025796;0.0676075683;1.04640508;0.39999;0.0225387271;10;1.06533365;0.999998;0.999998
20.726020;1.04640748;0.66665;0.0376000004;0.637084348;0.0359328499;1.05768637;1.05955167;0.651023347;0.067643477;1.04640709;0.39999;0.022560723;10;1.06533367;0.999998;0.999998
20.727020;1.0464085;0.66665;0.0376383683;0.637083769;0.0359694507;1.05769938;1.05955567;0.651020901;0.0676778094;1.0464081;0.39999;0.0225837161;10;1.06533368;0.999998;0.999998
20.735020;1.04642463;0.66665;0.0379319107;0.637074269;0.0362492151;1.05780336;1.05958765;0.651001385;0.0679539576;1.0464242;0.39999;0.0227595594;10;1.06533373;0.999998;0.999998
20.738020;1.04643064;0.66665;0.0380419535;0.63707071;0.0363541098;1.05784136;1.05959966;0.650994079;0.068056914;1.04643026;0.39999;0.0228254684;10;1.06533375;0.999998;0.999998
20.739020;1.04643164;0.66665;0.03807863;0.637070133;0.0363891059;1.05785437;1.05960366;0.650991642;0.068091235;1.04643129;0.39999;0.0228474376;10;1.06533375;0.999998;0.999998
20.744020;1.04644162;0.66665;0.0382619799;0.637064209;0.036563887;1.05791841;1.05962368;0.650979436;0.0682628539;1.04644141;0.39999;0.0229572998;10;1.06533377;0.999998;0.999998
20.745020;1.04644362;0.66665;0.0382986433;0.637063022;0.0365988397;1.05793142;1.05962668;0.650977605;0.0682972433;1.04644344;0.39999;0.0229792774;10;1.06533377;0.999998;0.999998
20.747020;1.04644761;0.66665;0.0383719646;0.637060648;0.0366687447;1.05795745;1.05963469;0.65097271;0.0683658936;1.04644748;0.39999;0.0230232373;10;1.06533377;0.999998;0.999998
20.748020;1.04644961;0.66665;0.0384069559;0.637059459;0.036702105;1.05797048;1.05963869;0.650970261;0.0684002192;1.0464495;0.39999;0.0230442191;10;1.06533377;0.999998;0.999998
20.749020;1.04645061;0.66665;0.0384436118;0.637058877;0.0367370937;1.0579835;1.05964269;0.650967811;0.0684345455;1.04645051;0.39999;0.0230662016;10;1.06533378;0.999998;0.999998
20.751020;1.0464546;0.66665;0.0385169163;0.637056489;0.0368070041;1.05800856;1.05965069;0.650962908;0.0685032004;1.04645455;0.39999;0.0231101671;10;1.06533378;0.999998;0.999998
20.757020;1.04646656;0.66665;0.0387334364;0.637049261;0.0370135811;1.05808578;1.05967466;0.650948183;0.0687060362;1.04646661;0.39999;0.0232400537;10;1.06533376;0.999998;0.999998
20.758020;1.04646755;0.66665;0.0387700741;0.637048655;0.0370485801;1.05809783;1.05967865;0.650945727;0.0687403679;1.04646762;0.39999;0.0232620352;10;1.06533375;0.999998;0.999998
20.759020;1.04646955;0.66665;0.0388050451;0.637047434;0.0370819513;1.05811087;1.05968164;0.650943883;0.0687747644;1.04646963;0.39999;0.0232830177;10;1.06533374;0.999998;0.999998
20.761020;1.04647355;0.66665;0.0388783224;0.637044982;0.0371518786;1.05813594;1.05968962;0.650938966;0.0688418536;1.04647364;0.39999;0.0233269863;10;1.06533372;0.999998;0.999998
20.765020;1.04648156;0.66665;0.0390215593;0.637040039;0.0372885456;1.05818707;1.05970558;0.650929126;0.0689775978;1.04648167;0.39999;0.0234129431;10;1.06533364;0.999998;0.999998
20.766020;1.04648257;0.66665;0.0390565389;0.637039407;0.0373219509;1.05820009;1.05970957;0.650926666;0.0690103547;1.04648268;0.39999;0.0234339365;10;1.06533361;0.999998;0.999998
20.767020;1.04648457;0.66665;0.0390931864;0.637038166;0.0373569125;1.05821211;1.05971356;0.650924206;0.0690446855;1.04648469;0.39999;0.0234559312;10;1.06533358;0.999998;0.999998
20.768020;1.04648658;0.66665;0.0391281684;0.637036924;0.0373902804;1.05822513;1.05971655;0.650922361;0.0690775101;1.04648669;0.39999;0.0234769271;10;1.06533355;0.999998;0.999998
20.771020;1.04649261;0.66665;0.0392364554;0.637033203;0.0374935658;1.05826316;1.05972854;0.650914979;0.0691789423;1.04649271;0.39999;0.0235419215;10;1.06533344;0.999998;0.999998
20.772020;1.04649462;0.66665;0.0392714424;0.637031966;0.0375269326;1.05827517;1.05973254;0.650912519;0.069211706;1.04649471;0.39999;0.0235629218;10;1.0653334;0.999998;0.999998
20.773020;1.04649563;0.66665;0.0393080969;0.637031339;0.0375619285;1.05828817;1.05973654;0.650910058;0.069246043;1.04649571;0.39999;0.0235849232;10;1.06533336;0.999998;0.999998
20.774020;1.04649764;0.66665;0.0393430853;0.637030105;0.0375952966;1.05830017;1.05974054;0.650907599;0.0692788072;1.04649771;0.39999;0.0236059253;10;1.06533331;0.999998;0.999998
20.775020;1.04649965;0.66665;0.039378074;0.637028873;0.0376286655;1.05831317;1.05974355;0.650905756;0.0693132095;1.0464997;0.39999;0.0236269278;10;1.06533327;0.999998;0.999998
20.779020;1.04650769;0.66665;0.0395213621;0.637023955;0.0377653374;1.05836313;1.05975959;0.650895939;0.0694458327;1.04650764;0.39999;0.0237129375;10;1.0653331;0.999998;0.999998
20.780020;1.0465087;0.666648333;0.0395563512;0.637021741;0.0377987488;1.05837512;1.0597636;0.65089349;0.0694801654;1.04650862;0.399989;0.0237339389;10;1.06533306;0.999998;0.999998
20.781020;1.04651071;0.666648333;0.0395913406;0.637020509;0.0378321257;1.0583881;1.05976761;0.650891043;0.069512924;1.0465106;0.399989;0.02375494;10;1.06533302;0.999998;0.999998
20.782020;1.04651272;0.666648333;0.0396279973;0.637019278;0.0378670964;1.05840008;1.05977062;0.650889211;0.0695457463;1.04651258;0.399989;0.0237769411;10;1.06533298;0.999998;0.999998
20.785020;1.04651875;0.666648333;0.0397329737;0.637015585;0.0379672355;1.05843802;1.05978265;0.65088188;0.0696455801;1.04651851;0.399989;0.0238399464;10;1.06533289;0.999998;0.999998
20.786020;1.04651976;0.666648333;0.039767969;0.637014964;0.0380006525;1.05844999;1.05978666;0.650879436;0.0696783316;1.04651949;0.399989;0.0238609494;10;1.06533286;0.999998;0.999998
20.787020;1.04652177;0.666648333;0.0398046329;0.637013735;0.0380356259;1.05846297;1.05978967;0.650877605;0.069712721;1.04652147;0.399989;0.0238829531;10;1.06533284;0.999998;0.999998
20.788020;1.04652377;0.666648333;0.0398396322;0.637012507;0.0380690066;1.05847494;1.05979368;0.650875158;0.0697454719;1.04652344;0.399989;0.0239039576;10;1.06533282;0.999998;0.999998
20.789020;1.04652578;0.666648333;0.0398746337;0.637011282;0.0381023871;1.05848691;1.05979768;0.650874282;0.0697782231;1.04652542;0.399989;0.0239249628;10;1.06533281;0.999998;0.999998
20.791020;1.04652979;0.666648333;0.0399446427;0.637008837;0.0381691469;1.05851186;1.05980568;0.650869377;0.0698453008;1.04652937;0.399989;0.0239669749;10;1.06533279;0.999998;0.999998
20.792020;1.0465308;0.666648333;0.0399796501;0.637008227;0.0382025621;1.05852483;1.05980968;0.650866921;0.0698780555;1.04653034;0.399989;0.0239879813;10;1.06533279;0.999998;0.999998
20.793020;1.0465328;0.666648333;0.040014659;0.637007011;0.0382359399;1.0585368;1.05981268;0.650865075;0.069910878;1.04653231;0.399989;0.0240089876;10;1.06533279;0.999998;0.999998
20.797020;1.04654079;0.666648333;0.0401547057;0.637002171;0.0383694406;1.0585857;1.05982867;0.650855206;0.0700419317;1.04654019;0.399989;0.024093007;10;1.06533282;0.999998;0.999998
20.798020;1.04654178;0.666648333;0.0401897192;0.637001574;0.0384028496;1.05859868;1.05983167;0.650853345;0.0700747697;1.04654116;0.399989;0.0241140093;10;1.06533283;0.999998;0.999998
20.801020;1.04654773;0.666648333;0.04029476;0.636997962;0.0385029584;1.05863561;1.05984367;0.650845908;0.0701731074;1.04654707;0.399989;0.0241770059;10;1.06533287;0.999998;0.999998
20.802020;1.04654971;0.666648333;0.0403297728;0.636996759;0.0385363258;1.05864759;1.05984667;0.65084404;0.0702059591;1.04654904;0.399989;0.024198001;10;1.06533288;0.999998;0.999998
20.803020;1.04655169;0.666648333;0.0403647851;0.636995556;0.0385696923;1.05865958;1.05985068;0.650841557;0.070238747;1.04655101;0.399989;0.0242189941;10;1.0653329;0.999998;0.999998
20.804020;1.04655266;0.666648333;0.0403997967;0.636994963;0.0386030952;1.05867157;1.05985468;0.650839075;0.0702715365;1.04655198;0.399989;0.0242399853;10;1.06533291;0.999998;0.999998
20.805020;1.04655463;0.666648333;0.0404348074;0.636993761;0.0386364611;1.05868456;1.05985869;0.650836594;0.0703043271;1.04655395;0.399989;0.0242609749;10;1.06533291;0.999998;0.999998
20.806020;1.0465566;0.666648333;0.0404698167;0.636992559;0.038669827;1.05869655;1.05986171;0.650834725;0.0703371843;1.04655593;0.399989;0.0242819632;10;1.06533292;0.999998;0.999998
20.808020;1.04656055;0.666648333;0.0405381627;0.636990157;0.0387349668;1.05872054;1.05986974;0.650829767;0.0704027656;1.04655988;0.399989;0.0243229378;10;1.06533292;0.999998;0.999998
20.809020;1.04656152;0.666648333;0.0405731653;0.636989565;0.0387683705;1.05873253;1.05987375;0.650827289;0.0704355554;1.04656085;0.399989;0.0243439249;10;1.06533292;0.999998;0.999998
20.810020;1.0465635;0.666648333;0.0406081649;0.636988364;0.0388017375;1.05874553;1.05987677;0.65082543;0.0704684112;1.04656283;0.399989;0.024364912;10;1.06533291;0.999998;0.999998
20.812020;1.04656745;0.666648333;0.0406781552;0.636985965;0.038868472;1.05876954;1.05988482;0.650820492;0.0705324137;1.04656678;0.399989;0.0244068873;10;1.0653329;0.999998;0.999998
20.813020;1.04656942;0.666648333;0.0407114795;0.636984766;0.0389002469;1.05878154;1.05988884;0.650818029;0.0705651989;1.04656876;0.399989;0.0244268759;10;1.06533289;0.999998;0.999998
20.814020;1.0465704;0.666648333;0.0407464683;0.636984175;0.038933651;1.05879354;1.05989187;0.650816182;0.0705980489;1.04656974;0.399989;0.0244478654;10;1.06533288;0.999998;0.999998
20.815020;1.04657238;0.666648333;0.0407814553;0.636982975;0.038967017;1.05880655;1.05989589;0.650813723;0.0706308303;1.04657172;0.399989;0.0244688559;10;1.06533287;0.999998;0.999998
20.817020;1.04657634;0.666648333;0.0408497593;0.636980573;0.0390321511;1.05883056;1.05990394;0.650808816;0.0706948144;1.04657568;0.399989;0.0245098397;10;1.06533285;0.999998;0.999998
20.818020;1.04657832;0.666648333;0.0408847438;0.636979372;0.0390655105;1.05884257;1.05990697;0.650806979;0.0707276565;1.04657766;0.399989;0.0245308325;10;1.06533284;0.999998;0.999998
20.819020;1.04657931;0.666648333;0.0409180617;0.636978778;0.0390973114;1.05885459;1.05991099;0.65080453;0.0707604298;1.04657865;0.399989;0.0245508259;10;1.06533283;0.999998;0.999998
20.821020;1.04658329;0.666648333;0.0409880335;0.636976371;0.0391640131;1.05887862;1.05991904;0.650799635;0.0708243975;1.04658261;0.399989;0.024592815;10;1.06533282;0.999998;0.999998
20.822020;1.04658528;0.666648333;0.0410213551;0.636975165;0.0391957661;1.05889063;1.05992206;0.650797802;0.0708572316;1.04658459;0.399989;0.0246128109;10;1.06533281;0.999998;0.999998
20.823020;1.04658727;0.666648333;0.0410563455;0.636973956;0.0392291086;1.05890265;1.05992608;0.650795355;0.0708884249;1.04658657;0.399989;0.024633808;10;1.0653328;0.999998;0.999998
20.824020;1.04658826;0.666648333;0.0410896719;0.636973356;0.0392608934;1.05891468;1.0599301;0.650792909;0.0709211899;1.04658755;0.399989;0.0246538064;10;1.06533279;0.999998;0.999998
20.825020;1.04659026;0.666648333;0.041124668;0.636972144;0.0392942315;1.0589267;1.05993312;0.650791078;0.070952449;1.04658953;0.399989;0.0246748065;10;1.06533279;0.999998;0.999998
20.827020;1.04659425;0.666648333;0.0411930031;0.636969716;0.0393593136;1.05895175;1.05994115;0.650786191;0.0710179795;1.0465935;0.399989;0.0247158133;10;1.06533278;0.999998;0.999998
20.828020;1.04659525;0.666648333;0.0412263422;0.636969108;0.0393910971;1.05896378;1.05994416;0.650784364;0.0710492405;1.04659448;0.399989;0.0247358207;10;1.06533277;0.999998;0.999998
20.831020;1.04660125;0.666648333;0.0413297103;0.636965455;0.0394895323;1.05899987;1.05995618;0.650777055;0.0711459733;1.04660043;0.399989;0.0247978615;10;1.06533277;0.999998;0.999998
20.832020;1.04660324;0.666648333;0.0413630596;0.636964236;0.0395212883;1.0590119;1.05995919;0.650775236;0.0711772387;1.04660242;0.399989;0.0248178814;10;1.06533277;0.999998;0.999998
20.833020;1.04660424;0.666648333;0.0413964101;0.636963625;0.0395530854;1.05902293;1.05996319;0.650772806;0.0712100106;1.0466034;0.399989;0.0248379041;10;1.06533278;0.999998;0.999998
20.834020;1.04660624;0.666648333;0.0414314276;0.636962406;0.0395864409;1.05903496;1.05996719;0.650770375;0.0712412111;1.04660539;0.399989;0.0248589294;10;1.06533278;0.999998;0.999998
20.835020;1.04660823;0.666648333;0.0414647783;0.636961186;0.0396182079;1.05904698;1.05997019;0.650768559;0.07127248;1.04660738;0.399989;0.024878957;10;1.06533279;0.999998;0.999998
20.836020;1.04661023;0.666648333;0.0414997948;0.636959965;0.0396515712;1.05905901;1.05997419;0.650766128;0.0713052547;1.04660936;0.399989;0.0248999865;10;1.0653328;0.999998;0.999998
20.837020;1.04661122;0.666648333;0.0415331433;0.636959354;0.0396833839;1.05907103;1.05997819;0.650763695;0.0713364574;1.04661035;0.399989;0.0249200176;10;1.06533281;0.999998;0.999998
20.838020;1.04661322;0.666648333;0.0415664901;0.636958134;0.0397151624;1.05908305;1.05998118;0.650761876;0.0713693;1.04661234;0.399989;0.0249400502;10;1.06533282;0.999998;0.999998
20.840020;1.04661721;0.666648333;0.0416348432;0.636955691;0.0397803222;1.05910708;1.05998918;0.650757002;0.071431705;1.04661631;0.399989;0.0249811182;10;1.06533285;0.999998;0.999998
20.841020;1.04661821;0.666648333;0.0416681828;0.636955079;0.0398121486;1.0591191;1.05999218;0.650755176;0.0714645464;1.0466173;0.399989;0.0250011531;10;1.06533287;0.999998;0.999998
20.843020;1.0466222;0.666648333;0.0417348546;0.636952636;0.0398757317;1.05914312;1.05999917;0.650750906;0.0715270154;1.04662128;0.399989;0.0250412225;10;1.0653329;0.999998;0.999998
20.844020;1.04662419;0.666648333;0.0417698535;0.636951414;0.0399091179;1.05915413;1.06000317;0.650748461;0.0715597874;1.04662327;0.399989;0.0250622561;10;1.06533292;0.999998;0.999998
20.845020;1.04662519;0.666648333;0.0418031838;0.636950801;0.0399409508;1.05916614;1.06000717;0.650746016;0.0715909862;1.04662426;0.399989;0.0250822885;10;1.06533293;0.999998;0.999998
20.846020;1.04662719;0.666648333;0.0418365126;0.636949578;0.0399727459;1.05917815;1.06001017;0.650745754;0.0716222514;1.04662626;0.399989;0.0251023196;10;1.06533295;0.999998;0.999998
20.848020;1.04663118;0.666648333;0.0419031671;0.636947133;0.0400363366;1.05920217;1.06001817;0.650740855;0.071686214;1.04663025;0.399989;0.0251423774;10;1.06533298;0.999998;0.999998
20.849020;1.04663217;0.666648333;0.0419364937;0.636946519;0.0400681701;1.05921418;1.06002116;0.650739018;0.0717174736;1.04663125;0.399989;0.0251624039;10;1.06533299;0.999998;0.999998
20.850020;1.04663417;0.666646667;0.0419714872;0.636943703;0.0401015573;1.05922519;1.06002516;0.650736566;0.0717486633;1.04663326;0.399988;0.0251834287;10;1.065333;0.999998;0.999998
20.851020;1.04663617;0.666646667;0.0420048147;0.63694248;0.0401333522;1.0592372;1.06002916;0.650734113;0.0717798509;1.04663526;0.399988;0.0252034517;10;1.065333;0.999998;0.999998
20.852020;1.04663816;0.666646667;0.0420381431;0.636941257;0.0401651469;1.05924921;1.06003217;0.650732273;0.0718111042;1.04663726;0.399988;0.0252234729;10;1.06533301;0.999998;0.999998
20.853020;1.04663916;0.666646667;0.0420714726;0.636940642;0.0401969798;1.05926122;1.06003617;0.650729817;0.0718422882;1.04663827;0.399988;0.0252434921;10;1.06533302;0.999998;0.999998
20.854020;1.04664116;0.666646667;0.042104803;0.636939418;0.040228774;1.05927323;1.06003917;0.650727973;0.0718735386;1.04664027;0.399988;0.0252635093;10;1.06533302;0.999998;0.999998
20.855020;1.04664315;0.666646667;0.0421381342;0.636938195;0.0402605679;1.05928425;1.06004317;0.650725515;0.0719062925;1.04664227;0.399988;0.0252835244;10;1.06533303;0.999998;0.999998
20.856020;1.04664515;0.666646667;0.0421714659;0.636936971;0.0402923612;1.05929626;1.06004718;0.650723055;0.0719374732;1.04664428;0.399988;0.0253035373;10;1.06533303;0.999998;0.999998
20.857020;1.04664615;0.666646667;0.0422047977;0.636936356;0.0403241923;1.05930827;1.06005018;0.650721206;0.0719687213;1.04664528;0.399988;0.0253235478;10;1.06533303;0.999998;0.999998
20.859020;1.04665014;0.666646667;0.0422714608;0.636933911;0.0403877742;1.05933129;1.06005718;0.650716892;0.0720311488;1.0466493;0.399988;0.0253635625;10;1.06533304;0.999998;0.999998
20.860020;1.04665214;0.666646667;0.0423047919;0.63693269;0.040419563;1.0593433;1.06006118;0.650714426;0.0720623284;1.04665131;0.399988;0.0253835669;10;1.06533304;0.999998;0.999998
20.861020;1.04665313;0.666646667;0.0423381226;0.63693208;0.0404513888;1.05935531;1.06006517;0.650711959;0.0720935078;1.04665232;0.399988;0.0254035693;10;1.06533303;0.999998;0.999998
20.863020;1.04665713;0.666646667;0.0424031148;0.636929646;0.0405133657;1.05937834;1.06007216;0.650707638;0.0721559335;1.04665635;0.399988;0.0254425681;10;1.06533302;0.999998;0.999998
20.864020;1.04665812;0.666646667;0.0424364429;0.63692904;0.0405451863;1.05939035;1.06007515;0.650705786;0.07218718;1.04665737;0.399988;0.0254625645;10;1.06533301;0.999998;0.999998
20.866020;1.04666212;0.666646667;0.0425030958;0.63692661;0.0406087436;1.05941337;1.06008313;0.650700854;0.0722479636;1.04666142;0.399988;0.0255025508;10;1.06533299;0.999998;0.999998
20.867020;1.04666412;0.666646667;0.0425364211;0.636925395;0.0406405181;1.05942438;1.06008611;0.650699004;0.0722792093;1.04666344;0.399988;0.0255225402;10;1.06533298;0.999998;0.999998
20.868020;1.04666511;0.666646667;0.0425697454;0.636924787;0.0406723281;1.05943639;1.06009009;0.650696541;0.0723103864;1.04666447;0.399988;0.0255425269;10;1.06533297;0.999998;0.999998
20.869020;1.04666711;0.666646667;0.0426014025;0.636923569;0.0407025035;1.0594484;1.06009307;0.650694691;0.0723416314;1.04666649;0.399988;0.0255615107;10;1.06533295;0.999998;0.999998
20.870020;1.04666911;0.666646667;0.0426347256;0.636922351;0.040734268;1.05945941;1.06009705;0.650692229;0.0723728074;1.04666851;0.399988;0.0255814918;10;1.06533294;0.999998;0.999998
20.871020;1.04667011;0.666646667;0.0426680486;0.636921738;0.0407660684;1.05947142;1.06010002;0.650690381;0.0724040507;1.04666953;0.399988;0.0256014707;10;1.06533293;0.999998;0.999998
20.872020;1.0466721;0.666646667;0.0427013719;0.636920515;0.040797827;1.05948243;1.060104;0.65068792;0.0724336522;1.04667156;0.399988;0.0256214477;10;1.06533291;0.999998;0.999998
20.873020;1.0466741;0.666646667;0.0427330288;0.63691929;0.0408279905;1.05949444;1.06010697;0.650686074;0.0724648927;1.04667358;0.399988;0.0256404233;10;1.0653329;0.999998;0.999998
20.874020;1.0466761;0.666646667;0.042766353;0.636918062;0.0408597438;1.05950646;1.06011095;0.650683616;0.072496063;1.0466756;0.399988;0.0256603977;10;1.06533288;0.999998;0.999998
20.875020;1.04667709;0.666646667;0.0427996775;0.636917441;0.0408915336;1.05951747;1.06011492;0.650681158;0.0725272313;1.04667661;0.399988;0.0256803712;10;1.06533287;0.999998;0.999998
20.876020;1.04667909;0.666646667;0.0428313357;0.63691621;0.04092169;1.05952948;1.0601179;0.650679315;0.0725584658;1.04667863;0.399988;0.0256993436;10;1.06533285;0.999998;0.999998
20.877020;1.04668108;0.666646667;0.0428646606;0.636914976;0.0409534367;1.05954049;1.06012187;0.650676861;0.0725880576;1.04668064;0.399988;0.025719315;10;1.06533284;0.999998;0.999998
20.878020;1.04668208;0.666646667;0.0428979859;0.636914349;0.0409852208;1.0595525;1.06012485;0.650675022;0.0726192877;1.04668166;0.399988;0.0257392853;10;1.06533283;0.999998;0.999998
20.879020;1.04668408;0.666646667;0.0429296449;0.636913111;0.0410153718;1.05956352;1.06012883;0.65067257;0.0726504467;1.04668367;0.399988;0.0257582545;10;1.06533282;0.999998;0.999998
20.880020;1.04668607;0.666646667;0.042962971;0.636911871;0.041047114;1.05957553;1.06013182;0.650670731;0.0726800992;1.04668567;0.399988;0.0257782223;10;1.06533281;0.999998;0.999998
20.881020;1.04668707;0.666646667;0.0429946309;0.636911238;0.041077302;1.05958654;1.06013581;0.650668281;0.0727112524;1.04668668;0.399988;0.0257971889;10;1.06533281;0.999998;0.999998
20.882020;1.04668906;0.666646667;0.0430279578;0.636909993;0.0411090419;1.05959855;1.0601388;0.650666444;0.072742471;1.04668868;0.399988;0.025817154;10;1.06533281;0.999998;0.999998
20.883020;1.04669106;0.666646667;0.0430612853;0.636908746;0.0411407809;1.05960956;1.0601428;0.650663993;0.072772046;1.04669069;0.399988;0.0258371176;10;1.06533281;0.999998;0.999998
20.884020;1.04669305;0.666646667;0.0430929468;0.636907497;0.0411709265;1.05962157;1.0601458;0.650662156;0.0728032592;1.04669269;0.399988;0.0258560797;10;1.06533281;0.999998;0.999998
20.885020;1.04669405;0.666646667;0.043126276;0.636906855;0.0412027031;1.05963258;1.0601498;0.650659705;0.0728328294;1.04669369;0.399988;0.0258760406;10;1.06533281;0.999998;0.999998
20.886020;1.04669605;0.666646667;0.0431579399;0.636905603;0.0412328474;1.05964459;1.06015281;0.650657868;0.0728640383;1.04669568;0.399988;0.0258950006;10;1.06533282;0.999998;0.999998
20.887020;1.04669805;0.666646667;0.0431912727;0.636904351;0.0412645836;1.0596556;1.06015681;0.650655418;0.0728936045;1.04669768;0.399988;0.0259149604;10;1.06533283;0.999998;0.999998
20.888020;1.04669906;0.666646667;0.043222941;0.636903709;0.0412947667;1.05966661;1.06015983;0.65065358;0.0729248095;1.04669867;0.399988;0.0259339205;10;1.06533284;0.999998;0.999998
20.889020;1.04670106;0.666646667;0.0432562786;0.636902459;0.0413265026;1.05967862;1.06016384;0.65065113;0.0729559437;1.04670067;0.399988;0.0259538816;10;1.06533284;0.999998;0.999998
20.890020;1.04670307;0.666646667;0.0432879516;0.63690121;0.041356646;1.05968962;1.06016686;0.650649293;0.0729855728;1.04670266;0.399988;0.0259728444;10;1.06533285;0.999998;0.999998
20.891020;1.04670409;0.666646667;0.0433196267;0.636900571;0.0413868293;1.05970163;1.06017088;0.650646844;0.0730151313;1.04670365;0.399988;0.0259918094;10;1.06533286;0.999998;0.999998
20.892020;1.0467061;0.666646667;0.0433529701;0.636899326;0.041418566;1.05971263;1.0601739;0.650645007;0.0730463295;1.04670564;0.399988;0.026011777;10;1.06533287;0.999998;0.999998
20.893020;1.04670812;0.666646667;0.043384648;0.636898084;0.0414487111;1.05972363;1.06017792;0.650642558;0.0730758859;1.04670762;0.399988;0.0260307475;10;1.06533288;0.999998;0.999998
20.894020;1.04670914;0.666646667;0.0434163267;0.636897453;0.0414788974;1.05973562;1.06018095;0.650640721;0.073107083;1.04670861;0.399988;0.0260497212;10;1.06533289;0.999998;0.999998
20.895020;1.04671116;0.666646667;0.0434496725;0.636896217;0.0415106384;1.05974662;1.06018497;0.650638271;0.0731366392;1.0467106;0.399988;0.0260696984;10;1.0653329;0.999998;0.999998
20.896020;1.04671318;0.666646667;0.0434813524;0.636894984;0.0415407901;1.05975761;1.06018799;0.650636434;0.0731678372;1.04671259;0.399988;0.0260886793;10;1.06533292;0.999998;0.999998
20.897020;1.0467142;0.666646667;0.043513033;0.636894363;0.0415709851;1.05976959;1.06019202;0.650633984;0.0731973952;1.04671358;0.399988;0.026107664;10;1.06533293;0.999998;0.999998
20.898020;1.04671622;0.666646667;0.043546381;0.636893136;0.0416027372;1.05978058;1.06019504;0.65063372;0.0732270236;1.04671557;0.399988;0.0261276523;10;1.06533295;0.999998;0.999998
20.899020;1.04671824;0.666646667;0.043578063;0.636891911;0.0416329019;1.05979156;1.06019907;0.650631271;0.0732581564;1.04671756;0.399988;0.026146644;10;1.06533297;0.999998;0.999998
20.900020;1.04671926;0.666646667;0.0436097459;0.636891296;0.0416631116;1.05980354;1.06020209;0.650629436;0.0732877878;1.04671855;0.399988;0.0261656388;10;1.06533299;0.999998;0.999998
20.901020;1.04672128;0.666646667;0.0436430964;0.636890075;0.0416948792;1.05981451;1.06020611;0.650626988;0.0733173517;1.04672055;0.399988;0.0261856363;10;1.06533301;0.999998;0.999998
20.902020;1.0467233;0.666646667;0.0436747817;0.636888854;0.0417250596;1.05982549;1.06020914;0.650625155;0.0733485585;1.04672255;0.399988;0.0262046364;10;1.06533304;0.999998;0.999998
20.903020;1.04672431;0.666646667;0.0437064688;0.636888244;0.0417552849;1.05983646;1.06021316;0.650622709;0.0733781256;1.04672355;0.399988;0.026223639;10;1.06533307;0.999998;0.999998
20.904020;1.04672632;0.666646667;0.0437381574;0.636887025;0.0417854752;1.05984843;1.06021618;0.650620875;0.0734077632;1.04672555;0.399988;0.0262426439;10;1.0653331;0.999998;0.999998
20.905020;1.04672832;0.666646667;0.0437698475;0.636885807;0.0418156702;1.05985939;1.0602202;0.650618428;0.0734373327;1.04672756;0.399988;0.0262616511;10;1.06533313;0.999998;0.999998
20.906020;1.04672933;0.666646667;0.0438015387;0.636885197;0.0418459093;1.05987036;1.06022322;0.650616593;0.0734685445;1.04672856;0.399988;0.0262806605;10;1.06533316;0.999998;0.999998
20.907020;1.04673133;0.666646667;0.0438348975;0.636883978;0.0418777046;1.05988132;1.06022624;0.650614755;0.073498185;1.04673057;0.399988;0.026300672;10;1.06533319;0.999998;0.999998
20.908020;1.04673333;0.666646667;0.0438665903;0.63688276;0.0419079111;1.05989329;1.06023026;0.650612302;0.073527757;1.04673257;0.399988;0.0263196856;10;1.06533322;0.999998;0.999998
20.909020;1.04673432;0.666646667;0.0438982837;0.636882149;0.0419381605;1.05990425;1.06023328;0.65061046;0.0735573989;1.04673358;0.399988;0.0263387014;10;1.06533325;0.999998;0.999998
20.910020;1.04673632;0.666646667;0.0439299781;0.636880932;0.0419683724;1.05991521;1.06023729;0.650608004;0.0735869725;1.04673559;0.399988;0.0263577194;10;1.06533327;0.999998;0.999998
20.911020;1.04673831;0.666646667;0.0439616731;0.636879715;0.0419985861;1.05992617;1.06024031;0.650606158;0.0736166166;1.0467376;0.399988;0.0263767396;10;1.06533329;0.999998;0.999998
20.912020;1.0467393;0.666646667;0.0439933685;0.636879106;0.0420288413;1.05993714;1.06024432;0.650603697;0.0736477647;1.04673862;0.399988;0.0263957622;10;1.06533331;0.999998;0.999998
20.913020;1.04674129;0.666646667;0.044025064;0.63687789;0.0420590566;1.0599491;1.06024733;0.650601847;0.0736774121;1.04674063;0.399988;0.0264147868;10;1.06533333;0.999998;0.999998
20.914020;1.04674327;0.666646667;0.0440567594;0.636876675;0.0420892713;1.05996007;1.06025134;0.650599383;0.0737069924;1.04674265;0.399988;0.0264338133;10;1.06533335;0.999998;0.999998
20.915020;1.04674426;0.666646667;0.044088454;0.636876069;0.042119525;1.05997104;1.06025435;0.65059753;0.0737366448;1.04674368;0.399988;0.0264528412;10;1.06533336;0.999998;0.999998
20.916020;1.04674625;0.666646667;0.0441201474;0.636874855;0.0421497362;1.05998201;1.06025736;0.650595675;0.0737662996;1.04674571;0.399988;0.0264718701;10;1.06533337;0.999998;0.999998
20.917020;1.04674824;0.666646667;0.0441518389;0.636873643;0.0421799443;1.05999298;1.06026136;0.650593206;0.0737958871;1.04674774;0.399988;0.0264908993;10;1.06533338;0.999998;0.999998
20.918020;1.04674923;0.666646667;0.0441835281;0.63687304;0.0422101895;1.06000396;1.06026436;0.650591351;0.0738255462;1.04674877;0.399988;0.0265099284;10;1.06533338;0.999998;0.999998
20.919020;1.04675121;0.666646667;0.0442152148;0.636871831;0.0422403906;1.06001494;1.06026836;0.650588881;0.0738551374;1.04675081;0.399988;0.026528957;10;1.06533338;0.999998;0.999998
20.920020;1.0467532;0.666646667;0.0442468986;0.636870623;0.0422705881;1.06002592;1.06027135;0.650587025;0.0738847996;1.04675285;0.399988;0.026547985;10;1.06533338;0.999998;0.999998
20.921020;1.04675419;0.666646667;0.0442785789;0.636870027;0.0423008222;1.06003791;1.06027434;0.65058517;0.0739144631;1.04675389;0.399988;0.0265670123;10;1.06533338;0.999998;0.999998
20.922020;1.04675617;0.666646667;0.0443102557;0.636868824;0.0423310123;1.0600489;1.06027832;0.650582701;0.0739440576;1.04675593;0.399988;0.0265860391;10;1.06533338;0.999998;0.999998
20.923020;1.04675716;0.666646667;0.0443402623;0.63686823;0.0423596476;1.06005989;1.06028131;0.650580846;0.0739737224;1.04675697;0.399988;0.0266040658;10;1.06533337;0.999998;0.999998
20.924020;1.04675915;0.666646667;0.0443719323;0.636867031;0.0423898318;1.06007089;1.06028529;0.65057838;0.0740033175;1.04675901;0.399988;0.0266230928;10;1.06533337;0.999998;0.999998
20.925020;1.04676114;0.666646667;0.0444035991;0.636865831;0.0424200141;1.06008189;1.06028827;0.650576528;0.0740329823;1.04676105;0.399988;0.02664212;10;1.06533336;0.999998;0.999998
20.926020;1.04676213;0.666646667;0.0444352635;0.636865238;0.0424502351;1.0600929;1.06029124;0.650574678;0.0740610747;1.04676209;0.399988;0.0266611476;10;1.06533335;0.999998;0.999998
20.928020;1.04676612;0.666646667;0.0444969206;0.636862835;0.042509;1.06011492;1.06029819;0.650570364;0.074120331;1.04676617;0.399988;0.0266982031;10;1.06533332;0.999998;0.999998
20.929020;1.04676712;0.666646667;0.0445285813;0.636862239;0.0425392176;1.06012594;1.06030217;0.650567902;0.0741499223;1.04676721;0.399988;0.0267172311;10;1.06533331;0.999998;0.999998
20.931020;1.04677111;0.666646667;0.0445919029;0.636859825;0.0425995694;1.06014798;1.06030812;0.650564208;0.0742092403;1.04677128;0.399988;0.0267552875;10;1.06533328;0.999998;0.999998
20.932020;1.04677211;0.666646667;0.0446218971;0.636859222;0.0426281937;1.060159;1.0603121;0.650561748;0.0742372553;1.04677231;0.399988;0.0267733156;10;1.06533326;0.999998;0.999998
20.933020;1.04677411;0.666646667;0.0446535579;0.63685801;0.0426583695;1.06017002;1.06031507;0.650559902;0.0742669112;1.04677434;0.399988;0.0267923434;10;1.06533324;0.999998;0.999998
20.934020;1.04677511;0.666646667;0.0446852182;0.636857405;0.0426885868;1.06018105;1.06031805;0.650558057;0.0742965663;1.04677537;0.399988;0.0268113706;10;1.06533323;0.999998;0.999998
20.935020;1.04677711;0.666646667;0.0447152109;0.636856189;0.0427171717;1.06019207;1.06032203;0.650555599;0.074326151;1.0467774;0.399988;0.026829397;10;1.06533321;0.999998;0.999998
20.936020;1.04677911;0.666645;0.0447468688;0.636853379;0.0427473493;1.0602031;1.06032501;0.650553755;0.0743542339;1.04677942;0.399987;0.0268484221;10;1.06533319;0.999998;0.999998
20.937020;1.04678011;0.666645;0.044778525;0.63685277;0.0427775682;1.06021412;1.06032899;0.650551297;0.0743838186;1.04678045;0.399987;0.0268674454;10;1.06533317;0.999998;0.999998
20.938020;1.04678211;0.666645;0.0448085126;0.63685155;0.042806154;1.06022414;1.06033198;0.650549454;0.0744134742;1.04678246;0.399987;0.0268854667;10;1.06533316;0.999998;0.999998
20.939020;1.04678312;0.666645;0.0448401653;0.63685094;0.0428363727;1.06023516;1.06033496;0.65054761;0.0744415587;1.04678348;0.399987;0.0269044856;10;1.06533314;0.999998;0.999998
20.940020;1.04678512;0.666645;0.04487015;0.63684972;0.0428649575;1.06024618;1.06033894;0.650545153;0.074471146;1.0467855;0.399987;0.026922502;10;1.06533312;0.999998;0.999998
20.941020;1.04678713;0.666645;0.0449018005;0.6368485;0.0428951338;1.0602572;1.06034193;0.650543309;0.0745008051;1.04678751;0.399987;0.0269415162;10;1.06533311;0.999998;0.999998
20.942020;1.04678813;0.666645;0.0449334505;0.63684789;0.0429253502;1.06026822;1.06034492;0.650541465;0.074528894;1.04678852;0.399987;0.0269605283;10;1.06533309;0.999998;0.999998
20.943020;1.04679014;0.666645;0.0449634339;0.636846673;0.0429539325;1.06027923;1.06034891;0.650539006;0.0745584859;1.04679053;0.399987;0.0269785386;10;1.06533308;0.999998;0.999998
20.944020;1.04679215;0.666645;0.0449950843;0.636845456;0.0429841065;1.06029024;1.0603519;0.650537161;0.0745865778;1.04679254;0.399987;0.0269975471;10;1.06533307;0.999998;0.999998
20.945020;1.04679315;0.666645;0.0450250684;0.63684485;0.0430127288;1.06030125;1.06035489;0.650535315;0.0746162426;1.04679355;0.399987;0.0270155539;10;1.06533307;0.999998;0.999998
20.946020;1.04679516;0.666645;0.0450550526;0.636843637;0.0430413099;1.06031126;1.06035888;0.650532855;0.0746442664;1.04679556;0.399987;0.0270335589;10;1.06533306;0.999998;0.999998
20.947020;1.04679616;0.666645;0.0450867038;0.636843034;0.0430715243;1.06032226;1.06036188;0.65053258;0.0746739329;1.04679657;0.399987;0.027052562;10;1.06533306;0.999998;0.999998
20.948020;1.04679816;0.666645;0.0451166886;0.636841823;0.0431001055;1.06033326;1.06036487;0.650530733;0.0747020282;1.04679858;0.399987;0.0270705634;10;1.06533306;0.999998;0.999998
20.949020;1.04680016;0.666645;0.0451483407;0.636840614;0.043130279;1.06034426;1.06036887;0.650528273;0.0747316251;1.04680059;0.399987;0.027089563;10;1.06533306;0.999998;0.999998
20.950020;1.04680116;0.666645;0.0451783272;0.636840016;0.0431589014;1.06035526;1.06037186;0.650526425;0.0747597209;1.0468016;0.399987;0.0271075611;10;1.06533306;0.999998;0.999998
20.951020;1.04680316;0.666645;0.0452099819;0.63683881;0.0431890746;1.06036526;1.06037486;0.650524578;0.0747893887;1.0468036;0.399987;0.0271265578;10;1.06533306;0.999998;0.999998
20.952020;1.04680416;0.666645;0.0452399716;0.636838215;0.0432176967;1.06037626;1.06037886;0.650522116;0.0748174139;1.04680461;0.399987;0.0271445533;10;1.06533307;0.999998;0.999998
20.953020;1.04680615;0.666645;0.0452699633;0.636837012;0.0432462776;1.06038725;1.06038185;0.650520268;0.0748470809;1.04680662;0.399987;0.0271625475;10;1.06533307;0.999998;0.999998
20.954020;1.04680715;0.666645;0.0453016239;0.63683642;0.0432764922;1.06039825;1.06038485;0.650518421;0.0748751751;1.04680763;0.399987;0.0271815405;10;1.06533307;0.999998;0.999998
20.955020;1.04680915;0.666645;0.04533162;0.636835218;0.0433050738;1.06040924;1.06038785;0.650516572;0.0749032678;1.04680963;0.399987;0.0271995324;10;1.06533307;0.999998;0.999998
