time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.956020;1.04681115;0.666645;0.0453616183;0.636834017;0.043333656;1.06041923;1.06039186;0.650514109;0.0749328595;1.04681164;0.399987;0.0272175229;10;1.06533306;0.999998;0.999998
20.957020;1.04681214;0.666645;0.0453916183;0.636833424;0.0433622805;1.06043023;1.06039486;0.650512259;0.0749609474;1.04681265;0.399987;0.0272355119;10;1.06533306;0.999998;0.999998
20.958020;1.04681414;0.666645;0.0454232864;0.636832222;0.0433924564;1.06044122;1.06039786;0.650510407;0.0749890322;1.04681466;0.399987;0.0272544991;10;1.06533305;0.999998;0.999998
20.959020;1.04681514;0.666645;0.0454532888;0.636831627;0.0434210825;1.06045121;1.06040187;0.65050794;0.0750186148;1.04681566;0.399987;0.0272724844;10;1.06533304;0.999998;0.999998
20.961020;1.04681914;0.666645;0.0455132952;0.636829213;0.0434782528;1.0604732;1.06040788;0.650504229;0.0750747689;1.04681967;0.399987;0.0273084496;10;1.06533302;0.999998;0.999998
20.962020;1.04682014;0.666645;0.0455449651;0.636828611;0.0435084715;1.0604832;1.06041088;0.650502373;0.0751044136;1.04682067;0.399987;0.0273274299;10;1.065333;0.999998;0.999998
20.963020;1.04682214;0.666645;0.0455749678;0.636827397;0.0435370562;1.06049419;1.06041489;0.650499902;0.0751324132;1.04682267;0.399987;0.0273454092;10;1.06533299;0.999998;0.999998
20.964020;1.04682314;0.666645;0.0456049695;0.636826789;0.0435656817;1.06050518;1.0604179;0.650498045;0.0751604812;1.04682366;0.399987;0.027363388;10;1.06533297;0.999998;0.999998
20.965020;1.04682514;0.666645;0.0456349701;0.636825571;0.0435942645;1.06051517;1.06042091;0.650496187;0.0751885471;1.04682566;0.399987;0.0273813666;10;1.06533295;0.999998;0.999998
20.966020;1.04682613;0.666645;0.0456649692;0.636824959;0.0436228875;1.06052615;1.06042492;0.650493717;0.0752165403;1.04682665;0.399987;0.0273993452;10;1.06533293;0.999998;0.999998
20.967020;1.04682813;0.666645;0.045694967;0.636823738;0.043651467;1.06053713;1.06042793;0.650491861;0.0752461746;1.04682864;0.399987;0.0274173243;10;1.0653329;0.999998;0.999998
20.968020;1.04683012;0.666645;0.0457249636;0.636822516;0.0436800443;1.06054712;1.06043094;0.650490007;0.075274236;1.04683063;0.399987;0.0274353044;10;1.06533288;0.999998;0.999998
20.969020;1.04683112;0.666645;0.045754959;0.6368219;0.0437086612;1.06055809;1.06043395;0.650488155;0.0753022965;1.04683162;0.399987;0.0274532859;10;1.06533286;0.999998;0.999998
20.970020;1.04683311;0.666645;0.0457866201;0.636820677;0.043738826;1.06056807;1.06043796;0.650485692;0.0753302852;1.04683361;0.399987;0.0274722696;10;1.06533283;0.999998;0.999998
20.971020;1.04683411;0.666645;0.0458166136;0.636820061;0.0437674381;1.06057904;1.06044097;0.650483846;0.0753583443;1.04683459;0.399987;0.0274902561;10;1.06533281;0.999998;0.999998
20.972020;1.0468361;0.666645;0.0458466064;0.636818838;0.043796006;1.06059001;1.06044398;0.650482003;0.0753864027;1.04683658;0.399987;0.0275082457;10;1.06533279;0.999998;0.999998
20.973020;1.04683709;0.666645;0.0458765984;0.636818221;0.0438246135;1.06059998;1.06044699;0.650480164;0.0754144603;1.04683756;0.399987;0.0275262386;10;1.06533276;0.999998;0.999998
20.974020;1.04683909;0.666645;0.0459065899;0.636816998;0.0438531772;1.06061095;1.06045099;0.650477714;0.075442446;1.04683955;0.399987;0.0275442345;10;1.06533274;0.999998;0.999998
20.975020;1.04684108;0.666645;0.0459365811;0.636815774;0.0438817389;1.06062092;1.060454;0.650475882;0.0754705021;1.04684153;0.399987;0.0275622331;10;1.06533271;0.999998;0.999998
20.976020;1.04684207;0.666645;0.0459649056;0.636815158;0.0439087487;1.0606319;1.06045701;0.650474053;0.0754985575;1.04684251;0.399987;0.0275792338;10;1.06533269;0.999998;0.999998
20.977020;1.04684406;0.666645;0.0459948971;0.636813934;0.0439373072;1.06064187;1.06046001;0.650472226;0.0755266124;1.0468445;0.399987;0.0275972359;10;1.06533267;0.999998;0.999998
20.978020;1.04684504;0.666645;0.046024889;0.63681332;0.0439659066;1.06065284;1.06046402;0.65046979;0.0755545953;1.04684548;0.399987;0.0276152387;10;1.06533264;0.999998;0.999998
20.979020;1.04684703;0.666645;0.0460548818;0.636812096;0.0439944632;1.06066282;1.06046703;0.650467969;0.0755826488;1.04684746;0.399987;0.0276332417;10;1.06533262;0.999998;0.999998
20.980020;1.04684801;0.666645;0.0460848756;0.636811481;0.0440230613;1.06067379;1.06047003;0.65046615;0.0756107021;1.04684845;0.399987;0.0276512443;10;1.0653326;0.999998;0.999998
20.981020;1.04685;0.666645;0.0461148705;0.636810258;0.0440516173;1.06068377;1.06047304;0.650464332;0.0756387554;1.04685043;0.399987;0.0276692464;10;1.06533258;0.999998;0.999998
20.982020;1.04685098;0.666645;0.0461448666;0.636809643;0.0440802159;1.06069475;1.06047605;0.650462515;0.0756668092;1.04685141;0.399987;0.0276872478;10;1.06533256;0.999998;0.999998
20.983020;1.04685296;0.666645;0.0461748643;0.636808419;0.044108773;1.06070473;1.06048006;0.650460086;0.075694792;1.04685339;0.399987;0.0277052483;10;1.06533255;0.999998;0.999998
20.984020;1.04685395;0.666645;0.0462031973;0.636807803;0.0441357812;1.06071571;1.06048307;0.650458271;0.0757228472;1.04685436;0.399987;0.027722248;10;1.06533254;0.999998;0.999998
20.986020;1.04685791;0.666645;0.0462632039;0.636805352;0.0441928995;1.06073668;1.06048909;0.65045464;0.0757789607;1.04685831;0.399987;0.0277582448;10;1.06533252;0.999998;0.999998
20.987020;1.04685889;0.666645;0.0462932113;0.636804734;0.0442215019;1.06074667;1.06049211;0.650452824;0.0758070198;1.04685928;0.399987;0.0277762419;10;1.06533251;0.999998;0.999998
20.988020;1.04686088;0.666645;0.0463232218;0.636803506;0.0442500623;1.06075666;1.06049612;0.650450392;0.0758334377;1.04686125;0.399987;0.0277942383;10;1.06533251;0.999998;0.999998
20.989020;1.04686186;0.666645;0.0463515687;0.636802886;0.0442770734;1.06076765;1.06049914;0.650448574;0.0758615009;1.04686223;0.399987;0.0278112342;10;1.0653325;0.999998;0.999998
20.990020;1.04686385;0.666645;0.0463815849;0.636801657;0.0443056346;1.06077765;1.06050215;0.650446756;0.0758895669;1.0468642;0.399987;0.0278292297;10;1.0653325;0.999998;0.999998
20.991020;1.04686483;0.666645;0.0464116032;0.636801037;0.0443342383;1.06078864;1.06050517;0.650444936;0.0759176361;1.04686518;0.399987;0.0278472252;10;1.0653325;0.999998;0.999998
20.992020;1.04686682;0.666645;0.0464399563;0.63679981;0.0443612077;1.06079864;1.06050818;0.650443116;0.0759441375;1.04686716;0.399987;0.0278642208;10;1.0653325;0.999998;0.999998
20.993020;1.04686781;0.666645;0.0464699767;0.636799193;0.0443898113;1.06080864;1.0605122;0.650442253;0.0759721427;1.04686814;0.399987;0.0278822167;10;1.0653325;0.999998;0.999998
20.994020;1.0468698;0.666645;0.0464999969;0.636797969;0.0444183724;1.06081964;1.06051521;0.650440432;0.0760002233;1.04687012;0.399987;0.0279002132;10;1.0653325;0.999998;0.999998
20.995020;1.04687079;0.666645;0.0465283496;0.636797357;0.0444453839;1.06082964;1.06051822;0.650438611;0.0760283079;1.04687111;0.399987;0.0279172105;10;1.06533249;0.999998;0.999998
20.996020;1.04687279;0.666645;0.0465583676;0.636796137;0.0444739455;1.06083965;1.06052124;0.650436788;0.0760548248;1.0468731;0.399987;0.0279352085;10;1.06533249;0.999998;0.999998
20.997020;1.04687378;0.666645;0.046588384;0.636795529;0.0445025502;1.06085066;1.06052425;0.650434966;0.0760829172;1.04687409;0.399987;0.0279532073;10;1.06533249;0.999998;0.999998
20.998020;1.04687578;0.666645;0.0466167321;0.636794314;0.0445295213;1.06086067;1.06052727;0.650433144;0.0761110141;1.04687608;0.399987;0.0279702067;10;1.06533249;0.999998;0.999998
20.999020;1.04687678;0.666645;0.0466467452;0.63679371;0.044558128;1.06087068;1.06053128;0.650430708;0.0761374719;1.04687707;0.399987;0.0279882066;10;1.06533248;0.999998;0.999998
21.001020;1.04688079;0.666645;0.0467051011;0.636791293;0.0446136679;1.06089172;1.0605373;0.650427064;0.0761921141;1.04688106;0.399987;0.0280232076;10;1.06533247;0.999998;0.999998
21.002020;1.0468818;0.666645;0.0467334442;0.636790697;0.0446406863;1.06090174;1.06054031;0.65042524;0.0762202251;1.04688206;0.399987;0.0280402085;10;1.06533246;0.999998;0.999998
21.003020;1.04688381;0.666645;0.0467634529;0.636789494;0.0446692553;1.06091176;1.06054332;0.650423416;0.0762483379;1.04688405;0.399987;0.0280582095;10;1.06533245;0.999998;0.999998
21.004020;1.04688482;0.666645;0.0467917942;0.636788902;0.0446962761;1.06092278;1.06054633;0.650421591;0.0762748801;1.04688505;0.399987;0.0280752104;10;1.06533244;0.999998;0.999998
21.005020;1.04688683;0.666645;0.046821801;0.636787705;0.0447248473;1.0609328;1.06055034;0.650419153;0.0763029217;1.04688705;0.399987;0.028093211;10;1.06533244;0.999998;0.999998
21.006020;1.04688785;0.666645;0.0468501403;0.636787116;0.0447518699;1.06094282;1.06055334;0.650417327;0.0763294628;1.04688805;0.399987;0.0281102109;10;1.06533243;0.999998;0.999998
21.007020;1.04688986;0.666645;0.0468784789;0.636785922;0.0447788505;1.06095284;1.06055635;0.650415501;0.0763575735;1.04689005;0.399987;0.0281272098;10;1.06533242;0.999998;0.999998
21.008020;1.04689088;0.666645;0.0469084837;0.636785338;0.0448074665;1.06096386;1.06055935;0.650413675;0.0763841105;1.04689106;0.399987;0.0281452075;10;1.06533241;0.999998;0.999998
21.009020;1.04689289;0.666645;0.0469368218;0.636784146;0.0448344484;1.06097389;1.06056235;0.65041185;0.0764122163;1.04689306;0.399987;0.0281622038;10;1.0653324;0.999998;0.999998
21.010020;1.04689391;0.666645;0.0469668265;0.636783563;0.0448630659;1.06098391;1.06056534;0.650410025;0.0764387479;1.04689406;0.399987;0.0281801989;10;1.06533239;0.999998;0.999998
21.011020;1.04689593;0.666645;0.0469951646;0.636782371;0.0448900493;1.06099393;1.06056834;0.650408201;0.0764652766;1.04689607;0.399987;0.0281971931;10;1.06533238;0.999998;0.999998
21.012020;1.04689694;0.666645;0.0470235028;0.636781787;0.0449170767;1.06100395;1.06057133;0.650406378;0.0764933738;1.04689708;0.399987;0.028214187;10;1.06533237;0.999998;0.999998
21.013020;1.04689895;0.666645;0.0470535078;0.636780593;0.0449456544;1.06101397;1.06057532;0.650403944;0.0765198241;1.04689909;0.399987;0.028232181;10;1.06533236;0.999998;0.999998
21.014020;1.04689996;0.666645;0.0470818461;0.636780006;0.0449726839;1.06102499;1.06057831;0.650402125;0.0765479147;1.04690009;0.399987;0.0282491756;10;1.06533236;0.999998;0.999998
21.015020;1.04690197;0.666645;0.0471101841;0.63677881;0.0449996714;1.06103501;1.0605813;0.650400308;0.0765744308;1.0469021;0.399987;0.0282661709;10;1.06533235;0.999998;0.999998
21.016020;1.04690298;0.666645;0.0471385219;0.636778219;0.0450267032;1.06104502;1.06058428;0.650398492;0.076600944;1.04690312;0.399987;0.0282831671;10;1.06533234;0.999998;0.999998
21.017020;1.04690499;0.666645;0.0471685261;0.63677702;0.0450552856;1.06105504;1.06058727;0.650396677;0.0766290259;1.04690513;0.399987;0.028301164;10;1.06533233;0.999998;0.999998
21.018020;1.04690599;0.666645;0.0471968635;0.636776427;0.0450823204;1.06106505;1.06059026;0.650394863;0.0766555338;1.04690614;0.399987;0.0283181615;10;1.06533233;0.999998;0.999998
21.019020;1.04690799;0.666645;0.0472252007;0.636775223;0.0451093137;1.06107507;1.06059325;0.65039305;0.0766820393;1.04690815;0.399987;0.028335159;10;1.06533232;0.999998;0.999998
21.020020;1.04690899;0.666645;0.0472535379;0.636774627;0.0451363511;1.06108508;1.06059624;0.650391235;0.0767085429;1.04690917;0.399987;0.0283521561;10;1.06533232;0.999998;0.999998
21.021020;1.04691098;0.666645;0.0472835418;0.63677342;0.045164938;1.06109509;1.06059923;0.65038942;0.0767366163;1.04691118;0.399987;0.0283701524;10;1.06533232;0.999998;0.999998
21.022020;1.04691197;0.666645;0.0473118791;0.636772819;0.0451919762;1.06110509;1.06060321;0.650386992;0.0767630446;1.0469122;0.399987;0.0283871474;10;1.06533232;0.999998;0.999998
21.023020;1.04691396;0.666645;0.0473402161;0.636771608;0.045218971;1.0611161;1.0606062;0.650385177;0.0767895441;1.04691422;0.399987;0.0284041406;10;1.06533232;0.999998;0.999998
21.024020;1.04691495;0.666645;0.047368553;0.636771003;0.0452460087;1.0611261;1.06060919;0.65038336;0.0768160425;1.04691524;0.399987;0.0284211319;10;1.06533233;0.999998;0.999998
21.025020;1.04691694;0.666645;0.04739689;0.636769786;0.0452730023;1.0611361;1.06061218;0.650381541;0.0768425397;1.04691726;0.399987;0.0284381212;10;1.06533234;0.999998;0.999998
21.026020;1.04691792;0.666645;0.0474252269;0.636769176;0.0453000378;1.0611461;1.06061517;0.650379722;0.0768706071;1.04691828;0.399987;0.0284551086;10;1.06533235;0.999998;0.999998
21.027020;1.0469199;0.666645;0.0474535636;0.636767955;0.0453270283;1.06115609;1.06061816;0.650377899;0.0768971018;1.04692031;0.399987;0.0284720944;10;1.06533236;0.999998;0.999998
21.029020;1.04692186;0.666645;0.0475102366;0.636766724;0.0453810896;1.06117607;1.06062414;0.650374244;0.076950087;1.04692235;0.399987;0.0285060621;10;1.0653324;0.999998;0.999998
21.030020;1.04692384;0.666645;0.0475385728;0.636765496;0.0454080729;1.06118605;1.06062713;0.650372412;0.0769765775;1.04692437;0.399987;0.0285230447;10;1.06533243;0.999998;0.999998
21.031020;1.04692482;0.666645;0.0475669087;0.636764875;0.0454350968;1.06119604;1.06063012;0.650370576;0.0770030668;1.0469254;0.399987;0.0285400269;10;1.06533246;0.999998;0.999998
21.032020;1.04692679;0.666645;0.0475952443;0.636763644;0.0454620744;1.06120602;1.06063311;0.650368736;0.0770295551;1.04692742;0.399987;0.0285570087;10;1.06533249;0.999998;0.999998
21.033020;1.04692777;0.666645;0.0476235796;0.63676302;0.0454890926;1.061216;1.06063611;0.650366894;0.0770560429;1.04692844;0.399987;0.0285739901;10;1.06533253;0.999998;0.999998
21.034020;1.04692974;0.666645;0.047651915;0.636761785;0.0455160646;1.06122598;1.0606391;0.650365048;0.0770825302;1.04693045;0.399987;0.0285909714;10;1.06533257;0.999998;0.999998
21.035020;1.04693072;0.666645;0.0476802503;0.636761157;0.0455430773;1.06123496;1.0606421;0.6503632;0.0771090174;1.04693147;0.399987;0.0286079528;10;1.06533261;0.999998;0.999998
21.036020;1.0469327;0.666645;0.0477085855;0.63675992;0.0455700438;1.06124493;1.06064609;0.650360735;0.0771354321;1.04693349;0.399987;0.0286249346;10;1.06533265;0.999998;0.999998
21.037020;1.04693367;0.666645;0.0477369208;0.636759291;0.0455970507;1.06125491;1.06064909;0.65035888;0.07716192;1.0469345;0.399987;0.0286419174;10;1.0653327;0.999998;0.999998
21.038020;1.04693565;0.666645;0.0477652559;0.636758054;0.0456240108;1.06126488;1.06065209;0.650357025;0.0771884088;1.04693651;0.399987;0.0286589014;10;1.06533275;0.999998;0.999998
21.039020;1.04693662;0.666645;0.047793591;0.636757425;0.0456510108;1.06127485;1.06065509;0.650356738;0.0772148989;1.04693752;0.399987;0.0286758865;10;1.0653328;0.999998;0.999998
21.040020;1.0469386;0.666645;0.0478219263;0.636756187;0.0456779634;1.06128482;1.06065809;0.650354877;0.0772413903;1.04693953;0.399987;0.0286928726;10;1.06533285;0.999998;0.999998
21.041020;1.04693958;0.666645;0.0478502615;0.636755559;0.0457049557;1.06129478;1.06066109;0.650353016;0.0772678836;1.04694054;0.399987;0.0287098597;10;1.0653329;0.999998;0.999998
21.042020;1.04694156;0.666645;0.0478769299;0.636754324;0.0457303082;1.06130475;1.06066409;0.650351153;0.0772943783;1.04694254;0.399987;0.0287258475;10;1.06533296;0.999998;0.999998
21.044020;1.04694352;0.666645;0.0479335987;0.636753074;0.0457842728;1.06132367;1.06067009;0.650347426;0.0773473731;1.04694455;0.399987;0.0287598255;10;1.06533306;0.999998;0.999998
21.045020;1.04694551;0.666645;0.0479619326;0.636751845;0.0458112064;1.06133363;1.0606731;0.650345564;0.0773723016;1.04694656;0.399987;0.0287768152;10;1.06533311;0.999998;0.999998
21.046020;1.0469465;0.666645;0.0479902665;0.636751226;0.045838181;1.06134359;1.0606761;0.650343702;0.077398803;1.04694756;0.399987;0.0287938051;10;1.06533315;0.999998;0.999998
21.047020;1.04694849;0.666645;0.0480169338;0.63675;0.0458635178;1.06135355;1.0606791;0.650341839;0.0774253061;1.04694956;0.399987;0.0288097953;10;1.0653332;0.999998;0.999998
21.048020;1.04694948;0.666645;0.0480452678;0.636749385;0.0458904891;1.06136351;1.06068211;0.650339977;0.0774518106;1.04695056;0.399987;0.0288267858;10;1.06533324;0.999998;0.999998
21.049020;1.04695148;0.666645;0.0480736018;0.636748163;0.0459174157;1.06137346;1.06068511;0.650338115;0.0774783164;1.04695257;0.399987;0.0288437767;10;1.06533328;0.999998;0.999998
21.050020;1.04695248;0.666645;0.0481002693;0.636747548;0.0459427943;1.06138242;1.06068811;0.650336253;0.0775032522;1.04695357;0.399987;0.0288597679;10;1.06533331;0.999998;0.999998
21.051020;1.04695448;0.666645;0.0481286033;0.636746327;0.0459697213;1.06139238;1.06069112;0.650334391;0.0775297606;1.04695556;0.399987;0.0288767593;10;1.06533335;0.999998;0.999998
21.053020;1.04695649;0.666645;0.0481836043;0.6367451;0.0460220751;1.0614123;1.06069713;0.650330664;0.0775827806;1.04695756;0.399987;0.0289097424;10;1.06533341;0.999998;0.999998
21.054020;1.0469585;0.666645;0.0482119377;0.636743879;0.0460490073;1.06142126;1.06070013;0.6503288;0.0776077203;1.04695955;0.399987;0.028926734;10;1.06533344;0.999998;0.999998
21.055020;1.04695951;0.666645;0.0482402707;0.636743267;0.0460759863;1.06143123;1.06070313;0.650326936;0.0776342315;1.04696054;0.399987;0.0289437256;10;1.06533346;0.999998;0.999998
21.056020;1.04696152;0.666645;0.0482669366;0.636742047;0.0461013328;1.06144119;1.06070614;0.650325072;0.0776607425;1.04696253;0.399987;0.0289597169;10;1.06533349;0.999998;0.999998
21.057020;1.04696254;0.666645;0.0482952687;0.636741436;0.0461283192;1.06145116;1.06070915;0.650323209;0.0776856816;1.04696353;0.399987;0.0289767078;10;1.06533351;0.999998;0.999998
21.058020;1.04696456;0.666645;0.0483219338;0.636740216;0.0461536737;1.06146013;1.06071215;0.650321344;0.0777121906;1.04696552;0.399987;0.0289926983;10;1.06533353;0.999998;0.999998
21.059020;1.04696558;0.666643333;0.0483502651;0.636738014;0.0461806686;1.06147011;1.06071516;0.650319481;0.0777371269;1.04696651;0.399986;0.0290096885;10;1.06533355;0.999998;0.999998
21.060020;1.0469676;0.666643333;0.0483769295;0.636736797;0.0462060322;1.06148008;1.06071817;0.650317619;0.0777636327;1.0469685;0.399986;0.0290256788;10;1.06533357;0.999998;0.999998
21.062020;1.04696965;0.666643333;0.0484319244;0.636735578;0.0462584539;1.06149904;1.06072418;0.650313894;0.0778150681;1.04697048;0.399986;0.0290586602;10;1.06533361;0.999998;0.999998
21.063020;1.04697168;0.666643333;0.0484602548;0.636734362;0.046285423;1.06150903;1.06072719;0.650312034;0.0778415691;1.04697246;0.399986;0.0290756515;10;1.06533362;0.999998;0.999998
21.064020;1.04697271;0.666643333;0.0484869183;0.636733754;0.0463108479;1.06151802;1.0607302;0.650310175;0.0778664973;1.04697345;0.399986;0.0290916434;10;1.06533364;0.999998;0.999998
21.065020;1.04697474;0.666643333;0.0485152477;0.636732538;0.0463378232;1.06152801;1.06073321;0.650308316;0.0778929951;1.04697544;0.399986;0.0291086363;10;1.06533366;0.999998;0.999998
21.066020;1.04697577;0.666643333;0.04854191;0.636731928;0.0463632532;1.06153801;1.06073622;0.65030646;0.0779179198;1.04697643;0.399986;0.0291246304;10;1.06533368;0.999998;0.999998
21.067020;1.0469778;0.666643333;0.0485685717;0.636730712;0.0463886407;1.06154701;1.06073922;0.650304606;0.0779444143;1.04697842;0.399986;0.0291406263;10;1.0653337;0.999998;0.999998
21.068020;1.04697883;0.666643333;0.0485968998;0.636730103;0.0464156658;1.06155702;1.06074123;0.650303366;0.0779694096;1.0469794;0.399986;0.0291576243;10;1.06533372;0.999998;0.999998
21.069020;1.04697986;0.666643333;0.0486235611;0.636729494;0.0464411002;1.06156603;1.06074423;0.650301514;0.0779943303;1.04698039;0.399986;0.0291736246;10;1.06533374;0.999998;0.999998
21.070020;1.04698189;0.666643333;0.0486502226;0.636728275;0.0464664915;1.06157604;1.06074723;0.650299664;0.0780208212;1.04698238;0.399986;0.0291896273;10;1.06533375;0.999998;0.999998
21.071020;1.04698292;0.666643333;0.0486785506;0.636727665;0.0464935202;1.06158606;1.06075022;0.650297815;0.0780457401;1.04698337;0.399986;0.0292066324;10;1.06533377;0.999998;0.999998
21.072020;1.04698494;0.666643333;0.048705212;0.636726445;0.046518914;1.06159509;1.06075322;0.650295968;0.0780722295;1.04698535;0.399986;0.0292226397;10;1.06533378;0.999998;0.999998
21.074020;1.04698699;0.666643333;0.0487602006;0.636725216;0.046571386;1.06161414;1.0607592;0.650292278;0.0781220647;1.04698733;0.399986;0.0292556601;10;1.06533381;0.999998;0.999998
21.075020;1.04698901;0.666643333;0.048786861;0.636723991;0.0465967831;1.06162417;1.06076219;0.650290433;0.0781485534;1.04698931;0.399986;0.0292716729;10;1.06533382;0.999998;0.999998
21.076020;1.04699003;0.666643333;0.0488135211;0.636723373;0.0466222253;1.0616332;1.06076517;0.650288589;0.0781734707;1.04699029;0.399986;0.0292876869;10;1.06533384;0.999998;0.999998
21.077020;1.04699204;0.666643333;0.0488401812;0.636722146;0.0466476232;1.06164324;1.06076816;0.650286745;0.0781983883;1.04699228;0.399986;0.0293037018;10;1.06533385;0.999998;0.999998
21.079020;1.04699407;0.666643333;0.0488951697;0.636720904;0.0467000994;1.06166231;1.06077413;0.650283054;0.0782497946;1.04699424;0.399986;0.0293367324;10;1.06533387;0.999998;0.999998
21.080020;1.04699608;0.666643333;0.0489218324;0.636719672;0.0467254964;1.06167134;1.06077712;0.650281208;0.0782747121;1.04699623;0.399986;0.0293527472;10;1.06533388;0.999998;0.999998
21.081020;1.0469971;0.666643333;0.0489484964;0.63671905;0.0467509376;1.06168138;1.06078011;0.650279362;0.0782996293;1.04699721;0.399986;0.0293687615;10;1.06533389;0.999998;0.999998
21.082020;1.0469991;0.666643333;0.0489751619;0.636717818;0.0467763332;1.06169042;1.0607821;0.6502797;0.0783246196;1.04699919;0.399986;0.0293847753;10;1.0653339;0.999998;0.999998
21.084020;1.04700112;0.666643333;0.0490284965;0.636716572;0.0468272115;1.06170949;1.06078807;0.65027601;0.0783760223;1.04700116;0.399986;0.0294168021;10;1.06533391;0.999998;0.999998
21.085020;1.04700312;0.666643333;0.0490568322;0.636715341;0.0468541961;1.06171953;1.06079106;0.650274166;0.0784009374;1.04700315;0.399986;0.0294338157;10;1.06533391;0.999998;0.999998
21.086020;1.04700413;0.666643333;0.0490835023;0.636714719;0.0468796325;1.06172857;1.06079406;0.650272323;0.0784258524;1.04700413;0.399986;0.0294498299;10;1.06533391;0.999998;0.999998
21.087020;1.04700613;0.666643333;0.0491101738;0.63671349;0.0469050229;1.06173761;1.06079705;0.65027048;0.0784507673;1.04700612;0.399986;0.0294658449;10;1.06533391;0.999998;0.999998
21.089020;1.04700812;0.666643333;0.0491635199;0.63671225;0.0469558896;1.0617567;1.06080304;0.650266793;0.0785005967;1.0470081;0.399986;0.0294978783;10;1.06533391;0.999998;0.999998
21.090020;1.04701012;0.666643333;0.0491901938;0.636711024;0.0469812761;1.06176674;1.06080604;0.650264949;0.0785255112;1.04701009;0.399986;0.029513897;10;1.0653339;0.999998;0.999998
21.091020;1.04701111;0.666643333;0.0492168673;0.636710405;0.0470067056;1.06177579;1.06080904;0.650263104;0.0785519971;1.04701108;0.399986;0.029529917;10;1.0653339;0.999998;0.999998
21.092020;1.04701311;0.666643333;0.0492435399;0.636709179;0.0470320883;1.06178483;1.06081104;0.650261872;0.0785769863;1.04701307;0.399986;0.0295459386;10;1.0653339;0.999998;0.999998
21.094020;1.0470151;0.666643333;0.0492968814;0.636707944;0.0470829371;1.06180392;1.06081704;0.65025818;0.0786268189;1.04701506;0.399986;0.0295779884;10;1.06533389;0.999998;0.999998
21.095020;1.0470171;0.666643333;0.0493218831;0.636706719;0.0471067209;1.06181296;1.06082004;0.650256332;0.0786517365;1.04701706;0.399986;0.0295930175;10;1.06533389;0.999998;0.999998
21.097020;1.04701909;0.666643333;0.0493752146;0.636705485;0.0471575541;1.06183205;1.06082604;0.650252638;0.0787000037;1.04701906;0.399986;0.0296250847;10;1.06533388;0.999998;0.999998
21.098020;1.04702108;0.666643333;0.0494018778;0.636704261;0.0471829213;1.06184109;1.06082904;0.65025079;0.0787249237;1.04702106;0.399986;0.0296411227;10;1.06533387;0.999998;0.999998
21.099020;1.04702208;0.666643333;0.0494285392;0.636703646;0.0472083307;1.06185112;1.06083103;0.650249556;0.078749918;1.04702206;0.399986;0.0296571631;10;1.06533386;0.999998;0.999998
21.100020;1.04702408;0.666643333;0.0494551989;0.636702424;0.047233692;1.06186016;1.06083403;0.650247708;0.0787748376;1.04702406;0.399986;0.0296732054;10;1.06533385;0.999998;0.999998
21.102020;1.04702607;0.666643333;0.0495068453;0.6367012;0.047282905;1.06187923;1.06084001;0.65024401;0.0788246761;1.04702606;0.399986;0.0297042951;10;1.06533383;0.999998;0.999998
21.103020;1.04702807;0.666643333;0.0495334984;0.636699982;0.0473082579;1.06188826;1.060843;0.650242158;0.078849595;1.04702806;0.399986;0.029720342;10;1.06533381;0.999998;0.999998
21.105020;1.04703006;0.666643333;0.0495867982;0.636698764;0.0473590441;1.06190631;1.06084896;0.650238451;0.0788978616;1.04703006;0.399986;0.0297524384;10;1.06533378;0.999998;0.999998
21.106020;1.04703206;0.666643333;0.0496117784;0.636697549;0.0473827957;1.06191634;1.06085094;0.650237206;0.0789228549;1.04703206;0.399986;0.0297674873;10;1.06533376;0.999998;0.999998
21.107020;1.04703306;0.666643333;0.0496384234;0.636696943;0.0474081823;1.06192536;1.06085392;0.650235346;0.0789477737;1.04703306;0.399986;0.029783536;10;1.06533374;0.999998;0.999998
21.108020;1.04703507;0.666643333;0.0496650665;0.636695729;0.0474335229;1.06193438;1.06085689;0.650233483;0.0789726918;1.04703506;0.399986;0.0297995837;10;1.06533372;0.999998;0.999998
21.109020;1.04703607;0.666643333;0.0496917079;0.636695123;0.0474589092;1.06194341;1.06085987;0.650231619;0.0789976092;1.04703605;0.399986;0.0298156294;10;1.0653337;0.999998;0.999998
21.110020;1.04703707;0.666643333;0.0497166807;0.636694518;0.0474827053;1.06195242;1.06086284;0.650229753;0.0790209549;1.04703705;0.399986;0.0298306718;10;1.06533368;0.999998;0.999998
21.111020;1.04703907;0.666643333;0.0497433186;0.636693304;0.0475080499;1.06196244;1.06086481;0.650228499;0.0790459456;1.04703905;0.399986;0.0298467101;10;1.06533366;0.999998;0.999998
21.113020;1.04704107;0.666643333;0.049794924;0.636692095;0.0475572446;1.06198047;1.06087076;0.650224766;0.0790942076;1.04704104;0.399986;0.0298777717;10;1.06533362;0.999998;0.999998
21.114020;1.04704307;0.666643333;0.0498215585;0.636690882;0.0475825959;1.06198948;1.06087373;0.650222901;0.0791191248;1.04704303;0.399986;0.0298937946;10;1.0653336;0.999998;0.999998
21.116020;1.04704507;0.666643333;0.0498731592;0.636689672;0.0476318052;1.06200749;1.06087968;0.650219177;0.0791673897;1.04704502;0.399986;0.0299248247;10;1.06533358;0.999998;0.999998
21.117020;1.04704706;0.666643333;0.0498981263;0.636688459;0.0476555726;1.0620165;1.06088166;0.650217933;0.0791923828;1.04704701;0.399986;0.0299398324;10;1.06533357;0.999998;0.999998
21.119020;1.04704905;0.666643333;0.0499497283;0.63668725;0.0477047994;1.0620355;1.06088761;0.650214229;0.0792406488;1.04704899;0.399986;0.029970835;10;1.06533356;0.999998;0.999998
21.120020;1.04705105;0.666643333;0.0499763635;0.636686038;0.0477301677;1.06204449;1.06089059;0.650212383;0.0792655661;1.04705097;0.399986;0.0299868309;10;1.06533356;0.999998;0.999998
21.121020;1.04705204;0.666643333;0.0500013328;0.636685435;0.047753993;1.06205349;1.06089358;0.650210542;0.079288911;1.04705196;0.399986;0.030001824;10;1.06533356;0.999998;0.999998
21.122020;1.04705304;0.666643333;0.05002797;0.636684832;0.0477794128;1.06206248;1.06089556;0.650209319;0.0793139001;1.04705294;0.399986;0.0300178146;10;1.06533356;0.999998;0.999998
21.123020;1.04705504;0.666643333;0.0500529422;0.636683623;0.0478031977;1.06207147;1.06089854;0.650207487;0.0793372418;1.04705492;0.399986;0.030032803;10;1.06533356;0.999998;0.999998
21.124020;1.04705604;0.666643333;0.0500795834;0.636683022;0.0478286222;1.06208046;1.06090153;0.65020566;0.0793621525;1.0470559;0.399986;0.0300487894;10;1.06533357;0.999998;0.999998
21.125020;1.04705704;0.666643333;0.0501045604;0.636682421;0.0478524562;1.06208945;1.06090451;0.650205408;0.0793854902;1.04705687;0.399986;0.0300637737;10;1.06533357;0.999998;0.999998
21.126020;1.04705904;0.666643333;0.0501312071;0.636681213;0.0478778372;1.06209844;1.0609065;0.650204201;0.0794104719;1.04705885;0.399986;0.0300797563;10;1.06533358;0.999998;0.999998
21.128020;1.04706105;0.666643333;0.0501811768;0.636680014;0.047925506;1.06211642;1.06091249;0.650200573;0.0794587095;1.0470608;0.399986;0.0301097171;10;1.06533359;0.999998;0.999998
21.129020;1.04706305;0.666643333;0.0502078332;0.636678807;0.0479508848;1.06212541;1.06091549;0.650198764;0.0794820409;1.04706277;0.399986;0.030125696;10;1.0653336;0.999998;0.999998
21.130020;1.04706406;0.666643333;0.0502328261;0.636678208;0.0479747156;1.06213439;1.06091749;0.650197569;0.0795054467;1.04706375;0.399986;0.0301406741;10;1.06533362;0.999998;0.999998
21.131020;1.04706507;0.666643333;0.0502578216;0.63667761;0.0479985444;1.06214338;1.06092049;0.650195765;0.0795303482;1.04706472;0.399986;0.0301556516;10;1.06533363;0.999998;0.999998
21.132020;1.04706707;0.666643333;0.0502844861;0.636676403;0.0480239167;1.06215237;1.0609235;0.650193962;0.0795536788;1.0470667;0.399986;0.0301716286;10;1.06533364;0.999998;0.999998
21.133020;1.04706808;0.666643333;0.0503094859;0.636675806;0.0480477406;1.06216136;1.06092651;0.650192161;0.0795770099;1.04706767;0.399986;0.0301866053;10;1.06533365;0.999998;0.999998
21.134020;1.04706908;0.666643333;0.0503344873;0.63667521;0.0480715625;1.06217036;1.06092852;0.650190973;0.0796019877;1.04706864;0.399986;0.0302015818;10;1.06533366;0.999998;0.999998
21.135020;1.04707109;0.666643333;0.0503594905;0.636674006;0.0480953365;1.06217935;1.06093154;0.650189174;0.0796253205;1.04707061;0.399986;0.0302165581;10;1.06533367;0.999998;0.999998
21.137020;1.04707309;0.666643333;0.0504111689;0.636672818;0.0481445655;1.06219733;1.06093758;0.650185577;0.0796735591;1.04707256;0.399986;0.0302475106;10;1.06533369;0.999998;0.999998
21.138020;1.04707508;0.666643333;0.0504361769;0.636671616;0.0481683385;1.06220633;1.06093961;0.650184392;0.0796969689;1.04707453;0.399986;0.0302624868;10;1.0653337;0.999998;0.999998
21.139020;1.04707608;0.666643333;0.050461186;0.636671023;0.0481921586;1.06221532;1.06094263;0.650182593;0.0797203038;1.0470755;0.399986;0.0302774631;10;1.06533371;0.999998;0.999998
21.140020;1.04707707;0.666643333;0.0504861959;0.636670429;0.0482159799;1.06222332;1.06094566;0.650180794;0.0797436387;1.04707646;0.399986;0.0302924392;10;1.06533372;0.999998;0.999998
21.141020;1.04707906;0.666643333;0.0505112062;0.636669228;0.0482397563;1.06223231;1.06094869;0.650178992;0.0797685443;1.04707843;0.399986;0.0303074149;10;1.06533373;0.999998;0.999998
21.142020;1.04708006;0.666643333;0.0505378836;0.636668635;0.0482651717;1.06224131;1.06095072;0.650177803;0.0797919537;1.0470794;0.399986;0.0303233902;10;1.06533374;0.999998;0.999998
21.143020;1.04708105;0.666643333;0.0505628946;0.636668042;0.0482889964;1.0622503;1.06095375;0.650176001;0.0798152877;1.04708037;0.399986;0.030338365;10;1.06533375;0.999998;0.999998
21.144020;1.04708304;0.666643333;0.0505879055;0.636666841;0.048312776;1.0622593;1.06095678;0.650174197;0.0798386215;1.04708234;0.399986;0.0303533393;10;1.06533376;0.999998;0.999998
21.145020;1.04708403;0.666643333;0.0506129162;0.636666247;0.048336603;1.0622683;1.06095982;0.65017239;0.0798619554;1.04708331;0.399986;0.0303683133;10;1.06533376;0.999998;0.999998
21.146020;1.04708502;0.666643333;0.0506379265;0.636665653;0.0483604313;1.06227729;1.06096185;0.650171194;0.0798853647;1.04708428;0.399986;0.0303832872;10;1.06533377;0.999998;0.999998
21.147020;1.04708601;0.666643333;0.0506629365;0.636665059;0.0483842612;1.06228529;1.06096488;0.650169384;0.0799086988;1.04708525;0.399986;0.030398261;10;1.06533377;0.999998;0.999998
21.148020;1.047088;0.666643333;0.0506879464;0.636663854;0.0484080466;1.06229428;1.06096791;0.650167572;0.0799320329;1.04708723;0.399986;0.0304132351;10;1.06533377;0.999998;0.999998
21.149020;1.047089;0.666643333;0.0507129561;0.636663258;0.0484318802;1.06230328;1.06096993;0.650166369;0.0799570134;1.0470882;0.399986;0.0304282095;10;1.06533377;0.999998;0.999998
21.150020;1.04708999;0.666643333;0.050737966;0.636662661;0.048455716;1.06231228;1.06097296;0.650164552;0.0799803476;1.04708918;0.399986;0.0304431844;10;1.06533377;0.999998;0.999998
21.151020;1.04709199;0.666643333;0.0507629758;0.636661455;0.0484795081;1.06232128;1.06097599;0.650162731;0.0800036814;1.04709117;0.399986;0.0304581602;10;1.06533376;0.999998;0.999998
21.152020;1.04709299;0.666643333;0.0507879857;0.636660857;0.0485033491;1.06232927;1.06097801;0.650161522;0.08002709;1.04709215;0.399986;0.030473137;10;1.06533376;0.999998;0.999998
21.153020;1.04709399;0.666643333;0.0508129954;0.636660258;0.0485271932;1.06233827;1.06098104;0.650159696;0.0800504222;1.04709314;0.399986;0.0304881154;10;1.06533375;0.999998;0.999998
21.154020;1.04709599;0.666643333;0.0508380051;0.636659051;0.048550994;1.06234726;1.06098406;0.650157868;0.0800737531;1.04709513;0.399986;0.0305030953;10;1.06533374;0.999998;0.999998
21.155020;1.04709699;0.666643333;0.0508630147;0.636658452;0.0485748437;1.06235626;1.06098708;0.650156038;0.0800970829;1.04709612;0.399986;0.0305180769;10;1.06533372;0.999998;0.999998
21.156020;1.047098;0.666643333;0.0508863576;0.636657852;0.0485971042;1.06236425;1.0609891;0.650154818;0.0801204876;1.04709712;0.399986;0.0305320599;10;1.06533371;0.999998;0.999998
21.157020;1.047099;0.666643333;0.050911367;0.636657253;0.0486209582;1.06237324;1.06099212;0.650152984;0.0801438164;1.04709812;0.399986;0.0305470445;10;1.06533369;0.999998;0.999998
21.158020;1.04710101;0.666643333;0.0509363763;0.636656045;0.0486447672;1.06238223;1.06099513;0.650151146;0.0801655747;1.04710013;0.399986;0.0305620308;10;1.06533367;0.999998;0.999998
21.159020;1.04710202;0.666643333;0.0509613855;0.636655446;0.0486686239;1.06239122;1.06099715;0.650149921;0.0801889801;1.04710114;0.399986;0.0305770188;10;1.06533365;0.999998;0.999998
21.160020;1.04710303;0.666643333;0.050986395;0.636654847;0.0486924814;1.0623992;1.06100016;0.650148081;0.0802123112;1.04710215;0.399986;0.0305920089;10;1.06533363;0.999998;0.999998
21.161020;1.04710504;0.666643333;0.0510114047;0.636653641;0.0487162929;1.06240819;1.06100317;0.65014624;0.0802356436;1.04710416;0.399986;0.0306070013;10;1.06533362;0.999998;0.999998
21.162020;1.04710605;0.666643333;0.0510347482;0.636653043;0.0487385596;1.06241717;1.06100518;0.650145012;0.0802590535;1.04710518;0.399986;0.0306209961;10;1.0653336;0.999998;0.999998
21.164020;1.04710806;0.666643333;0.0510847707;0.636651849;0.0487862767;1.06243413;1.06101119;0.650141327;0.0803057283;1.04710721;0.399986;0.0306509924;10;1.06533356;0.999998;0.999998
21.165020;1.04711006;0.666643333;0.0511097832;0.636650644;0.0488100882;1.06244311;1.0610132;0.650140098;0.080327574;1.04710923;0.399986;0.0306659933;10;1.06533354;0.999998;0.999998
21.166020;1.04711106;0.666643333;0.0511331301;0.636650048;0.0488323539;1.06245108;1.0610162;0.650138255;0.0803509167;1.04711025;0.399986;0.0306799956;10;1.06533352;0.999998;0.999998
21.167020;1.04711206;0.666643333;0.0511581444;0.636649453;0.0488562102;1.06246005;1.0610192;0.650137984;0.0803742611;1.04711126;0.399986;0.0306949989;10;1.0653335;0.999998;0.999998
21.168020;1.04711406;0.666643333;0.051183159;0.63664825;0.0488800185;1.06246803;1.06102119;0.650136753;0.0803976824;1.04711328;0.399986;0.0307100031;10;1.06533349;0.999998;0.999998
21.169020;1.04711506;0.666643333;0.051206507;0.636647655;0.0489022798;1.062477;1.06102419;0.65013491;0.0804194576;1.04711429;0.399986;0.0307240082;10;1.06533347;0.999998;0.999998
21.170020;1.04711605;0.666643333;0.0512315212;0.636647061;0.0489261307;1.06248597;1.06102618;0.650133678;0.0804428794;1.04711531;0.399986;0.030739014;10;1.06533346;0.999998;0.999998
21.171020;1.04711704;0.666643333;0.0512565346;0.636646466;0.0489499795;1.06249394;1.06102917;0.650131832;0.0804662247;1.04711632;0.399986;0.0307540207;10;1.06533344;0.999998;0.999998
21.172020;1.04711903;0.666643333;0.0512798802;0.636645264;0.0489721879;1.0625029;1.06103216;0.650129986;0.0804895688;1.04711833;0.399986;0.0307680282;10;1.06533343;0.999998;0.999998
21.173020;1.04712002;0.666643333;0.0513048914;0.636644669;0.0489960328;1.06251087;1.06103414;0.650128752;0.0805114164;1.04711934;0.399986;0.0307830364;10;1.06533341;0.999998;0.999998
21.175020;1.04712199;0.666643333;0.0513532438;0.636643479;0.0490421255;1.06252781;1.06104011;0.650125052;0.0805565248;1.04712136;0.399986;0.0308120548;10;1.06533338;0.999998;0.999998
21.176020;1.04712397;0.666643333;0.0513782518;0.636642275;0.0490659179;1.06253678;1.06104209;0.650123813;0.0805799374;1.04712337;0.399986;0.030827065;10;1.06533337;0.999998;0.999998
21.178020;1.04712593;0.666643333;0.0514265978;0.63664108;0.049111998;1.06255373;1.06104704;0.650120717;0.0806251108;1.04712538;0.399986;0.0308560872;10;1.06533333;0.999998;0.999998
21.179020;1.04712691;0.666643333;0.0514499355;0.636640481;0.0491342381;1.0625627;1.06105002;0.650118862;0.0806484431;1.04712639;0.399986;0.0308700987;10;1.06533331;0.999998;0.999998
21.180020;1.04712889;0.666643333;0.0514749386;0.636639273;0.0491580202;1.06257068;1.061053;0.650117007;0.0806702035;1.04712839;0.399986;0.0308851099;10;1.06533329;0.999998;0.999998
21.181020;1.04712986;0.666643333;0.0514982735;0.636638672;0.049180255;1.06257966;1.06105498;0.650115764;0.0806936099;1.0471294;0.399986;0.0308991202;10;1.06533328;0.999998;0.999998
21.182020;1.04713084;0.666643333;0.0515232735;0.63663807;0.0492040791;1.06258764;1.06105795;0.65011391;0.0807153687;1.0471304;0.399986;0.0309141295;10;1.06533326;0.999998;0.999998
21.183020;1.04713182;0.666643333;0.0515466053;0.636637467;0.0492263096;1.06259562;1.06105993;0.65011267;0.0807387737;1.04713141;0.399986;0.0309281374;10;1.06533324;0.999998;0.999998
21.184020;1.04713379;0.666643333;0.0515716023;0.636636257;0.0492500832;1.06260461;1.06106291;0.650110819;0.0807605312;1.04713341;0.399986;0.030943144;10;1.06533322;0.999998;0.999998
21.185020;1.04713476;0.666643333;0.0515949311;0.636635654;0.0492723112;1.06261259;1.06106588;0.65010897;0.0807838586;1.04713442;0.399986;0.0309571497;10;1.0653332;0.999998;0.999998
21.187020;1.04713671;0.666643333;0.0516432519;0.636634452;0.0493183578;1.06262957;1.06107083;0.65010589;0.0808290156;1.04713644;0.399986;0.0309861593;10;1.06533316;0.999998;0.999998
21.188020;1.04713869;0.666643333;0.0516665774;0.636633245;0.0493405384;1.06263856;1.0610728;0.650104657;0.0808508449;1.04713845;0.399986;0.0310001639;10;1.06533314;0.999998;0.999998
21.189020;1.04713966;0.666643333;0.0516899021;0.636632647;0.0493627664;1.06264656;1.06107578;0.650102814;0.0808741672;1.04713946;0.399986;0.0310141686;10;1.06533313;0.999998;0.999998
21.190020;1.04714063;0.666643333;0.051714893;0.636632051;0.0493865864;1.06265456;1.06107875;0.650100972;0.0808959172;1.04714047;0.399986;0.0310291735;10;1.06533312;0.999998;0.999998
21.191020;1.04714161;0.666643333;0.0517382167;0.636631456;0.0494088152;1.06266356;1.06108073;0.650099744;0.0809177416;1.04714149;0.399986;0.0310431786;10;1.06533311;0.999998;0.999998
21.192020;1.04714358;0.666643333;0.0517615403;0.636630254;0.0494309973;1.06267156;1.0610837;0.650097904;0.0809410591;1.04714351;0.399986;0.0310571838;10;1.0653331;0.999998;0.999998
21.194020;1.04714553;0.666643333;0.0518098545;0.636629068;0.0494770495;1.06268856;1.06108866;0.650094836;0.0809846251;1.04714554;0.399986;0.0310861944;10;1.06533308;0.999998;0.999998
21.195020;1.0471465;0.666643333;0.051833179;0.636628477;0.0494992815;1.06269657;1.06109063;0.650093608;0.0810080159;1.04714656;0.399986;0.0311001997;10;1.06533308;0.999998;0.999998
21.196020;1.04714848;0.666643333;0.0518565047;0.636627278;0.0495214678;1.06270557;1.06109361;0.650091768;0.0810297593;1.04714858;0.399986;0.0311142052;10;1.06533308;0.999998;0.999998
21.197020;1.04714945;0.666643333;0.0518798318;0.636626688;0.0495437034;1.06271358;1.06109659;0.650089927;0.0810515025;1.0471496;0.399986;0.031128211;10;1.06533308;0.999998;0.999998
21.198020;1.04715043;0.666643333;0.0519048275;0.636626097;0.0495675333;1.06272159;1.06109857;0.650088699;0.0810733223;1.04715062;0.399986;0.031143217;10;1.06533308;0.999998;0.999998
21.200020;1.04715238;0.666643333;0.0519514917;0.636624914;0.0496120197;1.06273861;1.06110354;0.650085631;0.0811184569;1.04715266;0.399986;0.0311712302;10;1.06533308;0.999998;0.999998
21.201020;1.04715436;0.666643333;0.051974827;0.636623713;0.049634221;1.06274662;1.06110652;0.650083791;0.0811402012;1.04715467;0.399986;0.031185237;10;1.06533308;0.999998;0.999998
21.202020;1.04715534;0.666643333;0.0519981644;0.636623117;0.0496564733;1.06275563;1.06110851;0.650082565;0.0811620227;1.04715569;0.399986;0.0311992438;10;1.06533308;0.999998;0.999998
21.203020;1.04715632;0.666643333;0.0520215038;0.636622519;0.0496787289;1.06276364;1.06111149;0.650080727;0.0811837687;1.04715671;0.399986;0.0312132504;10;1.06533309;0.999998;0.999998
21.204020;1.04715731;0.666643333;0.0520448451;0.636621918;0.0497009875;1.06277166;1.06111348;0.650079503;0.0812071634;1.04715773;0.399986;0.0312272566;10;1.0653331;0.999998;0.999998
21.205020;1.04715929;0.666643333;0.052068188;0.636620707;0.0497232009;1.06277968;1.06111648;0.650077667;0.0812289125;1.04715975;0.399986;0.0312412623;10;1.0653331;0.999998;0.999998
21.206020;1.04716028;0.666643333;0.0520931992;0.636620101;0.0497470551;1.0627887;1.06111847;0.650076446;0.0812507398;1.04716077;0.399986;0.0312562674;10;1.06533311;0.999998;0.999998
21.207020;1.04716128;0.666643333;0.052116545;0.636619493;0.0497693187;1.06279672;1.06112147;0.650074612;0.0812724923;1.04716179;0.399986;0.0312702719;10;1.06533313;0.999998;0.999998
21.208020;1.04716227;0.666643333;0.0521398918;0.636618883;0.049791583;1.06280475;1.06112446;0.650074351;0.0812942466;1.04716281;0.399986;0.0312842755;10;1.06533314;0.999998;0.999998
21.209020;1.04716327;0.666643333;0.0521632393;0.636618271;0.0498138476;1.06281277;1.06112647;0.650073131;0.0813160791;1.04716383;0.399986;0.031298278;10;1.06533315;0.999998;0.999998
21.210020;1.04716527;0.666643333;0.0521865875;0.636617049;0.0498360646;1.0628208;1.06112947;0.6500713;0.0813378366;1.04716585;0.399986;0.0313122794;10;1.06533317;0.999998;0.999998
21.211020;1.04716627;0.666643333;0.0522099358;0.636616433;0.0498583293;1.06282983;1.06113148;0.65007008;0.0813596724;1.04716688;0.399986;0.0313262793;10;1.06533319;0.999998;0.999998
21.212020;1.04716728;0.666643333;0.0522316176;0.636615817;0.049879002;1.06283786;1.0611345;0.650068248;0.0813814332;1.0471679;0.399986;0.0313392779;10;1.06533321;0.999998;0.999998
21.213020;1.04716829;0.666643333;0.0522549656;0.636615199;0.0499012658;1.06284589;1.06113651;0.65006703;0.0814032721;1.04716892;0.399986;0.0313532753;10;1.06533323;0.999998;0.999998
21.214020;1.0471703;0.666643333;0.0522783131;0.636613972;0.049923481;1.06285392;1.06113953;0.650065198;0.0814250358;1.04717095;0.399986;0.0313672721;10;1.06533325;0.999998;0.999998
21.216020;1.04717234;0.666643333;0.0523250051;0.636612732;0.049968003;1.06286998;1.06114457;0.650062146;0.0814686437;1.047173;0.399986;0.0313952645;10;1.0653333;0.999998;0.999998
21.217020;1.04717336;0.666643333;0.0523483486;0.636612112;0.0499902616;1.06287901;1.06114659;0.650060925;0.0814904881;1.04717402;0.399986;0.0314092608;10;1.06533332;0.999998;0.999998
21.218020;1.04717438;0.666643333;0.0523716903;0.636611491;0.0500125188;1.06288704;1.06114961;0.65005909;0.0815122572;1.04717504;0.399986;0.0314232573;10;1.06533334;0.999998;0.999998
21.219020;1.04717641;0.666643333;0.0523950295;0.636610263;0.0500347268;1.06289507;1.06115163;0.650057868;0.0815341044;1.04717706;0.399986;0.0314372541;10;1.06533336;0.999998;0.999998
21.220020;1.04717743;0.666643333;0.0524183664;0.636609643;0.0500569815;1.0629031;1.06115465;0.650056033;0.081555876;1.04717808;0.399986;0.0314512512;10;1.06533338;0.999998;0.999998
21.221020;1.04717846;0.666643333;0.0524400344;0.636609023;0.0500776438;1.06291113;1.06115667;0.65005481;0.0815777254;1.0471791;0.399986;0.0314642487;10;1.06533339;0.999998;0.999998
21.222020;1.04717949;0.666643333;0.0524633669;0.636608404;0.0500998971;1.06291916;1.06115969;0.650052976;0.0815979285;1.04718012;0.399986;0.0314782467;10;1.06533341;0.999998;0.999998
21.223020;1.04718052;0.666643333;0.0524866976;0.636607787;0.0501221497;1.06292719;1.0611617;0.650051755;0.0816197802;1.04718114;0.399986;0.0314922455;10;1.06533342;0.999998;0.999998
21.224020;1.04718255;0.666643333;0.0525100266;0.636606563;0.0501443535;1.06293522;1.06116472;0.650049922;0.0816415561;1.04718315;0.399986;0.031506245;10;1.06533343;0.999998;0.999998
21.225020;1.04718358;0.666643333;0.0525316874;0.636605947;0.0501650129;1.06294325;1.06116673;0.650048702;0.0816634102;1.04718417;0.399986;0.0315192456;10;1.06533344;0.999998;0.999998
21.226020;1.04718461;0.666643333;0.0525550138;0.636605332;0.0501872627;1.06295127;1.06116875;0.650047483;0.0816852654;1.04718518;0.399986;0.0315332471;10;1.06533344;0.999999;0.999999
21.227020;1.04718564;0.666643333;0.0525783397;0.636604719;0.0502095111;1.0629593;1.06117176;0.650045651;0.0817054742;1.04718619;0.399986;0.0315472494;10;1.06533345;0.999999;0.999999
21.228020;1.04718667;0.666643333;0.0525999988;0.636604108;0.0502301666;1.06296832;1.06117378;0.650044432;0.0817273317;1.04718721;0.399986;0.0315602523;10;1.06533345;0.999999;0.999999
21.229020;1.0471877;0.666643333;0.0526233247;0.636603498;0.0502524121;1.06297635;1.0611768;0.6500426;0.0817491127;1.04718822;0.399986;0.0315742557;10;1.06533345;0.999999;0.999999
21.230020;1.04718973;0.666643333;0.0526466512;0.636602283;0.0502746076;1.06298438;1.06117882;0.650041377;0.0817709711;1.04719023;0.399986;0.031588259;10;1.06533345;0.999999;0.999999
21.231020;1.04719075;0.666643333;0.0526683113;0.636601676;0.0502952578;1.0629924;1.06118184;0.650039543;0.0817911818;1.04719124;0.399986;0.0316012617;10;1.06533345;0.999999;0.999999
21.232020;1.04719178;0.666643333;0.0526916382;0.63660107;0.0503174977;1.06300043;1.06118386;0.65003832;0.0818130396;1.04719224;0.399986;0.0316152634;10;1.06533345;0.999999;0.999999
21.233020;1.0471928;0.666643333;0.0527149646;0.636600465;0.050339736;1.06300846;1.06118688;0.650036483;0.0818348192;1.04719325;0.399986;0.0316292635;10;1.06533345;0.999999;0.999999
21.234020;1.04719382;0.666643333;0.0527366238;0.636599861;0.0503603816;1.06301549;1.0611889;0.650035258;0.0818551038;1.04719426;0.399986;0.0316422617;10;1.06533344;0.999999;0.999999
21.235020;1.04719584;0.666643333;0.0527599487;0.636598648;0.0503825697;1.06302352;1.06119192;0.650033421;0.08187688;1.04719627;0.399986;0.0316562577;10;1.06533343;0.999999;0.999999
21.237020;1.04719787;0.666643333;0.0528049282;0.636597435;0.0504254491;1.06303958;1.06119597;0.650030972;0.081919011;1.04719828;0.399986;0.031683243;10;1.06533341;0.999999;0.999999
21.238020;1.04719888;0.666643333;0.0528265827;0.636596827;0.0504460926;1.06304761;1.06119899;0.650029135;0.081940782;1.04719928;0.399986;0.0316962326;10;1.0653334;0.999999;0.999999
21.239020;1.04719989;0.666643333;0.0528499028;0.636596218;0.0504683275;1.06305564;1.06120102;0.650027911;0.081961058;1.04720029;0.399986;0.0317102206;10;1.06533339;0.999999;0.999999
21.240020;1.04720089;0.666643333;0.0528715555;0.636595607;0.0504889707;1.06306366;1.06120404;0.650026076;0.0819828256;1.04720129;0.399986;0.0317232075;10;1.06533337;0.999999;0.999999
21.241020;1.0472029;0.666643333;0.0528948742;0.636594386;0.0505111572;1.06307169;1.06120607;0.650024854;0.0820046687;1.04720329;0.399986;0.0317371939;10;1.06533335;0.999999;0.999999
21.242020;1.04720391;0.666643333;0.0529165257;0.636593773;0.0505318003;1.06307971;1.06120909;0.650023021;0.0820248621;1.04720429;0.399986;0.0317501802;10;1.06533333;0.999999;0.999999
21.244020;1.04720592;0.666643333;0.0529614937;0.636592541;0.0505746776;1.06309575;1.06121314;0.650020585;0.0820669688;1.04720629;0.399986;0.0317771548;10;1.06533329;0.999999;0.999999
21.245020;1.04720693;0.666643333;0.0529848103;0.636591922;0.0505969117;1.06310377;1.06121616;0.650018757;0.0820871569;1.04720729;0.399986;0.0317911436;10;1.06533327;0.999999;0.999999
21.246020;1.04720793;0.666643333;0.0530064599;0.636591301;0.050617554;1.06311078;1.06121819;0.650017545;0.0821089911;1.04720829;0.399986;0.0318041335;10;1.06533325;0.999999;0.999999
21.247020;1.04720994;0.666643333;0.053028109;0.63659007;0.0506381476;1.06311879;1.06122122;0.650015722;0.082129176;1.04721029;0.399986;0.0318171246;10;1.06533323;0.999999;0.999999
21.248020;1.04721094;0.666643333;0.0530514246;0.636589445;0.0506603803;1.0631268;1.06122324;0.650014514;0.0821510076;1.04721129;0.399986;0.031831117;10;1.06533321;0.999999;0.999999
21.249020;1.04721195;0.666643333;0.0530730734;0.63658882;0.0506810206;1.0631348;1.06122627;0.650014265;0.0821711902;1.0472123;0.399986;0.0318441109;10;1.06533319;0.999999;0.999999
