time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.251020;1.04721396;0.666643333;0.0531180382;0.636587569;0.0507238899;1.06315079;1.06123033;0.650011857;0.0822132792;1.0472143;0.399986;0.0318711039;10;1.06533315;0.999999;0.999999
21.252020;1.04721497;0.666643333;0.0531396882;0.636586944;0.0507445276;1.06315778;1.06123335;0.650010041;0.0822334604;1.0472153;0.399986;0.0318841033;10;1.06533313;0.999999;0.999999
21.253020;1.04721598;0.666643333;0.0531613392;0.636586319;0.050765165;1.06316577;1.06123538;0.650008839;0.0822552897;1.0472163;0.399986;0.0318971048;10;1.06533311;0.999999;0.999999
21.254020;1.04721799;0.666643333;0.0531846581;0.636585088;0.0507873451;1.06317376;1.0612374;0.650007637;0.0822755487;1.04721831;0.399986;0.0319111085;10;1.06533309;0.999999;0.999999
21.257020;1.04722102;0.666643333;0.0532496265;0.636583225;0.0508492547;1.06319671;1.06124546;0.650002803;0.0823377425;1.04722132;0.399986;0.0319501317;10;1.06533304;0.999999;0.999999
21.258020;1.04722203;0.666643333;0.0532729541;0.636582606;0.0508714821;1.0632047;1.06124748;0.650001597;0.0823580021;1.04722233;0.399986;0.0319641427;10;1.06533302;0.999999;0.999999
21.259020;1.04722304;0.666643333;0.0532946176;0.63658199;0.0508921175;1.06321268;1.06124949;0.650000391;0.0823782617;1.04722334;0.399986;0.0319771548;10;1.065333;0.999999;0.999999
21.260020;1.04722405;0.666643333;0.0533162839;0.636581373;0.0509127522;1.06321966;1.06125251;0.649998572;0.0824000139;1.04722435;0.399986;0.0319901672;10;1.06533298;0.999999;0.999999
21.261020;1.04722606;0.666643333;0.0533379526;0.636580149;0.0509333376;1.06322764;1.06125452;0.649997364;0.0824202731;1.04722635;0.399986;0.0320031791;10;1.06533297;0.999999;0.999999
21.262020;1.04722707;0.666643333;0.0533596237;0.636579534;0.0509539705;1.06323562;1.06125653;0.649996155;0.082440532;1.04722736;0.399986;0.0320161902;10;1.06533295;0.999999;0.999999
21.265020;1.04723008;0.666643333;0.053424646;0.636577702;0.0510158631;1.06325856;1.06126456;0.649991296;0.0825011525;1.04723039;0.399986;0.0320552134;10;1.0653329;0.999999;0.999999
21.266020;1.04723109;0.666643333;0.0534479877;0.636577096;0.0510380841;1.06326655;1.06126657;0.649990083;0.0825229821;1.04723141;0.399986;0.0320692161;10;1.06533289;0.999999;0.999999
21.267020;1.04723209;0.666643333;0.0534696626;0.63657649;0.0510587135;1.06327353;1.06126858;0.649988867;0.0825432414;1.04723242;0.399986;0.0320822156;10;1.06533287;0.999999;0.999999
21.268020;1.04723409;0.666643333;0.0534913375;0.636575277;0.0510792948;1.06328152;1.06127159;0.649987038;0.0825634229;1.04723443;0.399986;0.0320952115;10;1.06533286;0.999999;0.999999
21.270020;1.04723609;0.666643333;0.0535346884;0.636574071;0.0511205595;1.06329649;1.06127562;0.649984598;0.0826039413;1.04723646;0.399986;0.0321211929;10;1.06533283;0.999999;0.999999
21.271020;1.04723709;0.666643333;0.0535563647;0.636573468;0.0511411948;1.06330447;1.06127863;0.649982765;0.0826241228;1.04723747;0.399986;0.0321341789;10;1.06533282;0.999999;0.999999
21.273020;1.04723908;0.666643333;0.0535997181;0.636572263;0.0511824719;1.06331944;1.06128265;0.649980319;0.0826646425;1.04723949;0.399986;0.0321601438;10;1.06533279;0.999999;0.999999
21.274020;1.04724008;0.666643333;0.0536197282;0.63657166;0.0512015226;1.06332743;1.06128567;0.649978484;0.0826848257;1.0472405;0.399986;0.0321721239;10;1.06533278;0.999999;0.999999
21.275020;1.04724108;0.666643333;0.0536414047;0.636571057;0.0512221675;1.06333441;1.06128768;0.64997726;0.0827050883;1.04724151;0.399986;0.0321851028;10;1.06533277;0.999999;0.999999
21.276020;1.04724307;0.666643333;0.0536630806;0.636569846;0.0512427666;1.0633424;1.06128969;0.649976037;0.0827253522;1.04724352;0.399986;0.032198081;10;1.06533276;0.999999;0.999999
21.277020;1.04724406;0.666643333;0.053684756;0.636569243;0.051263418;1.06334938;1.06129269;0.6499742;0.0827455397;1.04724452;0.399986;0.0322110586;10;1.06533275;0.999999;0.999999
21.279020;1.04724605;0.666643333;0.0537281048;0.636568035;0.0513047302;1.06336434;1.0612967;0.649971753;0.0827860742;1.04724653;0.399986;0.0322370132;10;1.06533274;0.999999;0.999999
21.280020;1.04724704;0.666643333;0.0537497788;0.63656743;0.05132539;1.06337232;1.06129971;0.649969916;0.082806265;1.04724754;0.399986;0.0322499907;10;1.06533274;0.999999;0.999999
21.281020;1.04724803;0.666643333;0.0537714525;0.636566825;0.0513460514;1.06337929;1.06130171;0.649968694;0.0828265345;1.04724854;0.399986;0.0322629684;10;1.06533274;0.999999;0.999999
21.283020;1.04725002;0.666643333;0.0538131337;0.63656561;0.0513857863;1.06339425;1.06130571;0.649966251;0.0828655033;1.04725054;0.399986;0.0322879238;10;1.06533275;0.999999;0.999999
21.284020;1.04725101;0.666643333;0.0538348084;0.636565002;0.0514064506;1.06340222;1.06130871;0.64996442;0.0828856943;1.04725154;0.399986;0.0323009015;10;1.06533276;0.999999;0.999999
21.285020;1.04725301;0.666643333;0.053856484;0.636563786;0.0514270662;1.0634092;1.0613107;0.649963203;0.0829059626;1.04725353;0.399986;0.0323138793;10;1.06533276;0.999999;0.999999
21.286020;1.04725401;0.666643333;0.0538764938;0.636563177;0.0514461395;1.06341718;1.0613127;0.649961989;0.0829262298;1.04725453;0.399986;0.0323258573;10;1.06533277;0.999999;0.999999
21.287020;1.04725502;0.666643333;0.0538981709;0.636562569;0.0514668043;1.06342415;1.06131569;0.649960165;0.0829464177;1.04725553;0.399986;0.0323388357;10;1.06533278;0.999999;0.999999
21.288020;1.04725603;0.666643333;0.0539198486;0.636561962;0.0514874689;1.06343213;1.06131769;0.649958956;0.0829651119;1.04725652;0.399986;0.0323518149;10;1.06533279;0.999999;0.999999
21.289020;1.04725703;0.666643333;0.0539415263;0.636561356;0.0515081331;1.06343911;1.06131968;0.649959319;0.0829853752;1.04725751;0.399986;0.0323647955;10;1.0653328;0.999999;0.999999
21.290020;1.04725805;0.666643333;0.0539615371;0.636560753;0.0515272055;1.06344709;1.06132268;0.649957503;0.0830055589;1.0472585;0.399986;0.0323767779;10;1.06533281;0.999999;0.999999
21.292020;1.04726008;0.666643333;0.0540048909;0.636559549;0.0515685317;1.06346206;1.06132666;0.649955103;0.0830445089;1.04726048;0.399986;0.0324027492;10;1.06533283;0.999999;0.999999
21.293020;1.0472611;0.666643333;0.0540249003;0.636558949;0.051587602;1.06346904;1.06132866;0.649953905;0.0830647677;1.04726147;0.399986;0.0324147382;10;1.06533283;0.999999;0.999999
21.294020;1.04726212;0.666643333;0.0540465758;0.636558351;0.0516082623;1.06347602;1.06133165;0.649952098;0.0830849472;1.04726247;0.399986;0.0324277293;10;1.06533284;0.999999;0.999999
21.295020;1.04726414;0.666643333;0.0540665841;0.636557146;0.0516272801;1.063484;1.06133363;0.649950903;0.0831036334;1.04726446;0.399986;0.0324397225;10;1.06533284;0.999999;0.999999
21.297020;1.04726619;0.666643333;0.0541099327;0.636555955;0.0516685902;1.06349797;1.06133761;0.649948514;0.083144142;1.04726645;0.399986;0.0324657155;10;1.06533285;0.999999;0.999999
21.298020;1.04726722;0.666643333;0.0541299398;0.636555361;0.0516876498;1.06350595;1.06134059;0.649946706;0.0831627452;1.04726745;0.399986;0.0324777153;10;1.06533286;0.999999;0.999999
21.301020;1.04727031;0.666643333;0.0541932938;0.636553585;0.0517479948;1.06352791;1.06134654;0.649943104;0.0832219222;1.04727046;0.399986;0.0325157231;10;1.06533287;0.999999;0.999999
21.302020;1.04727134;0.666643333;0.0542133013;0.636552995;0.0517670438;1.06353489;1.06134952;0.649941283;0.0832405207;1.04727146;0.399986;0.0325277274;10;1.06533288;0.999999;0.999999
21.303020;1.04727238;0.666643333;0.0542349763;0.636552405;0.0517876821;1.06354288;1.0613515;0.649940071;0.0832607674;1.04727247;0.399986;0.0325407323;10;1.06533289;0.999999;0.999999
21.305020;1.04727445;0.666643333;0.0542766623;0.636551227;0.0518273622;1.06355685;1.06135544;0.649937635;0.0832996895;1.04727448;0.399986;0.0325657431;10;1.0653329;0.999999;0.999999
21.306020;1.04727548;0.666643333;0.0542966734;0.63655064;0.0518464042;1.06356384;1.06135842;0.649935798;0.0833182864;1.04727549;0.399986;0.0325777488;10;1.0653329;0.999999;0.999999
21.307020;1.04727752;0.666643333;0.0543166854;0.636549443;0.0518653954;1.06357183;1.06136039;0.649934571;0.0833385316;1.04727749;0.399986;0.0325897545;10;1.06533291;0.999999;0.999999
21.309020;1.04727959;0.666643333;0.0543583762;0.636548263;0.0519050647;1.06358581;1.06136433;0.649932106;0.0833774478;1.0472795;0.399986;0.032614766;10;1.06533292;0.999999;0.999999
21.310020;1.04728063;0.666643333;0.0543783879;0.636547672;0.0519241019;1.06359281;1.0613673;0.649930257;0.0833960399;1.04728049;0.399986;0.0326267717;10;1.06533292;0.999999;0.999999
21.314020;1.04728477;0.666643333;0.0544617608;0.636545289;0.0520034181;1.06362178;1.0613752;0.649925298;0.0834738482;1.04728445;0.399986;0.0326767952;10;1.06533292;0.999999;0.999999
21.315020;1.0472858;0.666643333;0.0544817684;0.636544688;0.0520224471;1.06362977;1.06137819;0.649923442;0.0834924325;1.04728543;0.399986;0.0326888013;10;1.06533292;0.999999;0.999999
21.317020;1.04728785;0.666643333;0.0545234487;0.636543482;0.0520620905;1.06364377;1.06138216;0.649920953;0.0835313251;1.04728739;0.399986;0.0327138136;10;1.06533292;0.999999;0.999999
21.318020;1.04728887;0.666643333;0.0545434554;0.636542876;0.0520811133;1.06365077;1.06138415;0.649919708;0.0835499854;1.04728836;0.399986;0.0327258198;10;1.06533292;0.999999;0.999999
21.319020;1.04728989;0.666643333;0.054563462;0.636542268;0.0521001339;1.06365776;1.06138715;0.64991785;0.0835685671;1.04728933;0.399986;0.0327378258;10;1.06533292;0.999999;0.999999
21.321020;1.04729191;0.666643333;0.0546034735;0.636541048;0.0521381688;1.06367276;1.06139114;0.649915358;0.0836074599;1.04729125;0.399986;0.0327618365;10;1.06533293;0.999999;0.999999
21.322020;1.04729292;0.666643333;0.0546251446;0.636540434;0.0521587751;1.06367976;1.06139314;0.649914112;0.0836261226;1.04729221;0.399986;0.0327748405;10;1.06533294;0.999999;0.999999
21.323020;1.04729492;0.666643333;0.0546451476;0.636539212;0.0521777388;1.06368676;1.06139514;0.649912864;0.0836447865;1.04729417;0.399986;0.0327868432;10;1.06533294;0.999999;0.999999
21.324020;1.04729592;0.666643333;0.054665149;0.636538596;0.0521967513;1.06369375;1.06139715;0.649911615;0.0836634518;1.04729512;0.399986;0.0327988443;10;1.06533295;0.999999;0.999999
21.325020;1.04729691;0.666643333;0.0546851487;0.636537981;0.0522157632;1.06370075;1.06140015;0.649909753;0.0836836102;1.04729607;0.399986;0.0328108437;10;1.06533295;0.999999;0.999999
21.329020;1.04730087;0.666643333;0.0547651295;0.636535521;0.0522918173;1.06372872;1.06140817;0.649904752;0.0837582988;1.04729988;0.399986;0.0328588295;10;1.06533298;0.999999;0.999999
21.330020;1.04730186;0.666643333;0.0547851215;0.636534909;0.0523108344;1.06373571;1.06141118;0.649904461;0.0837768982;1.04730083;0.399986;0.0328708247;10;1.06533299;0.999999;0.999999
21.336020;1.04730776;0.666643333;0.0549050793;0.636531265;0.0524249775;1.06377866;1.06142325;0.649896979;0.0838890388;1.04730658;0.399986;0.032942811;10;1.06533302;0.999999;0.999999
21.337020;1.04730875;0.666643333;0.0549250758;0.636530662;0.0524440094;1.06378565;1.06142627;0.649895121;0.0839076608;1.04730755;0.399986;0.0329548136;10;1.06533302;0.999999;0.999999
21.341020;1.0473127;0.666643333;0.0550050724;0.636528265;0.0525201641;1.06381363;1.06143435;0.649890146;0.0839824785;1.04731143;0.399986;0.0330028386;10;1.06533303;0.999999;0.999999
21.342020;1.04731368;0.666643333;0.0550234064;0.636527668;0.052537618;1.06382063;1.06143636;0.649888903;0.0840011837;1.04731241;0.399986;0.0330138477;10;1.06533303;0.999999;0.999999
21.343020;1.04731467;0.666643333;0.0550434066;0.636527072;0.0525566657;1.06382663;1.06143838;0.64988766;0.0840198884;1.04731339;0.399986;0.0330258576;10;1.06533304;0.999999;0.999999
21.344020;1.04731566;0.666643333;0.0550634058;0.636526476;0.0525757157;1.06383363;1.06144139;0.649885806;0.0840385129;1.04731437;0.399986;0.0330378682;10;1.06533304;0.999999;0.999999
21.352020;1.04732362;0.666643333;0.0552199971;0.636521684;0.0527249773;1.06388868;1.06145744;0.649875826;0.0841849518;1.04732231;0.399986;0.0331319597;10;1.06533311;0.999999;0.999999
21.353020;1.04732462;0.666643333;0.0552399798;0.636521078;0.052744034;1.06389569;1.06146044;0.649873959;0.0842035662;1.0473233;0.399986;0.0331439689;10;1.06533312;0.999999;0.999999
21.356020;1.04732761;0.666643333;0.0552982562;0.636519249;0.0527996095;1.06391673;1.06146643;0.649870192;0.0842580787;1.04732631;0.399986;0.0331789887;10;1.06533317;0.999999;0.999999
21.357020;1.04732961;0.666643333;0.0553165706;0.636518028;0.0528170222;1.06392374;1.06146843;0.649868937;0.084276773;1.04732831;0.399986;0.0331899921;10;1.06533319;0.999999;0.999999
21.360020;1.04733261;0.666643333;0.0553748567;0.636516183;0.0528725932;1.06394378;1.06147441;0.649865176;0.0843312837;1.04733133;0.399986;0.0332249913;10;1.06533325;0.999999;0.999999
21.361020;1.04733361;0.666643333;0.055394846;0.636515567;0.052891647;1.06395079;1.0614764;0.649863925;0.084348406;1.04733234;0.399986;0.0332369873;10;1.06533327;0.999999;0.999999
21.362020;1.04733461;0.666643333;0.055413171;0.636514949;0.0529091092;1.0639578;1.06147839;0.649862676;0.0843670973;1.04733336;0.399986;0.0332479816;10;1.06533329;0.999999;0.999999
21.363020;1.04733562;0.666643333;0.055433165;0.636514332;0.0529281624;1.06396381;1.06148037;0.649861426;0.084384217;1.04733437;0.399986;0.0332599745;10;1.06533332;0.999999;0.999999
21.364020;1.04733662;0.666643333;0.0554514943;0.636513714;0.0529456235;1.06397082;1.06148336;0.649859566;0.0844028258;1.04733539;0.399986;0.0332709659;10;1.06533334;0.999999;0.999999
21.365020;1.04733762;0.666643333;0.0554714919;0.636513096;0.0529646751;1.06397782;1.06148534;0.649858321;0.0844215122;1.0473364;0.399986;0.0332829559;10;1.06533337;0.999999;0.999999
21.366020;1.04733762;0.666643333;0.0554898242;0.636513086;0.0529821847;1.06398483;1.06148732;0.649857078;0.0844386265;1.04733642;0.399986;0.0332939444;10;1.06533339;0.999999;0.999999
21.370020;1.04734161;0.666643333;0.0555664959;0.63651062;0.0530551898;1.06401084;1.06149523;0.649852128;0.0845102078;1.04734049;0.399986;0.0333398864;10;1.06533347;0.999999;0.999999
21.371020;1.0473426;0.666643333;0.0555848317;0.636510006;0.0530726434;1.06401784;1.0614972;0.649852468;0.0845273147;1.04734151;0.399986;0.0333508701;10;1.06533348;0.999999;0.999999
21.374020;1.04734555;0.666643333;0.0556415079;0.636508158;0.053126598;1.06403783;1.06150314;0.649848791;0.0845817672;1.04734455;0.399986;0.0333848208;10;1.06533351;0.999999;0.999999
21.375020;1.04734653;0.666643333;0.0556615121;0.636507543;0.0531456443;1.06404483;1.06150513;0.649847569;0.0845988686;1.04734556;0.399986;0.0333968051;10;1.06533352;0.999999;0.999999
21.378020;1.04734945;0.666643333;0.0557165288;0.636505693;0.0531980066;1.06406481;1.06151108;0.649843905;0.0846517367;1.04734858;0.399986;0.0334297629;10;1.06533352;0.999999;0.999999
21.389020;1.04736015;0.666643333;0.0559232214;0.63649891;0.0533946206;1.06413671;1.06153302;0.649830468;0.0848445633;1.04735954;0.399986;0.0335537419;10;1.06533338;0.999999;0.999999
21.395020;1.04736604;0.666643333;0.056033194;0.636495226;0.0534992113;1.06417562;1.0615449;0.64982312;0.0849488353;1.04736548;0.399986;0.0336197674;10;1.06533325;0.999999;0.999999
21.397020;1.04736802;0.666643333;0.0560698506;0.636494009;0.0535340822;1.0641886;1.06154885;0.649820668;0.0849830792;1.04736746;0.399986;0.0336417797;10;1.0653332;0.999999;0.999999
21.399020;1.04737001;0.666643333;0.0561065081;0.636492793;0.0535689622;1.06420058;1.0615528;0.649818214;0.0850173219;1.04736945;0.399986;0.0336637935;10;1.06533316;0.999999;0.999999
21.400020;1.04737001;0.666643333;0.0561248373;0.636492793;0.0535864577;1.06420758;1.06155477;0.649816988;0.0850344409;1.04736945;0.399986;0.0336748012;10;1.06533313;0.999999;0.999999
21.411020;1.04738107;0.666643333;0.0563231217;0.636486106;0.0537753977;1.06427763;1.06157668;0.649803554;0.0852210098;1.04738051;0.399986;0.0337938863;10;1.06533293;0.999999;0.999999
21.412020;1.04738208;0.666643333;0.0563414483;0.6364855;0.0537928794;1.06428364;1.06157869;0.649803911;0.0852365356;1.04738152;0.399986;0.0338048935;10;1.06533291;0.999999;0.999999
21.413020;1.04738309;0.666643333;0.0563597744;0.636484894;0.0538103616;1.06428965;1.0615807;0.649802698;0.0852536317;1.04738253;0.399986;0.0338159007;10;1.06533289;0.999999;0.999999
21.414020;1.0473841;0.666643333;0.0563764336;0.63648429;0.0538262525;1.06429666;1.06158271;0.649801486;0.0852707285;1.04738354;0.399986;0.0338259079;10;1.06533287;0.999999;0.999999
21.415020;1.04738511;0.666643333;0.0563947597;0.636483684;0.0538437345;1.06430266;1.06158372;0.649800888;0.0852879064;1.04738455;0.399986;0.0338369149;10;1.06533286;0.999999;0.999999
21.416020;1.04738511;0.666643333;0.0564130862;0.636483687;0.0538612668;1.06430867;1.06158574;0.649799678;0.0853034351;1.04738456;0.399986;0.0338479217;10;1.06533284;0.999999;0.999999
21.421020;1.04739015;0.666643333;0.0565014063;0.636480654;0.0539454594;1.06434066;1.06159584;0.649793643;0.0853873741;1.04738961;0.399986;0.0339009565;10;1.0653328;0.999999;0.999999
21.425020;1.04739416;0.666643333;0.0565714348;0.636478211;0.0540121372;1.06436462;1.06160394;0.649788817;0.0854542352;1.04739365;0.399986;0.033942993;10;1.06533282;0.999999;0.999999
21.426020;1.04739516;0.666643333;0.0565897802;0.636477597;0.0540295972;1.0643716;1.06160496;0.649788222;0.0854698574;1.04739466;0.399986;0.0339540036;10;1.06533282;0.999999;0.999999
21.427020;1.04739616;0.666643333;0.0566064606;0.636476982;0.054045464;1.06437758;1.06160698;0.649787014;0.0854869708;1.04739568;0.399986;0.0339640146;10;1.06533283;0.999999;0.999999
21.428020;1.04739615;0.666643333;0.0566248089;0.636476973;0.0540629721;1.06438356;1.061609;0.649785806;0.0855025154;1.04739569;0.399986;0.0339750256;10;1.06533284;0.999999;0.999999
21.432020;1.04740013;0.666643333;0.0566948794;0.636474489;0.0541296014;1.06440849;1.06161705;0.649780969;0.0855678403;1.04739975;0.399986;0.0340170608;10;1.06533288;0.999999;0.999999
21.434020;1.04740212;0.666643333;0.0567299202;0.636473234;0.0541629084;1.06442046;1.06162107;0.649778551;0.0856005016;1.04740179;0.399986;0.0340380692;10;1.0653329;0.999999;0.999999
21.435020;1.04740311;0.666643333;0.0567466086;0.636472604;0.0541787649;1.06442645;1.06162208;0.649777954;0.0856176967;1.04740281;0.399986;0.0340480706;10;1.06533292;0.999999;0.999999
21.438020;1.04740608;0.666643333;0.0567983444;0.636470703;0.0542279175;1.06444443;1.0616281;0.649774327;0.0856658921;1.04740587;0.399986;0.0340790638;10;1.06533295;0.999999;0.999999
21.439020;1.04740608;0.666643333;0.0568167014;0.636470675;0.0542454107;1.06445043;1.0616301;0.649773117;0.0856814302;1.04740589;0.399986;0.0340900587;10;1.06533296;0.999999;0.999999
21.442020;1.04740906;0.666643333;0.0568667712;0.636468767;0.0542929479;1.06446842;1.06163611;0.649769476;0.0857311725;1.04740895;0.399986;0.0341200423;10;1.06533298;0.999999;0.999999
21.443020;1.04741006;0.666643333;0.0568851272;0.636468133;0.0543103802;1.06447443;1.06163711;0.64976887;0.0857467846;1.04740997;0.399986;0.034131038;10;1.06533299;0.999999;0.999999
21.447020;1.04741405;0.666643333;0.0569535468;0.636465621;0.054375316;1.06449843;1.06164509;0.649763972;0.0858104757;1.04741401;0.399986;0.0341720318;10;1.06533301;0.999999;0.999999
21.448020;1.04741405;0.666643333;0.0569702333;0.63646561;0.0543912;1.06450443;1.06164709;0.649762741;0.0858260068;1.04741402;0.399986;0.0341820336;10;1.06533302;0.999999;0.999999
21.449020;1.04741504;0.666643333;0.0569869185;0.636464995;0.0544070306;1.06451044;1.06164808;0.649762121;0.0858431898;1.04741503;0.399986;0.034192037;10;1.06533303;0.999999;0.999999
21.451020;1.04741704;0.666643333;0.0570219505;0.636463772;0.0544402797;1.06452244;1.06165206;0.649759653;0.0858742587;1.04741704;0.399986;0.0342130475;10;1.06533305;0.999999;0.999999
21.452020;1.04741804;0.666643333;0.0570386302;0.636463166;0.054456107;1.06452844;1.06165405;0.649758418;0.0858897952;1.04741805;0.399986;0.0342230542;10;1.06533306;0.999999;0.999999
21.453020;1.04741904;0.666643333;0.0570553078;0.63646256;0.0544719339;1.06453445;1.06165604;0.649758753;0.0859053327;1.04741905;0.399986;0.0342330614;10;1.06533307;0.999999;0.999999
21.454020;1.04742003;0.666643333;0.057071983;0.636461957;0.0544877603;1.06454045;1.06165802;0.649757517;0.0859224407;1.04742006;0.399986;0.0342430691;10;1.06533308;0.999999;0.999999
21.455020;1.04742103;0.666643333;0.0570886557;0.636461356;0.0545035869;1.06454645;1.06165901;0.649756894;0.0859380599;1.04742107;0.399986;0.034253077;10;1.06533309;0.999999;0.999999
21.456020;1.04742103;0.666643333;0.0571053262;0.636461364;0.0545194662;1.06455246;1.061661;0.649755658;0.0859535978;1.04742108;0.399986;0.0342630851;10;1.06533309;0.999999;0.999999
21.459020;1.04742402;0.666643333;0.0571553247;0.636459573;0.0545669567;1.06457048;1.06166696;0.649751955;0.0860002085;1.04742412;0.399986;0.0342931074;10;1.0653331;0.999999;0.999999
21.460020;1.04742501;0.666643333;0.0571719868;0.636458978;0.0545827913;1.06457648;1.06166795;0.649751334;0.0860158258;1.04742513;0.399986;0.0343031125;10;1.0653331;0.999999;0.999999
21.463020;1.047428;0.666643333;0.0572219604;0.636457198;0.0546303134;1.06459352;1.06167392;0.649747632;0.0860640031;1.04742815;0.399986;0.0343331141;10;1.06533308;0.999999;0.999999
21.464020;1.04742799;0.666643333;0.0572386142;0.636457212;0.0546462133;1.06459953;1.0616759;0.649746396;0.0860795378;1.04742815;0.399986;0.0343431097;10;1.06533308;0.999999;0.999999
21.465020;1.04742899;0.666643333;0.0572552661;0.636456619;0.0546620647;1.06460554;1.06167689;0.649745773;0.0860951525;1.04742915;0.399986;0.0343531032;10;1.06533307;0.999999;0.999999
21.467020;1.04743097;0.666643333;0.0572885632;0.636455429;0.0546937789;1.06461756;1.06168086;0.649743302;0.0861262166;1.04743114;0.399986;0.0343730847;10;1.06533306;0.999999;0.999999
21.469020;1.04743294;0.666643333;0.0573218513;0.636454239;0.0547255074;1.06462859;1.06168482;0.649740834;0.086155707;1.04743312;0.399986;0.0343930601;10;1.06533304;0.999999;0.999999
21.470020;1.04743393;0.666643333;0.0573384923;0.636453643;0.0547413764;1.0646346;1.0616858;0.649740213;0.0861713171;1.0474341;0.399986;0.0344030461;10;1.06533304;0.999999;0.999999
21.471020;1.04743391;0.666643333;0.057355132;0.636453655;0.0547573007;1.06464061;1.06168778;0.64973898;0.0861868456;1.04743409;0.399986;0.0344130311;10;1.06533303;0.999999;0.999999
21.473020;1.04743588;0.666643333;0.0573867426;0.636452459;0.054787461;1.06465164;1.06169173;0.649736519;0.0862179028;1.04743605;0.399986;0.0344319995;10;1.06533303;0.999999;0.999999
21.474020;1.04743686;0.666643333;0.0574033814;0.636451862;0.0548033398;1.06465765;1.0616927;0.649735902;0.0862335134;1.04743704;0.399986;0.0344419835;10;1.06533302;0.999999;0.999999
21.476020;1.04743882;0.666643333;0.0574366629;0.636450664;0.0548351016;1.06466968;1.06169664;0.649733451;0.0862645752;1.047439;0.399986;0.0344619532;10;1.06533302;0.999999;0.999999
21.477020;1.0474398;0.666643333;0.0574533061;0.636450065;0.0548509845;1.0646747;1.06169862;0.649732228;0.0862785383;1.04743999;0.399986;0.034471939;10;1.06533302;0.999999;0.999999
21.478020;1.04743978;0.666643333;0.057468285;0.636450073;0.0548653303;1.06468072;1.06169959;0.64973162;0.0862941541;1.04743997;0.399986;0.0344809255;10;1.06533302;0.999999;0.999999
21.481020;1.04744274;0.666643333;0.0575165705;0.636448268;0.0549114001;1.06469776;1.06170552;0.649727976;0.0863407694;1.04744293;0.399986;0.0345098899;10;1.06533304;0.999999;0.999999
21.482020;1.04744373;0.666643333;0.057533227;0.636447664;0.0549272889;1.06470377;1.0617065;0.649727377;0.0863548238;1.04744392;0.399986;0.03451988;10;1.06533304;0.999999;0.999999
21.483020;1.04744472;0.666643333;0.0575498869;0.636447061;0.0549431785;1.06470978;1.06170849;0.649726168;0.086370369;1.04744491;0.399986;0.0345298714;10;1.06533305;0.999999;0.999999
21.484020;1.04744472;0.666643333;0.0575665499;0.636447062;0.0549591211;1.06471479;1.06171047;0.649724959;0.086385916;1.0474449;0.399986;0.0345398644;10;1.06533306;0.999999;0.999999
21.485020;1.04744572;0.666643333;0.0575815488;0.636446455;0.0549734205;1.0647208;1.06171246;0.649723751;0.0864014642;1.04744589;0.399986;0.0345488591;10;1.06533308;0.999999;0.999999
21.486020;1.04744672;0.666643333;0.0575982168;0.636445846;0.0549893112;1.06472681;1.06171345;0.649723156;0.0864155244;1.04744688;0.399986;0.0345588559;10;1.06533309;0.999999;0.999999
21.489020;1.04744974;0.666643333;0.0576465629;0.636444022;0.05503539;1.06474283;1.06171944;0.649719535;0.0864605983;1.04744985;0.399986;0.0345878607;10;1.06533313;0.999999;0.999999
21.490020;1.04744975;0.666643333;0.0576615683;0.636444022;0.0550497396;1.06474884;1.06172045;0.64971894;0.0864762255;1.04744983;0.399986;0.034596867;10;1.06533315;0.999999;0.999999
21.493020;1.0474528;0.666643333;0.057709916;0.636442207;0.0550958043;1.06476586;1.06172647;0.649715314;0.0865212868;1.04745279;0.399986;0.0346258953;10;1.0653332;0.999999;0.999999
21.494020;1.04745382;0.666643333;0.0577249193;0.636441605;0.0551100947;1.06477087;1.06172748;0.649714715;0.0865353411;1.04745377;0.399986;0.0346349066;10;1.06533321;0.999999;0.999999
21.495020;1.04745483;0.666643333;0.0577415883;0.636441005;0.055125974;1.06477688;1.06172949;0.649715073;0.0865508832;1.04745475;0.399986;0.0346449184;10;1.06533323;0.999999;0.999999
21.496020;1.04745485;0.666643333;0.0577565899;0.636441015;0.055140313;1.0647829;1.06173151;0.649713859;0.0865648548;1.04745474;0.399986;0.0346539304;10;1.06533324;0.999999;0.999999
21.497020;1.04745587;0.666643333;0.0577732574;0.636440418;0.0551561884;1.06478791;1.06173253;0.649713257;0.0865804765;1.04745572;0.399986;0.0346639428;10;1.06533325;0.999999;0.999999
21.499020;1.04745791;0.666643333;0.0578049251;0.636439233;0.0551863425;1.06479895;1.06173656;0.649710825;0.0866099836;1.04745768;0.399986;0.0346829689;10;1.06533326;0.999999;0.999999
21.500020;1.04745892;0.666643333;0.0578199252;0.636438643;0.0552006209;1.06480497;1.06173759;0.649710219;0.0866240316;1.04745866;0.399986;0.0346919824;10;1.06533327;0.999999;0.999999
21.501020;1.04745893;0.666643333;0.0578365919;0.636438664;0.0552165405;1.06480999;1.06173961;0.649708999;0.0866395664;1.04745865;0.399986;0.0347019962;10;1.06533327;0.999999;0.999999
21.503020;1.04746095;0.666643333;0.0578682586;0.636437496;0.0552466745;1.06482104;1.06174367;0.649706554;0.0866690635;1.04746062;0.399986;0.034721024;10;1.06533328;0.999999;0.999999
21.504020;1.04746195;0.666643333;0.0578832589;0.636436914;0.0552609416;1.06482706;1.0617447;0.649705939;0.086683108;1.04746161;0.399986;0.0347300376;10;1.06533328;0.999999;0.999999
21.505020;1.04746296;0.666643333;0.0578982598;0.636436334;0.0552752059;1.06483209;1.06174673;0.64970471;0.0866986405;1.0474626;0.399986;0.0347390506;10;1.06533328;0.999999;0.999999
21.506020;1.04746396;0.666643333;0.0579149281;0.636435753;0.0552910591;1.06483811;1.06174877;0.649703479;0.0867126034;1.04746359;0.399986;0.0347490627;10;1.06533328;0.999999;0.999999
21.507020;1.04746395;0.666643333;0.0579299303;0.636435781;0.0553053718;1.06484313;1.06174981;0.649702858;0.0867266481;1.04746358;0.399986;0.0347580739;10;1.06533327;0.999999;0.999999
21.509020;1.04746594;0.666643333;0.0579616031;0.636434624;0.0553354772;1.06485417;1.06175389;0.649700387;0.0867561453;1.04746558;0.399986;0.0347770928;10;1.06533327;0.999999;0.999999
21.510020;1.04746693;0.666643333;0.0579766069;0.636434045;0.0553497318;1.06486018;1.06175492;0.649699763;0.0867701915;1.04746658;0.399986;0.0347861009;10;1.06533326;0.999999;0.999999
21.511020;1.04746792;0.666643333;0.0579916111;0.636433466;0.0553639849;1.06486519;1.06175696;0.649698527;0.0867857263;1.04746758;0.399986;0.0347951084;10;1.06533326;0.999999;0.999999
21.512020;1.04746791;0.666643333;0.0580066154;0.636433494;0.0553782892;1.0648712;1.061759;0.649697291;0.0867996921;1.04746758;0.399986;0.0348041151;10;1.06533325;0.999999;0.999999
21.513020;1.0474689;0.666643333;0.0580232862;0.636432913;0.0553941304;1.0648762;1.06176004;0.649696667;0.0868137407;1.04746859;0.399986;0.034814121;10;1.06533324;0.999999;0.999999
21.515020;1.04747088;0.666643333;0.058053292;0.636431749;0.0554226269;1.06488721;1.06176411;0.649694199;0.0868432468;1.0474706;0.399986;0.03483213;10;1.06533322;0.999999;0.999999
21.516020;1.04747186;0.666643333;0.0580682928;0.636431165;0.055436874;1.06489221;1.06176515;0.64969358;0.0868572982;1.04747161;0.399986;0.0348411327;10;1.06533321;0.999999;0.999999
21.517020;1.04747185;0.666643333;0.0580832917;0.636431189;0.0554511733;1.06489821;1.06176718;0.649692351;0.0868712682;1.04747161;0.399986;0.034850134;10;1.06533319;0.999999;0.999999
21.518020;1.04747284;0.666643333;0.0580999554;0.636430605;0.0554670103;1.0649032;1.06176921;0.649691125;0.0868868077;1.04747262;0.399986;0.0348601335;10;1.06533318;0.999999;0.999999
21.519020;1.04747383;0.666645;0.0581149505;0.63643161;0.0554812558;1.0649082;1.06177024;0.649690515;0.0869008589;1.04747363;0.399987;0.0348691311;10;1.06533316;0.999999;0.999999
21.521020;1.04747581;0.666645;0.0581449362;0.636430436;0.0555097463;1.06491919;1.0617743;0.649688082;0.0869287936;1.04747565;0.399987;0.0348871214;10;1.06533313;0.999999;0.999999
21.522020;1.0474758;0.666645;0.0581599273;0.636430454;0.0555240452;1.06492418;1.06177532;0.649687485;0.0869428402;1.04747566;0.399987;0.034896115;10;1.06533312;0.999999;0.999999
21.524020;1.04747779;0.666645;0.0581899078;0.636429269;0.0555525407;1.06493516;1.06177837;0.649685687;0.0869724147;1.04747767;0.399987;0.0349141019;10;1.06533309;0.999999;0.999999
21.525020;1.04747879;0.666645;0.0582048981;0.636428673;0.0555667913;1.06494015;1.06178039;0.649684487;0.086986373;1.04747868;0.399987;0.0349230961;10;1.06533308;0.999999;0.999999
21.526020;1.04747878;0.666645;0.0582215558;0.636428685;0.0555826884;1.06494613;1.06178241;0.649683291;0.0870003295;1.04747869;0.399987;0.034933091;10;1.06533307;0.999999;0.999999
21.527020;1.04747979;0.666645;0.0582365481;0.636428088;0.0555969437;1.06495111;1.06178343;0.649682708;0.0870143664;1.0474797;0.399987;0.0349420867;10;1.06533306;0.999999;0.999999
21.529020;1.04748179;0.666645;0.0582665376;0.636426893;0.0556254616;1.06496208;1.06178747;0.649680323;0.0870422733;1.04748171;0.399987;0.0349600803;10;1.06533304;0.999999;0.999999
21.530020;1.04748279;0.666645;0.0582815352;0.636426295;0.0556397244;1.06496706;1.06178849;0.649679743;0.0870563075;1.04748272;0.399987;0.0349690778;10;1.06533303;0.999999;0.999999
21.531020;1.0474828;0.666645;0.0582965347;0.636426305;0.0556540428;1.06497204;1.06179051;0.649678551;0.0870702593;1.04748273;0.399987;0.0349780753;10;1.06533302;0.999999;0.999999
21.532020;1.0474838;0.666645;0.0583115363;0.636425708;0.0556683107;1.06497702;1.06179153;0.649677972;0.0870842927;1.04748373;0.399987;0.0349870728;10;1.06533301;0.999999;0.999999
21.534020;1.04748581;0.666645;0.0583398794;0.636424516;0.0556952637;1.06498798;1.06179557;0.649675589;0.0871121947;1.04748575;0.399987;0.0350040667;10;1.065333;0.999999;0.999999
21.535020;1.04748581;0.666645;0.0583548879;0.636424529;0.0557095929;1.06499296;1.06179659;0.649675008;0.0871262274;1.04748576;0.399987;0.0350130629;10;1.06533299;0.999999;0.999999
21.536020;1.04748682;0.666645;0.0583698989;0.636423936;0.0557238714;1.06499794;1.06179861;0.649673814;0.0871401779;1.04748676;0.399987;0.0350220586;10;1.06533298;0.999999;0.999999
21.537020;1.04748782;0.666645;0.0583849123;0.636423343;0.055738152;1.06500393;1.06180062;0.649674189;0.0871541283;1.04748777;0.399987;0.035031054;10;1.06533298;0.999999;0.999999
21.538020;1.04748883;0.666645;0.0583999276;0.636422752;0.0557524339;1.06500891;1.06180163;0.649673606;0.087168161;1.04748878;0.399987;0.0350400492;10;1.06533297;0.999999;0.999999
21.539020;1.04748983;0.666645;0.0584149447;0.636422161;0.055766717;1.06501388;1.06180364;0.649672408;0.0871821118;1.04748979;0.399987;0.0350490445;10;1.06533296;0.999999;0.999999
21.540020;1.04748984;0.666645;0.0584299629;0.636422178;0.0557810533;1.06501886;1.06180465;0.649671819;0.087196145;1.04748979;0.399987;0.0350580397;10;1.06533296;0.999999;0.999999
21.541020;1.04749085;0.666645;0.0584449818;0.636421589;0.0557953359;1.06502384;1.06180666;0.649670616;0.0872100962;1.0474908;0.399987;0.0350670347;10;1.06533296;0.999999;0.999999
21.542020;1.04749186;0.666645;0.0584600009;0.636421;0.055809617;1.06502982;1.06180766;0.649670022;0.0872241296;1.04749181;0.399987;0.0350760292;10;1.06533295;0.999999;0.999999
21.543020;1.04749287;0.666645;0.0584733533;0.636420412;0.0558223051;1.06503479;1.06180966;0.649668814;0.0872365108;1.04749281;0.399987;0.035084023;10;1.06533295;0.999999;0.999999
21.544020;1.04749288;0.666645;0.0584883718;0.636420433;0.0558366351;1.06503977;1.06181166;0.649667601;0.0872504611;1.04749282;0.399987;0.0350930159;10;1.06533295;0.999999;0.999999
21.547020;1.04749591;0.666645;0.0585317518;0.636418677;0.0558778585;1.06505471;1.06181566;0.649665165;0.0872924745;1.04749582;0.399987;0.0351189868;10;1.06533296;0.999999;0.999999
21.548020;1.04749592;0.666645;0.0585467631;0.636418698;0.0558921786;1.0650607;1.06181765;0.649663937;0.087306424;1.04749582;0.399987;0.0351279739;10;1.06533296;0.999999;0.999999
21.549020;1.04749694;0.666645;0.0585617719;0.63641811;0.055906443;1.06506568;1.06181965;0.649662706;0.0873188037;1.04749682;0.399987;0.0351369593;10;1.06533297;0.999999;0.999999
21.550020;1.04749795;0.666645;0.0585767782;0.63641752;0.0559207051;1.06507067;1.06182064;0.649662085;0.0873328346;1.04749782;0.399987;0.0351459426;10;1.06533297;0.999999;0.999999
21.551020;1.04749896;0.666645;0.0585901152;0.636416926;0.0559333735;1.06507565;1.06182263;0.64966085;0.0873467825;1.04749881;0.399987;0.0351539239;10;1.06533298;0.999999;0.999999
21.552020;1.04749898;0.666645;0.0586051165;0.636416937;0.0559476839;1.06508064;1.06182362;0.649660225;0.0873608114;1.04749881;0.399987;0.035162903;10;1.06533298;0.999999;0.999999
21.553020;1.04749999;0.666645;0.0586201154;0.636416335;0.0559619385;1.06508563;1.06182561;0.649658986;0.0873731871;1.0474998;0.399987;0.0351718801;10;1.06533298;0.999999;0.999999
21.554020;1.04750101;0.666645;0.0586334453;0.636415729;0.0559745998;1.06509062;1.06182659;0.649658358;0.0873872135;1.04750079;0.399987;0.0351798554;10;1.06533299;0.999999;0.999999
21.555020;1.04750202;0.666645;0.0586484398;0.636415119;0.0559888504;1.06509561;1.06182858;0.649657119;0.0874011568;1.04750178;0.399987;0.0351888289;10;1.06533299;0.999999;0.999999
21.556020;1.04750204;0.666645;0.0586634321;0.636415113;0.0560031532;1.0651006;1.06182956;0.649656492;0.0874136124;1.04750177;0.399987;0.0351978009;10;1.06533299;0.999999;0.999999
21.558020;1.04750407;0.666645;0.0586917444;0.636413876;0.0560300589;1.0651106;1.06183352;0.649654016;0.0874414983;1.04750375;0.399987;0.0352147421;10;1.065333;0.999999;0.999999
21.559020;1.04750509;0.666645;0.0587050648;0.636413255;0.056042716;1.06511559;1.06183449;0.649653391;0.0874539548;1.04750474;0.399987;0.035222712;10;1.06533301;0.999999;0.999999
21.560020;1.0475051;0.666645;0.0587200504;0.636413238;0.0560570183;1.06512059;1.06183647;0.649652156;0.0874678998;1.04750474;0.399987;0.0352316819;10;1.06533301;0.999999;0.999999
21.562020;1.04750714;0.666645;0.0587483509;0.636411987;0.056083928;1.06513059;1.06183941;0.6496503;0.0874943068;1.04750674;0.399987;0.035248623;10;1.06533302;0.999999;0.999999
21.563020;1.04750816;0.666645;0.058763333;0.636411359;0.0560981808;1.0651356;1.06184038;0.649649678;0.0875083393;1.04750774;0.399987;0.0352575945;10;1.06533302;0.999999;0.999999
21.564020;1.04750818;0.666645;0.0587766481;0.636411338;0.056110898;1.0651406;1.06184235;0.649648445;0.087520722;1.04750775;0.399987;0.0352655666;10;1.06533303;0.999999;0.999999
21.565020;1.0475092;0.666645;0.0587916296;0.636410711;0.0561251545;1.06514561;1.06184332;0.649647823;0.0875347593;1.04750876;0.399987;0.0352745394;10;1.06533303;0.999999;0.999999
21.567020;1.04751124;0.666645;0.0588199269;0.636409452;0.0561520818;1.06515564;1.06184626;0.649645967;0.0875611896;1.04751079;0.399987;0.0352914871;10;1.06533304;0.999999;0.999999
21.568020;1.04751126;0.666645;0.0588332433;0.636409431;0.0561648062;1.06516065;1.06184824;0.649644732;0.0875735822;1.0475108;0.399987;0.0352994624;10;1.06533305;0.999999;0.999999
21.569020;1.04751228;0.666645;0.0588482274;0.636408801;0.0561790701;1.06516567;1.06184921;0.64964411;0.0875876287;1.04751182;0.399987;0.0353084393;10;1.06533305;0.999999;0.999999
21.570020;1.0475133;0.666645;0.0588615462;0.63640817;0.0561917453;1.06517069;1.06185119;0.649642875;0.0876000248;1.04751284;0.399987;0.0353164181;10;1.06533305;0.999999;0.999999
21.571020;1.04751332;0.666645;0.0588748665;0.636408147;0.0562044767;1.06517571;1.06185217;0.649642253;0.0876140745;1.04751286;0.399987;0.0353243992;10;1.06533306;0.999999;0.999999
21.573020;1.04751537;0.666645;0.0589031791;0.636406882;0.0562314316;1.06518575;1.06185513;0.6496404;0.0876405257;1.04751491;0.399987;0.0353413695;10;1.06533307;0.999999;0.999999
21.574020;1.0475164;0.666645;0.0589181716;0.636406249;0.0562457088;1.06519077;1.06185711;0.649639168;0.0876529267;1.04751593;0.399987;0.0353503592;10;1.06533307;0.999999;0.999999
21.575020;1.04751643;0.666645;0.0589314993;0.636406222;0.0562584512;1.06519579;1.0618591;0.649637938;0.0876653282;1.04751595;0.399987;0.0353583523;10;1.06533308;0.999999;0.999999
21.576020;1.04751746;0.666645;0.0589448287;0.636405587;0.0562711425;1.06520081;1.06186009;0.649637318;0.087679382;1.04751697;0.399987;0.0353663486;10;1.06533309;0.999999;0.999999
21.578020;1.04751951;0.666645;0.0589731589;0.636404315;0.0562981228;1.06521086;1.06186307;0.649635466;0.0877058373;1.04751901;0.399987;0.035383351;10;1.06533311;0.999999;0.999999
21.579020;1.04751954;0.666645;0.0589864929;0.636404286;0.0563108742;1.06521488;1.06186507;0.649634234;0.0877182384;1.04751902;0.399987;0.0353913566;10;1.06533312;0.999999;0.999999
21.580020;1.04752056;0.666645;0.0590014947;0.63640365;0.0563251644;1.0652199;1.06186606;0.649635181;0.0877307216;1.04752004;0.399987;0.0354003647;10;1.06533313;0.999999;0.999999
21.581020;1.04752158;0.666645;0.0590148309;0.636403014;0.0563378647;1.06522492;1.06186706;0.649634558;0.0877447736;1.04752106;0.399987;0.0354083751;10;1.06533314;0.999999;0.999999
21.582020;1.0475216;0.666645;0.0590281682;0.636402986;0.0563506194;1.06522995;1.06186906;0.649633322;0.087757172;1.04752107;0.399987;0.0354163874;10;1.06533316;0.999999;0.999999
21.583020;1.04752261;0.666645;0.059041507;0.636402352;0.0563633203;1.06523497;1.06187007;0.649632697;0.0877696516;1.04752208;0.399987;0.0354244013;10;1.06533317;0.999999;0.999999
21.584020;1.04752363;0.666645;0.0590565138;0.636401719;0.0563776116;1.06523999;1.06187207;0.649631458;0.0877820471;1.0475231;0.399987;0.0354334167;10;1.06533319;0.999999;0.999999
21.585020;1.04752464;0.666645;0.0590698552;0.636401087;0.0563903107;1.06524401;1.06187308;0.64963083;0.0877960934;1.04752411;0.399987;0.0354414331;10;1.0653332;0.999999;0.999999
21.586020;1.04752464;0.666645;0.0590831981;0.636401066;0.0564030618;1.06524903;1.06187509;0.649629589;0.0878084859;1.04752412;0.399987;0.0354494506;10;1.06533322;0.999999;0.999999
21.587020;1.04752565;0.666645;0.0590965423;0.636400439;0.0564157569;1.06525405;1.0618761;0.649628957;0.0878209596;1.04752513;0.399987;0.0354574686;10;1.06533323;0.999999;0.999999
21.588020;1.04752665;0.666645;0.0591098876;0.636399813;0.0564284497;1.06525907;1.06187811;0.649627713;0.0878333491;1.04752614;0.399987;0.0354654868;10;1.06533325;0.999999;0.999999
21.589020;1.04752665;0.666645;0.0591232339;0.636399798;0.0564411939;1.06526409;1.06187912;0.649627081;0.0878473892;1.04752615;0.399987;0.0354735048;10;1.06533326;0.999999;0.999999
21.590020;1.04752764;0.666645;0.0591382476;0.636399177;0.0564554727;1.06526811;1.06188113;0.649625835;0.0878597758;1.04752715;0.399987;0.0354825224;10;1.06533328;0.999999;0.999999
21.591020;1.04752864;0.666645;0.0591515952;0.636398557;0.0564681582;1.06527313;1.06188214;0.649625201;0.0878722444;1.04752816;0.399987;0.035490539;10;1.0653333;0.999999;0.999999
21.592020;1.04752963;0.666645;0.059164943;0.636397939;0.0564808412;1.06527815;1.06188416;0.649623957;0.0878846299;1.04752916;0.399987;0.0354985544;10;1.06533332;0.999999;0.999999
21.593020;1.04752962;0.666645;0.059178291;0.63639793;0.0564935754;1.06528317;1.06188517;0.649623325;0.0878970984;1.04752916;0.399987;0.0355065683;10;1.06533333;0.999999;0.999999
21.594020;1.04753061;0.666645;0.0591916394;0.636397314;0.0565062532;1.06528719;1.06188718;0.649622081;0.0879110542;1.04753016;0.399987;0.0355145807;10;1.06533335;0.999999;0.999999
21.595020;1.0475316;0.666645;0.0592049881;0.636396702;0.056518928;1.0652922;1.06188819;0.649621451;0.0879235242;1.04753115;0.399987;0.0355225914;10;1.06533336;0.999999;0.999999
21.596020;1.04753158;0.666645;0.0592183372;0.636396698;0.056531654;1.06529722;1.0618902;0.649620208;0.0879359125;1.04753114;0.399987;0.0355306003;10;1.06533337;0.999999;0.999999
21.598020;1.04753354;0.666645;0.0592450365;0.636395484;0.0565569913;1.06530624;1.06189221;0.64961895;0.0879608589;1.04753312;0.399987;0.0355466127;10;1.06533339;0.999999;0.999999
21.599020;1.04753352;0.666645;0.0592583864;0.636395488;0.0565697111;1.06531126;1.06189422;0.649617709;0.0879732516;1.04753311;0.399987;0.0355546158;10;1.0653334;0.999999;0.999999
21.600020;1.0475345;0.666645;0.0592717363;0.636394887;0.0565823754;1.06531627;1.06189523;0.649617081;0.0879857288;1.04753409;0.399987;0.0355626164;10;1.06533341;0.999999;0.999999
21.601020;1.04753548;0.666645;0.0592850858;0.636394289;0.0565950386;1.06532127;1.06189724;0.649615842;0.0879981248;1.04753508;0.399987;0.0355706145;10;1.06533341;0.999999;0.999999
21.602020;1.04753545;0.666645;0.0592984344;0.6363943;0.056607755;1.06532528;1.06189825;0.649615216;0.0880106055;1.04753506;0.399987;0.0355786098;10;1.06533341;0.999999;0.999999
21.603020;1.04753643;0.666645;0.0593117818;0.636393704;0.0566204169;1.06533029;1.06190026;0.649613981;0.0880230047;1.04753605;0.399987;0.0355866022;10;1.06533341;0.999999;0.999999
21.604020;1.0475374;0.666645;0.0593251275;0.636393111;0.0566330784;1.06533529;1.06190127;0.649613359;0.088035488;1.04753704;0.399987;0.035594592;10;1.06533341;0.999999;0.999999
21.605020;1.04753838;0.666645;0.0593384712;0.636392519;0.0566457399;1.0653393;1.06190328;0.649612126;0.088047889;1.04753803;0.399987;0.0356025794;10;1.06533341;0.999999;0.999999
21.606020;1.04753835;0.666645;0.0593518128;0.636392535;0.0566584552;1.0653443;1.06190429;0.649611509;0.0880603735;1.04753803;0.399987;0.0356105649;10;1.0653334;0.999999;0.999999
21.607020;1.04753933;0.666645;0.0593651516;0.636391946;0.0566711163;1.06534831;1.0619053;0.649610892;0.088072858;1.04753902;0.399987;0.0356185488;10;1.06533339;0.999999;0.999999
21.608020;1.0475403;0.666645;0.0593784876;0.636391357;0.0566837774;1.06535331;1.06190731;0.649609664;0.0880852596;1.04754002;0.399987;0.0356265319;10;1.06533338;0.999999;0.999999
21.609020;1.04754027;0.666645;0.0593918207;0.636391375;0.0566964925;1.06535832;1.06190832;0.64960905;0.0880977438;1.04754002;0.399987;0.0356345147;10;1.06533337;0.999999;0.999999
21.610020;1.04754124;0.666645;0.0594051507;0.636390787;0.0567091536;1.06536232;1.06191033;0.649607823;0.0881101446;1.04754102;0.399987;0.0356424976;10;1.06533336;0.999999;0.999999
21.611020;1.04754221;0.666645;0.0594184778;0.636390197;0.0567218149;1.06536733;1.06191134;0.649607209;0.0881226277;1.04754202;0.399987;0.035650481;10;1.06533335;0.999999;0.999999
21.612020;1.04754218;0.666645;0.0594301355;0.636390215;0.0567329396;1.06537233;1.06191235;0.649606596;0.08813511;1.04754203;0.399987;0.0356574654;10;1.06533333;0.999999;0.999999
21.613020;1.04754315;0.666645;0.0594434572;0.636389623;0.0567456011;1.06537634;1.06191435;0.649605371;0.0881475085;1.04754304;0.399987;0.0356654509;10;1.06533332;0.999999;0.999999
21.614020;1.04754411;0.666645;0.0594567768;0.636389029;0.0567582626;1.06538134;1.06191536;0.649604758;0.0881584195;1.04754405;0.399987;0.0356734377;10;1.06533331;0.999999;0.999999
21.615020;1.04754408;0.666645;0.0594700943;0.636389042;0.0567709775;1.06538535;1.06191737;0.649603531;0.0881708156;1.04754406;0.399987;0.0356814261;10;1.06533329;0.999999;0.999999
21.617020;1.047546;0.666645;0.0594967238;0.636387846;0.0567962964;1.06539436;1.06191939;0.649602302;0.0881957698;1.04754609;0.399987;0.0356974079;10;1.06533327;0.999999;0.999999
21.618020;1.04754596;0.666645;0.0595083689;0.636387853;0.0568074176;1.06539936;1.0619214;0.649601074;0.0882081617;1.0475461;0.399987;0.0357044012;10;1.06533326;0.999999;0.999999
21.620020;1.04754789;0.666645;0.0595349862;0.636386646;0.0568327313;1.06540836;1.06192442;0.649599227;0.0882314562;1.04754814;0.399987;0.035720393;10;1.06533324;0.999999;0.999999
21.621020;1.04754785;0.666645;0.0595482918;0.636386647;0.0568454417;1.06541336;1.06192542;0.649598609;0.0882439284;1.04754815;0.399987;0.0357283915;10;1.06533323;0.999999;0.999999
21.622020;1.04754882;0.666645;0.059559929;0.636386039;0.0568565063;1.06541736;1.06192643;0.64959799;0.0882564002;1.04754917;0.399987;0.0357353919;10;1.06533322;0.999999;0.999999
21.623020;1.04754979;0.666645;0.0595732312;0.636385428;0.0568691615;1.06542235;1.06192844;0.649596758;0.0882687883;1.04755019;0.399987;0.0357433941;10;1.06533321;0.999999;0.999999
21.624020;1.04754976;0.666645;0.0595865323;0.636385424;0.0568818707;1.06542634;1.06192945;0.649596137;0.0882796897;1.04755021;0.399987;0.0357513982;10;1.0653332;0.999999;0.999999
21.625078;1.04755073;0.666645;0.0595998303;0.63638481;0.0568945239;1.06543133;1.06193145;0.649596472;0.0882920769;1.04755123;0.399987;0.0357594046;10;1.06533319;0.999999;0.999999
21.626078;1.04755171;0.666645;0.059611463;0.636384193;0.0569055868;1.06543532;1.06193245;0.64959585;0.0883045472;1.04755225;0.399987;0.0357664127;10;1.06533318;0.999999;0.999999
21.627078;1.04755169;0.666645;0.059624762;0.636384183;0.0569182947;1.06544031;1.06193345;0.649595225;0.0883170176;1.04755226;0.399987;0.0357744229;10;1.06533317;0.999999;0.999999
21.629078;1.04755366;0.666645;0.059649693;0.636382944;0.0569420099;1.06544928;1.06193645;0.649593359;0.0883403069;1.0475543;0.399987;0.0357894498;10;1.06533316;0.999999;0.999999
21.630078;1.04755365;0.666645;0.059662992;0.636382931;0.0569547167;1.06545326;1.06193845;0.649592118;0.0883526958;1.04755432;0.399987;0.0357974668;10;1.06533315;0.999999;0.999999
21.631078;1.04755464;0.666645;0.0596762914;0.63638231;0.056967369;1.06545825;1.06193945;0.649591487;0.0883651689;1.04755533;0.399987;0.035805486;10;1.06533314;0.999999;0.999999
21.632078;1.04755563;0.666645;0.0596879244;0.636381687;0.05697843;1.06546224;1.06194044;0.649590854;0.0883760737;1.04755635;0.399987;0.0358125074;10;1.06533313;0.999999;0.999999
21.633078;1.04755563;0.666645;0.0597012246;0.636381673;0.0569911362;1.06546723;1.06194244;0.64958961;0.0883884659;1.04755637;0.399987;0.035820531;10;1.06533312;0.999999;0.999999
21.635078;1.04755762;0.666645;0.059726159;0.63638043;0.0570148483;1.06547622;1.06194443;0.649588343;0.0884118511;1.0475584;0.399987;0.0358355851;10;1.0653331;0.999999;0.999999
21.636078;1.04755762;0.666645;0.0597394599;0.636380417;0.0570275537;1.06548021;1.06194642;0.649587099;0.088424247;1.04755841;0.399987;0.0358436152;10;1.06533309;0.999999;0.999999
21.637078;1.04755862;0.666645;0.0597510945;0.636379797;0.0570386135;1.06548521;1.06194741;0.649586466;0.0884351574;1.04755942;0.399987;0.0358506469;10;1.06533309;0.999999;0.999999
21.638078;1.04755962;0.666645;0.0597643965;0.636379177;0.0570512639;1.06548921;1.0619484;0.649585835;0.088447638;1.04756043;0.399987;0.03585868;10;1.06533308;0.999999;0.999999
21.639078;1.04755963;0.666645;0.059776033;0.636379165;0.0570623776;1.06549321;1.06195039;0.649584593;0.0884600358;1.04756044;0.399987;0.0358657143;10;1.06533307;0.999999;0.999999
21.641078;1.04756165;0.666645;0.0598009782;0.636377927;0.0570860864;1.06550222;1.06195337;0.649582728;0.0884833456;1.04756245;0.399987;0.0358807865;10;1.06533306;0.999999;0.999999
21.642078;1.04756166;0.666645;0.0598142877;0.636377916;0.0570987908;1.06550723;1.06195435;0.649582106;0.0884942575;1.04756245;0.399987;0.0358888242;10;1.06533306;0.999999;0.999999
21.643078;1.04756267;0.666645;0.0598275998;0.636377298;0.0571114411;1.06551124;1.06195534;0.649581487;0.0885067388;1.04756345;0.399987;0.0358968628;10;1.06533305;0.999999;0.999999
21.644078;1.04756368;0.666645;0.0598392482;0.636376679;0.0571225014;1.06551624;1.06195732;0.649580258;0.0885191366;1.04756445;0.399987;0.0359039022;10;1.06533305;0.999999;0.999999
