time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.645078;1.0475637;0.666645;0.059852566;0.636376668;0.0571352085;1.06552024;1.06195831;0.649579645;0.0885300477;1.04756444;0.399987;0.0359119426;10;1.06533304;0.999999;0.999999
21.646078;1.04756471;0.666645;0.05986422;0.63637605;0.0571462717;1.06552524;1.06195929;0.649579034;0.0885425275;1.04756543;0.399987;0.035918984;10;1.06533304;0.999999;0.999999
21.647078;1.04756573;0.666645;0.0598775433;0.63637543;0.0571589277;1.06552924;1.06196127;0.649577813;0.088554923;1.04756642;0.399987;0.0359270264;10;1.06533303;0.999999;0.999999
21.648078;1.04756575;0.666645;0.0598892021;0.636375419;0.0571700492;1.06553324;1.06196225;0.649577205;0.0885658315;1.04756641;0.399987;0.0359340696;10;1.06533303;0.999999;0.999999
21.649078;1.04756678;0.666645;0.0599025295;0.636374801;0.0571827094;1.06553824;1.06196324;0.649576598;0.0885783083;1.0475674;0.399987;0.0359421131;10;1.06533303;0.999999;0.999999
21.650078;1.0475678;0.666645;0.0599158584;0.636374183;0.0571953724;1.06554223;1.06196522;0.649575382;0.0885891311;1.04756838;0.399987;0.0359501564;10;1.06533302;0.999999;0.999999
21.651078;1.04756782;0.666645;0.0599275215;0.636374175;0.057206502;1.06554723;1.0619662;0.649574777;0.0886016052;1.04756836;0.399987;0.0359571985;10;1.06533302;0.999999;0.999999
21.652078;1.04756885;0.666645;0.0599408523;0.636373561;0.0572191716;1.06555122;1.06196818;0.649573561;0.0886139943;1.04756934;0.399987;0.0359652389;10;1.06533301;0.999999;0.999999
21.653078;1.04756987;0.666645;0.0599525169;0.636372949;0.0572302539;1.06555621;1.06196917;0.649572957;0.088624896;1.04757032;0.399987;0.035972277;10;1.06533301;0.999999;0.999999
21.654078;1.04756989;0.666645;0.0599658489;0.636372947;0.0572429857;1.0655602;1.06197016;0.649572353;0.0886373662;1.04757029;0.399987;0.0359803126;10;1.065333;0.999999;0.999999
21.655078;1.04757092;0.666646667;0.0599775145;0.636373931;0.057254076;1.06556519;1.06197214;0.649571136;0.0886481825;1.04757127;0.399988;0.0359873453;10;1.06533299;0.999999;0.999999
21.656078;1.04757094;0.666646667;0.0599908471;0.636373935;0.0572668159;1.06556918;1.06197314;0.649570532;0.0886606512;1.04757124;0.399988;0.0359953749;10;1.06533299;0.999999;0.999999
21.657078;1.04757196;0.666646667;0.0600041796;0.636373332;0.0572795051;1.06557316;1.06197413;0.649569926;0.0886731195;1.04757221;0.399988;0.0360034014;10;1.06533298;0.999999;0.999999
21.658078;1.04757298;0.666646667;0.0600158453;0.636372732;0.0572906071;1.06557815;1.06197613;0.649570278;0.0886839348;1.04757318;0.399988;0.0360104249;10;1.06533298;0.999999;0.999999
21.659078;1.047573;0.666646667;0.0600291774;0.63637274;0.057303358;1.06558214;1.06197713;0.649569672;0.0886964029;1.04757315;0.399988;0.0360184456;10;1.06533297;0.999999;0.999999
21.660078;1.04757402;0.666646667;0.0600408424;0.636372142;0.0573144661;1.06558713;1.06197813;0.649569067;0.0887073017;1.04757412;0.399988;0.0360254634;10;1.06533296;0.999999;0.999999
21.661078;1.04757504;0.666646667;0.0600541734;0.636371546;0.0573271676;1.06559113;1.06198013;0.649567848;0.0887196866;1.04757509;0.399988;0.0360334784;10;1.06533295;0.999999;0.999999
21.662078;1.04757505;0.666646667;0.0600658373;0.636371559;0.057338335;1.06559612;1.06198113;0.649567243;0.0887321553;1.04757506;0.399988;0.0360404902;10;1.06533294;0.999999;0.999999
21.663078;1.04757607;0.666646667;0.0600791672;0.636370965;0.0573510399;1.06560012;1.06198314;0.649566024;0.0887429714;1.04757603;0.399988;0.0360484986;10;1.06533293;0.999999;0.999999
21.664078;1.04757708;0.666646667;0.0600908301;0.63637037;0.0573621551;1.06560411;1.06198414;0.649565418;0.0887554408;1.047577;0.399988;0.0360555036;10;1.06533291;0.999999;0.999999
21.665078;1.0475771;0.666646667;0.0601041593;0.636370384;0.0573749164;1.06560911;1.06198515;0.64956481;0.0887663409;1.04757698;0.399988;0.036063505;10;1.0653329;0.999999;0.999999
21.666822;1.04757912;0.666646667;0.0601258194;0.636369194;0.0573955477;1.06561711;1.06198817;0.649562983;0.0887880581;1.04757893;0.399988;0.0360764991;10;1.06533287;0.999999;0.999999
21.667334;1.04757913;0.666646667;0.0601324844;0.636369201;0.0574019283;1.06561911;1.06198817;0.649562985;0.088792765;1.04757892;0.399988;0.0360804953;10;1.06533287;0.999999;0.999999
21.668846;1.04758015;0.666646667;0.0601508141;0.636368613;0.057419422;1.06562612;1.06199018;0.649561768;0.0888114268;1.04757989;0.399988;0.0360914801;10;1.06533284;0.999999;0.999999
21.669846;1.04758017;0.666646667;0.060164146;0.636368623;0.0574321793;1.06563012;1.06199219;0.64956055;0.0888222423;1.04757987;0.399988;0.0360994663;10;1.06533283;0.999999;0.999999
21.671846;1.0475822;0.666646667;0.060189146;0.636367422;0.057455988;1.06563912;1.06199419;0.649559335;0.088847178;1.04758183;0.399988;0.0361144308;10;1.0653328;0.999999;0.999999
21.672846;1.04758221;0.666646667;0.0602008142;0.636367424;0.0574671483;1.06564311;1.0619962;0.649558117;0.0888579915;1.04758182;0.399988;0.0361214099;10;1.06533278;0.999999;0.999999
21.674846;1.04758423;0.666646667;0.0602258196;0.636366203;0.0574909429;1.06565211;1.06199919;0.649556295;0.0888812685;1.04758379;0.399988;0.0361363648;10;1.06533275;0.999999;0.999999
21.675846;1.04758424;0.666646667;0.0602391561;0.636366195;0.0575036871;1.06565611;1.06200019;0.649555691;0.0888937323;1.04758378;0.399988;0.0361443414;10;1.06533273;0.999999;0.999999
21.676846;1.04758525;0.666646667;0.0602508262;0.636365575;0.0575147835;1.0656611;1.06200119;0.649555089;0.0889046265;1.04758476;0.399988;0.0361513179;10;1.06533271;0.999999;0.999999
21.677846;1.04758626;0.666646667;0.0602641628;0.636364953;0.0575274696;1.0656651;1.06200318;0.649553876;0.0889170065;1.04758576;0.399988;0.0361592944;10;1.06533269;0.999999;0.999999
21.678846;1.04758627;0.666646667;0.0602758329;0.636364935;0.0575386191;1.06567009;1.06200418;0.649553274;0.0889279012;1.04758575;0.399988;0.036166271;10;1.06533268;0.999999;0.999999
21.679846;1.04758728;0.666646667;0.0602891697;0.636364306;0.0575513042;1.06567408;1.06200517;0.649552673;0.0889403659;1.04758675;0.399988;0.0361742476;10;1.06533266;0.999999;0.999999
21.680846;1.04758829;0.666646667;0.0603008404;0.636363676;0.0575623984;1.06567807;1.06200717;0.649551461;0.0889511781;1.04758775;0.399988;0.0361812243;10;1.06533264;0.999999;0.999999
21.681846;1.04758831;0.666646667;0.0603141785;0.63636365;0.057575138;1.06568306;1.06200817;0.649550862;0.0889636441;1.04758776;0.399988;0.0361892009;10;1.06533262;0.999999;0.999999
21.682846;1.04758932;0.666646667;0.0603258511;0.636363015;0.0575862313;1.06568705;1.06200917;0.649551832;0.0889745411;1.04758876;0.399988;0.0361961773;10;1.0653326;0.999999;0.999999
21.683846;1.04759033;0.666646667;0.0603375246;0.63636238;0.0575973238;1.06569103;1.06201116;0.649550622;0.088986924;1.04758977;0.399988;0.0362031538;10;1.06533258;0.999999;0.999999
21.684846;1.04759034;0.666646667;0.0603508658;0.636362351;0.0576100615;1.06569602;1.06201216;0.649550023;0.0889978216;1.04758978;0.399988;0.0362111303;10;1.06533256;0.999999;0.999999
21.685846;1.04759135;0.666646667;0.0603625411;0.636361716;0.0576211523;1.0657;1.06201316;0.649549425;0.0890102886;1.04759079;0.399988;0.0362181071;10;1.06533254;0.999999;0.999999
21.686846;1.04759135;0.666646667;0.0603758841;0.636361687;0.0576338883;1.06570398;1.06201516;0.649548215;0.0890211022;1.0475908;0.399988;0.0362260839;10;1.06533252;0.999999;0.999999
21.688846;1.04759336;0.666646667;0.0603992392;0.636360417;0.0576560669;1.06571295;1.06201716;0.649547021;0.0890444655;1.04759282;0.399988;0.0362400375;10;1.06533249;0.999999;0.999999
21.689846;1.04759337;0.666646667;0.0604125845;0.636360389;0.0576688021;1.06571693;1.06201916;0.649545815;0.0890552776;1.04759283;0.399988;0.0362480143;10;1.06533248;0.999999;0.999999
21.691846;1.04759537;0.666646667;0.0604359437;0.636359118;0.0576909815;1.0657259;1.06202116;0.649544629;0.0890786364;1.04759485;0.399988;0.036261969;10;1.06533246;0.999999;0.999999
21.692846;1.04759537;0.666646667;0.0604476242;0.63635909;0.0577021271;1.06572988;1.06202217;0.649544037;0.0890895304;1.04759486;0.399988;0.0362689471;10;1.06533245;0.999999;0.999999
21.693846;1.04759636;0.666646667;0.0604609722;0.636358454;0.0577148091;1.06573386;1.06202417;0.649542835;0.0891003401;1.04759586;0.399988;0.0362769259;10;1.06533244;0.999999;0.999999
21.694846;1.04759736;0.666646667;0.0604726541;0.636357819;0.0577259003;1.06573885;1.06202518;0.649542244;0.089112803;1.04759687;0.399988;0.0362839056;10;1.06533244;0.999999;0.999999
21.695846;1.04759735;0.666646667;0.0604843368;0.636357791;0.0577370464;1.06574284;1.06202618;0.649541655;0.0891236965;1.04759688;0.399988;0.0362908863;10;1.06533243;0.999999;0.999999
21.696846;1.04759834;0.666646667;0.06049602;0.636357155;0.0577481369;1.06574682;1.06202819;0.649540452;0.089134506;1.04759789;0.399988;0.0362978682;10;1.06533243;0.999999;0.999999
21.697846;1.04759833;0.666646667;0.0605093701;0.636357127;0.0577608724;1.06575081;1.06202919;0.649539861;0.0891453991;1.0475979;0.399988;0.0363058513;10;1.06533243;0.999999;0.999999
21.698846;1.04759931;0.666646667;0.0605210538;0.636356493;0.0577719605;1.0657548;1.0620302;0.649539269;0.0891578611;1.04759891;0.399988;0.0363128358;10;1.06533243;0.999999;0.999999
21.699846;1.0476003;0.666646667;0.0605327377;0.636355859;0.057783047;1.06575979;1.0620322;0.649538066;0.0891686692;1.04759991;0.399988;0.0363198218;10;1.06533244;0.999999;0.999999
21.700846;1.04760028;0.666646667;0.060544422;0.636355832;0.0577941869;1.06576378;1.06203321;0.649537473;0.0891795607;1.04759992;0.399988;0.036326809;10;1.06533244;0.999999;0.999999
21.701846;1.04760126;0.666646667;0.0605561063;0.636355199;0.0578052701;1.06576777;1.06203421;0.64953688;0.0891904516;1.04760092;0.399988;0.0363337974;10;1.06533245;0.999999;0.999999
21.702846;1.04760125;0.666646667;0.0605677908;0.636355174;0.0578164069;1.06577176;1.06203521;0.649536286;0.0892013425;1.04760093;0.399988;0.0363407868;10;1.06533247;0.999999;0.999999
21.703846;1.04760223;0.666646667;0.0605811424;0.636354544;0.0578290774;1.06577576;1.06203721;0.64953508;0.0892137188;1.04760194;0.399988;0.0363487772;10;1.06533248;0.999999;0.999999
21.704846;1.04760321;0.666646667;0.0605928276;0.636353915;0.0578401549;1.06578075;1.0620382;0.649534483;0.0892246101;1.04760294;0.399988;0.0363557687;10;1.0653325;0.999999;0.999999
21.705846;1.0476032;0.666646667;0.0606045134;0.636353895;0.0578512852;1.06578475;1.0620392;0.649533886;0.0892355022;1.04760295;0.399988;0.0363627613;10;1.06533253;0.999999;0.999999
21.706846;1.04760418;0.666648333;0.0606161998;0.636354862;0.057862358;1.06578875;1.06204119;0.649532675;0.089246311;1.04760396;0.399989;0.0363697551;10;1.06533255;0.999999;0.999999
21.707846;1.04760517;0.666648333;0.0606278867;0.636354238;0.0578734286;1.06579275;1.06204218;0.649532074;0.0892572049;1.04760497;0.399989;0.0363767499;10;1.06533258;0.999999;0.999999
21.708846;1.04760516;0.666648333;0.0606395744;0.636354225;0.0578845521;1.06579675;1.06204317;0.64953147;0.0892680998;1.04760498;0.399989;0.0363837462;10;1.06533261;0.999999;0.999999
21.709846;1.04760615;0.666648333;0.0606512626;0.636353607;0.0578956181;1.06580075;1.06204416;0.649530863;0.089278996;1.04760599;0.399989;0.036390744;10;1.06533265;0.999999;0.999999
21.710846;1.04760614;0.666648333;0.0606629512;0.636353598;0.057906737;1.06580476;1.06204614;0.649529643;0.0892898094;1.047606;0.399989;0.0363977435;10;1.06533268;0.999999;0.999999
21.712846;1.04760814;0.666648333;0.0606863296;0.636352373;0.0579288571;1.06581377;1.0620481;0.649528419;0.0893116071;1.04760803;0.399989;0.0364117478;10;1.06533275;0.999999;0.999999
21.713846;1.04760813;0.666648333;0.060698019;0.636352371;0.0579399692;1.06581778;1.06204909;0.649527803;0.0893225072;1.04760805;0.399989;0.0364187521;10;1.06533279;0.999999;0.999999
21.714846;1.04760914;0.666648333;0.0607097088;0.636351762;0.057951024;1.06582178;1.06205107;0.649526575;0.0893333235;1.04760906;0.399989;0.0364257575;10;1.06533283;0.999999;0.999999
21.715846;1.04760914;0.666648333;0.0607213987;0.636351761;0.0579621326;1.06582579;1.06205205;0.649525955;0.0893442243;1.04760908;0.399989;0.0364327635;10;1.06533287;0.999999;0.999999
21.717846;1.04761115;0.666648333;0.0607447777;0.636350545;0.0579842344;1.06583381;1.06205402;0.649524711;0.089366026;1.04761111;0.399989;0.0364467761;10;1.06533296;0.999999;0.999999
21.718846;1.04761116;0.666648333;0.0607564665;0.636350545;0.0579953383;1.06583782;1.062056;0.649523476;0.0893768429;1.04761112;0.399989;0.0364537824;10;1.065333;0.999999;0.999999
21.719846;1.04761217;0.666648333;0.060766488;0.636349939;0.058004795;1.06584182;1.06205699;0.649522851;0.0893877439;1.04761214;0.399989;0.0364597885;10;1.06533305;0.999999;0.999999
21.720846;1.04761218;0.666648333;0.0607781758;0.636349942;0.0580158971;1.06584583;1.06205798;0.649523795;0.089398645;1.04761215;0.399989;0.0364667942;10;1.0653331;0.999999;0.999999
21.721846;1.04761319;0.666648333;0.0607898635;0.63634934;0.0580269436;1.06584984;1.06205897;0.649523171;0.0894095459;1.04761316;0.399989;0.0364737991;10;1.06533315;0.999999;0.999999
21.722846;1.0476142;0.666648333;0.0608015513;0.636348738;0.0580379901;1.06585384;1.06206097;0.649521933;0.0894203622;1.04761417;0.399989;0.036480803;10;1.06533319;0.999999;0.999999
21.723846;1.04761421;0.666648333;0.0608132393;0.636348747;0.0580490929;1.06585785;1.06206196;0.64952131;0.0894312625;1.04761419;0.399989;0.0364878055;10;1.06533324;0.999999;0.999999
21.724846;1.04761522;0.666648333;0.0608249279;0.636348151;0.0580601418;1.06586185;1.06206295;0.649520687;0.0894405935;1.0476152;0.399989;0.0364948065;10;1.06533329;0.999999;0.999999
21.725846;1.04761523;0.666648333;0.0608349504;0.636348165;0.0580696575;1.06586585;1.06206394;0.649520066;0.0894514941;1.04761521;0.399989;0.0365008055;10;1.06533334;0.999999;0.999999
21.726846;1.04761624;0.666648333;0.0608466404;0.636347573;0.0580807115;1.06586985;1.06206494;0.649519445;0.0894623956;1.04761622;0.399989;0.0365078023;10;1.06533339;0.999999;0.999999
21.727846;1.04761725;0.666648333;0.0608583313;0.636346981;0.0580917682;1.06587385;1.06206693;0.649518215;0.0894732144;1.04761723;0.399989;0.0365147967;10;1.06533344;0.999999;0.999999
21.728846;1.04761726;0.666648333;0.0608700236;0.636346998;0.0581028835;1.06587785;1.06206792;0.649517597;0.0894841193;1.04761724;0.399989;0.0365217888;10;1.06533349;0.999999;0.999999
21.729846;1.04761826;0.666648333;0.060881717;0.636346409;0.0581139461;1.06588184;1.06206891;0.649516981;0.0894950267;1.04761826;0.399989;0.0365287786;10;1.06533353;0.999999;0.999999
21.730846;1.04761827;0.666648333;0.0608917446;0.636346427;0.0581234763;1.06588584;1.0620699;0.649516366;0.0895043672;1.04761827;0.399989;0.0365347666;10;1.06533357;0.999999;0.999999
21.731846;1.04761928;0.666648333;0.0609034396;0.636345836;0.0581345445;1.06588983;1.06207188;0.64951514;0.0895151949;1.04761928;0.399989;0.0365417531;10;1.06533361;0.999999;0.999999
21.732846;1.04761928;0.666648333;0.0609151353;0.636345852;0.0581456711;1.06589382;1.06207287;0.649514527;0.0895261089;1.0476193;0.399989;0.0365487384;10;1.06533365;0.999999;0.999999
21.734846;1.04762128;0.666648333;0.0609368614;0.636344667;0.0581662304;1.06590179;1.06207483;0.649513303;0.089546371;1.04762132;0.399989;0.0365617071;10;1.06533371;0.999999;0.999999
21.735846;1.04762128;0.666648333;0.0609485578;0.636344679;0.058177365;1.06590578;1.06207581;0.649512691;0.0895572875;1.04762134;0.399989;0.0365686914;10;1.06533374;0.999999;0.999999
21.736846;1.04762228;0.666648333;0.0609585869;0.636344082;0.0581868554;1.06590877;1.06207779;0.649511467;0.0895681195;1.04762235;0.399989;0.0365746761;10;1.06533377;0.999999;0.999999
21.737846;1.04762228;0.666648333;0.0609702817;0.636344091;0.0581979941;1.06591275;1.06207876;0.649510854;0.0895774658;1.04762236;0.399989;0.0365816613;10;1.0653338;0.999999;0.999999
21.738846;1.04762328;0.666648333;0.0609819751;0.636343491;0.0582090785;1.06591674;1.06207974;0.649510241;0.0895883802;1.04762338;0.399989;0.0365886473;10;1.06533382;0.999999;0.999999
21.739846;1.04762328;0.666648333;0.0609920001;0.636343496;0.0582186284;1.06592072;1.06208071;0.649509626;0.0895992933;1.04762339;0.399989;0.0365946343;10;1.06533384;0.999999;0.999999
21.741846;1.04762529;0.666648333;0.0610137109;0.636342286;0.0582392082;1.06592869;1.06208265;0.649508395;0.0896195449;1.04762542;0.399989;0.0366076123;10;1.06533389;0.999999;0.999999
21.742846;1.0476253;0.666648333;0.0610253969;0.636342286;0.0582503487;1.06593268;1.06208461;0.649507167;0.0896287989;1.04762543;0.399989;0.0366146036;10;1.0653339;0.999999;0.999999
21.743846;1.0476263;0.666648333;0.0610354145;0.636341676;0.0582598423;1.06593567;1.06208558;0.649506549;0.0896397045;1.04762645;0.399989;0.0366205967;10;1.06533392;0.999999;0.999999
21.744846;1.04762631;0.666648333;0.0610470972;0.636341673;0.0582709819;1.06593966;1.06208655;0.649505929;0.0896506079;1.04762646;0.399989;0.0366275913;10;1.06533394;0.999999;0.999999
21.745846;1.04762732;0.666648333;0.0610571114;0.63634106;0.0582804743;1.06594365;1.06208751;0.649505309;0.0896599398;1.04762747;0.399989;0.0366335873;10;1.06533395;0.999999;0.999999
21.746846;1.04762733;0.666648333;0.0610687903;0.636341054;0.0582916124;1.06594765;1.06208848;0.649504687;0.0896708387;1.04762749;0.399989;0.0366405849;10;1.06533396;0.999999;0.999999
21.747846;1.04762834;0.666648333;0.0610788003;0.636340439;0.0583011029;1.06595165;1.06209044;0.649503454;0.0896800822;1.0476285;0.399989;0.036646584;10;1.06533397;0.999999;0.999999
21.748846;1.04762936;0.666648333;0.0610904746;0.636339821;0.0583121832;1.06595565;1.06209141;0.649502832;0.0896909778;1.04762951;0.399989;0.0366535847;10;1.06533397;0.999999;0.999999
21.749846;1.04762938;0.666648333;0.0611004797;0.636339812;0.0583217272;1.06595865;1.06209238;0.649502212;0.0897003028;1.04762952;0.399989;0.0366595871;10;1.06533398;0.999999;0.999999
21.750846;1.0476304;0.666648333;0.0611121489;0.636339195;0.0583328051;1.06596265;1.06209334;0.649501591;0.0897111959;1.04763053;0.399989;0.0366665911;10;1.06533398;0.999999;0.999999
21.751846;1.04763042;0.666648333;0.0611221491;0.636339186;0.0583423465;1.06596666;1.06209431;0.649500971;0.0897205188;1.04763054;0.399989;0.0366725965;10;1.06533397;0.999999;0.999999
21.752846;1.04763144;0.666648333;0.0611338138;0.636338569;0.0583534219;1.06597066;1.06209528;0.649500352;0.0897314103;1.04763154;0.399989;0.0366796031;10;1.06533397;0.999999;0.999999
21.753846;1.04763147;0.666648333;0.0611438101;0.636338562;0.0583629608;1.06597367;1.06209624;0.649499735;0.0897407323;1.04763155;0.399989;0.0366856108;10;1.06533396;0.999999;0.999999
21.754846;1.0476325;0.666648333;0.0611554718;0.636337948;0.058374034;1.06597768;1.06209821;0.649498507;0.0897499696;1.04763255;0.399989;0.0366926191;10;1.06533395;0.999999;0.999999
21.755846;1.04763252;0.666648333;0.0611654658;0.636337943;0.0583835713;1.06598169;1.06209918;0.649497889;0.0897608606;1.04763256;0.399989;0.0366986277;10;1.06533394;0.999999;0.999999
21.757846;1.04763458;0.666648333;0.0611871182;0.636336722;0.0584041248;1.06598872;1.06210112;0.649496655;0.0897810736;1.04763456;0.399989;0.0367116453;10;1.06533391;0.999999;0.999999
21.758846;1.04763461;0.666648333;0.0611971103;0.636336721;0.058413662;1.06599273;1.0621021;0.649496036;0.0897903955;1.04763456;0.399989;0.0367176542;10;1.0653339;0.999999;0.999999
21.759846;1.04763564;0.666648333;0.0612071018;0.636336114;0.0584231435;1.06599674;1.06210307;0.649495416;0.0897997171;1.04763556;0.399989;0.0367236634;10;1.06533388;0.999999;0.999999
21.760846;1.04763567;0.666648333;0.0612187594;0.636336115;0.0584342718;1.06599976;1.06210405;0.649494795;0.089810608;1.04763556;0.399989;0.036730673;10;1.06533386;0.999999;0.999999
21.761846;1.04763669;0.666648333;0.0612287498;0.636335509;0.0584437536;1.06600377;1.06210602;0.649493561;0.0898198451;1.04763656;0.399989;0.0367366831;10;1.06533384;0.999999;0.999999
21.762846;1.04763672;0.666648333;0.0612387396;0.636335512;0.0584532913;1.06600778;1.062107;0.649492937;0.0898291666;1.04763656;0.399989;0.0367426938;10;1.06533382;0.999999;0.999999
21.763846;1.04763774;0.666648333;0.0612487291;0.636334908;0.0584627734;1.06601179;1.06210799;0.649492313;0.0898400574;1.04763756;0.399989;0.0367487052;10;1.06533379;0.999999;0.999999
21.764846;1.04763776;0.666648333;0.0612603851;0.636334912;0.0584739028;1.0660148;1.06210897;0.649491688;0.0898493787;1.04763755;0.399989;0.0367557173;10;1.06533377;0.999999;0.999999
21.765846;1.04763878;0.666648333;0.0612703745;0.63633431;0.0584833864;1.06601881;1.06210996;0.649491063;0.0898586997;1.04763855;0.399989;0.0367617299;10;1.06533374;0.999999;0.999999
21.766846;1.0476388;0.666648333;0.0612803641;0.636334316;0.0584929272;1.06602282;1.06211095;0.64949044;0.0898695896;1.04763854;0.399989;0.0367677429;10;1.06533371;0.999999;0.999999
21.768846;1.04764082;0.666648333;0.0613020117;0.636333118;0.0585134927;1.06602983;1.06211294;0.649489191;0.0898882295;1.04764052;0.399989;0.0367807691;10;1.06533366;0.999999;0.999999
21.769846;1.04764083;0.666648333;0.0613120028;0.636333128;0.058523038;1.06603284;1.06211494;0.649487955;0.0898974642;1.04764051;0.399989;0.0367867823;10;1.06533364;0.999999;0.999999
21.770846;1.04764183;0.666648333;0.0613219944;0.636332529;0.0585325283;1.06603684;1.06211595;0.649487331;0.0899067829;1.0476415;0.399989;0.0367927955;10;1.06533362;0.999999;0.999999
21.771846;1.04764183;0.666648333;0.0613319862;0.63633254;0.0585420752;1.06604084;1.06211695;0.649486707;0.0899176704;1.04764149;0.399989;0.0367988087;10;1.0653336;0.999999;0.999999
21.772846;1.04764283;0.666648333;0.0613419782;0.636331943;0.0585515666;1.06604384;1.06211796;0.649486082;0.089926988;1.04764248;0.399989;0.0368048218;10;1.06533358;0.999999;0.999999
21.773846;1.04764282;0.666648333;0.0613519702;0.636331954;0.0585611142;1.06604784;1.06211897;0.649485459;0.0899363048;1.04764247;0.399989;0.0368108345;10;1.06533356;0.999999;0.999999
21.774846;1.04764382;0.666648333;0.0613636288;0.636331358;0.0585721971;1.06605083;1.06211998;0.649484835;0.089945621;1.04764346;0.399989;0.0368178471;10;1.06533355;0.999999;0.999999
21.775846;1.04764381;0.666648333;0.0613736208;0.63633137;0.0585817458;1.06605483;1.06212099;0.649484212;0.0899549362;1.04764345;0.399989;0.0368238594;10;1.06533353;0.999999;0.999999
21.776846;1.04764479;0.666648333;0.0613836128;0.636330773;0.0585912392;1.06605883;1.062122;0.649483588;0.0899642502;1.04764445;0.399989;0.0368298715;10;1.06533352;0.999999;0.999999
21.777846;1.04764478;0.666648333;0.0613936047;0.636330785;0.0586007895;1.06606183;1.06212301;0.649482966;0.089975132;1.04764444;0.399989;0.0368358832;10;1.06533351;0.999999;0.999999
21.778846;1.04764577;0.666648333;0.0614035964;0.636330189;0.0586102849;1.06606583;1.06212503;0.649481731;0.0899843582;1.04764543;0.399989;0.0368418944;10;1.06533349;0.999999;0.999999
21.779846;1.04764575;0.666648333;0.0614135879;0.6363302;0.0586198372;1.06606883;1.06212604;0.649481108;0.0899936672;1.04764542;0.399989;0.0368479051;10;1.06533348;0.999999;0.999999
21.780846;1.04764673;0.666648333;0.061423579;0.636329604;0.0586293344;1.06607283;1.06212705;0.649480486;0.0900029745;1.04764641;0.399989;0.0368539153;10;1.06533347;0.999999;0.999999
21.781846;1.04764671;0.666648333;0.0614335696;0.636329616;0.0586388884;1.06607583;1.06212807;0.649479865;0.0900122805;1.0476464;0.399989;0.0368599251;10;1.06533346;0.999999;0.999999
21.782846;1.04764769;0.666648333;0.0614435596;0.636329022;0.0586483872;1.06607984;1.06212908;0.649479242;0.0900215854;1.04764739;0.399989;0.0368659346;10;1.06533345;0.999999;0.999999
21.783846;1.04764767;0.666648333;0.0614535489;0.636329035;0.0586579428;1.06608285;1.0621301;0.649478622;0.0900308896;1.04764739;0.399989;0.0368719438;10;1.06533343;0.999999;0.999999
21.784846;1.04764865;0.666648333;0.0614635373;0.636328442;0.058667443;1.06608685;1.06213112;0.649478001;0.090040194;1.04764838;0.399989;0.0368779525;10;1.06533342;0.999999;0.999999
21.785846;1.04764862;0.666648333;0.0614735249;0.636328456;0.0586769999;1.06609086;1.06213213;0.649477382;0.0900494986;1.04764838;0.399989;0.0368839607;10;1.06533341;0.999999;0.999999
21.787846;1.04765057;0.666648333;0.061493499;0.636327273;0.058696004;1.06609688;1.06213417;0.649476145;0.0900681103;1.04765037;0.399989;0.0368959753;10;1.06533338;0.999999;0.999999
21.788846;1.04765054;0.666648333;0.0615034863;0.636327289;0.058705563;1.06610089;1.06213519;0.649475528;0.0900774175;1.04765036;0.399989;0.0369019812;10;1.06533336;0.999999;0.999999
21.789846;1.04765151;0.666648333;0.0615134744;0.636326697;0.0587150663;1.0661039;1.0621362;0.649474914;0.0900867256;1.04765136;0.399989;0.0369079858;10;1.06533335;0.999999;0.999999
21.790846;1.04765148;0.666648333;0.0615234634;0.636326714;0.0587246258;1.06610791;1.06213722;0.64947587;0.0900960346;1.04765135;0.399989;0.0369139891;10;1.06533333;0.999999;0.999999
21.791846;1.04765244;0.666648333;0.0615334534;0.636326123;0.0587341291;1.06611092;1.06213923;0.649474648;0.0901052592;1.04765235;0.399989;0.0369199909;10;1.06533331;0.999999;0.999999
21.792846;1.04765241;0.666648333;0.0615434444;0.636326139;0.0587436881;1.06611492;1.06214025;0.649474041;0.0901145688;1.04765235;0.399989;0.0369259914;10;1.0653333;0.999999;0.999999
21.793846;1.04765337;0.666648333;0.0615517697;0.636325547;0.0587516;1.06611793;1.06214126;0.649473436;0.0901238786;1.04765334;0.399989;0.0369309907;10;1.06533328;0.999999;0.999999
21.794846;1.04765333;0.666648333;0.0615617624;0.636325561;0.0587611585;1.06612194;1.06214227;0.649472833;0.0901331883;1.04765334;0.399989;0.0369369891;10;1.06533326;0.999999;0.999999
21.795846;1.0476543;0.666648333;0.0615717557;0.636324967;0.0587706606;1.06612494;1.06214329;0.649472233;0.0901409289;1.04765434;0.399989;0.0369429868;10;1.06533324;0.999999;0.999999
21.796846;1.04765426;0.666648333;0.0615817495;0.63632498;0.0587802186;1.06612895;1.0621443;0.649471636;0.0901502386;1.04765434;0.399989;0.0369489839;10;1.06533322;0.999999;0.999999
21.797846;1.04765523;0.666648333;0.0615917436;0.636324386;0.0587897203;1.06613195;1.06214531;0.649471042;0.0901595483;1.04765534;0.399989;0.0369549809;10;1.0653332;0.999999;0.999999
21.798846;1.0476552;0.666648333;0.0616017382;0.636324398;0.058799278;1.06613496;1.06214632;0.649470449;0.0901688582;1.04765534;0.399989;0.0369609778;10;1.06533317;0.999999;0.999999
21.799846;1.04765616;0.666648333;0.0616100665;0.636323801;0.0588071886;1.06613896;1.06214733;0.64946986;0.0901781682;1.04765634;0.399989;0.0369659752;10;1.06533315;0.999999;0.999999
21.800846;1.04765613;0.666648333;0.0616200618;0.636323811;0.0588167458;1.06614196;1.06214834;0.649469273;0.0901874787;1.04765635;0.399989;0.0369719734;10;1.06533313;0.999999;0.999999
21.801846;1.04765711;0.666648333;0.0616300574;0.636323214;0.0588262466;1.06614596;1.06214936;0.649468689;0.0901952208;1.04765734;0.399989;0.0369779728;10;1.06533311;0.999999;0.999999
21.802846;1.04765708;0.666648333;0.0616400529;0.636323224;0.058835803;1.06614895;1.06215037;0.649468106;0.0902045335;1.04765734;0.399989;0.0369839736;10;1.06533308;0.999999;0.999999
21.803846;1.04765805;0.666648333;0.0616483814;0.636322626;0.0588437119;1.06615195;1.06215139;0.649467525;0.0902138477;1.04765834;0.399989;0.036988976;10;1.06533306;0.999999;0.999999
21.804846;1.04765803;0.666648333;0.0616583759;0.636322634;0.0588532674;1.06615595;1.0621524;0.649466944;0.0902231641;1.04765833;0.399989;0.0369949801;10;1.06533304;0.999999;0.999999
21.805846;1.047659;0.666648333;0.0616683692;0.636322034;0.0588627662;1.06615894;1.06215342;0.649466365;0.0902324828;1.04765933;0.399989;0.0370009855;10;1.06533303;0.999999;0.999999
21.806846;1.04765898;0.666648333;0.0616783611;0.63632204;0.0588723206;1.06616194;1.06215444;0.649465784;0.0902402348;1.04765932;0.399989;0.0370069922;10;1.06533301;0.999999;0.999999
21.807846;1.04765996;0.666648333;0.0616866848;0.636321438;0.0588802276;1.06616593;1.06215546;0.649465204;0.0902495585;1.04766031;0.399989;0.0370119997;10;1.06533299;0.999999;0.999999
21.808846;1.04765994;0.666648333;0.0616966735;0.636321441;0.0588897811;1.06616893;1.06215649;0.649464621;0.0902588847;1.0476603;0.399989;0.0370180078;10;1.06533298;0.999999;0.999999
21.809846;1.04766092;0.666648333;0.0617066605;0.636320835;0.0588992778;1.06617193;1.06215751;0.649464038;0.0902666443;1.04766128;0.399989;0.0370240163;10;1.06533296;0.999999;0.999999
21.810846;1.0476609;0.666648333;0.0617149794;0.636320836;0.0589072396;1.06617592;1.06215854;0.649463453;0.0902759754;1.04766127;0.399989;0.0370290251;10;1.06533295;0.999999;0.999999
21.811846;1.04766189;0.666648333;0.0617249638;0.636320227;0.0589167353;1.06617892;1.06215956;0.649462868;0.0902853088;1.04766225;0.399989;0.0370350343;10;1.06533293;0.999999;0.999999
21.812846;1.04766187;0.666648333;0.0617349472;0.636320226;0.0589262864;1.06618192;1.06216058;0.649462282;0.090293075;1.04766224;0.399989;0.0370410436;10;1.06533292;0.999999;0.999999
21.813846;1.04766285;0.666648333;0.061743263;0.636319617;0.0589341893;1.06618592;1.06216161;0.649461694;0.0903024122;1.04766322;0.399989;0.037046053;10;1.06533291;0.999999;0.999999
21.815846;1.04766283;0.666648333;0.0617615585;0.636319613;0.0589516955;1.06619192;1.06216364;0.64946052;0.0903195225;1.04766319;0.399989;0.0370570709;10;1.0653329;0.999999;0.999999
21.816846;1.04766381;0.666648333;0.0617715383;0.636319005;0.0589611861;1.06619592;1.06216466;0.649459934;0.0903288649;1.04766418;0.399989;0.0370630789;10;1.06533289;0.999999;0.999999
21.817846;1.0476638;0.666648333;0.0617815173;0.636319004;0.0589707315;1.06619893;1.06216568;0.649459348;0.0903382093;1.04766417;0.399989;0.037069086;10;1.06533288;0.999999;0.999999
21.818846;1.04766479;0.666648333;0.061789829;0.636318395;0.0589786283;1.06620193;1.06216669;0.649458764;0.0903459865;1.04766516;0.399989;0.0370740921;10;1.06533288;0.999999;0.999999
21.819846;1.04766478;0.666648333;0.0617998071;0.636318396;0.0589881703;1.06620493;1.0621677;0.649458178;0.0903553347;1.04766515;0.399989;0.037080097;10;1.06533288;0.999999;0.999999
21.820846;1.04766577;0.666648333;0.0618081188;0.63631779;0.0589960633;1.06620894;1.0621687;0.649457594;0.0903631151;1.04766614;0.399989;0.037085101;10;1.06533288;0.999999;0.999999
21.821846;1.04766576;0.666648333;0.0618180981;0.636317792;0.0590056014;1.06621194;1.06216971;0.64945701;0.0903724655;1.04766613;0.399989;0.0370911041;10;1.06533288;0.999999;0.999999
21.822846;1.04766675;0.666648333;0.0618264125;0.636317187;0.0590134902;1.06621495;1.06217072;0.649456424;0.0903802473;1.04766712;0.399989;0.0370961063;10;1.06533289;0.999999;0.999999
21.823846;1.04766674;0.666648333;0.0618363959;0.63631719;0.0590230243;1.06621796;1.06217172;0.649455838;0.0903895984;1.04766712;0.399989;0.0371021077;10;1.06533289;0.999999;0.999999
21.824846;1.04766774;0.666648333;0.0618447157;0.636316588;0.0590309095;1.06622096;1.06217272;0.64945525;0.0903973807;1.04766811;0.399989;0.0371071083;10;1.0653329;0.999999;0.999999
21.825846;1.04766773;0.666648333;0.0618547057;0.636316593;0.0590404402;1.06622497;1.06217373;0.649454661;0.0904067321;1.04766811;0.399989;0.0371131084;10;1.06533291;0.999999;0.999999
21.826846;1.04766873;0.666648333;0.0618630329;0.636315993;0.0590483226;1.06622797;1.06217473;0.64945407;0.0904145142;1.04766911;0.399989;0.037118108;10;1.06533292;0.999999;0.999999
21.827846;1.04766873;0.666648333;0.0618730305;0.636316001;0.0590578516;1.06623097;1.06217573;0.649453477;0.0904238647;1.04766911;0.399989;0.0371241074;10;1.06533293;0.999999;0.999999
21.828846;1.04766974;0.666648333;0.0618813651;0.636315402;0.0590657334;1.06623398;1.06217674;0.649452881;0.0904316451;1.04767011;0.399989;0.0371291064;10;1.06533294;0.999999;0.999999
21.829846;1.04766974;0.666648333;0.0618897029;0.636315413;0.0590736717;1.06623698;1.06217774;0.649452284;0.0904409932;1.04767011;0.399989;0.0371341051;10;1.06533296;0.999999;0.999999
21.830846;1.04767075;0.666648333;0.0618997104;0.636314818;0.0590831452;1.06624098;1.06217875;0.649451683;0.090448771;1.04767112;0.399989;0.0371401032;10;1.06533297;0.999999;0.999999
21.831846;1.04767076;0.666648333;0.0619080539;0.63631483;0.0590910848;1.06624398;1.06217976;0.649451079;0.0904581164;1.04767112;0.399989;0.0371451007;10;1.06533298;0.999999;0.999999
21.832846;1.04767177;0.666648333;0.0619180665;0.636314236;0.0591005594;1.06624698;1.06218076;0.649450473;0.0904658912;1.04767213;0.399989;0.0371510976;10;1.065333;0.999999;0.999999
21.833846;1.04767179;0.666648333;0.0619264144;0.636314248;0.0591085003;1.06624998;1.06218177;0.649449864;0.0904752337;1.04767214;0.399989;0.0371560937;10;1.06533301;0.999999;0.999999
21.834846;1.0476728;0.666648333;0.0619347638;0.636313651;0.0591163856;1.06625297;1.06218278;0.649449253;0.0904830056;1.04767315;0.399989;0.0371610889;10;1.06533302;0.999999;0.999999
21.836846;1.04767284;0.666648333;0.0619531327;0.636313668;0.0591338634;1.06625896;1.06218479;0.649448024;0.0905001139;1.04767317;0.399989;0.0371720754;10;1.06533305;0.999999;0.999999
21.837846;1.04767386;0.666648333;0.061961485;0.636313067;0.0591417524;1.06626295;1.06218579;0.649447405;0.090507881;1.04767418;0.399989;0.0371770664;10;1.06533306;0.999999;0.999999
21.838846;1.04767389;0.666648333;0.0619715044;0.63631307;0.0591512897;1.06626594;1.06218679;0.649446783;0.0905156464;1.04767419;0.399989;0.0371830557;10;1.06533307;0.999999;0.999999
21.839846;1.04767491;0.666648333;0.0619798572;0.636312465;0.0591591806;1.06626893;1.06218779;0.649446158;0.0905249793;1.0476752;0.399989;0.037188043;10;1.06533308;0.999999;0.999999
21.840846;1.04767493;0.666648333;0.0619882098;0.636312465;0.0591671288;1.06627192;1.06218879;0.64944553;0.0905327418;1.04767521;0.399989;0.0371930279;10;1.06533309;0.999999;0.999999
21.841846;1.04767595;0.666648333;0.0619982287;0.636311855;0.0591766124;1.0662749;1.06218979;0.6494449;0.0905405031;1.04767621;0.399989;0.0371990103;10;1.0653331;0.999999;0.999999
21.842846;1.04767597;0.666648333;0.0620065803;0.636311851;0.0591845624;1.06627788;1.06219078;0.649444266;0.0905498325;1.04767622;0.399989;0.03720399;10;1.0653331;0.999999;0.999999
21.843846;1.04767699;0.666648333;0.062014931;0.63631124;0.059192457;1.06628086;1.06219178;0.649443632;0.0905575924;1.04767722;0.399989;0.0372089669;10;1.06533311;0.999999;0.999999
21.844846;1.04767701;0.666648333;0.0620232809;0.636311235;0.0592004093;1.06628383;1.06219277;0.649442997;0.0905653517;1.04767722;0.399989;0.0372139413;10;1.06533311;0.999999;0.999999
21.845846;1.04767802;0.666648333;0.0620332965;0.636310622;0.0592098975;1.06628681;1.06219377;0.649442359;0.0905731109;1.04767821;0.399989;0.0372199132;10;1.06533311;0.999999;0.999999
21.846846;1.04767804;0.666648333;0.0620416443;0.636310616;0.0592178534;1.06628978;1.06219377;0.649442332;0.0905825243;1.04767821;0.399989;0.0372248827;10;1.06533312;0.999999;0.999999
21.847846;1.04767805;0.666648333;0.0620499906;0.63631061;0.0592258118;1.06629276;1.06219476;0.649441694;0.0905902835;1.04767821;0.399989;0.0372298498;10;1.06533312;0.999999;0.999999
21.848846;1.04767906;0.666648333;0.0620583354;0.636309997;0.0592337167;1.06629573;1.06219576;0.649441053;0.0905980432;1.0476792;0.399989;0.0372348148;10;1.06533311;0.999999;0.999999
21.849846;1.04767906;0.666648333;0.0620666787;0.636309992;0.0592416814;1.06629971;1.06219676;0.649440413;0.0906058031;1.04767919;0.399989;0.0372397779;10;1.06533311;0.999999;0.999999
21.850846;1.04768007;0.666648333;0.0620766872;0.63630938;0.0592511838;1.06630269;1.06219775;0.649439774;0.0906151324;1.04768019;0.399989;0.0372457393;10;1.06533311;0.999999;0.999999
21.851846;1.04768007;0.666648333;0.0620850278;0.636309375;0.059259155;1.06630567;1.06219875;0.649439133;0.0906228926;1.04768018;0.399989;0.0372506992;10;1.0653331;0.999999;0.999999
21.852846;1.04768108;0.666648333;0.0620933673;0.636308762;0.0592670725;1.06630865;1.06219975;0.649438495;0.0906306529;1.04768117;0.399989;0.037255658;10;1.0653331;0.999999;0.999999
21.853846;1.04768108;0.666648333;0.0621017061;0.636308758;0.0592750489;1.06631163;1.06220074;0.649437857;0.0906384134;1.04768115;0.399989;0.037260616;10;1.06533309;0.999999;0.999999
21.854846;1.04768208;0.666648333;0.0621100441;0.636308147;0.0592829705;1.06631461;1.06220174;0.649437221;0.0906461744;1.04768214;0.399989;0.0372655739;10;1.06533308;0.999999;0.999999
21.856846;1.04768207;0.666648333;0.0621267182;0.636308139;0.0592989308;1.06632059;1.06220374;0.649435953;0.0906616993;1.04768212;0.399989;0.0372754907;10;1.06533307;0.999999;0.999999
21.857846;1.04768307;0.666648333;0.062135054;0.636307528;0.0593068559;1.06632358;1.06220473;0.649435321;0.0906710333;1.04768311;0.399989;0.0372804504;10;1.06533306;0.999999;0.999999
21.858846;1.04768306;0.666648333;0.0621433893;0.636307525;0.0593148385;1.06632657;1.06220573;0.649436259;0.0906788004;1.0476831;0.399989;0.0372854115;10;1.06533305;0.999999;0.999999
21.859846;1.04768405;0.666648333;0.0621533911;0.636306913;0.0593243561;1.06632956;1.06220573;0.64943624;0.0906866556;1.04768409;0.399989;0.0372913741;10;1.06533304;0.999999;0.999999
21.860846;1.04768405;0.666648333;0.0621617263;0.63630691;0.0593323404;1.06633156;1.06220673;0.64943561;0.0906944285;1.04768408;0.399989;0.0372963385;10;1.06533303;0.999999;0.999999
21.861846;1.04768504;0.666648333;0.0621700616;0.6363063;0.0593402687;1.06633455;1.06220773;0.649434981;0.0907022048;1.04768507;0.399989;0.037301305;10;1.06533303;0.999999;0.999999
21.862846;1.04768503;0.666648333;0.0621783973;0.636306297;0.0593482539;1.06633754;1.06220874;0.649434352;0.0907099847;1.04768506;0.399989;0.0373062737;10;1.06533302;0.999999;0.999999
21.863846;1.04768602;0.666648333;0.0621867332;0.636305688;0.0593561824;1.06634054;1.06220974;0.649433723;0.0907177683;1.04768606;0.399989;0.0373112447;10;1.06533302;0.999999;0.999999
21.865846;1.04768601;0.666648333;0.0622034053;0.636305688;0.0593721508;1.06634653;1.06221176;0.649432464;0.0907333463;1.04768604;0.399989;0.0373211941;10;1.06533302;0.999999;0.999999
21.866846;1.04768701;0.666648333;0.0622117412;0.636305081;0.0593800768;1.06634953;1.06221277;0.649431836;0.0907411396;1.04768703;0.399989;0.0373261724;10;1.06533301;0.999999;0.999999
21.867846;1.04768701;0.666648333;0.0622200764;0.636305084;0.0593880583;1.06635253;1.06221378;0.649431205;0.0907489348;1.04768702;0.399989;0.0373311531;10;1.06533301;0.999999;0.999999
21.868846;1.04768801;0.666648333;0.0622284108;0.636304481;0.0593959818;1.06635552;1.0622148;0.649430576;0.0907567311;1.04768802;0.399989;0.0373361362;10;1.06533301;0.999999;0.999999
21.869846;1.04768801;0.666648333;0.0622350777;0.636304486;0.0594023697;1.06635852;1.06221481;0.649430556;0.090764613;1.04768801;0.399989;0.0373401214;10;1.06533301;0.999999;0.999999
21.870846;1.04768902;0.666648333;0.0622434103;0.636303884;0.0594102903;1.06636152;1.06221583;0.649429923;0.0907724087;1.04768901;0.399989;0.0373451089;10;1.065333;0.999999;0.999999
21.871846;1.04768903;0.666648333;0.0622517422;0.636303888;0.0594182662;1.06636452;1.06221686;0.64942929;0.0907802031;1.04768901;0.399989;0.0373500986;10;1.065333;0.999999;0.999999
21.872846;1.04768904;0.666648333;0.0622600736;0.636303891;0.0594262407;1.06636653;1.06221788;0.649428655;0.0907879957;1.047689;0.399989;0.0373550903;10;1.065333;0.999999;0.999999
21.873846;1.04769005;0.666648333;0.0622684049;0.636303285;0.0594341568;1.06636953;1.06221891;0.649428019;0.0907957863;1.04769;0.399989;0.0373600838;10;1.065333;0.999999;0.999999
21.874846;1.04769007;0.666648333;0.0622767366;0.636303286;0.0594421283;1.06637253;1.06221994;0.649427383;0.0908035748;1.04769;0.399989;0.0373650787;10;1.065333;0.999999;0.999999
21.875846;1.04769108;0.666648333;0.0622850689;0.636302678;0.0594500416;1.06637553;1.06222097;0.649426744;0.0908113612;1.04769101;0.399989;0.037370075;10;1.065333;0.999999;0.999999
21.876846;1.0476911;0.666648333;0.0622934019;0.636302677;0.0594580104;1.06637854;1.062222;0.649426107;0.0908175762;1.04769101;0.399989;0.0373750725;10;1.06533299;0.999999;0.999999
21.877846;1.04769112;0.666648333;0.0623017358;0.636302676;0.0594659783;1.06638154;1.06222203;0.649426079;0.0908254436;1.04769101;0.399989;0.0373800712;10;1.06533299;0.999999;0.999999
21.878846;1.04769214;0.666648333;0.0623084037;0.636302067;0.0594722979;1.06638454;1.06222306;0.649425441;0.0908332233;1.04769202;0.399989;0.0373840712;10;1.06533299;0.999999;0.999999
21.879846;1.04769216;0.666648333;0.0623167388;0.636302064;0.0594802645;1.06638654;1.06222408;0.649424802;0.0908410004;1.04769202;0.399989;0.0373890727;10;1.06533298;0.999999;0.999999
21.880846;1.04769317;0.666648333;0.0623250742;0.636301454;0.0594881742;1.06638955;1.06222511;0.649424164;0.0908487752;1.04769302;0.399989;0.0373940758;10;1.06533298;0.999999;0.999999
21.881846;1.04769319;0.666648333;0.0623334097;0.636301452;0.0594961402;1.06639255;1.06222613;0.649423526;0.0908565474;1.04769303;0.399989;0.0373990805;10;1.06533297;0.999999;0.999999
21.882846;1.0476942;0.666648333;0.0623417452;0.636300842;0.0595040491;1.06639555;1.06222716;0.649422887;0.0908643171;1.04769404;0.399989;0.0374040869;10;1.06533297;0.999999;0.999999
21.884846;1.04769423;0.666648333;0.0623567497;0.636300839;0.0595183874;1.06640156;1.06222919;0.649421611;0.0908782806;1.04769405;0.399989;0.037413104;10;1.06533296;0.999999;0.999999
21.885846;1.04769524;0.666648333;0.062365086;0.63630023;0.0595262937;1.06640356;1.0622292;0.649421585;0.0908861294;1.04769506;0.399989;0.0374181143;10;1.06533296;0.999999;0.999999
21.886846;1.04769524;0.666648333;0.0623734233;0.63630023;0.0595342559;1.06640656;1.0622302;0.649420949;0.0908938905;1.04769506;0.399989;0.0374231254;10;1.06533295;0.999999;0.999999
21.887846;1.04769625;0.666648333;0.0623800953;0.636299621;0.0595405698;1.06640957;1.06223121;0.649420313;0.0909016499;1.04769608;0.399989;0.0374271373;10;1.06533295;0.999999;0.999999
21.889846;1.04769627;0.666648333;0.0623967775;0.636299618;0.0595564904;1.06641458;1.06223321;0.649419044;0.0909155933;1.0476961;0.399989;0.0374371625;10;1.06533294;0.999999;0.999999
21.890846;1.04769727;0.666648333;0.062405121;0.636299009;0.0595643928;1.06641758;1.06223421;0.649418411;0.0909233463;1.04769712;0.399989;0.0374421749;10;1.06533293;0.999999;0.999999
21.891846;1.04769728;0.666648333;0.0624117994;0.636299006;0.0595707604;1.06642059;1.0622342;0.649418391;0.0909296134;1.04769714;0.399989;0.0374461866;10;1.06533293;0.999999;0.999999
21.892846;1.04769828;0.666648333;0.0624201457;0.636298394;0.0595786607;1.06642359;1.0622352;0.649417759;0.0909373615;1.04769816;0.399989;0.0374511974;10;1.06533292;0.999999;0.999999
21.894846;1.04769829;0.666648333;0.0624351743;0.636298379;0.0595929796;1.0664286;1.06223718;0.649416502;0.0909528501;1.0476982;0.399989;0.0374602172;10;1.0653329;0.999999;0.999999
21.895846;1.04769929;0.666648333;0.0624435229;0.63629776;0.059600874;1.06643161;1.06223817;0.649415878;0.0909590223;1.04769922;0.399989;0.0374652266;10;1.06533289;0.999999;0.999999
21.896846;1.04769929;0.666648333;0.0624518721;0.636297748;0.0596088221;1.06643462;1.06223916;0.649415257;0.0909667618;1.04769924;0.399989;0.0374702357;10;1.06533288;1;1
21.897846;1.04770029;0.666648333;0.062458555;0.636297127;0.0596151189;1.06643663;1.06224015;0.649414639;0.0909729312;1.04770026;0.399989;0.0374742445;10;1.06533287;1;1
21.898846;1.04770028;0.666648333;0.0624669051;0.636297112;0.0596230592;1.06643964;1.06224013;0.649414637;0.0909807545;1.04770028;0.399989;0.0374792527;10;1.06533286;1;1
21.899846;1.04770028;0.666648333;0.0624735888;0.636297096;0.0596294045;1.06644265;1.06224111;0.649414028;0.0909884917;1.0477003;0.399989;0.0374832602;10;1.06533285;1;1
21.900846;1.04770127;0.666648333;0.0624819398;0.636296473;0.0596372792;1.06644466;1.06224209;0.649413423;0.0909946599;1.04770131;0.399989;0.0374882671;10;1.06533284;1;1
21.901846;1.04770127;0.666648333;0.0624902912;0.636296456;0.0596452066;1.06644767;1.06224306;0.649412821;0.0910023973;1.04770132;0.399989;0.0374932735;10;1.06533283;1;1
21.902846;1.04770226;0.666648333;0.0624969764;0.636295832;0.0596514826;1.06645068;1.06224404;0.649412224;0.0910101352;1.04770234;0.399989;0.0374972796;10;1.06533282;1;1
21.903846;1.04770225;0.666648333;0.0625053281;0.636295816;0.0596594031;1.0664527;1.06224401;0.649412241;0.0910163903;1.04770235;0.399989;0.0375022859;10;1.06533282;1;1
21.904846;1.04770224;0.666648333;0.0625120128;0.636295803;0.0596657302;1.06645571;1.06224498;0.64941165;0.0910241293;1.04770236;0.399989;0.0375062925;10;1.06533281;1;1
21.905846;1.04770324;0.666648333;0.0625203634;0.636295183;0.0596735891;1.06645872;1.06224595;0.649411061;0.0910303;1.04770336;0.399989;0.0375112999;10;1.0653328;1;1
21.906846;1.04770323;0.666648333;0.0625270461;0.636295174;0.0596799124;1.06646073;1.06224692;0.649410476;0.0910380401;1.04770337;0.399989;0.0375153083;10;1.0653328;1;1
21.907846;1.04770422;0.666648333;0.062535394;0.63629456;0.0596877684;1.06646374;1.06224789;0.649409891;0.0910442114;1.04770438;0.399989;0.0375203182;10;1.0653328;1;1
21.908846;1.04770421;0.666648333;0.0625420736;0.636294555;0.0596940897;1.06646675;1.06224886;0.649409309;0.0910519515;1.04770439;0.399989;0.0375243301;10;1.0653328;1;1
21.909846;1.04770421;0.666648333;0.0625504178;0.636294554;0.0597020013;1.06646876;1.06224883;0.649409338;0.0910582076;1.0477044;0.399989;0.0375293443;10;1.0653328;1;1
21.910846;1.0477052;0.666648333;0.0625570934;0.636293947;0.0597082649;1.06647178;1.0622498;0.649408756;0.091065946;1.04770541;0.399989;0.0375333611;10;1.06533281;1;1
21.911846;1.0477052;0.666648333;0.0625654338;0.63629395;0.0597161763;1.06647479;1.06225078;0.649408174;0.0910721139;1.04770542;0.399989;0.0375383805;10;1.06533282;1;1
21.912846;1.0477062;0.666648333;0.062572106;0.636293348;0.05972244;1.0664768;1.06225176;0.649407594;0.0910798494;1.04770643;0.399989;0.0375424025;10;1.06533283;1;1
21.913846;1.0477062;0.666648333;0.0625804432;0.636293355;0.059730352;1.06647982;1.06225274;0.649407014;0.0910860147;1.04770643;0.399989;0.0375474267;10;1.06533285;1;1
21.914846;1.0477062;0.666648333;0.0625871125;0.636293364;0.0597366736;1.06648183;1.06225272;0.649407045;0.0910938337;1.04770644;0.399989;0.037551453;10;1.06533286;1;1
21.915846;1.0477072;0.666648333;0.0625937802;0.636292767;0.0597429387;1.06648485;1.06225371;0.649406464;0.091099997;1.04770745;0.399989;0.0375554809;10;1.06533288;1;1
21.916846;1.0477072;0.666648333;0.0626021134;0.636292778;0.0597508517;1.06648687;1.0622547;0.649405885;0.0911077285;1.04770745;0.399989;0.0375605101;10;1.0653329;1;1
21.917846;1.0477072;0.666648333;0.0626087784;0.63629279;0.059757174;1.06648989;1.06225568;0.649406874;0.0911138903;1.04770746;0.399989;0.0375645401;10;1.06533293;1;1
21.918846;1.0477082;0.666648333;0.062617109;0.636292195;0.0597650302;1.06649291;1.06225667;0.649406293;0.091120051;1.04770846;0.399989;0.0375695706;10;1.06533295;1;1
21.919846;1.0477082;0.666648333;0.0626237714;0.636292208;0.0597713534;1.06649493;1.06225666;0.649406323;0.0911278659;1.04770846;0.399989;0.0375736013;10;1.06533298;1;1
21.920846;1.0477092;0.666648333;0.0626304324;0.636291615;0.0597776207;1.06649795;1.06225765;0.649405741;0.0911340252;1.04770946;0.399989;0.037577632;10;1.06533301;1;1
21.922846;1.04770921;0.666648333;0.0626454151;0.636291644;0.0597918645;1.06650299;1.06225964;0.649404571;0.0911479127;1.04770946;0.399989;0.037586693;10;1.06533306;1;1
21.923846;1.04771022;0.666648333;0.0626520695;0.636291051;0.0597981365;1.06650501;1.06225963;0.649404597;0.0911541587;1.04771045;0.399989;0.0375907233;10;1.06533309;1;1
21.925846;1.04771023;0.666648333;0.0626670367;0.636291074;0.0598123912;1.06651005;1.0622616;0.649403423;0.0911680517;1.04771044;0.399989;0.0375997835;10;1.06533315;1;1
21.926846;1.04771123;0.666648333;0.0626736824;0.636290475;0.0598186689;1.06651307;1.06226259;0.649402834;0.0911742159;1.04771143;0.399989;0.0376038135;10;1.06533318;1;1
21.927846;1.04771123;0.666648333;0.0626819919;0.636290482;0.0598265963;1.06651609;1.06226358;0.649402245;0.0911819506;1.04771141;0.399989;0.0376088433;10;1.0653332;1;1
21.928846;1.04771223;0.666648333;0.0626886316;0.63628988;0.0598328775;1.06651811;1.06226356;0.649402266;0.091188204;1.0477124;0.399989;0.0376128727;10;1.06533323;1;1
21.930846;1.04771223;0.666648333;0.0627019038;0.636289882;0.0598455588;1.06652313;1.06226554;0.64940108;0.0912021141;1.04771237;0.399989;0.0376209293;10;1.06533328;1;1
21.931846;1.04771323;0.666648333;0.0627102037;0.636289273;0.0598534354;1.06652615;1.06226652;0.649400484;0.0912082876;1.04771336;0.399989;0.037625956;10;1.0653333;1;1
