time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.932846;1.04771323;0.666648333;0.0627168356;0.636289269;0.0598597801;1.06652816;1.06226651;0.649400497;0.091214549;1.04771334;0.399989;0.0376299811;10;1.06533332;1;1
21.933846;1.04771322;0.666648333;0.0627234667;0.636289263;0.0598661269;1.06653017;1.0622675;0.649399896;0.091220726;1.04771333;0.399989;0.0376340046;10;1.06533334;1;1
21.934846;1.04771422;0.666648333;0.0627300975;0.636288647;0.0598724189;1.06653318;1.06226849;0.649399292;0.0912284735;1.04771431;0.399989;0.0376380264;10;1.06533336;1;1
21.935846;1.04771421;0.666648333;0.0627367285;0.636288639;0.0598787708;1.06653519;1.06226948;0.649398685;0.0912346533;1.04771429;0.399989;0.0376420466;10;1.06533338;1;1
21.936846;1.04771521;0.666648333;0.0627450268;0.636288023;0.0598866595;1.06653819;1.06226947;0.649398686;0.0912409202;1.04771527;0.399989;0.0376470649;10;1.06533339;1;1
21.938846;1.04771519;0.666648333;0.0627582931;0.636288005;0.0598993799;1.0665432;1.06227146;0.649397455;0.0912532867;1.04771524;0.399989;0.0376550964;10;1.06533341;1;1
21.939846;1.04771618;0.666648333;0.062764928;0.636287389;0.0599056886;1.06654521;1.06227245;0.649396834;0.0912610407;1.04771622;0.399989;0.0376591095;10;1.06533342;1;1
21.940846;1.04771617;0.666648333;0.062771564;0.636287382;0.0599120581;1.06654821;1.06227244;0.649396821;0.0912673129;1.0477162;0.399989;0.0376631212;10;1.06533343;1;1
21.941846;1.04771616;0.666648333;0.0627782011;0.636287374;0.0599184316;1.0665502;1.06227343;0.649396194;0.0912735002;1.04771619;0.399989;0.0376671313;10;1.06533343;1;1
21.942846;1.04771714;0.666648333;0.0627865063;0.636286759;0.0599263424;1.0665522;1.06227442;0.649395564;0.0912796887;1.04771717;0.399989;0.0376721401;10;1.06533344;1;1
21.943846;1.04771713;0.666648333;0.062793146;0.636286751;0.0599327232;1.06655519;1.06227541;0.649394933;0.0912858782;1.04771716;0.399989;0.0376761475;10;1.06533345;1;1
21.944846;1.04771712;0.666648333;0.0627997871;0.636286742;0.0599391076;1.06655719;1.0622754;0.649394912;0.0912921549;1.04771715;0.399989;0.0376801536;10;1.06533345;1;1
21.945846;1.04771811;0.666648333;0.0628064293;0.636286125;0.0599454377;1.06656018;1.06227639;0.64939428;0.091298347;1.04771813;0.399989;0.0376841583;10;1.06533345;1;1
21.946846;1.0477181;0.666648333;0.0628130723;0.636286115;0.0599518277;1.06656217;1.06227738;0.649393647;0.0913061093;1.04771812;0.399989;0.0376881618;10;1.06533346;1;1
21.947846;1.04771809;0.66665;0.0628197158;0.636287696;0.0599582201;1.06656416;1.06227837;0.649393015;0.0913123044;1.04771811;0.39999;0.0376921637;10;1.06533346;1;1
21.948846;1.04771908;0.66665;0.06282636;0.636287079;0.0599645572;1.06656714;1.06227837;0.649392996;0.0913185871;1.0477191;0.39999;0.037696164;10;1.06533347;1;1
21.950846;1.04771907;0.66665;0.0628396511;0.63628706;0.0599773515;1.06657212;1.06228035;0.649391739;0.0913309875;1.04771908;0.39999;0.0377041595;10;1.06533347;1;1
21.951846;1.04772006;0.66665;0.0628462991;0.636286444;0.0599836944;1.06657411;1.06228035;0.649391724;0.0913372773;1.04772007;0.39999;0.037708155;10;1.06533347;1;1
21.952846;1.04772005;0.66665;0.0628529492;0.636286436;0.0599900962;1.0665761;1.06228134;0.649391101;0.0913434834;1.04772005;0.39999;0.0377121492;10;1.06533347;1;1
21.953846;1.04772105;0.66665;0.0628596024;0.636285823;0.0599964425;1.06657909;1.06228234;0.649390479;0.0913496918;1.04772104;0.39999;0.0377161426;10;1.06533346;1;1
21.954846;1.04772104;0.66665;0.0628662589;0.636285818;0.0600028471;1.06658109;1.06228333;0.649389859;0.0913559025;1.04772103;0.39999;0.0377201355;10;1.06533345;1;1
21.955846;1.04772104;0.66665;0.0628729191;0.636285815;0.0600092526;1.06658308;1.06228333;0.649389851;0.0913622012;1.04772102;0.39999;0.0377241281;10;1.06533344;1;1
21.956846;1.04772203;0.66665;0.0628795833;0.636285205;0.0600156012;1.06658608;1.06228432;0.649389235;0.0913684157;1.04772202;0.39999;0.0377281208;10;1.06533343;1;1
21.957846;1.04772203;0.66665;0.0628862513;0.636285204;0.060022007;1.06658808;1.06228532;0.649388619;0.0913746317;1.04772201;0.39999;0.0377321139;10;1.06533341;1;1
21.958846;1.04772202;0.66665;0.0628929231;0.636285203;0.0600284125;1.06659008;1.06228532;0.649388614;0.0913809346;1.047722;0.39999;0.0377361076;10;1.0653334;1;1
21.959846;1.04772302;0.66665;0.0628995987;0.636284594;0.0600347601;1.06659308;1.06228632;0.649387999;0.0913871521;1.04772299;0.39999;0.0377401017;10;1.06533338;1;1
21.961846;1.04772302;0.66665;0.0629129592;0.636284591;0.0600475676;1.06659709;1.06228832;0.649386769;0.0913995877;1.04772297;0.39999;0.0377480909;10;1.06533335;1;1
21.962846;1.04772401;0.66665;0.0629196436;0.636283981;0.0600539128;1.06660009;1.06228832;0.649386766;0.0914058913;1.04772397;0.39999;0.0377520858;10;1.06533334;1;1
21.964846;1.04772401;0.66665;0.0629330188;0.636283972;0.0600667157;1.0666041;1.06229034;0.649385538;0.0914183249;1.04772395;0.39999;0.0377600757;10;1.06533331;1;1
21.965846;1.04772501;0.66665;0.0629380422;0.636283359;0.0600714681;1.0666061;1.06229035;0.649385535;0.0914230574;1.04772494;0.39999;0.0377630706;10;1.06533329;1;1
21.967846;1.047725;0.66665;0.0629514251;0.636283344;0.0600842675;1.06661111;1.06229237;0.649384309;0.091435485;1.04772492;0.39999;0.0377710586;10;1.06533327;1;1
21.968846;1.047726;0.66665;0.0629581172;0.63628273;0.0600906089;1.06661311;1.06229238;0.649384307;0.0914417831;1.04772591;0.39999;0.0377750511;10;1.06533326;1;1
21.970846;1.04772599;0.66665;0.0629715018;0.636282715;0.060103404;1.06661812;1.0622944;0.649383078;0.0914542032;1.0477259;0.39999;0.0377830321;10;1.06533324;1;1
21.971846;1.04772698;0.66665;0.0629781935;0.6362821;0.0601097427;1.06662012;1.06229541;0.649382463;0.0914604112;1.04772689;0.39999;0.0377870204;10;1.06533323;1;1
21.972846;1.04772697;0.66665;0.0629832179;0.636282095;0.0601145471;1.06662212;1.06229543;0.649382459;0.0914651353;1.04772689;0.39999;0.0377900077;10;1.06533322;1;1
21.973846;1.04772696;0.66665;0.0629899084;0.63628209;0.0601209411;1.06662412;1.06229644;0.649383411;0.0914713411;1.04772688;0.39999;0.037793994;10;1.06533321;1;1
21.974846;1.04772795;0.66665;0.0629965983;0.63628148;0.0601272766;1.06662712;1.06229745;0.649382794;0.0914775458;1.04772788;0.39999;0.0377979799;10;1.0653332;1;1
21.975846;1.04772794;0.66665;0.0630032878;0.636281477;0.0601336682;1.06662912;1.06229746;0.649382787;0.0914838357;1.04772789;0.39999;0.0378019656;10;1.06533319;1;1
21.976846;1.04772793;0.66665;0.0630083102;0.636281476;0.0601384673;1.06663112;1.06229847;0.64938217;0.0914900388;1.04772789;0.39999;0.0378049514;10;1.06533318;1;1
21.977846;1.04772891;0.66665;0.0630149988;0.636280869;0.0601447977;1.06663312;1.06229948;0.649381552;0.0914946724;1.0477289;0.39999;0.0378089374;10;1.06533316;1;1
21.978846;1.0477289;0.66665;0.0630216869;0.636280871;0.0601511832;1.06663513;1.06229949;0.649381546;0.0915009606;1.0477289;0.39999;0.037812924;10;1.06533315;1;1
21.979846;1.04772889;0.66665;0.0630283745;0.636280874;0.0601575659;1.06663813;1.0623005;0.64938093;0.0915071623;1.04772891;0.39999;0.0378169115;10;1.06533313;1;1
21.980846;1.04772987;0.66665;0.0630333954;0.636280271;0.0601622977;1.06664013;1.06230151;0.649380314;0.0915133634;1.04772992;0.39999;0.0378199;10;1.06533312;1;1
21.981846;1.04772986;0.66665;0.063040083;0.636280276;0.0601686747;1.06664214;1.06230152;0.649380311;0.0915180808;1.04772994;0.39999;0.0378238896;10;1.06533311;1;1
21.982846;1.04772984;0.66665;0.0630467708;0.636280283;0.0601750486;1.06664415;1.06230253;0.649379698;0.0915242799;1.04772995;0.39999;0.0378278805;10;1.06533309;1;1
21.983846;1.04773082;0.66665;0.0630517924;0.636279685;0.0601797717;1.06664615;1.06230354;0.649379084;0.091530478;1.04773096;0.39999;0.0378308728;10;1.06533308;1;1
21.984846;1.04773081;0.66665;0.0630584814;0.636279694;0.0601861407;1.06664816;1.06230355;0.649379083;0.0915367613;1.04773098;0.39999;0.0378348664;10;1.06533307;1;1
21.986846;1.04773077;0.66665;0.0630718622;0.636279717;0.0601988733;1.06665318;1.06230558;0.649377862;0.0915475843;1.04773101;0.39999;0.0378428582;10;1.06533306;1;1
21.987846;1.04773176;0.66665;0.0630768874;0.636279122;0.0602035891;1.06665519;1.0623056;0.649377864;0.0915538658;1.04773203;0.39999;0.0378458566;10;1.06533306;1;1
21.989846;1.04773173;0.66665;0.0630886066;0.636279146;0.060214723;1.06665922;1.06230764;0.649376647;0.091564686;1.04773206;0.39999;0.0378528578;10;1.06533307;1;1
21.990846;1.04773271;0.66665;0.0630952999;0.636278551;0.0602210267;1.06666123;1.06230766;0.64937665;0.0915709662;1.04773308;0.39999;0.0378568603;10;1.06533307;1;1
21.992846;1.0477327;0.66665;0.0631070188;0.63627857;0.0602321564;1.06666524;1.0623097;0.649375437;0.0915817846;1.0477331;0.39999;0.037863867;10;1.06533308;1;1
21.993846;1.04773369;0.66665;0.0631137103;0.636277969;0.0602384582;1.06666825;1.06230972;0.649375442;0.0915864951;1.04773412;0.39999;0.0378678707;10;1.06533309;1;1
21.995846;1.04773368;0.66665;0.0631254233;0.63627798;0.0602495848;1.06667226;1.06231077;0.64937484;0.0915989668;1.04773414;0.39999;0.0378748783;10;1.06533311;1;1
21.996846;1.04773468;0.66665;0.0631321105;0.636277376;0.0602558851;1.06667426;1.0623118;0.649374235;0.0916035897;1.04773515;0.39999;0.0378788823;10;1.06533313;1;1
21.997846;1.04773469;0.66665;0.0631371288;0.636277377;0.0602606515;1.06667625;1.06231282;0.649373629;0.0916097807;1.04773515;0.39999;0.0378818864;10;1.06533314;1;1
21.998846;1.04773469;0.66665;0.0631438112;0.636277377;0.060267008;1.06667825;1.06231285;0.649373634;0.0916144878;1.04773516;0.39999;0.0378858903;10;1.06533315;1;1
21.999846;1.0477357;0.66665;0.0631488243;0.636276768;0.0602717156;1.06668025;1.06231388;0.649373027;0.0916206762;1.04773617;0.39999;0.037888894;10;1.06533316;1;1
22.000846;1.04773571;0.66665;0.0631555015;0.636276764;0.0602780709;1.06668224;1.0623149;0.64937242;0.0916252942;1.04773617;0.39999;0.0378928973;10;1.06533318;1;1
22.001846;1.04773571;0.66665;0.0631605093;0.63627676;0.0602828351;1.06668423;1.06231493;0.649372424;0.0916315658;1.04773618;0.39999;0.0378959001;10;1.06533319;1;1
22.002846;1.04773572;0.66665;0.0631671812;0.636276754;0.0602891898;1.06668622;1.06231596;0.649371816;0.0916377496;1.04773618;0.39999;0.0378999025;10;1.06533321;1;1
22.003846;1.04773673;0.66665;0.0631721843;0.636276138;0.0602938961;1.06668821;1.06231699;0.649371207;0.0916423631;1.04773719;0.39999;0.0379029046;10;1.06533323;1;1
22.005846;1.04773675;0.66665;0.0631838521;0.636276117;0.0603050135;1.0666922;1.06231805;0.649370598;0.0916532414;1.04773719;0.39999;0.0379099083;10;1.06533326;1;1
22.006846;1.04773776;0.66665;0.0631905176;0.636275497;0.0603113091;1.06669419;1.06231808;0.649370598;0.0916579375;1.04773819;0.39999;0.0379139104;10;1.06533328;1;1
22.008846;1.04773778;0.66665;0.0632005133;0.636275465;0.0603208316;1.06669819;1.06232013;0.64936937;0.0916687232;1.04773819;0.39999;0.0379199154;10;1.06533331;1;1
22.009846;1.04773879;0.66665;0.0632071771;0.636274839;0.0603271248;1.06670019;1.06232016;0.649369364;0.0916749861;1.04773918;0.39999;0.0379239181;10;1.06533333;1;1
22.011846;1.04773882;0.66665;0.0632188366;0.636274797;0.060338233;1.06670419;1.06232221;0.649368122;0.0916857705;1.04773917;0.39999;0.0379309221;10;1.06533337;1;1
22.012846;1.04773884;0.66665;0.0632238321;0.636274775;0.0603429908;1.0667062;1.06232223;0.649368108;0.0916904656;1.04773916;0.39999;0.0379339228;10;1.06533339;1;1
22.013846;1.04773986;0.66665;0.0632304933;0.636274146;0.0603492815;1.06670821;1.06232325;0.649367481;0.0916966445;1.04774016;0.39999;0.0379379228;10;1.06533341;1;1
22.014846;1.04773988;0.66665;0.0632354869;0.636274124;0.060354039;1.06671022;1.06232327;0.649367462;0.0917013423;1.04774015;0.39999;0.0379409219;10;1.06533343;1;1
22.015846;1.0477399;0.66665;0.0632404793;0.636274102;0.0603587967;1.06671224;1.06232429;0.649366829;0.0917059553;1.04774015;0.39999;0.0379439204;10;1.06533345;1;1
22.016846;1.04774092;0.66665;0.0632471376;0.636273474;0.0603650878;1.06671426;1.06232531;0.649366193;0.0917121388;1.04774114;0.39999;0.0379479183;10;1.06533346;1;1
22.019846;1.047741;0.66665;0.0632637755;0.636273416;0.0603809558;1.06672032;1.06232635;0.649365499;0.0917277316;1.04774113;0.39999;0.0379579112;10;1.0653335;1;1
22.020846;1.04774203;0.66665;0.0632687648;0.636272792;0.0603856594;1.06672234;1.06232737;0.649364857;0.0917323504;1.04774212;0.39999;0.0379609089;10;1.06533351;1;1
22.021846;1.04774206;0.66665;0.0632737536;0.636272776;0.0603904223;1.06672437;1.06232838;0.649364214;0.0917369696;1.04774211;0.39999;0.0379639067;10;1.06533353;1;1
22.022846;1.04774209;0.66665;0.0632804083;0.636272763;0.0603967779;1.06672639;1.06232839;0.649364181;0.0917432441;1.0477421;0.39999;0.0379679047;10;1.06533354;1;1
22.023846;1.04774312;0.66665;0.0632853955;0.636272146;0.0604014872;1.06672842;1.06232941;0.649363536;0.0917478629;1.04774309;0.39999;0.037970903;10;1.06533355;1;1
22.024846;1.04774315;0.66665;0.0632903817;0.636272137;0.0604062565;1.06673045;1.06232942;0.649363502;0.0917525676;1.04774307;0.39999;0.0379739014;10;1.06533356;1;1
22.026846;1.04774322;0.66665;0.0633020179;0.636272127;0.0604173927;1.06673451;1.06233146;0.649362211;0.091763371;1.04774304;0.39999;0.037980898;10;1.06533357;1;1
22.027846;1.04774426;0.66665;0.0633070008;0.636271516;0.0604221113;1.06673653;1.06233147;0.649362178;0.0917680733;1.04774402;0.39999;0.0379838963;10;1.06533357;1;1
22.029846;1.04774434;0.66665;0.0633169626;0.636271513;0.0604316694;1.06673959;1.06233251;0.649361505;0.0917789572;1.04774398;0.39999;0.0379898922;10;1.06533357;1;1
22.030846;1.04774538;0.66665;0.0633236084;0.636270905;0.0604379836;1.06674162;1.06233352;0.649360868;0.0917835701;1.04774496;0.39999;0.0379938898;10;1.06533357;1;1
22.031846;1.04774543;0.66665;0.0633285864;0.636270905;0.0604427657;1.06674364;1.06233354;0.649362415;0.0917882686;1.04774493;0.39999;0.0379968874;10;1.06533356;1;1
22.033846;1.04774551;0.66665;0.063338539;0.636270905;0.0604523305;1.06674769;1.06233556;0.649361162;0.0917990601;1.04774488;0.39999;0.038002883;10;1.06533354;1;1
22.034846;1.04774656;0.66665;0.0633435134;0.636270299;0.0604570545;1.06674971;1.06233557;0.649361153;0.0918037574;1.04774586;0.39999;0.0380058819;10;1.06533353;1;1
22.035846;1.0477466;0.66665;0.0633501531;0.6362703;0.060463426;1.06675173;1.06233657;0.649360536;0.0918083678;1.04774584;0.39999;0.0380098822;10;1.06533351;1;1
22.036846;1.04774664;0.66665;0.0633551246;0.636270301;0.0604682053;1.06675375;1.06233658;0.649360535;0.0918130646;1.04774581;0.39999;0.0380128847;10;1.06533349;1;1
22.037846;1.04774667;0.66665;0.0633600946;0.636270303;0.0604729823;1.06675477;1.06233758;0.649359927;0.0918176746;1.04774579;0.39999;0.0380158899;10;1.06533348;1;1
22.038846;1.04774771;0.66665;0.0633650633;0.636269699;0.0604776994;1.06675678;1.06233758;0.649359934;0.0918239401;1.04774677;0.39999;0.0380188982;10;1.06533346;1;1
22.040846;1.04774777;0.66665;0.0633749981;0.636269708;0.0604872416;1.0667608;1.06233958;0.649358734;0.091833161;1.04774673;0.39999;0.0380249245;10;1.06533342;1;1
22.041846;1.04774879;0.66665;0.0633799648;0.636269106;0.0604919514;1.06676281;1.06233958;0.64935875;0.0918378585;1.04774771;0.39999;0.0380279429;10;1.0653334;1;1
22.042846;1.04774881;0.66665;0.0633849314;0.636269115;0.0604967169;1.06676481;1.06234057;0.649358157;0.0918424701;1.0477477;0.39999;0.038030965;10;1.06533338;1;1
22.043846;1.04774883;0.66665;0.0633915649;0.636269124;0.0605030709;1.06676581;1.06234056;0.649358178;0.0918471684;1.04774768;0.39999;0.0380349906;10;1.06533337;1;1
22.044846;1.04774884;0.66665;0.0633965322;0.636269133;0.0605078325;1.06676781;1.06234156;0.649357591;0.0918517805;1.04774767;0.39999;0.0380380194;10;1.06533335;1;1
22.045846;1.04774985;0.66665;0.0634015004;0.636268536;0.0605125346;1.0667698;1.06234155;0.649357617;0.0918564791;1.04774865;0.39999;0.0380410511;10;1.06533333;1;1
22.046846;1.04774986;0.66665;0.0634064698;0.636268546;0.0605172929;1.06677179;1.06234255;0.649357033;0.0918610913;1.04774864;0.39999;0.0380440854;10;1.06533332;1;1
22.047846;1.04774986;0.66665;0.0634114409;0.636268554;0.0605220497;1.06677378;1.06234254;0.649357061;0.0918673589;1.04774863;0.39999;0.038047122;10;1.0653333;1;1
22.048846;1.04774986;0.66665;0.0634164141;0.636268562;0.0605268053;1.06677477;1.06234353;0.649356479;0.091871971;1.04774863;0.39999;0.0380501605;10;1.06533329;1;1
22.049846;1.04775085;0.66665;0.0634213896;0.636267963;0.0605315018;1.06677676;1.06234452;0.649355896;0.091876583;1.04774962;0.39999;0.0380532002;10;1.06533328;1;1
22.050846;1.04775084;0.66665;0.063426368;0.636267971;0.060536255;1.06677875;1.06234452;0.649355924;0.0918812814;1.04774962;0.39999;0.0380562407;10;1.06533327;1;1
22.051846;1.04775083;0.66665;0.0634313493;0.63626798;0.0605410073;1.06678073;1.06234551;0.649355341;0.0918858931;1.04774961;0.39999;0.0380592815;10;1.06533326;1;1
22.052846;1.04775082;0.66665;0.0634363338;0.636267991;0.0605457586;1.06678172;1.0623455;0.649355369;0.0918905913;1.04774961;0.39999;0.0380623223;10;1.06533326;1;1
22.053846;1.0477518;0.666651667;0.0634413216;0.636268987;0.0605504515;1.0667837;1.06234649;0.649354785;0.0918952034;1.04775061;0.399991;0.0380653626;10;1.06533326;1;1
22.054846;1.04775178;0.666651667;0.0634463128;0.636269002;0.0605552014;1.06678569;1.06234648;0.649354812;0.0918999026;1.04775061;0.399991;0.0380684024;10;1.06533326;1;1
22.055846;1.04775175;0.666651667;0.0634513077;0.636269019;0.0605599506;1.06678767;1.06234747;0.649354228;0.0919045161;1.04775061;0.399991;0.0380714413;10;1.06533326;1;1
22.056846;1.04775272;0.666651667;0.0634563064;0.63626843;0.0605646413;1.06678866;1.06234746;0.649354256;0.0919092173;1.04775162;0.399991;0.0380744792;10;1.06533327;1;1
22.057846;1.0477527;0.666651667;0.0634613088;0.636268449;0.0605693895;1.06679065;1.06234845;0.649353672;0.091913833;1.04775163;0.399991;0.0380775158;10;1.06533327;1;1
22.059846;1.04775264;0.666651667;0.0634713242;0.63626849;0.060578885;1.06679462;1.06234943;0.649353121;0.091923155;1.04775164;0.399991;0.0380835843;10;1.06533329;1;1
22.060846;1.04775361;0.666651667;0.0634763366;0.636267904;0.0605835754;1.06679561;1.06234942;0.649353151;0.0919278616;1.04775266;0.399991;0.0380866157;10;1.06533329;1;1
22.061846;1.04775358;0.666651667;0.0634813513;0.636267926;0.0605883244;1.0667976;1.06235041;0.64935257;0.0919324833;1.04775267;0.399991;0.0380896449;10;1.0653333;1;1
22.062846;1.04775354;0.666651667;0.0634863676;0.636267948;0.0605930746;1.06679959;1.06235041;0.6493526;0.0919356246;1.04775268;0.399991;0.038092672;10;1.06533331;1;1
22.063846;1.04775351;0.666651667;0.063489718;0.636267971;0.0605962356;1.06680058;1.0623514;0.649352018;0.0919402501;1.0477527;0.399991;0.0380946968;10;1.06533332;1;1
22.064846;1.04775448;0.666651667;0.0634947352;0.636267386;0.0606009313;1.06680257;1.0623524;0.649351434;0.0919448776;1.04775371;0.399991;0.0380977193;10;1.06533333;1;1
22.065846;1.04775445;0.666651667;0.0634997523;0.636267409;0.0606056866;1.06680456;1.0623524;0.64935146;0.0919495935;1.04775373;0.399991;0.0381007394;10;1.06533334;1;1
22.066846;1.04775443;0.666651667;0.0635047693;0.636267433;0.0606104439;1.06680655;1.0623534;0.649350873;0.0919542247;1.04775374;0.399991;0.038103757;10;1.06533335;1;1
22.067846;1.0477544;0.666651667;0.0635097864;0.636267457;0.060615203;1.06680754;1.0623534;0.649350895;0.0919589441;1.04775375;0.399991;0.0381067722;10;1.06533336;1;1
22.068846;1.04775538;0.666651667;0.0635148038;0.636266874;0.0606199058;1.06680953;1.06235441;0.649350304;0.0919635784;1.04775477;0.399991;0.038109785;10;1.06533337;1;1
22.070846;1.04775534;0.666651667;0.0635231717;0.636266921;0.0606278405;1.06681252;1.06235542;0.649349726;0.0919729373;1.04775479;0.399991;0.0381148039;10;1.06533339;1;1
22.071846;1.04775532;0.666651667;0.0635281886;0.636266944;0.0606326047;1.06681451;1.06235543;0.649349741;0.091976093;1.0477548;0.399991;0.0381178101;10;1.0653334;1;1
22.072846;1.04775631;0.666651667;0.0635332051;0.63626636;0.0606373116;1.06681651;1.06235643;0.649349141;0.0919807321;1.04775582;0.399991;0.0381208145;10;1.06533341;1;1
22.073846;1.04775629;0.666651667;0.0635382212;0.636266382;0.0606420765;1.0668175;1.06235644;0.649349152;0.0919854586;1.04775583;0.399991;0.0381238172;10;1.06533343;1;1
22.076846;1.04775628;0.666651667;0.0635516015;0.636266443;0.0606547788;1.06682247;1.06235847;0.649347956;0.0919979;1.04775586;0.399991;0.0381318178;10;1.06533346;1;1
22.077846;1.04775728;0.666651667;0.0635566175;0.636265854;0.0606594845;1.06682446;1.06235847;0.649347961;0.0920026288;1.04775687;0.399991;0.0381348157;10;1.06533347;1;1
22.078846;1.04775728;0.666651667;0.063561634;0.636265871;0.0606642478;1.06682545;1.06235948;0.649347355;0.092007271;1.04775688;0.399991;0.0381378126;10;1.06533347;1;1
22.079846;1.04775728;0.666651667;0.0635666512;0.636265886;0.0606690109;1.06682743;1.06235949;0.649347358;0.0920119998;1.04775689;0.399991;0.0381408084;10;1.06533347;1;1
22.080846;1.04775729;0.666651667;0.0635700026;0.636265901;0.060672183;1.06682942;1.06236049;0.649346748;0.0920166419;1.0477569;0.399991;0.0381428029;10;1.06533347;1;1
22.081846;1.0477583;0.666651667;0.0635750216;0.636265307;0.0606768876;1.0668304;1.0623605;0.649346749;0.0920198015;1.0477579;0.399991;0.0381457961;10;1.06533346;1;1
22.082846;1.04775831;0.666651667;0.0635800416;0.636265321;0.0606816499;1.06683239;1.0623615;0.649346139;0.0920244432;1.04775791;0.399991;0.0381487876;10;1.06533345;1;1
22.083846;1.04775831;0.666651667;0.0635833956;0.636265334;0.0606848215;1.06683337;1.0623615;0.649346138;0.0920291713;1.04775792;0.399991;0.0381507771;10;1.06533344;1;1
22.084846;1.04775832;0.666651667;0.0635884171;0.636265347;0.060689584;1.06683535;1.0623625;0.649345526;0.0920338125;1.04775792;0.399991;0.0381537639;10;1.06533343;1;1
22.085846;1.04775933;0.666651667;0.063593439;0.636264752;0.0606942884;1.06683734;1.0623625;0.649345525;0.092036971;1.04775893;0.399991;0.0381567475;10;1.06533341;1;1
22.087846;1.04775933;0.666651667;0.0636018173;0.636264777;0.0607022223;1.06684031;1.06236349;0.649344909;0.0920463378;1.04775894;0.399991;0.0381617045;10;1.06533337;1;1
22.088846;1.04775934;0.666651667;0.0636068404;0.63626479;0.0607069844;1.06684129;1.06236448;0.649344295;0.0920494083;1.04775894;0.399991;0.0381646782;10;1.06533334;1;1
22.089846;1.04776034;0.666651667;0.0636118637;0.636264196;0.0607116885;1.06684328;1.06236447;0.649344293;0.0920541342;1.04775995;0.399991;0.0381676489;10;1.06533331;1;1
22.090846;1.04776033;0.666651667;0.0636152206;0.636264208;0.0607148598;1.06684426;1.06236446;0.649344291;0.0920588599;1.04775996;0.399991;0.0381696173;10;1.06533328;1;1
22.091846;1.04776033;0.666651667;0.0636202441;0.636264221;0.0607196221;1.06684625;1.06236544;0.649343678;0.0920619297;1.04775997;0.399991;0.0381725836;10;1.06533325;1;1
22.093846;1.04776031;0.666651667;0.0636286227;0.636264248;0.0607275575;1.06684922;1.06236639;0.649343067;0.092071291;1.04775999;0.399991;0.0381775114;10;1.06533319;1;1
22.094846;1.0477613;0.666651667;0.0636336438;0.636263654;0.0607322637;1.0668512;1.06236636;0.649344636;0.0920744441;1.047761;0.399991;0.0381804735;10;1.06533315;1;1
22.095846;1.04776129;0.666651667;0.0636369967;0.636263668;0.0607354383;1.06685218;1.06236733;0.649344024;0.0920790774;1.04776102;0.399991;0.0381824347;10;1.06533312;1;1
22.097846;1.04776127;0.666651667;0.0636470294;0.636263695;0.0607449722;1.06685513;1.06236826;0.649343408;0.0920868557;1.04776105;0.399991;0.0381883562;10;1.06533306;1;1
22.098846;1.04776225;0.666651667;0.0636503753;0.6362631;0.0607480919;1.06685711;1.06236821;0.649343403;0.0920915695;1.04776207;0.399991;0.0381903175;10;1.06533302;1;1
22.099846;1.04776224;0.666651667;0.0636553852;0.636263112;0.0607528608;1.06685808;1.06236917;0.649342787;0.0920946256;1.04776209;0.399991;0.0381932797;10;1.065333;1;1
22.100846;1.04776222;0.666651667;0.063658726;0.636263122;0.0607560397;1.06686006;1.06236912;0.649342779;0.092099335;1.04776211;0.399991;0.0381952437;10;1.06533297;1;1
22.102846;1.0477622;0.666651667;0.0636670675;0.636263139;0.0607639884;1.066863;1.06237002;0.64934215;0.0921070921;1.04776215;0.399991;0.03820018;10;1.06533293;1;1
22.103846;1.04776319;0.666651667;0.063672069;0.636262538;0.0607687001;1.06686397;1.06237096;0.649341528;0.0921117085;1.04776317;0.399991;0.0382031533;10;1.06533291;1;1
22.105846;1.04776317;0.666651667;0.0636804017;0.636262545;0.0607766491;1.0668669;1.06237085;0.649341502;0.092119539;1.04776321;0.399991;0.0382081122;10;1.06533289;1;1
22.106846;1.04776317;0.666651667;0.0636837337;0.636262547;0.0607798287;1.06686886;1.0623718;0.649340876;0.0921225795;1.04776323;0.399991;0.038210098;10;1.06533288;1;1
22.107846;1.04776416;0.666651667;0.063688732;0.63626194;0.0607845412;1.06686983;1.06237174;0.649340862;0.0921272729;1.04776425;0.399991;0.0382130879;10;1.06533288;1;1
22.108846;1.04776415;0.666651667;0.0636920637;0.636261938;0.0607877211;1.06687079;1.06237269;0.649340235;0.0921303083;1.04776427;0.399991;0.0382150817;10;1.06533288;1;1
22.109846;1.04776414;0.666651667;0.063697062;0.636261936;0.0607924922;1.06687276;1.06237264;0.64934022;0.0921349965;1.04776428;0.399991;0.038218079;10;1.06533288;1;1
22.110846;1.04776413;0.666651667;0.0637003939;0.636261932;0.0607956731;1.06687372;1.0623736;0.649339595;0.092138027;1.04776429;0.399991;0.0382200793;10;1.06533289;1;1
22.111846;1.04776412;0.666651667;0.0637053929;0.636261928;0.0608004453;1.06687568;1.06237355;0.649339582;0.0921427112;1.0477643;0.399991;0.0382230823;10;1.0653329;1;1
22.112846;1.04776511;0.666651667;0.0637087256;0.636261315;0.0608035699;1.06687665;1.06237451;0.649338959;0.0921457383;1.04776531;0.399991;0.0382250875;10;1.06533291;1;1
22.114846;1.04776509;0.666651667;0.0637170582;0.636261298;0.0608115281;1.06687959;1.06237443;0.64933894;0.0921535311;1.04776532;0.399991;0.0382301035;10;1.06533293;1;1
22.116846;1.04776507;0.666651667;0.0637253904;0.636261275;0.0608194884;1.06688254;1.06237537;0.649338317;0.092161234;1.04776533;0.399991;0.0382351246;10;1.06533295;1;1
22.117846;1.04776606;0.666651667;0.063728723;0.636260653;0.0608226155;1.06688351;1.06237635;0.649337703;0.0921642576;1.04776633;0.399991;0.038237136;10;1.06533297;1;1
22.118846;1.04776605;0.666651667;0.0637337222;0.636260639;0.0608273912;1.0668855;1.06237633;0.649337703;0.092168937;1.04776633;0.399991;0.0382401477;10;1.06533298;1;1
22.119846;1.04776605;0.666651667;0.063737055;0.636260623;0.060830576;1.06688648;1.06237731;0.649337094;0.092171962;1.04776633;0.399991;0.0382421593;10;1.06533299;1;1
22.120846;1.04776605;0.666651667;0.0637420545;0.636260607;0.0608353513;1.06688847;1.0623773;0.649337099;0.0921750749;1.04776633;0.399991;0.0382451711;10;1.065333;1;1
22.121846;1.04776605;0.666651667;0.0637453873;0.636260591;0.0608385357;1.06688947;1.06237729;0.649337106;0.0921797585;1.04776633;0.399991;0.0382471829;10;1.06533302;1;1
22.122846;1.04776705;0.666651667;0.06374872;0.636259967;0.0608416621;1.06689046;1.06237828;0.649336505;0.0921827884;1.04776733;0.399991;0.0382491952;10;1.06533303;1;1
22.123846;1.04776705;0.666651667;0.063753719;0.63625995;0.0608464372;1.06689247;1.06237828;0.649336518;0.0921874765;1.04776733;0.399991;0.038252208;10;1.06533305;1;1
22.125846;1.04776705;0.666651667;0.0637603817;0.636259917;0.0608528068;1.06689449;1.06237928;0.64933594;0.0921936356;1.04776732;0.399991;0.0382562365;10;1.06533308;1;1
22.126846;1.04776805;0.666651667;0.0637653788;0.636259294;0.0608575246;1.06689651;1.06238029;0.649335349;0.0921982445;1.04776831;0.399991;0.0382592522;10;1.0653331;1;1
22.128846;1.04776805;0.666651667;0.0637720391;0.636259264;0.060863896;1.06689955;1.0623803;0.649335392;0.0922045055;1.0477683;0.399991;0.038263285;10;1.06533314;1;1
22.131846;1.04776807;0.666651667;0.0637836987;0.636259231;0.0608750476;1.06690365;1.06238232;0.649334242;0.0922153087;1.04776828;0.399991;0.0382703301;10;1.06533319;1;1
22.132846;1.04776908;0.666651667;0.0637870312;0.636258615;0.0608781777;1.06690468;1.06238233;0.649334268;0.0922184484;1.04776927;0.399991;0.038272342;10;1.06533321;1;1
22.133846;1.04776908;0.666651667;0.063792031;0.636258611;0.0608829573;1.06690572;1.06238234;0.649334297;0.0922231581;1.04776925;0.399991;0.0382753521;10;1.06533323;1;1
22.136846;1.04776912;0.666651667;0.0638020329;0.636258611;0.0608925307;1.06690984;1.06238436;0.649333163;0.0922339787;1.04776921;0.399991;0.0382813682;10;1.06533327;1;1
22.137846;1.04777013;0.666651667;0.0638070338;0.636258008;0.0608972568;1.06691188;1.06238436;0.649333193;0.0922371192;1.0477702;0.399991;0.0382843677;10;1.06533328;1;1
22.138846;1.04777014;0.666651667;0.0638103676;0.636258015;0.0609004514;1.06691292;1.06238437;0.649333223;0.0922402581;1.04777018;0.399991;0.0382863641;10;1.0653333;1;1
22.141846;1.0477702;0.666651667;0.0638220312;0.636258038;0.0609116302;1.06691703;1.06238638;0.649332085;0.0922510598;1.04777012;0.399991;0.0382933374;10;1.06533332;1;1
22.142846;1.04777122;0.666651667;0.0638253611;0.63625744;0.0609147688;1.06691806;1.06238639;0.649332113;0.0922541924;1.04777111;0.399991;0.0382953242;10;1.06533333;1;1
22.143846;1.04777124;0.666651667;0.0638286899;0.636257448;0.0609179657;1.0669191;1.06238639;0.649332139;0.0922573236;1.04777109;0.399991;0.0382973092;10;1.06533334;1;1
22.146846;1.04777131;0.666651667;0.0638386711;0.636257471;0.0609275582;1.06692319;1.06238841;0.649330987;0.0922681049;1.04777106;0.399991;0.0383032563;10;1.06533335;1;1
22.147846;1.04777233;0.666651667;0.0638436634;0.636256871;0.060932289;1.06692421;1.06238842;0.649331006;0.0922712312;1.04777205;0.399991;0.0383062369;10;1.06533335;1;1
22.148846;1.04777235;0.666651667;0.0638469884;0.636256877;0.0609354879;1.06692624;1.06238842;0.649331022;0.0922743566;1.04777205;0.399991;0.0383082168;10;1.06533336;1;1
22.149846;1.04777237;0.666651667;0.0638503127;0.636256882;0.0609386877;1.06692726;1.06238943;0.649330424;0.0922773945;1.04777206;0.399991;0.0383101962;10;1.06533336;1;1
22.150846;1.04777238;0.666651667;0.0638536365;0.636256886;0.0609418884;1.06692828;1.06238945;0.649330435;0.0922805188;1.04777206;0.399991;0.0383121747;10;1.06533336;1;1
22.151846;1.0477724;0.666651667;0.0638569599;0.63625689;0.06094509;1.0669293;1.06239046;0.649329831;0.0922835562;1.04777207;0.399991;0.0383141521;10;1.06533336;1;1
22.152846;1.04777241;0.666651667;0.0638602831;0.636256893;0.0609482926;1.06693132;1.06239048;0.649329837;0.0922866804;1.04777208;0.399991;0.0383161279;10;1.06533335;1;1
22.153846;1.04777343;0.666651667;0.063863606;0.636256286;0.0609514377;1.06693233;1.0623905;0.64932984;0.0922913739;1.04777309;0.399991;0.0383181022;10;1.06533335;1;1
22.154846;1.04777344;0.666651667;0.0638669288;0.636256285;0.060954642;1.06693334;1.06239152;0.64932923;0.092294412;1.0477731;0.399991;0.0383200752;10;1.06533334;1;1
22.156846;1.04777346;0.666651667;0.0638735729;0.636256279;0.0609610537;1.06693536;1.06239156;0.649329229;0.0923006633;1.04777312;0.399991;0.0383240182;10;1.06533331;1;1
22.157846;1.04777347;0.666651667;0.0638768942;0.636256273;0.0609642613;1.06693737;1.06239259;0.649328617;0.092303703;1.04777313;0.399991;0.0383259887;10;1.0653333;1;1
22.158846;1.04777449;0.666651667;0.0638818814;0.636255658;0.0609690027;1.06693837;1.06239261;0.649328614;0.0923068304;1.04777413;0.399991;0.0383289591;10;1.06533328;1;1
22.159846;1.0477745;0.666651667;0.0638852011;0.636255648;0.0609722126;1.06693938;1.06239364;0.649328;0.0923098717;1.04777414;0.399991;0.0383309297;10;1.06533326;1;1
22.161846;1.04777451;0.666651667;0.063891839;0.636255622;0.0609786345;1.06694138;1.0623937;0.649327992;0.092316131;1.04777414;0.399991;0.0383348725;10;1.06533323;1;1
22.162846;1.04777452;0.666653333;0.0638951573;0.636257198;0.0609818456;1.06694338;1.06239473;0.649327377;0.0923191755;1.04777414;0.399992;0.0383368449;10;1.06533321;1;1
22.163846;1.04777452;0.666653333;0.0638984752;0.636257182;0.060985056;1.06694437;1.06239476;0.649328941;0.0923223081;1.04777414;0.399992;0.0383388176;10;1.0653332;1;1
22.164846;1.04777552;0.666653333;0.063901793;0.636256559;0.0609882075;1.06694536;1.06239478;0.649328935;0.0923254417;1.04777513;0.399992;0.0383407905;10;1.06533319;1;1
22.165846;1.04777552;0.666653333;0.0639051104;0.636256543;0.0609914162;1.06694635;1.06239581;0.649328316;0.0923284894;1.04777512;0.399992;0.0383427636;10;1.06533318;1;1
22.167846;1.04777552;0.666653333;0.0639117442;0.63625651;0.0609978293;1.06694833;1.06239586;0.6493283;0.0923347609;1.04777509;0.399992;0.0383467108;10;1.06533317;1;1
22.168846;1.04777552;0.666653333;0.0639150602;0.636256493;0.0610010332;1.06695031;1.06239688;0.649327679;0.0923378107;1.04777507;0.399992;0.0383486857;10;1.06533317;1;1
22.169846;1.04777552;0.666653333;0.0639183753;0.636256477;0.0610042353;1.06695129;1.0623969;0.649327668;0.0923409476;1.04777505;0.399992;0.0383506618;10;1.06533317;1;1
22.170846;1.04777651;0.666653333;0.0639200231;0.636255852;0.0610057865;1.06695227;1.06239692;0.649327655;0.0923440848;1.04777603;0.399992;0.0383516395;10;1.06533317;1;1
22.173846;1.04777649;0.666653333;0.0639299622;0.636255802;0.061015377;1.06695519;1.06239896;0.649326385;0.0923533237;1.04777596;0.399992;0.0383575817;10;1.06533319;1;1
22.175846;1.04777648;0.666653333;0.0639365862;0.636255768;0.0610217619;1.06695814;1.06239897;0.649326349;0.0923595986;1.04777591;0.399992;0.0383615513;10;1.06533321;1;1
22.176846;1.04777747;0.666653333;0.063939898;0.636255144;0.0610248935;1.0669591;1.06239998;0.649325719;0.0923626487;1.04777688;0.399992;0.0383635387;10;1.06533323;1;1
22.178846;1.04777745;0.666653333;0.0639465219;0.636255111;0.0610312679;1.06696104;1.06239999;0.64932568;0.0923673533;1.04777683;0.399992;0.0383675187;10;1.06533325;1;1
22.179846;1.04777744;0.666653333;0.0639498345;0.636255096;0.0610344527;1.06696201;1.06240099;0.64932505;0.0923704026;1.04777681;0.399992;0.0383695112;10;1.06533327;1;1
22.181846;1.04777741;0.666653333;0.0639547966;0.636255067;0.0610392277;1.06696396;1.062401;0.649325013;0.0923766747;1.04777676;0.399992;0.0383725018;10;1.06533329;1;1
22.182846;1.04777839;0.666653333;0.0639581137;0.636254447;0.0610423507;1.06696493;1.062402;0.649324384;0.0923797243;1.04777774;0.399992;0.0383744998;10;1.0653333;1;1
22.184846;1.04777836;0.666653333;0.0639647557;0.636254424;0.0610487113;1.06696689;1.062402;0.649324351;0.0923860004;1.04777769;0.399992;0.0383785016;10;1.06533332;1;1
22.185846;1.04777834;0.666653333;0.0639680809;0.636254416;0.0610518913;1.06696787;1.06240301;0.649323725;0.0923874846;1.04777767;0.399992;0.0383805052;10;1.06533333;1;1
22.186846;1.04777832;0.666653333;0.0639714095;0.636254409;0.0610550713;1.06696886;1.06240301;0.649323709;0.0923906258;1.04777765;0.399992;0.0383825103;10;1.06533333;1;1
22.187846;1.0477783;0.666653333;0.0639730746;0.636254403;0.0610566613;1.06697085;1.06240301;0.649323694;0.092393768;1.04777763;0.399992;0.0383835168;10;1.06533334;1;1
22.188846;1.04777928;0.666653333;0.0639764101;0.636253793;0.0610597842;1.06697184;1.06240401;0.649323068;0.0923968242;1.04777861;0.399992;0.0383855245;10;1.06533335;1;1
22.191846;1.04777921;0.666653333;0.0639847699;0.636253791;0.0610677403;1.06697483;1.06240403;0.649323024;0.092404688;1.04777855;0.399992;0.0383905558;10;1.06533336;1;1
22.192846;1.04777919;0.666653333;0.0639881181;0.636253793;0.0610709232;1.06697583;1.06240504;0.6493224;0.0924077454;1.04777854;0.399992;0.0383925699;10;1.06533337;1;1
22.194846;1.04777914;0.666653333;0.0639948219;0.6362538;0.0610772895;1.06697782;1.06240506;0.649322374;0.0924140335;1.04777851;0.399992;0.0383966054;10;1.06533338;1;1
22.195846;1.04778011;0.666653333;0.0639981768;0.636253197;0.0610804147;1.06697882;1.06240607;0.64932175;0.092415521;1.04777951;0.399992;0.0383986271;10;1.06533338;1;1
22.197846;1.04778006;0.666653333;0.0640032247;0.636253208;0.0610851904;1.06698081;1.06240609;0.649321722;0.092421806;1.04777949;0.399992;0.0384016782;10;1.0653334;1;1
22.198846;1.04778003;0.666653333;0.0640065836;0.636253215;0.0610883725;1.0669818;1.0624071;0.649321095;0.0924248604;1.04777949;0.399992;0.0384037072;10;1.06533341;1;1
22.200846;1.04777997;0.666653333;0.0640116344;0.63625323;0.0610931429;1.06698379;1.06240712;0.649321061;0.0924295718;1.04777949;0.399992;0.0384067704;10;1.06533343;1;1
22.201846;1.04778094;0.666653333;0.0640149921;0.636252632;0.0610962634;1.06698478;1.06240814;0.649320431;0.0924326235;1.04778049;0.399992;0.0384088032;10;1.06533344;1;1
22.203846;1.04778088;0.666653333;0.0640200379;0.636252648;0.0611010275;1.06698677;1.06240816;0.649320392;0.0924373287;1.04778049;0.399992;0.0384118683;10;1.06533346;1;1
22.204846;1.04778085;0.666653333;0.0640233926;0.636252656;0.0611042035;1.06698777;1.06240917;0.649319761;0.0924403775;1.0477805;0.399992;0.0384138999;10;1.06533348;1;1
22.207846;1.04778075;0.666653333;0.0640317837;0.636252678;0.0611121363;1.06699076;1.06240921;0.649319713;0.0924482127;1.04778051;0.399992;0.038418989;10;1.06533353;1;1
22.208846;1.04778172;0.666653333;0.0640334673;0.636252077;0.0611136595;1.06699176;1.06241023;0.649319089;0.0924496914;1.04778151;0.399992;0.0384200166;10;1.06533354;1;1
22.210846;1.04778166;0.666653333;0.0640401636;0.636252087;0.0611199996;1.06699376;1.06241025;0.649319068;0.092455962;1.04778152;0.399992;0.0384240686;10;1.06533358;1;1
22.211846;1.04778163;0.666653333;0.0640418421;0.636252092;0.061121577;1.06699477;1.06241126;0.649318447;0.0924574428;1.04778153;0.399992;0.0384250928;10;1.0653336;1;1
22.212846;1.0477816;0.666653333;0.0640451847;0.636252096;0.0611247439;1.06699578;1.06241127;0.649318438;0.0924605806;1.04778153;0.399992;0.0384271157;10;1.06533362;1;1
22.213846;1.04778157;0.666653333;0.0640485247;0.636252099;0.0611279097;1.06699579;1.06241128;0.64931843;0.0924637197;1.04778154;0.399992;0.0384291372;10;1.06533365;1;1
22.214846;1.04778155;0.666653333;0.0640501955;0.636252103;0.0611294842;1.0669968;1.06241129;0.649318421;0.0924652913;1.04778155;0.399992;0.0384301572;10;1.06533367;1;1
22.215846;1.04778153;0.666653333;0.0640535304;0.636252106;0.0611326488;1.06699782;1.0624123;0.649317801;0.0924683455;1.04778155;0.399992;0.0384321759;10;1.06533369;1;1
22.216846;1.04778251;0.666653333;0.0640551965;0.636251503;0.0611341643;1.06699883;1.06241231;0.649317792;0.0924699185;1.04778256;0.399992;0.0384331931;10;1.06533371;1;1
22.217846;1.04778249;0.666653333;0.0640585273;0.636251506;0.0611373292;1.06699986;1.06241231;0.649317783;0.0924730607;1.04778257;0.399992;0.0384352089;10;1.06533373;1;1
22.218846;1.04778248;0.666653333;0.0640601899;0.636251509;0.061138904;1.06700088;1.06241331;0.64931716;0.0924745475;1.04778258;0.399992;0.0384362233;10;1.06533375;1;1
22.221846;1.04778244;0.666653333;0.0640685039;0.636251515;0.0611468148;1.06700396;1.0624133;0.649317129;0.0924824094;1.0477826;0.399992;0.0384412595;10;1.06533379;1;1
22.222846;1.04778243;0.666653333;0.0640718296;0.636251517;0.0611499841;1.06700498;1.06241429;0.649316508;0.0924854677;1.04778261;0.399992;0.0384432696;10;1.0653338;1;1
22.223846;1.04778343;0.666653333;0.0640734884;0.636250912;0.0611515058;1.06700601;1.06241428;0.649316499;0.0924870455;1.04778362;0.399992;0.0384442787;10;1.0653338;1;1
22.225846;1.04778343;0.666653333;0.0640784741;0.636250916;0.0611562611;1.06700707;1.06241426;0.649316485;0.0924917742;1.04778364;0.399992;0.0384472929;10;1.06533381;1;1
22.226846;1.04778343;0.666653333;0.0640818016;0.636250918;0.0611594355;1.06700809;1.06241525;0.649315869;0.0924948378;1.04778365;0.399992;0.0384492978;10;1.0653338;1;1
22.228846;1.04778346;0.666653333;0.0640867931;0.636250921;0.0611641938;1.06701014;1.06241523;0.649315864;0.0924995724;1.04778368;0.399992;0.0384523029;10;1.06533378;1;1
22.229846;1.04778348;0.666653333;0.0640884569;0.636250923;0.0611657769;1.06701116;1.06241622;0.649315253;0.0925010686;1.04778369;0.399992;0.038453303;10;1.06533377;1;1
22.230846;1.0477835;0.666653333;0.0640901217;0.636250925;0.0611673593;1.06701218;1.06241621;0.649315254;0.0925042204;1.0477837;0.399992;0.0384543015;10;1.06533375;1;1
22.231846;1.04778452;0.666653333;0.0640934538;0.636250319;0.0611704735;1.0670132;1.06241621;0.649315256;0.0925058032;1.04778471;0.399992;0.0384562983;10;1.06533374;1;1
22.232846;1.04778454;0.666653333;0.0640951199;0.63625032;0.0611720548;1.06701322;1.0624162;0.649315259;0.0925089547;1.04778472;0.399992;0.0384572933;10;1.06533372;1;1
22.233846;1.04778457;0.666653333;0.0640984529;0.636250322;0.0611752263;1.06701423;1.06241719;0.649314652;0.0925104502;1.04778473;0.399992;0.0384592864;10;1.06533369;1;1
22.236846;1.04778466;0.666653333;0.0641051194;0.636250327;0.0611815575;1.06701726;1.06241717;0.649314662;0.0925167691;1.04778478;0.399992;0.0384632567;10;1.06533362;1;1
22.237846;1.0477847;0.666653333;0.0641084523;0.636250329;0.0611847274;1.06701827;1.06241816;0.649314054;0.0925198353;1.0477848;0.399992;0.0384652453;10;1.06533359;1;1
22.238846;1.04778473;0.666653333;0.0641101181;0.636250332;0.0611863061;1.06701827;1.06241815;0.649314057;0.0925214209;1.04778482;0.399992;0.038466234;10;1.06533356;1;1
22.239846;1.04778576;0.666653333;0.0641117834;0.636249728;0.0611878261;1.06701928;1.06241814;0.64931406;0.0925245764;1.04778584;0.399992;0.038467223;10;1.06533352;1;1
22.240846;1.0477858;0.666653333;0.0641151145;0.636249732;0.0611909947;1.06702028;1.06241813;0.649314063;0.0925261644;1.04778586;0.399992;0.0384692125;10;1.06533349;1;1
22.241846;1.04778584;0.666653333;0.0641167784;0.636249736;0.0611925725;1.06702128;1.06241912;0.649315024;0.0925276669;1.04778588;0.399992;0.0384702026;10;1.06533346;1;1
22.244846;1.04778595;0.666653333;0.06412343;0.63624975;0.0611988978;1.06702327;1.0624191;0.649315039;0.0925340139;1.04778595;0.399992;0.0384741784;10;1.06533334;1;1
22.245846;1.04778598;0.666653333;0.0641267556;0.636249755;0.0612020684;1.06702427;1.0624201;0.649314435;0.0925370916;1.04778597;0.399992;0.0384761725;10;1.06533331;1;1
22.246846;1.04778602;0.666653333;0.0641284132;0.63624976;0.0612036498;1.06702526;1.06242009;0.649314443;0.0925386892;1.04778599;0.399992;0.0384771676;10;1.06533327;1;1
22.247846;1.04778705;0.666653333;0.0641300699;0.636249159;0.0612051744;1.06702625;1.06242008;0.649314453;0.092541857;1.04778701;0.399992;0.0384781635;10;1.06533323;1;1
22.248846;1.04778708;0.666653333;0.0641333926;0.636249164;0.0612083499;1.06702625;1.06242008;0.649314464;0.0925434574;1.04778703;0.399992;0.03848016;10;1.06533319;1;1
22.249846;1.04778711;0.666653333;0.0641350485;0.636249169;0.0612099367;1.06702724;1.06242107;0.649313864;0.092544972;1.04778704;0.399992;0.0384811571;10;1.06533316;1;1
22.252846;1.0477872;0.666653333;0.0641416854;0.636249187;0.0612162981;1.0670292;1.06242103;0.6493139;0.092551351;1.04778707;0.399992;0.0384851493;10;1.06533306;1;1
22.253846;1.04778722;0.666653333;0.0641433435;0.636249193;0.0612178909;1.06703019;1.06242202;0.649313299;0.0925528675;1.04778708;0.399992;0.038486146;10;1.06533304;1;1
22.255846;1.04778727;0.666653333;0.0641483302;0.636249209;0.0612226703;1.06703216;1.06242198;0.649313315;0.0925576398;1.04778709;0.399992;0.0384891366;10;1.06533299;1;1
22.256846;1.04778828;0.666653333;0.0641499926;0.636248611;0.0612242077;1.06703214;1.06242196;0.64931332;0.0925592388;1.04778809;0.399992;0.03849013;10;1.06533298;1;1
22.257846;1.0477883;0.666653333;0.0641516569;0.63624862;0.0612258047;1.06703313;1.06242194;0.649313323;0.0925624039;1.04778809;0.399992;0.0384911219;10;1.06533296;1;1
22.258846;1.04778831;0.666653333;0.0641533233;0.63624863;0.0612274028;1.06703411;1.06242292;0.649312713;0.0925639105;1.04778809;0.399992;0.0384921123;10;1.06533295;1;1
22.261846;1.04778832;0.666653333;0.0641600024;0.63624866;0.0612337954;1.06703607;1.06242285;0.649312708;0.0925702456;1.04778809;0.399992;0.0384960739;10;1.06533292;1;1
22.262846;1.04778832;0.666653333;0.0641616767;0.636248671;0.0612353985;1.06703706;1.06242382;0.649312093;0.0925717433;1.04778809;0.399992;0.0384970579;10;1.06533291;1;1
22.263846;1.04778832;0.666653333;0.0641633521;0.636248681;0.0612370025;1.06703805;1.0624238;0.649312087;0.0925733266;1.04778809;0.399992;0.0384980404;10;1.0653329;1;1
22.265846;1.04778831;0.666653333;0.0641683718;0.636248705;0.0612418041;1.06703903;1.06242376;0.649312073;0.0925764892;1.0477881;0.399992;0.038501002;10;1.06533288;1;1
22.266846;1.04778931;0.666653333;0.0641700495;0.63624811;0.0612433524;1.06704003;1.06242375;0.649312064;0.0925796372;1.0477891;0.399992;0.0385019816;10;1.06533287;1;1
22.267846;1.0477893;0.666653333;0.064171728;0.636248124;0.0612449596;1.06704002;1.06242473;0.649311443;0.0925811275;1.04778911;0.399992;0.0385029608;10;1.06533286;1;1
22.271846;1.04778926;0.666653333;0.0641801182;0.636248185;0.0612529796;1.06704302;1.06242466;0.649311387;0.0925874152;1.04778913;0.399992;0.0385078804;10;1.0653328;1;1
22.272846;1.04778924;0.666653333;0.0641818018;0.636248201;0.0612545872;1.06704402;1.06242565;0.649310759;0.0925904625;1.04778914;0.399992;0.0385088617;10;1.06533278;1;1
22.273846;1.04778923;0.666655;0.0641834865;0.636249807;0.0612561952;1.06704402;1.06242563;0.64931074;0.0925920256;1.04778914;0.399993;0.0385098434;10;1.06533276;1;1
22.275846;1.0477892;0.666655;0.0641868581;0.636249839;0.0612594137;1.06704603;1.0624256;0.6493107;0.092595143;1.04778915;0.399993;0.0385118083;10;1.06533273;1;1
22.276846;1.04779018;0.666655;0.0641902108;0.636249248;0.0612625564;1.06704604;1.06242558;0.649310679;0.0925966971;1.04779016;0.399993;0.0385137913;10;1.06533271;1;1
22.277846;1.04779016;0.666655;0.0641918967;0.636249263;0.0612641677;1.06704704;1.06242656;0.649310047;0.092598161;1.04779016;0.399993;0.0385147748;10;1.0653327;1;1
22.280846;1.0477901;0.666655;0.0641969498;0.636249305;0.0612690025;1.06704907;1.06242651;0.649309988;0.0926043675;1.04779018;0.399993;0.0385177291;10;1.06533265;1;1
22.281846;1.04779008;0.666655;0.0641986322;0.636249317;0.0612706131;1.06705007;1.06242649;0.649309971;0.0926059101;1.04779018;0.399993;0.0385187158;10;1.06533264;1;1
22.282846;1.04779006;0.666655;0.0642003139;0.636249327;0.0612722226;1.06705008;1.06242748;0.649309346;0.092607365;1.04779018;0.399993;0.0385197038;10;1.06533263;1;1
22.285846;1.04779;0.666655;0.0642053548;0.636249347;0.0612770422;1.06705211;1.06242742;0.649309317;0.0926119923;1.04779017;0.399993;0.0385226787;10;1.06533261;1;1
22.286846;1.04779098;0.666655;0.0642070338;0.636248742;0.061278586;1.06705312;1.06242741;0.649309312;0.0926135357;1.04779117;0.399993;0.0385236744;10;1.0653326;1;1
22.287846;1.04779096;0.666655;0.064208712;0.636248742;0.0612801862;1.06705313;1.06242839;0.649308697;0.0926149925;1.04779116;0.399993;0.038524672;10;1.0653326;1;1
22.291846;1.0477909;0.666655;0.0642154164;0.636248718;0.0612865649;1.06705616;1.06242833;0.6493087;0.0926211723;1.04779113;0.399993;0.0385286775;10;1.06533261;1;1
22.292846;1.04779089;0.666655;0.0642170898;0.636248706;0.0612881552;1.06705617;1.06242932;0.649308091;0.0926226319;1.04779112;0.399993;0.0385296811;10;1.06533262;1;1
22.296846;1.04779085;0.666655;0.0642237733;0.636248643;0.0612945033;1.06705916;1.06242927;0.649308098;0.0926288315;1.04779107;0.399993;0.0385336975;10;1.06533267;1;1
22.297846;1.04779084;0.666655;0.0642254423;0.636248624;0.0612960883;1.06705916;1.06242926;0.649308099;0.092630386;1.04779105;0.399993;0.0385347004;10;1.06533269;1;1
22.298846;1.04779183;0.666655;0.0642271111;0.636247996;0.0612976145;1.06706015;1.06243025;0.649307489;0.0926318554;1.04779204;0.399993;0.0385357021;10;1.0653327;1;1
22.303846;1.0477918;0.666655;0.0642354522;0.636247889;0.0613055486;1.06706211;1.06243026;0.649307503;0.0926396672;1.04779198;0.399993;0.0385406846;10;1.06533278;1;1
22.304846;1.04779179;0.666655;0.0642371187;0.636247866;0.0613071385;1.0670631;1.06243127;0.649306897;0.0926411473;1.04779196;0.399993;0.0385416748;10;1.0653328;1;1
22.309846;1.04779175;0.666655;0.0642437687;0.636247754;0.0613135179;1.06706606;1.06243133;0.649306949;0.0926474323;1.04779191;0.399993;0.038545593;10;1.06533288;1;1
22.310846;1.04779174;0.666655;0.0642454293;0.636247733;0.0613151149;1.06706605;1.06243234;0.649306354;0.0926489194;1.0477919;0.399993;0.0385465702;10;1.0653329;1;1
22.311846;1.04779273;0.666655;0.0642470892;0.636247107;0.0613166535;1.06706704;1.06243236;0.649306372;0.0926504955;1.04779289;0.399993;0.0385475453;10;1.06533291;1;1
22.316846;1.04779266;0.666655;0.0642537175;0.636247032;0.0613230378;1.06706901;1.06243244;0.649306492;0.0926568373;1.04779286;0.399993;0.038551399;10;1.06533296;1;1
22.317846;1.04779264;0.666655;0.0642553769;0.636247022;0.0613246304;1.06707;1.06243345;0.649305912;0.0926583372;1.04779286;0.399993;0.0385523677;10;1.06533297;1;1
22.319846;1.04779261;0.666655;0.0642586955;0.636247007;0.0613278128;1.06707099;1.06243348;0.649305977;0.0926615148;1.04779287;0.399993;0.0385543062;10;1.06533299;1;1
