time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.320846;1.0477926;0.666655;0.0642603545;0.636247001;0.0613294023;1.06707098;1.0624335;0.649306012;0.0926615363;1.04779287;0.399993;0.0385552769;10;1.06533299;1;1
22.323846;1.04779254;0.666655;0.064263662;0.636246992;0.0613325723;1.06707194;1.06243354;0.649306117;0.092666312;1.04779289;0.399993;0.0385572011;10;1.065333;1;1
22.324846;1.04779252;0.666655;0.064265319;0.63624699;0.0613341558;1.06707293;1.06243455;0.649305542;0.0926678179;1.0477929;0.399993;0.0385581806;10;1.065333;1;1
22.325846;1.0477935;0.666655;0.0642653089;0.636246381;0.0613340879;1.06707291;1.06243456;0.649305577;0.092667843;1.04779391;0.399993;0.0385581627;10;1.065333;1;1
22.328846;1.04779344;0.666655;0.0642702764;0.636246371;0.0613388197;1.06707487;1.06243459;0.649305676;0.0926726275;1.04779395;0.399993;0.0385611275;10;1.06533297;1;1
22.329846;1.04779342;0.666655;0.0642702646;0.636246366;0.0613388023;1.06707485;1.06243459;0.649307274;0.0926726546;1.04779396;0.399993;0.0385611224;10;1.06533295;1;1
22.330846;1.0477934;0.666655;0.0642719189;0.636246358;0.0613403739;1.06707484;1.0624346;0.649307302;0.092674251;1.04779397;0.399993;0.0385621204;10;1.06533294;1;1
22.331846;1.04779338;0.666655;0.0642735724;0.63624635;0.0613419445;1.06707583;1.06243561;0.649306717;0.0926757605;1.04779397;0.399993;0.0385631212;10;1.06533292;1;1
22.338846;1.04779329;0.666655;0.0642818176;0.63624627;0.0613497689;1.06707876;1.06243563;0.649306839;0.0926838054;1.04779403;0.399993;0.0385681771;10;1.06533278;1;1
22.339846;1.04779328;0.666655;0.0642818092;0.636246259;0.0613497568;1.06707875;1.06243663;0.649306238;0.092683745;1.04779404;0.399993;0.0385681904;10;1.06533276;1;1
22.340846;1.04779328;0.666655;0.0642834691;0.636246248;0.0613513368;1.06707975;1.06243664;0.649306246;0.0926853394;1.04779405;0.399993;0.038569205;10;1.06533275;1;1
22.341846;1.04779427;0.666655;0.0642851307;0.63624563;0.0613528593;1.06707974;1.06243664;0.649306252;0.0926869327;1.04779506;0.399993;0.038570221;10;1.06533273;1;1
22.347846;1.04779422;0.666655;0.0642918041;0.636245568;0.061359166;1.06708172;1.06243667;0.649306217;0.0926933245;1.04779518;0.399993;0.038574339;10;1.06533269;1;1
22.348846;1.04779422;0.666655;0.0642918112;0.63624556;0.0613591565;1.06708272;1.06243768;0.64930559;0.0926932512;1.0477952;0.399993;0.0385743602;10;1.06533269;1;1
22.356846;1.04779421;0.666655;0.0643002627;0.636245515;0.0613670429;1.06708472;1.06243774;0.64930542;0.0927011218;1.04779533;0.399993;0.038579495;10;1.06533274;1;1
22.357846;1.04779422;0.666655;0.0643002851;0.63624551;0.0613670339;1.06708572;1.06243875;0.649304786;0.0927010291;1.04779533;0.399993;0.0385795049;10;1.06533274;1;1
22.360846;1.04779424;0.666655;0.064303691;0.636245501;0.0613701831;1.06708671;1.06243879;0.649304716;0.0927041468;1.04779534;0.399993;0.038581527;10;1.06533272;1;1
22.361846;1.04779525;0.666655;0.0643053826;0.636244891;0.0613717026;1.06708671;1.0624388;0.649304695;0.0927057083;1.04779634;0.399993;0.038582533;10;1.06533271;1;1
22.367846;1.04779534;0.666655;0.0643105134;0.6362449;0.0613763841;1.0670887;1.06243888;0.649304584;0.0927103695;1.04779631;0.399993;0.0385855821;10;1.06533262;1;1
22.368846;1.04779536;0.666655;0.0643105298;0.636244903;0.0613763697;1.0670887;1.06243989;0.649303957;0.0927102733;1.0477963;0.399993;0.0385855943;10;1.0653326;1;1
22.369846;1.04779538;0.666655;0.0643122113;0.636244906;0.061377947;1.0670887;1.06243991;0.649303942;0.0927118319;1.04779629;0.399993;0.0385866075;10;1.06533258;1;1
22.371846;1.04779544;0.666655;0.0643122367;0.636244913;0.061377924;1.06708969;1.06243994;0.649303915;0.0927133767;1.04779628;0.399993;0.0385866356;10;1.06533254;1;1
22.380846;1.04779573;0.666655;0.0643189739;0.636244945;0.0613842691;1.06709167;1.06244008;0.649303862;0.0927179159;1.04779624;0.399993;0.0385907418;10;1.06533241;1;1
22.381846;1.04779575;0.666655;0.0643206439;0.636244947;0.0613858676;1.06709168;1.06244109;0.649303251;0.0927193752;1.04779624;0.399993;0.0385917484;10;1.0653324;1;1
22.385846;1.04779581;0.666655;0.064322302;0.63624496;0.0613874994;1.06709272;1.06244115;0.649303266;0.0927208544;1.04779622;0.399993;0.0385927625;10;1.06533241;1;1
22.386846;1.04779582;0.666656667;0.06432396;0.636246557;0.0613891005;1.06709273;1.06244117;0.649303272;0.0927224009;1.04779621;0.399994;0.0385937622;10;1.06533241;1;1
22.387846;1.04779683;0.666656667;0.0643239488;0.636245956;0.0613890513;1.06709274;1.06244119;0.649303277;0.0927223792;1.0477972;0.399994;0.0385937601;10;1.06533242;1;1
22.395846;1.04779684;0.666656667;0.0643288103;0.636246039;0.0613938233;1.0670949;1.06244132;0.649303329;0.0927269542;1.04779715;0.399994;0.0385966763;10;1.06533243;1;1
22.396846;1.04779684;0.666656667;0.0643287901;0.636246053;0.0613938128;1.06709492;1.06244133;0.649303337;0.0927269475;1.04779714;0.399994;0.0385966588;10;1.06533242;1;1
22.397846;1.04779683;0.666656667;0.06432877;0.636246069;0.0613938005;1.06709494;1.06244234;0.649302735;0.0927268561;1.04779713;0.399994;0.0385966404;10;1.06533241;1;1
22.398846;1.04779683;0.666656667;0.0643287504;0.636246086;0.0613937867;1.06709596;1.06244236;0.649302744;0.0927284235;1.04779712;0.399994;0.0385966211;10;1.0653324;1;1
22.421846;1.04779631;0.666656667;0.0643369542;0.636246532;0.0614015704;1.06709832;1.06244286;0.649302937;0.0927364197;1.04779672;0.399994;0.0386011576;10;1.06533206;1;1
22.422846;1.04779627;0.666656667;0.0643386137;0.636246525;0.0614031763;1.06709933;1.06244387;0.649302332;0.0927363208;1.04779671;0.399994;0.0386021557;10;1.06533206;1;1
22.429846;1.0477961;0.666656667;0.0643385139;0.636246401;0.0614033036;1.06709934;1.06244385;0.649302352;0.092737783;1.04779661;0.399994;0.038602225;10;1.06533208;1;1
22.430846;1.04779608;0.666656667;0.0643384963;0.636246375;0.0614033202;1.06709934;1.06244384;0.649303921;0.0927377632;1.0477966;0.399994;0.0386022472;10;1.06533209;1;1
22.469846;1.04779667;0.666656667;0.0643381884;0.636245271;0.0614038094;1.06709881;1.06244276;0.649304209;0.0927358528;1.04779722;0.399994;0.0386027002;10;1.06533323;1;1
22.470846;1.0477967;0.666656667;0.0643365296;0.636245263;0.0614022151;1.06709778;1.06244275;0.649304222;0.0927358436;1.04779723;0.399994;0.0386016859;10;1.06533325;1;1
22.471846;1.04779673;0.666656667;0.0643365404;0.636245257;0.0614022093;1.06709776;1.06244175;0.649304843;0.0927359215;1.04779724;0.399994;0.0386016727;10;1.06533327;1;1
22.476846;1.04779686;0.666656667;0.0643366334;0.636245253;0.0614021475;1.06709768;1.06244175;0.649304858;0.0927343066;1.04779727;0.399994;0.0386016336;10;1.06533336;1;1
22.477846;1.04779688;0.666656667;0.0643349927;0.636245259;0.061400538;1.06709767;1.06244175;0.649304857;0.0927342992;1.04779727;0.399994;0.038600632;10;1.06533337;1;1
22.496846;1.04779709;0.666656667;0.0643288022;0.636245522;0.0613937322;1.06709458;1.06244159;0.649304831;0.0927262766;1.04779725;0.399994;0.0385969114;10;1.06533349;1;1
22.497846;1.0477971;0.666656667;0.0643288158;0.636245534;0.0613937158;1.06709458;1.06244057;0.649305437;0.0927263515;1.04779725;0.399994;0.038596942;10;1.0653335;1;1
22.500846;1.04779716;0.666656667;0.0643271836;0.63624557;0.0613920799;1.06709457;1.0624405;0.649305422;0.0927247585;1.04779723;0.399994;0.0385960343;10;1.06533352;1;1
22.501846;1.04779718;0.666656667;0.0643255254;0.636245582;0.0613904754;1.06709357;1.06244047;0.649305417;0.0927247567;1.04779723;0.399994;0.0385950637;10;1.06533353;1;1
22.502846;1.04779721;0.666658333;0.0643255324;0.636247183;0.061390462;1.06709357;1.06244044;0.649305412;0.0927231898;1.04779723;0.399995;0.0385950915;10;1.06533354;1;1
22.506846;1.0477973;0.666658333;0.0643238862;0.636247231;0.0613888225;1.06709256;1.06244032;0.64930539;0.092721667;1.04779724;0.399995;0.0385941807;10;1.06533358;1;1
22.507846;1.04779633;0.666658333;0.0643238911;0.636247851;0.061388871;1.06709256;1.0624403;0.649305384;0.0927216879;1.04779625;0.399995;0.0385941962;10;1.06533359;1;1
22.513846;1.04779646;0.666658333;0.0643189384;0.636247916;0.0613840727;1.06709148;1.06244018;0.649305339;0.0927187304;1.04779633;0.399995;0.0385912187;10;1.06533362;1;1
22.514846;1.04779648;0.666658333;0.0643189492;0.636247924;0.0613840743;1.06709146;1.06243917;0.649305944;0.0927172849;1.04779634;0.399995;0.0385912096;10;1.06533361;1;1
22.527846;1.04779643;0.666658333;0.0643106807;0.636247876;0.06137626;1.06708811;1.06243941;0.649305904;0.0927098313;1.04779658;0.399995;0.0385858909;10;1.06533343;1;1
22.528846;1.04779641;0.666658333;0.064309001;0.636247874;0.0613746883;1.06708708;1.06243844;0.649306511;0.0927083688;1.04779659;0.399995;0.0385848668;10;1.06533341;1;1
22.531846;1.04779633;0.666658333;0.0643072771;0.636247877;0.0613731532;1.06708701;1.06243854;0.649306498;0.0927068526;1.04779663;0.399995;0.0385837991;10;1.06533336;1;1
22.532846;1.0477963;0.666658333;0.0643055862;0.636247881;0.0613715799;1.06708599;1.06243857;0.649306493;0.0927068692;1.04779664;0.399995;0.038582778;10;1.06533334;1;1
22.534846;1.04779625;0.666658333;0.0643038659;0.636247888;0.061370022;1.06708595;1.06243864;0.649306484;0.0927053323;1.04779666;0.399995;0.0385817379;10;1.06533331;1;1
22.535846;1.04779522;0.666658333;0.0643038373;0.636248498;0.0613700958;1.06708494;1.06243867;0.64930648;0.0927037785;1.04779567;0.399995;0.0385817186;10;1.0653333;1;1
22.538846;1.04779515;0.666658333;0.0643020788;0.636248507;0.0613685479;1.0670849;1.06243877;0.649306462;0.0927022466;1.0477957;0.399995;0.0385806631;10;1.06533326;1;1
22.539846;1.04779512;0.666658333;0.0643003787;0.63624851;0.0613669714;1.06708389;1.0624378;0.649307067;0.0927007734;1.04779571;0.399995;0.0385796459;10;1.06533325;1;1
22.549846;1.04779487;0.666658333;0.0642916505;0.636248554;0.0613591274;1.06708088;1.06243805;0.649306948;0.092692888;1.04779579;0.399995;0.0385745599;10;1.06533313;1;1
22.550846;1.04779484;0.666658333;0.0642899424;0.636248562;0.0613575397;1.06708088;1.06243706;0.649307544;0.0926913938;1.04779579;0.399995;0.0385735606;10;1.06533312;1;1
22.554846;1.04779472;0.666658333;0.0642864424;0.636248603;0.0613543522;1.06707989;1.06243708;0.649307475;0.0926882046;1.04779575;0.399995;0.0385715767;10;1.06533311;1;1
22.555846;1.04779468;0.666658333;0.0642847336;0.636248616;0.0613527566;1.06707889;1.06243708;0.649309024;0.0926866246;1.04779573;0.399995;0.0385705842;10;1.0653331;1;1
22.556846;1.04779465;0.666658333;0.0642846912;0.636248629;0.0613527506;1.06707889;1.06243708;0.649309005;0.0926866145;1.04779571;0.399995;0.0385705929;10;1.0653331;1;1
22.557846;1.04779361;0.666658333;0.0642829819;0.636249249;0.0613512117;1.06707889;1.06243707;0.649308985;0.092685037;1.04779469;0.399995;0.0385696026;10;1.0653331;1;1
22.558846;1.04779358;0.666658333;0.0642829394;0.636249263;0.0613512043;1.0670779;1.06243707;0.649308966;0.0926850297;1.04779466;0.399995;0.0385696133;10;1.06533309;1;1
22.559846;1.04779354;0.666658333;0.0642812303;0.636249276;0.0613496061;1.0670779;1.06243607;0.649309559;0.092683542;1.04779463;0.399995;0.0385686245;10;1.06533309;1;1
22.563846;1.04779343;0.666658333;0.064276064;0.636249329;0.0613448053;1.06707592;1.06243606;0.649309496;0.0926803863;1.04779451;0.399995;0.0385656722;10;1.06533304;1;1
22.566846;1.04779336;0.666658333;0.0642742726;0.636249377;0.0613431977;1.06707494;1.06243605;0.649309465;0.0926772396;1.04779442;0.399995;0.0385647047;10;1.06533298;1;1
22.567846;1.04779335;0.666658333;0.0642725635;0.636249396;0.0613416025;1.06707495;1.06243605;0.649309458;0.0926756694;1.04779439;0.399995;0.0385637136;10;1.06533296;1;1
22.568846;1.04779333;0.666658333;0.0642708543;0.636249417;0.0613400081;1.06707496;1.06243506;0.649310063;0.0926741877;1.04779437;0.399995;0.0385627216;10;1.06533293;1;1
22.574846;1.04779327;0.666658333;0.0642639435;0.636249574;0.0613336412;1.06707205;1.06243509;0.649310045;0.0926679362;1.04779423;0.399995;0.0385587544;10;1.0653328;1;1
22.575846;1.04779226;0.666658333;0.0642639092;0.63625021;0.0613337019;1.06707207;1.0624351;0.649310042;0.0926679418;1.04779321;0.399995;0.0385587581;10;1.06533278;1;1
22.576846;1.04779225;0.666658333;0.064262211;0.636250239;0.0613321138;1.06707109;1.06243512;0.649310039;0.0926663782;1.0477932;0.399995;0.0385577618;10;1.06533276;1;1
22.577846;1.04779224;0.666658333;0.0642605158;0.636250268;0.0613305261;1.0670711;1.06243413;0.649310647;0.0926649012;1.04779318;0.399995;0.038556766;10;1.06533275;1;1
22.583846;1.04779212;0.666658333;0.0642537311;0.636250419;0.0613241807;1.06706918;1.06243424;0.649310656;0.0926586428;1.04779311;0.399995;0.0385527928;10;1.06533268;1;1
22.584846;1.04779209;0.666658333;0.0642520534;0.636250439;0.0613225939;1.06706819;1.06243426;0.649310663;0.0926570763;1.04779311;0.399995;0.0385517952;10;1.06533267;1;1
22.585846;1.04779206;0.666658333;0.0642520447;0.636250458;0.0613225983;1.06706819;1.06243328;0.649311282;0.0926571657;1.04779311;0.399995;0.0385517964;10;1.06533267;1;1
22.590846;1.0477919;0.666658333;0.0642453716;0.636250521;0.0613162635;1.06706622;1.06243335;0.649311342;0.0926509028;1.0477931;0.399995;0.0385477886;10;1.06533264;1;1
22.591846;1.04779088;0.666658333;0.0642437124;0.636251134;0.0613147367;1.06706522;1.06243336;0.649311356;0.0926493371;1.0477921;0.399995;0.0385467855;10;1.06533263;1;1
22.592846;1.04779085;0.666658333;0.0642420566;0.636251136;0.0613131504;1.06706523;1.06243236;0.64931198;0.0926478591;1.0477921;0.399995;0.0385457826;10;1.06533263;1;1
22.597846;1.04779079;0.666658333;0.0642371602;0.636251097;0.0613083744;1.06706229;1.06243236;0.649312044;0.0926431752;1.04779206;0.399995;0.0385427813;10;1.06533264;1;1
22.598846;1.04779079;0.666658333;0.0642355248;0.63625108;0.061306777;1.0670623;1.06243236;0.649312056;0.0926416106;1.04779205;0.399995;0.0385417857;10;1.06533265;1;1
22.599846;1.04779079;0.666658333;0.0642338929;0.63625106;0.0613051774;1.06706132;1.06243135;0.64931268;0.0926401328;1.04779204;0.399995;0.0385407921;10;1.06533265;1;1
22.605846;1.0477909;0.666658333;0.0642258312;0.636250885;0.0612971383;1.06705942;1.0624313;0.649312758;0.0926323038;1.04779197;0.399995;0.0385358767;10;1.06533271;1;1
22.606846;1.04778993;0.666658333;0.0642242159;0.636251455;0.0612955886;1.06705843;1.06243029;0.649313382;0.0926308227;1.04779096;0.399995;0.0385348957;10;1.06533272;1;1
22.612846;1.04779013;0.666658333;0.0642161784;0.636251198;0.0612875336;1.06705543;1.06243021;0.649313433;0.0926229531;1.04779094;0.399995;0.0385299921;10;1.06533279;1;1
22.613846;1.04779017;0.666658333;0.0642162231;0.636251151;0.061287519;1.06705543;1.0624292;0.649314047;0.0926214637;1.04779094;0.399995;0.038530002;10;1.0653328;1;1
22.618846;1.04779032;0.666658333;0.0642080769;0.63625091;0.0612794953;1.06705238;1.06242911;0.649314024;0.0926151458;1.04779097;0.399995;0.0385250094;10;1.06533284;1;1
22.619846;1.04779035;0.666658333;0.0642064395;0.636250863;0.0612778897;1.06705236;1.06242809;0.649314623;0.0926136546;1.04779098;0.399995;0.0385240021;10;1.06533285;1;1
22.620846;1.04778937;0.666658333;0.0642064662;0.636251426;0.0612779329;1.06705135;1.06242807;0.649314609;0.0926120762;1.04778999;0.399995;0.0385239919;10;1.06533285;1;1
22.623846;1.04778945;0.666658333;0.0642015337;0.636251301;0.0612731124;1.0670503;1.062428;0.649314558;0.0926089108;1.04779004;0.399995;0.0385209453;10;1.06533286;1;1
22.624846;1.04778948;0.66666;0.0641998862;0.636252853;0.0612715049;1.06704928;1.06242798;0.649314539;0.0926073336;1.04779006;0.399996;0.0385199251;10;1.06533286;1;1
22.625846;1.04778951;0.66666;0.0641982376;0.636252816;0.0612698978;1.06704927;1.06242796;0.64931452;0.0926057567;1.04779007;0.399996;0.038518903;10;1.06533286;1;1
22.626846;1.04778953;0.66666;0.0641965883;0.63625278;0.0612682911;1.06704825;1.06242694;0.649315112;0.0926042671;1.04779009;0.399996;0.0385178794;10;1.06533286;1;1
22.627846;1.04778956;0.66666;0.0641949383;0.636252746;0.0612666854;1.06704824;1.06242692;0.649315093;0.0926026907;1.04779011;0.399996;0.0385168548;10;1.06533285;1;1
22.631846;1.04778969;0.66666;0.0641900031;0.636252633;0.0612618657;1.06704519;1.06242688;0.649315018;0.0925963904;1.04779017;0.399996;0.0385137542;10;1.06533282;1;1
22.632846;1.04778872;0.66666;0.0641883521;0.636253218;0.0612603256;1.06704518;1.06242588;0.64931561;0.0925949042;1.04778919;0.399996;0.038512731;10;1.06533281;1;1
22.634846;1.04778879;0.66666;0.0641850494;0.636253184;0.0612571341;1.06704416;1.06242588;0.649315572;0.0925933285;1.04778922;0.399996;0.0385106899;10;1.0653328;1;1
22.637846;1.04778888;0.66666;0.0641800925;0.636253149;0.0612523601;1.06704215;1.06242591;0.649315511;0.0925886148;1.04778928;0.399996;0.0385076438;10;1.06533277;1;1
22.638846;1.04778891;0.66666;0.0641784387;0.636253141;0.0612507724;1.06704114;1.06242493;0.649316102;0.0925871309;1.0477893;0.399996;0.0385066317;10;1.06533276;1;1
22.642846;1.04778904;0.66666;0.0641718109;0.636253113;0.0612444427;1.06703912;1.06242501;0.649316019;0.0925808456;1.04778937;0.399996;0.0385025896;10;1.06533271;1;1
22.643846;1.04778908;0.66666;0.0641701503;0.636253107;0.0612428653;1.06703912;1.06242404;0.649316611;0.0925793611;1.04778939;0.399996;0.0385015803;10;1.0653327;1;1
22.644846;1.04778811;0.66666;0.0641684883;0.636253709;0.061241348;1.06703811;1.06242407;0.649316593;0.0925777894;1.0477884;0.399996;0.0385005716;10;1.06533269;1;1
22.648846;1.04778828;0.66666;0.0641618345;0.636253707;0.0612350539;1.0670361;1.0624242;0.649316526;0.0925715054;1.04778844;0.399996;0.0384965433;10;1.06533266;1;1
22.649846;1.04778832;0.66666;0.0641601706;0.636253713;0.0612334811;1.0670351;1.06242323;0.649317124;0.0925700222;1.04778845;0.399996;0.0384955381;10;1.06533265;1;1
22.650846;1.04778836;0.66666;0.0641585067;0.63625372;0.0612319083;1.0670351;1.06242327;0.649317114;0.0925684525;1.04778846;0.399996;0.038494534;10;1.06533265;1;1
22.654846;1.0477885;0.66666;0.0641518557;0.636253772;0.0612256112;1.06703208;1.06242338;0.64931709;0.0925621788;1.04778847;0.399996;0.0384905287;10;1.06533267;1;1
22.655846;1.04778853;0.66666;0.0641501944;0.636253789;0.0612240347;1.06703208;1.0624224;0.649317699;0.0925606984;1.04778847;0.399996;0.0384895289;10;1.06533268;1;1
22.656846;1.04778756;0.66666;0.064148534;0.636254414;0.0612225157;1.06703107;1.06242242;0.649317698;0.092559131;1.04778746;0.399996;0.0384885292;10;1.06533269;1;1
22.659846;1.04778762;0.66666;0.0641435589;0.63625447;0.0612177792;1.06702906;1.06242246;0.649317703;0.0925544301;1.04778744;0.399996;0.0384855282;10;1.06533274;1;1
22.660846;1.04778763;0.66666;0.0641419021;0.636254489;0.0612162002;1.06702906;1.06242147;0.649318316;0.0925529509;1.04778743;0.399996;0.038484527;10;1.06533276;1;1
22.664846;1.04778763;0.66666;0.0641352801;0.636254558;0.0612098885;1.06702607;1.06242148;0.64931833;0.0925451196;1.04778738;0.399996;0.0384805183;10;1.06533284;1;1
22.665846;1.04778763;0.66666;0.0641336268;0.636254574;0.0612083122;1.06702508;1.06242048;0.649318943;0.0925436411;1.04778736;0.399996;0.0384795155;10;1.06533286;1;1
22.666846;1.04778762;0.66666;0.0641319749;0.636254588;0.0612067362;1.0670251;1.06242048;0.649318946;0.092542075;1.04778734;0.399996;0.0384785125;10;1.06533288;1;1
22.667846;1.0477866;0.66666;0.0641286574;0.636255211;0.0612036283;1.06702412;1.06242047;0.649318947;0.0925405079;1.04778632;0.399996;0.0384765098;10;1.0653329;1;1
22.669846;1.04778658;0.66666;0.0641253601;0.636255238;0.0612004763;1.06702316;1.06242046;0.649318946;0.0925373691;1.04778626;0.399996;0.0384745056;10;1.06533294;1;1
22.670846;1.04778656;0.66666;0.0641237133;0.63625525;0.0611988999;1.06702219;1.06241945;0.649319555;0.0925358839;1.04778624;0.399996;0.0384735048;10;1.06533295;1;1
22.674846;1.04778649;0.66666;0.0641171377;0.636255296;0.0611925865;1.06702032;1.06241941;0.649319531;0.0925280091;1.04778613;0.399996;0.038469515;10;1.06533302;1;1
22.675846;1.04778648;0.66666;0.0641154946;0.636255305;0.061191005;1.06701935;1.0624184;0.649320135;0.0925265156;1.0477861;0.399996;0.038468521;10;1.06533304;1;1
22.676846;1.04778646;0.66666;0.0641138509;0.636255313;0.0611894218;1.06701839;1.0624184;0.649320126;0.0925249338;1.04778608;0.399996;0.0384675281;10;1.06533306;1;1
22.677846;1.04778544;0.66666;0.0641105393;0.636255927;0.0611863039;1.06701843;1.06241839;0.649320117;0.0925233509;1.04778506;0.399996;0.0384655361;10;1.06533307;1;1
22.679846;1.0477854;0.66666;0.0641072443;0.636255939;0.0611831246;1.06701651;1.06241837;0.649320098;0.0925201835;1.04778502;0.399996;0.0384635539;10;1.06533311;1;1
22.680846;1.04778538;0.66666;0.064105594;0.636255943;0.0611815304;1.06701656;1.06241737;0.649320699;0.0925186869;1.04778501;0.399996;0.0384625634;10;1.06533313;1;1
22.684846;1.04778529;0.66666;0.0640989757;0.636255945;0.0611751244;1.06701375;1.06241735;0.649320655;0.0925107919;1.04778497;0.399996;0.038458603;10;1.0653332;1;1
22.685846;1.04778527;0.66666;0.0640956501;0.63625594;0.0611719261;1.0670128;1.06241635;0.649321253;0.0925093011;1.04778496;0.399996;0.0384566129;10;1.06533322;1;1
22.687846;1.04778521;0.66666;0.0640923273;0.636255925;0.0611687056;1.06701191;1.06241634;0.649321224;0.092506151;1.04778495;0.399996;0.038454633;10;1.06533326;1;1
22.688846;1.04778418;0.66666;0.0640906639;0.636256522;0.0611671518;1.06701097;1.06241634;0.649321208;0.09250301;1.04778395;0.399996;0.0384536437;10;1.06533328;1;1
22.689846;1.04778415;0.66666;0.0640889999;0.636256512;0.0611655389;1.06701102;1.06241634;0.649321193;0.0925014393;1.04778394;0.399996;0.0384526548;10;1.06533329;1;1
22.690846;1.04778412;0.66666;0.0640873356;0.636256501;0.0611639253;1.06701008;1.06241533;0.649321789;0.0924999569;1.04778394;0.399996;0.0384516662;10;1.06533331;1;1
22.693846;1.04778402;0.66666;0.0640806762;0.636256467;0.0611574944;1.06700824;1.06241532;0.64932175;0.0924952511;1.04778393;0.399996;0.0384477018;10;1.06533334;1;1
22.694846;1.04778399;0.66666;0.064079012;0.636256458;0.0611558817;1.06700729;1.06241532;0.649321739;0.0924921132;1.04778393;0.399996;0.0384467145;10;1.06533335;1;1
22.695846;1.04778396;0.66666;0.0640773478;0.63625645;0.0611542697;1.06700735;1.06241431;0.649322341;0.0924906302;1.04778392;0.399996;0.0384457279;10;1.06533336;1;1
22.696846;1.04778393;0.66666;0.0640756832;0.636256445;0.0611526585;1.0670064;1.0624143;0.649322332;0.0924890591;1.04778392;0.399996;0.038444742;10;1.06533336;1;1
22.697846;1.04778291;0.66666;0.0640723514;0.636257049;0.0611495162;1.06700544;1.0624143;0.649322325;0.0924874869;1.04778291;0.399996;0.0384427569;10;1.06533337;1;1
22.699846;1.04778287;0.66666;0.0640690187;0.636257052;0.0611463006;1.06700454;1.06241428;0.649322311;0.0924827711;1.04778289;0.399996;0.0384407892;10;1.06533337;1;1
22.700846;1.04778285;0.66666;0.0640673508;0.636257057;0.0611446952;1.06700358;1.06241327;0.649322915;0.0924812834;1.04778288;0.399996;0.0384398067;10;1.06533336;1;1
22.703846;1.04778283;0.66666;0.0640606719;0.636257082;0.0611382979;1.06700169;1.06241325;0.649322891;0.092476558;1.04778286;0.399996;0.0384358663;10;1.06533335;1;1
22.704846;1.04778283;0.66666;0.0640589985;0.636257093;0.0611366984;1.06700072;1.06241224;0.649323494;0.0924735018;1.04778285;0.399996;0.0384348885;10;1.06533335;1;1
22.705846;1.04778284;0.66666;0.0640573239;0.636257105;0.0611350999;1.06700074;1.06241222;0.649323484;0.0924719284;1.04778285;0.399996;0.0384339113;10;1.06533334;1;1
22.706846;1.04778285;0.66666;0.0640556479;0.636257117;0.0611335022;1.06699977;1.06241221;0.649323473;0.0924703564;1.04778285;0.399996;0.0384329343;10;1.06533334;1;1
22.707846;1.04778186;0.66666;0.0640523039;0.636257739;0.0611303732;1.06699879;1.0624122;0.649323462;0.0924687863;1.04778185;0.399996;0.0384309571;10;1.06533333;1;1
22.708846;1.04778188;0.66666;0.064050625;0.636257753;0.0611287775;1.06699781;1.06241218;0.649323451;0.0924656497;1.04778185;0.399996;0.0384299792;10;1.06533333;1;1
22.709846;1.0477819;0.66666;0.0640489445;0.636257768;0.0611271833;1.06699782;1.06241117;0.64932405;0.0924641712;1.04778186;0.399996;0.0384290006;10;1.06533332;1;1
22.712846;1.04778198;0.66666;0.0640422264;0.636257817;0.0611208201;1.06699485;1.06241111;0.649324018;0.0924579195;1.04778188;0.399996;0.0384250566;10;1.06533332;1;1
22.713846;1.04778201;0.66666;0.0640405392;0.636257835;0.0611192325;1.06699486;1.06241009;0.64932462;0.0924564496;1.0477819;0.399996;0.0384240719;10;1.06533332;1;1
22.715846;1.04778208;0.66666;0.0640354934;0.636257875;0.0611144716;1.06699286;1.06241005;0.649324606;0.0924533405;1.04778193;0.399996;0.0384210968;10;1.06533333;1;1
22.716846;1.04778112;0.66666;0.0640338021;0.636258503;0.0611129473;1.06699285;1.06241002;0.649324602;0.0924502191;1.04778094;0.399996;0.0384201064;10;1.06533334;1;1
22.717846;1.04778116;0.66666;0.0640321099;0.636258526;0.0611113668;1.06699185;1.06241;0.649324599;0.0924486674;1.04778096;0.399996;0.0384191144;10;1.06533335;1;1
22.718846;1.0477812;0.66666;0.0640304169;0.63625855;0.0611097882;1.06699084;1.06240897;0.649325208;0.0924472033;1.04778097;0.399996;0.038418121;10;1.06533336;1;1
22.721846;1.04778131;0.66666;0.0640236656;0.636258634;0.0611034724;1.0669888;1.06240889;0.649325206;0.0924409806;1.04778101;0.399996;0.0384141356;10;1.06533339;1;1
22.722846;1.04778134;0.66666;0.0640203023;0.636258665;0.0611003093;1.06698778;1.06240787;0.649325818;0.0924395146;1.04778102;0.399996;0.0384121402;10;1.0653334;1;1
22.724846;1.04778141;0.66666;0.064016908;0.636258733;0.0610971665;1.06698674;1.06240782;0.649325821;0.0924348342;1.04778103;0.399996;0.0384101504;10;1.06533342;1;1
22.725846;1.04778045;0.66666;0.0640152109;0.636259376;0.0610956541;1.06698573;1.06240779;0.649327392;0.0924332746;1.04778003;0.399996;0.0384091561;10;1.06533343;1;1
22.726846;1.04778048;0.66666;0.0640118482;0.636259413;0.061092493;1.06698471;1.06240677;0.649328005;0.0924317991;1.04778003;0.399996;0.0384071619;10;1.06533344;1;1
22.730846;1.0477806;0.66666;0.0640034145;0.636259555;0.0610846234;1.06698165;1.06240669;0.649328028;0.0924223839;1.04777999;0.399996;0.038402186;10;1.06533347;1;1
22.731846;1.04778063;0.66666;0.0640017287;0.636259589;0.0610830543;1.06698063;1.06240567;0.649328649;0.0924208963;1.04777998;0.399996;0.038401192;10;1.06533348;1;1
22.733846;1.04778068;0.66666;0.0639966981;0.636259653;0.0610783255;1.06697961;1.06240564;0.649328677;0.0924161748;1.04777995;0.399996;0.0383982043;10;1.06533348;1;1
22.734846;1.04777971;0.66666;0.06399502;0.636260291;0.061076814;1.0669786;1.06240562;0.649328694;0.0924145976;1.04777893;0.399996;0.0383972113;10;1.06533348;1;1
22.735846;1.04777973;0.66666;0.063991678;0.63626032;0.0610736528;1.0669776;1.06240461;0.649329325;0.0924131074;1.04777891;0.399996;0.0383952193;10;1.06533348;1;1
22.738846;1.04777978;0.66666;0.0639850007;0.636260403;0.0610673453;1.06697558;1.06240458;0.649329397;0.0924068099;1.04777886;0.399996;0.0383912498;10;1.06533347;1;1
22.739846;1.0477798;0.66666;0.0639833353;0.636260429;0.0610657708;1.06697458;1.06240356;0.649330035;0.0924037533;1.04777884;0.399996;0.0383902618;10;1.06533347;1;1
22.742846;1.04777985;0.66666;0.0639766831;0.636260506;0.0610594462;1.06697257;1.06240353;0.649330119;0.0923974628;1.04777881;0.399996;0.0383863012;10;1.06533345;1;1
22.743846;1.04777887;0.66666;0.0639750237;0.636261139;0.0610579231;1.06697157;1.06240252;0.649330758;0.0923959764;1.0477778;0.399996;0.0383853147;10;1.06533344;1;1
22.746846;1.04777892;0.66666;0.0639683849;0.636261213;0.0610515795;1.06696857;1.0624025;0.64933084;0.0923896884;1.04777778;0.399996;0.0383813544;10;1.06533341;1;1
22.747846;1.04777894;0.66666;0.0639650623;0.636261238;0.0610484016;1.06696856;1.06240149;0.649331477;0.0923866337;1.04777778;0.399996;0.0383793674;10;1.0653334;1;1
22.750846;1.04777899;0.66666;0.06395843;0.636261317;0.0610420403;1.06696556;1.06240147;0.649331545;0.0923803488;1.04777779;0.399996;0.0383754077;10;1.06533336;1;1
22.751846;1.04777801;0.66666;0.0639567755;0.636261951;0.061040505;1.06696456;1.06240047;0.649332174;0.0923788649;1.04777679;0.399996;0.0383744224;10;1.06533335;1;1
22.754846;1.04777806;0.66666;0.0639501445;0.636262031;0.0610341207;1.06696255;1.06240047;0.649332215;0.0923725857;1.04777682;0.399996;0.0383704724;10;1.06533331;1;1
22.755846;1.04777807;0.66666;0.0639468221;0.636262056;0.0610309272;1.06696155;1.06239947;0.649332835;0.0923695339;1.04777683;0.399996;0.0383684904;10;1.06533329;1;1
22.756846;1.04777809;0.666661667;0.0639451657;0.636263671;0.0610293219;1.06696054;1.06239948;0.649332841;0.0923679638;1.04777684;0.399997;0.0383675081;10;1.06533328;1;1
22.758846;1.04777813;0.666661667;0.0639401833;0.636263714;0.0610245125;1.06695953;1.0623995;0.649332846;0.0923632552;1.04777687;0.399997;0.0383645415;10;1.06533324;1;1
22.759846;1.04777714;0.666661667;0.0639385233;0.63626434;0.0610229573;1.06695853;1.06239852;0.649333459;0.092361773;1.04777588;0.399997;0.0383635568;10;1.06533323;1;1
22.762846;1.04777718;0.666661667;0.0639301975;0.636264386;0.06101492;1.0669555;1.06239857;0.64933346;0.0923539342;1.04777593;0.399997;0.0383585968;10;1.06533316;1;1
22.763846;1.04777719;0.666661667;0.0639285285;0.636264399;0.0610132971;1.06695448;1.06239758;0.649334072;0.0923524571;1.04777594;0.399997;0.038357608;10;1.06533314;1;1
22.766846;1.04777721;0.666661667;0.0639218428;0.636264431;0.0610068299;1.06695244;1.06239763;0.649334074;0.0923462065;1.04777598;0.399997;0.0383536348;10;1.06533306;1;1
22.767846;1.04777721;0.666661667;0.0639184995;0.63626444;0.061003612;1.06695143;1.06239664;0.649334686;0.0923431666;1.04777599;0.399997;0.038351641;10;1.06533303;1;1
22.768846;1.04777621;0.666661667;0.063916821;0.636265055;0.0610020422;1.06695041;1.06239665;0.649334686;0.0923416091;1.047775;0.399997;0.0383506457;10;1.06533301;1;1
22.770846;1.04777619;0.666661667;0.06391179;0.636265067;0.060997193;1.06694938;1.06239668;0.649334687;0.0923369272;1.04777502;0.399997;0.0383476501;10;1.06533295;1;1
22.771846;1.04777617;0.666661667;0.063910104;0.636265071;0.0609955627;1.06694836;1.06239569;0.6493353;0.0923338894;1.04777503;0.399997;0.0383466501;10;1.06533292;1;1
22.774846;1.0477761;0.666661667;0.0639016968;0.636265076;0.0609874891;1.06694532;1.06239574;0.649335306;0.0923276539;1.04777506;0.399997;0.0383416438;10;1.06533284;1;1
22.775846;1.04777607;0.666661667;0.0639000004;0.636265076;0.0609858587;1.06694431;1.06239475;0.649335921;0.0923261845;1.04777507;0.399997;0.0383406404;10;1.06533282;1;1
22.776846;1.04777503;0.666661667;0.0638966352;0.636265681;0.0609826967;1.06694329;1.06239477;0.649335924;0.0923230589;1.04777409;0.399997;0.0383386365;10;1.0653328;1;1
22.777846;1.04777499;0.666661667;0.0638949345;0.636265678;0.0609810685;1.06694328;1.06239479;0.649335928;0.0923215011;1.0477741;0.399997;0.038337632;10;1.06533278;1;1
22.778846;1.04777495;0.666661667;0.0638915656;0.636265674;0.0609778511;1.06694227;1.06239381;0.649336543;0.0923184606;1.04777411;0.399997;0.0383356267;10;1.06533276;1;1
22.781846;1.0477748;0.666661667;0.0638847877;0.636265654;0.0609713926;1.06693926;1.06239387;0.649336563;0.0923122126;1.04777415;0.399997;0.0383316045;10;1.06533271;1;1
22.782846;1.04777475;0.666661667;0.0638814175;0.636265644;0.0609681843;1.06693825;1.0623929;0.649337183;0.0923091696;1.04777416;0.399997;0.0383295946;10;1.0653327;1;1
22.783846;1.0477737;0.666661667;0.0638797146;0.63626624;0.0609666271;1.06693726;1.06239292;0.649337194;0.0923076077;1.04777317;0.399997;0.0383285834;10;1.06533269;1;1
22.785846;1.04777359;0.666661667;0.0638746454;0.63626621;0.0609618129;1.06693627;1.06239297;0.649337219;0.0923029125;1.04777319;0.399997;0.0383255557;10;1.06533267;1;1
22.786846;1.04777353;0.666661667;0.0638712796;0.636266191;0.0609586141;1.06693527;1.06239199;0.649337844;0.0922998661;1.0477732;0.399997;0.038323539;10;1.06533266;1;1
22.789846;1.04777336;0.666661667;0.0638645272;0.636266126;0.0609522137;1.06693231;1.06239206;0.64933789;0.0922936003;1.04777321;0.399997;0.0383194776;10;1.06533265;1;1
22.790846;1.04777331;0.666661667;0.0638611703;0.636266102;0.0609490241;1.06693132;1.06239108;0.649338517;0.0922905527;1.04777322;0.399997;0.0383174541;10;1.06533265;1;1
22.791846;1.04777226;0.666661667;0.063859483;0.636266685;0.0609474852;1.06693034;1.0623911;0.649338534;0.0922889872;1.04777222;0.399997;0.0383164296;10;1.06533265;1;1
22.792846;1.04777221;0.666661667;0.0638561322;0.636266662;0.0609442991;1.06693035;1.06239111;0.649338551;0.0922858533;1.04777222;0.399997;0.0383144042;10;1.06533265;1;1
22.793846;1.04777217;0.666661667;0.0638544512;0.636266638;0.0609427054;1.06692937;1.06239013;0.64933918;0.0922843758;1.04777222;0.399997;0.038313378;10;1.06533266;1;1
22.796846;1.04777205;0.666661667;0.0638460946;0.636266568;0.0609347519;1.06692644;1.06239016;0.649339229;0.0922765497;1.04777222;0.399997;0.0383082967;10;1.06533266;1;1
22.797846;1.04777202;0.666661667;0.063844426;0.636266545;0.0609331638;1.06692546;1.06238916;0.649339854;0.0922735066;1.04777221;0.399997;0.038307269;10;1.06533266;1;1
22.798846;1.047772;0.666661667;0.0638410934;0.636266523;0.0609299861;1.06692448;1.06238917;0.649339867;0.0922719466;1.04777221;0.399997;0.0383052412;10;1.06533266;1;1
22.799846;1.04777097;0.666661667;0.06383943;0.636267108;0.0609284585;1.0669235;1.06238917;0.649339879;0.092268819;1.0477712;0.399997;0.0383042138;10;1.06533266;1;1
22.800846;1.04777094;0.666661667;0.0638361023;0.636267087;0.0609252833;1.06692251;1.06238917;0.649339888;0.0922672616;1.04777119;0.399997;0.0383021869;10;1.06533266;1;1
22.801846;1.04777092;0.666661667;0.0638344436;0.636267066;0.0609237001;1.06692153;1.06238817;0.649340506;0.0922642238;1.04777118;0.399997;0.0383011608;10;1.06533266;1;1
22.803846;1.04777087;0.666661667;0.0638294661;0.636267025;0.0609189461;1.06692056;1.06238817;0.649340512;0.0922595478;1.04777115;0.399997;0.0382981113;10;1.06533266;1;1
22.804846;1.04777085;0.666661667;0.0638261467;0.636267005;0.0609157752;1.06691958;1.06238717;0.649341123;0.0922580823;1.04777113;0.399997;0.038296088;10;1.06533266;1;1
22.805846;1.04777082;0.666661667;0.0638228287;0.636266985;0.0609126051;1.06691859;1.06238716;0.649341121;0.0922549613;1.04777111;0.399997;0.0382940656;10;1.06533266;1;1
22.806846;1.0477698;0.666661667;0.0638211785;0.636267571;0.0609110849;1.06691759;1.06238716;0.649341117;0.0922534084;1.0477701;0.399997;0.0382930439;10;1.06533265;1;1
22.807846;1.04776977;0.666661667;0.0638178625;0.636267551;0.0609079168;1.0669166;1.06238716;0.649341112;0.0922502855;1.04777008;0.399997;0.0382910229;10;1.06533265;1;1
22.808846;1.04776975;0.666661667;0.0638162142;0.636267532;0.0609063401;1.0669156;1.06238615;0.649341717;0.0922472478;1.04777006;0.399997;0.0382900026;10;1.06533265;1;1
22.810846;1.0477697;0.666661667;0.063811253;0.636267495;0.0609015974;1.0669136;1.06238615;0.649341703;0.0922425617;1.04777002;0.399997;0.0382869645;10;1.06533265;1;1
22.811846;1.04776968;0.666661667;0.0638079396;0.636267477;0.0608984306;1.06691259;1.06238515;0.649342308;0.092241087;1.04777;0.399997;0.0382849471;10;1.06533265;1;1
22.812846;1.04776966;0.666661667;0.0638062932;0.636267461;0.0608968543;1.06691158;1.06238514;0.649342301;0.092237955;1.04776998;0.399997;0.0382839306;10;1.06533265;1;1
22.813846;1.04776964;0.666661667;0.0638029801;0.636267446;0.060893687;1.06691056;1.06238514;0.649342293;0.09223639;1.04776996;0.399997;0.0382819151;10;1.06533265;1;1
22.814846;1.04776862;0.666661667;0.0637996667;0.63626804;0.0608905773;1.06691055;1.06238514;0.649342284;0.0922332544;1.04776894;0.399997;0.0382799002;10;1.06533265;1;1
22.815846;1.0477686;0.666661667;0.0637980192;0.636268027;0.0608889996;1.06690953;1.06238414;0.649342886;0.0922302041;1.04776892;0.399997;0.0382788858;10;1.06533265;1;1
22.817846;1.04776857;0.666661667;0.0637930544;0.636268004;0.0608842514;1.06690748;1.06238414;0.649342866;0.0922254945;1.04776887;0.399997;0.0382758584;10;1.06533265;1;1
22.818846;1.04776855;0.666661667;0.0637897366;0.636267992;0.0608810809;1.06690646;1.06238315;0.649343466;0.0922240097;1.04776884;0.399997;0.0382738457;10;1.06533265;1;1
22.820846;1.04776853;0.666661667;0.0637847623;0.636267969;0.0608763284;1.06690441;1.06238315;0.649343443;0.0922177286;1.04776879;0.399997;0.038270823;10;1.06533265;1;1
22.821846;1.04776752;0.666661667;0.0637814392;0.636268564;0.0608732147;1.06690338;1.06238315;0.649343431;0.0922161569;1.04776776;0.399997;0.0382688134;10;1.06533266;1;1
22.822846;1.04776751;0.666661667;0.063779781;0.636268553;0.0608716341;1.06690236;1.06238215;0.64934403;0.0922131033;1.04776774;0.399997;0.038267805;10;1.06533267;1;1
22.824846;1.0477675;0.666661667;0.0637731282;0.636268532;0.0608652935;1.06690031;1.06238216;0.649344003;0.0922083916;1.0477677;0.399997;0.038263792;10;1.06533269;1;1
22.825846;1.0477675;0.666661667;0.0637714674;0.636268522;0.0608637147;1.06689929;1.06238116;0.649344599;0.0922053385;1.04776768;0.399997;0.0382627874;10;1.0653327;1;1
22.827846;1.0477675;0.666661667;0.0637664777;0.636268503;0.0608589657;1.06689726;1.06238117;0.64934457;0.0922006282;1.04776765;0.399997;0.0382597825;10;1.06533273;1;1
22.828846;1.04776652;0.666661667;0.0637631486;0.636269102;0.0608558524;1.06689624;1.06238118;0.649344555;0.092197489;1.04776665;0.399997;0.0382577822;10;1.06533274;1;1
22.829846;1.04776653;0.666661667;0.0637598187;0.636269094;0.0608526795;1.06689523;1.06238018;0.649345152;0.0921960057;1.04776665;0.399997;0.0382557832;10;1.06533276;1;1
22.830846;1.04776655;0.666661667;0.0637581543;0.636269087;0.0608510954;1.06689522;1.06238019;0.649345138;0.0921928669;1.04776665;0.399997;0.0382547853;10;1.06533277;1;1
22.831846;1.04776657;0.666661667;0.063754822;0.636269081;0.0608479184;1.06689421;1.0623802;0.649345123;0.0921912971;1.04776665;0.399997;0.0382527883;10;1.06533278;1;1
22.832846;1.0477666;0.666661667;0.0637531548;0.636269076;0.0608463299;1.0668932;1.0623792;0.649345719;0.0921882457;1.04776666;0.399997;0.0382517921;10;1.0653328;1;1
22.834846;1.04776666;0.666661667;0.0637464834;0.636269071;0.0608399668;1.06689118;1.06237922;0.649345692;0.0921835394;1.04776668;0.399997;0.0382478011;10;1.06533283;1;1
22.835846;1.04776569;0.666661667;0.063744813;0.636269677;0.0608384322;1.06689018;1.06237923;0.649345679;0.0921804028;1.04776569;0.399997;0.0382468057;10;1.06533284;1;1
22.836846;1.04776572;0.666661667;0.0637414756;0.636269677;0.060835248;1.06688917;1.06237823;0.649346279;0.0921773537;1.04776571;0.399997;0.0382448098;10;1.06533285;1;1
22.838846;1.04776579;0.666661667;0.0637364678;0.636269678;0.0608304687;1.06688716;1.06237825;0.64934626;0.0921726518;1.04776574;0.399997;0.0382418152;10;1.06533288;1;1
22.839846;1.04776582;0.666661667;0.0637331314;0.636269678;0.0608272831;1.06688615;1.06237725;0.649346864;0.0921696034;1.04776576;0.399997;0.0382398163;10;1.06533289;1;1
22.841846;1.04776589;0.666661667;0.0637281282;0.636269677;0.0608225019;1.06688414;1.06237725;0.649346855;0.0921649024;1.04776579;0.399997;0.0382368157;10;1.06533292;1;1
22.842846;1.04776492;0.666661667;0.0637247945;0.636270283;0.0608193745;1.06688313;1.06237625;0.649347464;0.0921618549;1.04776481;0.399997;0.0382348144;10;1.06533293;1;1
22.845846;1.04776502;0.666661667;0.0637164631;0.636270276;0.0608114151;1.0668801;1.06237622;0.649347464;0.0921540252;1.04776486;0.399997;0.0382298082;10;1.06533296;1;1
22.846846;1.04776504;0.666661667;0.0637131311;0.636270274;0.0608082346;1.06687909;1.06237521;0.649348078;0.0921525498;1.04776488;0.399997;0.0382278055;10;1.06533297;1;1
22.848846;1.04776509;0.666661667;0.063708136;0.636270272;0.0608034692;1.06687707;1.06237519;0.649348088;0.0921462915;1.0477649;0.399997;0.0382247985;10;1.06533299;1;1
22.849846;1.04776411;0.666661667;0.0637048064;0.636270878;0.0608003516;1.06687606;1.06237418;0.649348708;0.09214482;1.04776391;0.399997;0.0382227941;10;1.065333;1;1
22.851846;1.04776415;0.666661667;0.0636998162;0.636270877;0.0607955952;1.06687403;1.06237416;0.649348732;0.0921385698;1.04776393;0.399997;0.0382197843;10;1.06533303;1;1
22.852846;1.04776416;0.666661667;0.0636964887;0.636270875;0.0607924234;1.06687303;1.06237315;0.649349358;0.0921371018;1.04776394;0.399997;0.0382177791;10;1.06533304;1;1
22.855846;1.0477642;0.666661667;0.0636881747;0.636270865;0.060784506;1.06687001;1.06237312;0.64934942;0.0921293043;1.04776394;0.399997;0.0382127658;10;1.06533307;1;1
22.856846;1.0477632;0.666661667;0.063686515;0.636271467;0.0607829874;1.06686901;1.06237211;0.649350057;0.0921262701;1.04776293;0.399997;0.0382117631;10;1.06533307;1;1
22.858846;1.04776322;0.666661667;0.0636798631;0.636271456;0.0607766554;1.06686702;1.06237209;0.649350114;0.0921200298;1.04776291;0.399997;0.0382077619;10;1.06533307;1;1
22.859846;1.04776322;0.666661667;0.0636782045;0.636271451;0.0607750807;1.06686603;1.06237108;0.649350756;0.0921185653;1.0477629;0.399997;0.0382067636;10;1.06533307;1;1
22.861846;1.04776323;0.666661667;0.0636715552;0.636271441;0.0607687491;1.06686405;1.06237105;0.64935082;0.0921123235;1.04776288;0.399997;0.0382027714;10;1.06533305;1;1
22.862846;1.04776324;0.666661667;0.0636682309;0.636271438;0.0607655822;1.06686307;1.06237004;0.649351462;0.0921108561;1.04776286;0.399997;0.0382007773;10;1.06533304;1;1
22.863846;1.04776224;0.666661667;0.0636665736;0.636272042;0.0607640628;1.0668621;1.06237002;0.649351492;0.0921077311;1.04776185;0.399997;0.0381997842;10;1.06533302;1;1
22.864846;1.04776225;0.666661667;0.0636632497;0.63627204;0.0607608932;1.06686112;1.06237;0.649351522;0.0921046035;1.04776183;0.399997;0.0381977917;10;1.065333;1;1
22.865846;1.04776225;0.666661667;0.0636599257;0.63627204;0.0607577218;1.06686015;1.06236898;0.64935216;0.0921015595;1.04776181;0.399997;0.0381957996;10;1.06533298;1;1
22.868846;1.04776227;0.666661667;0.0636516159;0.636272047;0.0607497842;1.06685723;1.06236889;0.649352234;0.0920937173;1.04776175;0.399997;0.0381908253;10;1.06533291;1;1
22.869846;1.04776127;0.666661667;0.0636482874;0.63627266;0.0607466608;1.06685625;1.06236786;0.649352866;0.0920906604;1.04776072;0.399997;0.0381888346;10;1.06533289;1;1
22.871846;1.04776128;0.666661667;0.063643292;0.636272673;0.0607418812;1.0668543;1.06236778;0.649352909;0.0920859314;1.04776067;0.399997;0.0381858545;10;1.06533283;1;1
22.872846;1.04776129;0.666661667;0.0636399587;0.63627268;0.0607386921;1.06685332;1.06236675;0.649353543;0.092082864;1.04776065;0.399997;0.0381838651;10;1.06533281;1;1
22.874846;1.0477613;0.666661667;0.0636349556;0.636272698;0.0607338962;1.06685135;1.06236666;0.649353588;0.0920781147;1.0477606;0.399997;0.0381808869;10;1.06533275;1;1
22.875846;1.04776131;0.666661667;0.0636316194;0.636272707;0.0607306992;1.06685036;1.06236562;0.649354224;0.0920750373;1.04776057;0.399997;0.0381788977;10;1.06533273;1;1
22.876846;1.04776031;0.666661667;0.0636282825;0.636273324;0.0607275584;1.06684936;1.06236558;0.649354249;0.0920718699;1.04775955;0.399997;0.0381769081;10;1.0653327;1;1
22.877846;1.04776032;0.666661667;0.0636266113;0.636273333;0.0607259491;1.06684837;1.06236554;0.649354276;0.0920686996;1.04775953;0.399997;0.0381759183;10;1.06533268;1;1
22.878846;1.04776032;0.666661667;0.0636232722;0.636273341;0.0607227483;1.06684737;1.0623645;0.649354914;0.0920671818;1.04775951;0.399997;0.0381739281;10;1.06533266;1;1
22.880846;1.04776032;0.666661667;0.0636165891;0.636273357;0.0607163451;1.06684538;1.06236443;0.649354971;0.0920608276;1.04775947;0.399997;0.0381699452;10;1.06533261;1;1
22.881846;1.04776032;0.666661667;0.0636149113;0.636273363;0.0607147337;1.06684438;1.0623634;0.649355611;0.0920577339;1.04775946;0.399997;0.0381689521;10;1.06533259;1;1
22.882846;1.04776031;0.666661667;0.0636115651;0.63627337;0.0607115315;1.06684339;1.06236338;0.64935564;0.092056121;1.04775945;0.399997;0.0381669578;10;1.06533258;1;1
22.883846;1.04775931;0.666661667;0.063608217;0.636273982;0.0607083871;1.06684239;1.06236335;0.649355669;0.092052938;1.04775844;0.399997;0.0381649621;10;1.06533256;1;1
22.884846;1.0477593;0.666661667;0.0636048674;0.636273988;0.0607051846;1.06684139;1.06236334;0.649355699;0.0920497545;1.04775844;0.399997;0.0381629649;10;1.06533255;1;1
22.885846;1.04775929;0.666661667;0.0636015165;0.636273994;0.0607019821;1.06684039;1.06236232;0.64935634;0.0920466574;1.04775843;0.399997;0.0381609661;10;1.06533254;1;1
22.887846;1.04775926;0.666661667;0.063596479;0.636274007;0.0606971684;1.0668384;1.0623623;0.649356398;0.0920418588;1.04775843;0.399997;0.0381579632;10;1.06533252;1;1
22.888846;1.04775925;0.666661667;0.0635931264;0.636274014;0.0606939667;1.0668374;1.06236129;0.649357037;0.0920387624;1.04775844;0.399997;0.0381559593;10;1.06533252;1;1
22.889846;1.04775824;0.666661667;0.063589774;0.63627463;0.0606908235;1.0668364;1.06236129;0.649357063;0.09203558;1.04775745;0.399997;0.0381539544;10;1.06533252;1;1
22.890846;1.04775822;0.666661667;0.0635880885;0.636274638;0.0606892136;1.06683541;1.06236129;0.649357088;0.0920323985;1.04775745;0.399997;0.0381529487;10;1.06533253;1;1
22.891846;1.0477582;0.666661667;0.0635847371;0.636274646;0.0606860138;1.06683441;1.06236029;0.649357723;0.0920308734;1.04775747;0.399997;0.0381509423;10;1.06533254;1;1
22.892846;1.04775818;0.666661667;0.0635813864;0.636274654;0.0606828147;1.06683342;1.0623603;0.649357745;0.0920276939;1.04775748;0.399997;0.0381489352;10;1.06533255;1;1
22.893846;1.04775816;0.666661667;0.0635780362;0.636274661;0.0606796163;1.06683143;1.06236031;0.649357765;0.0920245153;1.0477575;0.399997;0.0381469272;10;1.06533256;1;1
22.894846;1.04775814;0.666661667;0.0635746863;0.636274667;0.0606764184;1.06683044;1.06235932;0.649358396;0.0920214244;1.04775751;0.399997;0.0381449183;10;1.06533258;1;1
22.895846;1.04775812;0.666661667;0.0635730029;0.636274672;0.0606748114;1.06682945;1.06235933;0.649358414;0.0920182479;1.04775753;0.399997;0.0381439086;10;1.06533259;1;1
22.896846;1.0477571;0.666661667;0.0635696523;0.636275284;0.060671672;1.06682846;1.06235935;0.64935843;0.0920166419;1.04775655;0.399997;0.0381418982;10;1.06533261;1;1
22.897846;1.04775708;0.666661667;0.0635663006;0.636275287;0.0606684751;1.06682747;1.06235837;0.649359058;0.0920135556;1.04775658;0.399997;0.0381398875;10;1.06533263;1;1
22.899846;1.04775704;0.666661667;0.0635612605;0.636275293;0.0606636747;1.06682548;1.06235842;0.649359084;0.0920072186;1.04775663;0.399997;0.0381368657;10;1.06533266;1;1
22.900846;1.04775702;0.666661667;0.0635579054;0.636275295;0.0606604814;1.06682449;1.06235745;0.649359706;0.0920041422;1.04775665;0.399997;0.0381348554;10;1.06533268;1;1
22.901846;1.047757;0.666661667;0.0635545493;0.636275297;0.0606572901;1.0668235;1.06235748;0.649359716;0.0920025524;1.04775668;0.399997;0.0381328459;10;1.0653327;1;1
22.902846;1.04775597;0.666661667;0.0635511925;0.636275905;0.0606541592;1.06682251;1.06235752;0.649359725;0.0919993981;1.0477557;0.399997;0.0381308377;10;1.06533272;1;1
22.903846;1.04775595;0.666663333;0.063547835;0.636277496;0.0606509731;1.06682152;1.06235655;0.649360344;0.0919963348;1.04775573;0.399998;0.038128831;10;1.06533274;1;1
22.904846;1.04775593;0.666663333;0.0635461438;0.636277496;0.0606493807;1.06682052;1.06235659;0.64936035;0.0919931892;1.04775575;0.399998;0.0381278262;10;1.06533277;1;1
22.905846;1.04775592;0.666663333;0.0635427854;0.636277496;0.0606462007;1.06681952;1.06235663;0.649360356;0.0919900481;1.04775578;0.399998;0.0381258234;10;1.06533279;1;1
22.906846;1.0477559;0.666663333;0.0635394271;0.636277495;0.0606430236;1.06681853;1.06235567;0.649360972;0.0919885669;1.04775581;0.399998;0.0381238231;10;1.06533281;1;1
22.908846;1.04775587;0.666663333;0.0635327116;0.63627749;0.0606366782;1.06681652;1.06235574;0.649360976;0.0919823063;1.04775587;0.399998;0.0381198302;10;1.06533285;1;1
22.909846;1.04775485;0.666663333;0.0635293554;0.636278094;0.0606335676;1.06681552;1.06235478;0.649361588;0.0919792686;1.0477549;0.399998;0.0381178381;10;1.06533287;1;1
22.912846;1.04775481;0.666663333;0.0635209673;0.636278078;0.0606256673;1.06681149;1.0623549;0.649361577;0.0919714843;1.047755;0.399998;0.0381128801;10;1.06533292;1;1
22.913846;1.0477548;0.666663333;0.0635176222;0.636278072;0.0606225073;1.06681048;1.06235393;0.649362181;0.0919684584;1.04775504;0.399998;0.0381108991;10;1.06533294;1;1
22.914846;1.04775479;0.666663333;0.0635142812;0.636278067;0.0606193485;1.06680947;1.06235397;0.649362172;0.091965348;1.04775508;0.399998;0.0381089193;10;1.06533296;1;1
22.915846;1.04775378;0.666663333;0.0635109444;0.636278669;0.0606162485;1.06680845;1.062354;0.649362162;0.0919622392;1.04775412;0.399998;0.0381069401;10;1.06533298;1;1
22.916846;1.04775377;0.666663333;0.0635092784;0.636278665;0.0606146817;1.06680743;1.06235303;0.649362762;0.0919592178;1.04775416;0.399998;0.0381059608;10;1.06533299;1;1
22.918846;1.04775376;0.666663333;0.0635026255;0.636278659;0.0606083664;1.06680539;1.06235308;0.649362739;0.0919530025;1.04775424;0.399998;0.0381019993;10;1.06533303;1;1
