time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.919846;1.04775375;0.666663333;0.0634993053;0.636278657;0.0606052082;1.06680437;1.06235211;0.649363339;0.0919515497;1.04775427;0.399998;0.0381000157;10;1.06533304;1;1
22.920846;1.04775375;0.666663333;0.0634959893;0.636278656;0.0606020492;1.06680334;1.06235213;0.649363328;0.0919484406;1.04775431;0.399998;0.0380980293;10;1.06533305;1;1
22.921846;1.04775275;0.666663333;0.0634926777;0.636279263;0.0605989473;1.06680231;1.06235215;0.649363318;0.0919453307;1.04775335;0.399998;0.0380960397;10;1.06533307;1;1
22.922846;1.04775275;0.666663333;0.0634910374;0.636279263;0.0605973768;1.06680129;1.06235116;0.649363921;0.0919423065;1.04775338;0.399998;0.0380950469;10;1.06533308;1;1
22.924846;1.04775277;0.666663333;0.0634844364;0.636279263;0.06059105;1.06679823;1.06235118;0.649363906;0.0919360815;1.04775344;0.399998;0.038091052;10;1.06533309;1;1
22.925846;1.04775277;0.666663333;0.0634811415;0.636279263;0.0605878838;1.0667972;1.06235019;0.649364513;0.0919330534;1.04775347;0.399998;0.0380890504;10;1.0653331;1;1
22.926846;1.04775278;0.666663333;0.0634778496;0.636279261;0.0605847153;1.06679617;1.0623502;0.64936451;0.0919315056;1.04775349;0.399998;0.0380870463;10;1.0653331;1;1
22.927846;1.0477518;0.666663333;0.0634745603;0.636279866;0.0605816021;1.06679514;1.0623502;0.649364509;0.091928387;1.04775252;0.399998;0.0380850398;10;1.0653331;1;1
22.928846;1.04775181;0.666663333;0.0634712729;0.636279863;0.0605784285;1.0667941;1.06234921;0.649365122;0.0919253528;1.04775254;0.399998;0.0380830313;10;1.0653331;1;1
22.930846;1.04775184;0.666663333;0.0634663685;0.636279852;0.0605736651;1.06679203;1.06234921;0.649365129;0.0919191046;1.04775257;0.399998;0.0380800091;10;1.0653331;1;1
22.931846;1.04775186;0.666663333;0.0634630836;0.636279845;0.0605704851;1.066791;1.06234821;0.649365746;0.0919160637;1.04775258;0.399998;0.0380779964;10;1.06533309;1;1
22.933846;1.04775191;0.666663333;0.0634565119;0.636279824;0.0605641201;1.06678893;1.0623482;0.649365758;0.0919098026;1.04775261;0.399998;0.0380739693;10;1.06533309;1;1
22.934846;1.04775093;0.666663333;0.0634532238;0.636280419;0.0605609938;1.0667869;1.06234719;0.649366377;0.0919083249;1.04775162;0.399998;0.0380719554;10;1.06533308;1;1
22.936846;1.04775097;0.666663333;0.0634466419;0.636280391;0.0605546241;1.06678484;1.06234617;0.649366998;0.0919021434;1.04775163;0.399998;0.0380679269;10;1.06533308;1;1
22.938846;1.04775101;0.666663333;0.063441718;0.636280362;0.0605498458;1.06678279;1.06234615;0.649367003;0.0918958763;1.04775164;0.399998;0.0380648975;10;1.06533308;1;1
22.939846;1.04775103;0.666663333;0.0634384193;0.636280348;0.0605466618;1.06678177;1.06234513;0.649367614;0.0918928305;1.04775164;0.399998;0.0380628823;10;1.06533308;1;1
22.940846;1.04775004;0.666663333;0.0634351185;0.636280941;0.0605435362;1.06678075;1.06234512;0.649367612;0.0918896992;1.04775065;0.399998;0.0380608667;10;1.06533308;1;1
22.941846;1.04775006;0.666663333;0.0634318155;0.636280928;0.0605403533;1.06677973;1.06234511;0.649367607;0.0918865687;1.04775065;0.399998;0.0380588505;10;1.06533309;1;1
22.942846;1.04775007;0.666663333;0.06342851;0.636280916;0.060537171;1.06677872;1.0623441;0.649368211;0.0918835253;1.04775064;0.399998;0.0380568338;10;1.06533309;1;1
22.944846;1.04775009;0.666663333;0.0634218931;0.636280894;0.0605308082;1.06677569;1.06234408;0.649368192;0.0918788358;1.04775064;0.399998;0.0380527988;10;1.0653331;1;1
22.945846;1.04775011;0.666663333;0.063418582;0.636280884;0.060527628;1.06677469;1.06234308;0.649368793;0.0918757938;1.04775063;0.399998;0.0380507806;10;1.06533311;1;1
22.946846;1.04774912;0.666663333;0.0634169365;0.636281482;0.0605260972;1.06677368;1.06234307;0.64936878;0.0918726659;1.04774962;0.399998;0.0380497621;10;1.06533311;1;1
22.947846;1.04774913;0.666663333;0.0634136233;0.636281474;0.0605229186;1.06677267;1.06234307;0.649368767;0.0918695385;1.04774961;0.399998;0.0380477433;10;1.06533311;1;1
22.948846;1.04774914;0.666663333;0.0634103097;0.636281466;0.0605197412;1.06677167;1.06234207;0.649369364;0.0918664981;1.0477496;0.399998;0.038045724;10;1.06533312;1;1
22.950846;1.04774917;0.666663333;0.0634036817;0.63628145;0.0605133896;1.06676967;1.06234206;0.649369336;0.0918602455;1.04774957;0.399998;0.0380416843;10;1.06533312;1;1
22.951846;1.04774919;0.666663333;0.0634003675;0.636281443;0.0605102153;1.06676866;1.06234106;0.649369933;0.0918572055;1.04774956;0.399998;0.038039664;10;1.06533312;1;1
22.952846;1.04774821;0.666663333;0.0633970534;0.636282044;0.0605071;1.06676666;1.06234106;0.649369919;0.091854078;1.04774855;0.399998;0.0380376437;10;1.06533311;1;1
22.953846;1.04774823;0.666663333;0.0633937391;0.636282037;0.0605039277;1.06676566;1.06234106;0.649369906;0.0918509492;1.04774853;0.399998;0.0380356234;10;1.06533311;1;1
22.954846;1.04774825;0.666663333;0.0633904248;0.636282032;0.0605007564;1.06676466;1.06234006;0.649370503;0.0918479052;1.04774851;0.399998;0.0380336036;10;1.0653331;1;1
22.956846;1.04774829;0.666663333;0.0633837963;0.636282022;0.0604944169;1.06676266;1.06234005;0.649370478;0.0918432078;1.04774848;0.399998;0.0380295662;10;1.06533309;1;1
22.957846;1.04774831;0.666663333;0.0633821496;0.636282019;0.0604928397;1.06676167;1.06233904;0.649371077;0.0918401585;1.04774846;0.399998;0.038028549;10;1.06533309;1;1
22.958846;1.04774733;0.666663333;0.0633788369;0.636282623;0.0604897304;1.06676067;1.06233903;0.649371064;0.0918370212;1.04774744;0.399998;0.038026533;10;1.06533308;1;1
22.959846;1.04774735;0.666663333;0.0633755254;0.636282622;0.0604865639;1.06675968;1.06233903;0.64937105;0.0918338823;1.04774742;0.399998;0.0380245185;10;1.06533307;1;1
22.960846;1.04774737;0.666663333;0.063372215;0.636282623;0.0604833981;1.06675768;1.06233802;0.649371647;0.0918308285;1.0477474;0.399998;0.0380225055;10;1.06533307;1;1
22.962846;1.04774739;0.666663333;0.0633655976;0.636282631;0.0604770675;1.0667557;1.062338;0.649371616;0.0918245458;1.04774735;0.399998;0.0380184855;10;1.06533305;1;1
22.963846;1.04774741;0.666663333;0.0633622903;0.636282639;0.0604739031;1.06675472;1.06233699;0.64937221;0.0918214905;1.04774733;0.399998;0.0380164788;10;1.06533304;1;1
22.964846;1.04774642;0.666663333;0.0633589837;0.636283257;0.060470797;1.06675373;1.06233698;0.649372192;0.091818349;1.04774631;0.399998;0.0380144746;10;1.06533303;1;1
22.965846;1.04774644;0.666663333;0.0633556775;0.63628327;0.0604676339;1.06675275;1.06233697;0.649372172;0.0918152077;1.04774628;0.399998;0.0380124729;10;1.06533302;1;1
22.968846;1.04774648;0.666663333;0.0633457586;0.636283317;0.0604581488;1.06674881;1.06233495;0.649373331;0.0918059572;1.04774621;0.399998;0.0380064791;10;1.06533298;1;1
22.969846;1.0477465;0.666663333;0.0633424513;0.636283335;0.0604549879;1.06674783;1.06233495;0.649373309;0.0918028159;1.04774618;0.399998;0.0380044836;10;1.06533297;1;1
22.970846;1.04774551;0.666663333;0.0633391431;0.636283961;0.060451885;1.06674685;1.06233495;0.649373287;0.0917996744;1.04774515;0.399998;0.0380024886;10;1.06533295;1;1
22.971846;1.04774552;0.666663333;0.0633358341;0.636283979;0.0604487243;1.06674587;1.06233394;0.649373875;0.0917966194;1.04774512;0.399998;0.0380004939;10;1.06533294;1;1
22.973846;1.04774554;0.666663333;0.0633292127;0.636284015;0.0604424017;1.06674392;1.06233395;0.649373832;0.0917903365;1.04774507;0.399998;0.0379965044;10;1.06533291;1;1
22.974846;1.04774555;0.666663333;0.0633275673;0.636284032;0.0604408299;1.06674194;1.06233295;0.649374422;0.0917872811;1.04774504;0.399998;0.0379955092;10;1.0653329;1;1
22.975846;1.04774556;0.666663333;0.0633242541;0.636284049;0.0604376663;1.06674096;1.06233295;0.649374402;0.0917857075;1.04774502;0.399998;0.0379935133;10;1.06533289;1;1
22.976846;1.04774456;0.666663333;0.0633209396;0.636284672;0.0604345591;1.06673999;1.06233296;0.649374382;0.0917825644;1.04774399;0.399998;0.0379915166;10;1.06533288;1;1
22.977846;1.04774456;0.666663333;0.0633176238;0.636284687;0.0604313928;1.06673901;1.06233196;0.649374975;0.0917795066;1.04774397;0.399998;0.0379895191;10;1.06533287;1;1
22.979846;1.04774456;0.666663333;0.0633109865;0.636284715;0.0604250559;1.06673705;1.06233198;0.649374943;0.0917732142;1.04774392;0.399998;0.0379855216;10;1.06533286;1;1
22.980846;1.04774456;0.666663333;0.0633076643;0.636284729;0.0604218851;1.06673607;1.06233098;0.649375541;0.0917701522;1.0477439;0.399998;0.0379835218;10;1.06533286;1;1
22.981846;1.04774455;0.666663333;0.0633043391;0.636284743;0.0604187128;1.06673409;1.06233098;0.649375528;0.0917670023;1.04774388;0.399998;0.0379815216;10;1.06533286;1;1
22.982846;1.04774354;0.666663333;0.0633010106;0.636285364;0.0604155961;1.0667331;1.06233099;0.649375516;0.091763851;1.04774286;0.399998;0.0379795213;10;1.06533286;1;1
22.985846;1.04774351;0.666663333;0.0632910015;0.636285415;0.0604060565;1.06673015;1.06232898;0.649376703;0.0917545652;1.04774282;0.399998;0.0379735222;10;1.06533287;1;1
22.986846;1.04774349;0.666663333;0.063287657;0.636285434;0.0604028702;1.06672916;1.06232897;0.64937669;0.0917514117;1.04774281;0.399998;0.0379715232;10;1.06533287;1;1
22.987846;1.04774248;0.666663333;0.0632843084;0.636286062;0.0603997381;1.06672717;1.06232897;0.649376677;0.0917482584;1.0477418;0.399998;0.0379695245;10;1.06533287;1;1
22.988846;1.04774246;0.666663333;0.0632809557;0.636286082;0.0603965448;1.06672619;1.06232796;0.649377274;0.0917451916;1.04774178;0.399998;0.0379675262;10;1.06533287;1;1
22.990846;1.04774241;0.666663333;0.0632742394;0.636286118;0.0603901468;1.06672421;1.06232794;0.649377239;0.091738885;1.04774176;0.399998;0.0379635315;10;1.06533287;1;1
22.991846;1.04774239;0.666663333;0.0632708765;0.636286133;0.060386942;1.06672323;1.06232693;0.64937783;0.0917358172;1.04774175;0.399998;0.0379615356;10;1.06533287;1;1
22.992846;1.04774237;0.666663333;0.0632675109;0.636286145;0.0603837333;1.06672225;1.06232692;0.649377808;0.0917326623;1.04774174;0.399998;0.0379595409;10;1.06533287;1;1
22.993846;1.04774134;0.666663333;0.0632641429;0.636286763;0.0603805791;1.06672027;1.06232692;0.649377784;0.0917295063;1.04774074;0.399998;0.0379575475;10;1.06533286;1;1
22.994846;1.04774131;0.666663333;0.0632607732;0.636286771;0.0603773644;1.06671929;1.06232591;0.649378368;0.0917264355;1.04774073;0.399998;0.0379555553;10;1.06533285;1;1
22.996846;1.04774126;0.666663333;0.0632540308;0.63628678;0.0603709286;1.06671733;1.0623259;0.64937831;0.0917201198;1.04774071;0.399998;0.0379515745;10;1.06533284;1;1
22.997846;1.04774123;0.666663333;0.0632506595;0.636286781;0.0603677087;1.06671635;1.0623249;0.64937889;0.0917170485;1.04774071;0.399998;0.0379495857;10;1.06533283;1;1
22.998846;1.0477412;0.666663333;0.0632472887;0.63628678;0.0603644883;1.06671537;1.06232489;0.649378856;0.0917138917;1.0477407;0.399998;0.0379475979;10;1.06533283;1;1
22.999846;1.04774017;0.666663333;0.0632439187;0.636287382;0.0603613253;1.06671339;1.06232389;0.649379432;0.0917108221;1.04773969;0.399998;0.0379456106;10;1.06533282;1;1
23.001846;1.04774012;0.666663333;0.0632371829;0.636287366;0.0603548859;1.06671144;1.06232389;0.649379357;0.0917045138;1.04773968;0.399998;0.0379416352;10;1.06533281;1;1
23.002846;1.04774009;0.666663333;0.0632338171;0.636287355;0.0603516678;1.06671046;1.06232289;0.64937993;0.0917014476;1.04773967;0.399998;0.0379396456;10;1.0653328;1;1
23.004846;1.04774003;0.666663333;0.0632270898;0.636287329;0.0603452373;1.06670851;1.0623229;0.649379852;0.0916951459;1.04773966;0.399998;0.0379356611;10;1.06533279;1;1
23.005846;1.04773901;0.666663333;0.0632237278;0.636287921;0.0603420839;1.06670653;1.06232191;0.649380424;0.0916920831;1.04773865;0.399998;0.0379336662;10;1.06533278;1;1
23.007846;1.04773896;0.666663333;0.0632170078;0.636287889;0.0603356734;1.06670457;1.06232192;0.649380349;0.0916857885;1.04773864;0.399998;0.037929672;10;1.06533277;1;1
23.008846;1.04773894;0.666663333;0.0632136496;0.636287872;0.0603324746;1.06670358;1.06232093;0.649380925;0.0916827292;1.04773864;0.399998;0.037927673;10;1.06533276;1;1
23.010846;1.04773891;0.666663333;0.0632069374;0.63628784;0.0603260892;1.06670161;1.06232094;0.649380859;0.0916764405;1.04773864;0.399998;0.037923671;10;1.06533274;1;1
23.011846;1.04773789;0.666663333;0.063203583;0.636288432;0.0603229599;1.06669963;1.06231995;0.64938144;0.0916733841;1.04773765;0.399998;0.0379216673;10;1.06533273;1;1
23.013846;1.04773787;0.666663333;0.0631968762;0.636288408;0.0603165966;1.06669766;1.06231896;0.649381998;0.0916656201;1.04773766;0.399998;0.0379176532;10;1.0653327;1;1
23.015846;1.04773787;0.666663333;0.0631901685;0.636288392;0.060310247;1.06669568;1.06231898;0.649381953;0.0916593447;1.04773769;0.399998;0.0379136293;10;1.06533268;1;1
23.016846;1.04773687;0.666663333;0.0631868138;0.636288996;0.0603071351;1.06669369;1.06231799;0.649382545;0.0916562955;1.0477367;0.399998;0.0379116136;10;1.06533266;1;1
23.018846;1.04773688;0.666663333;0.063180103;0.636289;0.060300806;1.06669171;1.06231801;0.649382514;0.0916500277;1.04773674;0.399998;0.0379075747;10;1.06533264;1;1
23.021846;1.04773692;0.666663333;0.0631700403;0.636289028;0.0602913302;1.06668775;1.06231605;0.649383713;0.0916408014;1.04773679;0.399998;0.0379015022;10;1.06533261;1;1
23.022846;1.04773594;0.666663333;0.0631666885;0.636289651;0.0602882318;1.06668676;1.06231607;0.649383711;0.0916376678;1.04773581;0.399998;0.037899476;10;1.0653326;1;1
23.023846;1.04773595;0.666663333;0.0631633383;0.636289667;0.0602850764;1.06668578;1.06231608;0.649383712;0.0916345336;1.04773583;0.399998;0.0378974495;10;1.06533259;1;1
23.024846;1.04773597;0.666663333;0.0631599899;0.636289685;0.0602819214;1.06668479;1.0623151;0.649384326;0.0916314848;1.04773585;0.399998;0.0378954233;10;1.06533258;1;1
23.026846;1.04773599;0.666663333;0.0631532995;0.636289722;0.0602756119;1.06668182;1.06231513;0.649384342;0.0916252113;1.04773588;0.399998;0.0378913728;10;1.06533257;1;1
23.027846;1.04773601;0.666663333;0.0631482911;0.636289741;0.0602708667;1.06668084;1.06231414;0.649384967;0.0916221585;1.04773589;0.399998;0.0378883491;10;1.06533257;1;1
23.028846;1.04773502;0.666663333;0.0631449518;0.636290367;0.0602677697;1.06667985;1.06231415;0.649384983;0.0916190176;1.04773491;0.399998;0.0378863269;10;1.06533256;1;1
23.029846;1.04773503;0.666663333;0.0631416145;0.636290385;0.0602646155;1.06667886;1.06231416;0.649385002;0.0916158746;1.04773492;0.399998;0.0378843063;10;1.06533256;1;1
23.032846;1.04773504;0.666663333;0.0631316118;0.636290435;0.06025515;1.06667487;1.06231219;0.649386294;0.0916066044;1.04773496;0.399998;0.037878257;10;1.06533256;1;1
23.033846;1.04773404;0.666663333;0.0631282793;0.636291058;0.0602520509;1.06667387;1.0623122;0.649386321;0.0916018833;1.04773397;0.399998;0.0378762453;10;1.06533256;1;1
23.034846;1.04773404;0.666663333;0.0631249474;0.636291073;0.0602488938;1.06667287;1.0623122;0.649386349;0.0915987292;1.04773398;0.399998;0.0378742361;10;1.06533256;1;1
23.035846;1.04773404;0.666663333;0.0631216157;0.636291087;0.0602457359;1.06667186;1.06231121;0.649386988;0.0915956597;1.04773399;0.399998;0.0378722294;10;1.06533256;1;1
23.037846;1.04773403;0.666663333;0.0631149535;0.636291114;0.0602394186;1.06666883;1.06231121;0.649387043;0.0915893451;1.04773402;0.399998;0.0378682234;10;1.06533256;1;1
23.038846;1.04773403;0.666663333;0.0631116232;0.636291126;0.0602362591;1.06666782;1.06231022;0.649387682;0.0915862731;1.04773403;0.399998;0.0378662241;10;1.06533255;1;1
23.039846;1.04773302;0.666663333;0.0631082935;0.636291744;0.0602331561;1.06666679;1.06231022;0.649387708;0.0915831148;1.04773304;0.399998;0.0378642273;10;1.06533255;1;1
23.040846;1.04773301;0.666663333;0.0631049644;0.636291753;0.0602299947;1.06666577;1.06230922;0.649388344;0.091580043;1.04773305;0.399998;0.0378622328;10;1.06533255;1;1
23.042846;1.04773299;0.666663333;0.0630983082;0.636291768;0.0602236685;1.06666271;1.06230923;0.649388392;0.0915737292;1.04773307;0.399998;0.0378582509;10;1.06533256;1;1
23.043846;1.04773298;0.666663333;0.0630949815;0.636291773;0.0602205038;1.06666168;1.06230823;0.649389025;0.0915706598;1.04773308;0.399998;0.0378562631;10;1.06533256;1;1
23.044846;1.04773197;0.666663333;0.0630899893;0.636292386;0.0602158048;1.06666065;1.06230823;0.649389047;0.0915675051;1.04773209;0.399998;0.0378532769;10;1.06533256;1;1
23.045846;1.04773196;0.666663333;0.0630866648;0.63629239;0.0602126381;1.06665962;1.06230824;0.649389068;0.0915643516;1.0477321;0.399998;0.0378512918;10;1.06533257;1;1
23.046846;1.04773196;0.666663333;0.0630833413;0.636292393;0.0602094705;1.06665758;1.06230724;0.6493897;0.0915597166;1.04773211;0.399998;0.0378493073;10;1.06533257;1;1
23.048846;1.04773194;0.666663333;0.0630766979;0.6362924;0.0602031332;1.06665551;1.06230724;0.64938974;0.0915534177;1.04773214;0.399998;0.0378453384;10;1.06533258;1;1
23.049846;1.04773193;0.666663333;0.063073378;0.636292403;0.0601999634;1.06665447;1.06230624;0.64939037;0.0915503578;1.04773215;0.399998;0.0378433533;10;1.06533259;1;1
23.050846;1.04773092;0.666663333;0.0630700598;0.636293013;0.0601968504;1.06665244;1.06230623;0.649390389;0.0915472141;1.04773116;0.399998;0.0378413675;10;1.06533259;1;1
23.051846;1.04773092;0.666663333;0.0630667431;0.636293014;0.0601936792;1.0666514;1.06230523;0.64939102;0.0915441595;1.04773117;0.399998;0.0378393809;10;1.0653326;1;1
23.053846;1.04773091;0.666663333;0.0630601129;0.636293014;0.0601873352;1.06664934;1.06230521;0.649391061;0.0915378865;1.04773118;0.399998;0.0378354059;10;1.06533261;1;1
23.054846;1.0477309;0.666663333;0.0630567991;0.636293013;0.0601841625;1.0666483;1.0623042;0.649391694;0.091534841;1.04773119;0.399998;0.0378334176;10;1.06533262;1;1
23.055846;1.0477309;0.666663333;0.0630534857;0.636293011;0.060180989;1.06664627;1.06230419;0.649391716;0.0915317128;1.04773119;0.399998;0.0378314293;10;1.06533263;1;1
23.056846;1.0477299;0.666663333;0.063050173;0.636293615;0.0601778719;1.06664524;1.06230418;0.649391737;0.0915285879;1.0477302;0.399998;0.0378294412;10;1.06533264;1;1
23.059846;1.0477299;0.666663333;0.0630385686;0.636293604;0.0601667496;1.06664117;1.06230214;0.649393022;0.0915178328;1.04773021;0.399998;0.0378224813;10;1.06533269;1;1
23.060846;1.0477299;0.666663333;0.0630352547;0.636293599;0.0601635693;1.06664015;1.06230213;0.649393042;0.0915147164;1.04773022;0.399998;0.0378204971;10;1.0653327;1;1
23.061846;1.04772891;0.666663333;0.0630319394;0.6362942;0.060160445;1.06663912;1.06230212;0.649393063;0.0915116007;1.04772923;0.399998;0.0378185144;10;1.06533272;1;1
23.062846;1.04772891;0.666663333;0.0630286223;0.636294192;0.060157262;1.0666381;1.06230111;0.649393695;0.0915085711;1.04772923;0.399998;0.0378165332;10;1.06533274;1;1
23.064846;1.04772893;0.666663333;0.0630219826;0.636294175;0.060150892;1.06663506;1.06230109;0.649393739;0.091502339;1.04772924;0.399998;0.0378125747;10;1.06533277;1;1
23.066846;1.04772895;0.666663333;0.0630153357;0.636294157;0.0601445162;1.06663302;1.06230007;0.649394395;0.0914961922;1.04772925;0.399998;0.0378086202;10;1.0653328;1;1
23.067846;1.04772796;0.666663333;0.0630103433;0.636294754;0.0601397925;1.066632;1.06229906;0.649395027;0.0914915928;1.04772826;0.399998;0.0378056442;10;1.06533281;1;1
23.069846;1.04772798;0.666663333;0.0630036886;0.636294734;0.0601334063;1.06662896;1.06229905;0.649395063;0.091485358;1.04772827;0.399998;0.0378016945;10;1.06533283;1;1
23.070846;1.047728;0.666663333;0.0630003606;0.636294725;0.0601302102;1.06662794;1.06229805;0.649395688;0.0914823253;1.04772828;0.399998;0.0377997205;10;1.06533284;1;1
23.071846;1.04772801;0.666663333;0.0629970326;0.636294716;0.0601270123;1.06662692;1.06229805;0.6493957;0.0914792049;1.04772829;0.399998;0.037797747;10;1.06533285;1;1
23.072846;1.04772702;0.666665;0.0629937048;0.636296906;0.0601238704;1.06662489;1.06229705;0.649396321;0.091476169;1.0477273;0.399999;0.0377957736;10;1.06533286;1;1
23.074846;1.04772705;0.666665;0.0629870525;0.636296893;0.0601174685;1.06662285;1.06229704;0.649396333;0.0914699201;1.04772732;0.399999;0.0377918266;10;1.06533287;1;1
23.075846;1.04772706;0.666665;0.0629837285;0.636296889;0.0601142669;1.06662184;1.06229604;0.649396947;0.0914653101;1.04772733;0.399999;0.0377898526;10;1.06533287;1;1
23.077846;1.04772707;0.666665;0.0629754199;0.636296886;0.0601062741;1.0666188;1.06229605;0.649396948;0.0914590501;1.04772735;0.399999;0.0377849037;10;1.06533287;1;1
23.078846;1.04772607;0.666665;0.0629721022;0.636297494;0.0601031319;1.06661779;1.06229505;0.649397557;0.0914560033;1.04772636;0.399999;0.0377829291;10;1.06533287;1;1
23.080846;1.04772608;0.666665;0.0629654745;0.636297504;0.0600967366;1.06661476;1.06229405;0.649398165;0.0914498188;1.04772637;0.399999;0.0377789796;10;1.06533287;1;1
23.082846;1.04772607;0.666665;0.0629588575;0.636297521;0.060090346;1.06661273;1.06229405;0.649398159;0.0914435432;1.04772636;0.399999;0.0377750297;10;1.06533287;1;1
23.083846;1.04772507;0.666665;0.0629555532;0.636298139;0.0600872095;1.06661172;1.06229306;0.649398767;0.0914389208;1.04772536;0.399999;0.0377730545;10;1.06533287;1;1
23.084846;1.04772507;0.666665;0.0629522514;0.63629815;0.0600840165;1.06661071;1.06229306;0.649398764;0.0914357802;1.04772535;0.399999;0.0377710789;10;1.06533288;1;1
23.085846;1.04772506;0.666665;0.062947285;0.636298162;0.0600792338;1.0666087;1.06229306;0.649398759;0.0914326382;1.04772533;0.399999;0.0377681028;10;1.06533288;1;1
23.087846;1.04772505;0.666665;0.0629406897;0.636298183;0.0600728538;1.06660667;1.06229207;0.649399361;0.0914264364;1.0477253;0.399999;0.0377641477;10;1.06533288;1;1
23.088846;1.04772405;0.666665;0.0629373931;0.636298799;0.0600697237;1.06660566;1.06229107;0.649399967;0.0914233769;1.04772428;0.399999;0.0377621681;10;1.06533289;1;1
23.090846;1.04772404;0.666665;0.0629307991;0.636298813;0.0600633541;1.06660264;1.06229108;0.649399953;0.0914155152;1.04772424;0.399999;0.0377582034;10;1.0653329;1;1
23.092846;1.04772404;0.666665;0.0629241988;0.63629882;0.0600569917;1.06660062;1.0622901;0.649400545;0.0914093087;1.04772418;0.399999;0.0377542302;10;1.06533291;1;1
23.093846;1.04772404;0.666665;0.0629192274;0.636298822;0.0600522226;1.06659861;1.06228911;0.649401144;0.0914062492;1.04772416;0.399999;0.0377512401;10;1.06533292;1;1
23.094846;1.04772303;0.666665;0.0629159189;0.636299429;0.0600491035;1.0665976;1.06228912;0.64940113;0.0914031042;1.04772313;0.399999;0.0377492474;10;1.06533292;1;1
23.095846;1.04772303;0.666665;0.062912606;0.636299427;0.0600459291;1.0665966;1.06228913;0.649401115;0.0913999598;1.0477231;0.399999;0.037747252;10;1.06533293;1;1
23.096846;1.04772303;0.666665;0.0629092887;0.636299424;0.0600427563;1.06659559;1.06228814;0.649401711;0.0913969015;1.04772307;0.399999;0.0377452536;10;1.06533293;1;1
23.098846;1.04772302;0.666665;0.0629026413;0.636299413;0.060036414;1.06659259;1.06228816;0.649401674;0.0913890447;1.04772302;0.399999;0.0377412479;10;1.06533293;1;1
23.099846;1.04772201;0.666665;0.0628993115;0.636300013;0.0600333006;1.06659159;1.06228717;0.649402265;0.0913859869;1.04772199;0.399999;0.0377392408;10;1.06533293;1;1
23.101846;1.047722;0.666665;0.0628909749;0.636299996;0.0600253673;1.06658861;1.06228618;0.649402835;0.0913797859;1.04772194;0.399999;0.0377342202;10;1.06533292;1;1
23.103846;1.04772198;0.666665;0.0628842928;0.636299977;0.0600190215;1.06658662;1.06228619;0.649402795;0.0913719324;1.04772189;0.399999;0.0377301954;10;1.06533291;1;1
23.104846;1.04772197;0.666665;0.062880948;0.636299967;0.0600158467;1.06658463;1.06228519;0.649403387;0.0913688771;1.04772186;0.399999;0.037728183;10;1.0653329;1;1
23.105846;1.04772096;0.666665;0.0628776015;0.636300562;0.0600127277;1.06658364;1.06228518;0.649403369;0.0913657365;1.04772084;0.399999;0.0377261711;10;1.0653329;1;1
23.106846;1.04772095;0.666665;0.0628742534;0.63630055;0.0600095498;1.06658265;1.06228418;0.649403962;0.0913626827;1.04772081;0.399999;0.0377241599;10;1.06533289;1;1
23.108846;1.04772094;0.666665;0.0628658887;0.636300523;0.0600015978;1.06657968;1.06228418;0.649403932;0.0913564052;1.04772075;0.399999;0.0377191402;10;1.06533287;1;1
23.109846;1.04772093;0.666665;0.0628625394;0.636300507;0.0599984145;1.06657869;1.06228317;0.649404531;0.0913533539;1.04772072;0.399999;0.0377171323;10;1.06533287;1;1
23.110846;1.04771993;0.666665;0.0628591903;0.636301096;0.0599952869;1.06657771;1.06228317;0.649404521;0.0913486488;1.04771969;0.399999;0.0377151259;10;1.06533286;1;1
23.111846;1.04771992;0.666665;0.062855842;0.636301077;0.0599921004;1.06657673;1.06228317;0.649404513;0.0913455141;1.04771966;0.399999;0.0377131213;10;1.06533285;1;1
23.114846;1.04771992;0.666665;0.0628441339;0.636301013;0.059980942;1.06657279;1.06228116;0.649405723;0.0913362937;1.04771958;0.399999;0.0377061189;10;1.06533283;1;1
23.115846;1.04771891;0.666665;0.0628407875;0.636301598;0.059977808;1.06657182;1.06228116;0.649405721;0.0913331669;1.04771855;0.399999;0.0377041216;10;1.06533282;1;1
23.116846;1.04771891;0.666665;0.0628374414;0.636301575;0.0599746164;1.06656984;1.06228116;0.649405722;0.0913284732;1.04771852;0.399999;0.0377021255;10;1.06533282;1;1
23.119846;1.0477189;0.666665;0.0628274053;0.636301507;0.0599650405;1.06656593;1.06227918;0.649406956;0.0913192802;1.04771843;0.399999;0.0376961418;10;1.06533282;1;1
23.120846;1.04771889;0.666665;0.0628223943;0.636301485;0.059960258;1.06656496;1.06227918;0.649406962;0.0913161609;1.0477184;0.399999;0.0376931474;10;1.06533282;1;1
23.121846;1.04771789;0.666665;0.0628190506;0.63630207;0.0599571243;1.06656399;1.06227919;0.64940697;0.0913114734;1.04771737;0.399999;0.0376911527;10;1.06533282;1;1
23.124846;1.04771785;0.666665;0.0628090244;0.636302007;0.0599475579;1.06656006;1.06227722;0.64940822;0.0913022947;1.04771728;0.399999;0.0376851658;10;1.06533283;1;1
23.125846;1.04771784;0.666665;0.0628056836;0.636301987;0.0599443712;1.06655909;1.06227723;0.649408231;0.0912991797;1.04771725;0.399999;0.0376831692;10;1.06533284;1;1
23.126846;1.04771683;0.666665;0.0628006764;0.636302574;0.0599396523;1.06655811;1.06227724;0.649408242;0.0912960659;1.04771622;0.399999;0.0376801723;10;1.06533284;1;1
23.127846;1.04771681;0.666665;0.062797336;0.636302556;0.0599364679;1.06655613;1.06227626;0.649408865;0.0912914703;1.0477162;0.399999;0.0376781754;10;1.06533285;1;1
23.129846;1.04771678;0.666665;0.0627906538;0.636302519;0.0599301034;1.06655417;1.06227629;0.649408888;0.0912852482;1.04771616;0.399999;0.0376741821;10;1.06533287;1;1
23.130846;1.04771677;0.666665;0.0627873116;0.636302501;0.0599269231;1.06655218;1.06227531;0.649409509;0.091282224;1.04771615;0.399999;0.0376721858;10;1.06533288;1;1
23.131846;1.04771576;0.666665;0.062782302;0.63630309;0.0599222102;1.0665512;1.06227534;0.649409519;0.091279114;1.04771514;0.399999;0.0376691896;10;1.06533288;1;1
23.132846;1.04771575;0.666665;0.0627789586;0.636303073;0.0599190317;1.06655022;1.06227436;0.64941014;0.0912745206;1.04771514;0.399999;0.0376671933;10;1.06533289;1;1
23.134846;1.04771574;0.666665;0.0627722728;0.63630304;0.059912675;1.06654725;1.06227441;0.649410156;0.0912682983;1.04771514;0.399999;0.0376631999;10;1.06533291;1;1
23.136846;1.04771573;0.666665;0.0627655903;0.636303009;0.0599063145;1.06654527;1.06227346;0.649410785;0.0912621578;1.04771515;0.399999;0.0376592047;10;1.06533292;1;1
23.137846;1.04771473;0.666665;0.062760584;0.636303604;0.0599015978;1.06654429;1.06227249;0.649411405;0.0912575601;1.04771416;0.399999;0.0376562065;10;1.06533293;1;1
23.139846;1.04771473;0.666665;0.0627539075;0.63630358;0.0598952244;1.0665413;1.06227254;0.649411428;0.0912513294;1.04771419;0.399999;0.0376522091;10;1.06533293;1;1
23.141846;1.04771472;0.666665;0.0627472337;0.636303565;0.0598888411;1.06653832;1.06227158;0.649412066;0.0912451843;1.04771423;0.399999;0.0376482109;10;1.06533292;1;1
23.142846;1.04771372;0.666665;0.0627422306;0.636304169;0.0598841128;1.06653732;1.0622706;0.649412694;0.0912421546;1.04771325;0.399999;0.0376452121;10;1.06533292;1;1
23.144846;1.04771371;0.666665;0.0627355574;0.63630417;0.0598777205;1.06653533;1.06227064;0.649412727;0.0912343545;1.0477133;0.399999;0.0376412162;10;1.06533289;1;1
23.146846;1.04771369;0.666665;0.0627288824;0.636304182;0.0598713268;1.06653234;1.06226967;0.649413373;0.091228207;1.04771335;0.399999;0.0376372238;10;1.06533286;1;1
23.147846;1.04771267;0.666665;0.0627255437;0.636304798;0.0598681875;1.06653135;1.06226868;0.649414002;0.0912251741;1.04771237;0.399999;0.0376352288;10;1.06533285;1;1
23.149846;1.04771264;0.666665;0.0627171966;0.636304818;0.0598602053;1.06652836;1.06226869;0.649414037;0.0912173613;1.04771243;0.399999;0.0376302407;10;1.06533281;1;1
23.151846;1.0477126;0.666665;0.0627105108;0.636304839;0.0598538161;1.06652637;1.0622677;0.649414685;0.0912111947;1.04771248;0.399999;0.0376262532;10;1.06533277;1;1
23.152846;1.04771158;0.666665;0.0627071655;0.636305457;0.0598506794;1.06652437;1.0622667;0.649415313;0.0912065829;1.04771151;0.399999;0.0376242596;10;1.06533275;1;1
23.154846;1.04771153;0.666665;0.0626988032;0.636305475;0.0598427031;1.06652238;1.06226669;0.649415344;0.0912003225;1.04771155;0.399999;0.0376192734;10;1.06533272;1;1
23.157846;1.04771145;0.666665;0.0626887508;0.63630549;0.0598331301;1.0665184;1.06226466;0.649416608;0.0911895324;1.0477116;0.399999;0.0376132979;10;1.06533266;1;1
23.158846;1.04771043;0.666665;0.0626837324;0.636306098;0.0598284066;1.06651741;1.06226465;0.649416621;0.091186402;1.04771061;0.399999;0.0376103068;10;1.06533264;1;1
23.159846;1.0477104;0.666665;0.0626803809;0.636306095;0.0598252167;1.06651542;1.06226464;0.649416632;0.0911832717;1.04771063;0.399999;0.0376083155;10;1.06533261;1;1
23.160846;1.04771038;0.666665;0.06267703;0.63630609;0.0598220269;1.06651443;1.06226363;0.649417254;0.0911802274;1.04771064;0.399999;0.0376063239;10;1.06533259;1;1
23.162846;1.04771034;0.666665;0.0626703311;0.636306072;0.0598156465;1.06651146;1.0622636;0.649417273;0.0911723971;1.04771066;0.399999;0.0376023386;10;1.06533255;1;1
23.163846;1.04770932;0.666665;0.0626653172;0.636306668;0.0598109225;1.06651048;1.06226259;0.649417893;0.0911693515;1.04770967;0.399999;0.0375993448;10;1.06533253;1;1
23.165846;1.04770928;0.666665;0.0626586273;0.63630664;0.0598045411;1.06650752;1.06226156;0.649418522;0.0911631722;1.04770968;0.399999;0.037595356;10;1.06533249;1;1
23.167846;1.04770926;0.666665;0.0626519424;0.636306609;0.0597981576;1.06650557;1.06226152;0.649418537;0.0911553337;1.04770968;0.399999;0.0375913652;10;1.06533245;1;1
23.168846;1.04770825;0.666665;0.0626469348;0.636307201;0.0597934311;1.0665046;1.06226051;0.649419155;0.0911522823;1.04770869;0.399999;0.0375883686;10;1.06533244;1;1
23.170846;1.04770825;0.666665;0.0626402567;0.636307168;0.0597870443;1.06650166;1.06225947;0.649419778;0.0911460887;1.04770868;0.399999;0.0375843712;10;1.06533241;1;1
23.172846;1.04770826;0.666665;0.0626335842;0.636307135;0.0597806595;1.06649872;1.06225943;0.649419788;0.0911382341;1.04770868;0.399999;0.0375803681;10;1.06533238;1;1
23.173846;1.04770727;0.666665;0.0626285833;0.636307727;0.0597759357;1.06649775;1.06225841;0.649421972;0.0911351747;1.04770768;0.399999;0.0375773649;10;1.06533236;1;1
23.174846;1.04770729;0.666665;0.0626252501;0.636307711;0.0597727479;1.06649678;1.06225839;0.649421975;0.0911320279;1.04770767;0.399999;0.0375753608;10;1.06533235;1;1
23.175846;1.0477073;0.666665;0.0626219177;0.636307696;0.0597695626;1.06649581;1.06225737;0.649422587;0.0911273964;1.04770767;0.399999;0.0375733559;10;1.06533234;1;1
23.177846;1.04770735;0.666665;0.0626135889;0.636307666;0.0597616093;1.06649287;1.06225733;0.649422586;0.091121095;1.04770766;0.399999;0.0375683429;10;1.06533231;1;1
23.178846;1.04770737;0.666665;0.0626102596;0.636307651;0.0597584319;1.06649189;1.06225631;0.649423195;0.0911180283;1.04770766;0.399999;0.0375663344;10;1.0653323;1;1
23.179846;1.04770639;0.666665;0.0626069319;0.636308243;0.0597553143;1.06648992;1.06225629;0.649423193;0.0911148752;1.04770666;0.399999;0.0375643245;10;1.0653323;1;1
23.180846;1.04770642;0.666665;0.0626036059;0.636308228;0.0597521419;1.06648894;1.06225528;0.649423801;0.0911102379;1.04770666;0.399999;0.0375623131;10;1.06533229;1;1
23.182846;1.04770647;0.666665;0.0625952934;0.636308199;0.0597442126;1.06648598;1.06225525;0.649423796;0.0911039274;1.04770666;0.399999;0.0375572874;10;1.06533229;1;1
23.183846;1.0477065;0.666665;0.0625919735;0.636308185;0.0597410461;1.066485;1.06225424;0.649424406;0.0911008567;1.04770667;0.399999;0.0375552741;10;1.06533229;1;1
23.184846;1.04770552;0.666665;0.0625886551;0.63630878;0.0597379388;1.06648401;1.06225423;0.649424405;0.0910961303;1.04770567;0.399999;0.0375532612;10;1.0653323;1;1
23.185846;1.04770555;0.666665;0.0625853379;0.636308766;0.0597347765;1.06648301;1.06225322;0.649425016;0.0910930578;1.04770567;0.399999;0.0375512492;10;1.0653323;1;1
23.187846;1.0477056;0.666665;0.0625770387;0.636308738;0.0597268681;1.06648002;1.06225322;0.649425013;0.0910867378;1.04770568;0.399999;0.0375462284;10;1.06533232;1;1
23.188846;1.04770562;0.666665;0.0625737223;0.636308722;0.0597237126;1.06647902;1.06225222;0.649425622;0.0910820927;1.04770569;0.399999;0.0375442191;10;1.06533233;1;1
23.189846;1.04770464;0.666665;0.0625704054;0.636309312;0.0597206164;1.06647701;1.06225223;0.64942562;0.0910789293;1.04770469;0.399999;0.03754221;10;1.06533235;1;1
23.190846;1.04770466;0.666665;0.0625670875;0.636309293;0.0597174651;1.066476;1.06225123;0.649426228;0.0910758503;1.0477047;0.399999;0.0375402005;10;1.06533236;1;1
23.192846;1.0477047;0.666665;0.0625587796;0.636309251;0.0597095762;1.06647297;1.06225125;0.64942622;0.0910695167;1.04770471;0.399999;0.0375351786;10;1.0653324;1;1
23.193846;1.04770471;0.666665;0.0625554556;0.636309229;0.0597064282;1.06647195;1.06225026;0.649426826;0.0910648646;1.04770471;0.399999;0.0375331655;10;1.06533242;1;1
23.194846;1.04770373;0.666665;0.0625521287;0.636309813;0.0597033375;1.06647092;1.06225027;0.64942682;0.0910616948;1.04770372;0.399999;0.0375311507;10;1.06533244;1;1
23.195846;1.04770374;0.666665;0.0625471319;0.636309792;0.0596985984;1.0664689;1.06224928;0.649427424;0.0910586102;1.04770373;0.399999;0.0375281337;10;1.06533246;1;1
23.197846;1.04770376;0.666665;0.0625404621;0.636309754;0.0596922988;1.06646684;1.06224931;0.649427408;0.091050701;1.04770375;0.399999;0.0375240926;10;1.06533251;1;1
23.198846;1.04770377;0.666665;0.062537123;0.636309738;0.0596891468;1.06646581;1.06224833;0.64942801;0.0910476176;1.04770376;0.399999;0.0375220685;10;1.06533253;1;1
23.199846;1.04770278;0.666665;0.0625337815;0.636310334;0.0596860497;1.06646378;1.06224834;0.649428002;0.0910444496;1.04770277;0.399999;0.0375200424;10;1.06533256;1;1
23.200846;1.04770278;0.666665;0.0625287715;0.636310325;0.059681303;1.06646274;1.06224736;0.649428605;0.0910413687;1.04770279;0.399999;0.0375170147;10;1.06533259;1;1
23.202846;1.04770279;0.666665;0.0625220813;0.636310316;0.0596749867;1.06645966;1.06224738;0.649428587;0.0910334709;1.04770282;0.399999;0.037512957;10;1.06533264;1;1
23.204846;1.0477028;0.666665;0.0625137206;0.636310318;0.0596670759;1.06645758;1.06224641;0.64942918;0.0910272335;1.04770286;0.399999;0.037507899;10;1.06533269;1;1
23.205846;1.0477018;0.666665;0.0625103724;0.636310929;0.0596639722;1.06645553;1.06224543;0.649429783;0.0910225908;1.04770187;0.399999;0.037505871;10;1.06533272;1;1
23.207846;1.0477018;0.666665;0.0625036734;0.636310943;0.05965765;1.06645345;1.06224546;0.649429764;0.0910162768;1.04770191;0.399999;0.0375018194;10;1.06533277;1;1
23.209846;1.04770179;0.666665;0.062495306;0.636310963;0.0596497369;1.06645036;1.06224448;0.649430354;0.0910084865;1.04770195;0.399999;0.0374967753;10;1.06533282;1;1
23.210846;1.04770079;0.666665;0.0624919557;0.636311582;0.0596466326;1.06644932;1.06224349;0.649430953;0.0910054212;1.04770097;0.399999;0.0374947562;10;1.06533284;1;1
23.211846;1.04770078;0.666665;0.0624886057;0.636311596;0.0596434715;1.06644828;1.0622435;0.649430941;0.0910022718;1.04770098;0.399999;0.0374927386;10;1.06533286;1;1
23.212846;1.04770077;0.666665;0.0624835895;0.636311612;0.0596387199;1.06644624;1.0622435;0.64943093;0.0909991238;1.04770099;0.399999;0.0374897226;10;1.06533288;1;1
23.213846;1.04770076;0.666665;0.0624802407;0.63631163;0.0596355594;1.0664452;1.06224251;0.64943153;0.0909944939;1.047701;0.399999;0.037487708;10;1.0653329;1;1
23.214846;1.04770075;0.666665;0.0624768926;0.636311649;0.059632399;1.06644417;1.06224251;0.64943152;0.0909913487;1.04770101;0.399999;0.0374856949;10;1.06533292;1;1
23.215846;1.04769974;0.666665;0.0624735452;0.636312277;0.0596292955;1.06644214;1.06224152;0.649432121;0.0909882911;1.04770001;0.399999;0.0374836834;10;1.06533294;1;1
23.217846;1.04769973;0.666665;0.062465186;0.636312321;0.0596213812;1.06644007;1.06224052;0.649432714;0.0909805266;1.04770001;0.399999;0.0374786644;10;1.06533298;1;1
23.219846;1.04769971;0.666665;0.0624584964;0.63631237;0.0596150529;1.06643701;1.06224051;0.649432697;0.0909742515;1.0477;0.399999;0.0374746506;10;1.06533302;1;1
23.220846;1.0476987;0.666665;0.0624551524;0.636313001;0.0596119436;1.06643599;1.06223951;0.649433301;0.0909712015;1.04769899;0.399999;0.0374726454;10;1.06533304;1;1
23.221846;1.04769869;0.666665;0.0624501417;0.636313026;0.0596071855;1.06643396;1.0622395;0.649433294;0.090966498;1.04769898;0.399999;0.0374696414;10;1.06533305;1;1
23.222846;1.04769868;0.666665;0.0624467975;0.636313051;0.059604017;1.06643294;1.0622385;0.649432328;0.0909634507;1.04769897;0.399999;0.0374676385;10;1.06533307;1;1
23.224846;1.04769866;0.666665;0.0624401081;0.636313102;0.0595976761;1.0664299;1.06223848;0.649432316;0.0909571894;1.04769895;0.399999;0.0374636362;10;1.0653331;1;1
23.225846;1.04769765;0.666665;0.0624350964;0.636313736;0.0595929695;1.06642889;1.06223747;0.649432922;0.0909525771;1.04769794;0.399999;0.0374606367;10;1.06533312;1;1
23.227846;1.04769763;0.666665;0.062428407;0.636313791;0.0595866194;1.06642586;1.06223645;0.649433522;0.090946407;1.04769793;0.399999;0.0374566411;10;1.06533314;1;1
23.228846;1.04769762;0.666665;0.0624250634;0.63631382;0.059583442;1.06642485;1.06223643;0.649433516;0.0909432795;1.04769793;0.399999;0.037454645;10;1.06533315;1;1
23.229846;1.04769762;0.666665;0.062420054;0.636313849;0.0595786723;1.06642385;1.06223642;0.64943351;0.0909385828;1.04769793;0.399999;0.0374516502;10;1.06533315;1;1
23.230846;1.04769661;0.666665;0.0624167124;0.636314486;0.0595755486;1.06642184;1.0622354;0.649434114;0.0909355404;1.04769693;0.399999;0.0374496565;10;1.06533315;1;1
23.231846;1.04769661;0.666665;0.0624133719;0.636314516;0.0595723662;1.06642084;1.06223538;0.649434107;0.0909324116;1.04769694;0.399999;0.037447664;10;1.06533315;1;1
23.232846;1.04769661;0.666665;0.0624100324;0.636314547;0.0595691821;1.06641984;1.06223436;0.649434712;0.0909277984;1.04769695;0.399999;0.0374456723;10;1.06533314;1;1
23.234846;1.0476966;0.666665;0.0624016896;0.636314608;0.0595612188;1.06641685;1.06223431;0.649434698;0.0909215346;1.04769697;0.399999;0.0374406899;10;1.06533312;1;1
23.235846;1.0476956;0.666665;0.0623983529;0.636315245;0.0595580879;1.06641586;1.06223328;0.649435302;0.0909184861;1.04769598;0.399999;0.0374386985;10;1.0653331;1;1
23.237846;1.0476956;0.666665;0.0623900159;0.636315307;0.0595501204;1.06641288;1.06223222;0.649435902;0.0909107297;1.04769602;0.399999;0.0374337136;10;1.06533306;1;1
23.239846;1.04769561;0.666665;0.0623833478;0.636315367;0.059543745;1.0664109;1.06223216;0.649435893;0.0909044503;1.04769606;0.399999;0.0374297263;10;1.06533302;1;1
23.240846;1.04769561;0.666665;0.0623800137;0.636315397;0.0595405589;1.06640891;1.06223112;0.6494365;0.0908998243;1.04769608;0.399999;0.0374277321;10;1.06533299;1;1
23.241846;1.04769461;0.666665;0.0623750125;0.636316033;0.0595358399;1.06640792;1.06223109;0.649436496;0.0908966798;1.04769511;0.399999;0.0374247373;10;1.06533296;1;1
23.242846;1.04769462;0.666665;0.0623716775;0.63631606;0.0595326563;1.06640694;1.06223006;0.649437103;0.0908936192;1.04769513;0.399999;0.037422742;10;1.06533293;1;1
23.244846;1.04769463;0.666665;0.0623650068;0.636316111;0.0595262937;1.06640396;1.06223;0.649437094;0.0908857537;1.04769518;0.399999;0.0374187492;10;1.06533287;1;1
23.245846;1.04769463;0.666665;0.0623600053;0.636316134;0.059521524;1.06640297;1.06222897;0.6494377;0.0908826897;1.0476952;0.399999;0.0374157522;10;1.06533284;1;1
23.246846;1.04769363;0.666665;0.0623566712;0.636316763;0.0595184033;1.06640098;1.06222894;0.649437693;0.0908795396;1.04769422;0.399999;0.0374137549;10;1.06533281;1;1
23.247846;1.04769364;0.666665;0.0623533379;0.636316784;0.0595152271;1.06639999;1.06222791;0.649438294;0.0908749058;1.04769423;0.399999;0.0374117575;10;1.06533278;1;1
23.249846;1.04769364;0.666665;0.0623450076;0.636316821;0.0595072868;1.06639702;1.06222785;0.64943827;0.0908686036;1.04769426;0.399999;0.0374067621;10;1.06533273;1;1
23.250846;1.04769365;0.666665;0.0623416769;0.636316838;0.059504113;1.06639603;1.06222682;0.649438867;0.0908655368;1.04769427;0.399999;0.0374047637;10;1.0653327;1;1
23.251846;1.04769265;0.666665;0.0623383464;0.63631746;0.0595009963;1.06639504;1.0622268;0.649438853;0.090860814;1.04769328;0.399999;0.0374027649;10;1.06533268;1;1
23.252846;1.04769265;0.666665;0.0623333495;0.636317474;0.059496232;1.06639305;1.06222577;0.649439449;0.0908577442;1.04769328;0.399999;0.0373997656;10;1.06533266;1;1
23.254846;1.04769265;0.666665;0.0623266897;0.636317496;0.0594898844;1.06639106;1.06222571;0.649439418;0.0908514276;1.04769329;0.399999;0.0373957659;10;1.06533261;1;1
23.255846;1.04769265;0.666665;0.0623233601;0.636317504;0.0594867097;1.06638907;1.06222468;0.649440014;0.0908467828;1.04769329;0.399999;0.0373937657;10;1.06533258;1;1
23.256846;1.04769165;0.666665;0.0623183648;0.636318119;0.0594820003;1.06638808;1.06222465;0.649439998;0.0908436198;1.04769228;0.399999;0.037390765;10;1.06533256;1;1
23.258846;1.04769165;0.666665;0.0623117116;0.636318127;0.0594756476;1.06638509;1.06222359;0.649440581;0.0908358073;1.04769228;0.399999;0.0373867626;10;1.06533251;1;1
23.259846;1.04769165;0.666665;0.0623083877;0.636318128;0.0594724703;1.06638409;1.06222256;0.649441178;0.0908327278;1.04769227;0.399999;0.0373847612;10;1.06533248;1;1
23.260846;1.04769165;0.666665;0.0623033991;0.636318128;0.0594677016;1.0663831;1.06222254;0.649441165;0.090829563;1.04769227;0.399999;0.03738176;10;1.06533245;1;1
23.261846;1.04769065;0.666665;0.0623000787;0.636318733;0.05946458;1.06638111;1.06222252;0.649441153;0.0908263989;1.04769127;0.399999;0.0373797593;10;1.06533242;1;1
23.264846;1.04769066;0.666665;0.0622884559;0.636318719;0.0594534515;1.06637712;1.06222046;0.649442348;0.0908155173;1.04769127;0.399999;0.0373727617;10;1.06533233;1;1
23.265846;1.04769067;0.666665;0.0622851374;0.636318713;0.0594502717;1.06637613;1.06222045;0.649442343;0.0908123598;1.04769127;0.399999;0.0373707639;10;1.0653323;1;1
23.266846;1.04768968;0.666665;0.0622818185;0.636319313;0.0594471484;1.06637513;1.06222044;0.649442339;0.0908076352;1.04769028;0.399999;0.0373687664;10;1.06533227;1;1
23.269846;1.04768971;0.666665;0.0622701931;0.636319294;0.0594360154;1.06637114;1.06221843;0.649443568;0.0907967812;1.04769031;0.399999;0.0373617724;10;1.0653322;1;1
23.270846;1.04768973;0.666665;0.0622668735;0.636319288;0.0594328341;1.06637014;1.06221842;0.649443576;0.0907936327;1.04769032;0.399999;0.0373597737;10;1.06533218;1;1
23.271846;1.04768874;0.666665;0.0622618879;0.636319891;0.0594281186;1.06636815;1.06221842;0.649443588;0.0907904859;1.04768934;0.399999;0.037356775;10;1.06533216;1;1
23.274846;1.0476888;0.666665;0.0622519357;0.636319883;0.0594185719;1.06636416;1.06221642;0.649444865;0.0907796574;1.04768937;0.399999;0.0373507788;10;1.06533215;1;1
23.275846;1.04768882;0.666665;0.0622469528;0.636319882;0.0594137979;1.06636317;1.06221642;0.649444889;0.0907765171;1.04768938;0.399999;0.0373477804;10;1.06533215;1;1
23.276846;1.04768784;0.666665;0.0622436368;0.636320489;0.0594106708;1.06636218;1.06221643;0.649444916;0.0907718093;1.04768839;0.399999;0.0373457823;10;1.06533215;1;1
23.277846;1.04768786;0.666665;0.0622403213;0.636320489;0.0594074861;1.06636018;1.06221543;0.649445557;0.0907687573;1.0476884;0.399999;0.0373437845;10;1.06533216;1;1
23.278846;1.04768788;0.666666667;0.062237006;0.636322082;0.0594043003;1.06635919;1.06221543;0.649445586;0.0907656209;1.04768841;0.4;0.0373417872;10;1.06533218;1;1
23.280846;1.04768793;0.666666667;0.0622287088;0.636322087;0.0593963334;1.0663562;1.06221445;0.649446256;0.0907578671;1.04768842;0.4;0.0373367933;10;1.06533221;1;1
23.281846;1.04768695;0.666666667;0.0622253936;0.636322698;0.0593931996;1.06635521;1.06221346;0.649446897;0.0907548182;1.04768743;0.4;0.0373347967;10;1.06533223;1;1
23.283846;1.04768698;0.666666667;0.062217096;0.636322705;0.0593852233;1.06635222;1.06221347;0.649446955;0.0907485497;1.04768744;0.4;0.0373298036;10;1.06533227;1;1
23.285846;1.04768701;0.666666667;0.0622104634;0.636322712;0.0593788337;1.06635022;1.06221249;0.649447623;0.0907407969;1.04768744;0.4;0.0373258102;10;1.06533232;1;1
23.286846;1.04768603;0.666666667;0.0622054793;0.636323323;0.059374104;1.06634822;1.0622115;0.649448263;0.0907377477;1.04768644;0.4;0.0373228132;10;1.06533234;1;1
23.288846;1.04768605;0.666666667;0.0621988408;0.636323331;0.059367712;1.06634621;1.06221152;0.649448313;0.0907299098;1.04768644;0.4;0.0373188191;10;1.06533239;1;1
23.291846;1.04768608;0.666666667;0.0621872067;0.636323342;0.0593565329;1.0663422;1.06220955;0.649449595;0.0907191108;1.04768643;0.4;0.0373118276;10;1.06533247;1;1
23.292846;1.04768508;0.666666667;0.0621838821;0.636323952;0.0593533937;1.0663402;1.06220956;0.64944961;0.0907159777;1.04768543;0.4;0.0373098298;10;1.0653325;1;1
23.293846;1.04768508;0.666666667;0.0621805566;0.636323954;0.0593501986;1.06633919;1.06220957;0.649449622;0.0907128447;1.04768542;0.4;0.0373078311;10;1.06533253;1;1
23.294846;1.04768509;0.666666667;0.0621755635;0.636323955;0.0593454136;1.06633818;1.06220858;0.649450243;0.0907082282;1.04768542;0.4;0.0373048311;10;1.06533256;1;1
23.295846;1.04768509;0.666666667;0.0621722363;0.636323954;0.0593422205;1.06633617;1.06220859;0.649450249;0.0907050956;1.04768542;0.4;0.0373028298;10;1.06533259;1;1
23.296846;1.04768509;0.666666667;0.0621689079;0.636323953;0.0593390286;1.06633516;1.0622076;0.649450863;0.0907020485;1.04768541;0.4;0.0373008269;10;1.06533262;1;1
23.297846;1.04768408;0.666666667;0.0621639117;0.636324558;0.0593343037;1.06633416;1.0622076;0.649450864;0.090698916;1.04768441;0.4;0.0372978224;10;1.06533265;1;1
23.298846;1.04768408;0.666666667;0.0621605808;0.636324556;0.0593311142;1.06633215;1.06220761;0.649450862;0.0906942147;1.0476844;0.4;0.0372958162;10;1.06533268;1;1
23.301846;1.04768408;0.666666667;0.0621489119;0.636324546;0.0593199623;1.06632812;1.06220563;0.64945207;0.0906834215;1.04768439;0.4;0.0372887888;10;1.06533277;1;1
23.302846;1.04768309;0.666666667;0.0621455746;0.636325151;0.0593168334;1.06632711;1.06220563;0.649452063;0.0906802907;1.04768338;0.4;0.0372867777;10;1.0653328;1;1
23.303846;1.04768309;0.666666667;0.0621422359;0.636325147;0.059313648;1.06632611;1.06220563;0.649452055;0.0906771604;1.04768338;0.4;0.037284766;10;1.06533283;1;1
23.304846;1.04768309;0.666666667;0.0621388956;0.636325144;0.0593104627;1.0663241;1.06220463;0.649452657;0.090674116;1.04768337;0.4;0.0372827539;10;1.06533285;1;1
23.305846;1.04768309;0.666666667;0.0621338873;0.636325142;0.0593056867;1.06632309;1.06220463;0.649452647;0.090669418;1.04768337;0.4;0.0372797419;10;1.06533287;1;1
23.306846;1.0476831;0.666666667;0.062130544;0.636325141;0.0593025017;1.06632209;1.06220363;0.649453249;0.0906663756;1.04768336;0.4;0.0372777304;10;1.06533289;1;1
23.307846;1.0476821;0.666666667;0.0621271989;0.636325748;0.0592993738;1.06632009;1.06220363;0.649453239;0.0906632493;1.04768235;0.4;0.0372757199;10;1.06533291;1;1
23.308846;1.04768211;0.666666667;0.0621221852;0.636325749;0.0592945997;1.06631908;1.06220263;0.64945384;0.0906586411;1.04768234;0.4;0.0372727109;10;1.06533293;1;1
23.310846;1.04768212;0.666666667;0.0621154847;0.636325753;0.0592882378;1.06631608;1.06220263;0.649453819;0.0906523973;1.04768231;0.4;0.0372686995;10;1.06533295;1;1
23.311846;1.04768212;0.666666667;0.0621121316;0.636325757;0.0592850597;1.06631507;1.06220163;0.64945442;0.0906493632;1.04768229;0.4;0.0372666975;10;1.06533297;1;1
23.312846;1.04768112;0.666666667;0.0621071102;0.636326369;0.0592803491;1.06631407;1.06220163;0.64945441;0.0906446761;1.04768127;0.4;0.0372636982;10;1.06533298;1;1
23.313846;1.04768113;0.666666667;0.062103754;0.636326376;0.0592771742;1.06631207;1.06220062;0.649455012;0.0906416446;1.04768125;0.4;0.0372617017;10;1.06533299;1;1
23.315846;1.04768113;0.666666667;0.0620953727;0.636326396;0.0592692367;1.06631006;1.06220062;0.649454996;0.0906338447;1.04768121;0.4;0.037256717;10;1.06533301;1;1
