time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.316846;1.04768113;0.666666667;0.062092015;0.636326408;0.0592660646;1.06630806;1.06219962;0.649455602;0.0906308155;1.04768119;0.4;0.0372547285;10;1.06533301;1;1
23.317846;1.04768013;0.666666667;0.0620886573;0.63632703;0.0592629494;1.06630705;1.06219962;0.649455598;0.0906277015;1.04768016;0.4;0.0372527422;10;1.06533302;1;1
23.318846;1.04768013;0.666666667;0.0620853;0.636327046;0.0592597777;1.06630605;1.06219862;0.649456207;0.0906231039;1.04768014;0.4;0.0372507574;10;1.06533303;1;1
23.320846;1.04768012;0.666666667;0.0620769201;0.636327081;0.0592518449;1.06630303;1.06219862;0.649456207;0.0906168756;1.0476801;0.4;0.0372457892;10;1.06533305;1;1
23.321846;1.04768012;0.666666667;0.0620735642;0.6363271;0.0592486747;1.06630202;1.06219763;0.64945682;0.0906138459;1.04768008;0.4;0.0372438041;10;1.06533306;1;1
23.322846;1.04767912;0.666666667;0.062070209;0.636327725;0.0592455616;1.06630001;1.06219764;0.649456823;0.0906091609;1.04767906;0.4;0.0372418176;10;1.06533307;1;1
23.323846;1.04767912;0.666666667;0.0620651877;0.636327742;0.0592408018;1.066299;1.06219664;0.64945744;0.0906061288;1.04767904;0.4;0.0372388292;10;1.06533308;1;1
23.324846;1.04767912;0.666666667;0.0620618339;0.636327758;0.0592376332;1.06629798;1.06219665;0.649457446;0.0906030099;1.04767903;0.4;0.0372368387;10;1.06533309;1;1
23.325846;1.04767912;0.666666667;0.0620584807;0.636327772;0.0592344654;1.06629597;1.06219567;0.649458064;0.0905984054;1.04767901;0.4;0.0372348459;10;1.06533309;1;1
23.326846;1.04767912;0.666666667;0.0620534615;0.636327783;0.0592297073;1.06629496;1.06219568;0.649458072;0.0905952834;1.047679;0.4;0.0372318508;10;1.0653331;1;1
23.327846;1.04767812;0.666666667;0.0620501095;0.6363284;0.0592265973;1.06629295;1.0621957;0.649458082;0.09059216;1.04767798;0.4;0.0372298534;10;1.06533311;1;1
23.328846;1.04767812;0.666666667;0.0620467578;0.636328408;0.0592234312;1.06629194;1.06219472;0.649458704;0.090589121;1.04767797;0.4;0.0372278542;10;1.06533311;1;1
23.329846;1.04767813;0.666666667;0.0620434062;0.636328413;0.0592202654;1.06629093;1.06219474;0.649458716;0.0905844268;1.04767796;0.4;0.0372258536;10;1.06533312;1;1
23.330846;1.04767813;0.666666667;0.0620383879;0.636328415;0.0592155087;1.06628892;1.06219376;0.649459339;0.0905813864;1.04767795;0.4;0.0372228519;10;1.06533313;1;1
23.331846;1.04767814;0.666666667;0.0620350364;0.636328414;0.0592123426;1.06628791;1.06219379;0.649459353;0.0905782603;1.04767794;0.4;0.0372208497;10;1.06533313;1;1
23.332846;1.04767715;0.666666667;0.0620316847;0.636329019;0.0592092323;1.06628691;1.06219381;0.649459368;0.0905735649;1.04767693;0.4;0.0372188473;10;1.06533314;1;1
23.335846;1.04767718;0.666666667;0.0620199616;0.636328998;0.0591981341;1.06628289;1.06219191;0.649460641;0.0905643539;1.04767691;0.4;0.0372118417;10;1.06533315;1;1
23.336846;1.04767719;0.666666667;0.0620166094;0.636328988;0.0591949617;1.06628089;1.06219194;0.649460659;0.0905596568;1.0476769;0.4;0.0372098404;10;1.06533315;1;1
23.337846;1.0476762;0.666666667;0.0620115908;0.636329585;0.0591902529;1.06627988;1.06219198;0.649460678;0.0905565283;1.04767589;0.4;0.0372068393;10;1.06533315;1;1
23.340846;1.04767623;0.666666667;0.0620015381;0.636329554;0.0591807131;1.06627587;1.06219008;0.649461964;0.090545742;1.04767586;0.4;0.037200837;10;1.06533315;1;1
23.341846;1.04767624;0.666666667;0.0619965217;0.636329542;0.0591759374;1.06627487;1.06219012;0.649461986;0.0905426115;1.04767585;0.4;0.0371978371;10;1.06533314;1;1
23.342846;1.04767524;0.666666667;0.0619931727;0.636330138;0.0591728068;1.06627287;1.06219015;0.64946201;0.0905394799;1.04767484;0.4;0.037195838;10;1.06533313;1;1
23.343846;1.04767525;0.666666667;0.0619898246;0.636330126;0.0591696185;1.06627187;1.06218919;0.649462644;0.0905348629;1.04767482;0.4;0.0371938397;10;1.06533313;1;1
23.344846;1.04767525;0.666666667;0.0619848109;0.636330112;0.0591648383;1.06627087;1.06218922;0.649462668;0.0905317282;1.04767481;0.4;0.0371908423;10;1.06533312;1;1
23.346846;1.04767526;0.666666667;0.0619781215;0.636330082;0.0591584584;1.06626788;1.06218828;0.649463326;0.0905239696;1.04767479;0.4;0.0371868493;10;1.06533309;1;1
23.347846;1.04767426;0.666666667;0.0619747802;0.636330671;0.0591553248;1.06626689;1.06218731;0.649463958;0.0905209145;1.04767378;0.4;0.0371848535;10;1.06533308;1;1
23.349846;1.04767427;0.666666667;0.0619664391;0.636330634;0.0591473539;1.0662639;1.06218736;0.649463997;0.0905130582;1.04767376;0.4;0.0371798625;10;1.06533305;1;1
23.350846;1.04767427;0.666666667;0.0619631062;0.636330613;0.0591441636;1.0662629;1.06218638;0.649464627;0.0905099963;1.04767375;0.4;0.0371778676;10;1.06533303;1;1
23.351846;1.04767428;0.666666667;0.0619581098;0.636330593;0.0591393824;1.06626091;1.0621864;0.649464643;0.0905068473;1.04767375;0.4;0.0371748731;10;1.06533301;1;1
23.352846;1.04767329;0.666666667;0.0619547834;0.636331178;0.0591362483;1.06625991;1.06218541;0.649465268;0.0905037819;1.04767274;0.4;0.0371728792;10;1.06533299;1;1
23.354846;1.0476733;0.666666667;0.0619481411;0.636331135;0.0591298678;1.06625691;1.06218543;0.649465293;0.0904959076;1.04767274;0.4;0.0371688917;10;1.06533294;1;1
23.355846;1.04767332;0.666666667;0.0619431589;0.636331114;0.0591250876;1.0662559;1.06218444;0.649465915;0.0904928383;1.04767274;0.4;0.037165898;10;1.06533292;1;1
23.356846;1.04767333;0.666666667;0.0619398469;0.636331092;0.0591218988;1.0662549;1.06218444;0.649465923;0.0904881136;1.04767275;0.4;0.0371639043;10;1.0653329;1;1
23.357846;1.04767234;0.666666667;0.0619365383;0.636331679;0.0591187673;1.06625289;1.06218344;0.649466542;0.090485042;1.04767176;0.4;0.0371619106;10;1.06533288;1;1
23.359846;1.04767236;0.666666667;0.0619282628;0.636331637;0.0591108022;1.06625086;1.06218343;0.649466549;0.0904787256;1.04767178;0.4;0.0371569228;10;1.06533283;1;1
23.360846;1.04767238;0.666666667;0.0619249618;0.636331616;0.059107616;1.06624885;1.06218242;0.649467161;0.0904740823;1.04767179;0.4;0.0371549288;10;1.06533281;1;1
23.362846;1.0476724;0.666666667;0.0619166988;0.636331576;0.0590996539;1.06624681;1.0621814;0.649467771;0.0904678473;1.04767182;0.4;0.0371499399;10;1.06533277;1;1
23.363846;1.04767141;0.666666667;0.0619134032;0.636332164;0.0590965249;1.06624479;1.06218139;0.649467767;0.090463118;1.04767084;0.4;0.0371479452;10;1.06533276;1;1
23.364846;1.04767143;0.666666667;0.0619101091;0.636332145;0.0590933388;1.06624377;1.06218037;0.649468373;0.0904600438;1.04767086;0.4;0.0371459505;10;1.06533274;1;1
23.366846;1.04767145;0.666666667;0.0619018569;0.636332109;0.0590853736;1.06624073;1.06218034;0.649468362;0.0904521612;1.04767089;0.4;0.0371409613;10;1.06533272;1;1
23.367846;1.04767146;0.666666667;0.0618985642;0.636332092;0.0590821853;1.06623972;1.06217932;0.649468968;0.0904490937;1.04767091;0.4;0.0371389671;10;1.06533271;1;1
23.368846;1.04767046;0.666666667;0.061895271;0.636332683;0.0590790533;1.06623871;1.0621793;0.649468961;0.0904459446;1.04766992;0.4;0.0371369733;10;1.0653327;1;1
23.369846;1.04767047;0.666666667;0.06189031;0.636332667;0.0590742744;1.0662367;1.06217829;0.649469566;0.0904428846;1.04766994;0.4;0.0371339803;10;1.06533269;1;1
23.371846;1.04767048;0.666666667;0.0618837165;0.636332636;0.0590679006;1.06623468;1.06217826;0.649469554;0.0904350376;1.04766996;0.4;0.0371299972;10;1.06533268;1;1
23.372846;1.04767049;0.666666667;0.0618804169;0.636332622;0.0590647155;1.06623268;1.06217725;0.64947016;0.0904319905;1.04766997;0.4;0.0371280072;10;1.06533267;1;1
23.373846;1.04766949;0.666666667;0.0618754487;0.636333216;0.0590599973;1.06623167;1.06217725;0.649470153;0.0904272936;1.04766898;0.4;0.0371250181;10;1.06533267;1;1
23.374846;1.04766949;0.666666667;0.0618721451;0.636333203;0.0590568149;1.06623067;1.06217624;0.649470757;0.0904242553;1.04766899;0.4;0.0371230302;10;1.06533266;1;1
23.376846;1.04766949;0.666666667;0.0618638653;0.636333179;0.0590488623;1.06622768;1.06217624;0.649470739;0.0904180208;1.04766899;0.4;0.0371180579;10;1.06533267;1;1
23.377846;1.04766949;0.666666667;0.0618605561;0.636333169;0.0590456832;1.06622669;1.06217524;0.64947134;0.0904134248;1.04766899;0.4;0.0371160736;10;1.06533267;1;1
23.378846;1.04766848;0.666666667;0.0618572451;0.636333766;0.0590425617;1.0662247;1.06217524;0.649471327;0.0904103152;1.04766799;0.4;0.0371140904;10;1.06533267;1;1
23.379846;1.04766848;0.666666667;0.0618539319;0.636333758;0.0590393849;1.06622371;1.06217425;0.649471924;0.0904072925;1.04766798;0.4;0.0371121084;10;1.06533268;1;1
23.381846;1.04766847;0.666666667;0.0618456319;0.636333744;0.059031443;1.06622073;1.06217426;0.649471893;0.0903995103;1.04766795;0.4;0.0371071479;10;1.0653327;1;1
23.382846;1.04766846;0.666666667;0.0618423116;0.636333739;0.059028268;1.06621975;1.06217327;0.649472487;0.0903964888;1.04766794;0.4;0.0371051693;10;1.06533271;1;1
23.383846;1.04766745;0.666666667;0.061838989;0.636334344;0.0590251492;1.06621876;1.06217328;0.649472471;0.0903933813;1.04766692;0.4;0.037103192;10;1.06533272;1;1
23.384846;1.04766744;0.666666667;0.0618339977;0.636334342;0.0590203826;1.06621678;1.06217229;0.649473067;0.0903887881;1.04766691;0.4;0.0371002159;10;1.06533274;1;1
23.385846;1.04766744;0.666666667;0.0618306713;0.636334341;0.059017206;1.0662158;1.06217229;0.649473052;0.0903856772;1.04766689;0.4;0.0370982409;10;1.06533275;1;1
23.386846;1.04766743;0.666666667;0.0618273432;0.636334341;0.0590140285;1.06621481;1.0621713;0.649473648;0.0903826493;1.04766687;0.4;0.0370962668;10;1.06533277;1;1
23.387846;1.04766742;0.666666667;0.0618223467;0.636334343;0.0590092594;1.06621283;1.06217131;0.649473636;0.0903779652;1.04766686;0.4;0.0370932931;10;1.06533278;1;1
23.388846;1.04766641;0.666666667;0.0618190151;0.636334953;0.0590061371;1.06621185;1.06217132;0.649473624;0.0903748485;1.04766584;0.4;0.0370913196;10;1.0653328;1;1
23.389846;1.0476664;0.666666667;0.0618156818;0.636334957;0.0590029584;1.06621086;1.06217033;0.649474227;0.0903718153;1.04766583;0.4;0.0370893459;10;1.06533282;1;1
23.390846;1.04766639;0.666666667;0.0618123466;0.636334962;0.0589997798;1.06620888;1.06217034;0.64947422;0.0903686954;1.04766582;0.4;0.0370873716;10;1.06533283;1;1
23.391846;1.04766638;0.666666667;0.0618073429;0.63633497;0.0589950107;1.0662079;1.06216935;0.649474827;0.0903640903;1.04766582;0.4;0.0370843965;10;1.06533285;1;1
23.392846;1.04766637;0.666666667;0.061804004;0.636334978;0.0589918324;1.06620692;1.06216936;0.649474824;0.090360968;1.04766582;0.4;0.0370824202;10;1.06533287;1;1
23.393846;1.04766536;0.666666667;0.0618006638;0.636335595;0.0589887099;1.06620494;1.06216937;0.649474824;0.090357845;1.04766482;0.4;0.0370804426;10;1.06533289;1;1
23.396846;1.04766533;0.666666667;0.0617889721;0.636335632;0.058977578;1.06620101;1.06216739;0.649476054;0.0903470743;1.04766485;0.4;0.037073498;10;1.06533294;1;1
23.397846;1.04766531;0.666666667;0.0617856304;0.636335646;0.0589743954;1.06620003;1.06216739;0.649476059;0.0903423811;1.04766487;0.4;0.0370715116;10;1.06533296;1;1
23.398846;1.0476643;0.666666667;0.0617806223;0.636336268;0.058969677;1.06619905;1.06216739;0.649476063;0.0903392574;1.0476639;0.4;0.0370685225;10;1.06533297;1;1
23.401846;1.04766423;0.666666667;0.0617705972;0.636336311;0.0589601169;1.0661951;1.06216538;0.649477294;0.0903284896;1.04766399;0.4;0.0370625381;10;1.06533302;1;1
23.402846;1.04766421;0.666666667;0.0617655874;0.636336325;0.0589553363;1.06619312;1.06216538;0.649477295;0.0903253668;1.04766403;0.4;0.0370595376;10;1.06533304;1;1
23.403846;1.04766318;0.666666667;0.061762243;0.636336946;0.0589522013;1.06619213;1.06216537;0.649477295;0.0903222435;1.04766307;0.4;0.0370575342;10;1.06533306;1;1
23.404846;1.04766315;0.666666667;0.0617588969;0.636336959;0.0589490088;1.06619115;1.06216436;0.649477907;0.0903176348;1.0476631;0.4;0.0370555284;10;1.06533307;1;1
23.405846;1.04766311;0.666666667;0.0617538824;0.636336972;0.0589442247;1.06618916;1.06216436;0.649477907;0.0903145085;1.04766314;0.4;0.0370525203;10;1.06533308;1;1
23.407846;1.04766304;0.666666667;0.0617471809;0.636336996;0.058937838;1.06618719;1.06216334;0.649478518;0.0903083332;1.04766321;0.4;0.0370484987;10;1.0653331;1;1
23.408846;1.047662;0.666666667;0.0617438273;0.636337615;0.058934702;1.0661852;1.06216233;0.649479131;0.0903037145;1.04766225;0.4;0.037046486;10;1.06533311;1;1
23.410846;1.04766192;0.666666667;0.0617354496;0.636337633;0.0589267301;1.06618321;1.06216231;0.649479135;0.0902974348;1.0476623;0.4;0.0370414588;10;1.06533312;1;1
23.412846;1.04766184;0.666666667;0.0617287347;0.636337644;0.0589203535;1.06618023;1.0621613;0.649479754;0.0902896569;1.04766235;0.4;0.0370374303;10;1.06533313;1;1
23.413846;1.04766081;0.666666667;0.0617237094;0.636338255;0.058915632;1.06617923;1.06216029;0.64948037;0.0902865898;1.04766137;0.4;0.0370344158;10;1.06533313;1;1
23.415846;1.04766074;0.666666667;0.0617169893;0.636338258;0.058909261;1.06617625;1.06216029;0.649480383;0.0902787067;1.04766139;0.4;0.0370303864;10;1.06533313;1;1
23.417846;1.04766068;0.666666667;0.0617085978;0.636338255;0.058901303;1.06617326;1.06215929;0.649481007;0.0902724671;1.0476614;0.4;0.0370253564;10;1.06533312;1;1
23.418846;1.04765965;0.666666667;0.0617052341;0.636338858;0.058898177;1.06617227;1.0621583;0.649481624;0.0902678178;1.0476604;0.4;0.037023341;10;1.06533312;1;1
23.420846;1.04765961;0.666666667;0.0616968389;0.636338845;0.058890225;1.06616929;1.0621583;0.649481632;0.0902614849;1.04766038;0.4;0.0370183091;10;1.06533311;1;1
23.422846;1.04765957;0.666666667;0.0616901121;0.636338826;0.0588838687;1.06616732;1.06215732;0.649482247;0.0902536696;1.04766035;0.4;0.0370142756;10;1.06533309;1;1
23.423846;1.04765856;0.666666667;0.0616867505;0.636339423;0.0588807483;1.06616533;1.06215632;0.649482858;0.090250591;1.04765933;0.4;0.0370122584;10;1.06533308;1;1
23.425846;1.04765853;0.666666667;0.0616783649;0.636339399;0.0588728058;1.06616336;1.06215634;0.649482853;0.0902426998;1.04765928;0.4;0.0370072251;10;1.06533306;1;1
23.426846;1.04765852;0.666666667;0.0616750074;0.636339386;0.0588696303;1.06616137;1.06215535;0.64948346;0.0902396266;1.04765925;0.4;0.0370052096;10;1.06533305;1;1
23.428846;1.04765851;0.666666667;0.0616666293;0.636339359;0.058861687;1.06615939;1.06215437;0.649484058;0.0902334014;1.04765919;0.4;0.037000182;10;1.06533302;1;1
23.429846;1.04765751;0.666666667;0.061663275;0.636339953;0.0588585657;1.0661574;1.06215438;0.649484049;0.0902286806;1.04765816;0.4;0.0369981701;10;1.06533301;1;1
23.430846;1.0476575;0.666666667;0.0616599221;0.63633994;0.0588553868;1.06615641;1.06215339;0.649484651;0.090225616;1.04765812;0.4;0.0369961596;10;1.065333;1;1
23.432846;1.04765749;0.666666667;0.0616515533;0.636339913;0.0588474323;1.06615342;1.06215341;0.649484626;0.0902193239;1.04765805;0.4;0.0369911425;10;1.06533298;1;1
23.433846;1.04765748;0.666666667;0.0616482038;0.636339899;0.0588442467;1.06615243;1.06215242;0.649485223;0.0902146966;1.04765802;0.4;0.0369891356;10;1.06533297;1;1
23.434846;1.04765648;0.666666667;0.061644855;0.636340492;0.0588411146;1.06615143;1.06215242;0.649485208;0.0902115555;1.04765698;0.4;0.0369871294;10;1.06533297;1;1
23.435846;1.04765647;0.666666667;0.0616398399;0.636340478;0.0588363324;1.06614943;1.06215143;0.649485805;0.090208501;1.04765695;0.4;0.036984124;10;1.06533297;1;1
23.437846;1.04765646;0.666666667;0.0616331435;0.636340453;0.0588299411;1.06614742;1.06215144;0.649485772;0.0902006568;1.04765688;0.4;0.0369801155;10;1.06533297;1;1
23.438846;1.04765645;0.666666667;0.0616297955;0.636340441;0.0588267414;1.06614541;1.06215044;0.649486365;0.0901976058;1.04765686;0.4;0.0369781123;10;1.06533297;1;1
23.439846;1.04765544;0.666666667;0.0616247808;0.636341037;0.0588220045;1.0661444;1.06215043;0.649486347;0.0901944706;1.04765583;0.4;0.0369751098;10;1.06533298;1;1
23.440846;1.04765543;0.666666667;0.0616214328;0.636341027;0.0588188;1.06614339;1.06214943;0.64948694;0.0901898517;1.04765581;0.4;0.036973108;10;1.06533298;1;1
23.442846;1.04765542;0.666666667;0.0616130701;0.636341009;0.0588107944;1.06614037;1.0621494;0.649486902;0.0901835827;1.04765578;0.4;0.0369681058;10;1.06533299;1;1
23.443846;1.04765542;0.666666667;0.0616097224;0.636341;0.0588075846;1.06613936;1.06214838;0.649487494;0.090178964;1.04765577;0.4;0.0369661057;10;1.06533299;1;1
23.444846;1.04765442;0.666666667;0.061606375;0.6363416;0.0588044298;1.06613734;1.06214836;0.649487475;0.0901758299;1.04765476;0.4;0.0369641064;10;1.065333;1;1
23.445846;1.04765442;0.666666667;0.0616030279;0.636341592;0.0588012179;1.06613632;1.06214733;0.649488069;0.0901727812;1.04765475;0.4;0.0369621084;10;1.065333;1;1
23.447846;1.04765443;0.666666667;0.0615946685;0.636341576;0.0587932025;1.06613328;1.06214727;0.649488034;0.0901649486;1.04765474;0.4;0.0369571158;10;1.06533299;1;1
23.448846;1.04765443;0.666666667;0.0615913231;0.636341568;0.0587899904;1.06613226;1.06214624;0.649488629;0.0901619042;1.04765474;0.4;0.0369551208;10;1.06533299;1;1
23.449846;1.04765344;0.666666667;0.0615879787;0.636342168;0.058786835;1.06613124;1.0621462;0.649488613;0.0901587767;1.04765374;0.4;0.0369531264;10;1.06533298;1;1
23.450846;1.04765346;0.666666667;0.0615829687;0.636342161;0.0587820334;1.06612921;1.06214516;0.64948921;0.0901557358;1.04765374;0.4;0.0369501323;10;1.06533297;1;1
23.452846;1.04765348;0.666666667;0.0615762862;0.636342151;0.0587756151;1.06612717;1.06214507;0.649489182;0.0901479194;1.04765374;0.4;0.0369461444;10;1.06533296;1;1
23.453846;1.0476535;0.666666667;0.0615729473;0.636342148;0.0587724081;1.06612514;1.06214402;0.649489781;0.0901448825;1.04765375;0.4;0.0369441503;10;1.06533295;1;1
23.454846;1.04765252;0.666666667;0.0615679434;0.636342754;0.058767668;1.06612412;1.06214398;0.649489769;0.0901401923;1.04765275;0.4;0.036941156;10;1.06533293;1;1
23.455846;1.04765253;0.666666667;0.0615646077;0.636342754;0.0587644645;1.0661231;1.06214293;0.649490369;0.0901371568;1.04765275;0.4;0.0369391613;10;1.06533292;1;1
23.456846;1.04765255;0.666666667;0.061561273;0.636342756;0.0587612627;1.06612108;1.06214288;0.649490357;0.0901340367;1.04765276;0.4;0.0369371659;10;1.06533291;1;1
23.457846;1.04765256;0.666666667;0.0615579389;0.636342758;0.0587580623;1.06612007;1.06214183;0.649490955;0.0901310016;1.04765276;0.4;0.0369351695;10;1.06533289;1;1
23.458846;1.04765257;0.666666667;0.0615529386;0.636342762;0.0587532723;1.06611905;1.06214179;0.649490941;0.0901263125;1.04765277;0.4;0.0369321719;10;1.06533287;1;1
23.459846;1.04765158;0.666666667;0.0615496051;0.636343373;0.0587501304;1.06611704;1.06214174;0.649490924;0.0901231921;1.04765177;0.4;0.0369301727;10;1.06533286;1;1
23.461846;1.04765159;0.666666667;0.0615412715;0.636343382;0.058742146;1.06611501;1.06214066;0.649491496;0.0901170355;1.04765177;0.4;0.0369251704;10;1.06533283;1;1
23.462846;1.04765159;0.666666667;0.0615379379;0.636343388;0.0587389503;1.06611301;1.06213963;0.649492083;0.0901124298;1.04765178;0.4;0.0369231674;10;1.06533281;1;1
23.463846;1.04765159;0.666666667;0.0615346042;0.636343395;0.0587357553;1.066112;1.06213959;0.649492056;0.0901093078;1.04765178;0.4;0.0369211636;10;1.0653328;1;1
23.464846;1.04765058;0.666666667;0.0615312704;0.63634401;0.058732617;1.066111;1.06213957;0.649492027;0.0901061848;1.04765078;0.4;0.0369191592;10;1.06533278;1;1
23.465846;1.04765057;0.666666667;0.0615262703;0.636344019;0.0587278324;1.066109;1.06213854;0.649492608;0.0901015759;1.04765077;0.4;0.0369161546;10;1.06533277;1;1
23.467846;1.04765054;0.666666667;0.0615196051;0.636344039;0.0587214473;1.06610702;1.0621375;0.649493151;0.0900954066;1.04765077;0.4;0.0369121463;10;1.06533276;1;1
23.468846;1.04765052;0.666666667;0.0615162736;0.63634405;0.0587182556;1.06610603;1.06213748;0.649493114;0.090092277;1.04765077;0.4;0.0369101431;10;1.06533275;1;1
23.469846;1.0476495;0.666666667;0.0615112761;0.63634467;0.0587135292;1.06610405;1.06213747;0.649493076;0.0900875766;1.04764976;0.4;0.0369071408;10;1.06533275;1;1
23.472846;1.04764942;0.666666667;0.0615012864;0.636344709;0.0587039527;1.06610011;1.06213546;0.649494181;0.090078341;1.04764975;0.4;0.0369011377;10;1.06533275;1;1
23.473846;1.04764939;0.666666667;0.0614962903;0.636344722;0.05869917;1.06609914;1.06213546;0.649494142;0.0900736317;1.04764974;0.4;0.0368981367;10;1.06533275;1;1
23.474846;1.04764836;0.666666667;0.0614929608;0.636345343;0.0586960348;1.06609817;1.06213546;0.649494103;0.0900704886;1.04764873;0.4;0.0368961351;10;1.06533275;1;1
23.477846;1.04764827;0.666666667;0.0614813062;0.636345377;0.0586848757;1.06609427;1.06213349;0.649495221;0.0900596423;1.04764871;0.4;0.0368891237;10;1.06533277;1;1
23.479846;1.04764822;0.666666667;0.0614746485;0.636345393;0.0586785006;1.06609133;1.06213352;0.649495162;0.0900533288;1.0476487;0.4;0.0368851106;10;1.06533279;1;1
23.480846;1.04764719;0.666666667;0.0614713201;0.636346006;0.0586753703;1.06609037;1.06213253;0.649495749;0.0900486835;1.04764769;0.4;0.0368831031;10;1.0653328;1;1
23.482846;1.04764715;0.666666667;0.0614629964;0.636346012;0.0586674089;1.06608743;1.06213156;0.649496319;0.0900424389;1.04764767;0.4;0.0368780881;10;1.06533282;1;1
23.484846;1.04764711;0.666666667;0.0614563387;0.636346012;0.0586610413;1.06608448;1.06213159;0.649496291;0.0900345327;1.04764765;0.4;0.0368740753;10;1.06533284;1;1
23.485846;1.0476461;0.666666667;0.0614513427;0.636346617;0.0586563239;1.06608351;1.0621306;0.649496893;0.0900314468;1.04764665;0.4;0.0368710707;10;1.06533285;1;1
23.486846;1.04764609;0.666666667;0.0614480127;0.636346613;0.0586531423;1.06608253;1.06213061;0.649496887;0.0900282748;1.04764664;0.4;0.0368690678;10;1.06533287;1;1
23.488846;1.04764608;0.666666667;0.0614413513;0.636346599;0.0586467808;1.06607957;1.06212964;0.649497496;0.0900204432;1.04764662;0.4;0.0368650674;10;1.06533289;1;1
23.489846;1.04764607;0.666666667;0.0614363526;0.636346589;0.0586420097;1.06607859;1.06212865;0.649498112;0.0900173535;1.04764662;0.4;0.0368620699;10;1.0653329;1;1
23.490846;1.04764507;0.666666667;0.0614330197;0.636347186;0.0586388855;1.0660766;1.06212866;0.649498119;0.0900141789;1.04764561;0.4;0.036860074;10;1.06533292;1;1
23.491846;1.04764507;0.666666667;0.061429686;0.636347174;0.0586357051;1.06607561;1.06212866;0.64949813;0.0900110045;1.04764561;0.4;0.0368580794;10;1.06533293;1;1
23.494846;1.04764508;0.666666667;0.0614180151;0.636347136;0.0586245719;1.06607163;1.06212668;0.649499403;0.0900000849;1.0476456;0.4;0.0368511;10;1.06533297;1;1
23.495846;1.04764408;0.666666667;0.0614146805;0.63634773;0.058621447;1.06607063;1.06212669;0.649499426;0.0899969134;1.0476446;0.4;0.0368491075;10;1.06533298;1;1
23.496846;1.04764409;0.666666667;0.0614113466;0.636347719;0.0586182664;1.06606963;1.06212669;0.64949945;0.0899921738;1.0476446;0.4;0.0368471149;10;1.06533299;1;1
23.497846;1.04764409;0.666666667;0.061406347;0.636347708;0.0586134956;1.06606763;1.0621257;0.649500088;0.0899890895;1.0476446;0.4;0.0368441221;10;1.065333;1;1
23.498846;1.0476441;0.666666667;0.0614030151;0.636347699;0.0586103164;1.06606662;1.06212571;0.649500118;0.0899859217;1.04764461;0.4;0.0368421288;10;1.06533301;1;1
23.499846;1.04764412;0.666666667;0.0613996845;0.636347691;0.0586071376;1.06606562;1.06212472;0.649500761;0.0899828403;1.04764462;0.4;0.0368401352;10;1.06533301;1;1
23.500846;1.04764313;0.666666667;0.0613963548;0.636348292;0.0586040147;1.06606361;1.06212472;0.649500794;0.0899781065;1.04764363;0.4;0.0368381413;10;1.06533302;1;1
23.501846;1.04764315;0.666666667;0.0613913594;0.636348287;0.0585992447;1.0660626;1.06212473;0.649500829;0.0899749436;1.04764364;0.4;0.0368351473;10;1.06533302;1;1
23.504846;1.0476432;0.666666667;0.061381376;0.636348285;0.058589704;1.06605857;1.06212277;0.649502162;0.0899640678;1.04764368;0.4;0.0368291645;10;1.06533304;1;1
23.505846;1.04764223;0.666666667;0.0613780483;0.636348895;0.0585865791;1.06605756;1.06212278;0.6495022;0.089960914;1.0476427;0.4;0.0368271698;10;1.06533304;1;1
23.506846;1.04764225;0.666666667;0.0613730542;0.636348901;0.0585818072;1.06605555;1.06212279;0.649502238;0.0899577626;1.04764273;0.4;0.0368241747;10;1.06533304;1;1
23.509846;1.04764235;0.666666667;0.0613630749;0.63634893;0.0585722657;1.06605151;1.06212083;0.649503573;0.0899469209;1.0476428;0.4;0.0368181881;10;1.06533305;1;1
23.510846;1.04764138;0.666666667;0.0613580839;0.636349551;0.0585675511;1.0660505;1.06212084;0.649503608;0.0899437765;1.04764183;0.4;0.0368151926;10;1.06533305;1;1
23.511846;1.04764142;0.666666667;0.0613547611;0.636349565;0.058564372;1.06604949;1.06212085;0.649503641;0.0899406334;1.04764186;0.4;0.0368131974;10;1.06533305;1;1
23.514846;1.04764156;0.666666667;0.0613431353;0.636349614;0.0585532457;1.06604546;1.06211888;0.649504951;0.0899298113;1.04764195;0.4;0.0368062153;10;1.06533306;1;1
23.515846;1.04764161;0.666666667;0.0613398186;0.636349632;0.0585500679;1.06604445;1.06211889;0.649504976;0.0899266728;1.04764199;0.4;0.0368042227;10;1.06533306;1;1
23.516846;1.04764065;0.666666667;0.0613365029;0.636350259;0.0585469463;1.06604244;1.06211889;0.649504999;0.0899219663;1.04764102;0.4;0.0368022312;10;1.06533306;1;1
23.519846;1.04764078;0.666666667;0.0613248902;0.63635032;0.058535826;1.06603841;1.0621169;0.649506281;0.0899127311;1.04764112;0.4;0.0367952632;10;1.06533307;1;1
23.520846;1.04764082;0.666666667;0.0613215739;0.636350341;0.0585326503;1.0660374;1.0621169;0.649506296;0.0899080298;1.04764115;0.4;0.0367932757;10;1.06533307;1;1
23.521846;1.04763986;0.666666667;0.0613182563;0.636350967;0.0585295308;1.06603639;1.0621169;0.649506309;0.0899048992;1.04764018;0.4;0.0367912888;10;1.06533308;1;1
23.524846;1.04763996;0.666666667;0.0613066269;0.636351017;0.0585184153;1.06603238;1.0621149;0.649507554;0.0898941149;1.04764026;0.4;0.0367843293;10;1.0653331;1;1
23.525846;1.04763999;0.666666667;0.0613033024;0.63635103;0.0585152415;1.06603138;1.06211491;0.649507556;0.0898909892;1.04764028;0.4;0.0367823425;10;1.06533311;1;1
23.526846;1.04763902;0.666666667;0.0612999764;0.636351649;0.0585121242;1.06602937;1.06211492;0.649507556;0.0898878646;1.04763931;0.4;0.036780355;10;1.06533311;1;1
23.527846;1.04763905;0.666666667;0.0612949822;0.636351658;0.0585073609;1.06602837;1.06211394;0.649508162;0.0898848255;1.04763932;0.4;0.0367773668;10;1.06533312;1;1
23.528846;1.04763908;0.666666667;0.0612916533;0.636351665;0.0585041891;1.06602736;1.06211395;0.649508155;0.0898801327;1.04763934;0.4;0.0367753775;10;1.06533313;1;1
23.529846;1.0476391;0.666666667;0.061288323;0.636351669;0.0585010178;1.06602536;1.06211297;0.649508755;0.0898770935;1.04763935;0.4;0.0367733867;10;1.06533314;1;1
23.530846;1.04763913;0.666666667;0.0612849917;0.63635167;0.0584978466;1.06602436;1.06211299;0.64950874;0.0898739689;1.04763937;0.4;0.0367713943;10;1.06533314;1;1
23.531846;1.04763815;0.666666667;0.0612816592;0.636352275;0.0584947308;1.06602335;1.06211301;0.649508722;0.089870843;1.04763837;0.4;0.0367694001;10;1.06533314;1;1
23.534846;1.04763822;0.666666667;0.0612699903;0.636352252;0.058483621;1.06601934;1.06211108;0.649509873;0.0898600547;1.04763838;0.4;0.0367624081;10;1.06533313;1;1
23.535846;1.04763824;0.666666667;0.0612666551;0.636352238;0.0584804466;1.06601733;1.06211111;0.649509844;0.0898569214;1.04763838;0.4;0.0367604082;10;1.06533312;1;1
23.536846;1.04763726;0.666666667;0.0612616526;0.63635283;0.0584757367;1.06601633;1.06211113;0.649509813;0.0898537862;1.04763738;0.4;0.0367574072;10;1.06533311;1;1
23.537846;1.04763728;0.666666667;0.0612583159;0.636352811;0.0584725616;1.06601532;1.06211015;0.649510392;0.0898491647;1.04763738;0.4;0.036755405;10;1.0653331;1;1
23.538846;1.0476373;0.666666667;0.0612549785;0.63635279;0.0584693865;1.06601432;1.06211017;0.649510357;0.0898460264;1.04763738;0.4;0.0367534015;10;1.06533308;1;1
23.539846;1.04763732;0.666666667;0.0612516403;0.636352767;0.0584662114;1.06601232;1.06210919;0.649510933;0.0898429717;1.04763738;0.4;0.0367513967;10;1.06533306;1;1
23.541846;1.04763736;0.666666667;0.0612432947;0.636352718;0.0584582719;1.06601033;1.06210923;0.649510858;0.0898351225;1.04763738;0.4;0.0367463838;10;1.06533302;1;1
23.542846;1.04763637;0.666666667;0.0612399541;0.636353299;0.0584551547;1.06600834;1.06210826;0.649511431;0.089832067;1.04763638;0.4;0.0367443764;10;1.065333;1;1
23.544846;1.04763641;0.666666667;0.0612332706;0.636353247;0.0584488128;1.06600637;1.0621073;0.649511963;0.0898258724;1.04763638;0.4;0.0367403617;10;1.06533295;1;1
23.546846;1.04763644;0.666666667;0.0612249197;0.636353197;0.058440887;1.06600341;1.06210734;0.649511889;0.0898180268;1.04763638;0.4;0.0367353501;10;1.0653329;1;1
23.547846;1.04763546;0.666666667;0.0612215784;0.63635378;0.0584377784;1.06600244;1.06210636;0.649512467;0.0898149752;1.04763538;0.4;0.0367333464;10;1.06533288;1;1
23.549846;1.04763549;0.666666667;0.0612148998;0.636353736;0.0584314558;1.06599948;1.0621054;0.649513016;0.0898087927;1.04763538;0.4;0.0367293442;10;1.06533283;1;1
23.551846;1.04763552;0.666666667;0.0612065619;0.636353699;0.0584235482;1.06599753;1.06210544;0.649512963;0.0898009636;1.04763539;0.4;0.0367243487;10;1.06533278;1;1
23.552846;1.04763453;0.666666667;0.0612032289;0.636354292;0.0584204469;1.06599554;1.06210445;0.649513553;0.0897979205;1.04763439;0.4;0.0367223533;10;1.06533275;1;1
23.554846;1.04763456;0.666666667;0.0611965666;0.63635427;0.058414133;1.06599357;1.06210348;0.649514127;0.0897901846;1.0476344;0.4;0.0367183653;10;1.0653327;1;1
23.556846;1.0476346;0.666666667;0.0611882401;0.636354257;0.058406224;1.06599058;1.06210351;0.649514101;0.089783936;1.04763441;0.4;0.0367133803;10;1.06533266;1;1
23.557846;1.04763361;0.666666667;0.0611849105;0.636354861;0.0584031177;1.06598959;1.06210252;0.649514704;0.0897808964;1.04763341;0.4;0.0367113891;10;1.06533264;1;1
23.558846;1.04763363;0.666666667;0.0611815808;0.63635486;0.0583999528;1.06598859;1.06210252;0.649514698;0.0897777725;1.04763341;0.4;0.036709399;10;1.06533262;1;1
23.559846;1.04763364;0.666666667;0.0611765839;0.636354861;0.0583951941;1.06598658;1.06210153;0.649515305;0.0897731639;1.04763341;0.4;0.0367064097;10;1.0653326;1;1
23.561846;1.04763366;0.666666667;0.0611699216;0.636354867;0.058388849;1.06598456;1.06210153;0.649515304;0.0897669167;1.04763341;0.4;0.0367024327;10;1.06533258;1;1
23.562846;1.04763267;0.666666667;0.0611665895;0.636355479;0.0583857278;1.06598255;1.06210052;0.649515918;0.0897638782;1.0476324;0.4;0.0367004439;10;1.06533257;1;1
23.563846;1.04763267;0.666666667;0.0611632569;0.636355485;0.058382548;1.06598153;1.06210051;0.649515923;0.0897591869;1.04763239;0.4;0.0366984541;10;1.06533257;1;1
23.564846;1.04763267;0.666666667;0.0611582574;0.636355492;0.0583777747;1.06598051;1.0620995;0.64951654;0.0897561505;1.04763238;0.4;0.0366954628;10;1.06533257;1;1
23.566846;1.04763267;0.666666667;0.0611515909;0.636355507;0.0583714033;1.06597747;1.06209947;0.649516559;0.0897499128;1.04763236;0.4;0.0366914733;10;1.06533258;1;1
23.567846;1.04763267;0.666666667;0.0611482566;0.636355515;0.0583682144;1.06597644;1.06209845;0.649517183;0.0897468804;1.04763235;0.4;0.0366894743;10;1.0653326;1;1
23.568846;1.04763167;0.666668333;0.0611449216;0.636357722;0.058365079;1.06597542;1.06209843;0.649517197;0.089742195;1.04763134;0.400001;0.036687472;10;1.06533261;1;1
23.569846;1.04763166;0.666668333;0.061139919;0.636357732;0.0583602952;1.06597339;1.06209741;0.649517823;0.0897391641;1.04763133;0.400001;0.0366844667;10;1.06533263;1;1
23.571846;1.04763165;0.666668333;0.0611332442;0.636357753;0.0583539043;1.06597133;1.06209735;0.649517856;0.0897329338;1.0476313;0.400001;0.0366804491;10;1.06533266;1;1
23.572846;1.04763164;0.666668333;0.0611299054;0.636357765;0.0583507073;1.06597031;1.06209632;0.649518486;0.0897299027;1.04763129;0.400001;0.0366784379;10;1.06533268;1;1
23.573846;1.04763064;0.666668333;0.0611265653;0.636358384;0.0583475658;1.06596828;1.06209629;0.649518505;0.0897252173;1.04763028;0.400001;0.0366764257;10;1.0653327;1;1
23.574846;1.04763063;0.666668333;0.0611215573;0.636358397;0.0583427781;1.06596725;1.06209525;0.649519138;0.0897221849;1.04763026;0.400001;0.0366734129;10;1.06533273;1;1
23.576846;1.04763062;0.666668333;0.0611148698;0.636358425;0.0583363881;1.0659642;1.06209518;0.649519183;0.0897159475;1.04763024;0.400001;0.0366693869;10;1.06533277;1;1
23.577846;1.04763062;0.666668333;0.0611115235;0.636358441;0.0583331958;1.06596318;1.06209414;0.649519818;0.0897129112;1.04763024;0.400001;0.0366673744;10;1.06533279;1;1
23.578846;1.04762961;0.666668333;0.0611081755;0.636359065;0.0583300614;1.06596215;1.0620941;0.649519843;0.0897082199;1.04762923;0.400001;0.0366653626;10;1.06533281;1;1
23.579846;1.04762961;0.666668333;0.0611048261;0.636359083;0.0583268734;1.06596113;1.06209405;0.649519868;0.0897050964;1.04762922;0.400001;0.0366633516;10;1.06533283;1;1
23.582846;1.04762961;0.666668333;0.0610931051;0.636359137;0.0583157319;1.06595708;1.06209193;0.649521168;0.0896958887;1.04762921;0.400001;0.0366563246;10;1.06533288;1;1
23.583846;1.04762962;0.666668333;0.0610897528;0.636359155;0.0583125527;1.06595506;1.06209189;0.649521193;0.0896911915;1.0476292;0.400001;0.0366543173;10;1.0653329;1;1
23.584846;1.04762862;0.666668333;0.0610864007;0.63635978;0.0583094313;1.06595405;1.06209185;0.649521217;0.0896880621;1.0476282;0.400001;0.0366523105;10;1.06533291;1;1
23.585846;1.04762863;0.666668333;0.0610813826;0.636359799;0.0583046652;1.06595304;1.06209081;0.649521851;0.0896850154;1.0476282;0.400001;0.0366493041;10;1.06533293;1;1
23.586846;1.04762864;0.666668333;0.0610780321;0.636359817;0.058301492;1.06595203;1.06209077;0.649521872;0.0896818824;1.04762819;0.400001;0.0366472979;10;1.06533294;1;1
23.587846;1.04762865;0.666668333;0.0610746831;0.636359836;0.0582983207;1.06595003;1.06208973;0.649522503;0.0896788318;1.04762819;0.400001;0.0366452916;10;1.06533295;1;1
23.588846;1.04762867;0.666668333;0.0610713357;0.636359855;0.058295151;1.06594903;1.06208969;0.649522522;0.0896741257;1.04762819;0.400001;0.0366432852;10;1.06533296;1;1
23.589846;1.04762768;0.666668333;0.0610679898;0.636360483;0.0582920386;1.06594803;1.06208966;0.649522541;0.0896709875;1.04762719;0.400001;0.0366412786;10;1.06533297;1;1
23.592846;1.04762771;0.666668333;0.0610562925;0.63636054;0.0582809491;1.06594405;1.06208758;0.649523822;0.0896617341;1.04762719;0.400001;0.036634256;10;1.065333;1;1
23.593846;1.04762772;0.666668333;0.0610529504;0.636360557;0.0582777833;1.06594305;1.06208756;0.649523842;0.089657022;1.04762719;0.400001;0.0366322476;10;1.06533301;1;1
23.594846;1.04762672;0.666668333;0.061049609;0.63636118;0.0582746728;1.06594106;1.06208755;0.649523862;0.089653878;1.0476262;0.400001;0.036630239;10;1.06533302;1;1
23.597846;1.04762673;0.666668333;0.0610379233;0.63636122;0.0582635772;1.06593708;1.06208552;0.649525148;0.0896446097;1.04762623;0.400001;0.0366232103;10;1.06533305;1;1
23.598846;1.04762673;0.666668333;0.061034587;0.63636123;0.0582604059;1.06593609;1.06208552;0.649525169;0.089639894;1.04762625;0.400001;0.0366211994;10;1.06533306;1;1
23.599846;1.04762573;0.666668333;0.061031253;0.636361846;0.0582572883;1.0659351;1.06208553;0.64952519;0.0896367474;1.04762526;0.400001;0.036619188;10;1.06533308;1;1
23.602846;1.04762572;0.666668333;0.0610195994;0.636361865;0.0582461661;1.0659311;1.06208357;0.649526479;0.0896274775;1.04762531;0.400001;0.0366121531;10;1.06533313;1;1
23.604846;1.04762571;0.666668333;0.0610129535;0.636361876;0.058239802;1.0659291;1.06208361;0.649526525;0.0896196158;1.04762535;0.400001;0.0366081344;10;1.06533316;1;1
23.605846;1.04762471;0.666668333;0.0610096341;0.636362489;0.0582366726;1.06592709;1.06208263;0.649527161;0.0896165533;1.04762436;0.400001;0.0366061275;10;1.06533318;1;1
23.607846;1.04762471;0.666668333;0.0610013356;0.6363625;0.0582287063;1.06592507;1.06208268;0.649527212;0.0896102571;1.04762439;0.400001;0.0366011202;10;1.06533322;1;1
23.608846;1.04762471;0.666668333;0.0609980225;0.636362506;0.058225516;1.06592306;1.06208171;0.64952785;0.0896071919;1.0476244;0.400001;0.03659912;10;1.06533323;1;1
23.609846;1.04762471;0.666668333;0.0609947109;0.636362512;0.0582223241;1.06592205;1.06208173;0.649527875;0.0896024718;1.04762442;0.400001;0.0365971219;10;1.06533325;1;1
23.610846;1.0476237;0.666668333;0.0609914002;0.636363125;0.0582191864;1.06592103;1.06208075;0.649528511;0.0895994037;1.04762343;0.400001;0.0365951256;10;1.06533326;1;1
23.612846;1.0476237;0.666668333;0.0609847798;0.63636314;0.0582127971;1.065918;1.06208079;0.649528555;0.089593093;1.04762344;0.400001;0.0365911366;10;1.06533329;1;1
23.613846;1.0476237;0.666668333;0.0609798033;0.636363148;0.0582080109;1.06591698;1.0620798;0.649529188;0.0895900191;1.04762345;0.400001;0.0365881428;10;1.0653333;1;1
23.614846;1.0476237;0.666668333;0.0609764937;0.636363155;0.0582048156;1.06591597;1.06207981;0.649529207;0.0895852898;1.04762346;0.400001;0.0365861489;10;1.06533331;1;1
23.615846;1.0476227;0.666668333;0.0609731843;0.63636377;0.0582016759;1.06591495;1.06207883;0.649529835;0.0895822128;1.04762246;0.400001;0.0365841547;10;1.06533331;1;1
23.617846;1.0476227;0.666668333;0.0609665664;0.636363778;0.0581952844;1.06591191;1.06207884;0.649529864;0.0895758865;1.04762247;0.400001;0.0365801647;10;1.06533331;1;1
23.620846;1.04762271;0.666668333;0.0609549739;0.636363768;0.0581841036;1.06590786;1.06207687;0.649531121;0.0895649911;1.04762246;0.400001;0.0365731734;10;1.06533328;1;1
23.621846;1.04762171;0.666668333;0.060951665;0.636364365;0.0581809621;1.06590684;1.06207687;0.649531128;0.0895618258;1.04762146;0.400001;0.0365711726;10;1.06533326;1;1
23.622846;1.04762171;0.666668333;0.0609483555;0.636364353;0.0581777656;1.06590583;1.06207688;0.649531134;0.0895586609;1.04762145;0.400001;0.0365691689;10;1.06533324;1;1
23.623846;1.04762172;0.666668333;0.0609450452;0.636364338;0.0581745698;1.06590381;1.06207589;0.64953175;0.0895555812;1.04762145;0.400001;0.0365671621;10;1.06533322;1;1
23.625846;1.04762172;0.666668333;0.0609367535;0.636364303;0.0581665915;1.06590177;1.06207591;0.649531756;0.0895492575;1.04762143;0.400001;0.0365621397;10;1.06533316;1;1
23.626846;1.04762072;0.666668333;0.0609334384;0.636364891;0.058163456;1.06590074;1.06207491;0.64953237;0.0895446137;1.04762043;0.400001;0.0365601245;10;1.06533313;1;1
23.627846;1.04762072;0.666668333;0.0609301215;0.63636487;0.0581602673;1.06589872;1.06207492;0.649532372;0.0895414573;1.04762042;0.400001;0.0365581071;10;1.0653331;1;1
23.628846;1.04762072;0.666668333;0.0609268031;0.636364849;0.0581570811;1.0658977;1.06207393;0.649532985;0.0895383877;1.04762041;0.400001;0.0365560879;10;1.06533306;1;1
23.630846;1.04762072;0.666668333;0.0609201631;0.636364808;0.0581507166;1.06589565;1.06207395;0.649532986;0.0895320882;1.0476204;0.400001;0.036552045;10;1.06533299;1;1
23.631846;1.04761971;0.666668333;0.0609168422;0.636365395;0.0581475939;1.06589362;1.06207295;0.649533597;0.0895290272;1.04761939;0.400001;0.0365500221;10;1.06533296;1;1
23.633846;1.0476197;0.666668333;0.0609085315;0.636365358;0.0581396545;1.06589158;1.06207197;0.649534203;0.0895212601;1.04761937;0.400001;0.0365449746;10;1.06533289;1;1
23.635846;1.04761968;0.666668333;0.0609018844;0.636365329;0.058133315;1.06588853;1.06207198;0.649534196;0.0895149873;1.04761936;0.400001;0.0365409264;10;1.06533283;1;1
23.636846;1.04761967;0.666668333;0.0608985594;0.636365317;0.0581301482;1.06588751;1.06207098;0.649534803;0.0895119379;1.04761936;0.400001;0.0365389024;10;1.0653328;1;1
23.637846;1.04761866;0.666668333;0.0608952333;0.636365915;0.0581270384;1.06588649;1.06207098;0.649534798;0.0895088057;1.04761835;0.400001;0.0365368789;10;1.06533277;1;1
23.638846;1.04761865;0.666668333;0.0608919063;0.636365908;0.0581238746;1.06588447;1.06206999;0.649535405;0.0895041901;1.04761835;0.400001;0.0365348558;10;1.06533275;1;1
23.640846;1.04761864;0.666668333;0.0608835813;0.6363659;0.0581159602;1.06588245;1.06206999;0.649535396;0.0894979328;1.04761836;0.400001;0.036529812;10;1.0653327;1;1
23.641846;1.04761863;0.666668333;0.0608802497;0.6363659;0.0581128004;1.06588144;1.06206899;0.649536003;0.0894948897;1.04761837;0.400001;0.0365277915;10;1.06533269;1;1
23.642846;1.04761762;0.666668333;0.060876916;0.636366508;0.0581096974;1.06587943;1.06206899;0.649535998;0.0894917626;1.04761738;0.400001;0.036525772;10;1.06533267;1;1
23.643846;1.04761762;0.666668333;0.0608735801;0.636366512;0.0581065405;1.06587843;1.06206899;0.649535994;0.0894886356;1.04761739;0.400001;0.0365237536;10;1.06533265;1;1
23.644846;1.04761761;0.666668333;0.0608702422;0.636366516;0.0581033852;1.06587742;1.06206799;0.649536601;0.0894855926;1.04761741;0.400001;0.0365217365;10;1.06533264;1;1
23.645846;1.04761761;0.666668333;0.0608669026;0.636366523;0.0581002317;1.06587642;1.06206799;0.649536595;0.0894808957;1.04761743;0.400001;0.0365197205;10;1.06533262;1;1
23.646846;1.04761761;0.666668333;0.0608618946;0.63636653;0.0580954891;1.06587443;1.062067;0.649537201;0.0894778516;1.04761745;0.400001;0.0365167055;10;1.06533261;1;1
23.647846;1.04761761;0.666668333;0.0608585518;0.636366538;0.0580923393;1.06587343;1.062067;0.649537195;0.0894747223;1.04761747;0.400001;0.0365146913;10;1.0653326;1;1
23.648846;1.04761661;0.666668333;0.060855208;0.636367155;0.0580892461;1.06587243;1.062067;0.64953719;0.0894715921;1.0476165;0.400001;0.0365126777;10;1.0653326;1;1
23.651846;1.04761662;0.666668333;0.0608451703;0.636367178;0.0580798016;1.06586845;1.06206501;0.649538394;0.0894623663;1.04761659;0.400001;0.0365066372;10;1.06533258;1;1
23.652846;1.04761663;0.666668333;0.0608418228;0.636367184;0.0580766514;1.06586745;1.06206501;0.649538387;0.0894576656;1.04761661;0.400001;0.0365046232;10;1.06533258;1;1
23.653846;1.04761564;0.666668333;0.0608368081;0.636367795;0.0580719637;1.06586646;1.06206502;0.649538381;0.089454535;1.04761564;0.400001;0.0365016088;10;1.06533258;1;1
23.654846;1.04761565;0.666668333;0.0608334597;0.636367797;0.0580688092;1.06586447;1.06206402;0.649538986;0.0894514895;1.04761567;0.400001;0.0364995941;10;1.06533259;1;1
23.656846;1.04761566;0.666668333;0.060826763;0.636367798;0.0580624937;1.06586248;1.06206404;0.649538971;0.0894452324;1.04761571;0.400001;0.0364955643;10;1.0653326;1;1
23.657846;1.04761567;0.666668333;0.0608234148;0.636367796;0.0580593331;1.06586149;1.06206305;0.649539574;0.0894421888;1.04761573;0.400001;0.0364935486;10;1.06533261;1;1
23.658846;1.04761467;0.666668333;0.0608200671;0.636368402;0.0580562263;1.0658595;1.06206307;0.649539564;0.0894390611;1.04761474;0.400001;0.0364915319;10;1.06533262;1;1
23.659846;1.04761468;0.666668333;0.0608167198;0.636368399;0.0580530627;1.06585851;1.06206208;0.649540163;0.0894344483;1.04761475;0.400001;0.036489514;10;1.06533262;1;1
23.661846;1.04761468;0.666668333;0.0608083591;0.636368394;0.0580451407;1.06585652;1.0620621;0.649540135;0.0894281913;1.04761477;0.400001;0.0364844735;10;1.06533264;1;1
23.662846;1.04761468;0.666668333;0.0608050121;0.636368391;0.0580419727;1.06585452;1.06206111;0.649540732;0.0894251459;1.04761477;0.400001;0.0364824508;10;1.06533265;1;1
23.663846;1.04761468;0.666668333;0.060801665;0.636368388;0.0580388032;1.06585353;1.06206112;0.649540715;0.0894220154;1.04761478;0.400001;0.0364804265;10;1.06533267;1;1
23.664846;1.04761367;0.666668333;0.0607983179;0.636368992;0.0580356872;1.06585253;1.06206113;0.649540697;0.0894188841;1.04761378;0.400001;0.0364784011;10;1.06533268;1;1
23.667846;1.04761364;0.666668333;0.0607882805;0.636368982;0.0580261618;1.06584855;1.06205915;0.64954186;0.0894080859;1.04761377;0.400001;0.0364723192;10;1.06533272;1;1
23.668846;1.04761362;0.666668333;0.0607849368;0.63636898;0.0580229833;1.06584756;1.06205915;0.649541839;0.0894049533;1.04761376;0.400001;0.0364702909;10;1.06533273;1;1
23.669846;1.0476126;0.666668333;0.0607815947;0.636369586;0.0580198586;1.06584657;1.06205916;0.649541818;0.0894018211;1.04761275;0.400001;0.0364682627;10;1.06533275;1;1
23.670846;1.04761258;0.666668333;0.0607765875;0.636369586;0.0580150863;1.06584458;1.06205816;0.649542407;0.0893987738;1.04761274;0.400001;0.0364652351;10;1.06533277;1;1
23.671846;1.04761256;0.666668333;0.0607732488;0.636369585;0.0580119034;1.06584359;1.06205816;0.649542386;0.089395643;1.04761273;0.400001;0.0364632088;10;1.06533278;1;1
23.672846;1.04761254;0.666668333;0.0607699124;0.636369585;0.0580087194;1.06584261;1.06205716;0.649542978;0.089392597;1.04761272;0.400001;0.0364611845;10;1.0653328;1;1
23.674846;1.0476125;0.666668333;0.0607632467;0.636369582;0.0580023474;1.06584064;1.06205716;0.649542941;0.0893847687;1.04761269;0.400001;0.0364571438;10;1.06533284;1;1
23.675846;1.04761147;0.666668333;0.0607599176;0.636370186;0.0579992154;1.06583866;1.06205616;0.649543536;0.0893817231;1.04761167;0.400001;0.0364551279;10;1.06533286;1;1
23.677846;1.04761143;0.666668333;0.060753267;0.636370175;0.0579928391;1.0658367;1.06205616;0.649543506;0.0893754623;1.04761163;0.400001;0.0364511051;10;1.0653329;1;1
23.679846;1.04761138;0.666668333;0.0607449605;0.636370158;0.0579848723;1.06583375;1.06205515;0.649544094;0.0893692822;1.04761158;0.400001;0.0364460943;10;1.06533295;1;1
23.680846;1.04761036;0.666668333;0.0607416445;0.636370755;0.0579817401;1.06583278;1.06205415;0.649544697;0.0893662327;1.04761056;0.400001;0.036444093;10;1.06533297;1;1
23.682846;1.04761032;0.666668333;0.060735019;0.63637073;0.0579753651;1.06583084;1.06205415;0.649544685;0.0893599616;1.04761051;0.400001;0.0364400974;10;1.06533301;1;1
23.683846;1.0476103;0.666668333;0.0607317088;0.636370717;0.0579721768;1.06582887;1.06205314;0.649545294;0.0893553381;1.04761048;0.400001;0.0364381024;10;1.06533302;1;1
23.685846;1.04761026;0.666668333;0.0607250909;0.636370692;0.0579657972;1.06582694;1.06205313;0.649545294;0.0893490549;1.04761043;0.400001;0.0364341177;10;1.06533305;1;1
23.686846;1.04760924;0.666668333;0.0607217822;0.636371288;0.0579626607;1.06582598;1.06205212;0.649545908;0.0893459943;1.04760941;0.400001;0.0364321282;10;1.06533306;1;1
23.688846;1.04760921;0.666668333;0.0607134964;0.636371267;0.0579546813;1.06582306;1.06205111;0.649546525;0.0893397851;1.04760936;0.400001;0.0364271557;10;1.06533307;1;1
23.690846;1.04760919;0.666668333;0.0607068731;0.636371252;0.0579482857;1.06582114;1.0620511;0.64954653;0.089333489;1.04760931;0.400001;0.0364231936;10;1.06533307;1;1
23.691846;1.04760817;0.666668333;0.0607035587;0.636371853;0.0579451406;1.06582017;1.06205009;0.649547142;0.0893304248;1.04760829;0.400001;0.0364212169;10;1.06533306;1;1
23.692846;1.04760816;0.666668333;0.0607002424;0.636371848;0.0579419386;1.06581821;1.06205008;0.649547143;0.0893257069;1.04760826;0.400001;0.0364192429;10;1.06533306;1;1
23.693846;1.04760815;0.666668333;0.0606969241;0.636371844;0.0579387354;1.06581724;1.06205007;0.649547143;0.0893225579;1.04760824;0.400001;0.0364172714;10;1.06533305;1;1
23.696846;1.04760813;0.666668333;0.0606869588;0.636371829;0.0579291196;1.06581333;1.06204805;0.649548366;0.0893132784;1.04760818;0.400001;0.0364113685;10;1.06533299;1;1
23.697846;1.04760713;0.666668333;0.0606836338;0.63637243;0.0579259687;1.06581235;1.06204804;0.649548367;0.0893101299;1.04760716;0.400001;0.0364094033;10;1.06533297;1;1
23.698846;1.04760713;0.666668333;0.0606803074;0.636372422;0.0579227631;1.06581137;1.06204803;0.649548368;0.0893069824;1.04760715;0.400001;0.0364074385;10;1.06533294;1;1
23.699846;1.04760712;0.666668333;0.0606753125;0.636372412;0.0579179675;1.06581039;1.06204702;0.649548982;0.0893039204;1.04760713;0.400001;0.0364044733;10;1.06533291;1;1
23.701846;1.04760712;0.666668333;0.0606686513;0.636372386;0.0579115628;1.06580742;1.06204701;0.649548988;0.0892976333;1.04760709;0.400001;0.0364005392;10;1.06533284;1;1
23.702846;1.04760612;0.666668333;0.0606653188;0.636372976;0.0579084186;1.06580643;1.062046;0.649549605;0.0892930071;1.04760606;0.400001;0.036398569;10;1.0653328;1;1
23.704846;1.04760612;0.666668333;0.0606586509;0.636372937;0.0579020264;1.06580444;1.06204498;0.649550228;0.0892868147;1.04760601;0.400001;0.0363946194;10;1.06533271;1;1
23.706846;1.04760612;0.666668333;0.0606519798;0.63637289;0.0578956427;1.06580146;1.06204497;0.649550246;0.0892805445;1.04760596;0.400001;0.0363906545;10;1.06533262;1;1
23.707846;1.04760612;0.666668333;0.0606486427;0.636372864;0.0578924535;1.06580046;1.06204397;0.649550868;0.0892774949;1.04760593;0.400001;0.0363886657;10;1.06533258;1;1
23.708846;1.04760512;0.666668333;0.0606453048;0.636373444;0.0578893211;1.06579947;1.06204396;0.649550881;0.0892743613;1.04760489;0.400001;0.0363866727;10;1.06533253;1;1
23.709846;1.04760512;0.666668333;0.0606419661;0.636373416;0.0578861348;1.06579847;1.06204396;0.649550894;0.0892712272;1.04760486;0.400001;0.036384676;10;1.06533249;1;1
23.712846;1.04760513;0.666668333;0.0606302811;0.636373328;0.0578749937;1.06579449;1.06204195;0.649552166;0.0892619869;1.04760477;0.400001;0.0363776697;10;1.06533236;1;1
