time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.713846;1.04760413;0.666668333;0.0606269417;0.636373906;0.057871868;1.06579349;1.06204195;0.649552184;0.0892572789;1.04760374;0.400001;0.0363756646;10;1.06533232;1;1
23.714846;1.04760413;0.666668333;0.0606236026;0.636373877;0.0578686878;1.0657915;1.06204195;0.649552202;0.0892541387;1.04760371;0.400001;0.0363736591;10;1.06533228;1;1
23.715846;1.04760413;0.666668333;0.0606202641;0.636373848;0.0578655075;1.0657905;1.06204095;0.649552833;0.0892510812;1.04760368;0.400001;0.0363716538;10;1.06533225;1;1
23.717846;1.04760413;0.666668333;0.0606135876;0.636373793;0.0578591455;1.06578849;1.06204095;0.649552867;0.0892447943;1.04760363;0.400001;0.0363676457;10;1.06533219;1;1
23.718846;1.04760413;0.666668333;0.0606102493;0.636373766;0.0578559629;1.06578748;1.06203995;0.649553494;0.089241733;1.0476036;0.400001;0.0363656433;10;1.06533216;1;1
23.719846;1.04760313;0.666668333;0.0606069106;0.636374347;0.0578528343;1.06578548;1.06203996;0.649553508;0.0892385864;1.04760258;0.400001;0.0363636423;10;1.06533214;1;1
23.720846;1.04760313;0.666668333;0.0606035713;0.636374323;0.0578496492;1.06578446;1.06203896;0.649554133;0.0892355225;1.04760255;0.400001;0.0363616426;10;1.06533213;1;1
23.722846;1.04760314;0.666668333;0.0605968908;0.636374281;0.0578432745;1.06578244;1.06203898;0.649554154;0.0892292226;1.04760251;0.400001;0.0363576477;10;1.0653321;1;1
23.723846;1.04760314;0.666668333;0.0605935489;0.636374262;0.0578400847;1.06578142;1.06203799;0.649554772;0.0892261551;1.04760249;0.400001;0.0363556521;10;1.06533209;1;1
23.724846;1.04760314;0.666668333;0.0605902059;0.636374244;0.0578368933;1.06577941;1.062038;0.649554778;0.0892230031;1.04760247;0.400001;0.0363536574;10;1.06533209;1;1
23.725846;1.04760215;0.666668333;0.0605868617;0.636374836;0.0578337555;1.06577839;1.06203802;0.649554781;0.089218282;1.04760146;0.400001;0.0363516629;10;1.06533208;1;1
23.728846;1.04760218;0.666668333;0.0605751543;0.636374795;0.0578225743;1.06577433;1.06203606;0.649556003;0.0892089974;1.04760143;0.400001;0.0363446779;10;1.06533209;1;1
23.729846;1.0476022;0.666668333;0.0605718056;0.636374783;0.0578193736;1.06577332;1.06203607;0.649555999;0.089205847;1.04760143;0.400001;0.0363426822;10;1.06533209;1;1
23.730846;1.04760121;0.666668333;0.0605684566;0.63637538;0.0578162258;1.0657723;1.06203608;0.649555995;0.0892026964;1.04760043;0.400001;0.0363406866;10;1.0653321;1;1
23.731846;1.04760123;0.666668333;0.0605651077;0.636375372;0.0578130206;1.06577129;1.06203509;0.649556601;0.0891996294;1.04760043;0.400001;0.0363386915;10;1.06533211;1;1
23.733846;1.04760126;0.666668333;0.0605584097;0.636375362;0.0578066045;1.06576826;1.06203511;0.649556592;0.0891933267;1.04760045;0.400001;0.0363347051;10;1.06533213;1;1
23.735846;1.04760129;0.666668333;0.0605517107;0.636375362;0.0578001825;1.06576624;1.06203411;0.6495572;0.0891871091;1.04760047;0.400001;0.0363307266;10;1.06533216;1;1
23.736846;1.0476003;0.666668333;0.0605483605;0.636375975;0.0577970257;1.06576523;1.06203311;0.649557812;0.0891840435;1.04759949;0.400001;0.0363287411;10;1.06533218;1;1
23.738846;1.04760033;0.666668333;0.0605416597;0.636375996;0.0577906018;1.06576222;1.06203309;0.649557817;0.0891777488;1.04759952;0.400001;0.0363247775;10;1.06533223;1;1
23.739846;1.04760035;0.666668333;0.0605383087;0.636376013;0.0577873904;1.06576122;1.06203207;0.649558433;0.0891746888;1.04759954;0.400001;0.0363227991;10;1.06533225;1;1
23.740846;1.04760036;0.666668333;0.0605349573;0.636376034;0.0577841799;1.06576022;1.06203205;0.64955844;0.0891715478;1.04759956;0.400001;0.0363208227;10;1.06533228;1;1
23.741846;1.04759937;0.666668333;0.0605316051;0.636376667;0.0577810254;1.06575922;1.06203203;0.649558449;0.0891684102;1.04759858;0.400001;0.036318848;10;1.0653323;1;1
23.742846;1.04759939;0.666668333;0.0605282521;0.636376697;0.0577778166;1.06575822;1.06203101;0.649559071;0.0891637911;1.04759861;0.400001;0.0363168744;10;1.06533233;1;1
23.744846;1.04759941;0.666668333;0.0605215437;0.63637677;0.0577714015;1.06575523;1.06203095;0.649559098;0.0891575351;1.04759866;0.400001;0.0363129288;10;1.0653324;1;1
23.746846;1.04759942;0.666668333;0.0605148321;0.636376855;0.0577649896;1.06575324;1.0620299;0.649559741;0.0891513775;1.04759871;0.400001;0.0363089815;10;1.06533247;1;1
23.747846;1.04759843;0.666668333;0.0605098089;0.636377509;0.0577602497;1.06575224;1.06202887;0.64956037;0.0891483456;1.04759773;0.400001;0.0363060058;10;1.06533251;1;1
23.749846;1.04759844;0.666668333;0.0605030962;0.636377605;0.0577538476;1.06574926;1.06202881;0.649560407;0.0891421221;1.04759779;0.400001;0.0363020493;10;1.06533258;1;1
23.750846;1.04759844;0.666668333;0.0604997412;0.636377654;0.0577506505;1.06574826;1.06202779;0.649561038;0.0891390977;1.04759782;0.400001;0.0363000687;10;1.06533262;1;1
23.752846;1.04759845;0.666668333;0.0604930363;0.636377752;0.0577442663;1.06574628;1.06202774;0.649561075;0.0891328862;1.04759788;0.400001;0.0362961035;10;1.0653327;1;1
23.753846;1.04759745;0.666668333;0.0604896867;0.636378407;0.0577411348;1.0657453;1.06202671;0.649561703;0.0891298659;1.04759691;0.400001;0.0362941186;10;1.06533274;1;1
23.755846;1.04759745;0.666668333;0.0604829929;0.6363785;0.057734774;1.06574233;1.06202667;0.649561732;0.0891236576;1.04759697;0.400001;0.0362901438;10;1.06533281;1;1
23.757846;1.04759744;0.666668333;0.0604763053;0.63637859;0.0577284295;1.06574037;1.06202564;0.649562365;0.0891175289;1.04759703;0.400001;0.0362861638;10;1.06533288;1;1
23.758846;1.04759644;0.666668333;0.0604729632;0.636379244;0.0577253173;1.06573939;1.06202463;0.649562984;0.0891145034;1.04759606;0.400001;0.0362841724;10;1.06533291;1;1
23.760846;1.04759642;0.666668333;0.0604662826;0.636379335;0.0577189893;1.06573643;1.0620246;0.649562989;0.0891082766;1.04759612;0.400001;0.0362801876;10;1.06533297;1;1
23.761846;1.04759642;0.666668333;0.0604629435;0.63637938;0.0577158277;1.06573545;1.06202359;0.649563599;0.0891052431;1.04759615;0.400001;0.0362781945;10;1.06533299;1;1
23.763846;1.0475964;0.666668333;0.0604562676;0.63637947;0.0577095085;1.06573349;1.06202357;0.649563587;0.0890990004;1.0475962;0.400001;0.0362742071;10;1.06533303;1;1
23.764846;1.0475954;0.666668333;0.0604529305;0.636380121;0.0577064061;1.06573151;1.06202256;0.649564188;0.0890959592;1.04759522;0.400001;0.0362722129;10;1.06533305;1;1
23.766846;1.04759538;0.666668333;0.0604462593;0.636380204;0.0577000957;1.06572954;1.06202254;0.64956416;0.0890897028;1.04759527;0.400001;0.0362682247;10;1.06533308;1;1
23.769846;1.04759535;0.666668333;0.060436264;0.636380312;0.0576906422;1.06572658;1.06202051;0.649565327;0.0890789024;1.04759532;0.400001;0.0362622471;10;1.06533311;1;1
23.770846;1.04759434;0.666668333;0.0604329366;0.636380951;0.0576875491;1.06572458;1.0620205;0.649565306;0.089075766;1.04759433;0.400001;0.0362602564;10;1.06533312;1;1
23.771846;1.04759433;0.666668333;0.0604296117;0.63638098;0.0576844018;1.06572359;1.06202049;0.649565285;0.0890726283;1.04759434;0.400001;0.0362582667;10;1.06533313;1;1
23.772846;1.04759432;0.666668333;0.0604262892;0.636381006;0.0576812552;1.06572259;1.06201948;0.649565876;0.0890695733;1.04759435;0.400001;0.036256278;10;1.06533313;1;1
23.774846;1.04759431;0.666668333;0.0604196511;0.636381052;0.0576749638;1.0657206;1.06201945;0.649565834;0.089063293;1.04759435;0.400001;0.0362523039;10;1.06533314;1;1
23.775846;1.04759431;0.666668333;0.0604163355;0.636381072;0.0576718188;1.06571859;1.06201844;0.649566425;0.0890602354;1.04759435;0.400001;0.0362503181;10;1.06533314;1;1
23.776846;1.0475933;0.666668333;0.0604130217;0.636381696;0.0576687294;1.06571759;1.06201842;0.649566406;0.0890570926;1.04759334;0.400001;0.0362483327;10;1.06533314;1;1
23.777846;1.0475933;0.666668333;0.0604097096;0.63638171;0.0576655854;1.06571659;1.06201841;0.649566388;0.0890539485;1.04759332;0.400001;0.0362463473;10;1.06533314;1;1
23.780846;1.04759329;0.666668333;0.0603997781;0.636381732;0.0576561567;1.06571358;1.06201637;0.649567564;0.0890446762;1.04759326;0.400001;0.0362403872;10;1.06533314;1;1
23.781846;1.04759229;0.666668333;0.0603964681;0.636382339;0.0576530697;1.06571157;1.06201635;0.64956755;0.089041527;1.04759223;0.400001;0.0362383981;10;1.06533314;1;1
23.782846;1.04759229;0.666668333;0.0603931579;0.636382336;0.0576499274;1.06571057;1.06201634;0.649567536;0.0890383764;1.0475922;0.400001;0.0362364074;10;1.06533314;1;1
23.783846;1.04759228;0.666668333;0.0603898474;0.63638233;0.0576467843;1.06570956;1.06201533;0.649568135;0.0890353085;1.04759217;0.400001;0.0362344151;10;1.06533314;1;1
23.785846;1.04759228;0.666668333;0.060383225;0.636382309;0.0576404936;1.06570755;1.06201531;0.64956811;0.0890290007;1.0475921;0.400001;0.036230425;10;1.06533313;1;1
23.786846;1.04759228;0.666668333;0.060379913;0.636382294;0.057637345;1.06570654;1.0620143;0.64956871;0.0890259286;1.04759207;0.400001;0.0362284271;10;1.06533312;1;1
23.787846;1.04759128;0.666668333;0.0603766005;0.636382886;0.0576342487;1.06570453;1.0620143;0.649568698;0.0890227715;1.04759103;0.400001;0.0362264271;10;1.06533311;1;1
23.788846;1.04759128;0.666668333;0.0603732879;0.636382868;0.0576310945;1.06570352;1.0620143;0.649568685;0.0890196136;1.047591;0.400001;0.0362244249;10;1.06533311;1;1
23.789846;1.04759127;0.666668333;0.0603699755;0.636382849;0.0576279372;1.06570251;1.0620133;0.649569282;0.089016539;1.04759096;0.400001;0.0362224205;10;1.0653331;1;1
23.791846;1.04759127;0.666668333;0.0603633522;0.636382809;0.0576216139;1.06570048;1.06201331;0.649569254;0.0890102221;1.04759089;0.400001;0.0362184046;10;1.06533308;1;1
23.792846;1.04759126;0.666668333;0.0603600413;0.636382789;0.0576184478;1.06569947;1.06201232;0.649569852;0.0890071479;1.04759085;0.400001;0.0362163929;10;1.06533306;1;1
23.793846;1.04759026;0.666668333;0.0603567305;0.636383376;0.0576153337;1.06569745;1.06201233;0.649569838;0.0890039904;1.04758981;0.400001;0.0362143783;10;1.06533305;1;1
23.794846;1.04759026;0.666668333;0.0603534193;0.636383356;0.0576121615;1.06569643;1.06201134;0.649570437;0.0890009173;1.04758978;0.400001;0.0362123611;10;1.06533304;1;1
23.796846;1.04759025;0.666668333;0.0603467946;0.636383317;0.0576058079;1.0656944;1.06201136;0.64957041;0.0889946064;1.04758971;0.400001;0.0362083197;10;1.06533301;1;1
23.797846;1.04759024;0.666668333;0.0603434803;0.636383299;0.0576026263;1.06569338;1.06201038;0.649571008;0.0889915363;1.04758968;0.400001;0.0362062962;10;1.065333;1;1
23.798846;1.04759024;0.666668333;0.0603401646;0.63638328;0.0575994415;1.06569236;1.06201039;0.649570996;0.0889883835;1.04758965;0.400001;0.0362042717;10;1.06533298;1;1
23.799846;1.04758923;0.666668333;0.0603368471;0.63638387;0.0575963088;1.06569034;1.06201041;0.649570986;0.0889852318;1.04758862;0.400001;0.0362022469;10;1.06533297;1;1
23.800846;1.04758922;0.666668333;0.0603335275;0.63638385;0.0575931187;1.06568932;1.06200943;0.649571589;0.0889821651;1.04758859;0.400001;0.0362002222;10;1.06533296;1;1
23.802846;1.0475892;0.666668333;0.0603268821;0.63638381;0.0575867321;1.06568727;1.06200947;0.649571578;0.0889758668;1.04758854;0.400001;0.0361961761;10;1.06533294;1;1
23.803846;1.04758919;0.666668333;0.060323556;0.636383788;0.0575835366;1.06568625;1.06200849;0.649572187;0.0889728026;1.04758851;0.400001;0.0361941555;10;1.06533293;1;1
23.804846;1.04758918;0.666668333;0.0603202279;0.636383767;0.0575803401;1.06568523;1.06200852;0.649572188;0.0889696554;1.04758849;0.400001;0.0361921369;10;1.06533293;1;1
23.805846;1.04758816;0.666668333;0.0603168982;0.636384352;0.0575771979;1.0656842;1.06200854;0.64957219;0.0889665088;1.04758747;0.400001;0.0361901203;10;1.06533292;1;1
23.807846;1.04758812;0.666668333;0.0603102349;0.636384313;0.0575708033;1.06568116;1.06200759;0.649572814;0.0889603019;1.04758744;0.400001;0.0361860925;10;1.06533292;1;1
23.808846;1.04758809;0.666668333;0.0603069018;0.636384296;0.0575676066;1.06568014;1.06200662;0.649573437;0.0889588112;1.04758743;0.400001;0.0361840809;10;1.06533293;1;1
23.809846;1.04758807;0.666668333;0.0603035675;0.636384283;0.0575644103;1.06567911;1.06200664;0.649573449;0.0889556688;1.04758742;0.400001;0.0361820705;10;1.06533293;1;1
23.810846;1.04758804;0.666668333;0.0603018988;0.636384272;0.0575628055;1.06567809;1.06200667;0.649573463;0.0889525282;1.04758742;0.400001;0.036181061;10;1.06533294;1;1
23.811846;1.04758701;0.666668333;0.0602985621;0.636384871;0.0575596652;1.06567708;1.0620057;0.649574091;0.0889494735;1.04758642;0.400001;0.036179052;10;1.06533295;1;1
23.813846;1.04758695;0.666668333;0.0602918845;0.636384861;0.0575532771;1.06567404;1.06200576;0.649574126;0.0889432047;1.04758642;0.400001;0.0361750344;10;1.06533298;1;1
23.814846;1.04758692;0.666668333;0.0602885428;0.636384859;0.0575500843;1.06567303;1.06200479;0.649574755;0.0889401585;1.04758642;0.400001;0.0361730254;10;1.06533299;1;1
23.815846;1.04758689;0.666668333;0.0602851992;0.636384859;0.0575468926;1.06567202;1.06200482;0.649574773;0.0889370318;1.04758643;0.400001;0.0361710163;10;1.06533301;1;1
23.816846;1.04758586;0.666668333;0.0602818533;0.636385468;0.0575437567;1.065671;1.06200485;0.64957479;0.0889339078;1.04758544;0.400001;0.0361690073;10;1.06533303;1;1
23.817846;1.04758583;0.666668333;0.0602785053;0.636385472;0.0575405669;1.06567;1.06200387;0.649575419;0.0889308702;1.04758545;0.400001;0.0361669987;10;1.06533305;1;1
23.819846;1.04758577;0.666668333;0.0602718043;0.636385484;0.0575341896;1.06566699;1.06200393;0.649575447;0.0889246336;1.04758547;0.400001;0.0361629842;10;1.06533309;1;1
23.820846;1.04758574;0.666668333;0.0602684518;0.636385491;0.0575310018;1.06566598;1.06200296;0.64957607;0.0889216017;1.04758549;0.400001;0.036160979;10;1.06533312;1;1
23.821846;1.04758571;0.666668333;0.0602650985;0.636385498;0.0575278147;1.06566498;1.06200299;0.649576079;0.0889184877;1.0475855;0.400001;0.0361589756;10;1.06533314;1;1
23.822846;1.04758468;0.666668333;0.0602617444;0.636386113;0.0575246838;1.06566398;1.06200302;0.649576087;0.088915375;1.04758452;0.400001;0.0361569739;10;1.06533317;1;1
23.825846;1.04758462;0.666668333;0.0602516776;0.636386131;0.0575151369;1.06566099;1.0620011;0.649577325;0.0889062118;1.04758456;0.400001;0.0361509781;10;1.06533326;1;1
23.827846;1.04758459;0.666668333;0.0602449634;0.636386139;0.057508783;1.065658;1.06200114;0.649577327;0.0888999956;1.04758458;0.400001;0.0361469876;10;1.06533332;1;1
23.828846;1.04758358;0.666668333;0.0602416056;0.636386749;0.0575056637;1.065657;1.06200017;0.649577938;0.0888969724;1.04758359;0.400001;0.0361449939;10;1.06533335;1;1
23.830846;1.04758356;0.666668333;0.060236555;0.636386753;0.0575009103;1.065655;1.06200021;0.64957793;0.0888907604;1.04758361;0.400001;0.036142008;10;1.0653334;1;1
23.831846;1.04758355;0.666668333;0.0602331957;0.636386752;0.0574977399;1.06565401;1.06199923;0.649578535;0.0888877384;1.04758362;0.400001;0.0361400147;10;1.06533343;1;1
23.833846;1.04758354;0.666668333;0.060226476;0.636386747;0.0574914022;1.06565101;1.06199927;0.649578521;0.0888830955;1.04758363;0.400001;0.0361360246;10;1.06533347;1;1
23.834846;1.04758254;0.666668333;0.0602231157;0.636387349;0.0574882894;1.06565001;1.06199829;0.649579124;0.0888800721;1.04758264;0.400001;0.0361340269;10;1.06533349;1;1
23.836846;1.04758253;0.666668333;0.0602163967;0.636387332;0.0574819539;1.065648;1.06199833;0.649579106;0.0888738549;1.04758265;0.400001;0.0361300249;10;1.06533352;1;1
23.837846;1.04758253;0.666668333;0.0602130391;0.636387322;0.057478785;1.06564699;1.06199736;0.649579707;0.0888708285;1.04758266;0.400001;0.03612802;10;1.06533354;1;1
23.839846;1.04758253;0.666668333;0.0602063314;0.636387297;0.057472442;1.06564498;1.0619974;0.649579682;0.0888646055;1.04758268;0.400001;0.0361240016;10;1.06533355;1;1
23.840846;1.04758153;0.666668333;0.0602029823;0.636387891;0.0574693223;1.06564397;1.06199642;0.649578709;0.0888615757;1.04758169;0.400001;0.036121988;10;1.06533356;1;1
23.842846;1.04758154;0.666668333;0.0601962947;0.636387863;0.0574629682;1.06564095;1.06199646;0.649578676;0.0888553442;1.04758171;0.400001;0.0361179531;10;1.06533357;1;1
23.843846;1.04758154;0.666668333;0.0601929556;0.636387849;0.0574597893;1.06563994;1.06199547;0.649579269;0.0888523091;1.04758172;0.400001;0.0361159329;10;1.06533357;1;1
23.845846;1.04758156;0.666668333;0.0601879526;0.636387824;0.0574550206;1.06563793;1.0619955;0.649579227;0.0888460642;1.04758174;0.400001;0.0361128887;10;1.06533358;1;1
23.846846;1.04758056;0.666668333;0.0601846216;0.636388421;0.0574518955;1.06563692;1.0619945;0.649579817;0.0888430212;1.04758075;0.400001;0.0361108651;10;1.06533358;1;1
23.848846;1.04758058;0.666668333;0.0601779659;0.636388402;0.0574455358;1.06563492;1.06199451;0.649579767;0.0888367593;1.04758077;0.400001;0.0361068157;10;1.06533358;1;1
23.851846;1.04758061;0.666668333;0.0601679951;0.636388374;0.0574359939;1.06563091;1.0619925;0.649580914;0.0888290866;1.04758081;0.400001;0.03610074;10;1.06533357;1;1
23.852846;1.04757963;0.666668333;0.0601646738;0.636388969;0.0574328667;1.06562991;1.0619925;0.649580888;0.088825947;1.04757983;0.400001;0.0360987154;10;1.06533357;1;1
23.853846;1.04757964;0.666668333;0.0601613531;0.636388957;0.0574296842;1.06562891;1.06199249;0.649580863;0.088822806;1.04757985;0.400001;0.0360966914;10;1.06533357;1;1
23.854846;1.04757966;0.666668333;0.0601580325;0.636388942;0.0574265011;1.06562792;1.06199149;0.64958145;0.0888197477;1.04757986;0.400001;0.0360946682;10;1.06533357;1;1
23.856846;1.04757969;0.666668333;0.060153057;0.636388909;0.0574217242;1.06562592;1.06199148;0.649581401;0.0888134607;1.04757989;0.400001;0.0360916258;10;1.06533357;1;1
23.857846;1.0475797;0.666668333;0.060149735;0.63638889;0.0574185397;1.06562393;1.06199047;0.64958199;0.0888103995;1.0475799;0.400001;0.0360896076;10;1.06533357;1;1
23.858846;1.04757872;0.666668333;0.060146412;0.636389478;0.0574154101;1.06562293;1.06199046;0.649581968;0.0888072538;1.04757892;0.400001;0.0360875918;10;1.06533356;1;1
23.859846;1.04757873;0.666668333;0.0601430879;0.636389457;0.0574122259;1.06562194;1.06199046;0.649581947;0.0888041072;1.04757892;0.400001;0.0360855785;10;1.06533356;1;1
23.860846;1.04757875;0.666668333;0.0601397628;0.636389435;0.0574090426;1.06562094;1.06198945;0.649582538;0.0888010429;1.04757893;0.400001;0.0360835677;10;1.06533356;1;1
23.862846;1.04757878;0.666668333;0.060133109;0.636389389;0.0574026792;1.06561895;1.06198943;0.649582504;0.0887963119;1.04757894;0.400001;0.0360795525;10;1.06533354;1;1
23.863846;1.0475788;0.666668333;0.0601297803;0.636389367;0.0573994995;1.06561795;1.06198842;0.649583102;0.0887932424;1.04757894;0.400001;0.0360775471;10;1.06533354;1;1
23.864846;1.04757782;0.666668333;0.0601264504;0.636389952;0.057396376;1.06561696;1.06198842;0.64958309;0.0887900869;1.04757794;0.400001;0.0360755423;10;1.06533353;1;1
23.865846;1.04757784;0.666668333;0.0601231195;0.636389932;0.0573931996;1.06561596;1.06198841;0.649583079;0.0887869293;1.04757794;0.400001;0.0360735378;10;1.06533353;1;1
23.866846;1.04757786;0.666668333;0.0601214548;0.636389912;0.0573916161;1.06561397;1.0619874;0.649583682;0.0887838529;1.04757793;0.400001;0.0360725336;10;1.06533352;1;1
23.868846;1.04757789;0.666668333;0.0601147919;0.636389877;0.0573852736;1.06561198;1.06198739;0.649583666;0.0887775255;1.04757792;0.400001;0.0360685258;10;1.06533351;1;1
23.869846;1.04757791;0.666668333;0.0601114609;0.636389862;0.0573821054;1.06561098;1.06198638;0.64958427;0.0887744415;1.04757792;0.400001;0.0360665226;10;1.0653335;1;1
23.870846;1.04757792;0.666668333;0.0601081302;0.636389848;0.0573789388;1.06560999;1.06198637;0.649584264;0.0887712711;1.04757791;0.400001;0.0360645203;10;1.0653335;1;1
23.871846;1.04757693;0.666668333;0.0601047997;0.636390443;0.0573758281;1.06560899;1.06198636;0.649584257;0.0887696675;1.0475769;0.400001;0.0360625193;10;1.06533349;1;1
23.872846;1.04757695;0.666668333;0.0601014692;0.636390432;0.0573726635;1.065608;1.06198535;0.649584862;0.0887665758;1.04757689;0.400001;0.0360605198;10;1.06533349;1;1
23.874846;1.04757697;0.666668333;0.0600948081;0.636390415;0.0573663373;1.06560602;1.06198533;0.649584846;0.08876022;1.04757686;0.400001;0.0360565257;10;1.06533348;1;1
23.875846;1.04757698;0.666668333;0.0600931445;0.63639041;0.0573647671;1.06560503;1.06198431;0.649585449;0.0887571238;1.04757685;0.400001;0.0360555312;10;1.06533347;1;1
23.876846;1.04757698;0.666668333;0.0600898148;0.636390407;0.0573616072;1.06560305;1.0619843;0.649585441;0.0887539433;1.04757683;0.400001;0.0360535383;10;1.06533346;1;1
23.877846;1.04757599;0.666668333;0.0600864857;0.636391014;0.057358503;1.06560206;1.06198429;0.649585432;0.0887507626;1.0475758;0.400001;0.0360515474;10;1.06533346;1;1
23.878846;1.047576;0.666668333;0.060083157;0.636391017;0.0573553446;1.06560108;1.06198327;0.649586034;0.0887476655;1.04757578;0.400001;0.0360495585;10;1.06533345;1;1
23.880846;1.04757601;0.666668333;0.0600765001;0.636391031;0.0573490273;1.06559912;1.06198325;0.649586016;0.0887428753;1.04757572;0.400001;0.0360455875;10;1.06533344;1;1
23.881846;1.04757602;0.666668333;0.0600731709;0.636391041;0.0573458675;1.06559814;1.06198223;0.649586621;0.0887397806;1.04757568;0.400001;0.0360436055;10;1.06533344;1;1
23.882846;1.04757602;0.666668333;0.0600698409;0.636391054;0.0573427067;1.06559717;1.06198222;0.649586613;0.0887366034;1.04757565;0.400001;0.036041626;10;1.06533343;1;1
23.883846;1.04757503;0.666668333;0.0600681763;0.636391676;0.0573411906;1.06559619;1.0619822;0.649586607;0.0887334277;1.04757461;0.400001;0.0360406493;10;1.06533343;1;1
23.884846;1.04757503;0.666668333;0.0600648437;0.636391691;0.0573380284;1.06559522;1.06198119;0.649587214;0.088730337;1.04757458;0.400001;0.0360386755;10;1.06533343;1;1
23.886846;1.04757504;0.666668333;0.0600581732;0.636391724;0.0573317034;1.06559228;1.06198115;0.649587207;0.0887239925;1.04757451;0.400001;0.0360347361;10;1.06533342;1;1
23.887846;1.04757504;0.666668333;0.0600548353;0.636391741;0.0573285411;1.06559131;1.06198013;0.649587816;0.0887209062;1.04757447;0.400001;0.0360327695;10;1.06533342;1;1
23.888846;1.04757504;0.666668333;0.0600514959;0.636391757;0.0573253789;1.06559034;1.06198011;0.649587815;0.0887193073;1.04757444;0.400001;0.036030804;10;1.06533342;1;1
23.889846;1.04757405;0.666668333;0.0600481549;0.636392381;0.0573222712;1.06558937;1.0619801;0.649587816;0.0887161408;1.04757341;0.400001;0.036028839;10;1.06533341;1;1
23.890846;1.04757405;0.666668333;0.0600464798;0.636392397;0.057320699;1.0655884;1.06197908;0.649588429;0.0887130595;1.04757338;0.400001;0.036027874;10;1.0653334;1;1
23.892846;1.04757405;0.666668333;0.0600397949;0.636392427;0.0573143694;1.06558646;1.06197904;0.649588436;0.0887067352;1.04757334;0.400001;0.0360239424;10;1.06533338;1;1
23.893846;1.04757405;0.666668333;0.0600364528;0.63639244;0.0573112024;1.06558549;1.06197802;0.649589054;0.0887036597;1.04757332;0.400001;0.0360219754;10;1.06533337;1;1
23.894846;1.04757405;0.666668333;0.0600331117;0.636392452;0.0573080339;1.06558452;1.061978;0.649589061;0.0887005032;1.0475733;0.400001;0.0360200071;10;1.06533335;1;1
23.895846;1.04757305;0.666668333;0.060029772;0.636393071;0.0573049182;1.06558355;1.06197798;0.649589069;0.0886973496;1.04757229;0.400001;0.0360180373;10;1.06533333;1;1
23.896846;1.04757305;0.666668333;0.0600264341;0.63639308;0.0573017459;1.06558258;1.06197695;0.64958969;0.0886958521;1.04757227;0.400001;0.0360160658;10;1.06533331;1;1
23.898846;1.04757306;0.666668333;0.0600214303;0.636393093;0.0572969859;1.06557963;1.06197692;0.649589709;0.0886895607;1.04757226;0.400001;0.0360131169;10;1.06533327;1;1
23.899846;1.04757306;0.666668333;0.0600180975;0.636393097;0.0572938067;1.06557865;1.0619759;0.649590329;0.0886865029;1.04757225;0.400001;0.0360111395;10;1.06533324;1;1
23.901846;1.04757308;0.666668333;0.0600114361;0.636393102;0.0572874403;1.06557668;1.06197587;0.64959035;0.0886802273;1.04757224;0.400001;0.0360071784;10;1.06533319;1;1
23.902846;1.04757208;0.666668333;0.060008107;0.636393709;0.0572843075;1.06557569;1.06197486;0.649590973;0.0886771756;1.04757124;0.400001;0.0360051949;10;1.06533317;1;1
23.904846;1.0475721;0.666668333;0.0600031187;0.636393709;0.0572795146;1.0655737;1.06197483;0.649590997;0.0886724772;1.04757125;0.400001;0.0360022235;10;1.06533311;1;1
23.905846;1.04757211;0.666668333;0.0599997926;0.636393709;0.057276319;1.06557269;1.06197382;0.649591622;0.0886694271;1.04757125;0.400001;0.0360002364;10;1.06533308;1;1
23.907846;1.04757213;0.666668333;0.0599931428;0.636393708;0.0572699226;1.06557068;1.0619738;0.649591651;0.0886631584;1.04757126;0.400001;0.0359962614;10;1.06533303;1;1
23.908846;1.04757115;0.666668333;0.0599898186;0.636394316;0.0572667778;1.06556968;1.06197279;0.649592278;0.0886601067;1.04757026;0.400001;0.0359942741;10;1.065333;1;1
23.909846;1.04757116;0.666668333;0.0599864945;0.636394316;0.0572635783;1.06556767;1.06197279;0.649592295;0.0886569708;1.04757027;0.400001;0.0359922874;10;1.06533298;1;1
23.910846;1.04757117;0.666668333;0.0599848368;0.636394316;0.0572619701;1.06556665;1.06197279;0.649592314;0.0886554036;1.04757027;0.400001;0.0359913011;10;1.06533296;1;1
23.911846;1.04757119;0.666668333;0.0599815121;0.636394317;0.0572587713;1.06556564;1.06197179;0.649592946;0.0886523496;1.04757028;0.400001;0.0359893152;10;1.06533293;1;1
23.913846;1.04757122;0.666668333;0.0599748613;0.636394319;0.0572523744;1.06556362;1.06197181;0.649592989;0.0886460713;1.04757029;0.400001;0.0359853423;10;1.0653329;1;1
23.914846;1.04757023;0.666668333;0.0599715352;0.636394928;0.0572492303;1.0655626;1.06197082;0.649593624;0.0886430131;1.0475693;0.400001;0.0359833543;10;1.06533288;1;1
23.915846;1.04757025;0.666668333;0.0599682082;0.63639493;0.057246031;1.06556159;1.06197084;0.649593648;0.0886398695;1.0475693;0.400001;0.0359813647;10;1.06533287;1;1
23.916846;1.04757026;0.666668333;0.0599665471;0.636394932;0.0572444224;1.06556057;1.06197085;0.649593673;0.0886382934;1.04756931;0.400001;0.0359803734;10;1.06533286;1;1
23.917846;1.04757027;0.666668333;0.0599632178;0.636394933;0.0572412225;1.06555955;1.06196987;0.649594308;0.0886352294;1.04756932;0.400001;0.0359783804;10;1.06533284;1;1
23.919846;1.04757029;0.666668333;0.0599565544;0.636394933;0.057234823;1.06555752;1.06196992;0.649594357;0.0886289286;1.04756933;0.400001;0.0359743895;10;1.06533283;1;1
23.920846;1.0475693;0.666668333;0.0599532197;0.636395539;0.057231679;1.06555651;1.06196894;0.649594992;0.0886258591;1.04756834;0.400001;0.0359723915;10;1.06533282;1;1
23.922846;1.04756931;0.666668333;0.0599482116;0.636395531;0.0572268763;1.06555448;1.06196899;0.649595034;0.0886211182;1.04756836;0.400001;0.0359693903;10;1.06533281;1;1
23.923846;1.04756931;0.666668333;0.0599448719;0.636395525;0.0572236816;1.06555246;1.06196802;0.649595664;0.088618045;1.04756837;0.400001;0.0359673872;10;1.06533281;1;1
23.925846;1.04756931;0.666668333;0.0599381885;0.636395512;0.057217296;1.06555045;1.06196807;0.649595696;0.0886117305;1.0475684;0.400001;0.0359633778;10;1.0653328;1;1
23.926846;1.04756931;0.666668333;0.0599348451;0.636395506;0.0572141052;1.06554944;1.0619671;0.649596321;0.0886086566;1.04756841;0.400001;0.0359613723;10;1.0653328;1;1
23.927846;1.0475683;0.666668333;0.0599331672;0.636396107;0.0572125614;1.06554843;1.06196712;0.649596333;0.0886070689;1.04756742;0.400001;0.0359603665;10;1.0653328;1;1
23.928846;1.04756829;0.666668333;0.0599298216;0.636396101;0.0572093734;1.06554742;1.06196715;0.649596344;0.0886039121;1.04756744;0.400001;0.0359583606;10;1.06533281;1;1
23.929846;1.04756829;0.666668333;0.0599264751;0.636396096;0.0572061869;1.06554641;1.06196617;0.649596965;0.0886008386;1.04756745;0.400001;0.0359563542;10;1.06533281;1;1
23.931846;1.04756827;0.666668333;0.0599197794;0.636396086;0.0571998185;1.0655444;1.06196622;0.649596981;0.088594524;1.04756748;0.400001;0.0359523388;10;1.06533282;1;1
23.932846;1.04756827;0.666668333;0.0599180973;0.636396081;0.0571982275;1.06554339;1.06196524;0.649597599;0.08859145;1.0475675;0.400001;0.0359513295;10;1.06533283;1;1
23.933846;1.04756726;0.666668333;0.0599147482;0.636396685;0.0571951013;1.06554238;1.06196526;0.649597604;0.0885898621;1.04756652;0.400001;0.0359493193;10;1.06533284;1;1
23.934846;1.04756725;0.666668333;0.0599113988;0.636396681;0.0571919216;1.06554137;1.06196527;0.649597609;0.0885867049;1.04756654;0.400001;0.0359473083;10;1.06533285;1;1
23.935846;1.04756724;0.666668333;0.0599080494;0.636396677;0.0571887422;1.06554036;1.06196429;0.649598223;0.0885836314;1.04756657;0.400001;0.0359452968;10;1.06533286;1;1
23.937846;1.04756723;0.666668333;0.0599030185;0.636396673;0.0571839739;1.06553834;1.06196431;0.649598228;0.0885773187;1.04756662;0.400001;0.0359422726;10;1.06533289;1;1
23.938846;1.04756722;0.666668333;0.0598996707;0.636396673;0.0571807935;1.06553733;1.06196332;0.649598841;0.0885758161;1.04756665;0.400001;0.0359402598;10;1.0653329;1;1
23.939846;1.04756721;0.666668333;0.0598963236;0.636396674;0.0571776126;1.06553632;1.06196332;0.649598843;0.0885726616;1.04756668;0.400001;0.0359382462;10;1.06533291;1;1
23.940846;1.0475662;0.666668333;0.0598929772;0.636397284;0.0571744854;1.06553431;1.06196332;0.649598844;0.0885695082;1.04756572;0.400001;0.0359362319;10;1.06533293;1;1
23.941846;1.04756619;0.666668333;0.0598896322;0.636397288;0.0571713028;1.0655333;1.06196232;0.649599458;0.0885664396;1.04756575;0.400001;0.0359342171;10;1.06533294;1;1
23.944846;1.04756616;0.666668333;0.0598812762;0.636397306;0.0571633426;1.06553027;1.06196231;0.649599468;0.0885585616;1.04756587;0.400001;0.0359291714;10;1.065333;1;1
23.945846;1.04756615;0.666668333;0.0598779407;0.636397313;0.0571601583;1.06552927;1.0619613;0.649600086;0.088555499;1.04756591;0.400001;0.0359271569;10;1.06533302;1;1
23.946846;1.04756514;0.666668333;0.059876275;0.636397927;0.0571586195;1.06552826;1.06196128;0.649600093;0.088552355;1.04756495;0.400001;0.0359261434;10;1.06533304;1;1
23.947846;1.04756513;0.666668333;0.0598729456;0.636397933;0.0571554355;1.06552726;1.06196127;0.649600101;0.0885492129;1.04756499;0.400001;0.0359241313;10;1.06533306;1;1
23.948846;1.04756511;0.666668333;0.0598696194;0.636397938;0.0571522521;1.06552626;1.06196025;0.64960072;0.0885477259;1.04756503;0.400001;0.0359221206;10;1.06533308;1;1
23.950846;1.04756509;0.666668333;0.059862975;0.636397946;0.0571458871;1.06552427;1.06196021;0.649600734;0.0885414515;1.04756511;0.400001;0.0359181044;10;1.06533313;1;1
23.951846;1.04756508;0.666668333;0.0598613229;0.636397947;0.0571442969;1.06552328;1.06195919;0.649601352;0.0885384;1.04756515;0.400001;0.035917099;10;1.06533316;1;1
23.952846;1.04756506;0.666668333;0.0598580056;0.636397947;0.0571411168;1.06552228;1.06195916;0.649601356;0.0885352666;1.04756519;0.400001;0.0359150952;10;1.06533319;1;1
23.953846;1.04756405;0.666668333;0.0598546899;0.636398552;0.0571379921;1.06552129;1.06195913;0.649601358;0.0885337041;1.04756422;0.400001;0.0359130929;10;1.06533322;1;1
23.954846;1.04756404;0.666668333;0.0598513751;0.636398549;0.0571348134;1.0655203;1.0619581;0.649601971;0.0885306573;1.04756425;0.400001;0.0359110919;10;1.06533325;1;1
23.956846;1.04756402;0.666668333;0.0598464125;0.63639854;0.0571300473;1.06551831;1.06195803;0.649601968;0.0885244025;1.04756431;0.400001;0.0359080928;10;1.06533331;1;1
23.957846;1.04756401;0.666668333;0.0598430969;0.636398534;0.057126868;1.06551732;1.06195699;0.649602576;0.0885229312;1.04756433;0.400001;0.0359060945;10;1.06533334;1;1
23.958846;1.04756399;0.666668333;0.0598397802;0.636398527;0.0571236878;1.06551633;1.06195695;0.649602573;0.0885198091;1.04756435;0.400001;0.035904097;10;1.06533337;1;1
23.959846;1.04756298;0.666668333;0.0598364622;0.636399128;0.0571205605;1.06551534;1.06195691;0.649602571;0.088516689;1.04756337;0.400001;0.0359021002;10;1.0653334;1;1
23.960846;1.04756297;0.666668333;0.0598348096;0.636399119;0.0571189679;1.06551435;1.06195587;0.649603181;0.0885136541;1.04756338;0.400001;0.0359011041;10;1.06533344;1;1
23.961846;1.04756296;0.666668333;0.0598314892;0.63639911;0.0571157824;1.06551336;1.06195584;0.649603179;0.0885105376;1.04756339;0.400001;0.0358991086;10;1.06533347;1;1
23.962846;1.04756295;0.666668333;0.0598281675;0.6363991;0.0571125953;1.06551236;1.0619558;0.649603178;0.0885089921;1.04756339;0.400001;0.0358971137;10;1.0653335;1;1
23.963846;1.04756294;0.666668333;0.059824845;0.636399091;0.0571094068;1.06551137;1.06195477;0.64960379;0.0885059614;1.04756339;0.400001;0.0358951192;10;1.06533353;1;1
23.965846;1.04756292;0.666668333;0.0598198636;0.636399072;0.057104617;1.06550838;1.06195472;0.64960379;0.0884997357;1.04756338;0.400001;0.03589213;10;1.0653336;1;1
23.966846;1.04756191;0.666668333;0.0598165381;0.63639967;0.0571014793;1.06550739;1.0619537;0.649604402;0.0884982761;1.04756237;0.400001;0.0358901345;10;1.06533362;1;1
23.969846;1.04756189;0.666668333;0.0598082234;0.636399649;0.057093489;1.06550441;1.06195367;0.649604399;0.0884889365;1.0475623;0.400001;0.0358851398;10;1.0653337;1;1
23.970846;1.04756189;0.666668333;0.0598048954;0.636399644;0.0570902937;1.06550341;1.06195267;0.649605009;0.0884874741;1.04756228;0.400001;0.0358831386;10;1.06533372;1;1
23.971846;1.04756188;0.666668333;0.0598015671;0.63639964;0.0570870975;1.06550242;1.06195267;0.649605006;0.0884843573;1.04756225;0.400001;0.0358811362;10;1.06533374;1;1
23.972846;1.04756088;0.666668333;0.0597999051;0.636400245;0.0570855457;1.06550142;1.06195267;0.649605001;0.0884812388;1.04756121;0.400001;0.0358801325;10;1.06533375;1;1
23.973846;1.04756088;0.666668333;0.0597965762;0.636400244;0.0570823472;1.06550043;1.06195167;0.649605608;0.0884782015;1.04756118;0.400001;0.0358781277;10;1.06533376;1;1
23.975846;1.04756089;0.666668333;0.0597899174;0.636400247;0.0570759461;1.06549844;1.06195168;0.649605593;0.0884735243;1.04756112;0.400001;0.0358741163;10;1.06533378;1;1
23.976846;1.04756089;0.666668333;0.0597882544;0.636400252;0.0570743345;1.06549745;1.06195068;0.649606195;0.0884704821;1.04756108;0.400001;0.0358731108;10;1.06533379;1;1
23.978846;1.04756089;0.666668333;0.0597815956;0.636400265;0.0570679255;1.06549546;1.06195069;0.649606169;0.0884657982;1.04756102;0.400001;0.0358691028;10;1.06533379;1;1
23.979846;1.0475599;0.666668333;0.0597782666;0.636400881;0.0570647735;1.06549447;1.06194969;0.649606764;0.088462754;1.04755999;0.400001;0.035867101;10;1.0653338;1;1
23.981846;1.0475599;0.666668333;0.0597732765;0.636400904;0.0570599477;1.06549247;1.06194969;0.649606727;0.0884564987;1.04755992;0.400001;0.0358641033;10;1.0653338;1;1
23.982846;1.04755991;0.666668333;0.0597699487;0.636400917;0.0570567379;1.06549147;1.06194869;0.64960732;0.0884550238;1.04755989;0.400001;0.0358621077;10;1.06533379;1;1
23.984846;1.04755992;0.666668333;0.0597649606;0.636400947;0.0570519086;1.06548947;1.06194869;0.649607283;0.0884487691;1.04755982;0.400001;0.0358591233;10;1.06533379;1;1
23.985846;1.04755893;0.666668333;0.0597616339;0.636401572;0.0570487529;1.06548847;1.06194868;0.649607265;0.0884456417;1.04755879;0.400001;0.0358571348;10;1.06533378;1;1
23.986846;1.04755894;0.666668333;0.0597583078;0.636401589;0.0570455431;1.06548747;1.06194768;0.649607861;0.088444167;1.04755876;0.400001;0.0358551488;10;1.06533377;1;1
23.988846;1.04755897;0.666668333;0.0597533242;0.636401628;0.057040717;1.06548547;1.06194768;0.649607836;0.0884379116;1.04755869;0.400001;0.0358521845;10;1.06533374;1;1
23.989846;1.04755898;0.666668333;0.0597499995;0.636401649;0.0570375105;1.06548447;1.06194668;0.649608437;0.0884348668;1.04755866;0.400001;0.035850206;10;1.06533373;1;1
23.991846;1.04755901;0.666668333;0.059745016;0.636401693;0.057032694;1.06548247;1.06194669;0.649608423;0.0884301791;1.04755859;0.400001;0.0358472555;10;1.06533369;1;1
23.992846;1.04755803;0.666668333;0.0597416901;0.636402323;0.0570295475;1.06548147;1.0619457;0.649609032;0.088427133;1.04755756;0.400001;0.0358452834;10;1.06533366;1;1
23.994846;1.04755807;0.666668333;0.0597367033;0.636402368;0.0570247428;1.06547948;1.06194573;0.649609031;0.0884224407;1.0475575;0.400001;0.0358423445;10;1.06533361;1;1
23.995846;1.04755809;0.666668333;0.0597333755;0.636402389;0.0570215478;1.06547848;1.06194475;0.649609645;0.0884193911;1.04755748;0.400001;0.0358403772;10;1.06533358;1;1
23.998846;1.04755815;0.666668333;0.0597250562;0.636402445;0.0570135642;1.06547548;1.06194482;0.649609661;0.0884115558;1.0475574;0.400001;0.0358354789;10;1.06533348;1;1
23.999846;1.04755716;0.666668333;0.0597217272;0.636403067;0.0570104299;1.06547448;1.06194385;0.649610281;0.0884085028;1.04755638;0.400001;0.035833513;10;1.06533345;1;1
24.001846;1.04755719;0.666668333;0.0597167356;0.636403086;0.0570056471;1.06547247;1.0619439;0.649610299;0.0884037981;1.04755633;0.400001;0.0358305787;10;1.06533338;1;1
24.002846;1.0475572;0.666668333;0.0597134059;0.63640309;0.0570024618;1.06547146;1.06194293;0.64961092;0.0884007432;1.04755631;0.400001;0.0358286094;10;1.06533334;1;1
24.004846;1.04755722;0.666668333;0.0597067439;0.636403089;0.0569960936;1.06546945;1.06194298;0.649610938;0.0883960314;1.04755627;0.400001;0.0358246636;10;1.06533327;1;1
24.005846;1.04755722;0.666668333;0.0597050776;0.636403083;0.0569945016;1.06546844;1.061942;0.649611558;0.0883929706;1.04755625;0.400001;0.0358236864;10;1.06533323;1;1
24.006846;1.04755623;0.666668333;0.0597017431;0.636403681;0.0569913735;1.06546743;1.06194202;0.649611566;0.088389824;1.04755523;0.400001;0.0358217059;10;1.0653332;1;1
24.007846;1.04755623;0.666668333;0.0596984069;0.636403668;0.0569881914;1.06546642;1.06194204;0.649611573;0.0883866747;1.04755522;0.400001;0.0358197222;10;1.06533316;1;1
24.008846;1.04755624;0.666668333;0.059696736;0.636403652;0.0569866003;1.06546541;1.06194105;0.649612191;0.0883851752;1.0475552;0.400001;0.0358187355;10;1.06533312;1;1
24.011846;1.04755624;0.666668333;0.0596883803;0.63640359;0.0569786438;1.06546238;1.06194108;0.649612211;0.0883772733;1.04755515;0.400001;0.0358137579;10;1.06533301;1;1
24.012846;1.04755624;0.666668333;0.0596850361;0.636403567;0.0569754605;1.06546137;1.06194009;0.649612828;0.0883741958;1.04755514;0.400001;0.0358117603;10;1.06533298;1;1
24.013846;1.04755524;0.666668333;0.0596816898;0.636404152;0.0569723311;1.06546037;1.06194009;0.649612833;0.088371034;1.04755412;0.400001;0.0358097608;10;1.06533294;1;1
24.014846;1.04755524;0.666668333;0.0596800082;0.636404128;0.0569707379;1.06545936;1.0619401;0.649612838;0.0883694412;1.04755411;0.400001;0.0358087598;10;1.06533291;1;1
24.015846;1.04755524;0.666668333;0.0596766579;0.636404106;0.0569675533;1.06545836;1.0619391;0.649613455;0.0883663619;1.04755411;0.400001;0.0358067577;10;1.06533288;1;1
24.017846;1.04755522;0.666668333;0.0596699514;0.636404064;0.0569611835;1.06545635;1.0619391;0.649613462;0.0883600378;1.04755409;0.400001;0.035802752;10;1.06533283;1;1
24.018846;1.04755522;0.666668333;0.0596682623;0.636404046;0.0569595895;1.06545535;1.06193809;0.649614077;0.0883585291;1.04755409;0.400001;0.0358017491;10;1.06533281;1;1
24.019846;1.04755421;0.666668333;0.0596649056;0.636404636;0.056956459;1.06545435;1.06193809;0.649614078;0.0883553684;1.04755309;0.400001;0.0357997469;10;1.0653328;1;1
24.021846;1.04755419;0.666668333;0.0596598569;0.636404604;0.0569516816;1.06545234;1.06193808;0.649614078;0.088350618;1.04755308;0.400001;0.0357967459;10;1.06533277;1;1
24.022846;1.04755418;0.666668333;0.0596564996;0.63640459;0.0569484979;1.06545133;1.06193707;0.649614689;0.0883475416;1.04755308;0.400001;0.0357947477;10;1.06533277;1;1
24.024846;1.04755416;0.666668333;0.0596514548;0.636404563;0.0569437229;1.06544932;1.06193706;0.649614685;0.0883427928;1.04755308;0.400001;0.0357917558;10;1.06533276;1;1
24.025846;1.04755414;0.666668333;0.0596481012;0.636404551;0.0569405409;1.06544831;1.06193605;0.649615293;0.0883397174;1.04755308;0.400001;0.0357897619;10;1.06533276;1;1
24.026846;1.04755313;0.666668333;0.0596447491;0.636405147;0.0569374143;1.0654473;1.06193603;0.64961529;0.0883365592;1.04755208;0.400001;0.0357877692;10;1.06533276;1;1
24.027846;1.04755311;0.666668333;0.0596430649;0.636405136;0.0569358253;1.06544628;1.06193602;0.649615286;0.0883349707;1.04755208;0.400001;0.0357867776;10;1.06533276;1;1
24.028846;1.0475531;0.666668333;0.0596397152;0.636405125;0.0569326465;1.06544527;1.06193501;0.649615895;0.0883318967;1.04755209;0.400001;0.0357847868;10;1.06533277;1;1
24.031846;1.04755304;0.666668333;0.0596313396;0.636405099;0.056924707;1.06544221;1.06193497;0.649615883;0.0883240024;1.04755211;0.400001;0.0357798182;10;1.06533279;1;1
24.032846;1.04755302;0.666668333;0.0596279943;0.636405091;0.056921532;1.06544118;1.06193395;0.649616489;0.0883209346;1.04755212;0.400001;0.0357778292;10;1.06533281;1;1
24.033846;1.04755199;0.666668333;0.0596263166;0.636405691;0.0569200026;1.06544015;1.06193394;0.649616482;0.0883193553;1.04755113;0.400001;0.03577684;10;1.06533282;1;1
24.034846;1.04755197;0.666668333;0.0596229726;0.636405683;0.0569168281;1.06543913;1.06193393;0.649616473;0.0883162085;1.04755115;0.400001;0.0357748508;10;1.06533283;1;1
24.035846;1.04755195;0.666668333;0.0596196291;0.636405674;0.0569136533;1.0654381;1.06193291;0.649617074;0.0883131472;1.04755116;0.400001;0.0357728615;10;1.06533284;1;1
24.037846;1.0475519;0.666668333;0.0596146097;0.636405659;0.0569088919;1.06543604;1.06193288;0.649617046;0.0883084353;1.04755119;0.400001;0.0357698831;10;1.06533287;1;1
24.038846;1.04755188;0.666668333;0.0596112675;0.636405652;0.0569057136;1.06543501;1.06193187;0.64961764;0.0883053818;1.0475512;0.400001;0.0357678938;10;1.06533288;1;1
24.039846;1.04755186;0.666668333;0.0596095927;0.636405646;0.0569041242;1.06543497;1.06193186;0.649617622;0.0883038174;1.04755121;0.400001;0.0357669043;10;1.06533289;1;1
24.040846;1.04755084;0.666668333;0.0596062522;0.636406249;0.0569009958;1.06543394;1.06193184;0.649617602;0.0883006865;1.04755022;0.400001;0.0357649142;10;1.0653329;1;1
24.041846;1.04755082;0.666668333;0.0596045794;0.636406246;0.0568994015;1.06543291;1.06193183;0.64961758;0.0882975586;1.04755023;0.400001;0.0357639231;10;1.06533291;1;1
24.042846;1.0475508;0.666668333;0.0596012416;0.636406244;0.0568962134;1.06543188;1.06193082;0.64961817;0.0882960863;1.04755023;0.400001;0.0357619306;10;1.06533291;1;1
24.044846;1.04755077;0.666668333;0.0595962388;0.636406245;0.0568914197;1.06542982;1.0619308;0.64961812;0.0882898463;1.04755024;0.400001;0.0357589395;10;1.06533292;1;1
24.045846;1.04755076;0.666668333;0.0595929077;0.636406248;0.0568882236;1.0654288;1.06192979;0.649618705;0.0882883833;1.04755024;0.400001;0.0357569397;10;1.06533292;1;1
24.046846;1.04755075;0.666668333;0.0595895794;0.636406253;0.0568850259;1.06542778;1.06192978;0.649618676;0.0882852703;1.04755023;0.400001;0.0357549362;10;1.06533292;1;1
24.047846;1.04754973;0.666668333;0.0595879202;0.636406866;0.0568834723;1.06542676;1.06192977;0.649618647;0.0882821593;1.04754923;0.400001;0.0357539287;10;1.06533292;1;1
24.048846;1.04754972;0.666668333;0.0595845967;0.636406873;0.0568802727;1.06542574;1.06192876;0.64961923;0.0882807024;1.04754923;0.400001;0.0357519173;10;1.06533291;1;1
24.051846;1.04754969;0.666668333;0.0595763043;0.636406902;0.0568722623;1.06542272;1.06192874;0.649619149;0.0882729524;1.04754922;0.400001;0.0357468615;10;1.0653329;1;1
24.052846;1.04754968;0.666668333;0.0595746541;0.636406913;0.0568706512;1.06542172;1.06192774;0.649619737;0.0882699318;1.04754922;0.400001;0.0357458379;10;1.06533289;1;1
24.053846;1.04754968;0.666668333;0.0595713385;0.636406926;0.0568674472;1.06542073;1.06192774;0.649619717;0.0882683987;1.04754923;0.400001;0.0357438132;10;1.06533289;1;1
24.054846;1.04754867;0.666668333;0.0595680237;0.636407548;0.0568642955;1.06541974;1.06192774;0.6496197;0.0882652969;1.04754823;0.400001;0.035741788;10;1.06533289;1;1
24.055846;1.04754867;0.666668333;0.0595663766;0.636407564;0.0568626779;1.06541875;1.06192674;0.649620298;0.0882622789;1.04754824;0.400001;0.035740763;10;1.06533288;1;1
24.058846;1.04754866;0.666668333;0.0595581026;0.636407613;0.0568546291;1.0654158;1.06192675;0.649620268;0.088254543;1.04754827;0.400001;0.0357356914;10;1.06533287;1;1
24.059846;1.04754866;0.666668333;0.0595547877;0.63640763;0.0568514128;1.06541482;1.06192577;0.649620874;0.0882530917;1.04754828;0.400001;0.0357336697;10;1.06533287;1;1
24.060846;1.04754866;0.666668333;0.059553138;0.636407646;0.0568497867;1.06541384;1.06192578;0.649620868;0.088249986;1.04754829;0.400001;0.0357326494;10;1.06533287;1;1
24.061846;1.04754766;0.666668333;0.0595498202;0.636408269;0.0568466242;1.06541287;1.0619258;0.649620864;0.0882484478;1.04754731;0.400001;0.0357306306;10;1.06533287;1;1
24.062846;1.04754766;0.666668333;0.0595465007;0.636408285;0.0568434079;1.06541189;1.06192481;0.649621473;0.0882454208;1.04754733;0.400001;0.0357286134;10;1.06533287;1;1
24.064846;1.04754765;0.666668333;0.0595415237;0.636408314;0.0568385703;1.06541095;1.06192485;0.649621471;0.0882407604;1.04754737;0.400001;0.0357255841;10;1.06533287;1;1
24.065846;1.04754765;0.666668333;0.0595381996;0.636408327;0.0568353586;1.06540997;1.06192388;0.649622086;0.0882377232;1.04754739;0.400001;0.035723572;10;1.06533286;1;1
24.068846;1.04754762;0.666668333;0.0595315528;0.636408355;0.0568289201;1.06540705;1.06192395;0.649622105;0.0882299135;1.04754747;0.400001;0.0357195439;10;1.06533286;1;1
24.069846;1.04754661;0.666668333;0.0595282237;0.636408969;0.0568257741;1.06540607;1.06192297;0.649622728;0.0882284351;1.0475465;0.400001;0.0357175359;10;1.06533285;1;1
24.071846;1.04754659;0.666668333;0.0595232304;0.636408973;0.0568209773;1.0654041;1.06192302;0.649622755;0.0882221694;1.04754656;0.400001;0.0357145185;10;1.06533285;1;1
24.072846;1.04754658;0.666668333;0.0595198994;0.636408972;0.0568177895;1.06540312;1.06192205;0.649623383;0.0882206881;1.0475466;0.400001;0.035712509;10;1.06533284;1;1
24.075846;1.04754654;0.666668333;0.0595115673;0.636408964;0.0568098362;1.06540014;1.06192213;0.649623435;0.0882128539;1.04754671;0.400001;0.0357074802;10;1.06533284;1;1
24.076846;1.04754553;0.666668333;0.0595098988;0.636409566;0.0568083043;1.06539914;1.06192115;0.649624064;0.0882098018;1.04754574;0.400001;0.0357064717;10;1.06533284;1;1
24.078846;1.0475455;0.666668333;0.0595048919;0.636409554;0.0568035437;1.06539715;1.0619212;0.649624102;0.0882050998;1.04754582;0.400001;0.0357034584;10;1.06533284;1;1
24.079846;1.04754549;0.666668333;0.0595015538;0.636409547;0.0568003683;1.06539714;1.06192022;0.649624732;0.088203616;1.04754586;0.400001;0.0357014541;10;1.06533284;1;1
24.082594;1.04754547;0.666668333;0.0594948708;0.63640953;0.056794021;1.06539414;1.06192028;0.649624777;0.0881957728;1.04754596;0.400001;0.0356974506;10;1.06533283;1;1
24.083594;1.04754447;0.666668333;0.0594915313;0.636410133;0.0567908981;1.06539313;1.06191929;0.649625403;0.0881942866;1.047545;0.400001;0.0356954513;10;1.06533283;1;1
24.086594;1.04754446;0.666668333;0.0594831828;0.636410128;0.0567829565;1.06539012;1.06191932;0.64962543;0.0881864349;1.0475451;0.400001;0.0356904557;10;1.0653328;1;1
24.087594;1.04754446;0.666668333;0.0594815133;0.636410129;0.0567813702;1.06538911;1.06191833;0.649626047;0.0881833767;1.04754513;0.400001;0.0356894572;10;1.0653328;1;1
24.089594;1.04754447;0.666668333;0.0594765107;0.636410137;0.0567766082;1.0653871;1.06191834;0.649626051;0.0881786631;1.04754519;0.400001;0.0356864592;10;1.06533277;1;1
24.090594;1.04754448;0.666668333;0.0594731772;0.636410143;0.056773433;1.06538709;1.06191734;0.649626661;0.0881756042;1.04754521;0.400001;0.0356844594;10;1.06533276;1;1
24.091594;1.04754349;0.666668333;0.0594698444;0.636410759;0.0567703131;1.06538609;1.06191734;0.649626658;0.0881740311;1.04754423;0.400001;0.0356824589;10;1.06533275;1;1
24.093594;1.04754351;0.666668333;0.0594648467;0.63641078;0.0567655607;1.06538408;1.06191733;0.649626649;0.0881693135;1.04754427;0.400001;0.0356794547;10;1.06533273;1;1
24.094594;1.04754352;0.666668333;0.0594631816;0.636410792;0.0567639828;1.06538307;1.06191633;0.649627255;0.0881662518;1.04754429;0.400001;0.0356784506;10;1.06533273;1;1
24.096594;1.04754355;0.666668333;0.0594581858;0.636410818;0.0567592429;1.06538105;1.06191632;0.649627241;0.0881615302;1.04754431;0.400001;0.035675438;10;1.06533272;1;1
24.097594;1.04754357;0.666668333;0.0594548547;0.636410832;0.0567560804;1.06538005;1.06191531;0.649627846;0.0881584674;1.04754432;0.400001;0.0356734295;10;1.06533272;1;1
24.098594;1.04754259;0.666668333;0.0594515234;0.636411453;0.0567529738;1.06537904;1.06191531;0.649627839;0.0881568913;1.04754333;0.400001;0.0356714195;10;1.06533272;1;1
24.100594;1.04754263;0.666668333;0.0594465255;0.636411478;0.0567482462;1.06537702;1.0619153;0.649627827;0.0881506016;1.04754334;0.400001;0.0356683964;10;1.06533273;1;1
