time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
24.101594;1.04754265;0.666668333;0.0594448582;0.636411489;0.0567466781;1.065376;1.06191429;0.649628434;0.0881491103;1.04754335;0.400001;0.0356673836;10;1.06533274;1;1
24.103594;1.04754268;0.666668333;0.0594381866;0.636411508;0.0567403569;1.06537398;1.06191428;0.649628426;0.0881443945;1.04754336;0.400001;0.0356633561;10;1.06533276;1;1
24.104594;1.0475427;0.666668333;0.0594365163;0.636411516;0.0567387845;1.06537396;1.06191327;0.649629034;0.088141336;1.04754336;0.400001;0.0356623411;10;1.06533277;1;1
24.105594;1.04754172;0.666668333;0.059433179;0.636412131;0.0567356729;1.06537295;1.06191326;0.649629031;0.0881381951;1.04754236;0.400001;0.035660325;10;1.06533278;1;1
24.107594;1.04754174;0.666668333;0.059428172;0.636412145;0.056730924;1.06537091;1.06191325;0.649629027;0.0881334842;1.04754237;0.400001;0.0356572886;10;1.06533281;1;1
24.108594;1.04754175;0.666668333;0.0594248362;0.636412152;0.0567277497;1.06536989;1.06191225;0.649629638;0.0881319971;1.04754237;0.400001;0.0356552685;10;1.06533282;1;1
24.110594;1.04754177;0.666668333;0.0594198336;0.636412165;0.0567229833;1.06536786;1.06191224;0.649629638;0.0881257181;1.04754237;0.400001;0.0356522253;10;1.06533285;1;1
24.111594;1.04754177;0.666668333;0.0594181671;0.636412171;0.0567213911;1.06536683;1.06191124;0.649630251;0.0881242305;1.04754236;0.400001;0.0356512025;10;1.06533287;1;1
24.112594;1.04754077;0.666668333;0.0594148354;0.636412785;0.0567182593;1.06536581;1.06191124;0.649630254;0.0881210896;1.04754135;0.400001;0.0356491788;10;1.06533288;1;1
24.114594;1.04754076;0.666668333;0.0594098439;0.636412794;0.0567134709;1.06536377;1.06191125;0.649630263;0.0881163745;1.04754133;0.400001;0.0356461289;10;1.06533292;1;1
24.115594;1.04754075;0.666668333;0.0594065177;0.636412798;0.0567102783;1.06536274;1.06191025;0.649630881;0.0881133136;1.04754131;0.400001;0.0356441027;10;1.06533293;1;1
24.117594;1.04754072;0.666668333;0.0594015384;0.636412804;0.0567054791;1.06536069;1.06191025;0.649630895;0.088108591;1.04754127;0.400001;0.0356410481;10;1.06533297;1;1
24.118594;1.04754071;0.666668333;0.0593982185;0.636412806;0.0567022816;1.06535966;1.06190925;0.649631513;0.0881070953;1.04754125;0.400001;0.0356390203;10;1.06533298;1;1
24.119594;1.04754069;0.666668333;0.0593965674;0.636412808;0.0567006738;1.06535863;1.06190924;0.64963152;0.0881039459;1.04754123;0.400001;0.035637993;10;1.065333;1;1
24.120594;1.04753967;0.666668333;0.0593932514;0.636413418;0.0566975277;1.06535761;1.06190924;0.649631528;0.0881007958;1.04754021;0.400001;0.0356359668;10;1.06533302;1;1
24.121594;1.04753965;0.666668333;0.0593916036;0.636413419;0.0566959172;1.06535758;1.06190924;0.649631535;0.088099215;1.04754019;0.400001;0.0356349426;10;1.06533304;1;1
24.122594;1.04753963;0.666668333;0.05938829;0.63641342;0.056692715;1.06535656;1.06190823;0.649632154;0.0880961477;1.04754017;0.400001;0.035632921;10;1.06533306;1;1
24.124594;1.04753958;0.666668333;0.0593833317;0.636413422;0.0566879;1.06535451;1.06190821;0.649632167;0.0880914183;1.04754015;0.400001;0.0356298882;10;1.06533309;1;1
24.125594;1.04753956;0.666668333;0.0593800197;0.636413422;0.0566846966;1.0653535;1.06190721;0.649632786;0.088088353;1.04754014;0.400001;0.0356278774;10;1.0653331;1;1
24.126594;1.04753953;0.666668333;0.0593783742;0.636413422;0.0566830842;1.06535248;1.0619072;0.649632793;0.0880867752;1.04754013;0.400001;0.0356268701;10;1.06533312;1;1
24.127594;1.0475385;0.666668333;0.0593750617;0.636414029;0.0566799349;1.06535147;1.06190719;0.6496328;0.0880836292;1.04753912;0.400001;0.035624866;10;1.06533313;1;1
24.128594;1.04753847;0.666668333;0.0593717485;0.63641403;0.0566767313;1.06535047;1.06190618;0.64963342;0.0880805677;1.04753912;0.400001;0.0356228646;10;1.06533314;1;1
24.131594;1.04753839;0.666668333;0.0593651354;0.636414029;0.0566703037;1.06534747;1.06190617;0.649633447;0.0880742855;1.04753909;0.400001;0.0356188727;10;1.06533316;1;1
24.132594;1.04753837;0.666668333;0.0593618169;0.636414029;0.0566671014;1.06534648;1.06190517;0.649634069;0.088071232;1.04753908;0.400001;0.0356168778;10;1.06533317;1;1
24.133594;1.04753835;0.666668333;0.0593584968;0.636414028;0.0566639002;1.06534549;1.06190517;0.649634081;0.0880680974;1.04753907;0.400001;0.0356148833;10;1.06533317;1;1
24.134594;1.04753733;0.666668333;0.059356842;0.636414634;0.0566623454;1.0653445;1.06190517;0.649634094;0.0880665337;1.04753805;0.400001;0.0356138889;10;1.06533317;1;1
24.135594;1.04753731;0.666668333;0.0593535191;0.636414631;0.0566591472;1.06534352;1.06190417;0.64963472;0.0880634848;1.04753804;0.400001;0.0356118943;10;1.06533318;1;1
24.138594;1.04753728;0.666668333;0.0593452116;0.636414618;0.0566511582;1.06534059;1.06190417;0.649634775;0.0880556674;1.04753799;0.400001;0.0356069079;10;1.06533317;1;1
24.139594;1.04753728;0.666668333;0.0593435518;0.636414613;0.0566495618;1.06533962;1.06190317;0.649635408;0.088054194;1.04753798;0.400001;0.0356059112;10;1.06533317;1;1
24.140594;1.04753727;0.666668333;0.0593402248;0.636414608;0.0566463778;1.06533965;1.06190317;0.649635431;0.08805107;1.04753796;0.400001;0.0356039137;10;1.06533317;1;1
24.141594;1.04753627;0.666668333;0.0593368972;0.636415209;0.0566432512;1.06533868;1.06190317;0.649635454;0.0880479478;1.04753694;0.400001;0.0356019152;10;1.06533316;1;1
24.142594;1.04753627;0.666668333;0.0593352357;0.636415204;0.056641665;1.06533771;1.06190217;0.64963609;0.08804648;1.04753693;0.400001;0.0356009155;10;1.06533315;1;1
24.145594;1.0475363;0.666668333;0.0593269146;0.636415193;0.0566337423;1.06533481;1.06190216;0.649636164;0.0880386989;1.04753689;0.400001;0.0355959092;10;1.06533311;1;1
24.146594;1.04753631;0.666668333;0.0593235838;0.636415191;0.0566305762;1.06533384;1.06190116;0.6496368;0.0880356674;1.04753687;0.400001;0.0355939051;10;1.0653331;1;1
24.147594;1.04753633;0.666668333;0.0593219192;0.636415189;0.0566290035;1.06533287;1.06190115;0.649636824;0.0880325535;1.04753686;0.400001;0.0355929005;10;1.06533308;1;1
24.148594;1.04753535;0.666668333;0.059318587;0.636415797;0.0566258956;1.0653319;1.06190114;0.649636847;0.0880310095;1.04753586;0.400001;0.0355908958;10;1.06533306;1;1
24.149594;1.04753537;0.666668333;0.0593152543;0.636415798;0.0566227352;1.06533093;1.06190014;0.649635911;0.0880279787;1.04753585;0.400001;0.0355888914;10;1.06533304;1;1
24.151594;1.04753542;0.666668333;0.0593102532;0.6364158;0.0566180091;1.06532898;1.06190012;0.649635952;0.0880233178;1.04753584;0.400001;0.0355858849;10;1.065333;1;1
24.152594;1.04753546;0.666668333;0.0593069184;0.636415802;0.0566148518;1.06532801;1.0618991;0.649636583;0.0880202832;1.04753584;0.400001;0.0355838829;10;1.06533298;1;1
24.154594;1.04753552;0.666668333;0.0593019139;0.636415804;0.0566101291;1.06532606;1.06189908;0.649636615;0.0880156117;1.04753583;0.400001;0.0355808817;10;1.06533293;1;1
24.155594;1.04753456;0.666668333;0.0593002445;0.63641641;0.0566086172;1.06532508;1.06189906;0.649636629;0.0880124878;1.04753483;0.400001;0.0355798824;10;1.06533291;1;1
24.156594;1.04753459;0.666668333;0.0592969081;0.636416407;0.0566054599;1.06532411;1.06189805;0.649637252;0.0880110139;1.04753482;0.400001;0.035577884;10;1.06533289;1;1
24.158594;1.04753467;0.666668333;0.0592919005;0.636416394;0.0566007354;1.06532216;1.06189802;0.649637273;0.0880047532;1.04753481;0.400001;0.0355748894;10;1.06533285;1;1
24.159594;1.04753471;0.666668333;0.059288562;0.636416383;0.0565975775;1.06532118;1.061897;0.649637895;0.0880032712;1.04753481;0.400001;0.0355728935;10;1.06533283;1;1
24.161594;1.04753478;0.666668333;0.0592835481;0.636416351;0.056592854;1.06531923;1.06189697;0.649637911;0.0879969935;1.0475348;0.400001;0.0355699049;10;1.0653328;1;1
24.162594;1.04753381;0.666668333;0.0592802061;0.636416938;0.0565897518;1.06531826;1.06189695;0.649637919;0.0879954202;1.04753379;0.400001;0.0355679125;10;1.06533279;1;1
24.163594;1.04753385;0.666668333;0.0592768633;0.636416914;0.0565865966;1.06531828;1.06189594;0.649638539;0.0879923578;1.04753379;0.400001;0.0355659214;10;1.06533278;1;1
24.164594;1.04753388;0.666668333;0.0592751867;0.636416887;0.0565850333;1.06531731;1.06189593;0.649638546;0.08799078;1.04753379;0.400001;0.0355649317;10;1.06533278;1;1
24.165594;1.04753391;0.666668333;0.0592718433;0.636416857;0.0565818799;1.06531633;1.06189592;0.649638554;0.0879876313;1.04753378;0.400001;0.0355629434;10;1.06533277;1;1
24.166594;1.04753394;0.666668333;0.0592685003;0.636416825;0.0565787272;1.06531535;1.06189491;0.649639173;0.0879845644;1.04753378;0.400001;0.0355609567;10;1.06533277;1;1
24.168594;1.047534;0.666668333;0.0592634831;0.636416758;0.056574013;1.06531338;1.06189489;0.649639186;0.087979834;1.04753379;0.400001;0.0355579888;10;1.06533277;1;1
24.169594;1.04753303;0.666668333;0.0592618094;0.636417329;0.0565725054;1.06531239;1.06189388;0.649639803;0.0879767675;1.04753279;0.400001;0.0355570077;10;1.06533277;1;1
24.172594;1.04753311;0.666668333;0.0592534618;0.636417222;0.0565646366;1.06530941;1.06189386;0.649639816;0.0879688966;1.04753281;0.400001;0.0355520732;10;1.06533279;1;1
24.173594;1.04753313;0.666668333;0.0592501263;0.636417188;0.0565614824;1.0653084;1.06189286;0.649640431;0.0879674059;1.04753281;0.400001;0.0355500971;10;1.0653328;1;1
24.175594;1.04753317;0.666668333;0.0592451255;0.636417124;0.0565567636;1.06530639;1.06189285;0.649640437;0.0879611267;1.04753283;0.400001;0.0355471463;10;1.06533282;1;1
24.176594;1.04753219;0.666668333;0.0592417933;0.636417703;0.0565536616;1.06530538;1.06189185;0.649641051;0.087959643;1.04753183;0.400001;0.0355451706;10;1.06533283;1;1
24.178594;1.04753221;0.666668333;0.0592367974;0.63641765;0.0565489376;1.06530335;1.06189184;0.649641056;0.0879533769;1.04753184;0.400001;0.0355422158;10;1.06533286;1;1
24.179594;1.04753222;0.666668333;0.0592334667;0.636417626;0.0565457778;1.06530234;1.06189083;0.649641671;0.0879518984;1.04753185;0.400001;0.0355402355;10;1.06533287;1;1
24.182594;1.04753225;0.666668333;0.0592251406;0.636417564;0.0565378789;1.06529929;1.06189081;0.649641679;0.0879440825;1.04753186;0.400001;0.0355352812;10;1.0653329;1;1
24.183594;1.04753126;0.666668333;0.0592234749;0.636418154;0.0565363572;1.06529827;1.0618898;0.649642293;0.0879410387;1.04753086;0.400001;0.035534292;10;1.06533291;1;1
24.185594;1.04753127;0.666668333;0.0592168074;0.636418127;0.0565300192;1.06529625;1.06188978;0.649642296;0.0879363564;1.04753087;0.400001;0.0355303081;10;1.06533293;1;1
24.186594;1.04753128;0.666668333;0.0592151385;0.636418117;0.0565284392;1.06529524;1.06188877;0.649642907;0.0879333132;1.04753087;0.400001;0.035529314;10;1.06533294;1;1
24.189594;1.04753131;0.666668333;0.0592067909;0.6364181;0.0565205127;1.06529221;1.06188875;0.649642901;0.0879254975;1.04753088;0.400001;0.035524325;10;1.06533295;1;1
24.190594;1.04753032;0.666668333;0.0592034505;0.636418706;0.0565173938;1.06529121;1.06188774;0.649643509;0.0879224479;1.04752988;0.400001;0.0355223269;10;1.06533296;1;1
24.192594;1.04753036;0.666668333;0.0591984357;0.636418709;0.05651264;1.06529021;1.06188774;0.649643495;0.0879177443;1.04752988;0.400001;0.0355193283;10;1.06533297;1;1
24.193594;1.04753037;0.666668333;0.0591950955;0.636418714;0.0565094682;1.06528922;1.06188675;0.649644097;0.0879162552;1.04752988;0.400001;0.035517328;10;1.06533298;1;1
24.195594;1.04753041;0.666668333;0.0591900852;0.636418729;0.0565047161;1.06528724;1.06188676;0.649644069;0.0879099625;1.04752988;0.400001;0.0355143256;10;1.065333;1;1
24.196594;1.04753044;0.666668333;0.0591867492;0.636418741;0.0565015447;1.06528625;1.06188577;0.649644663;0.0879084642;1.04752988;0.400001;0.0355123232;10;1.06533301;1;1
24.197594;1.04752946;0.666668333;0.059183415;0.636419362;0.0564984276;1.06528526;1.06188578;0.649644643;0.0879053116;1.04752888;0.400001;0.0355103197;10;1.06533303;1;1
24.199594;1.04752951;0.666668333;0.0591784185;0.636419397;0.0564936775;1.0652833;1.0618858;0.649644594;0.0879005735;1.04752888;0.400001;0.0355073087;10;1.06533306;1;1
24.200594;1.04752954;0.666668333;0.0591750892;0.636419417;0.0564905078;1.06528232;1.06188481;0.649645178;0.0878975026;1.04752888;0.400001;0.0355053008;10;1.06533308;1;1
24.202594;1.04752959;0.666668333;0.0591701006;0.63641946;0.0564857606;1.06528036;1.06188482;0.649645118;0.087892767;1.04752888;0.400001;0.03550228;10;1.06533311;1;1
24.203594;1.04752962;0.666668333;0.0591667747;0.636419483;0.0564825925;1.06527939;1.06188383;0.649645698;0.0878896986;1.04752888;0.400001;0.0355002672;10;1.06533313;1;1
24.204594;1.04752865;0.666668333;0.0591651166;0.636420114;0.0564810699;1.06527841;1.06188384;0.649645666;0.0878865483;1.04752789;0.400001;0.0354992532;10;1.06533315;1;1
24.205594;1.04752868;0.666668333;0.0591617933;0.636420137;0.0564779027;1.06527744;1.06188384;0.649645633;0.0878849684;1.04752789;0.400001;0.0354972383;10;1.06533316;1;1
24.206594;1.04752871;0.666668333;0.0591601378;0.63642016;0.0564763268;1.06527646;1.06188285;0.649646211;0.0878819027;1.04752789;0.400001;0.0354962233;10;1.06533318;1;1
24.209594;1.0475288;0.666668333;0.0591518474;0.636420227;0.056468415;1.06527354;1.06188284;0.649646106;0.0878740304;1.04752791;0.400001;0.0354911832;10;1.06533321;1;1
24.210594;1.04752884;0.666668333;0.0591485319;0.636420248;0.0564652459;1.06527256;1.06188183;0.649646683;0.0878709662;1.04752792;0.400001;0.0354891728;10;1.06533322;1;1
24.211594;1.04752787;0.666668333;0.0591452185;0.636420877;0.0564621293;1.06527158;1.06188183;0.649646647;0.0878693884;1.04752692;0.400001;0.035487164;10;1.06533322;1;1
24.212594;1.0475279;0.666668333;0.0591435738;0.636420896;0.0564605481;1.0652706;1.06188182;0.649646613;0.0878662408;1.04752693;0.400001;0.0354861566;10;1.06533323;1;1
24.213594;1.04752793;0.666668333;0.0591402644;0.636420915;0.0564573737;1.06526961;1.06188081;0.649647191;0.0878631753;1.04752693;0.400001;0.0354841502;10;1.06533323;1;1
24.215594;1.04752799;0.666668333;0.0591353177;0.636420949;0.0564526096;1.06526763;1.06188078;0.649647129;0.0878584476;1.04752693;0.400001;0.0354811398;10;1.06533324;1;1
24.216594;1.04752802;0.666668333;0.0591320133;0.636420963;0.0564494293;1.06526663;1.06187976;0.649647713;0.0878553816;1.04752694;0.400001;0.0354791352;10;1.06533324;1;1
24.217594;1.04752805;0.666668333;0.0591287099;0.636420977;0.0564462477;1.06526563;1.06187975;0.649647687;0.0878538023;1.04752694;0.400001;0.0354771307;10;1.06533325;1;1
24.218594;1.04752707;0.666668333;0.0591270739;0.636421596;0.0564447098;1.06526462;1.06187973;0.649647664;0.0878506536;1.04752594;0.400001;0.0354761261;10;1.06533325;1;1
24.219594;1.0475271;0.666668333;0.0591237713;0.636421607;0.0564415258;1.06526361;1.06187971;0.649647644;0.0878475053;1.04752593;0.400001;0.0354741214;10;1.06533325;1;1
24.220594;1.04752712;0.666668333;0.0591204684;0.636421617;0.0564383402;1.0652626;1.0618787;0.649648238;0.08784601;1.04752593;0.400001;0.0354721166;10;1.06533325;1;1
24.222594;1.04752715;0.666668333;0.0591155272;0.636421632;0.0564335549;1.06526056;1.06187867;0.64964821;0.0878397177;1.04752593;0.400001;0.0354691061;10;1.06533324;1;1
24.223594;1.04752716;0.666668333;0.0591122217;0.636421638;0.0564303637;1.06525954;1.06187765;0.649648813;0.0878382259;1.04752592;0.400001;0.0354671002;10;1.06533324;1;1
24.224594;1.04752717;0.666668333;0.0591105812;0.636421643;0.0564287614;1.06525852;1.06187764;0.649648806;0.0878350834;1.04752592;0.400001;0.0354660934;10;1.06533324;1;1
24.225594;1.04752618;0.666668333;0.0591072724;0.636422256;0.0564256193;1.06525749;1.06187763;0.649648802;0.0878319426;1.04752491;0.400001;0.0354640856;10;1.06533323;1;1
24.226594;1.04752619;0.666668333;0.0591039615;0.636422259;0.0564224208;1.06525646;1.06187662;0.649649412;0.0878304556;1.0475249;0.400001;0.0354620769;10;1.06533323;1;1
24.229594;1.04752619;0.666668333;0.0590956826;0.63642227;0.0564143992;1.06525437;1.06187659;0.64964942;0.0878210471;1.04752488;0.400001;0.0354570475;10;1.06533322;1;1
24.230594;1.04752619;0.666668333;0.0590940296;0.636422273;0.0564127801;1.06525334;1.06187559;0.649650038;0.087819567;1.04752487;0.400001;0.0354560381;10;1.06533321;1;1
24.231594;1.04752619;0.666668333;0.0590907076;0.636422276;0.0564095669;1.06525231;1.06187558;0.649650045;0.087816437;1.04752486;0.400001;0.0354540296;10;1.06533321;1;1
24.232594;1.04752518;0.666668333;0.0590873832;0.636422885;0.0564064047;1.06525129;1.06187558;0.649650053;0.0878133093;1.04752385;0.400001;0.0354520222;10;1.0653332;1;1
24.233594;1.04752518;0.666668333;0.0590857227;0.636422887;0.0564047766;1.06525026;1.06187457;0.649650673;0.0878118361;1.04752384;0.400001;0.0354510158;10;1.06533319;1;1
24.235594;1.04752516;0.666668333;0.0590790599;0.636422889;0.0563983307;1.06524822;1.06187457;0.649650688;0.0878055911;1.04752381;0.400001;0.0354470048;10;1.06533318;1;1
24.236594;1.04752515;0.666668333;0.0590773907;0.636422889;0.0563966953;1.06524721;1.06187357;0.649651307;0.0878041232;1.0475238;0.400001;0.0354459999;10;1.06533317;1;1
24.238594;1.04752512;0.666668333;0.059070708;0.636422886;0.0563902383;1.06524518;1.06187358;0.649651318;0.0877978855;1.04752378;0.400001;0.0354419899;10;1.06533315;1;1
24.239594;1.04752411;0.666668333;0.0590690275;0.63642349;0.0563886537;1.06524417;1.06187358;0.649651321;0.0877963367;1.04752278;0.400001;0.0354409843;10;1.06533314;1;1
24.240594;1.04752409;0.666668333;0.0590656766;0.636423485;0.0563854244;1.06524316;1.06187259;0.649651935;0.0877933007;1.04752277;0.400001;0.0354389779;10;1.06533313;1;1
24.242594;1.04752407;0.666668333;0.0590606316;0.63642347;0.0563805602;1.06524115;1.0618726;0.649651934;0.0877886297;1.04752276;0.400001;0.035435963;10;1.06533311;1;1
24.243594;1.04752405;0.666668333;0.059057272;0.63642346;0.0563773357;1.06524015;1.06187161;0.649652543;0.0877855898;1.04752276;0.400001;0.0354339548;10;1.0653331;1;1
24.245594;1.04752402;0.666668333;0.0590522137;0.636423436;0.0563724854;1.06523814;1.06187163;0.649652536;0.0877809082;1.04752277;0.400001;0.0354309373;10;1.06533309;1;1
24.246594;1.04752301;0.666668333;0.0590488491;0.636424029;0.0563693227;1.06523714;1.06187064;0.649653144;0.0877778619;1.04752177;0.400001;0.0354289283;10;1.06533308;1;1
24.249594;1.04752297;0.666668333;0.0590404162;0.636423983;0.0563612766;1.06523413;1.06187068;0.64965313;0.087770031;1.04752181;0.400001;0.0354239;10;1.06533306;1;1
24.250594;1.04752296;0.666668333;0.0590370484;0.636423967;0.0563580679;1.06523313;1.0618697;0.649653738;0.0877669755;1.04752182;0.400001;0.0354218904;10;1.06533305;1;1
24.252594;1.04752296;0.666668333;0.0590319782;0.636423933;0.0563532461;1.06523113;1.06186973;0.649653732;0.0877622626;1.04752185;0.400001;0.0354188723;10;1.06533303;1;1
24.253594;1.04752196;0.666668333;0.0590286097;0.636424523;0.0563500955;1.06523013;1.06186875;0.649654343;0.0877592013;1.04752086;0.400001;0.0354168644;10;1.06533303;1;1
24.255594;1.04752197;0.666668333;0.0590235416;0.63642449;0.0563452805;1.06522813;1.06186879;0.649654343;0.0877544772;1.04752089;0.400001;0.0354138524;10;1.06533302;1;1
24.256594;1.04752197;0.666668333;0.0590201762;0.636424474;0.0563420786;1.06522714;1.0618678;0.649654957;0.0877514103;1.0475209;0.400001;0.0354118488;10;1.06533302;1;1
24.259594;1.04752201;0.666668333;0.0590117564;0.636424428;0.0563340666;1.06522415;1.06186786;0.649654969;0.0877435226;1.04752094;0.400001;0.0354068496;10;1.06533303;1;1
24.260594;1.04752103;0.666668333;0.0590100641;0.636425021;0.0563325117;1.06522315;1.06186687;0.649655587;0.0877420198;1.04751996;0.400001;0.0354058536;10;1.06533304;1;1
24.262594;1.04752105;0.666668333;0.05900335;0.636424999;0.0563261154;1.06522116;1.0618669;0.6496556;0.0877357059;1.04751999;0.400001;0.0354018667;10;1.06533306;1;1
24.263594;1.04752107;0.666668333;0.0590016612;0.636424991;0.0563245098;1.06522016;1.06186591;0.649656219;0.0877341997;1.04752001;0.400001;0.0354008757;10;1.06533308;1;1
24.265594;1.0475211;0.666668333;0.0589949524;0.636424978;0.0563181197;1.06521817;1.06186594;0.649656236;0.0877278807;1.04752004;0.400001;0.0353968972;10;1.06533312;1;1
24.266594;1.04752111;0.666668333;0.0589932654;0.636424974;0.0563165171;1.06521717;1.06186495;0.649656856;0.0877263728;1.04752006;0.400001;0.0353959094;10;1.06533314;1;1
24.267594;1.04752012;0.666668333;0.0589899122;0.636425578;0.0563133786;1.06521617;1.06186496;0.649656866;0.0877232123;1.04751908;0.400001;0.0353939223;10;1.06533316;1;1
24.269594;1.04752013;0.666668333;0.0589848728;0.636425572;0.05630859;1.06521418;1.06186498;0.649656888;0.0877184604;1.04751911;0.400001;0.0353909491;10;1.06533321;1;1
24.270594;1.04752013;0.666668333;0.0589815196;0.636425569;0.0563054036;1.06521419;1.061864;0.649657511;0.0877153826;1.04751913;0.400001;0.0353889627;10;1.06533323;1;1
24.272594;1.04752013;0.666668333;0.0589764787;0.636425563;0.0563006299;1.0652122;1.06186402;0.649657537;0.0877106324;1.04751915;0.400001;0.0353859894;10;1.06533327;1;1
24.273594;1.04752012;0.666668333;0.0589731242;0.63642556;0.0562974513;1.0652112;1.06186304;0.649658163;0.0877075558;1.04751916;0.400001;0.0353840025;10;1.06533329;1;1
24.274594;1.04751911;0.666668333;0.0589697691;0.636426165;0.0562943286;1.0652102;1.06186306;0.649658177;0.0877043968;1.04751817;0.400001;0.0353820156;10;1.06533331;1;1
24.275594;1.04751909;0.666668333;0.0589680798;0.636426163;0.056292745;1.0652092;1.06186307;0.649658193;0.0877012382;1.04751817;0.400001;0.0353810288;10;1.06533333;1;1
24.276594;1.04751907;0.666668333;0.0589647232;0.636426163;0.0562895719;1.0652082;1.06186209;0.649658821;0.0876997318;1.04751817;0.400001;0.0353790422;10;1.06533334;1;1
24.279594;1.04751898;0.666668333;0.0589563193;0.636426172;0.0562816522;1.06520521;1.06186215;0.649658874;0.0876918285;1.04751815;0.400001;0.0353740852;10;1.06533338;1;1
24.280594;1.04751895;0.666668333;0.0589529641;0.636426178;0.056278484;1.0652042;1.06186117;0.649659505;0.0876887552;1.04751814;0.400001;0.0353721006;10;1.06533339;1;1
24.281594;1.04751791;0.666668333;0.0589512775;0.636426792;0.0562769612;1.0652032;1.06186119;0.649659526;0.0876856008;1.04751713;0.400001;0.0353711165;10;1.0653334;1;1
24.282594;1.04751787;0.666668333;0.0589479264;0.6364268;0.0562737937;1.0652022;1.0618612;0.649659547;0.0876840173;1.04751711;0.400001;0.0353691326;10;1.06533341;1;1
24.283594;1.04751783;0.666668333;0.0589445782;0.636426809;0.0562706259;1.06520119;1.06186022;0.64966018;0.0876809481;1.04751709;0.400001;0.0353671486;10;1.06533342;1;1
24.285594;1.04751774;0.666668333;0.0589395572;0.636426828;0.0562658807;1.06519917;1.06186024;0.649660227;0.0876762177;1.04751705;0.400001;0.0353641795;10;1.06533343;1;1
24.286594;1.0475177;0.666668333;0.0589362178;0.636426839;0.0562627124;1.06519815;1.06185925;0.649660862;0.0876731514;1.04751703;0.400001;0.0353621939;10;1.06533343;1;1
24.287594;1.04751765;0.666668333;0.0589345479;0.63642685;0.0562611352;1.06519714;1.06185926;0.649660886;0.087670003;1.04751701;0.400001;0.0353612076;10;1.06533344;1;1
24.288594;1.04751661;0.666668333;0.0589312137;0.636427469;0.0562580208;1.06519612;1.06185927;0.649660909;0.0876684241;1.04751598;0.400001;0.0353592204;10;1.06533344;1;1
24.289594;1.04751656;0.666668333;0.0589278813;0.636427481;0.0562548535;1.06519511;1.06185927;0.649660932;0.0876652758;1.04751596;0.400001;0.0353572322;10;1.06533344;1;1
24.290412;1.04751653;0.666668333;0.0589262168;0.636427491;0.0562532755;1.06519409;1.06185827;0.649661561;0.0876637813;1.04751594;0.400001;0.0353562411;10;1.06533344;1;1
24.292436;1.04751645;0.666668333;0.058921226;0.636427515;0.0562485392;1.06519206;1.06185826;0.649661603;0.0876574857;1.0475159;0.400001;0.0353532605;10;1.06533344;1;1
24.293436;1.04751642;0.666668333;0.058917899;0.636427526;0.0562453782;1.06519104;1.06185726;0.649662234;0.0876559909;1.04751588;0.400001;0.035351269;10;1.06533344;1;1
24.294436;1.04751638;0.666668333;0.0589145731;0.636427537;0.0562422193;1.06519002;1.06185725;0.649662252;0.0876528444;1.04751586;0.400001;0.035349277;10;1.06533343;1;1
24.295436;1.04751535;0.666668333;0.058912915;0.636428153;0.0562407069;1.06518901;1.06185725;0.649662268;0.0876496984;1.04751484;0.400001;0.0353482843;10;1.06533343;1;1
24.296436;1.04751533;0.666668333;0.0589095914;0.636428162;0.0562375514;1.06518799;1.06185724;0.649662283;0.0876481225;1.04751483;0.400001;0.0353462908;10;1.06533343;1;1
24.297436;1.0475153;0.666668333;0.0589062689;0.63642817;0.0562343973;1.06518697;1.06185623;0.649662908;0.08764506;1.04751481;0.400001;0.0353442962;10;1.06533343;1;1
24.299436;1.04751527;0.666668333;0.0589012936;0.636428183;0.056229682;1.06518494;1.06185621;0.649662929;0.08764034;1.04751478;0.400001;0.0353413031;10;1.06533343;1;1
24.300436;1.04751525;0.666668333;0.0588979741;0.636428188;0.0562265282;1.06518391;1.0618552;0.64966355;0.0876372777;1.04751477;0.400001;0.0353393042;10;1.06533344;1;1
24.301436;1.04751524;0.666668333;0.0588963225;0.636428191;0.0562249641;1.06518289;1.06185518;0.649663557;0.0876341325;1.04751476;0.400001;0.0353383035;10;1.06533345;1;1
24.302436;1.04751423;0.666668333;0.0588930051;0.636428802;0.0562218607;1.06518187;1.06185517;0.649663564;0.0876325568;1.04751374;0.400001;0.0353363009;10;1.06533345;1;1
24.303436;1.04751422;0.666668333;0.0588896888;0.636428804;0.0562187013;1.06518085;1.06185415;0.649664181;0.0876294942;1.04751373;0.400001;0.0353342964;10;1.06533346;1;1
24.306436;1.04751422;0.666668333;0.0588814103;0.636428807;0.0562108;1.06517879;1.06185409;0.649664197;0.0876216302;1.04751368;0.400001;0.0353292748;10;1.0653335;1;1
24.307436;1.04751423;0.666668333;0.0588797623;0.636428808;0.0562092223;1.06517777;1.06185307;0.649664813;0.0876185695;1.04751366;0.400001;0.0353282658;10;1.06533351;1;1
24.308436;1.04751424;0.666668333;0.0588764476;0.636428809;0.0562060516;1.06517675;1.06185304;0.649664817;0.0876169969;1.04751364;0.400001;0.0353262564;10;1.06533352;1;1
24.309436;1.04751325;0.666668333;0.058874799;0.636429417;0.0562045237;1.06517574;1.06185302;0.64966482;0.0876138558;1.04751263;0.400001;0.0353252471;10;1.06533353;1;1
24.310436;1.04751326;0.666668333;0.0588714832;0.636429418;0.0562013491;1.06517473;1.06185199;0.649665435;0.0876107982;1.04751261;0.400001;0.0353232384;10;1.06533354;1;1
24.312436;1.04751329;0.666668333;0.058866516;0.636429422;0.0561965853;1.06517271;1.06185194;0.649665437;0.0876060916;1.04751257;0.400001;0.035320224;10;1.06533357;1;1
24.313436;1.04751331;0.666668333;0.0588631976;0.636429425;0.0561934052;1.0651717;1.06185091;0.649666049;0.0876030384;1.04751256;0.400001;0.0353182187;10;1.06533359;1;1
24.315436;1.04751335;0.666668333;0.0588582241;0.636429433;0.0561886302;1.0651697;1.06185085;0.649666044;0.0875983414;1.04751253;0.400001;0.0353152125;10;1.06533362;1;1
24.316436;1.04751237;0.666668333;0.058854902;0.636430047;0.0561854978;1.0651687;1.06185082;0.649666038;0.08759678;1.04751152;0.400001;0.035313212;10;1.06533363;1;1
24.317436;1.04751239;0.666668333;0.0588532452;0.636430053;0.0561839009;1.06516771;1.06184979;0.649666643;0.0875937326;1.04751152;0.400001;0.0353122133;10;1.06533365;1;1
24.319436;1.04751242;0.666668333;0.0588465934;0.636430067;0.0561775196;1.06516574;1.06184972;0.649666621;0.0875890446;1.04751151;0.400001;0.0353082205;10;1.06533368;1;1
24.320436;1.04751244;0.666668333;0.0588449313;0.636430075;0.0561759179;1.06516476;1.06184869;0.649667217;0.0875859989;1.04751151;0.400001;0.0353072259;10;1.06533369;1;1
24.321436;1.04751246;0.666668333;0.0588416004;0.636430084;0.0561727242;1.06516378;1.06184865;0.6496672;0.0875828706;1.04751152;0.400001;0.0353052323;10;1.0653337;1;1
24.322436;1.04751247;0.666668333;0.058839934;0.636430094;0.0561711209;1.0651628;1.06184862;0.649667181;0.0875813115;1.04751153;0.400001;0.0353042396;10;1.06533371;1;1
24.323436;1.04751149;0.666668333;0.0588365987;0.636430712;0.0561679798;1.06516183;1.06184858;0.649667159;0.0875781823;1.04751054;0.400001;0.0353022479;10;1.06533372;1;1
24.324436;1.04751151;0.666668333;0.0588332611;0.636430723;0.0561647849;1.06516086;1.06184755;0.649667747;0.087576704;1.04751055;0.400001;0.035300257;10;1.06533373;1;1
24.325436;1.04751152;0.666668333;0.0588315881;0.636430734;0.0561631806;1.0651599;1.06184752;0.649667721;0.0875735726;1.04751057;0.400001;0.0352992669;10;1.06533373;1;1
24.326436;1.04751154;0.666668333;0.0588282461;0.636430746;0.0561599849;1.06515993;1.06184749;0.649667694;0.0875704397;1.04751058;0.400001;0.0352972772;10;1.06533374;1;1
24.327436;1.04751155;0.666668333;0.0588265688;0.636430757;0.0561583797;1.06515897;1.06184646;0.649668278;0.0875689573;1.0475106;0.400001;0.0352962879;10;1.06533374;1;1
24.329436;1.04751157;0.666668333;0.0588198749;0.636430775;0.0561519846;1.06515704;1.0618464;0.649668221;0.0875642521;1.04751065;0.400001;0.0352923096;10;1.06533375;1;1
24.330436;1.04751058;0.666668333;0.0588181922;0.636431391;0.0561504305;1.06515607;1.06184638;0.649668193;0.0875611115;1.04750967;0.400001;0.0352913204;10;1.06533376;1;1
24.331436;1.04751059;0.666668333;0.0588148416;0.636431398;0.0561472309;1.06515511;1.06184536;0.649668777;0.0875580511;1.0475097;0.400001;0.0352893312;10;1.06533376;1;1
24.333436;1.0475106;0.666668333;0.0588098053;0.63643141;0.0561424203;1.06515317;1.06184533;0.649668724;0.087553329;1.04750975;0.400001;0.0352863531;10;1.06533376;1;1
24.334436;1.04751061;0.666668333;0.0588064538;0.636431414;0.0561392183;1.06515221;1.06184432;0.649669311;0.087551833;1.04750978;0.400001;0.0352843642;10;1.06533376;1;1
24.336436;1.04751061;0.666668333;0.0588014195;0.636431422;0.0561344031;1.06515027;1.06184431;0.649669265;0.0875471046;1.04750984;0.400001;0.0352813864;10;1.06533375;1;1
24.337436;1.04750961;0.666668333;0.0587997372;0.636432034;0.0561328439;1.0651493;1.06184431;0.649669246;0.0875439559;1.04750886;0.400001;0.0352803972;10;1.06533374;1;1
24.338436;1.0475096;0.666668333;0.0587963895;0.636432037;0.0561296396;1.06514833;1.06184332;0.649669841;0.0875408904;1.04750889;0.400001;0.0352784078;10;1.06533373;1;1
24.340436;1.04750959;0.666668333;0.0587913648;0.636432042;0.056124822;1.06514738;1.06184334;0.649669817;0.0875361668;1.04750894;0.400001;0.0352754276;10;1.06533371;1;1
24.341436;1.04750958;0.666668333;0.0587896877;0.636432045;0.0561232091;1.0651464;1.06184235;0.649670422;0.0875346737;1.04750896;0.400001;0.0352744363;10;1.0653337;1;1
24.344436;1.04750953;0.666668333;0.058781332;0.636432051;0.0561151929;1.06514345;1.06184241;0.649670423;0.087526816;1.04750902;0.400001;0.0352694529;10;1.06533366;1;1
24.345436;1.04750852;0.666668333;0.0587779945;0.636432658;0.0561120466;1.06514246;1.06184144;0.649671041;0.0875253294;1.04750804;0.400001;0.0352674541;10;1.06533365;1;1
24.348436;1.04750847;0.666668333;0.0587713284;0.636432649;0.0561056419;1.06513947;1.06184151;0.649671067;0.0875174976;1.0475081;0.400001;0.0352634417;10;1.06533362;1;1
24.349436;1.04750846;0.666668333;0.0587679996;0.636432643;0.0561024512;1.06513847;1.06184053;0.64967169;0.087514451;1.04750811;0.400001;0.0352614326;10;1.06533361;1;1
24.351436;1.04750843;0.666668333;0.0587630149;0.63643263;0.0560976687;1.06513744;1.06184057;0.649671715;0.0875097699;1.04750815;0.400001;0.0352584089;10;1.06533359;1;1
24.352436;1.04750742;0.666668333;0.0587613584;0.636433231;0.0560961301;1.06513643;1.0618396;0.649672339;0.0875083003;1.04750716;0.400001;0.035257395;10;1.06533358;1;1
24.355436;1.04750737;0.666668333;0.0587530625;0.636433211;0.0560881814;1.06513336;1.06183966;0.649672379;0.0875005153;1.0475072;0.400001;0.0352523495;10;1.06533356;1;1
24.356436;1.04750735;0.666668333;0.0587514104;0.636433206;0.0560865951;1.06513233;1.06183868;0.649673004;0.0874990516;1.0475072;0.400001;0.0352513337;10;1.06533355;1;1
24.359436;1.0475073;0.666668333;0.0587431265;0.636433195;0.0560786611;1.06513024;1.06183875;0.649673039;0.0874912777;1.04750723;0.400001;0.0352462841;10;1.06533354;1;1
24.360436;1.04750629;0.666668333;0.058741478;0.6364338;0.0560771334;1.0651292;1.06183777;0.649673661;0.0874898158;1.04750624;0.400001;0.0352452666;10;1.06533354;1;1
24.362436;1.04750625;0.666668333;0.0587365159;0.636433797;0.0560723853;1.06512713;1.06183782;0.649673679;0.0874851573;1.04750625;0.400001;0.0352422307;10;1.06533354;1;1
24.363436;1.04750624;0.666668333;0.0587332021;0.636433797;0.0560692187;1.0651261;1.06183685;0.649674298;0.0874821249;1.04750626;0.400001;0.0352402127;10;1.06533354;1;1
24.366436;1.04750619;0.666668333;0.0587265977;0.636433798;0.0560629127;1.06512299;1.06183692;0.649674326;0.0874759135;1.04750628;0.400001;0.0352361601;10;1.06533355;1;1
24.367436;1.04750617;0.666668333;0.0587232861;0.636433798;0.0560597531;1.06512296;1.06183594;0.649674948;0.0874728765;1.04750628;0.400001;0.0352341433;10;1.06533356;1;1
24.368436;1.04750516;0.666668333;0.0587216421;0.636434406;0.0560582393;1.06512193;1.06183596;0.649674959;0.0874713252;1.04750529;0.400001;0.0352331274;10;1.06533356;1;1
24.370436;1.04750514;0.666668333;0.0587166901;0.636434403;0.0560535153;1.06511987;1.06183599;0.649674981;0.0874666476;1.0475053;0.400001;0.0352300996;10;1.06533358;1;1
24.371436;1.04750513;0.666668333;0.0587133818;0.6364344;0.0560503576;1.06511885;1.06183501;0.649675604;0.0874636031;1.0475053;0.400001;0.0352280886;10;1.06533359;1;1
24.374436;1.0475051;0.666668333;0.0587067905;0.636434384;0.0560440649;1.06511579;1.06183505;0.649675628;0.0874573482;1.04750532;0.400001;0.0352240682;10;1.06533362;1;1
24.375436;1.04750509;0.666668333;0.0587034806;0.636434378;0.0560409061;1.06511578;1.06183406;0.649676243;0.0874542944;1.04750532;0.400001;0.0352220643;10;1.06533362;1;1
24.376436;1.04750408;0.666668333;0.0587018359;0.636434979;0.0560393922;1.06511477;1.06183407;0.649676244;0.0874527258;1.04750433;0.400001;0.0352210608;10;1.06533363;1;1
24.377436;1.04750407;0.666668333;0.0586985224;0.636434973;0.0560362341;1.06511377;1.06183407;0.649676243;0.0874495854;1.04750433;0.400001;0.035219057;10;1.06533364;1;1
24.378436;1.04750406;0.666668333;0.0586968733;0.636434967;0.0560346676;1.06511276;1.06183308;0.649676851;0.0874480951;1.04750434;0.400001;0.0352180526;10;1.06533364;1;1
24.381436;1.04750403;0.666668333;0.0586885771;0.636434951;0.0560267866;1.06510975;1.06183309;0.649676825;0.0874402286;1.04750437;0.400001;0.035213036;10;1.06533365;1;1
24.382436;1.04750402;0.666668333;0.0586869175;0.636434946;0.0560252186;1.06510975;1.06183209;0.649677424;0.0874387331;1.04750438;0.400001;0.0352120299;10;1.06533366;1;1
24.383436;1.04750301;0.666668333;0.0586852554;0.636435549;0.0560237026;1.06510875;1.06183209;0.64967741;0.0874355851;1.04750339;0.400001;0.035211024;10;1.06533366;1;1
24.385436;1.04750299;0.666668333;0.0586802576;0.636435538;0.0560189678;1.06510675;1.06183208;0.649677379;0.0874308586;1.04750341;0.400001;0.0352080123;10;1.06533367;1;1
24.386436;1.04750299;0.666668333;0.0586769219;0.636435534;0.0560158033;1.06510575;1.06183108;0.649677974;0.0874293634;1.04750343;0.400001;0.0352060068;10;1.06533367;1;1
24.389436;1.04750296;0.666668333;0.0586702339;0.636435522;0.0560094873;1.06510375;1.06183105;0.649677923;0.0874230672;1.04750346;0.400001;0.0352019933;10;1.06533368;1;1
24.390436;1.04750295;0.666668333;0.0586668888;0.636435519;0.0560063199;1.06510276;1.06183004;0.649678517;0.0874200066;1.04750347;0.400001;0.0351999905;10;1.06533368;1;1
24.391436;1.04750193;0.666668333;0.0586652078;0.636436123;0.0560047962;1.06510176;1.06183003;0.649678499;0.0874184341;1.04750247;0.400001;0.035198989;10;1.06533367;1;1
24.393436;1.0475019;0.666668333;0.0586601722;0.636436113;0.0560000506;1.06509976;1.06183;0.649678462;0.0874137216;1.04750248;0.400001;0.035195991;10;1.06533367;1;1
24.394436;1.04750188;0.666668333;0.0586584847;0.636436107;0.055998474;1.06509877;1.06182899;0.649679056;0.0874106639;1.04750248;0.400001;0.0351949954;10;1.06533366;1;1
24.397436;1.04750182;0.666668333;0.0586500812;0.636436087;0.0559905667;1.0650968;1.06182894;0.649679009;0.0874043878;1.04750246;0.400001;0.0351900279;10;1.06533365;1;1
24.398436;1.0475018;0.666668333;0.0586483899;0.63643608;0.0559889927;1.06509581;1.06182793;0.649679608;0.0874029024;1.04750244;0.400001;0.0351890457;10;1.06533365;1;1
24.399436;1.04750177;0.666668333;0.0586466987;0.636436074;0.0559874187;1.06509483;1.06182792;0.649679598;0.0873997652;1.04750243;0.400001;0.0351880668;10;1.06533365;1;1
24.400436;1.04750075;0.666668333;0.0586433407;0.636436675;0.0559843068;1.06509385;1.0618279;0.649679589;0.0873981976;1.04750141;0.400001;0.0351860911;10;1.06533365;1;1
24.401436;1.04750073;0.666668333;0.0586416497;0.636436669;0.0559827317;1.06509387;1.06182789;0.649679582;0.0873966299;1.04750139;0.400001;0.0351851182;10;1.06533365;1;1
24.402436;1.04750071;0.666668333;0.058638292;0.636436663;0.0559795646;1.06509289;1.06182688;0.64968019;0.0873935747;1.04750136;0.400001;0.0351831477;10;1.06533365;1;1
24.404436;1.04750068;0.666668333;0.0586349091;0.636436652;0.0559764097;1.06509095;1.06182687;0.649680185;0.0873888692;1.04750131;0.400001;0.035181212;10;1.06533366;1;1
24.405436;1.04750067;0.666668333;0.0586315502;0.636436648;0.0559732398;1.06508998;1.06182587;0.649680797;0.0873873834;1.04750128;0.400001;0.0351792457;10;1.06533366;1;1
24.407436;1.04750065;0.666668333;0.0586264987;0.636436642;0.0559684894;1.06508906;1.06182587;0.6496808;0.0873826775;1.04750122;0.400001;0.0351763128;10;1.06533367;1;1
24.408436;1.04749965;0.666668333;0.0586248071;0.636437248;0.0559669624;1.0650881;1.06182587;0.649680803;0.0873811091;1.04750019;0.400001;0.0351753449;10;1.06533367;1;1
24.409436;1.04749965;0.666668333;0.058623117;0.636437247;0.0559653812;1.06508714;1.06182487;0.649681419;0.0873780533;1.04750016;0.400001;0.0351743751;10;1.06533367;1;1
24.412436;1.04749968;0.666668333;0.0586147292;0.636437249;0.0559574483;1.06508527;1.06182488;0.649681433;0.0873717795;1.04750007;0.400001;0.0351694497;10;1.06533369;1;1
24.413436;1.0474997;0.666668333;0.0586130509;0.636437251;0.0559558615;1.06508431;1.06182387;0.64968205;0.0873702942;1.04750004;0.400001;0.0351684688;10;1.06533369;1;1
24.415436;1.04749973;0.666668333;0.0586080383;0.636437252;0.0559510914;1.06508239;1.06182386;0.649682062;0.0873655899;1.04749998;0.400001;0.035165499;10;1.06533371;1;1
24.416436;1.04749875;0.666668333;0.0586063702;0.636437858;0.0559495529;1.06508142;1.06182385;0.649682069;0.0873624527;1.04749895;0.400001;0.0351645111;10;1.06533372;1;1
24.417436;1.04749877;0.666668333;0.058603038;0.636437856;0.0559463683;1.06508145;1.06182284;0.649682689;0.0873609672;1.04749892;0.400001;0.0351625218;10;1.06533372;1;1
24.421436;1.04749886;0.666668333;0.0585947282;0.636437829;0.0559383883;1.06507755;1.06182279;0.649682727;0.0873531236;1.0474988;0.400001;0.0351575579;10;1.06533375;1;1
24.422436;1.04749888;0.666668333;0.0585930703;0.636437817;0.0559367887;1.06507756;1.06182178;0.649683351;0.0873500665;1.04749877;0.400001;0.0351565649;10;1.06533375;1;1
24.424436;1.04749891;0.666668333;0.0585880901;0.636437786;0.0559319984;1.06507557;1.06182177;0.649683377;0.0873453547;1.04749871;0.400001;0.0351535743;10;1.06533375;1;1
24.425436;1.04749792;0.666668333;0.0585864341;0.636438376;0.0559304531;1.06507457;1.06182176;0.649683391;0.0873437822;1.04749768;0.400001;0.0351525764;10;1.06533374;1;1
24.426436;1.04749794;0.666668333;0.0585831116;0.636438356;0.055927264;1.06507356;1.06182076;0.649684018;0.0873422912;1.04749765;0.400001;0.0351505765;10;1.06533373;1;1
24.428436;1.04749796;0.666668333;0.0585781343;0.636438316;0.0559224784;1.06507254;1.06182077;0.649684047;0.0873375741;1.04749759;0.400001;0.0351475706;10;1.06533371;1;1
24.429436;1.04749796;0.666668333;0.0585764795;0.636438296;0.055920881;1.06507152;1.06182078;0.649684062;0.0873360003;1.04749756;0.400001;0.0351465648;10;1.06533369;1;1
24.430436;1.04749797;0.666668333;0.0585748249;0.636438276;0.0559192827;1.06507049;1.06181979;0.649684688;0.0873329396;1.04749753;0.400001;0.0351455571;10;1.06533367;1;1
24.432436;1.04749798;0.666668333;0.0585698497;0.636438237;0.0559144909;1.06506942;1.06181981;0.649684716;0.0873297948;1.04749748;0.400001;0.0351425354;10;1.06533363;1;1
24.433436;1.04749699;0.666668333;0.0585681952;0.636438826;0.0559129412;1.06506838;1.06181982;0.649684729;0.0873266544;1.04749646;0.400001;0.0351415212;10;1.06533361;1;1
24.434436;1.047497;0.666668333;0.0585648736;0.636438809;0.0559097447;1.06506734;1.06181884;0.649685353;0.0873251671;1.04749644;0.400001;0.0351395045;10;1.06533359;1;1
24.436436;1.047497;0.666668333;0.0585615614;0.636438779;0.0559065271;1.06506524;1.06181886;0.649685377;0.0873204634;1.0474964;0.400001;0.0351374643;10;1.06533355;1;1
24.437436;1.04749701;0.666668333;0.0585582371;0.636438766;0.0559033238;1.06506519;1.06181887;0.649685388;0.0873188986;1.04749638;0.400001;0.0351354412;10;1.06533353;1;1
24.438436;1.04749701;0.666668333;0.0585565784;0.636438755;0.0559017097;1.06506414;1.06181788;0.64968601;0.0873158478;1.04749636;0.400001;0.0351344167;10;1.06533351;1;1
24.441436;1.04749701;0.666668333;0.0585499292;0.636438732;0.0558952676;1.06506199;1.06181792;0.649686034;0.0873095958;1.0474963;0.400001;0.0351303389;10;1.06533344;1;1
24.442436;1.04749601;0.666668333;0.058548266;0.636439335;0.0558937021;1.06506093;1.06181693;0.64968665;0.0873081193;1.04749528;0.400001;0.0351293128;10;1.06533342;1;1
24.445436;1.047496;0.666668333;0.0585416016;0.636439331;0.0558872515;1.06505779;1.06181697;0.649686655;0.0873018751;1.04749523;0.400001;0.0351252378;10;1.06533337;1;1
24.446436;1.04749599;0.666668333;0.0585382658;0.636439332;0.0558840401;1.06505775;1.06181599;0.649687266;0.0873003984;1.04749521;0.400001;0.0351232138;10;1.06533335;1;1
24.449436;1.04749596;0.666668333;0.058531584;0.636439343;0.0558775904;1.06505463;1.06181603;0.649687252;0.0872941457;1.04749517;0.400001;0.0351191407;10;1.0653333;1;1
24.450436;1.04749495;0.666668333;0.0585299106;0.636439957;0.0558760268;1.0650546;1.06181605;0.649687244;0.0872925819;1.04749416;0.400001;0.0351181158;10;1.06533329;1;1
24.451436;1.04749494;0.666668333;0.0585282369;0.636439963;0.0558744125;1.06505357;1.06181506;0.649687847;0.0872895294;1.04749415;0.400001;0.0351170909;10;1.06533328;1;1
24.454436;1.04749488;0.666668333;0.0585215492;0.636439981;0.0558679999;1.0650505;1.06181512;0.649687808;0.0872832551;1.04749413;0.400001;0.0351130226;10;1.06533326;1;1
24.455436;1.04749486;0.666668333;0.0585198753;0.636439986;0.0558664009;1.06505049;1.06181414;0.649688404;0.0872817654;1.04749412;0.400001;0.0351120041;10;1.06533325;1;1
24.458436;1.0474948;0.666668333;0.0585131861;0.636439991;0.0558600355;1.06504747;1.06181421;0.649688344;0.0872754683;1.0474941;0.400001;0.0351079647;10;1.06533324;1;1
24.459436;1.04749378;0.666668333;0.0585098458;0.636440597;0.0558569125;1.06504747;1.06181323;0.649688933;0.0872739716;1.04749309;0.400001;0.0351059568;10;1.06533324;1;1
24.462436;1.04749373;0.666668333;0.0585048296;0.636440583;0.0558521646;1.06504449;1.0618133;0.649688855;0.0872676623;1.04749305;0.400001;0.0351029466;10;1.06533323;1;1
24.463436;1.04749371;0.666668333;0.0585014928;0.636440575;0.0558489914;1.06504451;1.06181232;0.649689439;0.0872661652;1.04749304;0.400001;0.0351009469;10;1.06533323;1;1
24.467436;1.04749367;0.666668333;0.0584931562;0.636440531;0.0558410657;1.0650416;1.06181241;0.649689331;0.0872567248;1.04749299;0.400001;0.0350959604;10;1.06533323;1;1
24.468436;1.04749266;0.666668333;0.0584914918;0.636441127;0.0558395321;1.06504063;1.06181143;0.649689919;0.0872552355;1.04749198;0.400001;0.0350949648;10;1.06533323;1;1
24.471436;1.04749267;0.666668333;0.0584848395;0.636441095;0.0558331677;1.06503872;1.06181149;0.649689853;0.0872489541;1.04749196;0.400001;0.0350909724;10;1.06533324;1;1
24.472436;1.04749267;0.666668333;0.0584831803;0.636441087;0.0558315722;1.06503775;1.0618105;0.649690447;0.0872474654;1.04749196;0.400001;0.0350899716;10;1.06533324;1;1
24.473436;1.04749268;0.666668333;0.0584798557;0.636441081;0.0558283839;1.06503678;1.06181052;0.64969043;0.0872458943;1.04749196;0.400001;0.0350879682;10;1.06533324;1;1
24.474436;1.04749269;0.666668333;0.0584781991;0.636441076;0.0558267853;1.0650358;1.06181054;0.649690415;0.0872427531;1.04749197;0.400001;0.0350869619;10;1.06533324;1;1
24.475436;1.04749271;0.666668333;0.0584765441;0.636441073;0.0558251857;1.06503583;1.06181055;0.649690403;0.0872411815;1.04749197;0.400001;0.0350859527;10;1.06533324;1;1
24.476436;1.04749272;0.666668333;0.0584748908;0.636441072;0.0558235856;1.06503485;1.06180956;0.649691004;0.0872396924;1.04749198;0.400001;0.0350849405;10;1.06533324;1;1
24.477436;1.04749173;0.666668333;0.0584715731;0.63644168;0.0558204473;1.06503387;1.06180957;0.649690997;0.0872381211;1.04749099;0.400001;0.0350829255;10;1.06533324;1;1
24.478436;1.04749175;0.666668333;0.0584699242;0.636441684;0.0558188467;1.06503289;1.06180957;0.649690993;0.0872349802;1.04749101;0.400001;0.0350819081;10;1.06533325;1;1
24.480436;1.04749178;0.666668333;0.058466633;0.6364417;0.0558156465;1.06503191;1.06180957;0.649690992;0.0872318368;1.04749104;0.400001;0.035079867;10;1.06533325;1;1
24.481436;1.0474918;0.666668333;0.0584633234;0.636441712;0.0558124558;1.06503092;1.06180857;0.649691606;0.0872303468;1.04749106;0.400001;0.0350778441;10;1.06533326;1;1
24.484436;1.04749185;0.666668333;0.0584584008;0.636441769;0.0558076587;1.06502891;1.06180855;0.649691617;0.0872240592;1.04749111;0.400001;0.03507477;10;1.06533327;1;1
24.485436;1.04749186;0.666668333;0.0584550932;0.636441794;0.0558044687;1.0650279;1.06180754;0.649692234;0.0872225683;1.04749112;0.400001;0.0350727444;10;1.06533327;1;1
24.486436;1.04749188;0.666668333;0.0584534511;0.636441821;0.0558028699;1.06502789;1.06180753;0.649692238;0.0872194252;1.04749114;0.400001;0.0350717187;10;1.06533327;1;1
24.487436;1.0474909;0.666668333;0.0584518075;0.636442459;0.0558013248;1.06502688;1.06180751;0.649692243;0.0872178513;1.04749015;0.400001;0.0350706932;10;1.06533326;1;1
24.489436;1.04749093;0.666668333;0.0584468478;0.636442522;0.0557965391;1.06502484;1.06180747;0.64969225;0.0872147003;1.04749018;0.400001;0.0350676428;10;1.06533326;1;1
24.490436;1.04749094;0.666668333;0.0584451978;0.636442555;0.0557949433;1.06502482;1.06180645;0.649692866;0.0872116351;1.04749019;0.400001;0.0350666177;10;1.06533325;1;1
24.493436;1.04749097;0.666668333;0.0584402322;0.636442655;0.0557901631;1.06502275;1.06180637;0.649692869;0.0872068924;1.04749024;0.400001;0.0350635454;10;1.06533324;1;1
24.494436;1.04749098;0.666668333;0.0584369051;0.636442687;0.0557869809;1.06502173;1.06180534;0.649693479;0.0872038212;1.04749025;0.400001;0.0350615236;10;1.06533324;1;1
24.495436;1.04749099;0.666668333;0.0584352423;0.636442718;0.0557853909;1.06502071;1.06180531;0.649693477;0.0872022362;1.04749027;0.400001;0.0350605036;10;1.06533324;1;1
24.496436;1.04749;0.666668333;0.0584335775;0.636443356;0.0557838552;1.06501968;1.06180527;0.649693474;0.0872006505;1.0474893;0.400001;0.035059486;10;1.06533323;1;1
24.498436;1.04749001;0.666668333;0.0584285773;0.636443411;0.055779089;1.06501864;1.06180519;0.649693465;0.0871959094;1.04748935;0.400001;0.0350564588;10;1.06533323;1;1
24.499436;1.04749002;0.666668333;0.0584269099;0.636443436;0.0557775024;1.06501762;1.06180415;0.649694073;0.087194406;1.04748937;0.400001;0.0350554495;10;1.06533322;1;1
24.502436;1.04749004;0.666668333;0.0584219103;0.636443499;0.0557727459;1.06501557;1.06180404;0.649694059;0.087189651;1.04748945;0.400001;0.0350524381;10;1.0653332;1;1
24.503436;1.04749005;0.666668333;0.0584185788;0.636443515;0.0557695702;1.06501456;1.061803;0.649694667;0.0871865782;1.04748948;0.400001;0.0350504395;10;1.06533319;1;1
24.504436;1.04749006;0.666668333;0.0584169152;0.636443528;0.0557679858;1.06501456;1.06180297;0.649694665;0.0871849927;1.0474895;0.400001;0.0350494433;10;1.06533318;1;1
24.505436;1.04748907;0.666668333;0.0584152526;0.636444146;0.055766455;1.06501356;1.06180293;0.649694663;0.087183407;1.04748853;0.400001;0.0350484494;10;1.06533316;1;1
24.507436;1.04748909;0.666668333;0.0584102646;0.636444158;0.0557616965;1.06501257;1.06180287;0.649694665;0.0871802348;1.04748858;0.400001;0.0350454676;10;1.06533311;1;1
24.508436;1.0474891;0.666668333;0.0584086065;0.636444159;0.0557601134;1.06501158;1.06180185;0.649695282;0.0871771613;1.0474886;0.400001;0.0350444792;10;1.06533308;1;1
24.512436;1.04748915;0.666668333;0.0584003301;0.636444143;0.0557521964;1.06500863;1.06180177;0.649695328;0.0871692553;1.04748866;0.400001;0.0350395359;10;1.06533295;1;1
24.513436;1.04748915;0.666668333;0.0583986827;0.636444136;0.0557506169;1.06500764;1.06180076;0.649695958;0.087167757;1.04748867;0.400001;0.0350385515;10;1.06533292;1;1
24.514436;1.04748916;0.666668333;0.0583970365;0.636444129;0.0557490381;1.06500766;1.06180076;0.649695979;0.0871661787;1.04748868;0.400001;0.0350375672;10;1.06533288;1;1
