time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
24.515436;1.04748816;0.666668333;0.0583953908;0.63644473;0.0557475132;1.06500667;1.06180075;0.649696002;0.0871646031;1.0474877;0.400001;0.0350365829;10;1.06533285;1;1
24.516436;1.04748817;0.666668333;0.0583937452;0.636444724;0.0557459356;1.06500568;1.06180075;0.649696026;0.0871630301;1.04748771;0.400001;0.0350355985;10;1.06533281;1;1
24.517436;1.04748817;0.666668333;0.0583920993;0.636444718;0.0557443587;1.06500569;1.06179975;0.649696664;0.0871599725;1.04748771;0.400001;0.035034614;10;1.06533278;1;1
24.521436;1.04748816;0.666668333;0.0583838351;0.6364447;0.055736465;1.06500271;1.06179979;0.649696772;0.0871537205;1.04748774;0.400001;0.0350296795;10;1.06533266;1;1
24.522436;1.04748815;0.666668333;0.0583821808;0.636444698;0.05573489;1.06500171;1.06179881;0.649697411;0.0871522468;1.04748775;0.400001;0.0350286973;10;1.06533263;1;1
24.524436;1.04748814;0.666668333;0.0583771975;0.636444696;0.0557301472;1.06500071;1.06179886;0.649697465;0.0871475741;1.04748776;0.400001;0.0350257339;10;1.06533258;1;1
24.525436;1.04748713;0.666668333;0.0583755352;0.636445304;0.0557286234;1.0649997;1.06179888;0.649697492;0.0871460264;1.04748677;0.400001;0.0350247523;10;1.06533256;1;1
24.526436;1.04748712;0.666668333;0.0583738704;0.636445305;0.0557270457;1.0649987;1.06179891;0.649697519;0.0871444813;1.04748677;0.400001;0.0350237703;10;1.06533253;1;1
24.527436;1.04748711;0.666668333;0.0583722035;0.636445307;0.0557254674;1.0649987;1.06179794;0.649698157;0.0871430206;1.04748678;0.400001;0.0350227878;10;1.06533251;1;1
24.531436;1.04748707;0.666668333;0.0583638466;0.63644532;0.0557175603;1.0649957;1.06179805;0.649698257;0.0871352962;1.0474868;0.400001;0.0350178507;10;1.06533245;1;1
24.532436;1.04748705;0.666668333;0.0583621683;0.636445324;0.0557159808;1.0649947;1.06179708;0.649698892;0.0871338418;1.04748681;0.400001;0.0350168645;10;1.06533243;1;1
24.534436;1.04748702;0.666668333;0.0583588049;0.636445333;0.05571282;1.0649937;1.06179712;0.649698939;0.0871291994;1.04748682;0.400001;0.0350148893;10;1.06533242;1;1
24.535436;1.04748601;0.666668333;0.0583554538;0.636445946;0.0557097004;1.0649927;1.06179714;0.649698963;0.0871276624;1.04748583;0.400001;0.0350129001;10;1.06533241;1;1
24.536436;1.04748599;0.666668333;0.0583537676;0.636445951;0.0557081175;1.0649917;1.06179615;0.649699599;0.0871262066;1.04748583;0.400001;0.0350119095;10;1.0653324;1;1
24.540436;1.04748593;0.666668333;0.0583470124;0.636445975;0.0557017738;1.06498969;1.06179619;0.6496997;0.0871200418;1.04748585;0.400001;0.0350079311;10;1.06533239;1;1
24.541436;1.04748591;0.666668333;0.0583453214;0.636445983;0.0557001862;1.06498869;1.0617952;0.649700338;0.0871170096;1.04748585;0.400001;0.0350069321;10;1.06533239;1;1
24.544436;1.04748587;0.666668333;0.0583385771;0.636446011;0.0556938324;1.06498668;1.06179519;0.649700419;0.0871123699;1.04748585;0.400001;0.0350029282;10;1.06533241;1;1
24.545436;1.04748486;0.666668333;0.0583368832;0.63644663;0.0556922978;1.06498568;1.06179519;0.649700445;0.087110822;1.04748485;0.400001;0.0350019254;10;1.06533241;1;1
24.546436;1.04748486;0.666668333;0.0583351885;0.636446641;0.0556907096;1.06498568;1.06179418;0.649701083;0.0871093556;1.04748484;0.400001;0.0350009218;10;1.06533242;1;1
24.550436;1.04748486;0.666668333;0.0583267413;0.636446691;0.0556827583;1.06498268;1.06179414;0.649701182;0.0871015858;1.04748482;0.400001;0.0349958946;10;1.06533249;1;1
24.551436;1.04748486;0.666668333;0.0583250475;0.636446704;0.0556811654;1.06498168;1.06179313;0.649701816;0.0871001154;1.04748482;0.400001;0.0349948839;10;1.06533252;1;1
24.554436;1.04748487;0.666668333;0.0583199734;0.636446741;0.0556763771;1.06497968;1.06179309;0.649701872;0.0870954502;1.0474848;0.400001;0.0349918426;10;1.06533261;1;1
24.555436;1.04748387;0.666668333;0.0583182848;0.636447359;0.0556748308;1.06497968;1.06179307;0.649701887;0.0870923228;1.04748379;0.400001;0.034990827;10;1.06533264;1;1
24.556436;1.04748387;0.666668333;0.0583165978;0.636447369;0.0556732298;1.06497868;1.06179206;0.649702511;0.0870908459;1.04748378;0.400001;0.0349898115;10;1.06533267;1;1
24.560436;1.04748389;0.666668333;0.0583081945;0.636447406;0.0556652245;1.06497669;1.06179202;0.64970254;0.0870845952;1.04748375;0.400001;0.0349847597;10;1.06533281;1;1
24.561436;1.0474839;0.666668333;0.0583065132;0.636447414;0.0556636201;1.0649757;1.06179101;0.649703153;0.0870831112;1.04748375;0.400001;0.0349837505;10;1.06533285;1;1
24.564436;1.04748394;0.666668333;0.0583014752;0.636447437;0.0556588101;1.06497371;1.06179099;0.649703147;0.0870768382;1.04748374;0.400001;0.0349807332;10;1.06533294;1;1
24.565436;1.04748295;0.666668333;0.0582997979;0.636448051;0.0556572624;1.06497272;1.06179098;0.649703142;0.0870752701;1.04748275;0.400001;0.0349797311;10;1.06533296;1;1
24.566436;1.04748297;0.666668333;0.0582964548;0.636448055;0.0556540723;1.06497272;1.06178998;0.649703748;0.0870737846;1.04748275;0.400001;0.0349777307;10;1.06533299;1;1
24.570436;1.04748305;0.666668333;0.0582897578;0.636448064;0.0556476921;1.06496973;1.06178996;0.64970372;0.0870675219;1.04748278;0.400001;0.0349737435;10;1.06533305;1;1
24.571436;1.04748307;0.666668333;0.0582880861;0.636448064;0.0556460999;1.06496873;1.06178896;0.649704322;0.0870660405;1.04748279;0.400001;0.0349727491;10;1.06533306;1;1
24.572436;1.04748309;0.666668333;0.0582864157;0.636448065;0.0556445086;1.06496873;1.06178896;0.649702742;0.0870644783;1.04748281;0.400001;0.0349717552;10;1.06533307;1;1
24.575436;1.04748316;0.666668333;0.0582814088;0.636448066;0.0556397419;1.06496672;1.06178896;0.649702711;0.0870582271;1.04748286;0.400001;0.0349687723;10;1.06533307;1;1
24.576436;1.04748218;0.666668333;0.0582797407;0.636448675;0.0556382092;1.06496572;1.06178797;0.649703313;0.0870567486;1.04748187;0.400001;0.0349677769;10;1.06533306;1;1
24.580436;1.04748225;0.666668333;0.0582714025;0.636448687;0.0556302924;1.0649637;1.06178801;0.64970328;0.087050493;1.04748195;0.400001;0.0349627845;10;1.06533302;1;1
24.581436;1.04748226;0.666668333;0.0582697351;0.636448692;0.0556287153;1.0649627;1.06178702;0.649703885;0.0870490067;1.04748197;0.400001;0.0349617838;10;1.06533301;1;1
24.585436;1.04748229;0.666668333;0.0582630734;0.636448713;0.055622425;1.06496069;1.06178708;0.649703856;0.0870411491;1.04748204;0.400001;0.0349577751;10;1.06533295;1;1
24.586436;1.04748229;0.666668333;0.0582614112;0.636448717;0.0556208564;1.06495968;1.0617861;0.649704462;0.0870396564;1.04748205;0.400001;0.0349567732;10;1.06533293;1;1
24.587436;1.04748129;0.666668333;0.0582597501;0.636449328;0.0556193418;1.06495867;1.06178611;0.649704457;0.0870380814;1.04748106;0.400001;0.0349557719;10;1.06533292;1;1
24.591436;1.0474813;0.666668333;0.058251445;0.636449337;0.0556114782;1.06495663;1.06178616;0.649704454;0.0870317846;1.04748109;0.400001;0.0349507767;10;1.06533287;1;1
24.592436;1.0474813;0.666668333;0.0582497843;0.63644934;0.0556099076;1.06495562;1.06178517;0.64970507;0.0870302941;1.04748109;0.400001;0.0349497809;10;1.06533285;1;1
24.596436;1.04748129;0.666668333;0.0582431284;0.636449373;0.0556036162;1.06495353;1.06178522;0.649705099;0.0870240068;1.04748106;0.400001;0.0349458122;10;1.0653328;1;1
24.597436;1.04748129;0.666668333;0.0582414612;0.636449387;0.0556020425;1.06495251;1.06178423;0.649705721;0.0870225166;1.04748106;0.400001;0.0349448242;10;1.06533279;1;1
24.598436;1.04748028;0.666668333;0.0582397927;0.63645001;0.0556005219;1.06495149;1.06178424;0.649705733;0.0870209441;1.04748005;0.400001;0.0349438379;10;1.06533278;1;1
24.600436;1.04748027;0.666668333;0.0582364526;0.636450044;0.0555973747;1.06495044;1.06178425;0.649705755;0.0870162272;1.04748003;0.400001;0.0349418687;10;1.06533277;1;1
24.601436;1.04748027;0.666668333;0.0582347815;0.636450062;0.0555958008;1.06495041;1.06178425;0.649705766;0.087014652;1.04748003;0.400001;0.0349408846;10;1.06533277;1;1
24.602436;1.04748026;0.666668333;0.0582331101;0.63645008;0.0555942266;1.06494938;1.06178326;0.649706387;0.0870131574;1.04748002;0.400001;0.0349398998;10;1.06533277;1;1
24.606436;1.04748021;0.666668333;0.0582264238;0.636450148;0.0555879265;1.06494728;1.06178326;0.649706413;0.0870068372;1.04748002;0.400001;0.0349359476;10;1.0653328;1;1
24.607436;1.04748019;0.666668333;0.0582247518;0.636450163;0.0555863496;1.06494626;1.06178225;0.64970703;0.0870053355;1.04748003;0.400001;0.0349349563;10;1.06533281;1;1
24.608436;1.04748017;0.666668333;0.0582230797;0.636450177;0.0555847715;1.06494524;1.06178225;0.649707035;0.0870037507;1.04748003;0.400001;0.0349339641;10;1.06533283;1;1
24.609436;1.04747915;0.666668333;0.0582214077;0.636450797;0.0555832452;1.06494523;1.06178224;0.649707041;0.0870021643;1.04747904;0.400001;0.0349329713;10;1.06533284;1;1
24.612436;1.04747909;0.666668333;0.0582163939;0.636450825;0.0555784956;1.0649432;1.0617822;0.649707066;0.0869973976;1.04747905;0.400001;0.0349299927;10;1.06533289;1;1
24.613436;1.04747907;0.666668333;0.0582147243;0.636450831;0.0555769074;1.06494219;1.06178119;0.649707689;0.0869958888;1.04747906;0.400001;0.034929;10;1.06533291;1;1
24.617436;1.047479;0.666668333;0.0582080596;0.636450832;0.0555705193;1.06494019;1.06178111;0.649707736;0.086989522;1.0474791;0.400001;0.034925035;10;1.06533296;1;1
24.618436;1.04747898;0.666668333;0.0582047297;0.636450826;0.0555673217;1.06493919;1.06178009;0.649708358;0.086988012;1.04747911;0.400001;0.0349230462;10;1.06533297;1;1
24.619436;1.04747897;0.666668333;0.0582030671;0.636450817;0.0555657121;1.0649392;1.06178007;0.649708364;0.0869864201;1.04747912;0.400001;0.0349220586;10;1.06533297;1;1
24.620436;1.04747795;0.666668333;0.0582014056;0.636451414;0.0555641527;1.06493822;1.06178006;0.649708368;0.0869848283;1.04747813;0.400001;0.0349210725;10;1.06533298;1;1
24.623436;1.04747792;0.666668333;0.0581964266;0.636451369;0.0555593032;1.06493627;1.06178002;0.649708356;0.0869800528;1.04747817;0.400001;0.0349181203;10;1.06533299;1;1
24.624436;1.04747791;0.666668333;0.0581947693;0.636451352;0.0555576837;1.06493629;1.06177902;0.649708956;0.0869785426;1.04747818;0.400001;0.0349171372;10;1.06533299;1;1
24.628436;1.04747786;0.666668333;0.0581881457;0.63645128;0.0555511982;1.06493341;1.06177901;0.649708875;0.0869721739;1.04747825;0.400001;0.034913204;10;1.06533301;1;1
24.629436;1.04747785;0.666668333;0.0581864888;0.636451263;0.0555495764;1.06493344;1.06177802;0.64970946;0.0869706646;1.04747827;0.400001;0.0349122189;10;1.06533301;1;1
24.630436;1.04747784;0.666668333;0.0581848306;0.636451248;0.0555479551;1.06493248;1.06177803;0.649709432;0.0869690739;1.04747828;0.400001;0.0349112327;10;1.06533302;1;1
24.631436;1.04747683;0.666668333;0.0581831713;0.636451842;0.0555463874;1.06493251;1.06177804;0.649709403;0.0869674836;1.0474773;0.400001;0.0349102455;10;1.06533302;1;1
24.634436;1.04747679;0.666668333;0.0581781871;0.636451815;0.0555415297;1.06493062;1.06177808;0.649709309;0.0869627134;1.04747735;0.400001;0.0349072792;10;1.06533303;1;1
24.635436;1.04747677;0.666668333;0.0581765241;0.636451811;0.0555399109;1.06492966;1.0617771;0.649709888;0.0869612055;1.04747736;0.400001;0.0349062898;10;1.06533303;1;1
24.636436;1.04747676;0.666668333;0.0581748607;0.636451809;0.0555382915;1.0649297;1.06177711;0.649709856;0.0869596158;1.04747737;0.400001;0.0349053005;10;1.06533302;1;1
24.640436;1.04747673;0.666668333;0.058169878;0.636451813;0.0555333935;1.06492783;1.06177715;0.649709733;0.0869532643;1.04747739;0.400001;0.0349023479;10;1.06533301;1;1
24.641436;1.04747673;0.666668333;0.0581682181;0.636451815;0.0555317691;1.06492685;1.06177616;0.649710317;0.0869517607;1.04747739;0.400001;0.0349013603;10;1.065333;1;1
24.642436;1.04747672;0.666668333;0.0581665594;0.636451816;0.0555301444;1.06492588;1.06177617;0.649710292;0.0869501763;1.04747739;0.400001;0.0349003727;10;1.065333;1;1
24.643436;1.04747572;0.666668333;0.0581649018;0.636452424;0.0555285728;1.06492589;1.06177617;0.64971027;0.0869485932;1.04747638;0.400001;0.034899385;10;1.06533299;1;1
24.645436;1.04747572;0.666668333;0.0581615899;0.636452422;0.0555253256;1.06492492;1.06177618;0.649710234;0.0869454328;1.04747637;0.400001;0.0348974095;10;1.06533298;1;1
24.646436;1.04747573;0.666668333;0.0581599356;0.636452419;0.0555237042;1.06492393;1.06177518;0.649710832;0.086943938;1.04747636;0.400001;0.0348964216;10;1.06533297;1;1
24.651436;1.04747576;0.666668333;0.0581516845;0.63645239;0.0555156337;1.06492094;1.06177518;0.649710804;0.0869360901;1.04747629;0.400001;0.0348914784;10;1.06533293;1;1
24.652436;1.04747577;0.666668333;0.0581500377;0.636452383;0.0555140275;1.06492094;1.06177418;0.649711419;0.0869346079;1.04747627;0.400001;0.0348904891;10;1.06533292;1;1
24.654436;1.04747578;0.666668333;0.0581467469;0.636452366;0.0555108229;1.06491993;1.06177416;0.64971143;0.0869314838;1.04747624;0.400001;0.0348885108;10;1.0653329;1;1
24.655436;1.04747479;0.666668333;0.0581451023;0.636452966;0.0555092775;1.06491893;1.06177414;0.649711439;0.0869299236;1.04747523;0.400001;0.0348875216;10;1.0653329;1;1
24.656436;1.0474748;0.666668333;0.0581434581;0.636452958;0.055507682;1.06491792;1.06177413;0.649711448;0.0869283646;1.04747522;0.400001;0.0348865321;10;1.06533289;1;1
24.657436;1.04747481;0.666668333;0.0581418139;0.636452951;0.0555060892;1.06491791;1.06177411;0.649711459;0.0869268065;1.0474752;0.400001;0.0348855421;10;1.06533289;1;1
24.658436;1.04747482;0.666668333;0.0581401692;0.636452943;0.055504499;1.06491691;1.06177309;0.649712082;0.086925331;1.04747519;0.400001;0.0348845512;10;1.06533288;1;1
24.660436;1.04747483;0.666668333;0.0581368769;0.63645293;0.0555013261;1.0649159;1.06177306;0.649712104;0.0869222167;1.04747517;0.400001;0.0348825656;10;1.06533288;1;1
24.663436;1.04747483;0.666668333;0.0581319259;0.636452913;0.0554965863;1.06491488;1.06177303;0.649712133;0.0869191139;1.04747515;0.400001;0.0348795743;10;1.06533288;1;1
24.664436;1.04747483;0.666668333;0.0581319385;0.636452908;0.0554966021;1.06491388;1.06177203;0.649712754;0.0869176376;1.04747514;0.400001;0.0348795739;10;1.06533289;1;1
24.666436;1.04747482;0.666668333;0.0581286251;0.636452901;0.0554934556;1.06491287;1.06177203;0.649712772;0.0869145187;1.04747512;0.400001;0.0348775692;10;1.0653329;1;1
24.667436;1.04747381;0.666668333;0.0581269663;0.636453505;0.0554919361;1.06491187;1.06177204;0.64971278;0.0869129579;1.04747411;0.400001;0.034876565;10;1.06533291;1;1
24.669436;1.04747379;0.666668333;0.058123645;0.636453504;0.0554887905;1.06491086;1.06177206;0.649712796;0.0869098325;1.0474741;0.400001;0.0348745537;10;1.06533293;1;1
24.670436;1.04747378;0.666668333;0.0581219832;0.636453506;0.0554872164;1.06491085;1.06177108;0.649713415;0.08690835;1.04747409;0.400001;0.0348735465;10;1.06533294;1;1
24.675436;1.04747372;0.666668333;0.0581136653;0.636453524;0.0554793233;1.06490778;1.06177118;0.649713435;0.0869005242;1.04747405;0.400001;0.0348684915;10;1.065333;1;1
24.676436;1.04747371;0.666668333;0.0581120014;0.636453529;0.0554777405;1.06490676;1.0617702;0.649714047;0.0868990413;1.04747405;0.400001;0.0348674755;10;1.06533301;1;1
24.679436;1.04747369;0.666668333;0.0581086768;0.636453548;0.055474578;1.0649057;1.06177026;0.649714041;0.0868959207;1.04747406;0.400001;0.034865416;10;1.06533305;1;1
24.680436;1.04747269;0.666668333;0.0581070129;0.636454164;0.0554730448;1.06490468;1.06177028;0.649714035;0.0868943593;1.04747307;0.400001;0.0348643921;10;1.06533307;1;1
24.681436;1.04747269;0.666668333;0.0581053483;0.636454171;0.0554714578;1.06490466;1.06177029;0.649714027;0.0868927992;1.04747308;0.400001;0.0348633661;10;1.06533308;1;1
24.682436;1.04747269;0.666668333;0.058103683;0.636454179;0.0554698697;1.06490364;1.0617693;0.649714629;0.0868913223;1.0474731;0.400001;0.0348623384;10;1.06533309;1;1
24.687436;1.04747271;0.666668333;0.0580953373;0.636454214;0.0554619183;1.06490159;1.06176933;0.649714564;0.0868835438;1.04747321;0.400001;0.0348571911;10;1.06533311;1;1
24.688436;1.04747272;0.666668333;0.0580936636;0.63645422;0.0554603276;1.06490059;1.06176834;0.649715161;0.0868820715;1.04747324;0.400001;0.0348561626;10;1.06533311;1;1
24.691436;1.04747275;0.666668333;0.058090297;0.636454232;0.0554571515;1.06489858;1.06176834;0.649715118;0.0868789767;1.04747331;0.400001;0.0348540841;10;1.06533311;1;1
24.692436;1.04747276;0.666668333;0.0580886145;0.636454235;0.055455565;1.06489858;1.06176833;0.649715104;0.08687742;1.04747334;0.400001;0.0348530612;10;1.06533311;1;1
24.693436;1.04747177;0.666668333;0.0580869297;0.636454844;0.0554540334;1.06489757;1.06176833;0.649715089;0.0868758619;1.04747236;0.400001;0.0348520404;10;1.06533312;1;1
24.694436;1.04747178;0.666668333;0.0580852423;0.636454846;0.055452451;1.06489757;1.06176732;0.649715686;0.0868743841;1.04747238;0.400001;0.0348510221;10;1.06533312;1;1
24.698436;1.04747181;0.666668333;0.0580784733;0.636454844;0.0554461478;1.06489553;1.06176728;0.649715622;0.0868681282;1.04747248;0.400001;0.0348469755;10;1.06533314;1;1
24.699436;1.04747182;0.666668333;0.0580784445;0.636454842;0.0554461694;1.06489452;1.06176727;0.649715605;0.0868681281;1.04747251;0.400001;0.0348469691;10;1.06533314;1;1
24.700436;1.04747182;0.666668333;0.0580767489;0.636454839;0.055444602;1.06489451;1.06176625;0.649716199;0.0868666372;1.04747254;0.400001;0.0348459639;10;1.06533315;1;1
24.705436;1.04747182;0.666668333;0.0580682758;0.636454812;0.0554367812;1.06489142;1.06176614;0.649716112;0.086858736;1.04747269;0.400001;0.0348409388;10;1.0653332;1;1
24.706436;1.04747081;0.666668333;0.0580665825;0.636455412;0.055435271;1.06489141;1.06176612;0.649716095;0.0868571512;1.04747172;0.400001;0.0348399319;10;1.06533322;1;1
24.707436;1.0474708;0.666668333;0.0580665562;0.636455403;0.0554352988;1.06489038;1.06176509;0.649716692;0.0868572175;1.04747175;0.400001;0.0348399239;10;1.06533323;1;1
24.712436;1.04747073;0.666668333;0.0580581004;0.636455338;0.0554274779;1.06488827;1.06176494;0.649716627;0.0868492918;1.04747185;0.400001;0.0348348719;10;1.06533328;1;1
24.713436;1.04747071;0.666668333;0.058056412;0.636455323;0.055425914;1.06488725;1.0617639;0.649717228;0.0868477882;1.04747187;0.400001;0.0348338607;10;1.06533329;1;1
24.718436;1.04747056;0.666668333;0.0580496585;0.636455248;0.0554196848;1.06488516;1.06176376;0.649717187;0.086841425;1.04747187;0.400001;0.0348298182;10;1.06533332;1;1
24.719436;1.04746953;0.666668333;0.0580479786;0.636455841;0.055418172;1.06488415;1.06176274;0.649717794;0.086839919;1.04747086;0.400001;0.0348288128;10;1.06533333;1;1
24.725436;1.04746934;0.666668333;0.0580395693;0.636455748;0.0554103495;1.0648811;1.06176267;0.649717774;0.0868319758;1.0474707;0.400001;0.0348238007;10;1.06533332;1;1
24.726436;1.04746931;0.666668333;0.0580378886;0.636455731;0.0554087757;1.0648811;1.06176167;0.649718386;0.0868304768;1.04747067;0.400001;0.0348228036;10;1.06533331;1;1
24.732436;1.04746915;0.666668333;0.0580294457;0.63645562;0.0554008859;1.06487812;1.06176169;0.649718408;0.0868226005;1.0474705;0.400001;0.0348178388;10;1.06533323;1;1
24.733436;1.04746813;0.666668333;0.0580277551;0.636456207;0.0553993537;1.06487713;1.0617607;0.649719026;0.0868211135;1.04746947;0.400001;0.0348168454;10;1.06533321;1;1
24.738436;1.04746806;0.666668333;0.0580209588;0.636456116;0.0553930087;1.06487521;1.06176076;0.649719042;0.0868148446;1.04746936;0.400001;0.0348128772;10;1.06533309;1;1
24.739436;1.04746805;0.666668333;0.0580192677;0.636456097;0.0553914196;1.06487423;1.06175977;0.649719653;0.0868133586;1.04746934;0.400001;0.0348118833;10;1.06533306;1;1
24.744436;1.04746804;0.666668333;0.0580125083;0.636455997;0.0553850516;1.06487233;1.06175983;0.649719619;0.0868070853;1.04746923;0.400001;0.0348079155;10;1.06533286;1;1
24.745436;1.04746805;0.666668333;0.058012498;0.636455975;0.0553850476;1.06487135;1.06175983;0.649719611;0.0868055167;1.04746921;0.400001;0.0348079226;10;1.06533281;1;1
24.746436;1.04746807;0.666668333;0.0580108243;0.636455953;0.0553834512;1.06487137;1.06175884;0.649720215;0.0868056;1.04746919;0.400001;0.0348069298;10;1.06533277;1;1
24.747436;1.04746708;0.666668333;0.0580091541;0.636456539;0.0553819065;1.06487039;1.06175885;0.649720207;0.0868040324;1.04746817;0.400001;0.0348059374;10;1.06533273;1;1
24.752436;1.04746717;0.666668333;0.0580025213;0.636456449;0.0553754821;1.0648685;1.06175886;0.649720184;0.0867977648;1.04746808;0.400001;0.0348019819;10;1.06533255;1;1
24.753436;1.04746719;0.666668333;0.0580008686;0.636456438;0.0553738745;1.06486853;1.06175786;0.649720793;0.0867962775;1.04746806;0.400001;0.0348009927;10;1.06533253;1;1
24.759436;1.04746729;0.666668333;0.0579926212;0.636456419;0.0553658092;1.06486566;1.06175781;0.649720791;0.0867884202;1.04746798;0.400001;0.0347960557;10;1.06533247;1;1
24.760436;1.04746731;0.666668333;0.0579926352;0.636456421;0.0553657897;1.06486467;1.06175679;0.649721406;0.0867869281;1.04746797;0.400001;0.0347960631;10;1.06533247;1;1
24.761436;1.04746632;0.666668333;0.057990983;0.636457029;0.0553642314;1.06486469;1.06175678;0.64972141;0.0867853534;1.04746696;0.400001;0.0347950696;10;1.06533248;1;1
24.764436;1.04746637;0.666668333;0.05798603;0.636457036;0.0553593977;1.06486273;1.06175673;0.649721426;0.0867821948;1.04746695;0.400001;0.0347920837;10;1.06533254;1;1
24.766436;1.04746642;0.666668333;0.0579843997;0.636457046;0.0553577692;1.06486275;1.06175671;0.649721443;0.0867806098;1.04746696;0.400001;0.0347910891;10;1.06533259;1;1
24.767436;1.04746644;0.666668333;0.0579827531;0.636457054;0.0553561605;1.06486176;1.06175569;0.649722066;0.0867791134;1.04746697;0.400001;0.0347900906;10;1.06533262;1;1
24.773436;1.04746662;0.666668333;0.0579745671;0.636457159;0.0553481143;1.06485878;1.06175563;0.649722161;0.0867712084;1.04746705;0.400001;0.0347850897;10;1.06533287;1;1
24.774436;1.04746665;0.666668333;0.0579745953;0.636457185;0.0553481013;1.06485878;1.06175462;0.649722791;0.086769712;1.04746706;0.400001;0.0347850898;10;1.06533291;1;1
24.775436;1.04746668;0.666668333;0.0579729573;0.636457214;0.0553464977;1.06485778;1.06175462;0.64972281;0.0867697047;1.04746709;0.400001;0.0347840904;10;1.06533296;1;1
24.776436;1.04746572;0.666668333;0.0579713195;0.636457853;0.0553449474;1.06485778;1.06175461;0.649722828;0.086768129;1.04746611;0.400001;0.0347830914;10;1.065333;1;1
24.781436;1.04746588;0.666668333;0.0579647813;0.636458029;0.0553385395;1.06485576;1.06175461;0.64972292;0.0867618352;1.04746624;0.400001;0.034779098;10;1.06533321;1;1
24.782436;1.04746592;0.666668333;0.057964802;0.636458067;0.0553385351;1.06485475;1.06175361;0.649723551;0.086760348;1.04746627;0.400001;0.0347790984;10;1.06533325;1;1
24.788436;1.04746609;0.666668333;0.0579565609;0.636458303;0.055330575;1.06485268;1.06175361;0.649723664;0.0867541209;1.04746639;0.400001;0.0347740896;10;1.06533345;1;1
24.789436;1.04746612;0.666668333;0.0579549046;0.636458343;0.055328985;1.06485166;1.06175261;0.649724293;0.0867526492;1.0474664;0.400001;0.0347730883;10;1.06533348;1;1
24.790436;1.04746614;0.666668333;0.0579549132;0.636458381;0.0553289864;1.06485164;1.06175261;0.649724308;0.0867510974;1.04746641;0.400001;0.0347730876;10;1.0653335;1;1
24.791436;1.04746516;0.666668333;0.0579532537;0.636459027;0.0553274497;1.06485061;1.06175261;0.649724321;0.086749547;1.04746542;0.400001;0.034772088;10;1.06533352;1;1
24.795436;1.04746521;0.666668333;0.0579482714;0.63645916;0.05532269;1.06484951;1.06175263;0.649724344;0.086744925;1.04746543;0.400001;0.0347691059;10;1.06533356;1;1
24.796436;1.04746522;0.666668333;0.0579466074;0.636459188;0.0553211057;1.06484848;1.06175164;0.649724955;0.0867450299;1.04746542;0.400001;0.0347681153;10;1.06533356;1;1
24.801436;1.04746522;0.666668333;0.0579399414;0.636459298;0.0553148092;1.06484639;1.06175168;0.649724922;0.0867388577;1.04746537;0.400001;0.0347641852;10;1.06533352;1;1
24.803436;1.04746521;0.666668333;0.0579382692;0.636459322;0.0553132633;1.06484538;1.06175169;0.649724902;0.086737319;1.04746533;0.400001;0.0347632175;10;1.06533349;1;1
24.804436;1.04746521;0.666668333;0.0579365987;0.63645933;0.0553116984;1.06484537;1.0617507;0.649725504;0.0867358426;1.0474653;0.400001;0.0347622331;10;1.06533347;1;1
24.806436;1.04746519;0.666668333;0.0579349223;0.636459334;0.0553101648;1.06484437;1.06175072;0.649725481;0.0867327193;1.04746525;0.400001;0.0347612606;10;1.06533343;1;1
24.807436;1.04746418;0.666668333;0.0579332501;0.636459939;0.0553086567;1.06484437;1.06175073;0.64972547;0.0867327243;1.04746422;0.400001;0.0347602715;10;1.06533341;1;1
24.810436;1.04746414;0.666668333;0.0579299013;0.636459917;0.0553055628;1.06484238;1.06175076;0.649725443;0.086728021;1.04746411;0.400001;0.0347582875;10;1.06533335;1;1
24.811436;1.04746413;0.666668333;0.0579282305;0.636459906;0.0553039981;1.06484238;1.06175078;0.649725436;0.0867280203;1.04746407;0.400001;0.0347572861;10;1.06533332;1;1
24.812436;1.04746411;0.666668333;0.0579282266;0.636459895;0.0553040221;1.06484139;1.0617498;0.649726043;0.08672653;1.04746402;0.400001;0.0347572814;10;1.0653333;1;1
24.819436;1.04746394;0.666668333;0.0579198543;0.636459794;0.0552961512;1.06483949;1.06174994;0.649726048;0.0867186284;1.04746367;0.400001;0.03475219;10;1.06533322;1;1
24.820436;1.04746392;0.666668333;0.0579181799;0.636459778;0.0552945599;1.0648385;1.06174896;0.649726666;0.0867171293;1.04746362;0.400001;0.0347511727;10;1.06533321;1;1
24.822436;1.04746387;0.666668333;0.0579148305;0.636459749;0.0552913697;1.06483754;1.06174901;0.649726677;0.0867155372;1.04746353;0.400001;0.0347491367;10;1.0653332;1;1
24.823436;1.04746285;0.666668333;0.0579148223;0.636460343;0.0552914151;1.06483755;1.06174904;0.649726681;0.0867139569;1.04746248;0.400001;0.034749118;10;1.0653332;1;1
24.824436;1.04746283;0.666668333;0.0579131475;0.636460329;0.0552898145;1.06483657;1.06174907;0.649726684;0.0867139469;1.04746244;0.400001;0.0347480992;10;1.0653332;1;1
24.827436;1.04746277;0.666668333;0.0579097901;0.636460292;0.0552865934;1.0648356;1.06174917;0.649726686;0.0867092134;1.04746235;0.400001;0.0347460455;10;1.0653332;1;1
24.828436;1.04746276;0.666668333;0.0579081147;0.636460281;0.0552849867;1.06483561;1.0617482;0.649727297;0.086709289;1.04746233;0.400001;0.0347450298;10;1.06533319;1;1
24.835436;1.04746269;0.666668333;0.0579013695;0.6364602;0.0552785157;1.0648326;1.06174841;0.649727306;0.0867014045;1.04746223;0.400001;0.0347409491;10;1.06533318;1;1
24.836436;1.04746268;0.666668333;0.0578996921;0.636460186;0.0552769133;1.06483259;1.06174743;0.649727925;0.0866999077;1.04746222;0.400001;0.0347399405;10;1.06533318;1;1
24.839436;1.04746268;0.666668333;0.0578963379;0.63646014;0.0552737017;1.06483057;1.06174749;0.649727954;0.0866967304;1.04746223;0.400001;0.0347379169;10;1.06533318;1;1
24.840436;1.04746168;0.666668333;0.0578946687;0.636460732;0.0552721539;1.06483056;1.06174751;0.649727964;0.0866967147;1.04746124;0.400001;0.0347369094;10;1.06533318;1;1
24.843436;1.04746169;0.666668333;0.0578913425;0.636460684;0.0552689418;1.06482954;1.06174754;0.649727999;0.0866935257;1.04746126;0.400001;0.0347348875;10;1.06533318;1;1
24.844436;1.0474617;0.666668333;0.0578913493;0.636460667;0.055268931;1.06482953;1.06174655;0.649728624;0.0866920218;1.04746127;0.400001;0.0347348803;10;1.06533319;1;1
24.851436;1.04746183;0.666668333;0.057883107;0.636460532;0.0552608744;1.06482653;1.06174654;0.649728724;0.0866840971;1.04746128;0.400001;0.0347298264;10;1.06533318;1;1
24.852436;1.04746185;0.666668333;0.0578814578;0.63646051;0.0552592655;1.06482554;1.06174554;0.64972935;0.086684174;1.04746128;0.400001;0.0347288193;10;1.06533318;1;1
24.857436;1.04746196;0.666668333;0.0578765532;0.636460397;0.0552544048;1.06482457;1.06174551;0.64972941;0.0866779024;1.04746129;0.400001;0.0347258028;10;1.06533316;1;1
24.858436;1.04746097;0.666668333;0.0578749051;0.636460983;0.0552528502;1.06482358;1.0617455;0.649729423;0.0866779109;1.0474603;0.400001;0.0347248042;10;1.06533316;1;1
24.860436;1.04746101;0.666668333;0.0578732719;0.636460947;0.0552512276;1.0648226;1.06174549;0.649729452;0.0866747967;1.04746032;0.400001;0.0347238111;10;1.06533314;1;1
24.861436;1.04746102;0.666668333;0.0578716195;0.636460932;0.0552496216;1.06482261;1.06174448;0.649730079;0.0866748951;1.04746034;0.400001;0.0347228159;10;1.06533313;1;1
24.863436;1.04746105;0.666668333;0.0578699753;0.636460906;0.055248003;1.06482164;1.06174446;0.649730112;0.0866717972;1.04746038;0.400001;0.0347218265;10;1.0653331;1;1
24.869436;1.04746113;0.666668333;0.0578633265;0.636460874;0.0552415802;1.0648197;1.06174443;0.649730185;0.0866672554;1.04746053;0.400001;0.034717869;10;1.06533298;1;1
24.870436;1.04746114;0.666668333;0.0578633233;0.636460874;0.0552415742;1.06481971;1.06174343;0.649730804;0.0866657979;1.04746056;0.400001;0.0347178799;10;1.06533296;1;1
24.872436;1.04746115;0.666668333;0.0578599801;0.636460877;0.0552383839;1.06481873;1.06174342;0.649730812;0.0866642892;1.04746062;0.400001;0.0347159069;10;1.06533291;1;1
24.875436;1.04746117;0.666668333;0.057858294;0.636460881;0.0552367913;1.06481776;1.0617434;0.649730814;0.086661234;1.04746072;0.400001;0.0347149627;10;1.06533286;1;1
24.876436;1.04746017;0.666668333;0.0578566212;0.636461489;0.055235255;1.06481677;1.0617434;0.649730813;0.0866596883;1.04745975;0.400001;0.034713986;10;1.06533284;1;1
24.878436;1.04746017;0.666668333;0.0578549439;0.636461488;0.0552336712;1.06481679;1.0617434;0.649730808;0.08665816;1.04745981;0.400001;0.0347130394;10;1.06533282;1;1
24.879436;1.04746017;0.666668333;0.0578532724;0.636461487;0.0552320851;1.06481579;1.0617424;0.649731416;0.0866566893;1.04745983;0.400001;0.034712069;10;1.06533281;1;1
24.887436;1.04746017;0.666668333;0.0578448695;0.636461437;0.0552241998;1.06481381;1.06174251;0.649731387;0.0866504881;1.04745998;0.400001;0.0347073077;10;1.06533275;1;1
24.888436;1.04746017;0.666668333;0.0578448551;0.636461428;0.0552242127;1.06481281;1.06174152;0.649731995;0.0866490028;1.04745998;0.400001;0.0347073324;10;1.06533275;1;1
24.894436;1.04746019;0.666668333;0.0578380935;0.636461377;0.055217951;1.06481077;1.0617416;0.649731957;0.0866427243;1.04745998;0.400001;0.0347034424;10;1.06533275;1;1
24.895436;1.04745919;0.666668333;0.0578380804;0.636461978;0.0552180242;1.06481077;1.0617416;0.649731947;0.0866427211;1.04745897;0.400001;0.0347034533;10;1.06533275;1;1
24.896436;1.04745919;0.666668333;0.0578364024;0.636461972;0.0552164545;1.06480976;1.06174161;0.649731937;0.0866411474;1.04745897;0.400001;0.034702462;10;1.06533276;1;1
24.897436;1.04745918;0.666668333;0.0578347263;0.636461968;0.0552148858;1.06480975;1.06174061;0.649732537;0.0866412244;1.04745896;0.400001;0.0347014685;10;1.06533277;1;1
24.906436;1.04745916;0.666668333;0.0578264325;0.636462011;0.0552071266;1.06480673;1.06174057;0.649732406;0.0866317768;1.04745887;0.400001;0.0346964371;10;1.06533282;1;1
24.907436;1.04745916;0.666668333;0.0578264511;0.636462028;0.0552071413;1.06480673;1.06173955;0.649733003;0.0866318564;1.04745886;0.400001;0.034696423;10;1.06533283;1;1
24.914436;1.04745918;0.666668333;0.0578199427;0.636462163;0.0552008158;1.06480378;1.06173943;0.649732913;0.0866255785;1.04745881;0.400001;0.0346922424;10;1.06533288;1;1
24.915436;1.04745818;0.666668333;0.0578182973;0.636462791;0.0551992779;1.06480379;1.06173941;0.649732902;0.0866240099;1.0474578;0.400001;0.0346912068;10;1.06533289;1;1
24.916436;1.04745819;0.666668333;0.0578166505;0.636462812;0.0551976869;1.0648038;1.06173839;0.649733503;0.0866240919;1.0474578;0.400001;0.0346901703;10;1.0653329;1;1
24.925436;1.04745816;0.666668333;0.0578084061;0.636463029;0.0551897208;1.06480092;1.06173832;0.649733374;0.08661619;1.04745782;0.400001;0.0346848937;10;1.06533302;1;1
24.926436;1.04745816;0.666668333;0.0578084089;0.636463053;0.0551897193;1.06479993;1.06173733;0.649733965;0.0866146886;1.04745783;0.400001;0.034684871;10;1.06533303;1;1
24.927436;1.04745815;0.666668333;0.0578067447;0.636463075;0.0551881269;1.06479995;1.06173734;0.649733943;0.0866131033;1.04745784;0.400001;0.0346838494;10;1.06533304;1;1
24.932436;1.0474581;0.666668333;0.0578034211;0.636463149;0.055184943;1.064798;1.0617374;0.649733826;0.0866098639;1.0474579;0.400001;0.034681754;10;1.0653331;1;1
24.935436;1.04745807;0.666668333;0.0578000861;0.636463155;0.055181766;1.06479801;1.06173743;0.649733756;0.0866066597;1.04745793;0.400001;0.0346797017;10;1.06533314;1;1
24.936436;1.04745705;0.666668333;0.0577984158;0.636463757;0.0551802307;1.06479702;1.06173744;0.649733733;0.0866066396;1.04745694;0.400001;0.034678685;10;1.06533315;1;1
24.937436;1.04745704;0.666668333;0.0577984104;0.636463746;0.0551802341;1.06479702;1.06173645;0.649734322;0.0866051327;1.04745695;0.400001;0.0346786689;10;1.06533316;1;1
24.946436;1.04745689;0.666668333;0.0577899561;0.636463499;0.0551722795;1.06479401;1.06173641;0.649734097;0.0865972088;1.04745709;0.400001;0.0346735409;10;1.06533317;1;1
24.947436;1.04745687;0.666668333;0.0577899367;0.636463461;0.0551722712;1.06479401;1.0617354;0.649734685;0.086597294;1.0474571;0.400001;0.0346735284;10;1.06533317;1;1
24.957436;1.04745692;0.666668333;0.05778145;0.636463072;0.0551641465;1.06479108;1.06173521;0.64973447;0.0865895344;1.0474572;0.400001;0.034668424;10;1.06533303;1;1
24.958436;1.04745695;0.666668333;0.0577797746;0.636463039;0.0551625376;1.06479109;1.06173419;0.649735062;0.0865880532;1.0474572;0.400001;0.0346674145;10;1.06533301;1;1
24.959436;1.04745597;0.666668333;0.0577797671;0.636463615;0.0551625736;1.06479009;1.06173417;0.649735042;0.0865880593;1.0474562;0.400001;0.0346674055;10;1.06533299;1;1
24.968436;1.04745626;0.666668333;0.0577714597;0.636463414;0.0551544867;1.06478813;1.06173403;0.649734855;0.0865802239;1.04745612;0.400001;0.0346623455;10;1.06533285;1;1
24.969436;1.0474563;0.666668333;0.0577714729;0.636463399;0.0551544715;1.06478713;1.06173302;0.649735443;0.0865802997;1.04745611;0.400001;0.0346623437;10;1.06533284;1;1
24.980436;1.04745662;0.666668333;0.0577616495;0.636463322;0.055144725;1.06478406;1.06173302;0.649735221;0.0865707734;1.04745599;0.400001;0.0346564333;10;1.06533291;1;1
24.981436;1.04745664;0.666668333;0.0577616605;0.636463324;0.0551447013;1.06478404;1.06173203;0.649735824;0.0865708495;1.04745599;0.400001;0.0346564532;10;1.06533292;1;1
24.982436;1.04745566;0.666668333;0.0577600032;0.636463937;0.0551431376;1.06478403;1.06173202;0.649735817;0.0865692764;1.04745498;0.400001;0.034655475;10;1.06533293;1;1
24.986436;1.04745569;0.666668333;0.0577566971;0.636463976;0.0551398378;1.06478294;1.061732;0.649735816;0.0865661445;1.04745499;0.400001;0.0346535694;10;1.06533298;1;1
24.990436;1.04745567;0.666668333;0.0577550524;0.636464039;0.0551381143;1.06478087;1.06173196;0.649735845;0.0865646187;1.04745499;0.400001;0.0346526535;10;1.06533301;1;1
24.992436;1.04745566;0.666668333;0.0577533973;0.63646408;0.0551364563;1.06478084;1.06173193;0.649735863;0.0865630821;1.047455;0.400001;0.0346516891;10;1.06533301;1;1
24.993436;1.04745564;0.666668333;0.0577517373;0.636464103;0.0551348313;1.06478082;1.06173091;0.649736484;0.0865616124;1.047455;0.400001;0.0346507049;10;1.06533301;1;1
25.004436;1.04745541;0.666668333;0.0577435557;0.636464301;0.0551264962;1.06477781;1.06173067;0.649736516;0.0865539547;1.04745509;0.400001;0.0346457318;10;1.06533287;1;1
25.005436;1.04745539;0.666668333;0.0577435732;0.636464304;0.0551264669;1.06477782;1.06172965;0.64973713;0.0865540469;1.0474551;0.400001;0.0346457172;10;1.06533284;1;1
25.007436;1.04745532;0.666668333;0.0577419388;0.636464299;0.055124822;1.06477683;1.06172962;0.649737138;0.0865524926;1.04745511;0.400001;0.0346446816;10;1.0653328;1;1
25.008436;1.04745429;0.666668333;0.0577419531;0.6364649;0.0551248503;1.06477683;1.06172961;0.649737145;0.0865509279;1.04745411;0.400001;0.0346446621;10;1.06533278;1;1
25.017436;1.04745401;0.666668333;0.0577353359;0.636464799;0.0551183344;1.06477381;1.06172969;0.649737261;0.0865462276;1.04745405;0.400001;0.0346405377;10;1.06533264;1;1
25.018436;1.04745399;0.666668333;0.0577336674;0.636464791;0.0551167353;1.06477381;1.06172872;0.64973789;0.0865447367;1.04745404;0.400001;0.0346395364;10;1.06533263;1;1
25.030436;1.04745391;0.666668333;0.0577252046;0.636464752;0.0551088566;1.06477076;1.06172914;0.649738156;0.0865367065;1.04745401;0.400001;0.0346347333;10;1.06533262;1;1
25.031436;1.04745391;0.666668333;0.0577251839;0.636464753;0.0551088712;1.06477076;1.06172817;0.649738793;0.0865367619;1.04745401;0.400001;0.0346347637;10;1.06533263;1;1
25.034436;1.04745392;0.666668333;0.0577234538;0.636464759;0.0551073247;1.06476973;1.06172826;0.649738862;0.0865351146;1.04745402;0.400001;0.0346338586;10;1.06533267;1;1
25.035436;1.04745293;0.666668333;0.0577217666;0.63646537;0.0551058013;1.06476973;1.06172829;0.649738883;0.0865335206;1.04745303;0.400001;0.0346328903;10;1.06533269;1;1
25.042436;1.04745296;0.666668333;0.0577166316;0.636465447;0.0551011385;1.06476768;1.06172844;0.649739003;0.086528679;1.047453;0.400001;0.0346300685;10;1.06533282;1;1
25.044436;1.04745296;0.666668333;0.0577165957;0.636465484;0.0551011649;1.06476767;1.06172847;0.649739024;0.0865286484;1.04745299;0.400001;0.034630099;10;1.06533285;1;1
25.045436;1.04745297;0.666668333;0.0577149119;0.636465505;0.0550995849;1.06476766;1.06172749;0.649738074;0.0865271452;1.04745297;0.400001;0.0346291109;10;1.06533286;1;1
25.052436;1.04745299;0.666668333;0.0577115078;0.636465684;0.055096447;1.06476563;1.06172757;0.649738103;0.0865223347;1.04745288;0.400001;0.0346271444;10;1.06533294;1;1
25.059436;1.04745292;0.666668333;0.0577065073;0.636465944;0.0550916656;1.06476464;1.06172757;0.649738138;0.0865191263;1.04745279;0.400001;0.0346241424;10;1.06533297;1;1
25.060436;1.0474529;0.666668333;0.057706507;0.636465986;0.055091658;1.06476365;1.06172656;0.649738756;0.0865176298;1.04745278;0.400001;0.0346241409;10;1.06533297;1;1
25.064436;1.04745277;0.666668333;0.0577031565;0.636466167;0.0550884322;1.06476366;1.06172654;0.649738776;0.0865160339;1.04745277;0.400001;0.034622125;10;1.06533298;1;1
25.065436;1.04745173;0.666668333;0.0577031479;0.636466821;0.0550884721;1.06476266;1.06172654;0.649738779;0.0865160296;1.04745178;0.400001;0.0346221193;10;1.06533298;1;1
25.074436;1.04745139;0.666668333;0.0576980585;0.636467232;0.055083608;1.06476165;1.06172646;0.649738796;0.0865097167;1.04745187;0.400001;0.0346190967;10;1.06533298;1;1
25.075436;1.04745135;0.666668333;0.0576963872;0.636467274;0.0550820143;1.06476064;1.06172545;0.649739411;0.0865097923;1.04745189;0.400001;0.0346181007;10;1.06533298;1;1
25.091436;1.04745117;0.666668333;0.0576880996;0.636467649;0.0550742245;1.06475745;1.06172508;0.64973959;0.0865018654;1.04745211;0.400001;0.0346131703;10;1.0653327;1;1
25.092436;1.04745118;0.666668333;0.0576864429;0.636467653;0.055072647;1.06475745;1.06172405;0.649740222;0.0865003714;1.04745212;0.400001;0.0346121754;10;1.06533268;1;1
25.098436;1.04745123;0.666668333;0.0576831642;0.636467645;0.0550695605;1.06475654;1.06172382;0.649740391;0.0864971882;1.04745221;0.400001;0.0346102181;10;1.06533255;1;1
25.099436;1.04745024;0.666668333;0.0576831713;0.636468249;0.0550696326;1.06475657;1.06172378;0.649740425;0.0864971825;1.04745122;0.400001;0.034610229;10;1.06533254;1;1
25.105436;1.0474503;0.666668333;0.057679872;0.63646823;0.0550665877;1.06475473;1.06172355;0.649740618;0.0864940396;1.04745123;0.400001;0.0346083192;10;1.06533244;1;1
25.107436;1.04745032;0.666668333;0.0576798863;0.636468222;0.0550666359;1.06475479;1.06172349;0.649740679;0.0864924774;1.04745122;0.400001;0.0346083533;10;1.06533241;1;1
25.108436;1.04745033;0.666668333;0.0576782283;0.636468217;0.0550650685;1.06475481;1.06172346;0.649740709;0.086492482;1.04745122;0.400001;0.0346073698;10;1.06533239;1;1
25.109436;1.04745034;0.666668333;0.057678238;0.636468213;0.055065092;1.06475483;1.06172243;0.649741349;0.0864925685;1.04745121;0.400001;0.034607386;10;1.06533238;1;1
25.127436;1.04745049;0.666668333;0.0576700431;0.636468175;0.0550577352;1.06475189;1.06172243;0.649741526;0.0864833863;1.04745103;0.400001;0.0346024495;10;1.06533203;1;1
25.128436;1.04745051;0.666668333;0.0576683802;0.636468174;0.0550561793;1.06475089;1.06172145;0.649742133;0.0864834778;1.04745103;0.400001;0.0346014349;10;1.06533202;1;1
25.137436;1.04745066;0.666668333;0.0576650775;0.636468117;0.0550532035;1.06474985;1.06172162;0.64974203;0.0864804031;1.04745108;0.400001;0.0345992383;10;1.06533205;1;1
25.138436;1.04744968;0.666668333;0.057665079;0.636468708;0.055053265;1.06474984;1.06172164;0.64974202;0.0864788422;1.04745009;0.400001;0.0345992155;10;1.06533207;1;1
25.147436;1.0474499;0.666668333;0.0576600568;0.636468486;0.0550484767;1.06474788;1.06172175;0.649742004;0.0864758136;1.04745021;0.400001;0.0345960165;10;1.06533231;1;1
25.148436;1.04744992;0.666668333;0.0576600511;0.636468458;0.0550484672;1.06474789;1.06172077;0.649742623;0.0864759111;1.04745022;0.400001;0.034595992;10;1.06533234;1;1
25.162436;1.04745024;0.666668333;0.0576533608;0.636468214;0.0550420348;1.06474611;1.06172101;0.649742845;0.0864698771;1.04745017;0.400001;0.0345915919;10;1.06533268;1;1
25.166436;1.0474503;0.666668333;0.0576516867;0.636468163;0.0550404261;1.06474618;1.06172107;0.649742912;0.0864683526;1.04745015;0.400001;0.0345904993;10;1.06533274;1;1
25.169436;1.04745033;0.666668333;0.0576516758;0.636468122;0.0550404069;1.06474521;1.06172112;0.649742945;0.0864668186;1.04745014;0.400001;0.034590443;10;1.06533276;1;1
25.170436;1.04745033;0.666668333;0.0576500041;0.636468109;0.0550388079;1.06474521;1.06172014;0.649743563;0.0864669118;1.04745014;0.400001;0.0345894265;10;1.06533277;1;1
25.184436;1.0474505;0.666668333;0.0576448398;0.63646797;0.0550338457;1.06474314;1.06172024;0.649743468;0.0864622455;1.04745012;0.400001;0.0345863016;10;1.06533284;1;1
25.185436;1.04744952;0.666668333;0.0576448193;0.636468576;0.0550338777;1.06474314;1.06172024;0.64974346;0.0864622402;1.04744911;0.400001;0.0345863051;10;1.06533285;1;1
25.194436;1.04744958;0.666668333;0.0576412864;0.636468595;0.0550305249;1.0647421;1.06172016;0.649743434;0.0864590373;1.0474491;0.400001;0.0345844733;10;1.06533285;1;1
25.195436;1.04744959;0.666668333;0.0576412682;0.636468599;0.0550305131;1.06474211;1.06171915;0.64974405;0.0864591108;1.04744911;0.400001;0.0345845043;10;1.06533284;1;1
25.215436;1.04744964;0.666668333;0.0576346421;0.63646884;0.0550242093;1.06473925;1.0617193;0.649744142;0.08645278;1.04744907;0.400001;0.0345810868;10;1.06533276;1;1
25.218436;1.04744962;0.666668333;0.0576330139;0.636468921;0.0550226347;1.06473926;1.06171937;0.64974415;0.0864511898;1.04744907;0.400001;0.0345800974;10;1.06533281;1;1
25.221436;1.04744959;0.666668333;0.0576330372;0.636468996;0.055022651;1.06473927;1.06171942;0.649744159;0.0864495872;1.04744908;0.400001;0.0345800895;10;1.06533284;1;1
25.223436;1.04744956;0.666668333;0.0576330478;0.636469039;0.0550226607;1.06473927;1.06171945;0.649744164;0.0864495595;1.04744909;0.400001;0.0345800769;10;1.06533286;1;1
25.224436;1.04744955;0.666668333;0.0576313864;0.636469059;0.0550210741;1.06473928;1.06171846;0.649744778;0.0864496253;1.0474491;0.400001;0.0345790695;10;1.06533286;1;1
25.246436;1.04744909;0.666668333;0.0576264356;0.636468878;0.0550163927;1.06473639;1.06171852;0.649744702;0.0864430438;1.04744926;0.400001;0.0345759095;10;1.06533262;1;1
25.247436;1.04744809;0.666668333;0.0576264355;0.636469449;0.0550164539;1.0647364;1.06171852;0.649744694;0.0864430414;1.04744826;0.400001;0.034575924;10;1.0653326;1;1
25.259436;1.04744825;0.666668333;0.0576230693;0.636469014;0.0550133568;1.06473532;1.06171862;0.649744643;0.0864398953;1.04744821;0.400001;0.0345742547;10;1.06533248;1;1
25.260436;1.04744827;0.666668333;0.0576230615;0.636468979;0.0550133585;1.06473531;1.06171763;0.649745249;0.0864399746;1.0474482;0.400001;0.0345742797;10;1.06533247;1;1
25.283436;1.04744829;0.666668333;0.057617944;0.636468409;0.0550082802;1.06473434;1.06171745;0.649745196;0.0864350458;1.04744797;0.400001;0.0345715592;10;1.06533238;1;1
25.285436;1.04744824;0.666668333;0.0576179751;0.636468396;0.0550082536;1.06473332;1.06171743;0.649745228;0.0864350253;1.04744797;0.400001;0.0345715716;10;1.0653324;1;1
25.297436;1.04744795;0.666668333;0.0576149363;0.636468525;0.0550049442;1.06473313;1.06171724;0.649745435;0.0864333684;1.04744806;0.400001;0.034569588;10;1.06533255;1;1
25.310436;1.04744789;0.666668333;0.0576137515;0.636468796;0.0550033664;1.06473214;1.06171712;0.649745415;0.086431846;1.0474481;0.400001;0.0345685668;10;1.06533259;1;1
25.311436;1.04744789;0.666668333;0.0576137835;0.636468812;0.0550033745;1.06473215;1.06171611;0.64974601;0.0864319393;1.0474481;0.400001;0.0345685675;10;1.06533258;1;1
25.345436;1.04744752;0.666668333;0.0576103942;0.636469195;0.055000626;1.0647317;1.06171601;0.649745431;0.0864276009;1.04744822;0.400001;0.0345667087;10;1.06533274;1;1
25.351436;1.04744744;0.666668333;0.0576103334;0.636469193;0.0550006438;1.06473069;1.06171595;0.649745349;0.0864275703;1.04744825;0.400001;0.0345666618;10;1.06533277;1;1
25.357436;1.04744737;0.666668333;0.0576085834;0.636469176;0.0549991034;1.06473058;1.06171585;0.649745292;0.0864275474;1.04744818;0.400001;0.0345655545;10;1.06533277;1;1
25.468436;1.04744778;0.666668333;0.0576117712;0.636469115;0.0550020578;1.06473058;1.06171554;0.649745442;0.0864288951;1.04744772;0.400001;0.0345666683;10;1.06533298;1;1
25.474436;1.04744782;0.666668333;0.0576117876;0.636469034;0.0550020345;1.06473063;1.06171561;0.649745447;0.0864304623;1.04744775;0.400001;0.0345667405;10;1.06533294;1;1
25.475436;1.04744783;0.666668333;0.0576117828;0.636469028;0.0550020334;1.06473164;1.06171562;0.649745443;0.086430463;1.04744775;0.400001;0.0345667651;10;1.06533294;1;1
25.486436;1.047448;0.666668333;0.0576133044;0.636469097;0.0550036618;1.06473185;1.06171567;0.649745299;0.0864321115;1.04744753;0.400001;0.0345681321;10;1.065333;1;1
25.487436;1.04744802;0.666668333;0.0576132897;0.636469104;0.0550036682;1.06473186;1.06171667;0.649744668;0.0864320405;1.04744749;0.400001;0.034568165;10;1.06533301;1;1
25.541436;1.04744793;0.666668333;0.0576234206;0.63646951;0.0550127074;1.06473509;1.06171677;0.649745104;0.0864406741;1.04744803;0.400001;0.0345746267;10;1.06533302;1;1
25.542436;1.04744794;0.666668333;0.0576234286;0.636469525;0.0550127108;1.06473506;1.06171776;0.649744481;0.0864405913;1.04744807;0.400001;0.0345746391;10;1.06533303;1;1
25.555436;1.04744806;0.666668333;0.0576268695;0.636469746;0.0550159617;1.06473565;1.06171748;0.649744355;0.0864436342;1.04744851;0.400001;0.0345768895;10;1.06533305;1;1
25.556436;1.04744906;0.666668333;0.0576268795;0.636469152;0.0550159115;1.06473561;1.06171746;0.649744347;0.0864436232;1.04744954;0.400001;0.0345769083;10;1.06533305;1;1
25.582436;1.04744941;0.666668333;0.0576321256;0.636468818;0.0550206323;1.06473815;1.06171723;0.649744078;0.0864493906;1.04744933;0.400001;0.0345795967;10;1.06533266;1;1
25.583436;1.04744942;0.666668333;0.0576338007;0.636468801;0.0550222221;1.06473816;1.06171825;0.649743454;0.0864492874;1.0474493;0.400001;0.0345805637;10;1.06533265;1;1
25.589436;1.04744945;0.666668333;0.057633819;0.636468733;0.0550222207;1.06473821;1.06171845;0.649743381;0.0864507258;1.04744914;0.400001;0.0345803644;10;1.06533263;1;1
25.592436;1.04744943;0.666668333;0.0576354901;0.636468716;0.0550238219;1.06473824;1.06171855;0.649743354;0.0864522272;1.04744906;0.400001;0.034581263;10;1.06533264;1;1
25.598436;1.04744938;0.666668333;0.0576372122;0.636468708;0.0550254411;1.06473933;1.06171874;0.649743298;0.086452109;1.04744895;0.400001;0.0345820547;10;1.06533268;1;1
25.615436;1.04744931;0.666668333;0.0576426175;0.636468582;0.0550303357;1.0647417;1.06171905;0.649743266;0.0864567276;1.04744869;0.400001;0.034584892;10;1.06533287;1;1
25.616436;1.04744932;0.666668333;0.0576426327;0.636468573;0.0550303444;1.06474172;1.06172005;0.649742656;0.0864582083;1.04744868;0.400001;0.0345849023;10;1.06533287;1;1
25.628436;1.04744938;0.666668333;0.0576460537;0.63646855;0.0550336065;1.06474292;1.06172001;0.64974266;0.0864612799;1.04744877;0.400001;0.0345870038;10;1.06533281;1;1
25.629436;1.0474504;0.666668333;0.0576460489;0.636467946;0.0550335533;1.06474293;1.06172;0.649742659;0.0864612832;1.04744979;0.400001;0.0345870122;10;1.0653328;1;1
25.645436;1.04745061;0.666668333;0.0576507332;0.636467988;0.0550383248;1.06474512;1.06172013;0.64974268;0.0864662368;1.04745001;0.400001;0.0345901616;10;1.06533259;1;1
25.646436;1.04745062;0.666668333;0.0576523783;0.636467992;0.0550399224;1.06474513;1.06172116;0.64974207;0.0864661753;1.04745002;0.400001;0.0345911718;10;1.06533258;1;1
25.672436;1.04745045;0.666668333;0.0576598716;0.636467771;0.0550480399;1.06474803;1.06172166;0.649741895;0.086475591;1.04745033;0.400001;0.0345959598;10;1.06533254;1;1
