time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.673436;1.04745043;0.666668333;0.0576598404;0.636467759;0.0550480407;1.06474804;1.06172265;0.649741277;0.086475492;1.04745034;0.400001;0.0345959553;10;1.06533255;1;1
25.684436;1.04745025;0.666668333;0.057664638;0.636467684;0.0550526997;1.06475019;1.06172246;0.649741234;0.0864785462;1.04745035;0.400001;0.0345990116;10;1.06533263;1;1
25.685436;1.04745124;0.666668333;0.0576646323;0.63646707;0.0550526308;1.06475021;1.06172245;0.649741232;0.0864785546;1.04745135;0.400001;0.0345990206;10;1.06533264;1;1
25.697436;1.04745125;0.666668333;0.0576679496;0.636466994;0.0550556456;1.0647515;1.06172242;0.649741197;0.0864835248;1.04745128;0.400001;0.0346011228;10;1.06533295;1;1
25.698436;1.04745126;0.666668333;0.0576696197;0.636466989;0.0550572241;1.06475252;1.06172341;0.649740585;0.0864834688;1.04745127;0.400001;0.0346021318;10;1.06533299;1;1
25.714436;1.04745132;0.666668333;0.0576747492;0.636466916;0.0550618388;1.06475462;1.06172318;0.649740691;0.0864900079;1.04745147;0.400001;0.034605298;10;1.06533356;1;1
25.716436;1.04745132;0.666668333;0.0576764264;0.636466918;0.0550634327;1.06475459;1.06172316;0.649740715;0.0864915757;1.04745151;0.400001;0.034606314;10;1.06533359;1;1
25.717436;1.04745131;0.666666667;0.0576764284;0.63646533;0.0550634357;1.06475458;1.06172315;0.649740728;0.0864915715;1.04745153;0.4;0.0346063207;10;1.0653336;1;1
25.721436;1.04745126;0.666666667;0.0576780858;0.636465359;0.0550650465;1.0647555;1.06172311;0.649740793;0.0864931041;1.04745158;0.4;0.0346073405;10;1.06533363;1;1
25.722436;1.04745124;0.666666667;0.0576780819;0.63646537;0.0550650519;1.06475548;1.0617241;0.649740199;0.0864930091;1.04745159;0.4;0.0346073445;10;1.06533363;1;1
25.733436;1.04745104;0.666666667;0.0576830904;0.636465521;0.0550698069;1.0647572;1.06172402;0.649740321;0.086497588;1.04745151;0.4;0.0346103572;10;1.06533348;1;1
25.734436;1.04745203;0.666666667;0.0576830907;0.636464922;0.0550697465;1.06475716;1.06172402;0.649740322;0.0864975871;1.04745249;0.4;0.0346103541;10;1.06533346;1;1
25.743436;1.0474519;0.666666667;0.0576880748;0.636464917;0.0550743771;1.06475786;1.06172405;0.649740236;0.0865007948;1.04745239;0.4;0.0346133072;10;1.06533333;1;1
25.744436;1.04745188;0.666666667;0.0576880752;0.636464908;0.0550743528;1.06475783;1.06172506;0.649739608;0.0865022975;1.04745238;0.4;0.034613299;10;1.06533332;1;1
25.746436;1.04745186;0.666666667;0.0576880793;0.636464889;0.0550743033;1.06475776;1.06172506;0.649739578;0.086502329;1.04745236;0.4;0.0346132801;10;1.06533332;1;1
25.755436;1.04745175;0.666666667;0.0576931315;0.63646481;0.0550789309;1.06475949;1.061725;0.649739485;0.0865055812;1.04745228;0.4;0.0346161505;10;1.06533336;1;1
25.764436;1.04745167;0.666666667;0.0576965655;0.63646475;0.0550822347;1.06476023;1.0617249;0.649739481;0.0865102551;1.04745219;0.4;0.0346178997;10;1.06533341;1;1
25.765436;1.04745167;0.666666667;0.0576965789;0.636464742;0.0550822634;1.0647602;1.06172589;0.649738872;0.0865101677;1.04745218;0.4;0.0346178642;10;1.06533342;1;1
25.777436;1.04745178;0.666666667;0.0577034337;0.636464735;0.0550890495;1.06476194;1.06172575;0.649738961;0.0865149123;1.04745204;0.4;0.0346215055;10;1.06533342;1;1
25.778436;1.0474528;0.666666667;0.0577034498;0.636464141;0.0550890299;1.06476193;1.06172575;0.649738972;0.0865164936;1.04745303;0.4;0.0346214854;10;1.06533341;1;1
25.784436;1.04745296;0.666666667;0.057706879;0.636464244;0.0550923751;1.0647629;1.06172579;0.649739024;0.0865181402;1.04745301;0.4;0.0346233928;10;1.06533333;1;1
25.785436;1.04745298;0.666666667;0.0577068985;0.63646426;0.0550923935;1.06476391;1.0617268;0.649738417;0.0865196399;1.04745301;0.4;0.034623381;10;1.06533332;1;1
25.804436;1.04745351;0.666666667;0.0577155175;0.636464532;0.0551003559;1.0647674;1.06172694;0.649738392;0.0865274685;1.0474529;0.4;0.034628194;10;1.06533316;1;1
25.805436;1.04745353;0.666666667;0.0577171726;0.636464547;0.055101942;1.06476743;1.06172793;0.649737782;0.0865273743;1.0474529;0.4;0.0346291903;10;1.06533317;1;1
25.817436;1.04745368;0.666666667;0.0577218801;0.636464709;0.0551066141;1.06476974;1.06172775;0.649737915;0.086533392;1.04745286;0.4;0.0346322683;10;1.06533323;1;1
25.818436;1.04745469;0.666666667;0.0577218566;0.636464107;0.055106543;1.06476976;1.06172774;0.649737935;0.0865333622;1.04745386;0.4;0.0346322779;10;1.06533324;1;1
25.823436;1.04745471;0.666666667;0.057725108;0.636464112;0.0551096163;1.06477088;1.06172769;0.649738045;0.086536354;1.04745387;0.4;0.0346343168;10;1.06533329;1;1
25.824436;1.04745471;0.666666667;0.0577251002;0.63646411;0.0551095928;1.06477091;1.06172869;0.649737456;0.0865362444;1.04745388;0.4;0.0346343221;10;1.06533329;1;1
25.841436;1.04745438;0.666666667;0.0577334622;0.636464091;0.0551172455;1.06477429;1.06172863;0.649737703;0.0865438723;1.04745408;0.4;0.0346393411;10;1.0653332;1;1
25.842436;1.04745436;0.666666667;0.0577351298;0.636464096;0.0551188336;1.06477429;1.06172962;0.649737091;0.0865437898;1.04745409;0.4;0.0346403352;10;1.06533319;1;1
25.855436;1.04745426;0.666666667;0.0577418477;0.636464163;0.055125307;1.06477713;1.06172969;0.649737041;0.0865515975;1.04745408;0.4;0.0346443347;10;1.06533308;1;1
25.856436;1.04745526;0.666666667;0.057741858;0.636463555;0.0551252755;1.06477711;1.0617297;0.649737034;0.086551595;1.04745508;0.4;0.0346443459;10;1.06533307;1;1
25.859436;1.04745524;0.666666667;0.0577435548;0.636463539;0.0551269408;1.06477807;1.06172972;0.649737011;0.0865531597;1.04745506;0.4;0.034645391;10;1.06533305;1;1
25.860436;1.04745524;0.666666667;0.057743564;0.63646353;0.0551269685;1.06477807;1.06173072;0.64973639;0.0865530774;1.04745506;0.4;0.03464541;10;1.06533304;1;1
25.867436;1.0474552;0.666666667;0.0577469483;0.636463454;0.0551303636;1.06477907;1.06173074;0.649736336;0.0865562309;1.04745504;0.4;0.034647584;10;1.06533302;1;1
25.876436;1.04745517;0.666666667;0.0577519004;0.636463323;0.0551354272;1.06478129;1.06173078;0.649736323;0.086561016;1.04745509;0.4;0.0346508833;10;1.06533307;1;1
25.877436;1.04745517;0.666666667;0.057753554;0.636463304;0.055137047;1.06478133;1.06173179;0.649735713;0.0865625147;1.0474551;0.4;0.0346519146;10;1.06533309;1;1
25.880436;1.04745516;0.666666667;0.0577551778;0.636463238;0.0551387171;1.06478143;1.06173182;0.649735719;0.0865641128;1.04745512;0.4;0.0346529944;10;1.06533314;1;1
25.889436;1.04745507;0.666666667;0.0577600208;0.636463037;0.0551436598;1.06478362;1.06173195;0.649735742;0.0865672682;1.04745515;0.4;0.0346560804;10;1.06533332;1;1
25.891436;1.04745505;0.666666667;0.0577599907;0.636463004;0.0551436721;1.06478463;1.06173198;0.649735736;0.0865688383;1.04745515;0.4;0.034656078;10;1.06533336;1;1
25.892436;1.04745604;0.666666667;0.0577616437;0.636462382;0.055145212;1.06478462;1.061732;0.649735729;0.0865688408;1.04745615;0.4;0.0346570756;10;1.06533338;1;1
25.893436;1.04745603;0.666666667;0.0577616306;0.636462369;0.05514521;1.06478462;1.06173201;0.64973572;0.0865704149;1.04745614;0.4;0.0346570727;10;1.0653334;1;1
25.894436;1.04745602;0.666666667;0.0577616181;0.636462357;0.0551452048;1.06478461;1.06173303;0.649735097;0.0865703397;1.04745614;0.4;0.0346570691;10;1.06533342;1;1
25.910436;1.04745595;0.666666667;0.0577715072;0.636462263;0.055154448;1.06478717;1.06173318;0.649734698;0.086579861;1.04745577;0.4;0.0346629973;10;1.06533355;1;1
25.911436;1.04745595;0.666666667;0.0577715099;0.636462269;0.0551544278;1.06478813;1.06173419;0.649734058;0.0865797772;1.04745574;0.4;0.034662998;10;1.06533354;1;1
25.925436;1.04745604;0.666666667;0.0577801257;0.636462378;0.0551621218;1.06478966;1.06173433;0.649733854;0.0865875629;1.04745552;0.4;0.0346679259;10;1.06533331;1;1
25.926436;1.04745704;0.666666667;0.0577801546;0.636461774;0.0551620525;1.06479065;1.06173434;0.649733851;0.0865875616;1.04745652;0.4;0.0346679064;10;1.0653333;1;1
25.927436;1.04745704;0.666666667;0.0577801831;0.636461777;0.0551620365;1.06479064;1.06173534;0.649733237;0.0865874798;1.04745652;0.4;0.0346678846;10;1.06533329;1;1
25.942436;1.04745686;0.666666667;0.0577904505;0.636461855;0.0551715131;1.06479374;1.06173534;0.649733259;0.0865969471;1.04745658;0.4;0.0346734649;10;1.06533319;1;1
25.943436;1.04745684;0.666666667;0.0577904592;0.636461859;0.0551715186;1.06479376;1.06173633;0.649732649;0.0865968668;1.04745659;0.4;0.0346734409;10;1.06533318;1;1
25.958436;1.04745647;0.666666667;0.0577987823;0.636461842;0.0551796144;1.064797;1.06173632;0.649732784;0.0866047088;1.04745685;0.4;0.0346781986;10;1.06533303;1;1
25.959436;1.04745745;0.666666667;0.0578004376;0.636461238;0.0551811593;1.064797;1.06173733;0.649732196;0.0866062;1.04745788;0.4;0.0346791913;10;1.06533302;1;1
25.974436;1.04745739;0.666666667;0.0578085352;0.636461389;0.0551891485;1.06479976;1.06173741;0.649732611;0.0866142236;1.04745809;0.4;0.0346842301;10;1.0653329;1;1
25.975436;1.04745739;0.666666667;0.0578085247;0.636461405;0.0551891571;1.06480074;1.06173841;0.649732022;0.086614163;1.04745809;0.4;0.0346842404;10;1.06533289;1;1
25.989436;1.04745748;0.666666667;0.0578167176;0.636461743;0.0551973141;1.06480357;1.06173845;0.649732352;0.0866237568;1.04745819;0.4;0.0346893905;10;1.06533306;1;1
25.990436;1.04745749;0.666666667;0.0578183792;0.636461768;0.0551989165;1.06480356;1.06173945;0.649731767;0.0866236735;1.0474582;0.4;0.0346903978;10;1.06533307;1;1
25.991436;1.0474585;0.666666667;0.0578183759;0.636461184;0.055198873;1.06480355;1.06173945;0.649731793;0.0866236704;1.04745921;0.4;0.0346904047;10;1.06533309;1;1
26.000436;1.04745851;0.666666667;0.0578234112;0.636461349;0.0552036412;1.06480549;1.06173937;0.649731992;0.0866298881;1.04745924;0.4;0.034693457;10;1.06533307;1;1
26.002436;1.0474585;0.666666667;0.0578250981;0.636461363;0.055205224;1.06480549;1.06173932;0.64973202;0.086629874;1.04745923;0.4;0.0346944611;10;1.06533304;1;1
26.004436;1.04745849;0.666666667;0.0578267914;0.636461371;0.0552068107;1.0648065;1.06173926;0.649732039;0.0866314313;1.04745923;0.4;0.0346954618;10;1.065333;1;1
26.005436;1.04745849;0.666666667;0.0578268074;0.636461373;0.0552068109;1.06480651;1.06174023;0.649731433;0.086631344;1.04745923;0.4;0.0346954614;10;1.06533298;1;1
26.019436;1.04745841;0.666666667;0.0578370795;0.63646131;0.0552165338;1.06480973;1.06173968;0.649731254;0.0866406825;1.04745919;0.4;0.0347014213;10;1.06533287;1;1
26.020436;1.04745841;0.666666667;0.0578370986;0.636461297;0.0552165477;1.06480976;1.06174065;0.649730621;0.0866405926;1.04745919;0.4;0.0347014196;10;1.06533287;1;1
26.021436;1.04745841;0.666666667;0.0578371172;0.636461282;0.0552165602;1.06481079;1.06174062;0.649730601;0.0866405837;1.04745919;0.4;0.0347014186;10;1.06533288;1;1
26.022436;1.04745942;0.666666667;0.0578388016;0.636460659;0.0552181098;1.06481082;1.0617406;0.649730583;0.0866421439;1.04746019;0.4;0.0347024182;10;1.06533288;1;1
26.033436;1.04745962;0.666666667;0.0578455677;0.636460381;0.0552245518;1.06481309;1.06174053;0.649730577;0.0866482576;1.04746024;0.4;0.034706478;10;1.06533287;1;1
26.034436;1.04745965;0.666666667;0.0578455637;0.636460355;0.0552245593;1.0648141;1.06174153;0.649729973;0.0866481585;1.04746025;0.4;0.0347064939;10;1.06533287;1;1
26.048436;1.04745961;0.666666667;0.0578553637;0.636460315;0.0552342584;1.06481711;1.06174155;0.649730074;0.0866574517;1.04746052;0.4;0.0347128392;10;1.06533282;1;1
26.049436;1.04745959;0.666666667;0.0578553466;0.636460332;0.0552342628;1.0648171;1.06174255;0.649729464;0.0866573795;1.04746054;0.4;0.0347128606;10;1.06533282;1;1
26.052436;1.0474595;0.666666667;0.0578569676;0.636460397;0.0552358566;1.06481807;1.06174256;0.649729467;0.0866589965;1.04746059;0.4;0.0347139185;10;1.06533283;1;1
26.053436;1.04746047;0.666666667;0.0578586226;0.636459813;0.0552373931;1.06481806;1.06174256;0.649729468;0.0866605875;1.04746161;0.4;0.0347149354;10;1.06533283;1;1
26.062436;1.0474602;0.666666667;0.0578636457;0.636460054;0.0552420692;1.06481998;1.06174258;0.649729476;0.0866655078;1.04746177;0.4;0.0347180092;10;1.06533288;1;1
26.063436;1.04746017;0.666666667;0.0578636603;0.636460081;0.0552420489;1.06481998;1.06174358;0.649728863;0.0866670143;1.04746179;0.4;0.0347180084;10;1.06533288;1;1
26.076436;1.04746001;0.666666667;0.0578738929;0.636460387;0.0552512645;1.0648229;1.06174366;0.649728849;0.086674956;1.04746188;0.4;0.034723787;10;1.06533295;1;1
26.077436;1.04746002;0.666666667;0.0578739017;0.636460402;0.0552512382;1.0648229;1.06174468;0.649728231;0.0866748753;1.04746188;0.4;0.0347237594;10;1.06533294;1;1
26.081436;1.04746011;0.666666667;0.0578755709;0.636460457;0.0552527311;1.06482387;1.06174476;0.649728187;0.086678007;1.04746182;0.4;0.0347246516;10;1.06533293;1;1
26.082436;1.04746114;0.666666667;0.0578772301;0.636459861;0.0552542468;1.06482387;1.06174478;0.649728172;0.0866780023;1.0474628;0.4;0.034725626;10;1.06533292;1;1
26.090436;1.04746138;0.666666667;0.0578820713;0.636459926;0.0552588739;1.06482577;1.0617449;0.649728057;0.0866826336;1.04746253;0.4;0.0347284643;10;1.06533281;1;1
26.091436;1.04746141;0.666666667;0.0578820407;0.636459933;0.0552588616;1.06482676;1.06174591;0.649727432;0.0866841065;1.04746249;0.4;0.0347284503;10;1.0653328;1;1
26.104436;1.04746167;0.666666667;0.0578915827;0.636459921;0.0552683661;1.06482966;1.06174598;0.649727317;0.0866916889;1.04746198;0.4;0.0347343573;10;1.06533272;1;1
26.105436;1.04746168;0.666666667;0.0578915449;0.636459908;0.0552683663;1.06482966;1.06174698;0.649726705;0.0866915851;1.04746195;0.4;0.0347343504;10;1.06533273;1;1
26.110436;1.04746173;0.666666667;0.0578947025;0.636459812;0.0552715356;1.06483067;1.06174696;0.649726696;0.0866946184;1.04746185;0.4;0.0347363122;10;1.06533279;1;1
26.111436;1.04746274;0.666666667;0.0578946747;0.636459179;0.0552714771;1.06483067;1.06174696;0.649726693;0.0866961691;1.04746284;0.4;0.0347363062;10;1.0653328;1;1
26.118436;1.04746282;0.666666667;0.0578995878;0.636458946;0.0552761882;1.0648327;1.06174695;0.649726643;0.0867007966;1.04746275;0.4;0.034739299;10;1.06533293;1;1
26.119436;1.04746283;0.666666667;0.0579012576;0.636458912;0.0552777697;1.0648327;1.06174796;0.649726021;0.0867007142;1.04746274;0.4;0.0347403022;10;1.06533295;1;1
26.132436;1.04746297;0.666666667;0.0579097444;0.636458609;0.0552855921;1.06483579;1.06174799;0.649725825;0.086708807;1.04746274;0.4;0.0347454379;10;1.06533313;1;1
26.133436;1.04746297;0.666666667;0.0579097543;0.636458597;0.0552855858;1.0648358;1.06174899;0.649725194;0.086710319;1.04746274;0.4;0.0347454477;10;1.06533313;1;1
26.139436;1.04746292;0.666666667;0.0579148236;0.636458526;0.0552903477;1.06483782;1.06174898;0.649725091;0.0867135459;1.04746274;0.4;0.0347484951;10;1.06533307;1;1
26.140436;1.04746391;0.666666667;0.0579148391;0.636457906;0.0552902985;1.06483782;1.06174898;0.649725076;0.0867151192;1.04746374;0.4;0.0347485034;10;1.06533305;1;1
26.146436;1.04746384;0.666666667;0.0579199801;0.636457836;0.0552951271;1.0648398;1.06174901;0.649725012;0.0867182238;1.04746374;0.4;0.0347515662;10;1.06533292;1;1
26.147436;1.04746383;0.666666667;0.0579200111;0.636457823;0.0552951387;1.0648398;1.06175002;0.649724393;0.08671813;1.04746374;0.4;0.0347515806;10;1.0653329;1;1
26.148436;1.04746382;0.666666667;0.057920044;0.636457811;0.0552951502;1.0648398;1.06175004;0.649724386;0.0867196869;1.04746374;0.4;0.0347515965;10;1.06533288;1;1
26.158436;1.04746383;0.666666667;0.0579287426;0.636457718;0.0553031851;1.06484174;1.06175025;0.649724388;0.0867258633;1.04746373;0.4;0.0347568341;10;1.06533267;1;1
26.159436;1.04746383;0.666666667;0.0579287723;0.636457712;0.0553031883;1.06484272;1.06175027;0.649724396;0.0867258604;1.04746373;0.4;0.0347568629;10;1.06533266;1;1
26.160436;1.04746384;0.666666667;0.0579287986;0.636457707;0.0553031907;1.06484271;1.06175129;0.649723794;0.0867273471;1.04746372;0.4;0.0347568919;10;1.06533264;1;1
26.167436;1.04746387;0.666666667;0.0579338667;0.63645767;0.0553079674;1.0648446;1.06175141;0.649723883;0.0867320837;1.0474637;0.4;0.0347600736;10;1.06533258;1;1
26.168436;1.04746487;0.666666667;0.0579355261;0.636457058;0.0553095071;1.06484458;1.06175143;0.649723897;0.0867320922;1.0474647;0.4;0.0347610927;10;1.06533257;1;1
26.172436;1.04746488;0.666666667;0.0579371343;0.636457033;0.0553111129;1.06484554;1.06175148;0.649723957;0.0867352688;1.0474647;0.4;0.0347621481;10;1.06533257;1;1
26.173436;1.04746488;0.666666667;0.0579387813;0.636457024;0.05531271;1.06484553;1.0617525;0.64972336;0.0867351959;1.04746471;0.4;0.0347631574;10;1.06533257;1;1
26.186436;1.04746492;0.666666667;0.0579468494;0.636456868;0.0553208215;1.06484845;1.06175259;0.649723447;0.0867445588;1.04746468;0.4;0.0347681486;10;1.06533263;1;1
26.187436;1.04746493;0.666666667;0.0579484966;0.636456857;0.0553224283;1.06484945;1.06175359;0.649722826;0.086744465;1.04746468;0.4;0.0347691414;10;1.06533263;1;1
26.194436;1.04746499;0.666666667;0.0579533429;0.636456839;0.0553273293;1.06485044;1.0617536;0.649722686;0.0867491049;1.04746464;0.4;0.0347721208;10;1.06533264;1;1
26.195436;1.047466;0.666666667;0.0579533191;0.636456237;0.0553272977;1.06485143;1.0617536;0.649722658;0.0867490933;1.04746563;0.4;0.0347721238;10;1.06533263;1;1
26.199436;1.04746606;0.666666667;0.0579565556;0.636456274;0.0553305638;1.06485142;1.06175359;0.649722549;0.0867521572;1.04746561;0.4;0.0347741507;10;1.0653326;1;1
26.200436;1.04746607;0.666666667;0.0579565304;0.636456286;0.0553305828;1.06485242;1.06175459;0.649721913;0.0867536183;1.0474656;0.4;0.0347741606;10;1.06533259;1;1
26.212436;1.04746621;0.666666667;0.0579645988;0.636456406;0.0553387125;1.06485553;1.06175453;0.649721706;0.0867610748;1.04746558;0.4;0.0347793365;10;1.06533243;1;1
26.213436;1.04746621;0.666666667;0.0579662511;0.63645641;0.0553403168;1.06485555;1.06175553;0.649721075;0.0867609612;1.04746559;0.4;0.034780351;10;1.06533242;1;1
26.222436;1.04746626;0.666666667;0.0579712199;0.636456378;0.0553451855;1.06485768;1.06175554;0.649720823;0.0867670295;1.04746576;0.4;0.0347834097;10;1.0653323;1;1
26.223436;1.04746727;0.666666667;0.0579728933;0.636455761;0.0553467262;1.0648577;1.06175554;0.64972079;0.086767019;1.04746679;0.4;0.0347844088;10;1.0653323;1;1
26.225436;1.04746727;0.666666667;0.0579745791;0.636455742;0.055348314;1.06485872;1.06175553;0.649720726;0.086768578;1.04746684;0.4;0.0347854043;10;1.06533231;1;1
26.226436;1.04746727;0.666666667;0.0579745913;0.636455732;0.0553483083;1.06485874;1.06175653;0.649720082;0.0867700654;1.04746687;0.4;0.034785401;10;1.06533232;1;1
26.238436;1.04746711;0.666666667;0.0579831679;0.636455705;0.0553560827;1.06486193;1.06175638;0.64971989;0.0867781174;1.04746717;0.4;0.0347903365;10;1.06533258;1;1
26.239436;1.0474671;0.666666667;0.0579848575;0.636455705;0.0553576497;1.06486194;1.06175736;0.649719284;0.0867780714;1.04746719;0.4;0.0347913271;10;1.06533261;1;1
26.249436;1.04746706;0.666666667;0.057991643;0.636455691;0.0553637519;1.06486505;1.06175723;0.649719553;0.0867863637;1.04746718;0.4;0.0347952345;10;1.06533291;1;1
26.250436;1.04746806;0.666666667;0.057991647;0.636455087;0.0553636733;1.06486505;1.06175721;0.649719594;0.0867864094;1.04746817;0.4;0.0347952323;10;1.06533293;1;1
26.251436;1.04746806;0.666666667;0.0579933173;0.636455092;0.055365239;1.06486505;1.06175719;0.649719636;0.0867864541;1.04746815;0.4;0.0347962317;10;1.06533295;1;1
26.252436;1.04746806;0.666666667;0.0579933207;0.636455098;0.0553652141;1.06486605;1.06175818;0.649719066;0.0867879855;1.04746814;0.4;0.0347962327;10;1.06533297;1;1
26.264436;1.04746821;0.666666667;0.058001692;0.636455089;0.0553730013;1.0648689;1.06175792;0.649719446;0.0867961893;1.04746797;0.4;0.0348013266;10;1.06533317;1;1
26.265436;1.04746823;0.666666667;0.0580033676;0.636455087;0.0553745962;1.06486888;1.06175889;0.649718854;0.0867961254;1.04746797;0.4;0.0348023425;10;1.06533319;1;1
26.276436;1.04746849;0.666666667;0.0580118181;0.636455167;0.0553827027;1.0648717;1.06175869;0.649718969;0.0868041485;1.04746803;0.4;0.0348074675;10;1.06533315;1;1
26.277436;1.0474695;0.666666667;0.0580118264;0.636454577;0.0553826679;1.06487169;1.06175867;0.649718967;0.0868057338;1.04746905;0.4;0.0348074655;10;1.06533312;1;1
26.278436;1.04746952;0.666666667;0.0580118335;0.636454595;0.0553826864;1.06487167;1.06175966;0.649718352;0.0868056678;1.04746907;0.4;0.0348074617;10;1.0653331;1;1
26.290436;1.04746952;0.666666667;0.0580218679;0.636454788;0.0553924586;1.06487452;1.06175959;0.649718353;0.0868137587;1.04746939;0.4;0.0348133653;10;1.06533279;1;1
26.291436;1.04746951;0.666666667;0.0580218692;0.636454802;0.0553924723;1.06487552;1.06176059;0.649717755;0.0868152697;1.04746941;0.4;0.0348133588;10;1.06533277;1;1
26.302436;1.04746952;0.666666667;0.058030179;0.636454886;0.0554004997;1.06487768;1.06176059;0.649717966;0.0868217554;1.04746943;0.4;0.0348183821;10;1.06533266;1;1
26.303436;1.04747052;0.666666667;0.0580301767;0.63645428;0.0554004441;1.0648787;1.06176059;0.649717985;0.0868233384;1.04747042;0.4;0.0348183884;10;1.06533266;1;1
26.304436;1.04747052;0.666666667;0.0580318418;0.636454281;0.0554020302;1.06487872;1.06176159;0.649717393;0.0868232697;1.0474704;0.4;0.034819394;10;1.06533267;1;1
26.316436;1.04747045;0.666666667;0.0580401407;0.636454314;0.055409858;1.06488186;1.06176177;0.649717665;0.0868327335;1.04747004;0.4;0.0348243823;10;1.06533289;1;1
26.317436;1.04747043;0.666666667;0.0580401321;0.636454323;0.0554098468;1.06488186;1.0617628;0.649717077;0.0868326405;1.04747;0.4;0.0348243735;10;1.06533291;1;1
26.322436;1.04747037;0.666666667;0.0580434297;0.636454378;0.0554129645;1.06488285;1.06176293;0.649717187;0.086835687;1.04746978;0.4;0.0348263211;10;1.06533299;1;1
26.328436;1.04747028;0.666666667;0.0580484255;0.636454435;0.0554176599;1.0648848;1.06176297;0.649717291;0.0868402338;1.0474696;0.4;0.0348292527;10;1.06533303;1;1
26.329436;1.04747027;0.666666667;0.0580500944;0.63645444;0.0554192421;1.0648848;1.06176397;0.649716691;0.0868401255;1.04746958;0.4;0.0348302394;10;1.06533303;1;1
26.330436;1.04747126;0.666666667;0.058050097;0.636453836;0.0554191818;1.06488579;1.06176396;0.649716702;0.0868416693;1.04747056;0.4;0.0348302256;10;1.06533303;1;1
26.341436;1.04747129;0.666666667;0.0580584469;0.636453782;0.0554271148;1.0648878;1.06176395;0.64971669;0.0868492597;1.04747063;0.4;0.0348350698;10;1.06533295;1;1
26.342436;1.04747129;0.666666667;0.0580584438;0.63645377;0.0554271135;1.0648888;1.06176496;0.649716067;0.0868491577;1.04747066;0.4;0.0348350572;10;1.06533294;1;1
26.354436;1.04747116;0.666666667;0.0580683866;0.636453646;0.0554366238;1.06489188;1.06176514;0.649715827;0.0868569112;1.0474711;0.4;0.0348410166;10;1.06533261;1;1
26.355436;1.04747113;0.666666667;0.0580683846;0.636453647;0.0554366208;1.06489189;1.06176615;0.649715191;0.0868584051;1.04747114;0.4;0.0348410323;10;1.06533258;1;1
26.356436;1.04747211;0.666666667;0.0580683833;0.636453043;0.0554365654;1.0648919;1.06176617;0.649715166;0.0868584126;1.04747218;0.4;0.034841051;10;1.06533256;1;1
26.366436;1.04747191;0.666666667;0.0580767173;0.636453114;0.0554445254;1.06489511;1.06176623;0.649714949;0.086866394;1.04747249;0.4;0.0348463341;10;1.06533238;1;1
26.367436;1.0474719;0.666666667;0.0580767142;0.636453116;0.0554445266;1.06489513;1.06176723;0.649714322;0.0868663275;1.04747251;0.4;0.0348463652;10;1.06533237;1;1
26.379436;1.04747187;0.666666667;0.0580866204;0.636453123;0.0554540975;1.06489831;1.06176725;0.649714236;0.0868742763;1.0474727;0.4;0.0348526023;10;1.06533241;1;1
26.380436;1.04747187;0.666666667;0.0580866157;0.636453128;0.0554541021;1.06489831;1.06176827;0.649713623;0.0868757671;1.0474727;0.4;0.0348525998;10;1.06533243;1;1
26.381436;1.04747188;0.666666667;0.058086613;0.636453134;0.0554541073;1.0648993;1.06176828;0.649713622;0.0868757685;1.0474727;0.4;0.0348525934;10;1.06533245;1;1
26.382436;1.04747288;0.666666667;0.0580882786;0.636452534;0.0554556515;1.0648993;1.06176829;0.649713621;0.0868773376;1.04747371;0.4;0.0348535831;10;1.06533247;1;1
26.391436;1.0474729;0.666666667;0.0580949507;0.636452657;0.0554621007;1.06490121;1.06176844;0.649713628;0.0868835208;1.04747372;0.4;0.0348573466;10;1.06533273;1;1
26.392436;1.0474729;0.666666667;0.0580949453;0.636452674;0.0554621098;1.0649022;1.06176946;0.64971302;0.0868834217;1.04747372;0.4;0.03485731;10;1.06533276;1;1
26.404436;1.04747281;0.666666667;0.0581049128;0.636452764;0.0554717211;1.06490493;1.0617695;0.649713197;0.0868910543;1.04747366;0.4;0.0348629133;10;1.06533307;1;1
26.405436;1.0474728;0.666666667;0.0581049219;0.63645276;0.0554717213;1.0649049;1.06177049;0.649712604;0.0868925268;1.04747365;0.4;0.0348628849;10;1.06533309;1;1
26.407436;1.04747278;0.666666667;0.0581066084;0.63645275;0.0554733117;1.06490486;1.06177048;0.649712639;0.0868940647;1.04747364;0.4;0.0348638254;10;1.06533312;1;1
26.408436;1.04747378;0.666666667;0.058106618;0.636452136;0.0554732589;1.06490583;1.06177047;0.649712654;0.0868940473;1.04747463;0.4;0.034863794;10;1.06533314;1;1
26.417436;1.04747382;0.666666667;0.0581133352;0.63645211;0.0554796507;1.06490778;1.06177031;0.649712698;0.086900125;1.04747458;0.4;0.034867496;10;1.06533323;1;1
26.418436;1.04747383;0.666666667;0.0581150053;0.636452113;0.0554812452;1.06490779;1.06177128;0.649712082;0.0869015891;1.04747457;0.4;0.0348684646;10;1.06533324;1;1
26.429436;1.04747397;0.666666667;0.0581233822;0.636452273;0.0554891754;1.06491103;1.06177098;0.649711975;0.0869092809;1.04747448;0.4;0.0348732553;10;1.06533323;1;1
26.430436;1.04747398;0.666666667;0.0581233852;0.636452297;0.0554891634;1.06491105;1.06177196;0.649711351;0.0869091957;1.04747446;0.4;0.0348732534;10;1.06533322;1;1
26.433436;1.04747401;0.666666667;0.0581250582;0.636452376;0.0554907027;1.06491212;1.06177191;0.649711313;0.0869107701;1.04747439;0.4;0.0348742575;10;1.06533318;1;1
26.434436;1.04747501;0.666666667;0.058126727;0.636451797;0.0554922182;1.06491214;1.0617719;0.649711301;0.0869123465;1.04747536;0.4;0.0348752605;10;1.06533317;1;1
26.442436;1.0474751;0.666666667;0.0581317728;0.636452054;0.0554967314;1.06491429;1.06177188;0.649711227;0.0869171798;1.04747504;0.4;0.0348782903;10;1.06533292;1;1
26.443436;1.04747511;0.666666667;0.0581334471;0.636452085;0.0554982838;1.06491531;1.06177288;0.649710613;0.0869186892;1.04747499;0.4;0.0348792947;10;1.06533288;1;1
26.454436;1.04747528;0.666666667;0.0581418862;0.636452294;0.0555058206;1.06491851;1.06177285;0.649710775;0.0869267812;1.04747462;0.4;0.0348843817;10;1.06533256;1;1
26.455436;1.04747529;0.666666667;0.0581418975;0.636452295;0.0555057908;1.06491852;1.06177385;0.649710188;0.0869267182;1.04747459;0.4;0.0348843913;10;1.06533255;1;1
26.459436;1.04747533;0.666666667;0.0581452711;0.636452275;0.0555088891;1.06491952;1.06177384;0.649710292;0.0869299167;1.04747448;0.4;0.0348864298;10;1.06533253;1;1
26.460436;1.04747634;0.666666667;0.0581452773;0.636451658;0.0555088241;1.06491952;1.06177383;0.649710318;0.0869299266;1.04747546;0.4;0.0348864394;10;1.06533253;1;1
26.467436;1.04747637;0.666666667;0.0581502438;0.636451574;0.0555135872;1.06492141;1.06177376;0.649710449;0.0869362154;1.04747535;0.4;0.0348895386;10;1.06533255;1;1
26.468436;1.04747637;0.666666667;0.0581518949;0.636451563;0.0555151844;1.06492138;1.06177475;0.649709848;0.0869361272;1.04747535;0.4;0.0348905576;10;1.06533256;1;1
26.479436;1.0474762;0.666666667;0.0581599782;0.636451481;0.0555233283;1.06492413;1.06177467;0.64970994;0.0869438499;1.04747549;0.4;0.0348957566;10;1.06533274;1;1
26.480436;1.04747618;0.666666667;0.0581599526;0.636451471;0.0555233532;1.06492411;1.06177567;0.649709333;0.0869437567;1.04747552;0.4;0.0348957663;10;1.06533276;1;1
26.485436;1.04747609;0.666666667;0.0581631631;0.636451394;0.0555266594;1.064926;1.06177566;0.649709341;0.0869484189;1.04747566;0.4;0.034897788;10;1.06533291;1;1
26.486436;1.04747707;0.666666667;0.0581648085;0.636450767;0.05552822;1.06492598;1.06177566;0.649709339;0.0869484125;1.04747669;0.4;0.0348987873;10;1.06533295;1;1
26.492436;1.04747701;0.666666667;0.0581697227;0.636450643;0.055533097;1.06492787;1.06177566;0.649709308;0.0869531096;1.0474768;0.4;0.0349017489;10;1.06533319;1;1
26.493436;1.047477;0.666666667;0.058169715;0.636450623;0.0555331088;1.06492785;1.06177666;0.649708692;0.0869530305;1.04747681;0.4;0.0349017375;10;1.06533324;1;1
26.504436;1.04747691;0.666666667;0.0581779789;0.636450415;0.0555410612;1.06493071;1.06177668;0.649708653;0.0869609497;1.04747681;0.4;0.0349065691;10;1.06533359;1;1
26.505436;1.04747691;0.666666667;0.0581779709;0.636450402;0.0555410506;1.0649307;1.06177769;0.649708036;0.086960873;1.0474768;0.4;0.0349065511;10;1.06533361;1;1
26.511436;1.0474769;0.666666667;0.0581829219;0.636450374;0.0555457495;1.06493164;1.06177768;0.649708011;0.0869655925;1.04747676;0.4;0.034909445;10;1.06533366;1;1
26.512436;1.0474779;0.666666667;0.0581829145;0.636449769;0.0555456834;1.06493264;1.06177767;0.649708008;0.0869671601;1.04747775;0.4;0.0349094288;10;1.06533367;1;1
26.517436;1.04747792;0.666666667;0.0581878803;0.636449788;0.0555503781;1.06493363;1.06177765;0.649707997;0.0869702802;1.04747771;0.4;0.0349123647;10;1.06533366;1;1
26.518436;1.04747792;0.666666667;0.058187873;0.63644979;0.0555503594;1.06493363;1.06177865;0.649707382;0.0869701939;1.0474777;0.4;0.0349123553;10;1.06533365;1;1
26.529436;1.04747794;0.666666667;0.0581961185;0.636449745;0.0555581393;1.06493679;1.06177871;0.649707359;0.0869779992;1.04747767;0.4;0.0349172789;10;1.06533351;1;1
26.530436;1.04747794;0.666666667;0.0581961136;0.636449733;0.0555581338;1.0649368;1.06177972;0.649706752;0.0869794841;1.04747768;0.4;0.0349172716;10;1.06533349;1;1
26.538436;1.04747792;0.666666667;0.0582028033;0.636449622;0.055564544;1.06493883;1.0617798;0.649706836;0.086984181;1.04747787;0.4;0.0349212239;10;1.06533328;1;1
26.539436;1.04747892;0.666666667;0.058202813;0.636449002;0.0555645049;1.06493982;1.06177981;0.649706849;0.0869857496;1.0474789;0.4;0.0349212214;10;1.06533325;1;1
26.542436;1.04747891;0.666666667;0.0582061825;0.636448977;0.0555677374;1.0649408;1.06177984;0.649706888;0.0869873149;1.04747898;0.4;0.0349232181;10;1.06533318;1;1
26.543436;1.04747891;0.666666667;0.0582061967;0.636448972;0.0555677567;1.0649408;1.06178085;0.649706288;0.0869872311;1.04747901;0.4;0.034923218;10;1.06533316;1;1
26.554436;1.0474789;0.666666667;0.0582147299;0.636448943;0.0555759971;1.06494363;1.06178089;0.649706405;0.0869950239;1.0474792;0.4;0.0349282574;10;1.06533307;1;1
26.555436;1.04747891;0.666666667;0.0582147478;0.636448936;0.0555760323;1.06494362;1.06178189;0.649705806;0.086996502;1.04747922;0.4;0.0349282639;10;1.06533307;1;1
26.564436;1.04747901;0.666666667;0.0582215149;0.636448846;0.0555827347;1.06494554;1.06178179;0.649705831;0.0870027456;1.0474793;0.4;0.0349323341;10;1.06533315;1;1
26.565436;1.04748003;0.666666667;0.0582231875;0.636448225;0.0555843071;1.06494554;1.06178178;0.649705815;0.0870027553;1.0474803;0.4;0.0349333473;10;1.06533316;1;1
26.567436;1.04748007;0.666666667;0.0582248639;0.6364482;0.0555859641;1.06494654;1.06178174;0.649705767;0.0870043537;1.04748031;0.4;0.0349343804;10;1.06533317;1;1
26.568436;1.04748009;0.666666667;0.0582248677;0.636448187;0.0555859956;1.06494655;1.06178272;0.649705124;0.0870058602;1.04748031;0.4;0.0349344002;10;1.06533318;1;1
26.580436;1.04748029;0.666666667;0.0582332152;0.636447984;0.0555942439;1.06494964;1.06178262;0.649704575;0.0870140195;1.0474803;0.4;0.0349397095;10;1.06533314;1;1
26.581436;1.0474803;0.666666667;0.0582348796;0.636447968;0.0555958464;1.06495065;1.06178362;0.64970392;0.0870139611;1.0474803;0.4;0.0349407357;10;1.06533313;1;1
26.590436;1.04748043;0.666666667;0.058241549;0.636447894;0.0556021961;1.0649528;1.06178362;0.649703652;0.0870204213;1.04748021;0.4;0.0349449351;10;1.06533307;1;1
26.591436;1.04748144;0.666666667;0.0582415521;0.636447283;0.055602134;1.06495282;1.06178362;0.649703636;0.0870220112;1.0474812;0.4;0.0349449549;10;1.06533307;1;1
26.592436;1.04748145;0.666666667;0.0582432219;0.636447279;0.0556037156;1.06495285;1.06178361;0.649703624;0.0870220312;1.04748119;0.4;0.0349459752;10;1.06533306;1;1
26.593436;1.04748147;0.666666667;0.0582432252;0.636447273;0.0556037059;1.06495387;1.0617846;0.649703002;0.0870235384;1.04748117;0.4;0.0349459962;10;1.06533305;1;1
26.605436;1.04748148;0.666666667;0.0582532524;0.636447108;0.0556131417;1.0649571;1.06178454;0.649703068;0.0870314787;1.04748107;0.4;0.0349522782;10;1.06533288;1;1
26.606436;1.04748147;0.666666667;0.0582532521;0.636447088;0.0556131326;1.06495712;1.06178554;0.64970247;0.0870313906;1.04748108;0.4;0.0349523035;10;1.06533286;1;1
26.616436;1.04748133;0.666666667;0.0582599039;0.636446866;0.0556193603;1.0649602;1.06178548;0.64970259;0.0870391096;1.04748119;0.4;0.0349564939;10;1.0653327;1;1
26.617436;1.04748232;0.666666667;0.0582615705;0.636446238;0.0556208815;1.0649602;1.06178547;0.649702596;0.0870390933;1.04748219;0.4;0.0349575003;10;1.06533268;1;1
26.618436;1.04748231;0.666666667;0.0582615703;0.636446219;0.055620864;1.0649602;1.06178646;0.649701989;0.0870405642;1.0474822;0.4;0.0349575044;10;1.06533266;1;1
26.630436;1.04748223;0.666666667;0.0582698329;0.636446118;0.0556286006;1.06496323;1.06178644;0.649701953;0.0870481936;1.04748215;0.4;0.0349624178;10;1.06533247;1;1
26.631436;1.04748223;0.666666667;0.0582714934;0.636446117;0.0556301767;1.06496423;1.06178746;0.649701336;0.0870480889;1.04748214;0.4;0.0349634058;10;1.06533246;1;1
26.642436;1.0474823;0.666666667;0.0582797875;0.63644617;0.0556380268;1.06496634;1.06178772;0.649701358;0.0870555916;1.04748196;0.4;0.0349683108;10;1.06533244;1;1
26.643436;1.04748331;0.666666667;0.0582797801;0.636445577;0.0556379704;1.06496736;1.06178774;0.649701367;0.0870571267;1.04748295;0.4;0.0349683072;10;1.06533245;1;1
26.644436;1.04748332;0.666666667;0.0582814381;0.636445594;0.0556395597;1.06496738;1.06178876;0.649700765;0.0870570107;1.04748294;0.4;0.0349693047;10;1.06533247;1;1
26.656436;1.04748339;0.666666667;0.0582896085;0.636445965;0.0556476692;1.06497069;1.06178887;0.64970096;0.0870645303;1.04748298;0.4;0.0349742646;10;1.06533274;1;1
26.657436;1.04748338;0.666666667;0.0582895886;0.636445999;0.0556476966;1.06497071;1.06178987;0.649700368;0.0870659972;1.04748299;0.4;0.0349742564;10;1.06533276;1;1
26.668436;1.0474832;0.666666667;0.0582977065;0.636446332;0.0556559379;1.0649738;1.06178979;0.649700516;0.0870736621;1.04748317;0.4;0.034979124;10;1.06533296;1;1
26.669436;1.04748317;0.666666667;0.0582976907;0.63644636;0.0556559606;1.06497379;1.06179078;0.649699911;0.0870735646;1.04748319;0.4;0.0349791097;10;1.06533297;1;1
26.670436;1.04748415;0.666666667;0.0582993425;0.636445778;0.0556575212;1.06497378;1.06179077;0.649699917;0.0870735488;1.04748421;0.4;0.0349800956;10;1.06533299;1;1
26.681436;1.04748396;0.666666667;0.0583075585;0.636446022;0.0556656635;1.06497662;1.06179076;0.649699928;0.0870812464;1.04748426;0.4;0.034985036;10;1.06533312;1;1
26.682436;1.04748395;0.666666667;0.0583075577;0.636446042;0.0556656733;1.0649776;1.06179176;0.649699311;0.0870827314;1.04748424;0.4;0.034985045;10;1.06533313;1;1
26.694436;1.04748389;0.666666667;0.0583160695;0.636446168;0.0556735696;1.06498045;1.06179188;0.649699108;0.0870907289;1.04748398;0.4;0.03499019;10;1.06533322;1;1
26.695436;1.04748389;0.666666667;0.0583177592;0.636446162;0.0556751395;1.06498045;1.0617929;0.649698474;0.0870906721;1.04748395;0.4;0.0349911971;10;1.06533322;1;1
26.696436;1.04748388;0.666666667;0.0583177825;0.636446154;0.055675116;1.06498044;1.06179292;0.64969845;0.0870922673;1.04748393;0.4;0.0349912027;10;1.06533322;1;1
26.697436;1.04748488;0.666666667;0.0583194729;0.636445537;0.0556766285;1.06498043;1.06179293;0.649698426;0.0870922925;1.0474849;0.4;0.0349922069;10;1.06533322;1;1
26.707436;1.04748483;0.666666667;0.0583264071;0.636445358;0.0556826831;1.06498336;1.061793;0.649698176;0.0871003599;1.04748477;0.4;0.0349962196;10;1.06533304;1;1
26.708436;1.04748483;0.666666667;0.0583264324;0.636445336;0.0556826498;1.06498336;1.061794;0.649697541;0.0871002995;1.04748477;0.4;0.034996223;10;1.06533301;1;1
26.720436;1.04748493;0.666666667;0.0583365781;0.636445088;0.0556918417;1.06498631;1.06179392;0.649697269;0.0871084495;1.04748478;0.4;0.0350023338;10;1.06533274;1;1
26.721436;1.04748494;0.666666667;0.058336574;0.636445073;0.0556918167;1.06498631;1.06179492;0.649696631;0.0871099682;1.04748478;0.4;0.035002342;10;1.06533272;1;1
26.722436;1.04748494;0.666666667;0.0583365676;0.63644506;0.0556917932;1.0649873;1.06179491;0.649696604;0.0871099996;1.04748478;0.4;0.0350023481;10;1.06533271;1;1
26.723436;1.04748595;0.666666667;0.0583382258;0.636444442;0.0556933096;1.0649873;1.0617949;0.649696576;0.0871116011;1.04748578;0.4;0.0350033521;10;1.0653327;1;1
26.733436;1.04748591;0.666666667;0.0583447759;0.636444387;0.0556995716;1.06498928;1.06179487;0.649696297;0.087118182;1.04748571;0.4;0.0350073335;10;1.06533266;1;1
26.734436;1.04748591;0.666666667;0.0583464346;0.636444384;0.0557011587;1.06499028;1.06179587;0.649695665;0.0871181247;1.04748569;0.4;0.0350083281;10;1.06533266;1;1
26.746436;1.04748605;0.666666667;0.058354657;0.636444278;0.0557090287;1.06499344;1.06179579;0.649695619;0.0871260851;1.04748558;0.4;0.0350131806;10;1.06533271;1;1
26.747436;1.04748607;0.666666667;0.0583546473;0.636444264;0.055709021;1.06499345;1.06179677;0.649695021;0.0871275717;1.04748559;0.4;0.0350131595;10;1.06533271;1;1
26.749436;1.04748612;0.666666667;0.058356298;0.636444237;0.0557105986;1.06499347;1.06179674;0.649695054;0.0871291382;1.04748561;0.4;0.0350141142;10;1.0653327;1;1
26.750436;1.04748715;0.666666667;0.0583562922;0.636443616;0.0557105399;1.06499448;1.06179672;0.649695074;0.0871291365;1.04748662;0.4;0.0350140902;10;1.0653327;1;1
26.755436;1.04748724;0.666666667;0.0583612892;0.636443558;0.0557153076;1.06499553;1.0617966;0.649695199;0.0871322707;1.04748671;0.4;0.0350169648;10;1.06533267;1;1
26.759436;1.04748728;0.666666667;0.0583629812;0.636443525;0.0557169327;1.06499658;1.06179651;0.649695323;0.0871354188;1.04748679;0.4;0.0350178718;10;1.06533265;1;1
26.760436;1.04748728;0.666666667;0.0583646562;0.636443517;0.055718538;1.0649966;1.06179749;0.649694744;0.0871353418;1.04748681;0.4;0.0350188524;10;1.06533265;1;1
26.772436;1.0474872;0.666666667;0.0583730317;0.636443509;0.0557266948;1.0649998;1.06179742;0.64969516;0.0871449023;1.04748696;0.4;0.0350237882;10;1.06533277;1;1
26.773436;1.0474872;0.666666667;0.0583730272;0.63644352;0.0557267112;1.06499981;1.06179842;0.649694574;0.0871448334;1.04748696;0.4;0.0350237928;10;1.06533278;1;1
26.776436;1.04748717;0.666666667;0.0583746776;0.636443566;0.0557283554;1.06500081;1.06179844;0.649694633;0.0871464313;1.04748698;0.4;0.035024812;10;1.06533283;1;1
26.777436;1.04748816;0.666666667;0.0583763386;0.636442978;0.0557299135;1.06500081;1.06179844;0.649694648;0.0871480056;1.04748799;0.4;0.0350258203;10;1.06533284;1;1
26.785436;1.04748803;0.666666667;0.0583812907;0.636443191;0.0557349143;1.06500279;1.06179848;0.6496947;0.0871526895;1.04748811;0.4;0.035028931;10;1.06533302;1;1
26.786436;1.04748801;0.666666667;0.0583829509;0.636443218;0.0557365398;1.06500379;1.06179949;0.649694088;0.0871526024;1.04748812;0.4;0.0350299499;10;1.06533305;1;1
26.798436;1.04748772;0.666666667;0.0583912371;0.636443428;0.0557448246;1.06500694;1.06179952;0.649694048;0.0871619914;1.04748818;0.4;0.0350351604;10;1.06533339;1;1
26.799436;1.0474877;0.666666667;0.0583912371;0.636443435;0.0557448378;1.06500696;1.06180052;0.649693429;0.0871619025;1.04748817;0.4;0.0350351702;10;1.06533342;1;1
26.804436;1.04748758;0.666666667;0.058394572;0.63644344;0.0557480539;1.065008;1.06180059;0.649693377;0.0871649932;1.04748806;0.4;0.0350372045;10;1.06533358;1;1
26.805436;1.04748856;0.666666667;0.0583962384;0.636442829;0.0557495929;1.06500801;1.06180062;0.649693362;0.0871649801;1.04748903;0.4;0.0350382093;10;1.06533361;1;1
26.811436;1.04748848;0.666666667;0.0583995765;0.6364428;0.055752754;1.06500995;1.06180078;0.649693227;0.0871695954;1.04748883;0.4;0.0350402066;10;1.06533376;1;1
26.812436;1.04748848;0.666666667;0.0584012469;0.636442794;0.0557543373;1.06500993;1.06180181;0.649692586;0.0871694974;1.0474888;0.4;0.0350411978;10;1.06533377;1;1
26.822436;1.04748868;0.666666667;0.0584079536;0.636442783;0.0557605792;1.06501255;1.06180206;0.649692326;0.0871772337;1.04748865;0.4;0.0350450069;10;1.06533368;1;1
26.825436;1.04748878;0.666666667;0.0584096151;0.636442816;0.0557621252;1.06501241;1.0618021;0.64969228;0.0871787782;1.04748863;0.4;0.0350459295;10;1.06533361;1;1
26.826436;1.04748881;0.666666667;0.0584096123;0.63644283;0.0557621088;1.06501237;1.06180311;0.649691657;0.0871786873;1.04748862;0.4;0.0350459036;10;1.06533359;1;1
26.832436;1.04748898;0.666666667;0.0584146054;0.636442939;0.0557667871;1.0650142;1.06180316;0.64969164;0.0871833477;1.04748857;0.4;0.0350487872;10;1.06533346;1;1
26.833436;1.04749;0.666666667;0.0584146079;0.63644235;0.0557667228;1.06501418;1.06180316;0.649691645;0.0871833419;1.04748956;0.4;0.0350487798;10;1.06533344;1;1
26.838436;1.04749011;0.666666667;0.0584179622;0.636442417;0.0557698746;1.06501512;1.06180318;0.649691684;0.0871864729;1.04748953;0.4;0.0350508204;10;1.06533334;1;1
26.839436;1.04749013;0.666666667;0.0584196332;0.636442421;0.055771464;1.06501611;1.06180418;0.64969108;0.0871879641;1.04748953;0.4;0.0350518436;10;1.06533332;1;1
26.852436;1.04749017;0.666666667;0.058427981;0.636442228;0.0557794958;1.06501918;1.06180405;0.64969128;0.0871959805;1.0474896;0.4;0.0350572493;10;1.06533306;1;1
26.853436;1.04749016;0.666666667;0.0584296477;0.636442203;0.0557810975;1.0650192;1.06180503;0.64969069;0.0871974863;1.04748961;0.4;0.035058271;10;1.06533303;1;1
26.860436;1.04749008;0.666666667;0.0584329802;0.63644203;0.0557843238;1.06502134;1.06180489;0.649690809;0.0872007727;1.04748971;0.4;0.0350603587;10;1.06533281;1;1
26.861436;1.04749107;0.666666667;0.0584346476;0.636441401;0.055785863;1.06502136;1.06180487;0.649690821;0.0872023636;1.04749073;0.4;0.0350613625;10;1.06533278;1;1
26.865436;1.04749105;0.666666667;0.0584379918;0.636441336;0.0557890415;1.06502245;1.06180477;0.649690867;0.0872040151;1.04749076;0.4;0.0350633753;10;1.06533264;1;1
26.866436;1.04749104;0.666666667;0.0584379977;0.636441325;0.0557890381;1.06502247;1.06180575;0.649690266;0.087205523;1.04749077;0.4;0.0350633809;10;1.06533261;1;1
26.879436;1.04749089;0.666666667;0.058446583;0.636441317;0.0557969379;1.06502567;1.06180582;0.649690328;0.0872136097;1.04749087;0.4;0.0350685053;10;1.0653324;1;1
26.880436;1.04749087;0.666666667;0.0584482785;0.636441323;0.0557985293;1.06502668;1.06180685;0.649689714;0.0872151104;1.04749089;0.4;0.0350695112;10;1.06533239;1;1
26.888436;1.04749077;0.666666667;0.0584534971;0.636441372;0.0558033043;1.06502775;1.06180711;0.649689626;0.0872199069;1.04749108;0.4;0.0350725291;10;1.0653324;1;1
26.889436;1.04749176;0.666666667;0.0584535212;0.636440771;0.0558032498;1.06502875;1.06180714;0.649689611;0.0872199148;1.0474921;0.4;0.0350725265;10;1.0653324;1;1
26.892436;1.04749172;0.666666667;0.0584569235;0.636440787;0.055806428;1.06502875;1.06180722;0.649689572;0.0872230692;1.04749219;0.4;0.035074513;10;1.06533243;1;1
26.893436;1.04749171;0.666666667;0.0584569444;0.63644079;0.0558064264;1.06502975;1.06180824;0.64968895;0.0872229888;1.04749221;0.4;0.0350745069;10;1.06533245;1;1
26.906436;1.04749155;0.666666667;0.0584652538;0.636440784;0.055814399;1.06503251;1.06180826;0.64968905;0.0872306403;1.0474923;0.4;0.0350794077;10;1.0653328;1;1
26.907436;1.04749154;0.666666667;0.0584668943;0.636440786;0.055816;1.06503248;1.06180925;0.649688459;0.0872320967;1.04749229;0.4;0.0350803962;10;1.06533282;1;1
26.916436;1.04749158;0.666666667;0.0584715957;0.636440759;0.0558208837;1.06503421;1.06180918;0.649688652;0.0872365347;1.04749218;0.4;0.035083246;10;1.06533292;1;1
26.917436;1.04749259;0.666666667;0.0584732329;0.636440141;0.0558224303;1.06503418;1.06180918;0.649688671;0.0872380778;1.04749316;0.4;0.035084227;10;1.06533292;1;1
26.919436;1.04749264;0.666666667;0.0584731803;0.636440118;0.0558224455;1.06503512;1.06180918;0.649688706;0.0872395967;1.04749312;0.4;0.0350841895;10;1.06533292;1;1
26.920436;1.04749267;0.666666667;0.0584748239;0.636440108;0.0558240438;1.06503509;1.06180919;0.64968872;0.0872395721;1.0474931;0.4;0.0350851711;10;1.06533292;1;1
26.921436;1.0474927;0.666666667;0.0584748027;0.636440098;0.0558240512;1.06503505;1.0618102;0.64968812;0.0872394656;1.04749308;0.4;0.0350851525;10;1.06533292;1;1
26.934436;1.04749315;0.666666667;0.0584830523;0.636440097;0.0558321553;1.06503757;1.0618105;0.649688155;0.087248674;1.04749277;0.4;0.0350898314;10;1.06533288;1;1
26.935436;1.04749317;0.666666667;0.0584847245;0.636440106;0.0558337485;1.06503853;1.06181152;0.64968754;0.0872485911;1.04749276;0.4;0.0350908023;10;1.06533289;1;1
26.942436;1.0474933;0.666666667;0.0584897868;0.636440196;0.0558384689;1.06503939;1.0618117;0.649687502;0.0872533726;1.0474927;0.4;0.0350936036;10;1.06533297;1;1
26.945436;1.04749331;0.666666667;0.0584914981;0.636440252;0.0558400084;1.0650404;1.06181175;0.649687484;0.0872550131;1.04749269;0.4;0.0350945172;10;1.06533302;1;1
26.946436;1.04749431;0.666666667;0.0584915167;0.636439664;0.0558399363;1.06504041;1.06181176;0.649687477;0.08725504;1.04749369;0.4;0.0350944892;10;1.06533303;1;1
26.948436;1.0474943;0.666666667;0.0584932264;0.636439704;0.0558414886;1.06504143;1.06181178;0.649687463;0.0872566641;1.04749369;0.4;0.0350954361;10;1.06533306;1;1
26.949436;1.04749428;0.666666667;0.0584932503;0.636439724;0.0558414685;1.06504145;1.06181279;0.649686845;0.0872581776;1.04749369;0.4;0.0350954113;10;1.06533308;1;1
26.957436;1.04749408;0.666666667;0.0585001158;0.636439858;0.0558476741;1.06504359;1.06181275;0.64968676;0.0872630256;1.04749374;0.4;0.0350992624;10;1.06533319;1;1
26.962436;1.0474939;0.666666667;0.0585018683;0.636439922;0.0558491467;1.06504465;1.06181268;0.649686697;0.0872661838;1.04749376;0.4;0.0351002312;10;1.06533322;1;1
26.963436;1.04749387;0.666666667;0.0585035492;0.63643993;0.0558507102;1.06504465;1.06181366;0.649686076;0.0872661014;1.04749377;0.4;0.0351012324;10;1.06533322;1;1
26.975436;1.04749354;0.666666667;0.0585119129;0.636439818;0.055858328;1.06504761;1.06181348;0.649686028;0.0872740441;1.04749386;0.4;0.0351063458;10;1.06533321;1;1
26.976436;1.04749452;0.666666667;0.0585119001;0.636439185;0.0558582553;1.06504762;1.06181347;0.649686026;0.0872740716;1.04749487;0.4;0.035106358;10;1.0653332;1;1
26.977436;1.0474945;0.666666667;0.0585118847;0.636439156;0.0558582391;1.06504763;1.06181445;0.649685412;0.0872755897;1.04749488;0.4;0.0351063705;10;1.06533319;1;1
26.990436;1.04749446;0.666666667;0.0585198423;0.636438842;0.0558661659;1.0650509;1.06181417;0.649685441;0.087283819;1.04749501;0.4;0.0351115377;10;1.06533296;1;1
26.991436;1.04749446;0.666666667;0.0585214743;0.636438831;0.0558677688;1.06505092;1.06181514;0.649684836;0.0872837439;1.04749502;0.4;0.0351125484;10;1.06533295;1;1
27.004436;1.04749437;0.666666667;0.0585295164;0.636438822;0.0558760264;1.06505423;1.06181479;0.649684956;0.0872914014;1.04749504;0.4;0.0351176993;10;1.06533291;1;1
27.005436;1.04749536;0.666666667;0.058529508;0.636438218;0.0558759948;1.06505525;1.06181477;0.649684962;0.0872929456;1.04749604;0.4;0.0351177121;10;1.06533291;1;1
27.006436;1.04749536;0.666666667;0.0585311687;0.63643822;0.0558776057;1.06505526;1.06181576;0.649684353;0.0872928377;1.04749605;0.4;0.0351187243;10;1.06533292;1;1
27.019436;1.04749547;0.666666667;0.0585396428;0.636438156;0.0558856871;1.06505831;1.06181569;0.649684112;0.0873003859;1.04749625;0.4;0.0351238289;10;1.065333;1;1
27.020436;1.04749549;0.666666667;0.0585396669;0.636438145;0.0558856942;1.0650583;1.06181669;0.649683468;0.0873002791;1.04749626;0.4;0.0351238367;10;1.06533301;1;1
27.034436;1.04749577;0.666666667;0.0585483265;0.636437776;0.0558937055;1.06506126;1.06181675;0.649683116;0.0873092857;1.04749638;0.4;0.0351290031;10;1.06533302;1;1
27.035436;1.04749578;0.666666667;0.0585500015;0.636437738;0.0558952908;1.06506126;1.06181776;0.649682499;0.0873091751;1.04749638;0.4;0.0351300116;10;1.06533303;1;1
27.036436;1.0474968;0.666666667;0.058550007;0.636437092;0.0558952301;1.06506226;1.06181777;0.649682497;0.0873091489;1.04749738;0.4;0.0351300192;10;1.06533303;1;1
27.048436;1.04749695;0.666666667;0.0585583111;0.63643676;0.0559029609;1.06506422;1.06181787;0.64968265;0.087316891;1.04749725;0.4;0.0351350404;10;1.06533313;1;1
27.049436;1.04749696;0.666666667;0.05855831;0.636436749;0.055902929;1.06506421;1.06181887;0.64968206;0.0873168138;1.04749723;0.4;0.0351350381;10;1.06533314;1;1
27.063436;1.04749681;0.666666667;0.0585665663;0.636436802;0.0559104374;1.06506834;1.06181891;0.649682344;0.0873264723;1.0474971;0.4;0.0351399811;10;1.06533312;1;1
