time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
27.064436;1.04749679;0.666666667;0.058568221;0.636436808;0.0559120105;1.06506835;1.06181993;0.649681755;0.0873264141;1.0474971;0.4;0.0351409825;10;1.06533312;1;1
27.065436;1.04749678;0.666666667;0.0585682095;0.636436813;0.0559119948;1.06506836;1.06181995;0.649681778;0.0873264378;1.0474971;0.4;0.0351409861;10;1.06533312;1;1
27.066436;1.04749776;0.666666667;0.0585681989;0.636436209;0.0559119282;1.06506836;1.06181997;0.649681803;0.0873280307;1.04749811;0.4;0.035140992;10;1.06533312;1;1
27.072436;1.04749771;0.666666667;0.0585731717;0.636436183;0.0559166694;1.06507033;1.0618201;0.649681957;0.0873312902;1.04749814;0.4;0.0351440746;10;1.06533313;1;1
27.076436;1.0474977;0.666666667;0.0585748458;0.636436127;0.0559182584;1.06507026;1.06182021;0.649682045;0.0873344658;1.04749817;0.4;0.0351451628;10;1.06533317;1;1
27.078436;1.0474977;0.666666667;0.0585765168;0.636436093;0.055919849;1.06507123;1.06182027;0.649682085;0.0873344691;1.04749818;0.4;0.0351462117;10;1.06533319;1;1
27.079436;1.04749769;0.666666667;0.058576519;0.636436076;0.0559198497;1.06507121;1.0618213;0.649681492;0.087335955;1.04749819;0.4;0.0351462358;10;1.0653332;1;1
27.088436;1.04749764;0.666666667;0.0585832259;0.636435961;0.0559262464;1.06507304;1.06182153;0.649681648;0.0873406361;1.04749816;0.4;0.0351503914;10;1.06533327;1;1
27.093436;1.04749761;0.666666667;0.0585849271;0.636435957;0.0559278351;1.06507396;1.06182157;0.649681711;0.0873438189;1.04749814;0.4;0.0351514167;10;1.06533323;1;1
27.094436;1.04749761;0.666666667;0.058586601;0.636435962;0.0559294233;1.06507394;1.06182258;0.649681107;0.0873437519;1.04749814;0.4;0.0351524173;10;1.06533321;1;1
27.096436;1.0474976;0.666666667;0.0585866143;0.636435974;0.0559294139;1.06507492;1.06182257;0.649681118;0.0873453571;1.04749813;0.4;0.0351524156;10;1.06533318;1;1
27.097436;1.04749859;0.666666667;0.0585882867;0.636435373;0.0559309448;1.06507491;1.06182256;0.64968112;0.0873453766;1.04749913;0.4;0.0351534137;10;1.06533316;1;1
27.108436;1.04749848;0.666666667;0.058594924;0.636435544;0.0559372322;1.06507683;1.06182241;0.649681123;0.0873518429;1.04749898;0.4;0.0351573945;10;1.0653329;1;1
27.109436;1.04749847;0.666666667;0.0585949178;0.636435566;0.0559372355;1.06507682;1.06182339;0.649680521;0.0873533396;1.04749896;0.4;0.0351573943;10;1.06533288;1;1
27.124436;1.04749855;0.666666667;0.0586048929;0.636435952;0.0559470838;1.06508086;1.06182334;0.64968084;0.0873611345;1.04749883;0.4;0.0351633664;10;1.06533258;1;1
27.125436;1.04749857;0.666666667;0.0586048898;0.636435978;0.0559471054;1.06508087;1.06182434;0.649680249;0.0873626132;1.04749883;0.4;0.0351633584;10;1.06533257;1;1
27.128436;1.04749863;0.666666667;0.0586065393;0.636436059;0.0559487441;1.06508187;1.06182436;0.649680308;0.087364157;1.04749883;0.4;0.0351643393;10;1.06533257;1;1
27.129436;1.04749965;0.666666667;0.0586065306;0.636435479;0.0559487013;1.06508187;1.06182437;0.649680326;0.0873641484;1.04749982;0.4;0.0351643349;10;1.06533257;1;1
27.139436;1.04749992;0.666666667;0.0586130951;0.636435753;0.0559551038;1.06508386;1.06182444;0.649680476;0.0873703596;1.04749983;0.4;0.0351683226;10;1.06533268;1;1
27.140436;1.04749994;0.666666667;0.0586130893;0.636435776;0.0559551098;1.06508386;1.06182544;0.649679873;0.0873702722;1.04749983;0.4;0.03516832;10;1.0653327;1;1
27.155436;1.04750011;0.666666667;0.0586231918;0.636435945;0.0559650704;1.06508678;1.06182521;0.649679758;0.0873779625;1.04749966;0.4;0.0351741415;10;1.06533283;1;1
27.156436;1.04750011;0.666666667;0.0586232106;0.636435963;0.0559651109;1.06508678;1.06182619;0.649679123;0.0873794282;1.04749964;0.4;0.0351741173;10;1.06533282;1;1
27.161436;1.0475001;0.666666667;0.0586266352;0.636436094;0.0559684999;1.0650878;1.06182609;0.649678995;0.0873808949;1.04749957;0.4;0.0351759956;10;1.06533281;1;1
27.162436;1.0475011;0.666666667;0.0586266488;0.63643552;0.0559684863;1.06508881;1.06182607;0.649678967;0.0873824483;1.04750056;0.4;0.0351759737;10;1.0653328;1;1
27.171436;1.04750112;0.666666667;0.058631677;0.636435869;0.0559734958;1.06509003;1.06182592;0.649678649;0.0873871053;1.04750043;0.4;0.035178858;10;1.06533275;1;1
27.172436;1.04750112;0.666666667;0.058633342;0.636435905;0.0559750939;1.06509106;1.06182691;0.649677999;0.0873870316;1.04750042;0.4;0.0351798519;10;1.06533274;1;1
27.186436;1.04750111;0.666666667;0.058641676;0.636436128;0.0559829749;1.0650946;1.06182701;0.649677401;0.087395114;1.04750022;0.4;0.0351847472;10;1.06533259;1;1
27.187436;1.04750111;0.666666667;0.0586416783;0.636436121;0.0559829699;1.06509463;1.06182803;0.64967675;0.0873966098;1.04750021;0.4;0.0351847374;10;1.06533258;1;1
27.194436;1.04750108;0.666666667;0.0586450048;0.636436002;0.0559861417;1.06509584;1.06182813;0.64967655;0.0873997506;1.04750026;0.4;0.0351867058;10;1.06533243;1;1
27.195436;1.04750208;0.666666667;0.0586466643;0.636435373;0.0559876819;1.06509586;1.06182814;0.649676532;0.0873997437;1.04750127;0.4;0.0351877099;10;1.0653324;1;1
27.203436;1.04750209;0.666666667;0.0586498851;0.636435214;0.0559909011;1.06509792;1.06182819;0.649676456;0.0874043695;1.04750148;0.4;0.0351898124;10;1.06533226;1;1
27.204436;1.04750209;0.666666667;0.058651533;0.636435192;0.0559924966;1.06509792;1.06182919;0.64967584;0.0874042811;1.04750152;0.4;0.0351908334;10;1.06533225;1;1
27.219436;1.04750206;0.666666667;0.0586596312;0.636434777;0.0560003487;1.06510066;1.06182926;0.649675752;0.0874138669;1.04750189;0.4;0.0351963255;10;1.0653323;1;1
27.220436;1.04750206;0.666666667;0.0586596294;0.636434749;0.0560003288;1.06510065;1.06183025;0.649675127;0.0874138024;1.0475019;0.4;0.0351963641;10;1.06533231;1;1
27.228436;1.04750209;0.666666667;0.0586647131;0.636434567;0.0560049411;1.06510257;1.06183015;0.649675044;0.0874186078;1.04750197;0.4;0.035199636;10;1.06533239;1;1
27.229436;1.04750309;0.666666667;0.0586647319;0.636433944;0.0560048709;1.06510257;1.06183014;0.649675038;0.0874186132;1.04750297;0.4;0.0351996634;10;1.0653324;1;1
27.235436;1.04750305;0.666666667;0.0586681739;0.636433906;0.0560079646;1.06510357;1.06183005;0.64967501;0.0874217422;1.04750294;0.4;0.0352017749;10;1.06533245;1;1
27.236436;1.04750304;0.666666667;0.0586698555;0.63643391;0.05600954;1.06510456;1.06183104;0.649674395;0.0874216519;1.04750293;0.4;0.0352027821;10;1.06533246;1;1
27.251436;1.04750272;0.666666667;0.0586783315;0.636434062;0.0560170942;1.0651074;1.061831;0.649674608;0.0874293694;1.04750291;0.4;0.0352075217;10;1.06533274;1;1
27.252436;1.04750269;0.666666667;0.0586783384;0.636434073;0.0560170613;1.06510739;1.06183099;0.649674634;0.0874309335;1.04750291;0.4;0.0352074913;10;1.06533276;1;1
27.253436;1.04750266;0.666666667;0.0586783452;0.636434084;0.05601703;1.06510737;1.06183198;0.649674048;0.0874308454;1.04750291;0.4;0.0352074615;10;1.06533278;1;1
27.262436;1.04750241;0.666666667;0.0586833931;0.636434188;0.0560216512;1.06510924;1.06183191;0.649674279;0.0874355453;1.04750294;0.4;0.0352102539;10;1.06533291;1;1
27.263436;1.04750339;0.666666667;0.0586850624;0.636433588;0.0560231861;1.06510924;1.06183192;0.649674302;0.0874355488;1.04750395;0.4;0.0352112374;10;1.06533291;1;1
27.269436;1.04750327;0.666666667;0.0586883913;0.636433621;0.056026393;1.06511022;1.06183196;0.649674418;0.0874386994;1.04750403;0.4;0.0352131626;10;1.06533292;1;1
27.270436;1.04750326;0.666666667;0.058688388;0.636433625;0.0560264024;1.06511022;1.06183297;0.649673822;0.0874401874;1.04750404;0.4;0.0352131537;10;1.06533292;1;1
27.284436;1.04750301;0.666666667;0.0586967868;0.636433676;0.0560345807;1.06511307;1.06183297;0.649673926;0.0874464105;1.04750421;0.4;0.0352181715;10;1.06533287;1;1
27.286436;1.04750297;0.666666667;0.0586968086;0.636433687;0.0560346307;1.06511303;1.06183296;0.64967395;0.0874479745;1.04750423;0.4;0.035218191;10;1.06533286;1;1
27.287436;1.04750295;0.666666667;0.0586968184;0.636433692;0.056034657;1.06511301;1.06183396;0.649673353;0.0874478904;1.04750424;0.4;0.0352182007;10;1.06533285;1;1
27.298436;1.04750291;0.666666667;0.0587035185;0.636433722;0.0560412533;1.06511576;1.06183395;0.64967354;0.0874541405;1.04750425;0.4;0.0352222998;10;1.0653327;1;1
27.299436;1.04750392;0.666666667;0.0587035089;0.636433113;0.056041208;1.06511574;1.06183396;0.649673552;0.0874541359;1.04750524;0.4;0.0352223084;10;1.06533268;1;1
27.303436;1.04750401;0.666666667;0.0587067639;0.636433096;0.0560443925;1.06511568;1.06183398;0.649673586;0.0874557018;1.04750521;0.4;0.0352243328;10;1.06533261;1;1
27.304436;1.04750403;0.666666667;0.0587067335;0.636433091;0.0560443868;1.06511668;1.06183499;0.649672979;0.0874571929;1.0475052;0.4;0.0352243341;10;1.0653326;1;1
27.321436;1.04750442;0.666666667;0.0587143309;0.636433044;0.0560523693;1.06511982;1.06183517;0.649672855;0.0874652221;1.0475049;0.4;0.0352292092;10;1.06533262;1;1
27.322436;1.04750444;0.666666667;0.0587159707;0.636433047;0.0560539746;1.06511983;1.06183619;0.649672224;0.0874667154;1.04750489;0.4;0.0352302071;10;1.06533263;1;1
27.334436;1.04750465;0.666666667;0.0587207207;0.63643312;0.0560590155;1.06512187;1.06183634;0.649671892;0.087471418;1.04750469;0.4;0.0352331108;10;1.06533266;1;1
27.335436;1.04750567;0.666666667;0.0587223661;0.636432522;0.0560605728;1.06512187;1.06183634;0.649671859;0.0874729873;1.04750567;0.4;0.0352340922;10;1.06533266;1;1
27.338436;1.04750577;0.666666667;0.0587239704;0.636432555;0.0560622108;1.06512286;1.06183634;0.649671764;0.0874745632;1.04750563;0.4;0.0352350323;10;1.06533265;1;1
27.339436;1.0475058;0.666666667;0.0587239511;0.636432567;0.0560622232;1.06512286;1.06183734;0.649671124;0.0874744855;1.04750562;0.4;0.0352350111;10;1.06533265;1;1
27.356436;1.04750634;0.666666667;0.0587323046;0.636432718;0.056070173;1.06512555;1.06183729;0.649670991;0.0874824244;1.04750566;0.4;0.0352397368;10;1.06533263;1;1
27.357436;1.04750635;0.666666667;0.0587339943;0.636432723;0.0560717446;1.06512552;1.06183829;0.649670392;0.0874823417;1.04750567;0.4;0.0352407273;10;1.06533263;1;1
27.372436;1.0475062;0.666666667;0.0587411954;0.636432729;0.0560775572;1.0651283;1.06183825;0.649670625;0.0874900419;1.04750598;0.4;0.0352447184;10;1.06533289;1;1
27.373436;1.04750719;0.666666667;0.0587412277;0.636432123;0.0560774601;1.0651283;1.06183825;0.649670638;0.0874900245;1.04750701;0.4;0.0352447327;10;1.06533293;1;1
27.374436;1.04750718;0.666666667;0.0587429252;0.636432125;0.0560790081;1.0651283;1.06183824;0.649670651;0.0874915755;1.04750703;0.4;0.0352457487;10;1.06533296;1;1
27.375436;1.04750717;0.666666667;0.058742955;0.636432129;0.0560789658;1.0651293;1.06183923;0.649670052;0.0874914739;1.04750706;0.4;0.0352457663;10;1.06533299;1;1
27.393436;1.04750721;0.666666667;0.0587517732;0.636432203;0.056086465;1.06513241;1.06183888;0.64967;0.0874990426;1.04750726;0.4;0.035250958;10;1.06533335;1;1
27.394436;1.04750722;0.666666667;0.0587534713;0.636432209;0.0560880497;1.06513243;1.06183985;0.649669369;0.0875005218;1.04750726;0.4;0.0352519513;10;1.06533335;1;1
27.403436;1.04750729;0.666666667;0.0587570155;0.636432331;0.0560912228;1.06513455;1.06183964;0.649669217;0.0875037055;1.0475073;0.4;0.035253869;10;1.06533323;1;1
27.410436;1.04750729;0.666666667;0.0587620757;0.636432413;0.0560960805;1.06513557;1.06183956;0.649669151;0.0875085162;1.0475073;0.4;0.0352569083;10;1.06533305;1;1
27.411436;1.0475083;0.666666667;0.0587620827;0.636431812;0.0560960487;1.06513557;1.06183955;0.649669145;0.0875085309;1.0475083;0.4;0.0352569282;10;1.06533302;1;1
27.412436;1.0475083;0.666666667;0.0587620896;0.636431818;0.056096072;1.06513557;1.06183955;0.64966914;0.0875085454;1.04750829;0.4;0.0352569515;10;1.065333;1;1
27.413436;1.0475083;0.666666667;0.0587620963;0.636431823;0.0560960964;1.06513558;1.06184054;0.649668524;0.0875084771;1.04750828;0.4;0.0352569775;10;1.06533297;1;1
27.431436;1.04750836;0.666666667;0.0587721625;0.636431697;0.056105858;1.0651386;1.06184066;0.649668538;0.0875179342;1.04750799;0.4;0.0352632054;10;1.0653328;1;1
27.432436;1.04750836;0.666666667;0.0587721638;0.63643168;0.0561058591;1.0651386;1.06184168;0.649667928;0.0875178384;1.04750797;0.4;0.03526319;10;1.0653328;1;1
27.450436;1.04750822;0.666666667;0.0587803347;0.63643144;0.0561139304;1.06514282;1.06184205;0.649667991;0.0875254129;1.04750779;0.4;0.0352678366;10;1.06533292;1;1
27.451436;1.04750921;0.666666667;0.0587803121;0.636430824;0.056113887;1.06514284;1.06184306;0.649667383;0.0875253251;1.04750879;0.4;0.0352678275;10;1.06533293;1;1
27.470436;1.0475093;0.666666667;0.0587899703;0.636430981;0.0561233849;1.06514618;1.06184318;0.649667295;0.087534792;1.04750909;0.4;0.0352738017;10;1.06533313;1;1
27.471436;1.04750931;0.666666667;0.0587899596;0.636430997;0.0561233761;1.06514619;1.06184418;0.649666681;0.0875347147;1.0475091;0.4;0.0352737996;10;1.06533315;1;1
27.490436;1.04750941;0.666666667;0.0587982613;0.636431005;0.0561311461;1.06514899;1.0618439;0.649666674;0.0875427935;1.04750915;0.4;0.0352786503;10;1.06533339;1;1
27.491436;1.0475094;0.666666667;0.0587999286;0.636430986;0.0561327288;1.06514896;1.06184488;0.649666065;0.087544293;1.04750915;0.4;0.0352796375;10;1.0653334;1;1
27.492436;1.04751039;0.666666667;0.0587999286;0.636430358;0.0561326659;1.06514893;1.06184486;0.649666069;0.0875443035;1.04751015;0.4;0.0352796252;10;1.06533341;1;1
27.510436;1.04751015;0.666666667;0.0588083892;0.636429897;0.0561404246;1.06515155;1.06184497;0.64966637;0.0875521951;1.04751033;0.4;0.0352845287;10;1.06533348;1;1
27.511436;1.04751015;0.666666667;0.0588084054;0.636429885;0.0561404128;1.06515154;1.06184599;0.649665778;0.0875521186;1.04751036;0.4;0.0352845269;10;1.06533348;1;1
27.531436;1.04751009;0.666666667;0.0588169701;0.636429952;0.0561484855;1.06515583;1.06184626;0.649666109;0.0875599619;1.04751072;0.4;0.0352895594;10;1.06533345;1;1
27.532436;1.04751008;0.666666667;0.0588186329;0.636429953;0.0561500987;1.06515587;1.06184727;0.649665499;0.0875614446;1.04751073;0.4;0.035290569;10;1.06533344;1;1
27.534436;1.04751005;0.666666667;0.05881862;0.636429956;0.05615014;1.06515593;1.06184729;0.649665492;0.0875614342;1.04751074;0.4;0.0352905907;10;1.06533342;1;1
27.535436;1.04751103;0.666666667;0.0588186111;0.636429351;0.0561501048;1.06515597;1.0618473;0.649665484;0.0875629974;1.04751174;0.4;0.0352906025;10;1.0653334;1;1
27.552436;1.04751078;0.666666667;0.0588265351;0.636429536;0.0561580009;1.06515929;1.06184737;0.64966513;0.0875691463;1.04751151;0.4;0.0352957178;10;1.06533321;1;1
27.553436;1.04751078;0.666666667;0.0588265071;0.636429542;0.0561579803;1.06515929;1.06184836;0.649664495;0.0875690528;1.04751148;0.4;0.0352957175;10;1.0653332;1;1
27.570436;1.04751104;0.666666667;0.0588328791;0.636429225;0.0561639622;1.06516206;1.06184817;0.649664477;0.0875765268;1.04751099;0.4;0.0352997331;10;1.065333;1;1
27.574436;1.0475111;0.666666667;0.0588345086;0.63642916;0.0561655507;1.06516199;1.06184814;0.64966455;0.0875780232;1.04751088;0.4;0.0353007525;10;1.06533295;1;1
27.575436;1.04751112;0.666666667;0.058836169;0.636429149;0.0561671494;1.06516197;1.06184914;0.649663952;0.0875779261;1.04751085;0.4;0.0353017609;10;1.06533294;1;1
27.579436;1.04751119;0.666666667;0.0588378266;0.636429131;0.0561687993;1.06516291;1.06184914;0.649663985;0.0875794458;1.04751075;0.4;0.03530281;10;1.06533289;1;1
27.580436;1.0475122;0.666666667;0.0588378292;0.636428524;0.0561687663;1.06516289;1.06184914;0.649663986;0.0875794344;1.04751173;0.4;0.0353028258;10;1.06533288;1;1
27.586436;1.04751232;0.666666667;0.0588412192;0.636428572;0.0561721213;1.06516383;1.06184913;0.649663952;0.0875824936;1.04751162;0.4;0.0353049397;10;1.06533287;1;1
27.589436;1.04751237;0.666666667;0.05884127;0.636428611;0.0561722322;1.0651638;1.0618491;0.649663916;0.0875840141;1.04751158;0.4;0.0353050036;10;1.06533289;1;1
27.596436;1.04751241;0.666666667;0.0588447633;0.636428687;0.0561756858;1.06516469;1.06184896;0.64966381;0.087585464;1.04751153;0.4;0.0353071564;10;1.06533298;1;1
27.597436;1.04751241;0.666666667;0.0588447886;0.636428696;0.0561757218;1.06516567;1.06184994;0.649663182;0.0875869351;1.04751153;0.4;0.0353071758;10;1.06533299;1;1
27.619436;1.04751247;0.666666667;0.0588551174;0.636428625;0.0561856874;1.06516875;1.06184962;0.64966304;0.0875948497;1.04751157;0.4;0.0353132163;10;1.06533305;1;1
27.620436;1.04751248;0.666666667;0.0588551235;0.636428615;0.0561857027;1.06516877;1.06185063;0.649662429;0.087594784;1.04751157;0.4;0.0353131967;10;1.06533303;1;1
27.626436;1.04751256;0.666666667;0.0588568256;0.636428569;0.056187405;1.06516988;1.0618507;0.649662437;0.0875980412;1.04751152;0.4;0.0353140674;10;1.06533298;1;1
27.627436;1.04751357;0.666666667;0.0588584993;0.636427956;0.0561889615;1.0651699;1.06185071;0.649662441;0.0875980644;1.04751251;0.4;0.0353150467;10;1.06533298;1;1
27.642436;1.04751335;0.666666667;0.058863693;0.636428098;0.0561939352;1.06517203;1.06185091;0.649662453;0.0876046704;1.04751232;0.4;0.0353178669;10;1.06533295;1;1
27.643436;1.04751332;0.666666667;0.0588637042;0.636428119;0.0561939463;1.06517204;1.06185191;0.649661842;0.0876045958;1.0475123;0.4;0.0353178631;10;1.06533295;1;1
27.663436;1.0475128;0.666666667;0.0588718883;0.63642809;0.0562019051;1.06517515;1.06185174;0.649661966;0.0876108361;1.04751221;0.4;0.0353227186;10;1.06533297;1;1
27.664436;1.04751279;0.666666667;0.0588718735;0.636428076;0.0562018881;1.06517515;1.06185174;0.649663541;0.087612393;1.04751221;0.4;0.0353227089;10;1.06533296;1;1
27.665436;1.04751278;0.666666667;0.0588735253;0.636428066;0.0562034611;1.06517515;1.06185175;0.649663547;0.0876123792;1.04751221;0.4;0.0353236994;10;1.06533296;1;1
27.666436;1.04751277;0.666666667;0.0588735108;0.636428057;0.0562034419;1.06517515;1.06185276;0.649662943;0.0876122819;1.04751221;0.4;0.0353236903;10;1.06533295;1;1
27.675436;1.04751281;0.666666667;0.058876794;0.636428073;0.0562064085;1.06517614;1.06185289;0.649662975;0.0876152646;1.04751226;0.4;0.0353256476;10;1.06533285;1;1
27.676436;1.04751383;0.666666667;0.0588768001;0.636427473;0.056206331;1.06517713;1.0618529;0.649662974;0.0876152486;1.04751328;0.4;0.0353256505;10;1.06533283;1;1
27.690436;1.04751403;0.666666667;0.0588819562;0.636427459;0.0562109851;1.06517792;1.06185304;0.649662913;0.0876215098;1.04751358;0.4;0.0353287833;10;1.0653326;1;1
27.691436;1.04751405;0.666666667;0.0588836341;0.636427455;0.0562125832;1.0651789;1.06185404;0.64966229;0.0876214418;1.04751359;0.4;0.0353297936;10;1.06533258;1;1
27.715436;1.04751416;0.666666667;0.0588921286;0.636427467;0.0562206001;1.06518165;1.06185402;0.649662036;0.0876296607;1.04751358;0.4;0.0353350013;10;1.06533272;1;1
27.716436;1.04751416;0.666666667;0.0588921301;0.636427466;0.0562205828;1.06518165;1.06185501;0.649661412;0.0876311606;1.04751358;0.4;0.0353350105;10;1.06533274;1;1
27.727436;1.04751427;0.666666667;0.058895486;0.636427405;0.0562235782;1.06518266;1.06185492;0.649661227;0.0876343711;1.04751366;0.4;0.0353370311;10;1.06533291;1;1
27.728436;1.04751529;0.666666667;0.0588971552;0.636426785;0.0562250963;1.06518267;1.06185491;0.649661214;0.0876343636;1.04751467;0.4;0.0353380188;10;1.06533293;1;1
27.729436;1.0475153;0.666666667;0.0588971574;0.63642677;0.0562250754;1.06518368;1.0618549;0.649661202;0.0876343533;1.04751468;0.4;0.0353380043;10;1.06533294;1;1
27.739436;1.04751549;0.666666667;0.0589004554;0.636426506;0.0562279997;1.06518484;1.06185481;0.649661145;0.0876388708;1.04751466;0.4;0.0353397929;10;1.06533297;1;1
27.740436;1.04751551;0.666666667;0.0589004456;0.636426475;0.0562279769;1.06518487;1.06185481;0.649661144;0.087638851;1.04751465;0.4;0.0353397727;10;1.06533297;1;1
27.741436;1.04751552;0.666666667;0.058902102;0.636426445;0.0562295466;1.06518489;1.06185581;0.649660532;0.08763875;1.04751464;0.4;0.0353407544;10;1.06533297;1;1
27.767436;1.04751537;0.666666667;0.058910291;0.636426537;0.0562373694;1.06518796;1.06185551;0.64966082;0.087646659;1.04751461;0.4;0.0353456115;10;1.06533318;1;1
27.768436;1.04751537;0.666666667;0.0589102872;0.636426551;0.0562373691;1.06518794;1.06185651;0.649660234;0.0876481535;1.04751461;0.4;0.0353456056;10;1.06533319;1;1
27.781436;1.04751537;0.666666667;0.0589151432;0.636426757;0.0562420696;1.06518982;1.06185661;0.649660592;0.087651459;1.04751464;0.4;0.0353486026;10;1.0653333;1;1
27.782436;1.04751637;0.666666667;0.058915127;0.636426174;0.05624201;1.06518982;1.06185662;0.649660617;0.0876530472;1.04751565;0.4;0.0353486071;10;1.06533331;1;1
27.794436;1.04751636;0.666666667;0.0589199355;0.636426432;0.0562468693;1.06519083;1.0618568;0.649660828;0.0876564063;1.04751587;0.4;0.0353517289;10;1.06533344;1;1
27.795436;1.04751635;0.666666667;0.0589199202;0.636426439;0.0562468852;1.06519184;1.06185781;0.649660225;0.0876563418;1.04751589;0.4;0.035351743;10;1.06533345;1;1
27.822436;1.04751618;0.666666667;0.0589279922;0.636426327;0.056255054;1.06519536;1.06185757;0.649660117;0.0876657768;1.04751598;0.4;0.0353567555;10;1.06533328;1;1
27.823436;1.04751619;0.666666667;0.0589280014;0.636426328;0.0562550682;1.06519538;1.06185856;0.649659502;0.0876656601;1.04751597;0.4;0.0353567526;10;1.06533327;1;1
27.840436;1.04751639;0.666666667;0.0589350609;0.636426476;0.0562616644;1.06519757;1.06185846;0.649659431;0.0876698649;1.04751582;0.4;0.0353607453;10;1.06533344;1;1
27.841436;1.04751741;0.666666667;0.0589350976;0.636425881;0.056261622;1.06519757;1.06185847;0.649659429;0.0876698533;1.04751682;0.4;0.0353607482;10;1.06533345;1;1
27.851436;1.04751758;0.666666667;0.0589386961;0.636426055;0.0562648925;1.06519859;1.06185861;0.649659417;0.0876729692;1.0475168;0.4;0.0353628055;10;1.06533347;1;1
27.852436;1.0475176;0.666666667;0.0589387042;0.63642608;0.0562648954;1.06519859;1.06185962;0.649658807;0.0876728857;1.0475168;0.4;0.035362812;10;1.06533347;1;1
27.881436;1.04751727;0.666666667;0.0589464895;0.636426188;0.0562722387;1.06520134;1.06185969;0.64965906;0.0876826314;1.04751738;0.4;0.0353679783;10;1.06533313;1;1
27.882436;1.04751721;0.666666667;0.0589464896;0.636426157;0.0562722359;1.06520132;1.06186067;0.649658452;0.0876825737;1.04751741;0.4;0.0353679871;10;1.06533312;1;1
27.903436;1.04751652;0.666666667;0.058953558;0.636425522;0.0562790813;1.06520403;1.0618606;0.649658209;0.087689199;1.0475176;0.4;0.0353720427;10;1.06533325;1;1
27.904436;1.04751752;0.666666667;0.058953575;0.636424896;0.056279041;1.06520402;1.06186062;0.649658203;0.0876892075;1.04751857;0.4;0.0353720349;10;1.06533326;1;1
27.912436;1.04751758;0.666666667;0.0589569889;0.636424795;0.0562822511;1.06520393;1.06186076;0.649658238;0.0876907941;1.04751826;0.4;0.0353740061;10;1.06533335;1;1
27.913436;1.04751759;0.666666667;0.0589569913;0.636424785;0.0562822475;1.06520492;1.06186178;0.649657635;0.0876907028;1.04751823;0.4;0.0353740098;10;1.06533336;1;1
27.923436;1.0475177;0.666666667;0.0589602932;0.636424748;0.0562853677;1.06520585;1.06186201;0.649657678;0.0876936338;1.04751797;0.4;0.0353761319;10;1.06533341;1;1
27.931436;1.04751786;0.666666667;0.0589619463;0.636424766;0.0562868651;1.0652059;1.06186217;0.649657666;0.0876965589;1.04751793;0.4;0.0353771383;10;1.06533333;1;1
27.945436;1.04751819;0.666666667;0.0589651637;0.636424624;0.0562899028;1.06520815;1.06186219;0.649657692;0.0876992137;1.04751806;0.4;0.0353789185;10;1.06533324;1;1
27.946436;1.04751821;0.666666667;0.0589651543;0.636424614;0.0562898951;1.06520816;1.06186318;0.649657071;0.087699085;1.04751806;0.4;0.0353788999;10;1.06533324;1;1
27.972436;1.04751819;0.666666667;0.058973265;0.636425021;0.056298174;1.06521016;1.06186256;0.649656502;0.0877049864;1.04751819;0.4;0.0353835619;10;1.06533326;1;1
27.973436;1.04751917;0.666666667;0.0589732612;0.636424457;0.0562981541;1.06521014;1.06186253;0.649656481;0.087705005;1.0475192;0.4;0.0353835712;10;1.06533325;1;1
27.979436;1.04751909;0.666666667;0.0589749113;0.636424737;0.0562999348;1.06521102;1.06186237;0.649656358;0.0877067188;1.04751924;0.4;0.0353846533;10;1.06533311;1;1
27.980436;1.04751907;0.666666667;0.0589749095;0.636424785;0.0562999614;1.06521099;1.06186335;0.649655728;0.0877082337;1.04751924;0.4;0.0353846689;10;1.06533308;1;1
28.015436;1.04751883;0.666666667;0.0589834591;0.636425186;0.0563080658;1.06521315;1.06186328;0.649655685;0.0877169417;1.04751891;0.4;0.0353896431;10;1.06533226;1;1
28.016436;1.04751883;0.666666667;0.058983464;0.636425166;0.0563080598;1.06521314;1.06186429;0.649655081;0.0877168744;1.04751891;0.4;0.035389644;10;1.06533225;1;1
28.048436;1.04751904;0.666666667;0.0589914944;0.636424778;0.0563161655;1.06521624;1.06186457;0.649654927;0.0877246437;1.04751903;0.4;0.0353944151;10;1.06533227;1;1
28.049436;1.04752006;0.666666667;0.0589914836;0.636424154;0.0563160964;1.06521625;1.06186456;0.649654899;0.0877246322;1.04752003;0.4;0.0353943849;10;1.06533228;1;1
28.053436;1.04752013;0.666666667;0.0589931308;0.636424088;0.0563176089;1.0652173;1.06186455;0.649654779;0.0877261564;1.04752007;0.4;0.0353952668;10;1.0653323;1;1
28.054436;1.04752016;0.666666667;0.0589931319;0.636424071;0.0563175889;1.06521731;1.06186554;0.649654136;0.0877260624;1.04752008;0.4;0.0353952394;10;1.06533231;1;1
28.093436;1.04752056;0.666666667;0.0590021205;0.636423653;0.0563252399;1.06522069;1.06186561;0.649654438;0.0877335049;1.0475198;0.4;0.0354004071;10;1.065333;1;1
28.094436;1.04752056;0.666666667;0.059003805;0.636423648;0.0563268079;1.06522069;1.06186662;0.649653856;0.0877334133;1.04751979;0.4;0.0354014405;10;1.06533298;1;1
28.110436;1.04752032;0.666666667;0.0590070373;0.636423743;0.0563296873;1.06522187;1.06186704;0.649654289;0.0877383268;1.04751985;0.4;0.0354035986;10;1.06533254;1;1
28.115436;1.04752024;0.666666667;0.059006875;0.636423802;0.0563296241;1.06522301;1.06186721;0.649654416;0.0877384029;1.04751997;0.4;0.0354035585;10;1.06533242;1;1
28.116436;1.04752023;0.666666667;0.0590085066;0.636423815;0.0563312051;1.06522305;1.06186724;0.649654441;0.0877384109;1.04751999;0.4;0.035404552;10;1.06533239;1;1
28.133436;1.04752007;0.666666667;0.0590114395;0.63642397;0.0563342747;1.06522473;1.06186735;0.649654629;0.0877429407;1.04752017;0.4;0.0354067628;10;1.06533204;1;1
28.134436;1.04752107;0.666666667;0.059011432;0.636423377;0.0563342296;1.06522476;1.06186734;0.649654632;0.0877429221;1.04752116;0.4;0.0354067843;10;1.06533205;1;1
28.135436;1.04752107;0.666666667;0.0590114251;0.636423393;0.0563342418;1.0652248;1.06186733;0.649654634;0.0877429039;1.04752115;0.4;0.0354068049;10;1.06533206;1;1
28.136436;1.04752107;0.666666667;0.0590114188;0.636423411;0.0563342573;1.06522483;1.06186832;0.649654023;0.0877428038;1.04752114;0.4;0.0354068246;10;1.06533207;1;1
28.181436;1.04752096;0.666666667;0.0590210158;0.636423542;0.0563437344;1.06522746;1.06186728;0.649653639;0.0877511044;1.04752073;0.4;0.03541304;10;1.06533244;1;1
28.182436;1.04752096;0.666666667;0.059021019;0.636423523;0.056343723;1.06522742;1.06186826;0.649653019;0.0877526022;1.04752074;0.4;0.0354130505;10;1.06533245;1;1
28.231436;1.04752084;0.666666667;0.0590302179;0.636423035;0.0563522246;1.06523094;1.06186827;0.649653461;0.0877601223;1.04752116;0.4;0.0354178547;10;1.0653336;1;1
28.232436;1.04752084;0.666666667;0.0590302071;0.636423046;0.0563522408;1.06523095;1.06186929;0.649652875;0.0877600285;1.04752117;0.4;0.035417842;10;1.06533363;1;1
28.233436;1.04752183;0.666666667;0.0590301944;0.636422449;0.0563522021;1.06523096;1.0618693;0.6496529;0.0877600187;1.04752217;0.4;0.035417831;10;1.06533366;1;1
28.284436;1.04752169;0.666666667;0.0590399568;0.636422512;0.0563615325;1.06523436;1.06187084;0.649652223;0.0877690853;1.04752214;0.4;0.0354243815;10;1.06533362;1;1
28.285436;1.0475217;0.666666667;0.0590399607;0.636422519;0.0563615371;1.06523435;1.06187085;0.649652219;0.0877690549;1.04752216;0.4;0.0354243939;10;1.0653336;1;1
28.286436;1.04752172;0.666666667;0.0590399646;0.636422524;0.0563615427;1.06523434;1.06187185;0.649651607;0.0877689408;1.04752218;0.4;0.0354244033;10;1.06533359;1;1
28.293436;1.04752178;0.666666667;0.0590416482;0.6364225;0.0563631794;1.06523422;1.06187181;0.649651695;0.0877687134;1.04752232;0.4;0.0354253862;10;1.06533345;1;1
28.297436;1.0475218;0.666666667;0.0590416497;0.636422426;0.0563631995;1.06523512;1.06187175;0.649651807;0.0877701886;1.04752238;0.4;0.0354253059;10;1.06533337;1;1
28.344826;1.04752209;0.666666667;0.059048279;0.636422552;0.0563695403;1.06523644;1.06187164;0.649651899;0.0877768673;1.04752154;0.4;0.035429253;10;1.06533281;1;1
28.345826;1.0475221;0.666666667;0.0590482781;0.636422564;0.0563695458;1.06523645;1.06187261;0.649651263;0.0877767867;1.04752155;0.4;0.0354292615;10;1.06533282;1;1
28.350826;1.04752208;0.666666667;0.059049934;0.636422572;0.0563711698;1.06523651;1.06187247;0.649651178;0.0877783617;1.04752162;0.4;0.0354302817;10;1.06533287;1;1
28.351826;1.04752307;0.666666667;0.0590499297;0.636421957;0.0563711228;1.06523653;1.06187244;0.649651169;0.0877783597;1.04752264;0.4;0.03543028;10;1.06533289;1;1
28.407826;1.04752307;0.666666667;0.059058433;0.63642206;0.0563792004;1.06523961;1.06187197;0.649651605;0.0877867863;1.04752254;0.4;0.0354348036;10;1.06533225;1;1
28.408826;1.04752308;0.666666667;0.0590584213;0.636422085;0.0563792156;1.06523958;1.06187297;0.649650989;0.0877867229;1.04752256;0.4;0.0354348311;10;1.06533221;1;1
28.471826;1.04752322;0.666666667;0.0590667427;0.636422347;0.0563867326;1.06524428;1.0618724;0.649651887;0.0877948854;1.0475233;0.4;0.0354405269;10;1.06533299;1;1
28.472826;1.04752324;0.666666667;0.0590667547;0.636422342;0.0563867438;1.06524429;1.06187342;0.649651254;0.0877948201;1.04752328;0.4;0.0354405312;10;1.065333;1;1
28.483826;1.04752343;0.666666667;0.0590684991;0.636422191;0.0563884613;1.06524427;1.06187371;0.649650846;0.0877964621;1.04752301;0.4;0.0354416097;10;1.06533315;1;1
28.484826;1.04752445;0.666666667;0.0590684959;0.636421567;0.05638841;1.06524426;1.06187374;0.649650804;0.087796463;1.04752399;0.4;0.0354416207;10;1.06533316;1;1
28.522826;1.04752389;0.666666667;0.0590750089;0.636421073;0.0563949885;1.06524588;1.06187408;0.649650445;0.0878023798;1.04752344;0.4;0.0354455305;10;1.06533306;1;1
28.532826;1.04752383;0.666666667;0.0590750683;0.636420756;0.0563950189;1.06524681;1.06187405;0.649650403;0.0878022912;1.04752331;0.4;0.035445298;10;1.06533299;1;1
28.540826;1.04752384;0.666666667;0.0590767692;0.636420721;0.0563965888;1.06524685;1.06187394;0.649650338;0.0878038373;1.04752335;0.4;0.0354460573;10;1.06533297;1;1
28.541826;1.04752385;0.666666667;0.0590767765;0.636420727;0.0563965932;1.06524686;1.06187492;0.649649714;0.0878037514;1.04752337;0.4;0.0354460358;10;1.06533297;1;1
28.547826;1.04752383;0.666666667;0.0590784878;0.636420781;0.0563982353;1.06524693;1.06187481;0.649649619;0.0878052777;1.0475235;0.4;0.0354469743;10;1.06533293;1;1
28.613826;1.04752445;0.666666667;0.0590864267;0.636420868;0.0564068239;1.06524979;1.06187549;0.649649455;0.0878133707;1.04752335;0.4;0.0354516706;10;1.06533273;1;1
28.614826;1.04752446;0.666666667;0.0590864419;0.636420859;0.0564068116;1.06524978;1.06187648;0.649648858;0.0878132984;1.04752333;0.4;0.0354516481;10;1.06533274;1;1
28.632826;1.04752444;0.666666667;0.0590882212;0.636421024;0.0564079743;1.06525041;1.06187628;0.649648713;0.0878150988;1.04752325;0.4;0.0354525967;10;1.065333;1;1
28.633826;1.04752545;0.666666667;0.0590882224;0.636420438;0.056407904;1.0652504;1.06187627;0.649648699;0.0878151035;1.04752425;0.4;0.0354526046;10;1.06533302;1;1
28.692826;1.04752515;0.666666667;0.059094882;0.63642061;0.0564143407;1.06525304;1.06187601;0.649648838;0.0878205832;1.04752547;0.4;0.0354577144;10;1.06533296;1;1
28.693826;1.04752514;0.666666667;0.0590948702;0.636420631;0.0564143414;1.06525304;1.06187705;0.649648246;0.0878204734;1.04752551;0.4;0.035457726;10;1.06533295;1;1
28.776826;1.04752509;0.666666667;0.0591031785;0.636420075;0.0564218594;1.06525725;1.06187682;0.649648417;0.0878306062;1.0475252;0.4;0.0354624967;10;1.0653333;1;1
28.777826;1.04752508;0.666666667;0.0591048555;0.636420081;0.0564234609;1.06525724;1.06187682;0.649648412;0.0878306092;1.04752524;0.4;0.0354634983;10;1.06533331;1;1
28.778826;1.04752508;0.666666667;0.0591048662;0.636420088;0.0564234749;1.06525723;1.06187681;0.649648409;0.0878306108;1.04752528;0.4;0.0354634987;10;1.06533332;1;1
28.779826;1.04752508;0.666666667;0.0591048771;0.636420095;0.0564234917;1.06525722;1.06187781;0.649647795;0.0878305281;1.04752532;0.4;0.0354634981;10;1.06533332;1;1
28.794826;1.04752503;0.666666667;0.0591066506;0.63642023;0.0564253202;1.06525701;1.06187797;0.649647988;0.087831923;1.04752589;0.4;0.0354644157;10;1.06533338;1;1
28.803826;1.04752507;0.666666667;0.0591066814;0.63642035;0.0564252877;1.06525782;1.06187814;0.649648036;0.0878317187;1.04752595;0.4;0.0354644237;10;1.06533338;1;1
28.810826;1.04752516;0.666666667;0.0591067189;0.636420434;0.0564251505;1.06525773;1.06187817;0.64964794;0.0878331187;1.04752582;0.4;0.0354644312;10;1.06533326;1;1
28.811826;1.04752618;0.666666667;0.0591083939;0.636419836;0.0564266578;1.06525773;1.06187817;0.649647924;0.0878330955;1.04752679;0.4;0.0354654277;10;1.06533323;1;1
28.875826;1.04752596;0.666666667;0.0591131265;0.636419637;0.0564313033;1.06525955;1.06187815;0.649647718;0.0878375359;1.04752646;0.4;0.0354678831;10;1.06533208;1;1
28.876826;1.04752594;0.666666667;0.0591131441;0.636419633;0.0564313206;1.06525957;1.06187916;0.649647099;0.0878374544;1.04752647;0.4;0.0354678639;10;1.06533207;1;1
28.986826;1.04752654;0.666666667;0.0591229884;0.636420425;0.0564413586;1.06526295;1.06187884;0.649647568;0.0878473327;1.04752623;0.4;0.0354747672;10;1.06533285;1;1
28.987826;1.04752655;0.666666667;0.0591230123;0.636420421;0.0564413582;1.06526297;1.06187983;0.649646967;0.0878472449;1.04752625;0.4;0.0354747651;10;1.06533283;1;1
29.038826;1.04752648;0.666666667;0.0591265976;0.636419846;0.0564446139;1.06526503;1.06188;0.649646228;0.0878508765;1.04752604;0.4;0.0354762678;10;1.06533275;1;1
29.039826;1.04752748;0.666666667;0.0591266049;0.636419211;0.0564445801;1.06526499;1.06188003;0.64964621;0.0878509011;1.04752705;0.4;0.0354762573;10;1.06533276;1;1
29.045826;1.04752747;0.666666667;0.0591266595;0.636419098;0.0564446836;1.06526475;1.0618802;0.649646142;0.0878525965;1.0475271;0.4;0.0354761965;10;1.06533281;1;1
29.073826;1.04752722;0.666666667;0.0591301564;0.636419101;0.0564477278;1.06526449;1.06188;0.649646096;0.087854215;1.04752714;0.4;0.0354779912;10;1.06533219;1;1
29.078826;1.04752721;0.666666667;0.0591301361;0.636419171;0.0564476098;1.06526553;1.06187978;0.649646103;0.087854128;1.04752712;0.4;0.0354778929;10;1.06533209;1;1
29.117826;1.04752757;0.666666667;0.0591313704;0.636419894;0.0564485497;1.0652656;1.06187986;0.649646042;0.0878549455;1.0475272;0.4;0.0354787952;10;1.06533234;1;1
29.118826;1.04752756;0.666666667;0.0591313763;0.636419888;0.0564485676;1.0652656;1.06188087;0.649645404;0.0878548494;1.04752721;0.4;0.0354788092;10;1.06533236;1;1
29.282826;1.04752719;0.666666667;0.0591418696;0.636419555;0.056457768;1.06526939;1.06188111;0.649645921;0.0878643767;1.04752684;0.4;0.035485314;10;1.06533293;1;1
29.283826;1.04752717;0.666666667;0.0591418891;0.636419565;0.0564577868;1.06526939;1.06188211;0.649645304;0.0878642899;1.04752683;0.4;0.035485297;10;1.06533293;1;1
29.334826;1.04752761;0.666666667;0.0591431178;0.636419178;0.0564599794;1.06527083;1.06188156;0.649645267;0.0878669207;1.04752675;0.4;0.0354860174;10;1.06533256;1;1
29.382826;1.04752697;0.666666667;0.0591465328;0.636419517;0.056463075;1.06527156;1.06188196;0.649645;0.087869498;1.04752718;0.4;0.0354875686;10;1.0653333;1;1
29.386826;1.04752701;0.666666667;0.0591465643;0.636419625;0.0564631491;1.06527164;1.06188186;0.649645001;0.0878695493;1.04752727;0.4;0.0354874613;10;1.06533333;1;1
29.387826;1.04752803;0.666666667;0.0591465697;0.636419039;0.0564631118;1.06527166;1.06188184;0.649645005;0.0878695563;1.04752829;0.4;0.0354874355;10;1.06533332;1;1
29.401826;1.04752823;0.666666667;0.0591465604;0.636419114;0.0564631646;1.06527267;1.06188167;0.649645212;0.0878695943;1.04752871;0.4;0.035487319;10;1.06533305;1;1
29.519826;1.04752836;0.666666667;0.0591498258;0.63641793;0.0564664005;1.06527277;1.06188221;0.649645499;0.0878736626;1.04752793;0.4;0.0354903587;10;1.06533244;1;1
29.520826;1.04752835;0.666666667;0.0591498418;0.636417922;0.056466409;1.06527278;1.06188323;0.649644896;0.0878735963;1.04752795;0.4;0.0354903853;10;1.06533244;1;1
29.641826;1.04752823;0.666666667;0.0591527888;0.636419187;0.0564693067;1.06527463;1.06188262;0.649645201;0.0878770253;1.04752724;0.4;0.0354920986;10;1.0653326;1;1
29.661826;1.04752832;0.666666667;0.0591541878;0.636418983;0.0564709258;1.06527441;1.06188289;0.649644905;0.0878765036;1.04752689;0.4;0.03549284;10;1.0653327;1;1
29.710826;1.04752718;0.666666667;0.0591554703;0.636418608;0.0564712132;1.06527506;1.06188237;0.649644516;0.0878765291;1.047527;0.4;0.0354934853;10;1.06533314;1;1
30.145826;1.047528;0.666666667;0.0591583333;0.636418947;0.0564742263;1.065275;1.061883;0.649644703;0.0878800521;1.047528;0.4;0.035495;10;1.065333;1;1
30.219826;1.047528;0.666666667;0.0591566667;0.636418947;0.0564726353;1.065275;1.061883;0.649644703;0.0878800521;1.047528;0.4;0.035494;10;1.065333;1;1
30.405826;1.047528;0.666666667;0.059155;0.636418947;0.0564710442;1.065275;1.061883;0.649644703;0.087876913;1.047528;0.4;0.035493;10;1.065333;1;1
30.658826;1.047528;0.666666667;0.0591516667;0.636418947;0.0564678621;1.065273;1.061883;0.649644703;0.0878737739;1.047528;0.4;0.035491;10;1.065333;1;1
30.667826;1.047528;0.666666667;0.05915;0.636418947;0.0564662711;1.065273;1.061883;0.649644703;0.0878737739;1.047528;0.4;0.03549;10;1.065333;1;1
30.678826;1.047528;0.666666667;0.05915;0.636418947;0.0564662711;1.065273;1.061882;0.649645315;0.0878738567;1.047528;0.4;0.03549;10;1.065333;1;1
30.727826;1.047528;0.666666667;0.05915;0.636418947;0.0564662711;1.065273;1.061882;0.649645315;0.0878722871;1.047528;0.4;0.03549;10;1.065333;1;1
30.879826;1.047528;0.666666667;0.0591466667;0.636418947;0.056463089;1.065271;1.061882;0.649645315;0.087869148;1.047528;0.4;0.035488;10;1.065333;1;1
30.880826;1.047527;0.666666667;0.0591466667;0.636419554;0.0564631429;1.065271;1.061882;0.649645315;0.087869148;1.047527;0.4;0.035488;10;1.065333;1;1
31.065826;1.047527;0.666666667;0.0591416667;0.636419554;0.0564583697;1.06527;1.061882;0.649645315;0.0878644394;1.047527;0.4;0.035485;10;1.065333;1;1
31.407826;1.047527;0.666666667;0.0591316667;0.636419554;0.0564488234;1.065266;1.061881;0.649645927;0.0878551049;1.047527;0.4;0.035479;10;1.065333;1;1
31.598826;1.047527;0.666666667;0.0591266667;0.636419554;0.0564440503;1.065265;1.06188;0.649646539;0.087850479;1.047527;0.4;0.035476;10;1.065333;1;1
31.736826;1.047526;0.666666667;0.0591233333;0.636420162;0.0564409221;1.065263;1.06188;0.649646539;0.0878473399;1.047526;0.4;0.035474;10;1.065333;1;1
32.072826;1.047526;0.666666667;0.0591133333;0.636420162;0.0564313758;1.06526;1.061879;0.649647151;0.0878380054;1.047526;0.4;0.035468;10;1.065333;1;1
32.304826;1.047526;0.666666667;0.0591083333;0.636420162;0.0564266026;1.065258;1.061878;0.649647762;0.0878333795;1.047526;0.4;0.035465;10;1.065333;1;1
32.305826;1.047525;0.666666667;0.0591083333;0.63642077;0.0564266565;1.065258;1.061878;0.649647762;0.0878333795;1.047525;0.4;0.035465;10;1.065333;1;1
32.334826;1.047525;0.666666667;0.0591066667;0.63642077;0.0564250654;1.065257;1.061878;0.649647762;0.0878318099;1.047525;0.4;0.035464;10;1.065333;1;1
32.379826;1.047525;0.666666667;0.059105;0.63642077;0.0564234744;1.065257;1.061878;0.649647762;0.0878302404;1.047525;0.4;0.035463;10;1.065333;1;1
32.431826;1.047525;0.666666667;0.059105;0.63642077;0.0564234744;1.065257;1.061878;0.649647762;0.0878302404;1.047525;0.4;0.035463;10;1.065333;1;1
32.508826;1.047525;0.666666667;0.0591016667;0.63642077;0.0564202923;1.065256;1.061877;0.649648374;0.0878287535;1.047525;0.4;0.035461;10;1.065333;1;1
32.833826;1.047525;0.666666667;0.059095;0.63642077;0.0564139281;1.065253;1.061877;0.649648374;0.0878209058;1.047525;0.4;0.035457;10;1.065333;1;1
33.177826;1.047525;0.666666667;0.0590883333;0.63642077;0.0564075639;1.065251;1.061876;0.649648986;0.0878147103;1.047525;0.4;0.035453;10;1.065333;1;1
33.315826;1.047524;0.666666667;0.0590866667;0.636421377;0.0564060267;1.06525;1.061876;0.649648986;0.0878131408;1.047524;0.4;0.035452;10;1.065333;1;1
33.422826;1.047524;0.666666667;0.0590833333;0.636421377;0.0564028445;1.065249;1.061875;0.649649598;0.0878100844;1.047524;0.4;0.03545;10;1.065333;1;1
33.521826;1.047524;0.666666667;0.0590816667;0.636421377;0.0564012535;1.065249;1.061875;0.649649598;0.0878100844;1.047524;0.4;0.035449;10;1.065333;1;1
33.958826;1.047524;0.666666667;0.0590766667;0.636421377;0.0563964803;1.065247;1.061875;0.649649598;0.0878038062;1.047524;0.4;0.035446;10;1.065333;1;1
34.559826;1.047524;0.666666667;0.0590716667;0.636421377;0.0563917072;1.065245;1.061874;0.64965021;0.0877976106;1.047524;0.4;0.035443;10;1.065333;1;1
34.560826;1.047524;0.666666667;0.05907;0.636421377;0.0563901161;1.065245;1.061874;0.64965021;0.0877976106;1.047524;0.4;0.035442;10;1.065333;1;1
34.825826;1.047524;0.666666667;0.0590683333;0.636421377;0.0563885251;1.065244;1.061874;0.64965021;0.0877960411;1.047524;0.4;0.035441;10;1.065333;1;1
35.162826;1.047523;0.666666667;0.0590666667;0.636421985;0.0563869878;1.065244;1.061874;0.64965021;0.0877944715;1.047523;0.4;0.03544;10;1.065333;1;1
35.238826;1.047523;0.666666667;0.0590666667;0.636421985;0.0563869878;1.065243;1.061873;0.649650821;0.0877945542;1.047523;0.4;0.03544;10;1.065333;1;1
35.595826;1.047523;0.666666667;0.0590666667;0.636421985;0.0563869878;1.065243;1.061873;0.649650821;0.0877929847;1.047523;0.4;0.03544;10;1.065333;1;1
35.610826;1.047523;0.666666667;0.059065;0.636421985;0.0563853968;1.065243;1.061873;0.649650821;0.0877929847;1.047523;0.4;0.035439;10;1.065333;1;1
40.563826;1.047523;0.666666667;0.0590666667;0.636421985;0.0563869878;1.065244;1.061873;0.649650821;0.0877945542;1.047523;0.4;0.03544;10;1.065333;1;1
100.000000;1.047523;0.666666667;0.0590683333;0.636421985;0.0563885789;1.065244;1.061874;0.64965021;0.0877960411;1.047523;0.4;0.035441;10;1.065333;1;1
