time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044444;-0.666666667;0;-0.638298144;0;1.044444;1.036257;-0.621633115;0.0304879324;1.044444;-0.4;0;10;1.044444;1;1
19.999996;1.04444385;-0.666666008;3.16513737e-07;-0.638298868;2.04928303e-08;1.04444385;1.03625696;-0.621633064;0.0304878346;1.04444368;-0.399999398;2.31657544e-07;10;1.04444375;1;1
19.999997;1.04444385;-0.666666008;3.16513737e-07;-0.638298868;2.04928303e-08;1.04444385;1.03625696;-0.621633064;0.0304878346;1.04444368;-0.399999398;2.31657544e-07;10;1.06533275;1;1
20.000000;1.04444385;-0.666666008;3.16489188e-07;-0.638298868;2.04904709e-08;1.04444385;1.03625696;-0.621633064;0.0304878345;1.04444368;-0.399999398;2.31556973e-07;10;1.06533275;1;1
20.001020;1.04444587;-0.666667655;5.30900757e-06;-0.638299252;4.80863737e-06;1.04444784;1.03625895;-0.621633453;0.0304925953;1.04444568;-0.400000407;3.20612318e-06;10;1.06533275;1;1
20.002020;1.04445089;-0.666670971;2.03004774e-05;-0.638299397;1.91725124e-05;1.04445682;1.03626494;-0.621633051;0.0305068893;1.04445069;-0.400002419;1.21814937e-05;10;1.06533276;1;1
20.003020;1.0444579;-0.666675955;4.52908393e-05;-0.638299914;4.31117948e-05;1.04447181;1.03627294;-0.621634666;0.0305307748;1.0444577;-0.400005435;2.71572111e-05;10;1.06533276;0.999999;0.999999
20.004020;1.04446792;-0.666684273;7.69469545e-05;-0.638301786;7.34345092e-05;1.04449079;1.03628493;-0.621633882;0.0305609758;1.04446771;-0.400010454;4.61332722e-05;10;1.06533277;0.999999;0.999999
20.005020;1.04447993;-0.666692591;0.000115269091;-0.638302432;0.000110140127;1.04451477;1.03629892;-0.621633506;0.030597551;1.04447972;-0.400015476;6.91096712e-05;10;1.06533277;0.999999;0.999999
20.006020;1.04449394;-0.666702577;0.000160257551;-0.638303449;0.000153228007;1.04454176;1.03631591;-0.621632941;0.03064047;1.04449374;-0.400021501;9.60864429e-05;10;1.06533278;0.999998;0.999998
20.007020;1.04450995;-0.66671423;0.000210245942;-0.638304837;0.000201101751;1.04457274;1.0363339;-0.621633385;0.0306897921;1.04450976;-0.400028527;0.000126063668;10;1.06533279;0.999998;0.999998
20.008020;1.04452696;-0.666725885;0.000265234414;-0.638305612;0.000253760807;1.04460572;1.03635489;-0.621632029;0.0307422413;1.04452678;-0.400035555;0.000159041472;10;1.06533279;0.999998;0.999998
20.009020;1.04454597;-0.666739206;0.00032522298;-0.638306757;0.00031120422;1.0446427;1.03637688;-0.621631684;0.030799485;1.0445458;-0.400043583;0.000195020017;10;1.06533279;0.999998;0.999998
20.010020;1.04456497;-0.666754196;0.000388544971;-0.638309496;0.000371836379;1.04468168;1.03639987;-0.621630738;0.0308599149;1.04456482;-0.400052613;0.000232999483;10;1.0653328;0.999998;0.999998
20.011020;1.04458597;-0.66676752;0.000455200475;-0.638309415;0.000435656204;1.04472166;1.03642486;-0.621628593;0.0309235007;1.04458584;-0.400060643;0.000272980076;10;1.0653328;0.999998;0.999998
20.012020;1.04460796;-0.666782513;0.000523522993;-0.638310317;0.000501068097;1.04476465;1.03644986;-0.621628057;0.0309903018;1.04460786;-0.400069675;0.000313961992;10;1.0653328;0.999999;0.999999
20.013020;1.04462995;-0.666797509;0.000596846081;-0.638311218;0.000571263162;1.04480863;1.03647685;-0.62162632;0.0310586501;1.04462988;-0.400078706;0.000357945348;10;1.0653328;0.999999;0.999999
20.014020;1.04465294;-0.666814173;0.000670169929;-0.638313102;0.000641454069;1.04485461;1.03650484;-0.621623985;0.0311301826;1.0446529;-0.400088738;0.000401930108;10;1.0653328;0.999999;0.999999
20.015020;1.04467693;-0.666829172;0.000746827933;-0.638312778;0.000714831259;1.0449006;1.03653284;-0.621621649;0.0312033207;1.04467692;-0.40009777;0.000447916094;10;1.0653328;0.999999;0.999999
20.016020;1.04470191;-0.666844174;0.000823486656;-0.638311841;0.000788203504;1.04494858;1.03656183;-0.621618714;0.0312780337;1.04470193;-0.400106801;0.000493903048;10;1.06533279;1;1
20.017020;1.04472589;-0.666859177;0.000903479243;-0.638311513;0.000864762791;1.04499656;1.03659082;-0.621615779;0.031352743;1.04472594;-0.400115831;0.000541890748;10;1.06533278;1;1
20.018020;1.04475187;-0.666874182;0.000983472211;-0.638309963;0.000941315718;1.04504555;1.03662081;-0.621610636;0.0314290258;1.04475196;-0.40012486;0.000589879091;10;1.06533277;1.000001;1.000001
20.019020;1.04477685;-0.666889189;0.00106346558;-0.638309022;0.00101786454;1.04509553;1.03665081;-0.621607102;0.031506912;1.04477697;-0.400133887;0.000637868093;10;1.06533276;1.000001;1.000001
20.020020;1.04480283;-0.666904197;0.00114512624;-0.638307469;0.00109600231;1.04514552;1.0366808;-0.621603568;0.0315847935;1.04480298;-0.400142914;0.000686857856;10;1.06533275;1.000001;1.000001
20.021020;1.0448288;-0.666919206;0.00122845451;-0.638305916;0.00117572959;1.0451965;1.03671179;-0.621597826;0.0316642471;1.04482899;-0.400151939;0.00073684848;10;1.06533274;1.000002;1.000002
20.022020;1.04485478;-0.66693255;0.00131178405;-0.638302766;0.00125545108;1.04524748;1.03674278;-0.621592088;0.0317420878;1.044855;-0.400159963;0.000786839996;10;1.06533272;1.000002;1.000002
20.023020;1.04488076;-0.666945895;0.00139344841;-0.638299615;0.00133357171;1.04529847;1.03677377;-0.621586349;0.0318215309;1.04488101;-0.400167985;0.000835832335;10;1.06533271;1.000003;1.000003
20.024020;1.04490675;-0.666959238;0.00147678113;-0.638296463;0.00141328181;1.04535045;1.03680476;-0.621580612;0.0319009688;1.04490702;-0.400176006;0.000885825344;10;1.06533269;1.000003;1.000003
20.025020;1.04493373;-0.666972582;0.00156178227;-0.6382927;0.00149458006;1.04540143;1.03683675;-0.621574278;0.0319819779;1.04493404;-0.400184025;0.000936818802;10;1.06533268;1.000004;1.000004
20.026020;1.04495971;-0.666985925;0.00164511839;-0.638289546;0.00157427957;1.04545341;1.03686775;-0.621566939;0.0320614045;1.04496005;-0.400192043;0.000986812435;10;1.06533266;1.000004;1.000004
20.027020;1.0449867;-0.666997599;0.00172845593;-0.638284186;0.00165397275;1.04550439;1.03689874;-0.621559604;0.0321408254;1.04498706;-0.400199059;0.00103680593;10;1.06533265;1.000005;1.000005
20.028020;1.04501268;-0.667009274;0.00181179456;-0.638279438;0.001733663;1.04555638;1.03693073;-0.621551672;0.0322202094;1.04501308;-0.400206073;0.00108679895;10;1.06533264;1.000006;1.000006
20.029020;1.04503967;-0.667020947;0.00189513386;-0.638274078;0.00181334735;1.04560736;1.03696173;-0.621542736;0.0322996184;1.04504009;-0.400213086;0.00113679123;10;1.06533262;1.000006;1.000006
20.030020;1.04506566;-0.667030953;0.00197847342;-0.638267735;0.00189302957;1.04565934;1.03699272;-0.621535412;0.0323790215;1.0450661;-0.400219096;0.00118678266;10;1.06533261;1.000007;1.000007
20.031020;1.04509165;-0.667040958;0.00206181296;-0.638261393;0.00197270843;1.04571033;1.03702472;-0.621525885;0.0324583877;1.04509212;-0.400225105;0.00123677323;10;1.0653326;1.000007;1.000007
20.032020;1.04511863;-0.667050963;0.00214515234;-0.638254441;0.00205238248;1.04576132;1.03705572;-0.621515355;0.0325361724;1.04511913;-0.400231112;0.00128676302;10;1.06533259;1.000008;1.000008
20.033020;1.04514462;-0.667060968;0.00222682486;-0.638248101;0.00213046141;1.04581231;1.03708671;-0.621506434;0.0326155587;1.04514514;-0.400237118;0.00133575225;10;1.06533257;1.000008;1.000008
20.034020;1.04517061;-0.667069306;0.00231016385;-0.638240169;0.00221013319;1.04586331;1.03711771;-0.62149591;0.0326933326;1.04517115;-0.400242122;0.00138574126;10;1.06533256;1.000008;1.000008
20.035020;1.04519659;-0.667077645;0.002391836;-0.638232239;0.00228820878;1.04591431;1.03714871;-0.621485389;0.032771101;1.04519716;-0.400247124;0.00143473046;10;1.06533255;1.000009;1.000009
20.036020;1.04522257;-0.667085985;0.00247350801;-0.638224311;0.00236628293;1.04596431;1.03717971;-0.621474871;0.0328488642;1.04522317;-0.400252127;0.00148372025;10;1.06533254;1.000009;1.000009
20.037020;1.04524856;-0.667094325;0.00255351318;-0.638216385;0.00244276101;1.04601531;1.03721071;-0.621462749;0.032925015;1.04524918;-0.400257129;0.00153171101;10;1.06533252;1.00001;1.00001
20.038020;1.04527454;-0.667101;0.00263518472;-0.638206868;0.0025208319;1.04606532;1.03724071;-0.621451228;0.0330011923;1.04527519;-0.400261132;0.00158070292;10;1.06533251;1.00001;1.00001
20.039020;1.04530052;-0.667107675;0.00271518919;-0.638197355;0.00259730631;1.04611533;1.03727172;-0.62143911;0.0330773326;1.0453012;-0.400265136;0.00162869589;10;1.0653325;1.000011;1.000011
20.040020;1.0453265;-0.667114352;0.00279519323;-0.638187846;0.00267377839;1.04616435;1.03730172;-0.621427593;0.0331534996;1.04532721;-0.400269141;0.00167668964;10;1.06533249;1.000011;1.000011
20.041020;1.04535148;-0.667119363;0.00287519696;-0.638177356;0.00275025054;1.04621436;1.03733273;-0.621413872;0.0332296298;1.04535222;-0.400272148;0.0017246839;10;1.06533248;1.000011;1.000011
20.042020;1.04537746;-0.667126041;0.00295520055;-0.638167856;0.00282671754;1.04626339;1.03736273;-0.621400751;0.0333041807;1.04537824;-0.400276156;0.00177267851;10;1.06533247;1.000012;1.000012
20.043020;1.04540244;-0.667131053;0.00303353757;-0.638157376;0.00290159058;1.04631241;1.03739274;-0.62138763;0.0333787273;1.04540325;-0.400279165;0.00181967346;10;1.06533246;1.000012;1.000012
20.044020;1.04542842;-0.667136067;0.00311187486;-0.63814629;0.00297645864;1.04636144;1.03742275;-0.62137451;0.0334532701;1.04542926;-0.400282175;0.00186666877;10;1.06533246;1.000013;1.000013
20.045020;1.0454534;-0.667141081;0.00319021237;-0.638135818;0.00305132736;1.04641046;1.03745276;-0.621361388;0.0335278094;1.04545428;-0.400285186;0.00191366436;10;1.06533245;1.000013;1.000013
20.046020;1.04547838;-0.667144428;0.00326855003;-0.638123756;0.00312619386;1.0464585;1.03748178;-0.621347258;0.0336007709;1.0454793;-0.400287196;0.00196066014;10;1.06533245;1.000013;1.000013
20.047020;1.04550337;-0.667147776;0.00334522115;-0.638111698;0.00319946386;1.04650653;1.03751179;-0.621332529;0.0336736967;1.04550431;-0.400289206;0.00200665597;10;1.06533245;1.000014;1.000014
20.048020;1.04552835;-0.667151125;0.0034235591;-0.638099643;0.00327432559;1.04655456;1.03754081;-0.621318397;0.0337466515;1.04552933;-0.400291215;0.00205365168;10;1.06533245;1.000014;1.000014
20.049020;1.04555234;-0.667154473;0.00350023049;-0.638088201;0.00334759395;1.0466026;1.03757082;-0.621303667;0.0338195703;1.04555334;-0.400293222;0.0020996472;10;1.06533246;1.000014;1.000014
20.050020;1.04557733;-0.667157821;0.00357523512;-0.638076152;0.00341926261;1.04665063;1.03759984;-0.621287928;0.0338909119;1.04557836;-0.400295228;0.00214464261;10;1.06533246;1.000014;1.000014
20.051020;1.04560232;-0.667161169;0.00365190603;-0.638064107;0.00349252266;1.04669767;1.03762886;-0.621273795;0.0339622504;1.04560337;-0.400297231;0.00219063819;10;1.06533247;1.000015;1.000015
20.053020;1.0456503;-0.667164531;0.00380191205;-0.638038058;0.00363585339;1.04679175;1.0376869;-0.621242322;0.0341049177;1.04565139;-0.400299232;0.00228063116;10;1.06533248;1.000015;1.000015
20.054020;1.0456753;-0.667166213;0.00387691338;-0.638024429;0.00370751096;1.04683879;1.03771492;-0.621227184;0.0341746736;1.0456764;-0.400300229;0.00232562908;10;1.06533249;1.000015;1.000015
20.055020;1.04569929;-0.667167895;0.00395191349;-0.638011413;0.00377916885;1.04688482;1.03774394;-0.62121145;0.0342443936;1.0457004;-0.400301224;0.00237062798;10;1.0653325;1.000016;1.000016
20.056020;1.04572329;-0.667169578;0.00402524576;-0.637998399;0.00384922941;1.04693086;1.03777196;-0.621196315;0.0343141436;1.04572441;-0.400302217;0.00241462759;10;1.06533251;1.000016;1.000016
20.057020;1.04574728;-0.667169595;0.004098577;-0.637983792;0.00391928614;1.0469769;1.03780097;-0.621178977;0.0343838576;1.04574841;-0.40030221;0.00245862752;10;1.06533252;1.000016;1.000016
20.058020;1.04577029;-0.667171281;0.00417190728;-0.637971391;0.00398934242;1.04702293;1.03782899;-0.621163844;0.0344536016;1.04577141;-0.4003032;0.00250262749;10;1.06533253;1.000016;1.000016
20.059020;1.04579429;-0.6671713;0.00424523658;-0.637956788;0.0040593903;1.04706796;1.03785701;-0.621147106;0.0345217367;1.04579541;-0.40030319;0.00254662747;10;1.06533255;1.000016;1.000016
20.060020;1.04581829;-0.667171321;0.00431689821;-0.637942185;0.0041278395;1.04711399;1.03788502;-0.62113037;0.0345898694;1.04581941;-0.400303179;0.00258962759;10;1.06533256;1.000017;1.000017
20.061020;1.0458413;-0.667173009;0.00439022547;-0.637929787;0.0041978809;1.04715902;1.03791304;-0.621113633;0.0346579997;1.04584241;-0.400304166;0.00263362786;10;1.06533258;1.000017;1.000017
20.062020;1.04586531;-0.667171367;0.00446188503;-0.637913591;0.00426631888;1.04720404;1.03794005;-0.621097495;0.0347245553;1.04586641;-0.400303152;0.00267662822;10;1.06533259;1.000017;1.000017
20.063020;1.04588832;-0.667171392;0.00453354361;-0.637899599;0.00433475489;1.04724906;1.03796806;-0.621080759;0.0347926811;1.04588942;-0.400303137;0.00271962863;10;1.06533261;1.000017;1.000017
20.064020;1.04591133;-0.667171418;0.00460353464;-0.637885607;0.00440159123;1.04729308;1.03799606;-0.621062418;0.0348591991;1.04591242;-0.400303119;0.00276162906;10;1.06533262;1.000017;1.000017
20.065020;1.04593434;-0.667171445;0.00467519154;-0.637871615;0.00447001502;1.04733709;1.03802307;-0.621046279;0.0349257482;1.04593542;-0.4003031;0.00280462951;10;1.06533263;1.000017;1.000017
20.066020;1.04595736;-0.667169806;0.00474518104;-0.637856027;0.0045368395;1.0473821;1.03805007;-0.621028535;0.0349922947;1.04595842;-0.40030208;0.00284662996;10;1.06533265;1.000017;1.000017
20.067020;1.04598038;-0.667169836;0.00481516986;-0.637842033;0.00460365843;1.04742511;1.03807706;-0.621012396;0.0350572331;1.04598143;-0.400302058;0.00288863041;10;1.06533266;1.000018;1.000018
20.068020;1.0460034;-0.667168199;0.00488515802;-0.637826444;0.00467047199;1.04746912;1.03810406;-0.620994652;0.0351237739;1.04600443;-0.400301035;0.00293063086;10;1.06533267;1.000018;1.000018
20.069020;1.04602542;-0.667166563;0.00495514567;-0.637811464;0.00473728469;1.04751313;1.03813105;-0.620976907;0.0351887062;1.04602644;-0.400300011;0.00297263131;10;1.06533269;1.000018;1.000018
20.070020;1.04604844;-0.667164926;0.00502346637;-0.637795875;0.0048024941;1.04755614;1.03815804;-0.620959163;0.0352536353;1.04604945;-0.400298987;0.0030136317;10;1.0653327;1.000018;1.000018
20.072020;1.04609347;-0.667161651;0.00516177481;-0.637765302;0.00493449341;1.04764214;1.03821101;-0.620924271;0.0353819124;1.04609446;-0.400296939;0.00309663149;10;1.06533274;1.000018;1.000018
20.073020;1.04611548;-0.667160011;0.00522842949;-0.637750317;0.00499809656;1.04768514;1.03823699;-0.620907123;0.0354468659;1.04611647;-0.400295915;0.00313663019;10;1.06533275;1.000018;1.000018
20.074020;1.04613749;-0.667158368;0.00529675111;-0.637735331;0.00506328703;1.04772714;1.03826398;-0.620889378;0.0355101763;1.04613848;-0.400294891;0.00317762761;10;1.06533277;1.000018;1.000018
20.075020;1.0461595;-0.667156724;0.0053650729;-0.637720343;0.00512847188;1.04777014;1.03828996;-0.620870625;0.0355735173;1.04616049;-0.400293868;0.00321862342;10;1.06533279;1.000018;1.000018
20.076020;1.04618151;-0.667155075;0.00543172807;-0.637705353;0.0051920584;1.04781214;1.03831594;-0.620853478;0.0356352491;1.04618251;-0.400292845;0.00325861732;10;1.06533281;1.000018;1.000018
20.077020;1.04620351;-0.667151759;0.00549838306;-0.637688769;0.00525564017;1.04785414;1.03834193;-0.62083633;0.0356985817;1.04620452;-0.400290823;0.00329860904;10;1.06533284;1.000018;1.000018
20.078020;1.04622552;-0.667150105;0.00556503767;-0.637673777;0.00531921762;1.04789613;1.03836791;-0.620817575;0.0357603047;1.04622654;-0.400289801;0.00333859851;10;1.06533286;1.000018;1.000018
20.079020;1.04624752;-0.667146784;0.00563169175;-0.63765719;0.00538279117;1.04793713;1.03839289;-0.620801022;0.0358236624;1.04624855;-0.400287779;0.00337858581;10;1.06533288;1.000018;1.000018
20.080020;1.04626853;-0.667145128;0.00569667863;-0.637642805;0.00544477349;1.04797912;1.03841887;-0.620782267;0.0358853756;1.04626957;-0.400286757;0.00341757122;10;1.06533291;1.000019;1.000019
20.081020;1.04629054;-0.667141805;0.0057633316;-0.637626216;0.00550834061;1.04802011;1.03844486;-0.620763509;0.0359470836;1.04629158;-0.400284735;0.00345755504;10;1.06533294;1.000019;1.000019
20.082020;1.04631155;-0.667140147;0.00582831739;-0.637611827;0.00557031757;1.0480611;1.03846984;-0.620746952;0.0360072159;1.04631259;-0.400283713;0.00349653756;10;1.06533297;1.000019;1.000019
20.083020;1.04633356;-0.667136823;0.00589330291;-0.637595235;0.00563228726;1.04810209;1.03849483;-0.620728788;0.0360689474;1.04633461;-0.40028169;0.0035355192;10;1.06533299;1.000019;1.000019
20.084020;1.04635457;-0.667133499;0.0059582886;-0.637579252;0.00569426091;1.04814207;1.03851982;-0.620710623;0.0361290683;1.04635562;-0.400279667;0.0035745005;10;1.06533302;1.000019;1.000019
20.085020;1.04637559;-0.667130175;0.00602327503;-0.637563267;0.0057562337;1.04818306;1.0385458;-0.620691858;0.0361891487;1.04637664;-0.400277643;0.00361348212;10;1.06533305;1.000019;1.000019
20.087020;1.04641762;-0.667123528;0.00614991916;-0.637531295;0.00587699318;1.04826303;1.03859478;-0.62065612;0.0363093978;1.04641866;-0.400273595;0.00368944846;10;1.0653331;1.000019;1.000019
20.088020;1.04643864;-0.667120204;0.00621491099;-0.637515309;0.0059389662;1.04830301;1.03861977;-0.62063795;0.0363694969;1.04643967;-0.400271571;0.00372843381;10;1.06533312;1.000019;1.000019
20.089020;1.04645966;-0.667118544;0.00627823842;-0.637500915;0.00599934703;1.04834299;1.03864476;-0.620619779;0.0364279857;1.04646067;-0.400270546;0.00376642084;10;1.06533314;1.000019;1.000019
20.090020;1.04648068;-0.667113549;0.00633990146;-0.637483334;0.00605813551;1.04838297;1.03866875;-0.620602204;0.0364865038;1.04648168;-0.400267522;0.00380340966;10;1.06533316;1.000019;1.000019
20.091020;1.0465007;-0.667110219;0.00640323341;-0.637467954;0.00611852235;1.04842196;1.03869374;-0.620584032;0.0365449811;1.04650168;-0.400265498;0.00384140036;10;1.06533318;1.000019;1.000019
20.092020;1.04652172;-0.667106887;0.00646656761;-0.637451966;0.00617890282;1.04846194;1.03871772;-0.620566456;0.0366034883;1.04652268;-0.400263474;0.00387939301;10;1.0653332;1.000019;1.000019
20.094020;1.04656276;-0.667100213;0.00658990978;-0.637420594;0.00629648182;1.04853991;1.0387657;-0.620531301;0.0367204887;1.04656367;-0.400259431;0.00395338404;10;1.06533322;1.000019;1.000019
20.095020;1.04658278;-0.667096872;0.00665158494;-0.637405212;0.0063552727;1.0485779;1.03878969;-0.620512116;0.0367773785;1.04658366;-0.400257412;0.00399038236;10;1.06533323;1.000019;1.000019
20.096020;1.0466028;-0.667093527;0.00671326316;-0.637389829;0.00641406229;1.0486169;1.03881369;-0.620494534;0.0368358694;1.04660364;-0.400255396;0.00402738258;10;1.06533323;1.000019;1.000019
20.097020;1.04662282;-0.667088515;0.00677494471;-0.637372852;0.00647285046;1.04865489;1.03883768;-0.62047695;0.0368927529;1.04662363;-0.400252382;0.00406438487;10;1.06533324;1.000019;1.000019
20.098020;1.04664284;-0.667085167;0.00683496301;-0.637357469;0.00653004477;1.04869388;1.03886167;-0.620459366;0.0369496334;1.04664361;-0.400250371;0.00410038949;10;1.06533324;1.000019;1.000019
20.099020;1.04666286;-0.667081818;0.00689498464;-0.637342085;0.00658723777;1.04873188;1.03888566;-0.620440176;0.037004907;1.04666359;-0.400248363;0.0041363967;10;1.06533324;1.000019;1.000019
20.100020;1.04668287;-0.667076801;0.00695667592;-0.637325109;0.00664602207;1.04876988;1.03890865;-0.620423186;0.0370618179;1.04668356;-0.400245358;0.00417340663;10;1.06533323;1.000019;1.000019
20.101020;1.04670289;-0.66707345;0.00701670304;-0.637309726;0.00670321342;1.04880789;1.03893264;-0.620403994;0.0371186911;1.04670353;-0.400243356;0.00420941912;10;1.06533323;1.000019;1.000019
20.102020;1.04672191;-0.6670701;0.00707673226;-0.637294952;0.00676041112;1.04884489;1.03895563;-0.620387003;0.0371739938;1.0467225;-0.400241356;0.00424543383;10;1.06533322;1.000019;1.000019
20.103020;1.04674192;-0.667065084;0.00713509658;-0.637277978;0.00681601041;1.0488829;1.03897862;-0.620370014;0.0372292949;1.04674247;-0.40023836;0.00428045034;10;1.06533321;1.000019;1.000019
20.104020;1.04676194;-0.667061736;0.00719512909;-0.637262596;0.00687320244;1.0489199;1.03900162;-0.62035142;0.0372845946;1.04676244;-0.400236367;0.0043164683;10;1.0653332;1.000019;1.000019
20.105020;1.04678095;-0.667056724;0.00725349627;-0.637246231;0.00692880924;1.04895691;1.03902461;-0.620334434;0.0373398929;1.04678141;-0.400233377;0.00435148749;10;1.06533319;1.000019;1.000019
20.106020;1.04679996;-0.667053378;0.0073135313;-0.637231458;0.00698600842;1.04899392;1.0390476;-0.620315845;0.0373951899;1.04680038;-0.400231391;0.0043875076;10;1.06533318;1.000019;1.000019
20.107020;1.04681997;-0.667048369;0.0073719005;-0.637214483;0.0070416086;1.04903093;1.0390706;-0.620298865;0.0374488816;1.04682034;-0.400228407;0.00442252829;10;1.06533317;1.000019;1.000019
20.108020;1.04683898;-0.667045029;0.00743027006;-0.637199708;0.00709721515;1.04906794;1.0390936;-0.620280285;0.0375041763;1.04683931;-0.400226426;0.00445754916;10;1.06533315;1.000019;1.000019
20.109020;1.04685798;-0.667040023;0.00748863954;-0.63718334;0.00715282131;1.04910395;1.03911659;-0.620263313;0.0375578662;1.04685827;-0.400223447;0.00449256991;10;1.06533314;1.000019;1.000019
20.110020;1.04687698;-0.667036685;0.00754534191;-0.637168564;0.00720683503;1.04914097;1.03913859;-0.62024534;0.0376115912;1.04687724;-0.400221469;0.00452659031;10;1.06533312;1.000018;1.000018
20.111020;1.04689598;-0.667031681;0.0076037102;-0.637152195;0.00726244051;1.04917698;1.03916159;-0.620228379;0.0376652789;1.0468962;-0.400218492;0.00456161017;10;1.06533311;1.000018;1.000018
20.112020;1.04691498;-0.667028343;0.00766041091;-0.637137417;0.00731645386;1.049213;1.03918358;-0.620210416;0.0377190013;1.04691517;-0.400216516;0.00459562935;10;1.06533309;1.000018;1.000018
20.113020;1.04693398;-0.66702334;0.00771711067;-0.637121046;0.00737046723;1.04924901;1.03920558;-0.620194062;0.0377727221;1.04693414;-0.40021354;0.00462964778;10;1.06533307;1.000018;1.000018
20.114020;1.04695197;-0.667020005;0.00777547616;-0.637106875;0.00742607966;1.04928503;1.03922758;-0.620176107;0.0378248374;1.0469521;-0.400211564;0.00466466543;10;1.06533306;1.000018;1.000018
20.115020;1.04697096;-0.667015005;0.00783050746;-0.637090505;0.00747850113;1.04932004;1.03925057;-0.620157562;0.037878518;1.04697108;-0.400208589;0.00469768238;10;1.06533304;1.000018;1.000018
20.116020;1.04698995;-0.667011675;0.00788720459;-0.637075726;0.00753251417;1.04935605;1.03927257;-0.62014122;0.0379306289;1.04699005;-0.400206614;0.0047316987;10;1.06533302;1.000018;1.000018
20.117020;1.04700794;-0.66700668;0.00794390086;-0.637059966;0.00758653376;1.04939106;1.03929456;-0.62012328;0.0379827374;1.04700802;-0.400203638;0.00476571446;10;1.065333;1.000018;1.000018
20.118020;1.04702693;-0.667003355;0.00800059619;-0.637045191;0.00764054508;1.04942607;1.03931556;-0.620107543;0.0380348799;1.047027;-0.400201661;0.00479972968;10;1.06533297;1.000018;1.000018
20.119020;1.04704491;-0.666998367;0.00805562366;-0.637029435;0.00769297048;1.04946208;1.03933755;-0.620089611;0.038086983;1.04704498;-0.400198684;0.00483274439;10;1.06533295;1.000018;1.000018
20.120020;1.0470629;-0.666993384;0.00811064965;-0.637013681;0.0077453942;1.04949609;1.03935955;-0.620071682;0.0381390835;1.04706296;-0.400195707;0.00486575864;10;1.06533292;1.000018;1.000018
20.121020;1.04708189;-0.666990071;0.0081656739;-0.636998912;0.00779780842;1.0495311;1.03938054;-0.620055957;0.0381896147;1.04708194;-0.400193729;0.00489877264;10;1.06533289;1.000018;1.000018
20.122020;1.04709987;-0.666985095;0.00822069617;-0.636983162;0.00785022772;1.0495661;1.03940255;-0.620038035;0.0382417105;1.04709992;-0.400190749;0.00493178664;10;1.06533287;1.000018;1.000018
20.123020;1.04711786;-0.666981789;0.00827571623;-0.636969005;0.00790264449;1.04960011;1.03942355;-0.620022315;0.0382922372;1.0471179;-0.400188768;0.00496480098;10;1.06533284;1.000018;1.000018
20.124020;1.04713585;-0.666976819;0.00833073393;-0.636953256;0.00795505867;1.04963512;1.03944555;-0.620004398;0.0383443284;1.04713588;-0.400185786;0.00499781597;10;1.06533281;1.000018;1.000018
20.125020;1.04715384;-0.666973517;0.00838574921;-0.6369391;0.00800747035;1.04966912;1.03946656;-0.619988684;0.0383948505;1.04715387;-0.400183802;0.0050308318;10;1.06533278;1.000018;1.000018
20.126020;1.04717183;-0.66696855;0.00843909546;-0.63692335;0.00805828802;1.04970313;1.03948757;-0.619971368;0.0384453701;1.04717186;-0.400180816;0.00506284857;10;1.06533275;1.000018;1.000018
20.127020;1.04718882;-0.666963584;0.00849410614;-0.63690821;0.00811070251;1.04973713;1.03950858;-0.619954053;0.038494284;1.04718884;-0.400177829;0.00509586636;10;1.06533272;1.000018;1.000018
20.128020;1.04720681;-0.666960286;0.00854744806;-0.636894051;0.00816151501;1.04977114;1.0395296;-0.619938343;0.0385447985;1.04720683;-0.40017584;0.0051278852;10;1.0653327;1.000018;1.000018
20.129020;1.0472248;-0.66695532;0.00860078803;-0.636878301;0.00821232463;1.04980514;1.03955061;-0.619921031;0.0385953102;1.04722482;-0.40017285;0.00515990509;10;1.06533268;1.000018;1.000018
20.130020;1.0472418;-0.666952021;0.00865412621;-0.636864749;0.00826313915;1.04983814;1.03957163;-0.619905324;0.0386442158;1.04724181;-0.40017086;0.00519192594;10;1.06533266;1.000018;1.000018
20.131020;1.04725979;-0.666947055;0.00870746271;-0.636848998;0.00831394271;1.04987214;1.03959265;-0.619888015;0.0386947219;1.04725981;-0.400167869;0.00522394753;10;1.06533264;1.000017;1.000017
20.132020;1.04727678;-0.666943754;0.00876079756;-0.636835444;0.00836475094;1.04990514;1.03961267;-0.619871303;0.0387436592;1.0472768;-0.400165877;0.00525596958;10;1.06533262;1.000017;1.000017
20.133020;1.04729478;-0.666938786;0.00881246414;-0.636819692;0.00841395625;1.04993814;1.0396337;-0.619855599;0.0387925566;1.04729479;-0.400162885;0.0052869918;10;1.06533261;1.000017;1.000017
20.134020;1.04731178;-0.666935484;0.00886579578;-0.636806139;0.00846475716;1.04997114;1.03965472;-0.619838293;0.0388414514;1.04731178;-0.400160893;0.00531901374;10;1.0653326;1.000017;1.000017
20.135020;1.04732877;-0.666930512;0.00891745912;-0.636790995;0.00851396256;1.05000414;1.03967474;-0.619823188;0.0388903812;1.04732878;-0.400157901;0.00535003483;10;1.06533258;1.000017;1.000017
20.136020;1.04734577;-0.666927205;0.00897078745;-0.636777445;0.00856475488;1.05003714;1.03969477;-0.61980648;0.0389393086;1.04734577;-0.400155909;0.00538205444;10;1.06533257;1.000017;1.000017
20.137020;1.04736378;-0.666922229;0.00902244737;-0.636761696;0.00861394307;1.05007014;1.03971579;-0.61979078;0.0389865931;1.04736376;-0.400152916;0.0054130721;10;1.06533257;1.000017;1.000017
20.138020;1.04738078;-0.666918916;0.00907410546;-0.636748149;0.00866313485;1.05010214;1.03973582;-0.619774074;0.0390355152;1.04738076;-0.400150924;0.00544408752;10;1.06533256;1.000017;1.000017
20.139020;1.04739778;-0.666913934;0.00912576168;-0.636733013;0.00871232214;1.05013514;1.03975584;-0.61975897;0.0390828314;1.04739775;-0.400147931;0.00547510066;10;1.06533255;1.000017;1.000017
20.140020;1.04741479;-0.666910616;0.0091757495;-0.63671947;0.00875991404;1.05016713;1.03977586;-0.619742263;0.0391317471;1.04741475;-0.400145938;0.00550511169;10;1.06533255;1.000017;1.000017
20.141020;1.0474308;-0.666905629;0.00922740255;-0.636704946;0.00880910198;1.05020013;1.03979588;-0.619727159;0.0391790568;1.04743075;-0.400142945;0.00553612096;10;1.06533255;1.000017;1.000017
20.142020;1.04744781;-0.666902306;0.00927905458;-0.636691408;0.00885827856;1.05023213;1.03981591;-0.619710451;0.0392263632;1.04744775;-0.400140952;0.00556712877;10;1.06533256;1.000017;1.000017
20.143020;1.04746482;-0.666897314;0.00932903924;-0.63667628;0.00890586161;1.05026413;1.03983593;-0.619695345;0.0392736665;1.04746475;-0.40013796;0.00559713515;10;1.06533256;1.000017;1.000017
20.144020;1.04748184;-0.666893986;0.00938068986;-0.636662745;0.00895503391;1.05029513;1.03985595;-0.619678634;0.0393209666;1.04748176;-0.400135968;0.00562813983;10;1.06533257;1.000017;1.000017
20.145020;1.04749785;-0.666888989;0.00943067291;-0.63664823;0.00900262219;1.05032713;1.03987497;-0.619664121;0.0393683017;1.04749776;-0.400132977;0.00565814248;10;1.06533258;1.000017;1.000017
20.146020;1.04751487;-0.666885657;0.00948065476;-0.6366347;0.00905020072;1.05035913;1.03989499;-0.619647408;0.0394139936;1.04751477;-0.400130987;0.00568814282;10;1.0653326;1.000016;1.000016
20.147020;1.04753088;-0.666882322;0.00953063518;-0.63662178;0.00909778692;1.05039013;1.03991501;-0.619632297;0.039461286;1.04753078;-0.400128997;0.00571814061;10;1.06533261;1.000016;1.000016
20.148020;1.0475479;-0.666877319;0.00958061403;-0.636606662;0.00914536351;1.05042214;1.03993403;-0.61961778;0.0395070114;1.0475478;-0.400126008;0.00574813557;10;1.06533263;1.000016;1.000016
20.149020;1.04756392;-0.666873979;0.00963059132;-0.636593746;0.00919294776;1.05045314;1.03995305;-0.619601657;0.0395543378;1.04756381;-0.400124018;0.00577812745;10;1.06533265;1.000016;1.000016
20.150020;1.04757993;-0.666868972;0.00968056729;-0.636579241;0.00924053076;1.05048414;1.03997308;-0.61958654;0.0396000223;1.04757983;-0.400121029;0.00580811619;10;1.06533268;1.000016;1.000016
20.151020;1.04759695;-0.666865629;0.00972887564;-0.636565721;0.00928651249;1.05051514;1.0399921;-0.619572017;0.0396457442;1.04759684;-0.400119038;0.00583710194;10;1.0653327;1.000016;1.000016
20.152020;1.04761296;-0.666862286;0.0097788502;-0.636552811;0.00933409241;1.05054614;1.04001112;-0.619555888;0.0396914663;1.04761286;-0.400117047;0.00586708505;10;1.06533273;1.000016;1.000016
20.153020;1.04762898;-0.666857274;0.00982715809;-0.636538313;0.0093800799;1.05057715;1.04003015;-0.619541359;0.0397371891;1.04762888;-0.400114054;0.00589606594;10;1.06533276;1.000016;1.000016
20.154020;1.04764499;-0.666853928;0.00987713307;-0.636525407;0.00942765695;1.05060815;1.04004917;-0.619526828;0.0397829126;1.0476449;-0.400112061;0.00592604502;10;1.06533279;1.000016;1.000016
20.155020;1.047661;-0.666850582;0.00992544235;-0.636512503;0.00947364192;1.05063916;1.04006819;-0.619510692;0.0398286369;1.04766092;-0.400110066;0.00595502276;10;1.06533282;1.000016;1.000016
20.156020;1.04767701;-0.666847235;0.0099737532;-0.636499601;0.00951962576;1.05066917;1.04008721;-0.619496156;0.0398727593;1.04767694;-0.400108071;0.00598399964;10;1.06533285;1.000016;1.000016
20.157020;1.04769301;-0.66684222;0.0100220661;-0.63648511;0.00956560852;1.05070018;1.04010624;-0.619481617;0.0399184845;1.04769297;-0.400105074;0.00601297616;10;1.06533288;1.000016;1.000016
20.158020;1.04770902;-0.666838871;0.0100703812;-0.636472213;0.00961159025;1.05073019;1.04012526;-0.619465474;0.0399626071;1.04770899;-0.400103076;0.00604195273;10;1.06533292;1.000016;1.000016
20.159020;1.04772502;-0.666835521;0.0101186986;-0.636459318;0.00965757105;1.0507602;1.04014428;-0.619450933;0.0400083314;1.04772501;-0.400101077;0.00607092966;10;1.06533295;1.000016;1.000016
20.160020;1.04774102;-0.66683217;0.0101653513;-0.636446425;0.00970196016;1.05079021;1.0401633;-0.61943639;0.0400524526;1.04774103;-0.400099076;0.0060989071;10;1.06533298;1.000015;1.000015
20.161020;1.04775602;-0.666828817;0.0102136724;-0.636434141;0.00974794818;1.05082022;1.04018133;-0.619422441;0.0400966115;1.04775605;-0.400097075;0.00612788507;10;1.065333;1.000015;1.000015
20.162020;1.04777201;-0.666823797;0.0102619952;-0.63641966;0.00979392556;1.05085023;1.04020035;-0.619407897;0.0401407307;1.04777207;-0.400094073;0.00615686344;10;1.06533303;1.000015;1.000015
20.163020;1.04778801;-0.666820441;0.0103086524;-0.636406772;0.00983831068;1.05088025;1.04021837;-0.619393948;0.040184887;1.04778809;-0.400092069;0.00618484212;10;1.06533305;1.000015;1.000015
20.164020;1.047803;-0.666817084;0.0103553108;-0.636394492;0.00988270351;1.05091026;1.04023739;-0.619377803;0.040229003;1.04780311;-0.400090064;0.00621282114;10;1.06533307;1.000015;1.000015
20.165020;1.047819;-0.666813725;0.0104036363;-0.636381605;0.0099286758;1.05093927;1.04025541;-0.619363857;0.0402731559;1.04781912;-0.400088059;0.00624180053;10;1.06533309;1.000015;1.000015
20.167020;1.04784898;-0.666807007;0.0104969549;-0.636357049;0.0100174535;1.05099828;1.04029244;-0.61933538;0.0403614175;1.04784915;-0.400084048;0.00629776012;10;1.06533311;1.000015;1.000015
20.168020;1.04786497;-0.666803648;0.0105436138;-0.636344165;0.0100618312;1.05102829;1.04031046;-0.619321444;0.0404039632;1.04786516;-0.400082043;0.0063257401;10;1.06533312;1.000015;1.000015
20.170020;1.04789496;-0.666796934;0.0106369304;-0.636319611;0.0101506035;1.05108629;1.04034647;-0.619293583;0.0404906539;1.04789518;-0.400078035;0.00638170052;10;1.06533313;1.000015;1.000015
20.171020;1.04791095;-0.666793578;0.0106819209;-0.636306727;0.0101933886;1.05111529;1.04036448;-0.619279659;0.0405331975;1.04791118;-0.400076033;0.00640868116;10;1.06533313;1.000015;1.000015
20.173020;1.04794093;-0.666786872;0.0107752324;-0.636282172;0.0102821577;1.05117328;1.04040048;-0.619251822;0.0406198853;1.04794119;-0.400072036;0.00646464378;10;1.06533313;1.000015;1.000015
20.174020;1.04795592;-0.666783521;0.0108202199;-0.636269893;0.0103249508;1.05120228;1.04041848;-0.619237909;0.0406624277;1.04795619;-0.400070042;0.0064916261;10;1.06533312;1.000014;1.000014
20.175020;1.04797091;-0.666780173;0.0108652061;-0.636257613;0.0103677432;1.05123128;1.04043548;-0.619224595;0.0407050091;1.04797119;-0.40006805;0.00651860943;10;1.06533312;1.000014;1.000014
20.176020;1.0479859;-0.666776829;0.0109118577;-0.636245333;0.0104121253;1.05125928;1.04045348;-0.619210687;0.0407475513;1.04798618;-0.40006606;0.00654659409;10;1.06533311;1.000014;1.000014
20.177020;1.04800089;-0.666773486;0.0109568413;-0.636233053;0.0104549164;1.05128828;1.04047148;-0.619196783;0.0407884921;1.04800118;-0.400064072;0.00657358049;10;1.0653331;1.000014;1.000014
20.178020;1.04801588;-0.666771815;0.0110018238;-0.636222362;0.0104977071;1.05131628;1.04048847;-0.619185078;0.0408310744;1.04801617;-0.400063086;0.00660056912;10;1.06533309;1.000014;1.000014
20.179020;1.04802987;-0.66676848;0.0110468051;-0.636210688;0.0105405071;1.05134429;1.04050647;-0.619171178;0.0408736182;1.04803017;-0.4000611;0.00662756047;10;1.06533308;1.000014;1.000014
20.182020;1.04807484;-0.6667585;0.0111817438;-0.636173847;0.0106688735;1.05142931;1.04055845;-0.619130673;0.0409981317;1.04807515;-0.40005515;0.00670855435;10;1.06533304;1.000014;1.000014
20.183020;1.04808884;-0.666756846;0.0112267225;-0.636163767;0.0107116712;1.05145732;1.04057644;-0.619118378;0.0410406803;1.04808915;-0.400054167;0.00673555903;10;1.06533302;1.000014;1.000014
20.184020;1.04810383;-0.666753527;0.0112700345;-0.636151491;0.0107528676;1.05148533;1.04059344;-0.619105077;0.0410816679;1.04810415;-0.400052184;0.00676156667;10;1.065333;1.000014;1.000014
20.185020;1.04811783;-0.666750209;0.0113150133;-0.636139825;0.0107956636;1.05151334;1.04061043;-0.619091777;0.0411226568;1.04811815;-0.4000502;0.00678857694;10;1.06533299;1.000014;1.000014
20.186020;1.04813283;-0.666748558;0.0113583259;-0.636129144;0.0108368581;1.05154036;1.04062742;-0.619078477;0.0411636471;1.04813315;-0.400049215;0.00681458952;10;1.06533297;1.000014;1.000014
20.187020;1.04814682;-0.666745239;0.0114033058;-0.636117481;0.0108796516;1.05156837;1.04064441;-0.619066779;0.0412046388;1.04814715;-0.400047228;0.00684160414;10;1.06533296;1.000013;1.000013
20.188020;1.04816182;-0.666741919;0.0114466202;-0.636105214;0.010920843;1.05159639;1.04066141;-0.619053481;0.0412456318;1.04816216;-0.400045239;0.00686762055;10;1.06533295;1.000013;1.000013
20.189020;1.04817583;-0.666740263;0.0114899358;-0.636095147;0.0109620428;1.0516234;1.0406784;-0.619040183;0.041286626;1.04817617;-0.400044247;0.00689363838;10;1.06533294;1.000013;1.000013
20.190020;1.04818983;-0.666736938;0.0115349197;-0.636083492;0.0110048303;1.05165142;1.0406954;-0.619028486;0.0413276213;1.04819018;-0.400042253;0.00692065717;10;1.06533293;1.000013;1.000013
20.191020;1.04820483;-0.666735277;0.011578239;-0.636072822;0.0110460146;1.05167844;1.0407124;-0.619015189;0.0413686176;1.0482052;-0.400041257;0.0069466764;10;1.06533292;1.000013;1.000013
20.192020;1.04821883;-0.666731947;0.0116215604;-0.636061173;0.0110872067;1.05170546;1.0407294;-0.619003492;0.0414096144;1.04821922;-0.400039258;0.0069726955;10;1.06533291;1.000013;1.000013
20.193020;1.04823283;-0.66673028;0.0116648837;-0.636051116;0.0111283962;1.05173247;1.0407464;-0.618990194;0.0414490104;1.04823324;-0.400038258;0.00699871398;10;1.0653329;1.000013;1.000013
20.194020;1.04824683;-0.666726945;0.0117082089;-0.636039471;0.0111695826;1.05176049;1.0407634;-0.618978497;0.0414900077;1.04824726;-0.400036257;0.00702473163;10;1.06533289;1.000013;1.000013
20.195020;1.04826084;-0.666725274;0.0117515363;-0.636029419;0.0112107663;1.05178751;1.04078041;-0.618965198;0.0415294037;1.04826129;-0.400035255;0.0070507484;10;1.06533289;1.000013;1.000013
20.196020;1.04827484;-0.666721936;0.0117931989;-0.636017777;0.0112503574;1.05181453;1.04079642;-0.618954093;0.0415704403;1.04827532;-0.400033252;0.00707576431;10;1.06533288;1.000013;1.000013
20.197020;1.04828885;-0.666720264;0.0118365303;-0.636007726;0.0112915358;1.05184155;1.04081343;-0.61894079;0.0416098346;1.04828936;-0.400032248;0.00710177945;10;1.06533288;1.000013;1.000013
20.198020;1.04830285;-0.666716925;0.0118798635;-0.635996086;0.011332712;1.05186757;1.04082945;-0.618929683;0.0416492675;1.04830339;-0.400030243;0.00712779401;10;1.06533288;1.000013;1.000013
20.199020;1.04831686;-0.666715253;0.0119215318;-0.635986035;0.0113722959;1.05189459;1.04084646;-0.618916377;0.0416902597;1.04831742;-0.400029238;0.00715280838;10;1.06533288;1.000013;1.000013
20.200020;1.04833087;-0.666713581;0.0119648678;-0.635975984;0.0114134673;1.05192161;1.04086248;-0.618905267;0.0417296885;1.04833145;-0.400028232;0.00717882305;10;1.06533289;1.000013;1.000013
20.201020;1.04834487;-0.666710245;0.0120065379;-0.635964344;0.0114530467;1.05194763;1.0408795;-0.618893562;0.0417690747;1.04834549;-0.400026225;0.00720383849;10;1.06533289;1.000012;1.000012
20.202020;1.04835888;-0.666708576;0.0120498746;-0.635954291;0.0114942138;1.05197464;1.04089552;-0.618880848;0.0418084983;1.04835952;-0.400025217;0.00722985511;10;1.06533289;1.000012;1.000012
20.203020;1.04837288;-0.66670691;0.0120915443;-0.635944238;0.0115337892;1.05200066;1.04091255;-0.618869142;0.041847879;1.04837354;-0.400024209;0.00725487323;10;1.0653329;1.000012;1.000012
20.204020;1.04838688;-0.666703578;0.0121332131;-0.635932594;0.0115733629;1.05202767;1.04092857;-0.618858031;0.0418872972;1.04838757;-0.400022201;0.00727989311;10;1.06533291;1.000012;1.000012
20.205020;1.04839988;-0.666701916;0.0121765477;-0.635923145;0.0116145358;1.05205369;1.0409446;-0.618845319;0.0419267129;1.04840059;-0.400021192;0.00730591491;10;1.06533292;1.000012;1.000012
20.207020;1.04842787;-0.666698596;0.0122598793;-0.635903028;0.0116936755;1.0521067;1.04097765;-0.618822507;0.0420038948;1.04842863;-0.400019172;0.00735596408;10;1.06533294;1.000012;1.000012
20.208020;1.04844086;-0.666695273;0.012301543;-0.635891984;0.0117332547;1.05213271;1.04099367;-0.6188114;0.0420433026;1.04844164;-0.400017161;0.00738099125;10;1.06533296;1.000012;1.000012
20.209020;1.04845485;-0.666693617;0.0123432052;-0.635881921;0.0117728216;1.05215871;1.04100969;-0.618798692;0.0420811063;1.04845565;-0.40001615;0.00740601993;10;1.06533298;1.000012;1.000012
20.210020;1.04846783;-0.666691963;0.0123848663;-0.635872462;0.0118123988;1.05218472;1.04102572;-0.618787587;0.042120508;1.04846866;-0.400015138;0.00743104992;10;1.065333;1.000012;1.000012
20.211020;1.04848182;-0.666690309;0.0124248596;-0.635862396;0.0118503741;1.05221072;1.04104174;-0.618776482;0.0421583054;1.04848266;-0.400014126;0.00745508103;10;1.06533302;1.000012;1.000012
20.215020;1.04853574;-0.666683692;0.0125898289;-0.635823326;0.0120070586;1.05231368;1.04110579;-0.618732059;0.0423126602;1.04853662;-0.40001008;0.00755421465;10;1.06533311;1.000012;1.000012
20.216020;1.04854872;-0.666682037;0.0126298222;-0.635813858;0.0120450416;1.05233867;1.0411208;-0.618721547;0.0423504802;1.04854961;-0.40000907;0.00757824968;10;1.06533313;1.000011;1.000011
20.217020;1.0485617;-0.666680381;0.0126714829;-0.635804389;0.0120846137;1.05236465;1.04113681;-0.618708837;0.0423882564;1.04856259;-0.400008061;0.00760328468;10;1.06533316;1.000011;1.000011
20.218020;1.04857468;-0.666678724;0.0127114774;-0.635794918;0.0121225963;1.05238962;1.04115281;-0.618697726;0.0424260296;1.04857557;-0.400007053;0.00762731916;10;1.06533319;1.000011;1.000011
20.219020;1.04858866;-0.666677067;0.0127531389;-0.63578484;0.0121621572;1.05241559;1.04116881;-0.618686614;0.0424638;1.04858955;-0.400006047;0.00765235267;10;1.06533322;1.000011;1.000011
20.221020;1.04861462;-0.666673749;0.0128331289;-0.635765892;0.0122381258;1.05246553;1.0411998;-0.618664975;0.042539374;1.04861551;-0.400004041;0.00770041561;10;1.06533328;1.000011;1.000011
20.222020;1.0486276;-0.66667209;0.0128731237;-0.635756417;0.0122761118;1.05249049;1.04121479;-0.618656051;0.0425771772;1.04862849;-0.400003041;0.00772444508;10;1.06533331;1.000011;1.000011
20.224020;1.04865355;-0.666668769;0.0129547791;-0.635737467;0.0123536763;1.05254141;1.04124576;-0.618634402;0.042652733;1.04865446;-0.400001046;0.00777350144;10;1.06533336;1.000011;1.000011
20.226020;1.04867951;-0.666665449;0.0130331001;-0.635718516;0.0124280662;1.05259133;1.04127673;-0.618612747;0.0427266733;1.04868043;-0.399999057;0.00782055497;10;1.06533342;1.000011;1.000011
20.227020;1.04869249;-0.666665455;0.0130730932;-0.63571063;0.0124660567;1.05261629;1.04129271;-0.618601621;0.0427628169;1.04869341;-0.399999064;0.00784457996;10;1.06533345;1.000011;1.000011
20.229020;1.04871846;-0.666662133;0.0131530767;-0.635691678;0.0125420384;1.0526652;1.04132266;-0.618580551;0.0428383766;1.04871939;-0.399997081;0.00789262334;10;1.06533349;1.000011;1.000011
20.230020;1.04873145;-0.666660471;0.013193067;-0.635682202;0.0125800288;1.05269016;1.04133864;-0.618571022;0.0428745101;1.04873239;-0.399996092;0.00791664053;10;1.06533352;1.000011;1.000011
20.231020;1.04874443;-0.666660473;0.0132313899;-0.635674317;0.012616429;1.05271512;1.04135362;-0.618560485;0.0429106821;1.04874538;-0.399996103;0.00793965431;10;1.06533354;1.000011;1.000011
20.232020;1.04875742;-0.666658806;0.0132713788;-0.635664843;0.0126544174;1.05273908;1.0413686;-0.618549947;0.0429484525;1.04875838;-0.399995116;0.00796366474;10;1.06533355;1.000011;1.000011
20.233020;1.04877042;-0.666657137;0.0133113676;-0.635655369;0.0126924041;1.05276404;1.04138358;-0.61853941;0.042984621;1.04877137;-0.39999413;0.00798767212;10;1.06533357;1.00001;1.00001
20.234020;1.04878241;-0.666655465;0.0133496901;-0.635646503;0.0127288123;1.052788;1.04139856;-0.618530471;0.0430207887;1.04878337;-0.399993145;0.00801067691;10;1.06533359;1.00001;1.00001
20.235020;1.04879541;-0.666655458;0.0133896802;-0.635638621;0.0127667957;1.05281297;1.04141354;-0.618519934;0.0430585563;1.04879637;-0.399993162;0.00803467956;10;1.06533361;1.00001;1.00001
20.236020;1.04880841;-0.666653782;0.0134280051;-0.635629151;0.0128031882;1.05283693;1.04142853;-0.618509396;0.0430947234;1.04880937;-0.39999218;0.00805768052;10;1.06533362;1.00001;1.00001
20.237020;1.04882042;-0.666653771;0.0134663319;-0.635621877;0.0128395912;1.0528619;1.04144352;-0.618500457;0.0431308907;1.04882136;-0.399992199;0.00808068014;10;1.06533363;1.00001;1.00001
20.239020;1.04884643;-0.666650411;0.0135446572;-0.635602941;0.0129139565;1.05290983;1.0414735;-0.618479378;0.0432032274;1.04884736;-0.399990239;0.00812767645;10;1.06533366;1.00001;1.00001
20.240020;1.04885844;-0.666650395;0.0135829889;-0.635595669;0.0129503546;1.0529348;1.0414885;-0.618470438;0.0432393974;1.04885935;-0.39999026;0.00815067336;10;1.06533367;1.00001;1.00001
20.241020;1.04887145;-0.666648711;0.0136229885;-0.635586204;0.0129883281;1.05295876;1.04150351;-0.618459898;0.0432755685;1.04887234;-0.39998928;0.00817466919;10;1.06533368;1.00001;1.00001
20.242020;1.04888347;-0.666648693;0.0136613225;-0.635578934;0.0130247236;1.05298273;1.04151851;-0.618449359;0.0433117403;1.04888433;-0.399989301;0.00819766355;10;1.06533368;1.00001;1.00001
20.243020;1.04889648;-0.666647009;0.0136996568;-0.635569471;0.0130611052;1.05300669;1.04153352;-0.618440421;0.0433463123;1.04889732;-0.399988321;0.00822065599;10;1.06533369;1.00001;1.00001
20.244020;1.0489085;-0.66664699;0.0137379913;-0.635562204;0.0130974977;1.05303065;1.04154853;-0.618429885;0.0433824846;1.04890931;-0.399988341;0.00824364611;10;1.0653337;1.00001;1.00001
20.245020;1.04892152;-0.666645303;0.0137763257;-0.635552746;0.0131338758;1.05305461;1.04156254;-0.618421543;0.0434186987;1.04892229;-0.39998736;0.0082666336;10;1.0653337;1.00001;1.00001
20.246020;1.04893353;-0.666645283;0.0138146597;-0.635545483;0.013170264;1.05307857;1.04157755;-0.61841101;0.0434548707;1.04893428;-0.399987378;0.00828961826;10;1.0653337;1.00001;1.00001
20.247020;1.04894655;-0.666643596;0.0138529932;-0.635536027;0.0132066369;1.05310253;1.04159256;-0.618402081;0.0434894421;1.04894726;-0.399986395;0.00831260003;10;1.06533371;1.00001;1.00001
20.248020;1.04895857;-0.666643577;0.0138913263;-0.635528768;0.0132430197;1.05312549;1.04160657;-0.618392148;0.0435256548;1.04895924;-0.399986411;0.00833557897;10;1.06533371;1.00001;1.00001
20.249020;1.04897058;-0.666641892;0.0139279923;-0.635519921;0.0132778114;1.05314944;1.04162158;-0.618383226;0.0435618249;1.04897122;-0.399985424;0.0083575553;10;1.06533371;1.00001;1.00001
20.250020;1.0489836;-0.666641875;0.0139663248;-0.635512058;0.0133141771;1.0531734;1.04163659;-0.618372708;0.0435963936;1.0489842;-0.399985435;0.00838052924;10;1.06533371;1.00001;1.00001
20.251020;1.04899561;-0.666640193;0.014004657;-0.635503213;0.013350554;1.05319736;1.0416506;-0.618364388;0.0436326029;1.04899618;-0.399984445;0.00840350088;10;1.0653337;1.00001;1.00001
20.252020;1.04900762;-0.66664018;0.0140429891;-0.635495957;0.0133869291;1.05322031;1.04166561;-0.618353878;0.0436671689;1.04900816;-0.399984452;0.00842647022;10;1.0653337;1.000009;1.000009
20.253020;1.04902063;-0.666640169;0.014079655;-0.635488095;0.0134217014;1.05324427;1.04167962;-0.618345565;0.0437017752;1.04902113;-0.399984456;0.0084484372;10;1.06533369;1.000009;1.000009
20.254020;1.04903264;-0.666638494;0.0141179879;-0.63547925;0.0134580738;1.05326724;1.04169462;-0.618336662;0.0437379382;1.04903311;-0.399983459;0.00847140182;10;1.06533369;1.000009;1.000009
20.256020;1.04905665;-0.666638482;0.0141929894;-0.635464736;0.0135292265;1.05331417;1.04172363;-0.618317854;0.0438071033;1.04905707;-0.399983462;0.0085163243;10;1.06533367;1.000009;1.000009
20.257020;1.04906865;-0.666636812;0.0142296582;-0.63545589;0.013564007;1.05333814;1.04173763;-0.618307951;0.0438433057;1.04906905;-0.399982462;0.00853828247;10;1.06533367;1.000009;1.000009
20.258020;1.04908065;-0.666636809;0.0142679949;-0.635448631;0.0136003751;1.05336112;1.04175163;-0.618299649;0.0438779075;1.04908103;-0.399982461;0.00856123902;10;1.06533366;1.000009;1.000009
20.259020;1.04909364;-0.666636806;0.0143046662;-0.635440766;0.0136351407;1.05338409;1.04176662;-0.618290756;0.0439124666;1.04909402;-0.39998246;0.00858319448;10;1.06533366;1.000009;1.000009
20.260020;1.04910563;-0.666635137;0.0143430053;-0.635431916;0.0136715073;1.05340708;1.04178062;-0.618280857;0.0439470671;1.049106;-0.39998146;0.00860614951;10;1.06533366;1.000009;1.000009
20.262020;1.04912961;-0.666635134;0.0144163542;-0.635417392;0.013741063;1.05345405;1.0418096;-0.618263672;0.0440162238;1.04912998;-0.399981459;0.00865006071;10;1.06533366;1.000009;1.000009
20.263020;1.04914159;-0.666635133;0.0144530302;-0.635410128;0.0137758419;1.05347705;1.04182359;-0.618255379;0.0440508224;1.04914197;-0.399981459;0.00867201758;10;1.06533366;1.000009;1.000009
20.264020;1.04915357;-0.666633464;0.0144913743;-0.635401274;0.0138122106;1.05350004;1.04183758;-0.618245488;0.0440854209;1.04915396;-0.39998046;0.00869497546;10;1.06533366;1.000009;1.000009
20.267020;1.04918848;-0.666633458;0.0146014151;-0.635380078;0.0139165708;1.05356906;1.04187955;-0.618220618;0.0441892165;1.04918894;-0.399980464;0.00876085474;10;1.06533367;1.000009;1.000009
20.268020;1.04920045;-0.666633455;0.0146380986;-0.635372808;0.0139513549;1.05359207;1.04189454;-0.618210136;0.0442237733;1.04920093;-0.399980465;0.00878281642;10;1.06533367;1.000009;1.000009
20.269020;1.04921242;-0.666631787;0.0146747838;-0.635363949;0.0139861397;1.05361508;1.04190852;-0.618201848;0.0442567735;1.04921292;-0.399979466;0.0088047793;10;1.06533367;1.000009;1.000009
20.270020;1.04922439;-0.666631785;0.0147114706;-0.635356677;0.0140209253;1.05363809;1.04192251;-0.618193559;0.0442913738;1.04922491;-0.399979465;0.00882674338;10;1.06533367;1.000009;1.000009
