time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.272020;1.04924832;-0.666631781;0.0147848476;-0.635342129;0.0140904988;1.05368312;1.04195048;-0.618176982;0.0443589767;1.04924889;-0.399979464;0.00887067443;10;1.06533366;1.000009;1.000009
20.273020;1.04925929;-0.666631781;0.0148215373;-0.635335458;0.0141252999;1.05370614;1.04196447;-0.618167093;0.0443935785;1.04925988;-0.399979462;0.00889264103;10;1.06533366;1.000009;1.000009
20.274020;1.04927126;-0.666631783;0.0148565605;-0.63532818;0.0141584995;1.05372816;1.04197845;-0.618158804;0.04442818;1.04927187;-0.39997946;0.00891360842;10;1.06533365;1.000009;1.000009
20.275020;1.04928323;-0.666631786;0.0148932501;-0.6353209;0.0141932878;1.05375118;1.04199144;-0.618151106;0.0444612242;1.04928386;-0.399979457;0.00893557691;10;1.06533365;1.000009;1.000009
20.276020;1.0492952;-0.666630123;0.0149299392;-0.635312031;0.0142280764;1.05377419;1.04200542;-0.618142816;0.0444958246;1.04929584;-0.399978453;0.00895754688;10;1.06533364;1.000009;1.000009
20.277020;1.04930617;-0.666630129;0.0149649608;-0.635305355;0.0142612906;1.05379621;1.04201941;-0.618134525;0.0445288247;1.04930683;-0.399978448;0.00897851861;10;1.06533364;1.000008;1.000008
20.278020;1.04931814;-0.666630137;0.015001648;-0.635298073;0.0142960798;1.05381922;1.0420334;-0.618126234;0.0445634232;1.04931882;-0.399978442;0.00900049231;10;1.06533364;1.000008;1.000008
20.279020;1.04933011;-0.666630145;0.0150383336;-0.635290791;0.0143308689;1.05384123;1.04204739;-0.618117943;0.044596421;1.04933081;-0.399978436;0.00902246821;10;1.06533363;1.000008;1.000008
20.280020;1.04934109;-0.666630155;0.0150733511;-0.635284115;0.014364083;1.05386424;1.04206139;-0.618108052;0.0446294175;1.0493418;-0.399978429;0.00904344656;10;1.06533363;1.000008;1.000008
20.282020;1.04936505;-0.666630176;0.0151450478;-0.635269554;0.0144320697;1.05390826;1.04208838;-0.61809206;0.0446970488;1.04936578;-0.399978413;0.00908641158;10;1.06533362;1.000008;1.000008
20.283020;1.04937603;-0.666630188;0.0151817265;-0.63526288;0.0144668695;1.05393127;1.04210238;-0.618083765;0.0447300415;1.04937677;-0.399978404;0.00910839846;10;1.06533361;1.000008;1.000008
20.284020;1.04938801;-0.6666302;0.0152167361;-0.6352556;0.0145000661;1.05395328;1.04211538;-0.618076063;0.0447646751;1.04938877;-0.399978394;0.00912938839;10;1.06533361;1.000008;1.000008
20.285020;1.049399;-0.666630213;0.0152534095;-0.635248927;0.0145348637;1.05397529;1.04212938;-0.618067767;0.0447976651;1.04939976;-0.399978385;0.00915138168;10;1.06533361;1.000008;1.000008
20.289020;1.04944497;-0.666630271;0.0153950706;-0.635221023;0.0146692541;1.05406435;1.0421844;-0.618035164;0.0449296527;1.04944576;-0.39997835;0.00923639518;10;1.06533359;1.000008;1.000008
20.290020;1.04945696;-0.666630287;0.0154300604;-0.635213744;0.014702446;1.05408637;1.04219741;-0.618027456;0.0449626768;1.04945776;-0.399978343;0.00925740864;10;1.06533359;1.000008;1.000008
20.292020;1.04947896;-0.666630317;0.0155016968;-0.635200399;0.014770443;1.05413041;1.04222442;-0.618011443;0.0450286744;1.04947975;-0.399978331;0.00930044518;10;1.06533358;1.000008;1.000008
20.293020;1.04949097;-0.666630332;0.0155366774;-0.635193122;0.0148036319;1.05415243;1.04223843;-0.618003138;0.0450616484;1.04949175;-0.399978327;0.00932146733;10;1.06533358;1.000008;1.000008
20.294020;1.04950197;-0.666630347;0.0155716558;-0.63518645;0.0148368344;1.05417446;1.04225144;-0.617995427;0.0450946637;1.04950275;-0.399978323;0.00934249168;10;1.06533357;1.000008;1.000008
20.295020;1.04951298;-0.66663036;0.0156066326;-0.63517978;0.0148700364;1.05419548;1.04226444;-0.617987716;0.0451276773;1.04951375;-0.399978321;0.00936351807;10;1.06533357;1.000008;1.000008
20.296020;1.04952499;-0.66663204;0.0156416083;-0.635174094;0.0149032242;1.05421751;1.04227845;-0.617979412;0.0451606461;1.04952574;-0.399979319;0.00938454631;10;1.06533357;1.000008;1.000008
20.298020;1.04954701;-0.666632058;0.0157115594;-0.635160759;0.0149696283;1.05426156;1.04230545;-0.617963398;0.0452266238;1.04954774;-0.399979317;0.00942660735;10;1.06533357;1.000008;1.000008
20.299020;1.04955902;-0.666632065;0.0157465357;-0.635153488;0.015002816;1.05428358;1.04231845;-0.617955687;0.0452580337;1.04955973;-0.399979316;0.00944763959;10;1.06533357;1.000008;1.000008
20.301020;1.04958105;-0.666632073;0.0158164916;-0.635140159;0.0150692202;1.05432663;1.04234544;-0.617939678;0.0453240052;1.04958173;-0.399979312;0.00948970555;10;1.06533357;1.000008;1.000008
20.302020;1.04959206;-0.666632074;0.0158514718;-0.635133495;0.0151024227;1.05434866;1.04235843;-0.617931972;0.0453554119;1.04959273;-0.399979309;0.00951073839;10;1.06533357;1.000008;1.000008
20.303020;1.04960308;-0.666632074;0.0158847872;-0.635126833;0.0151340377;1.05436968;1.04237143;-0.617924266;0.0453884161;1.04960373;-0.399979304;0.00953077061;10;1.06533357;1.000008;1.000008
20.304020;1.0496151;-0.666632073;0.0159197715;-0.635119568;0.0151672264;1.0543917;1.04238442;-0.617916562;0.0454214185;1.04961573;-0.399979298;0.00955180185;10;1.06533357;1.000008;1.000008
20.305020;1.04962612;-0.666632072;0.0159547581;-0.635112908;0.0152004295;1.05441272;1.04239842;-0.617909864;0.0454527764;1.04962673;-0.399979291;0.00957283177;10;1.06533357;1.000008;1.000008
20.306020;1.04963714;-0.666633736;0.015989747;-0.635107839;0.0152336323;1.05443473;1.04241141;-0.617902161;0.0454857747;1.04963774;-0.399980282;0.00959386005;10;1.06533356;1.000008;1.000008
20.308020;1.04965918;-0.666633733;0.0160580646;-0.635094528;0.0152984469;1.05447776;1.0424374;-0.617886753;0.0455501662;1.04965976;-0.399980263;0.00963491075;10;1.06533354;1.000008;1.000008
20.309020;1.04967021;-0.666633732;0.0160930595;-0.635087874;0.0153316464;1.05449877;1.04245039;-0.61787905;0.04558156;1.04967077;-0.399980252;0.00965593272;10;1.06533353;1.000008;1.000008
20.310020;1.04968123;-0.666633731;0.0161263894;-0.635081222;0.0153632573;1.05451978;1.04246338;-0.617871345;0.0456145512;1.04968179;-0.39998024;0.00967595221;10;1.06533352;1.000008;1.000008
20.311020;1.04969226;-0.66663373;0.0161613873;-0.63507457;0.0153964554;1.05454179;1.04247737;-0.617863049;0.0456458986;1.04969282;-0.399980227;0.00969696913;10;1.06533351;1.000008;1.000008
20.312020;1.04970329;-0.666635396;0.0161947195;-0.635069506;0.0154280657;1.0545628;1.04249036;-0.617855345;0.0456772891;1.04970384;-0.399981213;0.00971698341;10;1.0653335;1.000008;1.000008
20.313020;1.04971432;-0.666635395;0.0162297197;-0.635062855;0.0154612641;1.0545838;1.04250335;-0.61784764;0.0457102778;1.04971487;-0.399981198;0.00973799499;10;1.06533349;1.000008;1.000008
20.314020;1.04972535;-0.666635394;0.0162630546;-0.635056204;0.0154928754;1.0546058;1.04251633;-0.617841535;0.0457416674;1.0497259;-0.399981183;0.00975800377;10;1.06533347;1.000007;1.000007
20.316020;1.04974741;-0.666635392;0.0163313959;-0.635042899;0.0155576883;1.05464781;1.0425423;-0.617826129;0.0458060452;1.04974796;-0.39998115;0.00979901235;10;1.06533343;1.000007;1.000007
20.317020;1.04975844;-0.666635391;0.0163664025;-0.635036246;0.0155908899;1.05466881;1.04255528;-0.617818427;0.045837435;1.04975899;-0.399981134;0.00982001191;10;1.06533341;1.000007;1.000007
20.318020;1.04976947;-0.666637057;0.0163997441;-0.635031182;0.0156225045;1.05468981;1.04256826;-0.617810724;0.0458688248;1.04977002;-0.399982119;0.00984000828;10;1.06533339;1.000007;1.000007
20.320020;1.04979152;-0.666637057;0.0164680985;-0.635017878;0.0156873223;1.05473281;1.04259422;-0.61779532;0.0459316038;1.04979208;-0.399982093;0.00988099199;10;1.06533335;1.000007;1.000007
20.321020;1.04980255;-0.666637058;0.016501444;-0.635011227;0.0157189369;1.05475381;1.0426072;-0.617787616;0.0459629928;1.04980311;-0.399982081;0.00990097994;10;1.06533332;1.000007;1.000007
20.322020;1.04981357;-0.666637058;0.01653479;-0.635004577;0.0157505503;1.05477481;1.04261918;-0.617782103;0.0459960243;1.04981414;-0.39998207;0.00992096591;10;1.0653333;1.000007;1.000007
20.323020;1.0498246;-0.666638724;0.0165698031;-0.634999516;0.0157837498;1.0547958;1.04263215;-0.617774397;0.0460274131;1.04982516;-0.399983059;0.0099419504;10;1.06533327;1.000007;1.000007
20.325020;1.04984664;-0.666638723;0.0166364966;-0.634986222;0.015846966;1.0548368;1.04265811;-0.61775898;0.0460901905;1.04984721;-0.399983037;0.00998191685;10;1.06533321;1.000007;1.000007
20.326020;1.04985666;-0.666638722;0.0166698433;-0.634980182;0.0158785842;1.0548578;1.04267109;-0.617751269;0.0461215792;1.04985722;-0.399983026;0.0100018996;10;1.06533319;1.000007;1.000007
20.327020;1.04986768;-0.66663872;0.0167031897;-0.634973538;0.015910183;1.05487879;1.04268407;-0.617743556;0.0461529678;1.04986823;-0.399983015;0.0100218823;10;1.06533316;1.000007;1.000007
20.328020;1.0498787;-0.666640384;0.0167365359;-0.634968483;0.0159417771;1.05489979;1.04269606;-0.617738033;0.0461828019;1.04987924;-0.399984004;0.0100418651;10;1.06533313;1.000007;1.000007
20.331020;1.04991075;-0.666640374;0.0168365705;-0.634949164;0.016036546;1.05496178;1.04273502;-0.617714877;0.0462769619;1.04991125;-0.399983972;0.0101018149;10;1.06533306;1.000007;1.000007
20.332020;1.04992176;-0.666642038;0.0168699135;-0.634944109;0.0160681217;1.05498277;1.04274701;-0.617707748;0.04630839;1.04992225;-0.399984962;0.0101217986;10;1.06533304;1.000007;1.000007
20.333020;1.04993277;-0.666642037;0.0169032554;-0.634937466;0.0160996937;1.05500376;1.04276;-0.617701624;0.046339772;1.04993324;-0.399984952;0.0101417826;10;1.06533302;1.000007;1.000007
20.334020;1.04994278;-0.666642035;0.0169365964;-0.634931428;0.0161312774;1.05502475;1.042773;-0.6176939;0.0463695533;1.04994324;-0.399984944;0.0101617668;10;1.06533301;1.000007;1.000007
20.336020;1.0499648;-0.666642036;0.0170032755;-0.634918136;0.0161944048;1.05506573;1.04279799;-0.617679046;0.0464323483;1.04996522;-0.399984929;0.010201736;10;1.06533299;1.000007;1.000007
20.337020;1.04997481;-0.666643703;0.0170366139;-0.634913681;0.0162259805;1.05508572;1.04281099;-0.617671322;0.0464637182;1.04997521;-0.399985921;0.010221721;10;1.06533299;1.000007;1.000007
20.338020;1.04998582;-0.666643706;0.0170699514;-0.634907032;0.0162575397;1.0551067;1.04282299;-0.617664192;0.0464935306;1.04998621;-0.399985915;0.0102417064;10;1.065333;1.000007;1.000007
20.339020;1.04999682;-0.666643709;0.017103288;-0.634900382;0.0162890989;1.05512669;1.04283599;-0.617658068;0.0465248927;1.0499972;-0.399985908;0.0102616922;10;1.065333;1.000007;1.000007
20.340020;1.05000683;-0.666643713;0.0171349565;-0.634894336;0.0163190871;1.05514767;1.04284799;-0.61765094;0.0465562957;1.05000718;-0.399985902;0.0102806784;10;1.06533301;1.000007;1.000007
20.341020;1.05001783;-0.666645383;0.0171682898;-0.634889271;0.0163506487;1.05516765;1.04286099;-0.617643221;0.0465860528;1.05001817;-0.399986896;0.0103006651;10;1.06533303;1.000007;1.000007
20.342020;1.05002784;-0.666645387;0.0172016211;-0.634883223;0.016382228;1.05518864;1.04287399;-0.617635503;0.0466174056;1.05002816;-0.399986891;0.0103206523;10;1.06533305;1.000007;1.000007
20.343020;1.05003884;-0.666645391;0.01723495;-0.634876569;0.0164137947;1.05520862;1.04288599;-0.61762838;0.0466472031;1.05003914;-0.399986888;0.01034064;10;1.06533307;1.000007;1.000007
20.344020;1.05004985;-0.666645396;0.0172666103;-0.634869914;0.0164437775;1.0552296;1.042899;-0.617622265;0.0466785525;1.05005012;-0.399986885;0.0103596279;10;1.06533309;1.000007;1.000007
20.345020;1.05005985;-0.666647067;0.0172999352;-0.634865451;0.0164753669;1.05524958;1.042911;-0.617615147;0.0467083477;1.0500601;-0.399987884;0.0103796161;10;1.06533311;1.000007;1.000007
20.348020;1.05009188;-0.66664708;0.017398234;-0.634846093;0.016568538;1.05531054;1.04294803;-0.617593217;0.0468008835;1.05009203;-0.399987889;0.0104385819;10;1.06533319;1.000007;1.000007
20.349020;1.05010189;-0.666648749;0.0174298871;-0.63484163;0.0165985537;1.05533052;1.04296105;-0.617587117;0.0468306346;1.050102;-0.399988893;0.0104575708;10;1.06533322;1.000007;1.000007
20.350020;1.0501129;-0.666648751;0.0174632062;-0.634834977;0.0166301436;1.05535151;1.04297306;-0.617580013;0.0468604319;1.05011297;-0.399988898;0.0104775595;10;1.06533325;1.000007;1.000007
20.351020;1.05012291;-0.666648753;0.0174948584;-0.634828928;0.0166601647;1.0553715;1.04298607;-0.617572321;0.0468917834;1.05012294;-0.399988903;0.0104965481;10;1.06533327;1.000007;1.000007
20.352020;1.05013393;-0.666648754;0.0175281771;-0.634822274;0.016691759;1.05539149;1.04299808;-0.617565223;0.0469215834;1.05013391;-0.399988909;0.0105165362;10;1.0653333;1.000007;1.000007
20.353020;1.05014394;-0.666650422;0.0175598294;-0.634817812;0.0167217837;1.05541149;1.0430101;-0.617558128;0.0469513848;1.05014388;-0.399989914;0.0105355239;10;1.06533332;1.000007;1.000007
20.354020;1.05015396;-0.666650422;0.0175931488;-0.634811762;0.0167533963;1.05543149;1.04302311;-0.617552042;0.0469827405;1.05015385;-0.39998992;0.0105555112;10;1.06533334;1.000007;1.000007
20.356020;1.050175;-0.66665042;0.0176564554;-0.634799056;0.0168134318;1.05547149;1.04304713;-0.617537864;0.0470423505;1.05017479;-0.399989931;0.010593484;10;1.06533339;1.000007;1.000007
20.357020;1.05018602;-0.666652086;0.0176897759;-0.634793987;0.0168450274;1.05549149;1.04306015;-0.617530186;0.0470721125;1.05018576;-0.399990937;0.0106134693;10;1.06533341;1.000007;1.000007
20.358020;1.05019603;-0.666652083;0.0177214303;-0.634787935;0.0168750503;1.0555125;1.04307216;-0.6175231;0.0471019212;1.05019573;-0.399990944;0.0106324538;10;1.06533343;1.000007;1.000007
20.359020;1.05020605;-0.66665208;0.0177530853;-0.634781882;0.0169050712;1.05553251;1.04308417;-0.617517614;0.0471333292;1.05020571;-0.39999095;0.0106514372;10;1.06533344;1.000007;1.000007
20.360020;1.05021707;-0.666652076;0.017786408;-0.634775224;0.0169366604;1.05555252;1.04309719;-0.617509938;0.0471630959;1.05021668;-0.399990958;0.0106714192;10;1.06533346;1.000007;1.000007
20.361020;1.05022708;-0.666653737;0.017818065;-0.634770757;0.0169666758;1.05557153;1.0431092;-0.617502854;0.0471929096;1.05022665;-0.399991966;0.0106904;10;1.06533347;1.000007;1.000007
20.362020;1.0502371;-0.666653732;0.0178497234;-0.634764703;0.0169966884;1.05559154;1.04312121;-0.61749577;0.047222725;1.05023663;-0.399991974;0.0107093796;10;1.06533349;1.000007;1.000007
20.363020;1.05024811;-0.666653727;0.0178813833;-0.634758044;0.0170266818;1.05561155;1.04313321;-0.617488686;0.0472525424;1.0502476;-0.399991985;0.0107283582;10;1.0653335;1.000007;1.000007
20.364020;1.05025812;-0.666653721;0.0179147112;-0.634751988;0.0170582752;1.05563156;1.04314522;-0.6174816;0.0472823614;1.05025758;-0.399991997;0.0107483362;10;1.06533351;1.000007;1.000007
20.365020;1.05026813;-0.666653716;0.0179463744;-0.634745933;0.0170882787;1.05565157;1.04315823;-0.617475521;0.0473121369;1.05026755;-0.399992012;0.0107673138;10;1.06533352;1.000007;1.000007
20.366020;1.05027813;-0.666655378;0.0179780393;-0.634741466;0.0171182792;1.05567158;1.04317023;-0.617468434;0.0473419592;1.05027753;-0.39999303;0.0107862915;10;1.06533353;1.000007;1.000007
20.367020;1.05028914;-0.666655374;0.0180097063;-0.63473481;0.0171482605;1.05569159;1.04318223;-0.617461346;0.0473717826;1.0502885;-0.39999305;0.0108052696;10;1.06533354;1.000007;1.000007
20.368020;1.05029914;-0.666655369;0.0180413752;-0.634728758;0.0171782551;1.0557116;1.04319424;-0.617454256;0.0474016067;1.05029848;-0.399993073;0.0108242483;10;1.06533354;1.000007;1.000007
20.369020;1.05030913;-0.666655365;0.0180730457;-0.63472271;0.017208247;1.05573062;1.04320624;-0.617447165;0.0474314309;1.05030846;-0.399993098;0.0108432279;10;1.06533355;1.000007;1.000007
20.370020;1.05031913;-0.666657027;0.0181047179;-0.634718251;0.0172382362;1.05575063;1.04321825;-0.617441668;0.0474612547;1.05031844;-0.399994125;0.0108622084;10;1.06533355;1.000007;1.000007
20.371020;1.05033012;-0.666657022;0.0181363915;-0.634711603;0.0172682066;1.05577064;1.04323025;-0.617434572;0.0474910773;1.05032943;-0.399994152;0.0108811898;10;1.06533355;1.000007;1.000007
20.373020;1.05035011;-0.666657011;0.0181997419;-0.634699524;0.0173281741;1.05580967;1.04325527;-0.617419778;0.0475490742;1.0503494;-0.39999421;0.0109191558;10;1.06533355;1.000007;1.000007
20.374020;1.05036009;-0.666658671;0.0182314181;-0.634695074;0.0173581555;1.05582968;1.04326727;-0.617412673;0.0475788913;1.05035939;-0.399995239;0.0109381406;10;1.06533355;1.000007;1.000007
20.375020;1.05037008;-0.666658665;0.0182630943;-0.634689039;0.0173881358;1.0558487;1.04327928;-0.617407163;0.0476087063;1.05036939;-0.399995267;0.0109571267;10;1.06533355;1.000007;1.000007
20.376020;1.05038007;-0.666658658;0.0182947704;-0.634683008;0.0174181151;1.05586871;1.04329128;-0.617400053;0.0476385195;1.05037938;-0.399995294;0.0109761139;10;1.06533354;1.000007;1.000007
20.377020;1.05039105;-0.666658651;0.0183264462;-0.634676373;0.0174480772;1.05588873;1.04330329;-0.617392943;0.0476667334;1.05039038;-0.39999532;0.0109951021;10;1.06533354;1.000007;1.000007
20.378020;1.05040103;-0.666658643;0.0183581212;-0.634670345;0.0174780552;1.05590774;1.04331529;-0.617385832;0.0476965433;1.05040038;-0.399995344;0.0110140912;10;1.06533353;1.000007;1.000007
20.379020;1.05041101;-0.666660302;0.0183897956;-0.634665905;0.0175080323;1.05592776;1.04332729;-0.61737872;0.0477263515;1.05041039;-0.399996366;0.0110330809;10;1.06533353;1.000007;1.000007
20.380020;1.050421;-0.666660295;0.0184214693;-0.63465988;0.0175380085;1.05594678;1.04333929;-0.617371609;0.0477545607;1.05042039;-0.399996386;0.0110520709;10;1.06533352;1.000007;1.000007
20.381020;1.05043098;-0.666660288;0.0184514755;-0.634653856;0.0175663971;1.0559668;1.04335129;-0.617366096;0.0477843659;1.0504304;-0.399996405;0.0110700614;10;1.06533352;1.000007;1.000007
20.382020;1.05044096;-0.666660282;0.0184831478;-0.634647835;0.0175963716;1.05598581;1.04336229;-0.617359579;0.0478142156;1.05044042;-0.399996421;0.0110890524;10;1.06533351;1.000007;1.000007
20.383020;1.05045094;-0.666661944;0.0185148197;-0.634643399;0.017626345;1.05600583;1.04337428;-0.617352472;0.0478424209;1.05045043;-0.399997435;0.0111080443;10;1.06533351;1.000007;1.000007
20.386020;1.05048089;-0.666661931;0.0186081632;-0.634625333;0.0177146747;1.05606387;1.04341027;-0.617331167;0.0479302242;1.0504805;-0.399997465;0.0111640279;10;1.06533351;1.000007;1.000007
20.387020;1.05049087;-0.666661928;0.0186398306;-0.634619311;0.0177446449;1.05608289;1.04342226;-0.617325668;0.0479600218;1.05049053;-0.399997471;0.0111830252;10;1.06533351;1.000007;1.000007
20.388020;1.05050086;-0.66666359;0.0186698296;-0.634614874;0.017773027;1.05610189;1.04343426;-0.617318574;0.0479882212;1.05050056;-0.399998476;0.011201024;10;1.06533351;1.000007;1.000007
20.389020;1.05051084;-0.666663586;0.0187014938;-0.63460885;0.0178029939;1.0561219;1.04344625;-0.617311482;0.0480180168;1.0505106;-0.39999848;0.0112200244;10;1.06533351;1.000007;1.000007
20.390020;1.05052083;-0.666663582;0.0187331568;-0.634602825;0.0178329588;1.05614091;1.04345725;-0.617304983;0.0480462605;1.05052063;-0.399998482;0.0112390265;10;1.06533351;1.000007;1.000007
20.392020;1.0505408;-0.666663575;0.0187948144;-0.634590769;0.0178912955;1.05617992;1.04348126;-0.617290806;0.0481042528;1.05054071;-0.39999848;0.0112760367;10;1.06533352;1.000007;1.000007
20.393020;1.05055079;-0.66666524;0.0188248092;-0.634586327;0.0179196672;1.05619892;1.04349326;-0.617283719;0.0481324513;1.05055075;-0.399999477;0.0112940448;10;1.06533352;1.000007;1.000007
20.394020;1.05056077;-0.666665238;0.0188564706;-0.634580298;0.0179496229;1.05621792;1.04350527;-0.617278229;0.0481622481;1.05056079;-0.399999471;0.0113130551;10;1.06533352;1.000007;1.000007
20.395020;1.05057076;-0.666665236;0.0188864654;-0.634574266;0.0179779893;1.05623691;1.04351628;-0.617271734;0.0481904954;1.05057083;-0.399999463;0.0113310675;10;1.06533353;1.000007;1.000007
20.398020;1.05060073;-0.666665228;0.0189797847;-0.634556167;0.0180662434;1.0562939;1.04355231;-0.617250473;0.048276704;1.05060094;-0.399999426;0.0113871167;10;1.06533354;1.000007;1.000007
20.399020;1.05061072;-0.666666892;0.019009781;-0.634551716;0.0180945982;1.05631389;1.04356332;-0.617243978;0.0483049561;1.05061098;-0.40000041;0.0114051362;10;1.06533355;1.000007;1.000007
20.400020;1.0506197;-0.666666888;0.0190414447;-0.634546281;0.0181245542;1.05633288;1.04357533;-0.617236891;0.0483331624;1.05062002;-0.400000392;0.0114241569;10;1.06533355;1.000007;1.000007
20.401020;1.05062969;-0.666666885;0.0190714423;-0.634540238;0.0181529049;1.05635187;1.04358734;-0.617229805;0.0483629658;1.05063006;-0.400000374;0.0114421787;10;1.06533356;1.000007;1.000007
20.402020;1.05063969;-0.666666881;0.0191014403;-0.634534192;0.0181812542;1.05637086;1.04359835;-0.617224909;0.048391218;1.0506401;-0.400000354;0.0114602014;10;1.06533357;1.000007;1.000007
20.404020;1.05065967;-0.666666875;0.0191631038;-0.634522092;0.0182395382;1.05640884;1.04362237;-0.617210744;0.0484476275;1.05066017;-0.400000312;0.0114972477;10;1.06533358;1.000007;1.000007
20.405020;1.05066966;-0.666668539;0.0191931027;-0.634517625;0.0182678881;1.05642784;1.04363337;-0.617204254;0.0484758772;1.05067021;-0.400001291;0.0115152701;10;1.06533359;1.000007;1.000007
20.406020;1.05067866;-0.666668537;0.0192231019;-0.634512175;0.0182962569;1.05644683;1.04364537;-0.617197176;0.0485040793;1.05067925;-0.400001268;0.0115332915;10;1.0653336;1.000007;1.000007
20.407020;1.05068866;-0.666668537;0.0192547685;-0.634506119;0.0183261966;1.05646482;1.04365637;-0.617190689;0.048532327;1.05068928;-0.400001246;0.0115523116;10;1.0653336;1.000007;1.000007
20.408020;1.05069865;-0.666668537;0.0192847694;-0.634500063;0.0183545524;1.05648382;1.04366837;-0.617183612;0.0485621244;1.05069932;-0.400001223;0.0115703302;10;1.06533361;1.000007;1.000007
20.409020;1.05070865;-0.666668539;0.0193147715;-0.634494006;0.0183829108;1.05650282;1.04367937;-0.617177127;0.0485903709;1.05070935;-0.4000012;0.0115883474;10;1.06533361;1.000007;1.000007
20.410020;1.05071766;-0.666668541;0.019344775;-0.634488553;0.0184112894;1.05652181;1.04369136;-0.617171648;0.0486185706;1.05071838;-0.400001179;0.0116063631;10;1.06533361;1.000007;1.000007
20.411020;1.05072766;-0.666670212;0.0193747797;-0.634484083;0.0184396531;1.05654081;1.04370336;-0.617164573;0.0486467701;1.05072841;-0.400002159;0.0116243777;10;1.06533361;1.000007;1.000007
20.412020;1.05073767;-0.666670216;0.0194064523;-0.634478026;0.0184696052;1.05655981;1.04371435;-0.61715809;0.0486750159;1.05073844;-0.400002141;0.0116433916;10;1.06533361;1.000007;1.000007
20.413020;1.05074767;-0.666670221;0.0194364597;-0.634471971;0.0184979731;1.05657781;1.04372635;-0.617151015;0.0487032147;1.05074847;-0.400002126;0.011661405;10;1.06533361;1.000007;1.000007
20.414020;1.05075668;-0.666670226;0.0194664684;-0.634466518;0.0185263605;1.05659681;1.04373734;-0.617144533;0.0487314595;1.05075749;-0.400002113;0.0116794183;10;1.06533361;1.000007;1.000007
20.416020;1.05077671;-0.666670238;0.0195264898;-0.63445441;0.0185831054;1.05663482;1.04376032;-0.61713098;0.0487863025;1.05077754;-0.400002096;0.011715446;10;1.0653336;1.000007;1.000007
20.417020;1.05078572;-0.666670245;0.0195565024;-0.634448961;0.0186114978;1.05665282;1.04377231;-0.61712391;0.0488144971;1.05078656;-0.400002093;0.0117334607;10;1.06533359;1.000007;1.000007
20.418020;1.05079574;-0.666671918;0.0195865162;-0.634444496;0.0186398734;1.05667183;1.04378331;-0.617117432;0.0488427366;1.05079657;-0.400003092;0.0117514758;10;1.06533358;1.000007;1.000007
20.420020;1.05081477;-0.66667193;0.0196465459;-0.634433003;0.0186966428;1.05670884;1.04380629;-0.617103888;0.0488991644;1.0508156;-0.400003099;0.0117875076;10;1.06533356;1.000007;1.000007
20.421020;1.05082478;-0.666671935;0.0196765611;-0.634426958;0.0187250181;1.05672784;1.04381729;-0.61709901;0.0489273997;1.0508256;-0.400003106;0.0118055243;10;1.06533355;1.000007;1.000007
20.422020;1.0508348;-0.666671939;0.0197065761;-0.634420915;0.0187533928;1.05674685;1.04382928;-0.617091944;0.0489539902;1.05083561;-0.400003116;0.0118235417;10;1.06533353;1.000007;1.000007
20.425020;1.05086285;-0.666671942;0.0197966208;-0.634404003;0.0188385491;1.05680186;1.04386326;-0.61707193;0.049038642;1.0508636;-0.400003154;0.0118775998;10;1.0653335;1.000007;1.000007
20.426020;1.05087286;-0.66667194;0.0198249691;-0.634397966;0.0188653348;1.05682086;1.04387425;-0.617065454;0.0490652769;1.05087359;-0.400003169;0.0118946213;10;1.06533349;1.000007;1.000007
20.427020;1.05088188;-0.666673602;0.0198549843;-0.63439412;0.0188937232;1.05683886;1.04388524;-0.617058978;0.0490935073;1.05088257;-0.400004184;0.0119126438;10;1.06533348;1.000007;1.000007
20.428020;1.05089189;-0.666673596;0.0198849997;-0.634388084;0.0189220925;1.05685786;1.04389723;-0.617051909;0.0491216898;1.05089256;-0.4000042;0.0119306667;10;1.06533348;1.000007;1.000007
20.429020;1.0509019;-0.66667359;0.0199150153;-0.634382049;0.0189504602;1.05687586;1.04390822;-0.617045429;0.0491483215;1.05090254;-0.400004216;0.0119486898;10;1.06533347;1.000007;1.000007
20.433020;1.05093994;-0.666673568;0.0200334075;-0.634359115;0.0190623609;1.05694985;1.04395319;-0.617018897;0.0492595806;1.05094046;-0.400004274;0.0120197769;10;1.06533346;1.000007;1.000007
20.435020;1.05095895;-0.666673562;0.0200917656;-0.634347645;0.0191175069;1.05698584;1.04397617;-0.617005322;0.0493143811;1.05095942;-0.400004301;0.0120548142;10;1.06533345;1.000007;1.000007
20.437020;1.05097795;-0.66667356;0.0201517855;-0.634336176;0.019174234;1.05702283;1.04399815;-0.616992331;0.049369224;1.05097838;-0.400004328;0.0120908428;10;1.06533345;1.000007;1.000007
20.438020;1.05098695;-0.666675228;0.0201801265;-0.634332328;0.0192010198;1.05704083;1.04400915;-0.616985834;0.0493958447;1.05098737;-0.400005341;0.0121078534;10;1.06533345;1.000007;1.000007
20.439020;1.05099594;-0.666675229;0.0202101325;-0.634326895;0.0192293909;1.05705883;1.04402114;-0.616980341;0.0494240125;1.05099636;-0.400005354;0.0121258616;10;1.06533345;1.000007;1.000007
20.444020;1.05104391;-0.666675245;0.0203568065;-0.634297917;0.0193680177;1.05714985;1.04407609;-0.616947834;0.0495602726;1.05104432;-0.400005414;0.012213873;10;1.06533345;1.000007;1.000007
20.446020;1.0510619;-0.666675256;0.0204134685;-0.634287044;0.0194215888;1.05718585;1.04409807;-0.616934829;0.0496134913;1.05106231;-0.400005433;0.0122478682;10;1.06533344;1.000007;1.000007
20.447020;1.05107189;-0.666675262;0.0204434652;-0.634281001;0.0194499421;1.05720486;1.04411006;-0.616927734;0.049641648;1.05107231;-0.400005442;0.0122658646;10;1.06533343;1.000007;1.000007
20.449020;1.05108988;-0.666675273;0.0205017905;-0.634270115;0.0195051027;1.05724086;1.04413203;-0.616914728;0.0496948605;1.05109029;-0.400005455;0.0123008557;10;1.06533341;1.000007;1.000007
20.450020;1.05109987;-0.666675277;0.0205301189;-0.634264064;0.0195318734;1.05725887;1.04414302;-0.616908224;0.0497214649;1.05110029;-0.400005459;0.0123178507;10;1.06533341;1.000006;1.000006
20.451020;1.05110887;-0.66667528;0.0205584465;-0.634258615;0.019558664;1.05727687;1.04415401;-0.616901721;0.0497496641;1.05110928;-0.400005461;0.0123348458;10;1.0653334;1.000006;1.000006
20.452020;1.05111786;-0.666675282;0.0205884402;-0.634253165;0.0195870412;1.05729487;1.044165;-0.616895218;0.049776266;1.05111827;-0.400005461;0.0123528413;10;1.06533339;1.000006;1.000006
20.453020;1.05112785;-0.666675281;0.0206167664;-0.634247109;0.0196138153;1.05731287;1.04417599;-0.616888717;0.0498028665;1.05112826;-0.400005459;0.0123698375;10;1.06533338;1.000006;1.000006
20.454020;1.05113685;-0.666675279;0.0206450919;-0.634241656;0.019640609;1.05733087;1.04418698;-0.616882215;0.049829466;1.05113726;-0.400005454;0.0123868344;10;1.06533337;1.000006;1.000006
20.455020;1.05114584;-0.666676942;0.0206750834;-0.634237787;0.0196689894;1.05734788;1.04419797;-0.616875715;0.0498560647;1.05114625;-0.400006446;0.0124048321;10;1.06533336;1.000006;1.000006
20.456020;1.05115484;-0.666676936;0.0207034078;-0.634232334;0.0196957854;1.05736588;1.04420896;-0.616869213;0.0498826627;1.05115524;-0.400006435;0.0124218306;10;1.06533336;1.000006;1.000006
20.458020;1.05117383;-0.666676918;0.0207617229;-0.634220827;0.019750948;1.05740188;1.04423095;-0.61685621;0.0499374552;1.05117423;-0.400006404;0.0124568302;10;1.06533335;1.000006;1.000006
20.460020;1.05119181;-0.666676896;0.0208183711;-0.634209928;0.0198045483;1.05743787;1.04425295;-0.616843205;0.0499906539;1.05119223;-0.400006364;0.0124908356;10;1.06533334;1.000006;1.000006
20.461020;1.05120181;-0.666676883;0.0208466951;-0.634203878;0.0198313309;1.05745587;1.04426395;-0.616836703;0.0500172544;1.05120223;-0.400006342;0.0125078417;10;1.06533334;1.000006;1.000006
20.462020;1.0512108;-0.66667687;0.0208750184;-0.634198433;0.0198581329;1.05747286;1.04427395;-0.616830791;0.050043904;1.05121123;-0.400006318;0.0125248505;10;1.06533333;1.000006;1.000006
20.466020;1.05124676;-0.666676815;0.0209899758;-0.634176671;0.0199669273;1.05754381;1.04431797;-0.616804786;0.0501503211;1.05124723;-0.40000621;0.0125939132;10;1.06533331;1.000006;1.000006
20.467020;1.05125674;-0.6666768;0.0210182982;-0.634170632;0.0199937092;1.0575618;1.04432897;-0.616798288;0.0501769276;1.05125724;-0.40000618;0.0126109347;10;1.0653333;1.000006;1.000006
20.468020;1.05126573;-0.666676786;0.0210466205;-0.634165198;0.020020509;1.05757978;1.04433998;-0.61679179;0.0502019391;1.05126624;-0.40000615;0.012627958;10;1.0653333;1.000006;1.000006
20.469020;1.05127471;-0.666676772;0.0210749427;-0.634159766;0.0200473073;1.05759676;1.04434999;-0.61678429;0.0502285956;1.05127525;-0.400006119;0.0126449826;10;1.06533328;1.000006;1.000006
20.473020;1.05131063;-0.666676725;0.0211882337;-0.634138049;0.0201544846;1.05766767;1.04439404;-0.616758301;0.0503350366;1.05131128;-0.400005991;0.012713083;10;1.06533323;1.000006;1.000006
20.474020;1.05131961;-0.666676716;0.0212165582;-0.634132622;0.0201812762;1.05768464;1.04440405;-0.61675239;0.0503600999;1.05132028;-0.400005958;0.0127301058;10;1.06533321;1.000006;1.000006
20.476020;1.05133757;-0.666676701;0.0212715424;-0.634121774;0.0202332714;1.0577196;1.04442607;-0.616739382;0.0504133193;1.0513383;-0.400005895;0.012763145;10;1.06533317;1.000006;1.000006
20.477020;1.05134754;-0.666676695;0.0212998684;-0.634115748;0.0202600406;1.05773758;1.04443709;-0.616732874;0.0504399274;1.0513483;-0.400005866;0.0127801607;10;1.06533316;1.000006;1.000006
20.483020;1.05140143;-0.666676665;0.0214681577;-0.63408325;0.0204191612;1.05784145;1.04450114;-0.616694972;0.0505964665;1.05140234;-0.400005728;0.0128812129;10;1.06533307;1.000006;1.000006
20.485020;1.05141941;-0.666676657;0.0215248132;-0.634072424;0.0204727225;1.05787641;1.04452216;-0.616682531;0.0506481293;1.05142035;-0.400005695;0.0129152226;10;1.06533305;1.000006;1.000006
20.486020;1.0514284;-0.666676653;0.021551476;-0.634067011;0.0204979165;1.05789339;1.04453217;-0.616676606;0.0506731877;1.05142935;-0.40000568;0.0129312263;10;1.06533304;1.000006;1.000006
20.487020;1.0514364;-0.666676649;0.0215798065;-0.634062202;0.0205247141;1.05791037;1.04454317;-0.616670091;0.0506997938;1.05143735;-0.400005667;0.0129482294;10;1.06533303;1.000006;1.000006
20.488020;1.05144539;-0.666676644;0.021608138;-0.63405679;0.0205514909;1.05792835;1.04455417;-0.616663578;0.0507248051;1.05144635;-0.400005654;0.0129652319;10;1.06533302;1.000006;1.000006
20.489020;1.05145439;-0.666676638;0.0216348038;-0.634051377;0.0205766814;1.05794533;1.04456417;-0.616656061;0.0507514617;1.05145536;-0.400005643;0.012981234;10;1.06533301;1.000006;1.000006
20.490020;1.05146338;-0.666676632;0.0216631372;-0.634045965;0.0206034557;1.05796231;1.04457517;-0.616649552;0.0507764751;1.05146436;-0.400005633;0.012998236;10;1.06533301;1.000006;1.000006
20.493020;1.05149038;-0.666676606;0.0217464741;-0.634029726;0.0206821853;1.05801427;1.04460617;-0.616631208;0.0508548113;1.05149136;-0.400005613;0.0130482452;10;1.06533299;1.000006;1.000006
20.494020;1.05149937;-0.666674929;0.0217731414;-0.634022728;0.0207073682;1.05803126;1.04461716;-0.616624701;0.0508798304;1.05150036;-0.40000461;0.01306425;10;1.06533299;1.000006;1.000006
20.496020;1.05151737;-0.666674906;0.0218281399;-0.634011894;0.020759313;1.05806525;1.04463816;-0.616612282;0.0509315178;1.05151835;-0.400004609;0.0130972614;10;1.065333;1.000006;1.000006
20.497020;1.05152537;-0.666674894;0.0218564707;-0.634007078;0.020786095;1.05808225;1.04464815;-0.616606368;0.0509565905;1.05152635;-0.400004611;0.0131142672;10;1.065333;1.000006;1.000006
20.499020;1.05154336;-0.666674869;0.0219114612;-0.633996231;0.0208380311;1.05811626;1.04466915;-0.616593952;0.0510082854;1.05154434;-0.40000462;0.0131472777;10;1.06533302;1.000006;1.000006
20.501020;1.05156136;-0.666674843;0.0219647804;-0.633985374;0.0208883789;1.05815028;1.04469015;-0.616581537;0.0510583854;1.05156234;-0.400004635;0.0131792854;10;1.06533304;1.000006;1.000006
20.502020;1.05156935;-0.66667483;0.0219931057;-0.633980543;0.0209151569;1.0581673;1.04470115;-0.616575035;0.0510850053;1.05157034;-0.400004643;0.0131962878;10;1.06533306;1.000006;1.000006
20.504020;1.05158734;-0.666674805;0.0220480896;-0.633969671;0.0209670863;1.05820133;1.04472216;-0.616561023;0.0511350992;1.05158833;-0.400004661;0.0132292882;10;1.06533308;1.000006;1.000006
20.506020;1.05160532;-0.666674786;0.0221014093;-0.633958789;0.0210174272;1.05823537;1.04474217;-0.616549195;0.0511852351;1.05160632;-0.400004681;0.0132612819;10;1.0653331;1.000006;1.000006
20.507020;1.05161332;-0.666674778;0.0221297378;-0.63395395;0.021044201;1.05825239;1.04475318;-0.616542689;0.0512118465;1.05161431;-0.400004691;0.0132782762;10;1.06533311;1.000006;1.000006
20.510020;1.0516403;-0.666674758;0.0222097362;-0.633937625;0.021119705;1.05830348;1.04478419;-0.616524344;0.0512869815;1.0516413;-0.400004725;0.0133262511;10;1.06533313;1.000006;1.000006
20.512020;1.05165728;-0.666674743;0.0222647443;-0.633927349;0.0211716459;1.05833654;1.04480419;-0.616512497;0.0513370962;1.05165828;-0.400004747;0.0133592284;10;1.06533315;1.000006;1.000006
20.513020;1.05166628;-0.666674735;0.0222914163;-0.633921912;0.0211968142;1.05835357;1.04481518;-0.616505981;0.0513621027;1.05166727;-0.400004758;0.0133752156;10;1.06533316;1.000006;1.000006
20.514020;1.05167427;-0.666674727;0.0223180884;-0.633917078;0.0212220027;1.05837061;1.04482518;-0.61649846;0.051387157;1.05167526;-0.400004767;0.0133912021;10;1.06533317;1.000006;1.000006
20.515020;1.05168327;-0.666673052;0.0223447607;-0.63391006;0.0212471711;1.05838764;1.04483518;-0.616492533;0.0514122102;1.05168425;-0.400003776;0.0134071881;10;1.06533318;1.000006;1.000006
20.516020;1.05169226;-0.666673044;0.0223730995;-0.633904628;0.0212739245;1.05840368;1.04484517;-0.616486607;0.051437262;1.05169324;-0.400003784;0.0134241739;10;1.06533319;1.000006;1.000006
20.519020;1.05171826;-0.666673027;0.022453114;-0.633888946;0.0213494504;1.05845378;1.04487615;-0.616468255;0.051512358;1.05171921;-0.400003803;0.0134721315;10;1.06533323;1.000006;1.000006
20.521020;1.05173526;-0.666673021;0.0225064536;-0.633878703;0.0213998079;1.05848785;1.04489713;-0.616455839;0.0515623945;1.05173619;-0.400003816;0.013504102;10;1.06533326;1.000006;1.000006
20.522020;1.05174326;-0.666673019;0.0225331221;-0.633873885;0.0214249963;1.05850389;1.04490712;-0.616449932;0.0515874335;1.05174419;-0.400003822;0.0135200861;10;1.06533327;1.000006;1.000006
20.523020;1.05175226;-0.666673019;0.0225597897;-0.633868468;0.0214501638;1.05852092;1.04491711;-0.61644403;0.0516124699;1.05175318;-0.400003829;0.0135360691;10;1.06533328;1.000006;1.000006
20.524020;1.05176127;-0.666673019;0.022586456;-0.633863053;0.0214753305;1.05853795;1.04492711;-0.616436536;0.0516375035;1.05176217;-0.400003835;0.0135520508;10;1.06533329;1.000006;1.000006
20.526020;1.05177828;-0.666673022;0.0226397841;-0.633852832;0.0215256823;1.05857101;1.0449471;-0.616424747;0.0516859669;1.05177915;-0.400003846;0.0135840101;10;1.06533332;1.000006;1.000006
20.527020;1.05178629;-0.666673025;0.0226664458;-0.633848026;0.0215508678;1.05858704;1.0449581;-0.616418267;0.051710942;1.05178714;-0.400003851;0.0135999879;10;1.06533333;1.000006;1.000006
20.529020;1.05180331;-0.666673034;0.022719764;-0.633837816;0.0216012165;1.05862009;1.0449781;-0.616406495;0.0517609817;1.05180412;-0.400003857;0.0136319402;10;1.06533336;1.000006;1.000006
20.530020;1.05181233;-0.666671373;0.0227464213;-0.633830827;0.0216263796;1.05863711;1.0449881;-0.616400613;0.0517844026;1.05181311;-0.400002858;0.0136479147;10;1.06533337;1.000006;1.000006
20.532020;1.05182937;-0.666671383;0.0227980671;-0.63382062;0.0216751387;1.05867014;1.04500811;-0.616388853;0.0518344282;1.05183008;-0.400002856;0.0136788608;10;1.06533339;1.000006;1.000006
20.533020;1.0518374;-0.666671389;0.0228247233;-0.633815817;0.021700319;1.05868616;1.04501811;-0.616381379;0.0518578436;1.05183807;-0.400002852;0.0136948333;10;1.0653334;1.000006;1.000006
20.536020;1.05186349;-0.666671403;0.0229046962;-0.633800197;0.0217758095;1.05873518;1.0450481;-0.616363747;0.0519312702;1.05186404;-0.400002829;0.0137427527;10;1.06533342;1.000006;1.000006
20.538020;1.05188056;-0.66667141;0.0229563521;-0.633789976;0.0218245526;1.05876817;1.0450681;-0.616351994;0.0519812783;1.05188102;-0.400002806;0.0137737012;10;1.06533343;1.000006;1.000006
20.540020;1.05189764;-0.666671412;0.0230080165;-0.633779745;0.0218732936;1.05880015;1.04508809;-0.616340245;0.0520296872;1.051898;-0.400002778;0.0138046507;10;1.06533343;1.000006;1.000006
20.541020;1.05190568;-0.666671411;0.0230346856;-0.633774927;0.0218984666;1.05881713;1.04509808;-0.616334371;0.0520530926;1.05190599;-0.400002764;0.0138206254;10;1.06533343;1.000006;1.000006
20.542020;1.05191372;-0.666671408;0.0230613571;-0.633770107;0.0219236404;1.05883311;1.04510808;-0.616326902;0.0520780915;1.05191398;-0.40000275;0.0138365999;10;1.06533343;1.000006;1.000006
20.543020;1.05192277;-0.666669737;0.0230863638;-0.633763099;0.0219472098;1.05884909;1.04511807;-0.616321026;0.0521014945;1.05192297;-0.400001737;0.0138515743;10;1.06533342;1.000006;1.000006
20.545020;1.05193985;-0.666669723;0.0231397157;-0.633752848;0.0219975425;1.05888104;1.04513805;-0.616309275;0.0521498918;1.05193993;-0.400001712;0.0138835237;10;1.0653334;1.000006;1.000006
20.546020;1.05194789;-0.666669714;0.0231647274;-0.633748022;0.0220211375;1.05889801;1.04514804;-0.616303398;0.0521748865;1.05194792;-0.400001702;0.0138984991;10;1.06533339;1.000006;1.000006
20.547020;1.05195593;-0.666669704;0.0231914074;-0.633743196;0.0220463186;1.05891399;1.04515802;-0.616297517;0.0521982858;1.0519559;-0.400001692;0.0139144757;10;1.06533338;1.000006;1.000006
20.549020;1.05197301;-0.666669682;0.0232431052;-0.633732944;0.0220950797;1.05894594;1.04517799;-0.616285752;0.0522466777;1.05197286;-0.400001677;0.0139454349;10;1.06533335;1.000006;1.000006
20.550020;1.05198105;-0.666669671;0.02326979;-0.633728121;0.0221202644;1.05896192;1.04518697;-0.616278861;0.0522717203;1.05198084;-0.400001672;0.0139614187;10;1.06533334;1.000006;1.000006
20.551020;1.05199009;-0.66666966;0.0232948097;-0.633722694;0.0221438441;1.0589779;1.04519695;-0.616272974;0.0522951181;1.05198981;-0.400001669;0.0139764058;10;1.06533332;1.000006;1.000006
20.554020;1.05201419;-0.666669629;0.0233715462;-0.633708227;0.0222162316;1.05902586;1.04522689;-0.616255308;0.0523669027;1.05201374;-0.40000167;0.0140223893;10;1.06533327;1.000006;1.000006
20.555020;1.05202322;-0.666667952;0.0233982394;-0.633701219;0.0222413957;1.05904184;1.04523687;-0.616249419;0.0523902978;1.05202272;-0.400000674;0.0140383915;10;1.06533325;1.000006;1.000006
20.556020;1.05203125;-0.666667943;0.0234232674;-0.633696398;0.0222649963;1.05905783;1.04524585;-0.61624412;0.0524137419;1.05203069;-0.400000679;0.0140533972;10;1.06533323;1.000006;1.000006
20.558020;1.05204731;-0.666667924;0.0234749939;-0.633686758;0.0223137809;1.05908981;1.04526581;-0.616232343;0.0524621212;1.05204664;-0.400000694;0.0140844173;10;1.06533319;1.000006;1.000006
20.559020;1.05205633;-0.666667916;0.0235000252;-0.633681336;0.0223373591;1.0591058;1.04527579;-0.616224861;0.0524855121;1.05205561;-0.400000704;0.0140994312;10;1.06533317;1.000006;1.000006
20.562020;1.05208038;-0.666667894;0.0235767869;-0.633666886;0.0224097376;1.05915378;1.04530474;-0.616207787;0.0525573254;1.05207951;-0.400000741;0.0141454868;10;1.06533313;1.000006;1.000006
20.563020;1.0520894;-0.666667889;0.0236034844;-0.633661472;0.0224348969;1.05916878;1.04531472;-0.616201899;0.0525807133;1.05208848;-0.400000757;0.0141615095;10;1.06533311;1.000006;1.000006
20.564020;1.05209741;-0.666667885;0.0236285147;-0.633656659;0.0224584927;1.05918478;1.04532371;-0.6161966;0.0526041504;1.05209645;-0.400000774;0.014176534;10;1.0653331;1.000006;1.000006
20.566020;1.05211344;-0.666667879;0.0236785733;-0.63364704;0.0225056816;1.05921679;1.04534368;-0.616184822;0.0526509223;1.05211238;-0.400000812;0.0142065876;10;1.06533308;1.000006;1.000006
20.567020;1.05212145;-0.666666212;0.0237052683;-0.633640647;0.0225308586;1.0592328;1.04535267;-0.616177926;0.0526743586;1.05212035;-0.399999831;0.0142226163;10;1.06533306;1.000006;1.000006
20.568020;1.05212946;-0.666666211;0.0237302959;-0.633635838;0.0225544502;1.05924782;1.04536266;-0.616172034;0.0526977454;1.05212833;-0.399999851;0.0142376462;10;1.06533305;1.000006;1.000006
20.569020;1.05213847;-0.666666211;0.0237553225;-0.633630428;0.0225780192;1.05926383;1.04537265;-0.616166142;0.0527227276;1.0521373;-0.39999987;0.0142526769;10;1.06533304;1.000006;1.000006
20.572020;1.0521625;-0.666666214;0.0238320621;-0.633616;0.0226503685;1.05931089;1.04540163;-0.61614905;0.0527929526;1.05216123;-0.39999992;0.0142987721;10;1.065333;1.000006;1.000006
20.574020;1.0521785;-0.666666214;0.0238821025;-0.63360638;0.0226975402;1.05934294;1.04542062;-0.616137851;0.052839797;1.0521772;-0.399999946;0.0143288333;10;1.06533296;1.000006;1.000006
20.575020;1.05218651;-0.666666213;0.023907119;-0.63360157;0.0227211251;1.05935797;1.04542961;-0.616130952;0.052861654;1.0521852;-0.399999957;0.0143438618;10;1.06533295;1.000006;1.000006
20.576020;1.05219451;-0.666666211;0.023932133;-0.633596759;0.0227447098;1.059374;1.04543961;-0.61612506;0.0528850572;1.05219319;-0.399999966;0.0143588881;10;1.06533293;1.000006;1.000006
20.577020;1.0522025;-0.666666209;0.0239571443;-0.633591949;0.0227682942;1.05938903;1.04544861;-0.616119758;0.0529085133;1.05220119;-0.399999974;0.0143739122;10;1.06533291;1.000006;1.000006
20.578020;1.0522105;-0.666664539;0.0239821535;-0.633585555;0.0227918783;1.05940506;1.04545861;-0.616113869;0.0529319211;1.0522092;-0.399998981;0.014388934;10;1.06533289;1.000006;1.000006
20.579020;1.0522185;-0.666664536;0.0240071609;-0.633580745;0.0228154619;1.05942009;1.0454686;-0.61610798;0.0529553309;1.0522172;-0.399998986;0.0144039535;10;1.06533287;1.000006;1.000006
20.580020;1.05222749;-0.666664534;0.024032167;-0.633575334;0.022839023;1.05943612;1.04547761;-0.616102683;0.0529787931;1.05222621;-0.39999899;0.0144189709;10;1.06533285;1.000006;1.000006
20.582020;1.05224347;-0.666664532;0.024082175;-0.633565717;0.0228861876;1.05946718;1.04549661;-0.616091502;0.0530256709;1.05224224;-0.399998991;0.0144489996;10;1.06533282;1.000006;1.000006
20.585020;1.05226744;-0.666664537;0.0241571769;-0.633551296;0.0229569388;1.05951326;1.04552562;-0.616072845;0.0530943734;1.0522663;-0.399998982;0.0144940315;10;1.06533276;1.000006;1.000006
20.586020;1.05227542;-0.666664542;0.0241805082;-0.633546491;0.0229789418;1.05952929;1.04553463;-0.61606755;0.0531178401;1.05227432;-0.399998976;0.0145080396;10;1.06533274;1.000006;1.000006
20.587020;1.05228241;-0.666664548;0.0242055052;-0.633542287;0.0230025524;1.05954431;1.04554364;-0.616062254;0.0531397128;1.05228135;-0.399998969;0.0145230464;10;1.06533273;1.000006;1.000006
20.588020;1.0522904;-0.666664556;0.0242305014;-0.633537482;0.0230261433;1.05956033;1.04555365;-0.616056368;0.0531631285;1.05228937;-0.399998961;0.0145380517;10;1.06533271;1.000006;1.000006
20.589020;1.05229839;-0.666664567;0.024255497;-0.633532676;0.0230497364;1.05957536;1.04556266;-0.61605107;0.0531865947;1.05229739;-0.399998953;0.0145530555;10;1.06533269;1.000006;1.000006
20.590020;1.05230638;-0.666662911;0.0242804923;-0.633526285;0.0230733314;1.05959038;1.04557268;-0.616045181;0.0532100095;1.05230541;-0.399997943;0.0145680578;10;1.06533268;1.000006;1.000006
20.591020;1.05231437;-0.666662925;0.0243054877;-0.633521477;0.0230969283;1.0596064;1.04558169;-0.616039879;0.0532318804;1.05231343;-0.399997933;0.0145830588;10;1.06533266;1.000006;1.000006
20.592020;1.05232236;-0.66666294;0.0243288167;-0.633516668;0.0231189428;1.05962141;1.04559071;-0.616032982;0.0532553447;1.05232145;-0.399997924;0.014597059;10;1.06533265;1.000006;1.000006
20.593020;1.05233035;-0.666662956;0.0243538131;-0.633511856;0.0231425424;1.05963643;1.04560072;-0.616027087;0.0532771629;1.05232947;-0.399997914;0.0146120589;10;1.06533264;1.000006;1.000006
20.595020;1.05234633;-0.666662992;0.0244038094;-0.633502228;0.023189744;1.05966745;1.04561975;-0.61601588;0.0533240355;1.05234551;-0.399997895;0.0146420594;10;1.06533262;1.000006;1.000006
20.597020;1.05236231;-0.666663034;0.0244521435;-0.633492592;0.0232353622;1.05969746;1.04563777;-0.616005255;0.0533693614;1.05236154;-0.399997876;0.0146710623;10;1.0653326;1.000006;1.000006
20.598020;1.05236931;-0.666663056;0.0244771451;-0.633488374;0.023258985;1.05971246;1.04564678;-0.615999939;0.0533912265;1.05236856;-0.399997866;0.0146860646;10;1.06533259;1.000006;1.000006
20.599020;1.0523773;-0.666663079;0.0245004807;-0.633483553;0.0232810018;1.05972846;1.04565679;-0.615994032;0.0534146339;1.05237657;-0.399997856;0.0147000673;10;1.06533259;1.000006;1.000006
20.600020;1.05238529;-0.666663102;0.0245254836;-0.63347873;0.0233046021;1.05974346;1.04566579;-0.615987119;0.0534364979;1.05238458;-0.399997845;0.0147150705;10;1.06533258;1.000006;1.000006
20.601020;1.05239328;-0.666663126;0.0245504869;-0.633473904;0.0233282019;1.05975846;1.0456748;-0.6159818;0.0534599554;1.0523926;-0.399997833;0.0147300739;10;1.06533257;1.000006;1.000006
20.602020;1.05240127;-0.666661483;0.0245738234;-0.633467494;0.0233502178;1.05977346;1.0456848;-0.615975892;0.0534817676;1.05240061;-0.39999682;0.0147440774;10;1.06533256;1.000006;1.000006
20.603020;1.05240927;-0.666661506;0.0245988261;-0.633462667;0.0233738173;1.05978846;1.0456938;-0.615970571;0.0535052248;1.05240862;-0.399996806;0.014759081;10;1.06533256;1.000006;1.000006
20.604020;1.05241626;-0.666661529;0.024622161;-0.63345844;0.0233958554;1.05980345;1.0457028;-0.615965252;0.053527088;1.05241563;-0.399996791;0.0147730843;10;1.06533255;1.000006;1.000006
20.606020;1.05243224;-0.666661575;0.0246704932;-0.633448777;0.0234414723;1.05983345;1.0457218;-0.615954022;0.0535723573;1.05243164;-0.399996756;0.0148020895;10;1.06533253;1.000006;1.000006
20.608020;1.05244823;-0.666661622;0.0247188215;-0.633439112;0.0234870909;1.05986345;1.0457398;-0.61594338;0.0536176768;1.05244765;-0.399996717;0.0148310913;10;1.06533252;1.000006;1.000006
20.609020;1.05245523;-0.666661647;0.0247438187;-0.63343488;0.0235107145;1.05987845;1.0457488;-0.615936464;0.0536395393;1.05245466;-0.399996696;0.0148460906;10;1.06533252;1.000006;1.000006
20.610020;1.05246322;-0.666661673;0.0247671496;-0.633430047;0.0235327315;1.05989345;1.0457578;-0.615931142;0.0536614015;1.05246266;-0.399996676;0.014860089;10;1.06533252;1.000006;1.000006
20.611020;1.05247122;-0.666661699;0.0247921472;-0.633425214;0.0235563315;1.05990846;1.0457678;-0.615925231;0.0536848058;1.05247067;-0.399996655;0.0148750868;10;1.06533253;1.000006;1.000006
20.612020;1.05247921;-0.666661727;0.0248154783;-0.633420382;0.023578347;1.05992347;1.04577679;-0.615919909;0.0537066673;1.05247867;-0.399996636;0.0148890841;10;1.06533253;1.000006;1.000006
20.613020;1.05248621;-0.666661754;0.0248404762;-0.633416152;0.0236019676;1.05993848;1.04578579;-0.615914587;0.0537285283;1.05248568;-0.399996617;0.0149040814;10;1.06533254;1.000006;1.000006
20.614020;1.0524942;-0.666661782;0.0248638074;-0.633411322;0.0236239813;1.05995349;1.04579478;-0.615909267;0.0537519824;1.05249368;-0.399996599;0.0149180788;10;1.06533255;1.000006;1.000006
20.615020;1.05250219;-0.666660141;0.0248871389;-0.633404909;0.0236459939;1.05996851;1.04580378;-0.615903948;0.0537738423;1.05250169;-0.399995582;0.014932077;10;1.06533255;1.000006;1.000006
20.616020;1.05250919;-0.666660166;0.0249121373;-0.633400685;0.023669611;1.05998352;1.04581278;-0.61589863;0.0537957017;1.05250869;-0.399995566;0.0149470762;10;1.06533256;1.000006;1.000006
20.617020;1.05251718;-0.66666019;0.0249354693;-0.633395858;0.0236916203;1.05999854;1.04582177;-0.615893314;0.0538175607;1.0525167;-0.399995551;0.0149610767;10;1.06533257;1.000006;1.000006
