time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.618020;1.05252517;-0.666660212;0.0249588016;-0.633391035;0.0237136278;1.06001256;1.04583077;-0.615886403;0.0538410126;1.05252471;-0.399995537;0.014975079;10;1.06533258;1.000006;1.000006
20.619020;1.05253216;-0.666660231;0.024983801;-0.633386814;0.0237372389;1.06002758;1.04584077;-0.615880498;0.0538628183;1.05253171;-0.399995525;0.0149900829;10;1.06533258;1.000006;1.000006
20.624020;1.05257108;-0.666660296;0.0251021357;-0.633363335;0.0238488287;1.06010167;1.04588577;-0.615853935;0.0539720711;1.05257075;-0.399995478;0.015061121;10;1.0653326;1.000006;1.000006
20.625020;1.05257806;-0.666660301;0.0251254704;-0.633359126;0.0238708401;1.06011669;1.04589477;-0.615848629;0.0539939123;1.05257775;-0.399995472;0.0150751323;10;1.06533261;1.000005;1.000005
20.626020;1.05258604;-0.666660304;0.0251488056;-0.633354315;0.023892827;1.06013071;1.04590377;-0.615843324;0.0540157501;1.05258575;-0.399995468;0.0150891448;10;1.06533261;1.000005;1.000005
20.627020;1.05259302;-0.666660305;0.0251721414;-0.633350107;0.0239148351;1.06014572;1.04591277;-0.615836428;0.0540391779;1.05259276;-0.399995466;0.0151031586;10;1.06533261;1.000005;1.000005
20.628020;1.052601;-0.666658636;0.0251971441;-0.633343715;0.0239384026;1.06016073;1.04592177;-0.615831127;0.0540610087;1.05260076;-0.399994467;0.0151181735;10;1.06533262;1.000005;1.000005
20.629020;1.05260798;-0.666658632;0.0252204804;-0.633339509;0.0239604086;1.06017474;1.04593077;-0.615825828;0.0540828363;1.05260776;-0.39999447;0.0151321895;10;1.06533262;1.000005;1.000005
20.630020;1.05261595;-0.666658627;0.0252438165;-0.633334702;0.0239823907;1.06018975;1.04593977;-0.615820532;0.0541046604;1.05261576;-0.399994476;0.0151462063;10;1.06533262;1.000005;1.000005
20.631020;1.05262393;-0.666658621;0.0252671526;-0.633329896;0.024004372;1.06020476;1.04594877;-0.615815237;0.0541248878;1.05262375;-0.399994486;0.0151602239;10;1.06533263;1.000005;1.000005
20.636020;1.05266083;-0.666658582;0.025383825;-0.633307688;0.0241143339;1.06027677;1.04599279;-0.615789392;0.054234009;1.05266074;-0.39999457;0.0152303074;10;1.06533265;1.000005;1.000005
20.637020;1.05266881;-0.666658575;0.0254071571;-0.633302889;0.0241363081;1.06029177;1.04600179;-0.61578252;0.0542558194;1.05266873;-0.399994593;0.0152443207;10;1.06533266;1.000005;1.000005
20.640020;1.05269075;-0.666658553;0.0254771477;-0.633289699;0.0242022631;1.06033476;1.04602882;-0.6157667;0.0543196583;1.05269073;-0.39999467;0.0152863441;10;1.06533266;1.000005;1.000005
20.641020;1.05269874;-0.666658546;0.0255004767;-0.633284902;0.0242242283;1.06034875;1.04603683;-0.615762019;0.054341523;1.05269873;-0.399994697;0.0153003454;10;1.06533267;1.000005;1.000005
20.642020;1.05270572;-0.66665687;0.0255238054;-0.633279123;0.0242462148;1.06036375;1.04604584;-0.615756751;0.0543633376;1.05270573;-0.399993723;0.0153143436;10;1.06533267;1.000005;1.000005
20.643020;1.05271271;-0.666656859;0.025547134;-0.633274926;0.0242681996;1.06037774;1.04605484;-0.615751483;0.0543851541;1.05271273;-0.39999375;0.0153283387;10;1.06533267;1.000005;1.000005
20.644020;1.0527207;-0.666656846;0.0255704624;-0.633270125;0.0242901598;1.06039274;1.04606385;-0.615746216;0.0544069726;1.05272074;-0.399993776;0.015342331;10;1.06533267;1.000005;1.000005
20.645020;1.05272769;-0.66665683;0.025592124;-0.633265926;0.0243105581;1.06040673;1.04607286;-0.615740949;0.0544271999;1.05272774;-0.3999938;0.0153553209;10;1.06533267;1.000005;1.000005
20.646020;1.05273568;-0.666656813;0.0256154518;-0.633261125;0.0243325145;1.06042072;1.04608086;-0.615736272;0.0544490746;1.05273575;-0.399993823;0.0153693087;10;1.06533268;1.000005;1.000005
20.647020;1.05274267;-0.666656793;0.0256387794;-0.633256924;0.024354492;1.06043571;1.04608987;-0.615729411;0.0544708994;1.05274276;-0.399993844;0.0153832949;10;1.06533268;1.000005;1.000005
20.648020;1.05274967;-0.666656772;0.025662107;-0.633252722;0.0243764676;1.0604497;1.04609887;-0.615724142;0.0544911334;1.05274977;-0.399993863;0.01539728;10;1.06533268;1.000005;1.000005
20.649020;1.05275767;-0.66665675;0.0256854343;-0.633247919;0.0243984179;1.06046369;1.04610787;-0.615718873;0.0545129631;1.05275778;-0.399993877;0.0154112646;10;1.06533269;1.000005;1.000005
20.651020;1.05277267;-0.6666567;0.0257304216;-0.633238914;0.0244407526;1.06049267;1.04612488;-0.615708916;0.0545550887;1.0527728;-0.399993894;0.0154382337;10;1.0653327;1.000005;1.000005
20.653020;1.05278669;-0.666656646;0.0257770742;-0.63323051;0.024484687;1.06052065;1.04614188;-0.615698951;0.0545988151;1.05278681;-0.399993894;0.0154662048;10;1.06533271;1.000005;1.000005
20.654020;1.0527947;-0.666656619;0.0257987331;-0.633225707;0.0245050464;1.06053463;1.04615089;-0.61569367;0.054619061;1.05279482;-0.399993889;0.0154791915;10;1.06533272;1.000005;1.000005
20.656020;1.05280873;-0.666656565;0.0258453835;-0.633217305;0.0245489759;1.06056261;1.04616889;-0.615683101;0.0546611482;1.05280884;-0.399993867;0.0155071678;10;1.06533275;1.000005;1.000005
20.657020;1.05281574;-0.666656538;0.0258670421;-0.633213101;0.0245693574;1.06057759;1.04617689;-0.615676808;0.0546830409;1.05281585;-0.399993852;0.0155201574;10;1.06533276;1.000005;1.000005
20.658020;1.05282376;-0.666654845;0.0258903677;-0.633206713;0.0245912993;1.06059158;1.04618589;-0.615671516;0.0547032883;1.05282386;-0.399992834;0.0155341479;10;1.06533278;1.000005;1.000005
20.661020;1.05284582;-0.666654775;0.0259586851;-0.633193487;0.0246555957;1.06063353;1.04621191;-0.615656213;0.0547672697;1.05284587;-0.39999277;0.0155751232;10;1.06533284;1.000005;1.000005
20.663020;1.05285986;-0.666654736;0.0260036801;-0.633185059;0.0246979564;1.06066149;1.04622892;-0.615646196;0.0548094122;1.05285987;-0.399992722;0.0156021091;10;1.06533289;1.000005;1.000005
20.664020;1.05286689;-0.666654719;0.0260253454;-0.633180842;0.0247183481;1.06067548;1.04623692;-0.61564148;0.0548297137;1.05286687;-0.399992698;0.0156151033;10;1.06533291;1.000005;1.000005
20.665020;1.05287491;-0.666654704;0.0260486778;-0.633176022;0.0247403007;1.06068946;1.04624593;-0.615636174;0.054849963;1.05287486;-0.399992674;0.0156290986;10;1.06533294;1.000005;1.000005
20.667020;1.05288895;-0.666654679;0.0260936769;-0.63316758;0.0247826732;1.06071742;1.04626294;-0.61562615;0.0548921071;1.05288884;-0.399992631;0.0156560925;10;1.06533299;1.000005;1.000005
20.668020;1.05289597;-0.66665467;0.0261153434;-0.633163357;0.0248030685;1.0607314;1.04627194;-0.61561925;0.0549123562;1.05289583;-0.399992611;0.0156690908;10;1.06533301;1.000005;1.000005
20.669020;1.05290299;-0.666654663;0.0261386765;-0.633159135;0.0248250466;1.06074538;1.04627995;-0.615614533;0.0549342501;1.05290282;-0.399992593;0.0156830901;10;1.06533304;1.000005;1.000005
20.670020;1.05291101;-0.666654657;0.0261603427;-0.633154311;0.024845418;1.06075936;1.04628895;-0.615609229;0.0549544982;1.0529108;-0.399992576;0.0156960909;10;1.06533306;1.000005;1.000005
20.674020;1.05293904;-0.666654644;0.026248666;-0.633137425;0.0249285816;1.06081427;1.04632295;-0.615589199;0.0550371833;1.05293875;-0.399992526;0.0157491155;10;1.06533316;1.000005;1.000005
20.675020;1.05294605;-0.666652975;0.026271993;-0.633131623;0.0249505617;1.06082824;1.04633095;-0.61558449;0.0550574814;1.05294573;-0.399991517;0.0157631276;10;1.06533319;1.000005;1.000005
20.676020;1.05295305;-0.666652971;0.0262936509;-0.633127406;0.0249709607;1.06084121;1.04633894;-0.615579782;0.0550777792;1.05295272;-0.39999151;0.0157761419;10;1.06533321;1.000005;1.000005
20.677020;1.05296104;-0.666652967;0.0263153066;-0.633122589;0.0249913379;1.06085519;1.04634794;-0.615574489;0.0550996169;1.05296071;-0.399991503;0.0157891581;10;1.06533323;1.000005;1.000005
20.678020;1.05296804;-0.666652963;0.0263386266;-0.633118374;0.0250133242;1.06086916;1.04635593;-0.615569785;0.0551199138;1.0529677;-0.399991498;0.0158031757;10;1.06533325;1.000005;1.000005
20.679020;1.05297503;-0.666652958;0.0263602777;-0.633114161;0.0250337301;1.06088313;1.04636492;-0.615564495;0.0551401571;1.05297469;-0.399991494;0.0158161942;10;1.06533327;1.000005;1.000005
20.681020;1.05298902;-0.666652949;0.0264035733;-0.633105739;0.0250745495;1.06091007;1.0463819;-0.615552914;0.0551806934;1.05298867;-0.399991488;0.0158422321;10;1.0653333;1.000005;1.000005
20.688020;1.05303796;-0.66665297;0.0265584022;-0.633076311;0.0252206418;1.06100489;1.04643978;-0.615518836;0.0553242168;1.05303761;-0.399991511;0.0159353584;10;1.06533337;1.000005;1.000005
20.690020;1.05305196;-0.666652989;0.0266016854;-0.633067912;0.0252614861;1.06103286;1.04645673;-0.615508836;0.0553647436;1.0530516;-0.399991529;0.0159613891;10;1.06533338;1.000005;1.000005
20.691020;1.05305896;-0.666652998;0.026623328;-0.633063714;0.0252819094;1.06104585;1.04646471;-0.615504128;0.0553850342;1.05305859;-0.399991541;0.0159744026;10;1.06533338;1.000005;1.000005
20.692020;1.05306596;-0.666653007;0.0266449716;-0.633059515;0.0253023332;1.06105984;1.04647268;-0.615497826;0.0554037326;1.05306559;-0.399991554;0.0159874146;10;1.06533337;1.000005;1.000005
20.694020;1.05307997;-0.666653021;0.0266882615;-0.63305112;0.0253431819;1.06108683;1.04648962;-0.615487815;0.055444262;1.0530796;-0.399991585;0.0160134349;10;1.06533336;1.000005;1.000005
20.695020;1.05308697;-0.666653026;0.0267099082;-0.633046922;0.0253636058;1.06109983;1.04649759;-0.615483103;0.0554645528;1.05308661;-0.399991603;0.0160264435;10;1.06533335;1.000005;1.000005
20.696020;1.05309398;-0.666651362;0.0267315563;-0.63304114;0.0253840291;1.06111283;1.04650557;-0.61547839;0.0554848429;1.05309362;-0.399990623;0.0160394515;10;1.06533335;1.000005;1.000005
20.698020;1.05310799;-0.666651361;0.0267748571;-0.633032744;0.025424874;1.06113983;1.04652151;-0.615468963;0.0555254203;1.05310764;-0.399990667;0.0160654656;10;1.06533333;1.000005;1.000005
20.699020;1.053115;-0.666651357;0.0267965101;-0.633028545;0.0254452956;1.06115384;1.04653048;-0.61546366;0.055545654;1.05311466;-0.39999069;0.0160784718;10;1.06533332;1.000005;1.000005
20.700020;1.05312201;-0.666651352;0.0268181644;-0.633024346;0.0254657174;1.06116685;1.04653846;-0.615458946;0.0555643468;1.05312167;-0.399990715;0.0160914776;10;1.06533331;1.000005;1.000005
20.701020;1.05312902;-0.666651345;0.0268381531;-0.633020147;0.0254845567;1.06117986;1.04654644;-0.615454232;0.0555846309;1.05312869;-0.399990741;0.0161034827;10;1.0653333;1.000005;1.000005
20.702020;1.05313503;-0.666651337;0.026859809;-0.633016548;0.0255050034;1.06119387;1.04655442;-0.615449518;0.0556049135;1.05313471;-0.399990768;0.0161164869;10;1.06533329;1.000005;1.000005
20.704020;1.05314905;-0.666651319;0.0269031203;-0.633008147;0.0255458508;1.06121989;1.04657039;-0.615440089;0.0556438828;1.05314875;-0.399990824;0.016142491;10;1.06533327;1.000005;1.000005
20.705020;1.05315606;-0.66665131;0.0269247754;-0.633003946;0.0255662759;1.0612329;1.04657938;-0.615433194;0.0556641091;1.05315577;-0.399990853;0.0161554904;10;1.06533326;1.000005;1.000005
20.708020;1.0531771;-0.666651285;0.0269880702;-0.632991332;0.0256259752;1.06127293;1.04660336;-0.615419058;0.0557233496;1.05317682;-0.399990939;0.0161934765;10;1.06533323;1.000005;1.000005
20.709020;1.05318311;-0.666651278;0.0270097232;-0.632987725;0.0256464286;1.06128594;1.04661136;-0.615414349;0.0557436261;1.05318283;-0.399990966;0.016206468;10;1.06533322;1.000005;1.000005
20.710020;1.05319012;-0.666651273;0.0270313762;-0.632983517;0.0256668578;1.06129995;1.04661936;-0.615409641;0.0557623098;1.05318985;-0.399990989;0.0162194579;10;1.06533321;1.000005;1.000005
20.712020;1.05320414;-0.666651267;0.0270730165;-0.632975096;0.0257061312;1.06132597;1.04663538;-0.615400228;0.0558028625;1.05320387;-0.399991027;0.0162444336;10;1.06533319;1.000005;1.000005
20.713020;1.05321115;-0.666651266;0.0270946704;-0.632970885;0.0257265565;1.06133898;1.0466434;-0.615395525;0.0558215469;1.05321088;-0.39999104;0.0162574202;10;1.06533318;1.000005;1.000005
20.714020;1.05321715;-0.666651267;0.0271146579;-0.632967274;0.0257454211;1.06135199;1.04665141;-0.615390821;0.0558418242;1.05321689;-0.399991049;0.0162694064;10;1.06533317;1.000005;1.000005
20.717020;1.05323815;-0.666651279;0.0271779542;-0.632954638;0.0258050876;1.06139102;1.04667548;-0.615376712;0.0558994744;1.05323791;-0.399991057;0.0163073659;10;1.06533315;1.000005;1.000005
20.718020;1.05324415;-0.666651285;0.0271996092;-0.632951028;0.0258255215;1.06140403;1.0466835;-0.61537201;0.0559197529;1.05324392;-0.399991054;0.0163203528;10;1.06533314;1.000005;1.000005
20.719020;1.05325114;-0.666651292;0.0272212649;-0.632946816;0.0258459276;1.06141704;1.04669153;-0.615367307;0.0559384386;1.05325092;-0.39999105;0.0163333394;10;1.06533314;1.000005;1.000005
20.720020;1.05325813;-0.666649632;0.0272412547;-0.632941022;0.0258647483;1.06143005;1.04669956;-0.615361013;0.0559587154;1.05325793;-0.399990044;0.0163453254;10;1.06533313;1.000005;1.000005
20.721020;1.05326512;-0.666649639;0.0272629119;-0.632936812;0.0258851484;1.06144305;1.0467076;-0.615356312;0.0559773982;1.05326493;-0.399990036;0.0163583104;10;1.06533313;1.000005;1.000005
20.722020;1.05327111;-0.666649645;0.0272829032;-0.632933204;0.0259039881;1.06145606;1.04671563;-0.615351611;0.0559976713;1.05327093;-0.399990028;0.0163702942;10;1.06533312;1.000005;1.000005
20.724020;1.05328508;-0.666649656;0.0273245544;-0.632924788;0.0259431936;1.06148207;1.04673171;-0.615342212;0.0560366198;1.05328494;-0.39999001;0.0163952578;10;1.06533312;1.000005;1.000005
20.725020;1.05329107;-0.66664966;0.0273462146;-0.632921183;0.0259636092;1.06149507;1.04673975;-0.615337514;0.0560552958;1.05329095;-0.399990001;0.0164082377;10;1.06533312;1.000005;1.000005
20.727020;1.05330503;-0.666649664;0.0273878713;-0.632912771;0.0260028047;1.06152108;1.04675582;-0.61532812;0.0560942373;1.05330496;-0.399989981;0.0164331952;10;1.06533312;1.000005;1.000005
20.728020;1.05331101;-0.666649665;0.0274078683;-0.632909166;0.026021635;1.06153408;1.04676286;-0.61532401;0.0561129649;1.05331097;-0.399989971;0.0164451744;10;1.06533311;1.000005;1.000005
20.729020;1.05331798;-0.666649664;0.027427867;-0.632904961;0.0260404405;1.06154709;1.0467709;-0.615319313;0.0561316386;1.05331798;-0.39998996;0.016457155;10;1.06533311;1.000005;1.000005
20.730020;1.05332496;-0.666649661;0.0274495341;-0.632900755;0.0260608286;1.06155909;1.04677894;-0.615314618;0.056151904;1.053325;-0.39998995;0.0164701375;10;1.06533311;1.000005;1.000005
20.733020;1.05334388;-0.666649647;0.0275112145;-0.632889337;0.0261188804;1.06159809;1.04680307;-0.615300539;0.0562079186;1.05334404;-0.399989921;0.0165070964;10;1.06533309;1.000005;1.000005
20.734020;1.05335085;-0.66664964;0.0275312232;-0.632885129;0.0261376885;1.06161109;1.04681011;-0.615296438;0.0562282337;1.05335106;-0.399989913;0.0165190853;10;1.06533309;1.000005;1.000005
20.735020;1.05335782;-0.666649632;0.0275528999;-0.632880921;0.0261580794;1.06162309;1.04681815;-0.615290158;0.0562469015;1.05335807;-0.399989905;0.0165320754;10;1.06533308;1.000005;1.000005
20.739020;1.05338371;-0.666649595;0.0276346131;-0.632865282;0.02623495;1.06167408;1.04684932;-0.615272005;0.0563232057;1.05338414;-0.399989892;0.0165810519;10;1.06533305;1.000005;1.000005
20.742020;1.05340264;-0.66664957;0.0276946476;-0.632853851;0.0262914269;1.06171208;1.04687343;-0.615257956;0.0563791896;1.05340319;-0.399989896;0.0166170567;10;1.06533302;1.000005;1.000005
20.743020;1.05340962;-0.666649563;0.0277163247;-0.632849639;0.026311817;1.06172508;1.04688047;-0.615253861;0.056397903;1.05341021;-0.399989899;0.0166300624;10;1.06533302;1.000005;1.000005
20.749020;1.05344856;-0.666649542;0.0278363731;-0.632826177;0.0264247134;1.06180007;1.04692665;-0.615226921;0.0565099602;1.05344936;-0.399989936;0.0167021258;10;1.065333;1.000005;1.000005
20.750020;1.05345456;-0.666649541;0.0278563788;-0.632822572;0.0264435368;1.06181207;1.04693467;-0.615222232;0.0565286176;1.05345539;-0.399989944;0.0167141402;10;1.065333;1.000005;1.000005
20.751020;1.05346156;-0.666647873;0.0278763839;-0.632816785;0.0264623331;1.06182507;1.04694269;-0.615215949;0.0565472749;1.05346241;-0.399988953;0.0167261557;10;1.06533301;1.000005;1.000005
20.754020;1.05348056;-0.666647869;0.0279363956;-0.632805384;0.0265187569;1.06186208;1.04696573;-0.615202456;0.0566033011;1.0534815;-0.39998898;0.0167622068;10;1.06533302;1.000005;1.000005
20.755020;1.05348656;-0.666647867;0.0279563982;-0.632801788;0.0265375679;1.06187508;1.04697274;-0.61519835;0.0566220132;1.05348752;-0.39998899;0.0167742246;10;1.06533302;1.000005;1.000005
20.756020;1.05349357;-0.666647865;0.0279764002;-0.632797593;0.0265563514;1.06188709;1.04698075;-0.615193655;0.0566406715;1.05349454;-0.399989;0.0167862426;10;1.06533303;1.000005;1.000005
20.758020;1.05350657;-0.666647861;0.0280164014;-0.632789807;0.0265939388;1.0619121;1.04699576;-0.615184855;0.0566764517;1.05350758;-0.399989023;0.0168102794;10;1.06533304;1.000005;1.000005
20.760020;1.05351858;-0.666647857;0.0280563976;-0.632782627;0.0266315463;1.06193612;1.04701076;-0.615176055;0.0567138268;1.05351962;-0.39998905;0.0168343188;10;1.06533305;1.000005;1.000005
20.763020;1.0535376;-0.666647863;0.0281163802;-0.632771262;0.0266879281;1.06197314;1.04703275;-0.615163153;0.0567683316;1.05353864;-0.3999891;0.0168703858;10;1.06533307;1.000005;1.000005
20.764020;1.05354461;-0.666647868;0.0281363711;-0.632767072;0.0267067044;1.06198515;1.04704075;-0.61515846;0.0567869958;1.05354565;-0.399989118;0.0168824105;10;1.06533308;1.000004;1.000004
20.766020;1.05355664;-0.666647882;0.0281746803;-0.632759893;0.0267427238;1.06201017;1.04705573;-0.61514966;0.0568227863;1.05355765;-0.399989156;0.0169054633;10;1.0653331;1.000004;1.000004
20.767020;1.05356365;-0.666647889;0.028194665;-0.632755701;0.0267614982;1.06202218;1.04706272;-0.615145552;0.0568415037;1.05356465;-0.399989174;0.016917491;10;1.06533311;1.000004;1.000004
20.768020;1.05356967;-0.666647896;0.0282146478;-0.632752109;0.0267802976;1.06203418;1.0470707;-0.615140856;0.0568601654;1.05357065;-0.399989193;0.0169295188;10;1.06533312;1.000004;1.000004
20.769020;1.05357569;-0.666647902;0.028234629;-0.632748516;0.0267990971;1.06204619;1.04707769;-0.615135155;0.0568772882;1.05357665;-0.39998921;0.0169415461;10;1.06533313;1.000004;1.000004
20.770020;1.05358171;-0.666647908;0.0282529424;-0.632744922;0.026816315;1.0620592;1.04708567;-0.615130456;0.0568959469;1.05358265;-0.399989227;0.0169525722;10;1.06533314;1.000004;1.000004
20.771020;1.05358874;-0.666647914;0.0282729221;-0.632740726;0.0268350903;1.0620712;1.04709266;-0.615126345;0.0569146585;1.05358964;-0.399989241;0.016964597;10;1.06533316;1.000004;1.000004
20.772020;1.05359476;-0.666647919;0.028292902;-0.632737128;0.0268538922;1.06208321;1.04710064;-0.615121646;0.0569317225;1.05359564;-0.399989255;0.0169766201;10;1.06533317;1.000004;1.000004
20.774020;1.05360681;-0.666647928;0.028331197;-0.632729928;0.0268899194;1.06210722;1.04711459;-0.615113424;0.0569691392;1.05360762;-0.399989275;0.0169996609;10;1.06533321;1.000004;1.000004
20.775020;1.05361384;-0.666647932;0.0283511795;-0.632725725;0.0269087009;1.06211923;1.04712257;-0.615108727;0.0569862001;1.05361461;-0.399989282;0.0170116784;10;1.06533322;1.000004;1.000004
20.778020;1.05363191;-0.666647937;0.0284094735;-0.632714905;0.0269635475;1.06215525;1.04714449;-0.615095808;0.0570406717;1.05363257;-0.399989291;0.0170467171;10;1.06533328;1.000004;1.000004
20.779020;1.05363793;-0.666647937;0.0284277994;-0.632711295;0.026980777;1.06216726;1.04715146;-0.615091697;0.0570577859;1.05363855;-0.399989291;0.0170577252;10;1.06533329;1.000004;1.000004
20.780020;1.05364496;-0.666647936;0.0284477952;-0.632707083;0.0269995636;1.06217927;1.04715842;-0.615087585;0.057076492;1.05364554;-0.399989289;0.0170697314;10;1.06533331;1.000004;1.000004
20.784020;1.05366903;-0.666647926;0.0285244752;-0.63269263;0.0270716575;1.0622273;1.04718826;-0.615069958;0.0571464438;1.05366948;-0.399989277;0.0171157491;10;1.06533339;1.000004;1.000004
20.785020;1.05367505;-0.666647921;0.0285428185;-0.632689015;0.0270888921;1.0622393;1.04719522;-0.615065845;0.0571651573;1.05367547;-0.399989275;0.0171267532;10;1.0653334;1.000004;1.000004
20.786020;1.05368207;-0.666647915;0.0285628309;-0.6326848;0.0271076831;1.0622503;1.04720217;-0.615061733;0.0571822819;1.05368246;-0.399989274;0.0171387572;10;1.06533342;1.000004;1.000004
20.787020;1.05368809;-0.666647908;0.0285811789;-0.632681184;0.0271249183;1.06226231;1.04720913;-0.615057621;0.0572010006;1.05368845;-0.399989273;0.0171497611;10;1.06533343;1.000004;1.000004
20.788020;1.05369411;-0.6666479;0.0286011955;-0.632677569;0.0271437356;1.0622743;1.04721708;-0.61505133;0.0572180759;1.05369444;-0.399989273;0.0171617644;10;1.06533344;1.000004;1.000004
20.789020;1.05370013;-0.666647892;0.0286195474;-0.632673955;0.0271609712;1.0622863;1.04722404;-0.61504722;0.0572352084;1.05370043;-0.399989274;0.0171727669;10;1.06533345;1.000004;1.000004
20.790020;1.05370615;-0.666646219;0.0286395679;-0.632668759;0.0271797888;1.0622983;1.04723099;-0.61504311;0.0572539348;1.05370643;-0.399988275;0.0171847682;10;1.06533346;1.000004;1.000004
20.791020;1.05371217;-0.666646213;0.0286579232;-0.632665146;0.0271970248;1.06231029;1.04723795;-0.615039001;0.0572710719;1.05371242;-0.399988276;0.0171957683;10;1.06533346;1.000004;1.000004
20.792020;1.05371819;-0.666646207;0.02867628;-0.632661534;0.0272142609;1.06232129;1.0472459;-0.615034305;0.057288156;1.05371842;-0.399988277;0.017206767;10;1.06533346;1.000004;1.000004
20.797020;1.05374827;-0.666646202;0.0287714033;-0.632643489;0.0273036098;1.06238028;1.0472807;-0.615013754;0.0573754585;1.05374842;-0.399988282;0.0172637423;10;1.06533341;1.000004;1.000004
20.798020;1.05375428;-0.666646205;0.0287897597;-0.63263988;0.0273208484;1.06239228;1.04728867;-0.615009054;0.0573941396;1.05375442;-0.399988284;0.0172747339;10;1.06533339;1.000004;1.000004
20.799020;1.05376029;-0.666646209;0.0288097812;-0.63263627;0.0273396695;1.06240328;1.04729564;-0.615004942;0.057411284;1.05376042;-0.399988287;0.0172867244;10;1.06533337;1.000004;1.000004
20.803020;1.05378432;-0.666646231;0.0288848482;-0.632621812;0.0274102223;1.06245029;1.04732353;-0.614988492;0.057479858;1.0537844;-0.399988303;0.0173316774;10;1.06533326;1.000004;1.000004
20.807020;1.05380833;-0.666646258;0.0289582274;-0.632607321;0.0274792258;1.06249632;1.04735146;-0.614972037;0.0575500119;1.05380838;-0.399988313;0.0173756287;10;1.06533315;1.000004;1.000004
20.808020;1.05381434;-0.666646266;0.0289765707;-0.632603696;0.0274964827;1.06250733;1.04735846;-0.61496633;0.0575671506;1.05381438;-0.399988314;0.0173866182;10;1.06533313;1.000004;1.000004
20.811020;1.05383235;-0.666646293;0.0290332636;-0.632592815;0.027549848;1.06254236;1.04737945;-0.614953983;0.0576185621;1.05383235;-0.399988314;0.0174205939;10;1.06533306;1.000004;1.000004
20.813020;1.05384436;-0.666646314;0.0290699446;-0.632585561;0.0275843767;1.06256539;1.04739345;-0.614945749;0.0576528337;1.05384432;-0.399988313;0.0174425837;10;1.06533302;1.000004;1.000004
20.815020;1.05385637;-0.666646335;0.0291066228;-0.632578308;0.0276189056;1.06258742;1.04740746;-0.614937516;0.0576871058;1.05385629;-0.39998831;0.0174645754;10;1.06533297;1.000004;1.000004
20.816020;1.05386138;-0.666646345;0.0291249607;-0.632575284;0.0276361956;1.06259944;1.04741447;-0.614933398;0.0577026512;1.05386127;-0.399988307;0.0174755709;10;1.06533296;1.000004;1.000004
20.820020;1.05388543;-0.666646388;0.029198307;-0.632560795;0.027705241;1.06264452;1.04744252;-0.614916925;0.0577711958;1.05388521;-0.399988283;0.0175195457;10;1.06533289;1.000004;1.000004
20.821020;1.05389145;-0.666646399;0.0292149772;-0.632557177;0.0277209164;1.06265554;1.04744953;-0.614912805;0.0577883284;1.05389119;-0.399988274;0.0175295375;10;1.06533287;1.000004;1.000004
20.822020;1.05389647;-0.666646412;0.0292333151;-0.632554161;0.0277381974;1.06266757;1.04745654;-0.614908685;0.0578054586;1.05389618;-0.399988263;0.0175405286;10;1.06533286;1.000004;1.000004
20.824020;1.05390851;-0.666646438;0.0292699965;-0.632546932;0.0277727006;1.06268961;1.04747057;-0.614900445;0.0578381184;1.05390815;-0.399988241;0.0175625078;10;1.06533284;1.000004;1.000004
20.825020;1.05391453;-0.666646453;0.0292883402;-0.63254332;0.0277899497;1.06270063;1.04747658;-0.614896911;0.0578552944;1.05391414;-0.399988229;0.017573496;10;1.06533283;1.000004;1.000004
20.826020;1.05392056;-0.666646468;0.029306686;-0.63253971;0.0278071977;1.06271165;1.04748359;-0.614892791;0.057872412;1.05392013;-0.399988216;0.0175844834;10;1.06533282;1.000004;1.000004
20.827020;1.05392558;-0.666646484;0.0293250336;-0.6325367;0.0278244708;1.06272366;1.0474906;-0.614888671;0.0578879355;1.05392512;-0.399988203;0.0175954703;10;1.06533281;1.000004;1.000004
20.828020;1.0539316;-0.6666465;0.0293417163;-0.632533092;0.0278401349;1.06273468;1.04749761;-0.614884552;0.0579050474;1.05393111;-0.39998819;0.017605457;10;1.0653328;1.000004;1.000004
20.829020;1.05393762;-0.666646518;0.0293600673;-0.632529485;0.0278573793;1.06274569;1.04750462;-0.614878842;0.0579221568;1.0539371;-0.399988177;0.0176164437;10;1.06533279;1.000004;1.000004
20.831020;1.05394867;-0.666646554;0.0293967739;-0.632522875;0.0278918906;1.06276771;1.04751763;-0.614871195;0.0579548338;1.05394808;-0.399988152;0.0176384188;10;1.06533278;1.000004;1.000004
20.834020;1.05396674;-0.666646609;0.0294501765;-0.632512066;0.0279420274;1.06280072;1.04753865;-0.614858857;0.0580045506;1.05396606;-0.39998812;0.0176703887;10;1.06533277;1.000004;1.000004
20.835020;1.05397176;-0.666646625;0.0294685344;-0.632509066;0.0279592913;1.06281271;1.04754565;-0.614854747;0.0580216508;1.05397105;-0.399988112;0.0176813811;10;1.06533276;1.000004;1.000004
20.838020;1.05398883;-0.666646667;0.0295219392;-0.632498865;0.0280094437;1.06284567;1.04756564;-0.614843011;0.0580698198;1.05398801;-0.399988101;0.0177133642;10;1.06533274;1.000004;1.000004
20.840020;1.05400087;-0.666646687;0.029556982;-0.632491667;0.0280423317;1.06286763;1.04757863;-0.614835384;0.0581024778;1.05399997;-0.399988106;0.0177343556;10;1.06533273;1.000004;1.000004
20.841020;1.05400588;-0.666645028;0.029573668;-0.632487087;0.0280580124;1.0628786;1.04758562;-0.614831277;0.0581195738;1.05400495;-0.399987112;0.0177443518;10;1.06533273;1.000004;1.000004
20.842020;1.0540119;-0.666645034;0.0295920191;-0.632483489;0.0280752489;1.06288857;1.0475926;-0.61482717;0.0581350789;1.05401092;-0.399987119;0.0177553485;10;1.06533272;1.000004;1.000004
20.843020;1.05401791;-0.666645038;0.0296087015;-0.632479893;0.0280909054;1.06289954;1.04759859;-0.614823648;0.0581522315;1.05401689;-0.399987127;0.0177653457;10;1.06533272;1.000004;1.000004
20.845020;1.05402893;-0.66664504;0.0296453925;-0.632473304;0.0281254113;1.06292146;1.04761255;-0.614815427;0.0581848404;1.05402783;-0.399987142;0.0177873417;10;1.06533271;1.000004;1.000004
20.846020;1.05403393;-0.666645039;0.0296620676;-0.632470313;0.0281410985;1.06293242;1.04761854;-0.614811901;0.0582004089;1.05403279;-0.399987149;0.0177973401;10;1.06533271;1.000004;1.000004
20.848020;1.05404593;-0.666645028;0.0296970773;-0.632463133;0.0281740049;1.06295433;1.0476325;-0.61480367;0.0582330349;1.05404472;-0.399987162;0.0178183377;10;1.0653327;1.000004;1.000004
20.849020;1.05405093;-0.666645018;0.029715412;-0.632460143;0.0281912773;1.06296529;1.04763849;-0.614800139;0.0582502034;1.05404969;-0.399987166;0.0178293373;10;1.0653327;1.000004;1.000004
20.851020;1.05406191;-0.666644993;0.029748742;-0.632453567;0.0282226354;1.0629862;1.04765146;-0.614792487;0.0582813108;1.05406062;-0.399987173;0.0178493385;10;1.06533268;1.000004;1.000004
20.852020;1.0540679;-0.666644977;0.0297670714;-0.632449979;0.0282398827;1.06299715;1.04765845;-0.614786775;0.0582984307;1.05406659;-0.399987174;0.0178603401;10;1.06533268;1.000004;1.000004
20.853020;1.0540739;-0.666644959;0.0297837332;-0.632446391;0.0282555483;1.06300811;1.04766544;-0.614782655;0.0583139608;1.05407256;-0.399987173;0.0178703424;10;1.06533267;1.000004;1.000004
20.859020;1.05410684;-0.666644843;0.0298870353;-0.632426637;0.0283527482;1.06307188;1.04770441;-0.614759707;0.0584104851;1.05410541;-0.399987155;0.0179323709;10;1.06533263;1.000004;1.000004
20.860020;1.05411183;-0.666644823;0.0299053636;-0.63242364;0.0283700056;1.06308284;1.04771041;-0.614756177;0.0584260671;1.05411038;-0.39998715;0.0179433761;10;1.06533262;1.000004;1.000004
20.864020;1.05413378;-0.666644744;0.0299736736;-0.632410445;0.0284341993;1.0631247;1.04773642;-0.614740872;0.0584882812;1.0541323;-0.399987117;0.0179843912;10;1.06533261;1.000004;1.000004
20.865020;1.05413977;-0.666644723;0.0299903323;-0.632406845;0.0284498298;1.06313467;1.04774342;-0.614736751;0.058505398;1.05413828;-0.399987103;0.017994393;10;1.06533261;1.000004;1.000004
20.867020;1.05414975;-0.666644677;0.0300236448;-0.632400846;0.028481137;1.06315661;1.04775643;-0.614729091;0.0585365061;1.05414825;-0.399987071;0.0180143942;10;1.0653326;1.000004;1.000004
20.869020;1.05416073;-0.666644627;0.0300586163;-0.632394248;0.0285139934;1.06317755;1.04776845;-0.614722018;0.0585676687;1.05415922;-0.399987033;0.0180353936;10;1.0653326;1.000004;1.000004
20.870020;1.05416671;-0.666644602;0.0300752657;-0.632390649;0.0285296177;1.06318752;1.04777545;-0.614717893;0.0585831929;1.0541652;-0.399987012;0.0180453931;10;1.06533259;1.000004;1.000004
20.872020;1.05417669;-0.666644554;0.0301085584;-0.63238465;0.0285609234;1.06320847;1.04778847;-0.614710229;0.0586142944;1.05417517;-0.399986971;0.0180653918;10;1.06533258;1.000004;1.000004
20.874020;1.05418766;-0.666644511;0.0301418436;-0.632378047;0.0285922089;1.06322943;1.04780049;-0.614703152;0.0586454483;1.05418614;-0.399986932;0.0180853894;10;1.06533257;1.000004;1.000004
20.875020;1.05419364;-0.666644491;0.0301584831;-0.632374445;0.0286078413;1.06323942;1.04780751;-0.614697438;0.058660968;1.05419213;-0.399986913;0.0180953873;10;1.06533257;1.000004;1.000004
20.876020;1.05419862;-0.666644474;0.0301751207;-0.632371443;0.0286235034;1.06325041;1.04781352;-0.614693902;0.0586765428;1.05419712;-0.399986895;0.0181053841;10;1.06533256;1.000004;1.000004
20.877020;1.0542036;-0.666644458;0.0301917563;-0.632368438;0.0286391681;1.0632604;1.04781954;-0.614690366;0.0586921166;1.0542021;-0.399986879;0.0181153795;10;1.06533255;1.000004;1.000004
20.883020;1.05423545;-0.666644416;0.0302915437;-0.632349196;0.0287331532;1.0633224;1.04785766;-0.614667977;0.0587854265;1.05423407;-0.399986788;0.0181753178;10;1.0653325;1.000004;1.000004
20.884020;1.05424142;-0.666644421;0.0303081733;-0.632345585;0.0287488057;1.0633324;1.04786468;-0.614663852;0.0587993474;1.05424007;-0.399986772;0.0181853018;10;1.06533249;1.000004;1.000004
20.887020;1.05425632;-0.666644462;0.0303580667;-0.632336551;0.0287958452;1.06336343;1.04788275;-0.614653236;0.058846046;1.05425507;-0.399986723;0.0182152428;10;1.06533245;1.000004;1.000004
20.888020;1.05426228;-0.666644483;0.0303747012;-0.632332939;0.0288114958;1.06337344;1.04788977;-0.614649111;0.0588615546;1.05426107;-0.399986706;0.0182252191;10;1.06533243;1.000004;1.000004
20.891020;1.05427717;-0.666644568;0.0304229535;-0.632323905;0.0288569376;1.06340348;1.04790785;-0.614638504;0.0589066521;1.05427608;-0.399986663;0.0182541362;10;1.06533239;1.000004;1.000004
20.892020;1.05428313;-0.666644602;0.0304395994;-0.632320296;0.0288725804;1.0634145;1.04791387;-0.614634969;0.0589222123;1.05428208;-0.399986651;0.0182641064;10;1.06533238;1.000004;1.000004
20.893020;1.0542881;-0.666644638;0.030456249;-0.632317288;0.0288882485;1.06342452;1.0479209;-0.614630849;0.0589361245;1.05428709;-0.399986641;0.0182740764;10;1.06533236;1.000004;1.000004
20.896020;1.054303;-0.666644753;0.0305045546;-0.632308272;0.0289336589;1.06345459;1.04793897;-0.614620248;0.0589811999;1.05430209;-0.399986626;0.0183029903;10;1.06533233;1.000004;1.000004
20.897020;1.05430898;-0.666644794;0.0305212205;-0.63230467;0.0289492902;1.06346461;1.04794499;-0.614616714;0.0589967514;1.05430809;-0.399986625;0.018312964;10;1.06533232;1.000004;1.000004
20.898020;1.05431395;-0.666644834;0.0305362239;-0.63230167;0.0289633657;1.06347464;1.04795101;-0.61461318;0.0590123011;1.0543131;-0.399986627;0.0183219391;10;1.06533231;1.000004;1.000004
20.899020;1.05431893;-0.666644875;0.0305528982;-0.632298673;0.0289790192;1.06348466;1.04795802;-0.614607471;0.0590262021;1.0543181;-0.39998663;0.0183319159;10;1.0653323;1.000004;1.000004
20.901020;1.0543289;-0.666644954;0.0305845927;-0.632292683;0.0290087369;1.06350471;1.04797005;-0.614600405;0.0590557019;1.05432811;-0.399986638;0.0183508748;10;1.06533229;1.000004;1.000004
20.902020;1.05433389;-0.666643325;0.0306012791;-0.63228811;0.0290243819;1.06351474;1.04797607;-0.614596875;0.0590712447;1.05433312;-0.399985642;0.0183608569;10;1.06533229;1.000004;1.000004
20.903020;1.05433988;-0.666643362;0.0306179688;-0.63228452;0.0290399969;1.06352477;1.04798208;-0.614593345;0.0590867859;1.05433913;-0.399985647;0.0183708405;10;1.06533229;1.000004;1.000004
20.906020;1.05435485;-0.66664346;0.0306663898;-0.632275561;0.0290853336;1.06355485;1.04800012;-0.61458277;0.0591302236;1.05435416;-0.399985662;0.0183997977;10;1.0653323;1.000004;1.000004
20.907020;1.05435985;-0.666643489;0.0306814242;-0.632272578;0.0290993901;1.06356488;1.04800613;-0.614579248;0.0591457622;1.05435918;-0.399985666;0.0184087849;10;1.0653323;1.000004;1.000004
20.911020;1.05437985;-0.666643571;0.030744913;-0.632260667;0.0291587769;1.06360398;1.04803014;-0.614565176;0.0592047403;1.05437925;-0.399985681;0.0184467394;10;1.06533235;1.000004;1.000004
20.912020;1.05438486;-0.666643582;0.0307616202;-0.632257693;0.0291744149;1.06361399;1.04803614;-0.614561662;0.0592186927;1.05438428;-0.399985684;0.0184567299;10;1.06533237;1.000004;1.000004
20.913020;1.05439087;-0.666643589;0.03077666;-0.63225412;0.0291884455;1.06362401;1.04804214;-0.61455815;0.0592326469;1.0543903;-0.399985687;0.0184657216;10;1.06533238;1.000004;1.000004
20.921020;1.05443102;-0.666643512;0.0309035767;-0.632230338;0.0293073288;1.06370103;1.0480901;-0.614530145;0.0593491429;1.0544305;-0.399985725;0.0185417197;10;1.06533257;1.000004;1.000004
20.923020;1.05444107;-0.666643474;0.03093362;-0.632224387;0.0293355026;1.06372101;1.0481021;-0.614523172;0.0593786914;1.05444056;-0.399985745;0.0185597423;10;1.06533262;1.000004;1.000004
20.924020;1.0544461;-0.666643453;0.030950305;-0.632221409;0.0293511744;1.06372999;1.04810809;-0.614518099;0.0593926734;1.0544456;-0.399985758;0.0185697569;10;1.06533264;1.000004;1.000004
20.925020;1.05445113;-0.666643433;0.0309653208;-0.63221843;0.0293652684;1.06373998;1.04811309;-0.614515202;0.0594067136;1.05445063;-0.399985774;0.0185787733;10;1.06533266;1.000004;1.000004
20.926020;1.05445515;-0.666643413;0.0309803339;-0.632216047;0.0293793927;1.06374997;1.04811909;-0.614511721;0.0594206979;1.05445466;-0.399985791;0.0185877911;10;1.06533268;1.000004;1.000004
20.927020;1.05446018;-0.666643392;0.0309953444;-0.632213064;0.0293934918;1.06375895;1.04812509;-0.61450824;0.0594346821;1.05445969;-0.399985809;0.0185968098;10;1.06533269;1.000003;1.000003
20.931020;1.05448028;-0.666643315;0.031057028;-0.632201111;0.0294514893;1.06379689;1.0481491;-0.614494302;0.0594921948;1.05447981;-0.3999859;0.0186338824;10;1.06533276;1.000003;1.000003
20.932020;1.05448531;-0.666643297;0.0310720264;-0.632198118;0.0294655978;1.06380687;1.0481541;-0.614491399;0.0595062258;1.05448485;-0.399985926;0.0186428969;10;1.06533278;1.000003;1.000003
20.933020;1.05449033;-0.666643279;0.0310886894;-0.632195124;0.0294812883;1.06381585;1.04816011;-0.614487907;0.0595201971;1.05448988;-0.399985954;0.018652909;10;1.06533279;1.000003;1.000003
20.936020;1.0545054;-0.666643232;0.031133668;-0.632186132;0.0295236227;1.0638448;1.04817712;-0.614478001;0.0595637411;1.05450499;-0.399986045;0.0186799298;10;1.06533283;1.000003;1.000003
20.937020;1.05450943;-0.666643218;0.0311486577;-0.632183731;0.0295377615;1.06385378;1.04818312;-0.614474499;0.0595777016;1.05450902;-0.399986076;0.0186889315;10;1.06533284;1.000003;1.000003
20.941020;1.05452952;-0.666643175;0.0312102711;-0.632171727;0.029595768;1.0638917;1.04820615;-0.614461053;0.0596335795;1.05452918;-0.3999862;0.0187259175;10;1.06533288;1.000003;1.000003
20.942020;1.05453454;-0.666643168;0.0312252569;-0.632168726;0.0296098686;1.06390069;1.04821215;-0.61445754;0.0596475307;1.05453422;-0.399986228;0.01873491;10;1.06533289;1.000003;1.000003
20.943020;1.05453856;-0.666643162;0.0312402436;-0.632166327;0.0296239941;1.06390967;1.04821816;-0.614454028;0.0596614812;1.05453826;-0.399986255;0.0187439016;10;1.0653329;1.000003;1.000003
20.947020;1.05455863;-0.666643153;0.0313002108;-0.632154336;0.0296803421;1.06394662;1.04824018;-0.614441149;0.0597158131;1.05455842;-0.399986344;0.0187798644;10;1.06533297;1.000003;1.000003
20.948020;1.05456264;-0.666643157;0.0313152092;-0.632151936;0.0296944455;1.06395661;1.04824619;-0.614437638;0.0597297694;1.05456247;-0.399986363;0.0187888568;10;1.06533299;1.000003;1.000003
20.950020;1.05457266;-0.66664317;0.0313435474;-0.632145936;0.0297210033;1.0639746;1.04825721;-0.614431204;0.0597577476;1.05457255;-0.399986397;0.018805846;10;1.06533303;1.000003;1.000003
20.951020;1.05457767;-0.66664318;0.0313585533;-0.632142935;0.0297350671;1.0639836;1.04826321;-0.614426105;0.0597717135;1.05457758;-0.399986412;0.0188148428;10;1.06533304;1.000003;1.000003
20.952020;1.05458167;-0.666643192;0.0313735611;-0.632140532;0.0297491563;1.06399359;1.04826922;-0.614422596;0.059785683;1.05458162;-0.399986426;0.018823841;10;1.06533306;1.000003;1.000003
20.955020;1.05459666;-0.666643235;0.0314185913;-0.632131523;0.0297913307;1.0640206;1.04828524;-0.614413239;0.0598261354;1.05459671;-0.399986459;0.0188508415;10;1.06533309;1.000003;1.000003
20.956020;1.05460066;-0.666643251;0.0314336029;-0.632129118;0.0298054164;1.06402961;1.04829125;-0.614409728;0.0598401163;1.05460073;-0.399986466;0.0188598432;10;1.06533309;1.000003;1.000003
20.957020;1.05460565;-0.666643267;0.0314469485;-0.632126114;0.0298178941;1.06403861;1.04829626;-0.614406802;0.0598541557;1.05460576;-0.399986471;0.0188678454;10;1.06533309;1.000003;1.000003
20.959020;1.05461462;-0.666643298;0.0314769746;-0.632120706;0.0298460422;1.06405662;1.04830826;-0.614399771;0.0598805329;1.05461479;-0.399986477;0.0188858513;10;1.06533309;1.000003;1.000003
20.962020;1.05462855;-0.666643339;0.0315203527;-0.632112297;0.0298866813;1.06408463;1.04832427;-0.614390383;0.0599210116;1.05462883;-0.399986477;0.0189118628;10;1.06533309;1.000003;1.000003
20.965020;1.05464246;-0.666643369;0.0315654066;-0.632103901;0.0299289136;1.06411166;1.04834127;-0.61438039;0.0599614331;1.05464285;-0.399986463;0.0189388809;10;1.06533308;1.000003;1.000003
20.967020;1.05465239;-0.666643384;0.031593781;-0.632097913;0.0299554745;1.06412968;1.04835226;-0.614373914;0.0599878657;1.05465286;-0.399986443;0.0189559004;10;1.06533308;1.000003;1.000003
20.968020;1.05465635;-0.666643391;0.0316088022;-0.632095519;0.0299695753;1.06413769;1.04835726;-0.614370969;0.0600019034;1.05465686;-0.39998643;0.018964913;10;1.06533309;1.000003;1.000003
20.969020;1.05466132;-0.666643396;0.0316221565;-0.632092526;0.0299820685;1.06414671;1.04836325;-0.614367437;0.0600158825;1.05466187;-0.399986416;0.0189729274;10;1.06533309;1.000003;1.000003
20.970020;1.05466528;-0.666643401;0.0316371765;-0.632090133;0.0299961718;1.06415572;1.04836825;-0.61436449;0.0600283277;1.05466587;-0.3999864;0.0189819434;10;1.06533309;1.000003;1.000003
20.971020;1.05467025;-0.666643405;0.0316505284;-0.632087139;0.0300086678;1.06416474;1.04837425;-0.614360958;0.0600423041;1.05467088;-0.399986383;0.018989961;10;1.0653331;1.000003;1.000003
20.972020;1.05467522;-0.666643408;0.0316655452;-0.632084144;0.0300227454;1.06417376;1.04837924;-0.614358012;0.0600547467;1.05467588;-0.399986365;0.0189989796;10;1.0653331;1.000003;1.000003
20.973020;1.05467919;-0.666641744;0.0316805598;-0.632080169;0.0300368531;1.06418277;1.04838424;-0.614355065;0.060068778;1.05467989;-0.399985346;0.0190079992;10;1.06533311;1.000003;1.000003
20.974020;1.05468416;-0.666641747;0.0316939055;-0.632077172;0.0300493535;1.06419179;1.04839024;-0.614351535;0.060081161;1.05468489;-0.399985327;0.0190160194;10;1.06533311;1.000003;1.000003
20.978020;1.05470208;-0.66664176;0.0317506011;-0.63206638;0.0301025852;1.06422684;1.04841122;-0.614339192;0.0601340298;1.05470287;-0.399985246;0.0190501034;10;1.06533312;1.000003;1.000003
20.979020;1.05470606;-0.666641766;0.0317656038;-0.63206398;0.0301167002;1.06423585;1.04841722;-0.614334082;0.0601479948;1.05470686;-0.399985225;0.0190591248;10;1.06533313;1.000003;1.000003
20.981020;1.05471604;-0.666641781;0.0317939377;-0.632057984;0.030143295;1.06425287;1.04842722;-0.614328221;0.0601728552;1.05471684;-0.399985182;0.019076168;10;1.06533313;1.000003;1.000003
20.984020;1.054729;-0.66664181;0.0318355927;-0.632050197;0.0301824564;1.06427989;1.04844322;-0.614318848;0.0602132587;1.05472977;-0.399985109;0.0191012314;10;1.06533315;1.000003;1.000003
20.985020;1.05473399;-0.666641821;0.0318505849;-0.632047203;0.0301965453;1.0642879;1.04844922;-0.614315331;0.0602256267;1.05473475;-0.399985083;0.0191102505;10;1.06533315;1.000003;1.000003
20.987020;1.05474197;-0.666641843;0.0318772302;-0.63204242;0.030221622;1.0643059;1.04845924;-0.614309467;0.0602520661;1.05474268;-0.399985026;0.0191262835;10;1.06533318;1.000003;1.000003
20.988020;1.05474696;-0.666641855;0.0318922167;-0.632039429;0.0302357133;1.0643139;1.04846525;-0.614305945;0.0602644333;1.05474765;-0.399984995;0.019135297;10;1.06533319;1.000003;1.000003
20.994020;1.0547739;-0.666641921;0.0319754493;-0.632023297;0.0303140482;1.06436585;1.04849634;-0.614287728;0.0603405029;1.05477441;-0.399984785;0.0191853283;10;1.06533329;1.000003;1.000003
20.996020;1.05478189;-0.666641936;0.0320020802;-0.632018521;0.0303391413;1.06438282;1.04850738;-0.614281266;0.0603668756;1.05478233;-0.399984713;0.0192013236;10;1.06533332;1.000003;1.000003
20.998020;1.05479088;-0.666641948;0.0320303781;-0.632013144;0.0303657846;1.06439979;1.04851741;-0.614275395;0.0603917174;1.05479124;-0.399984644;0.0192183145;10;1.06533336;1.000003;1.000003
20.999020;1.05479488;-0.666641952;0.0320436938;-0.632010756;0.0303783295;1.06440777;1.04852243;-0.61427246;0.0604041395;1.0547952;-0.399984611;0.0192263088;10;1.06533337;1.000003;1.000003
21.000020;1.05479989;-0.666641957;0.0320570097;-0.63200777;0.0303908444;1.06441675;1.04852745;-0.614269529;0.0604165626;1.05480016;-0.399984579;0.0192343027;10;1.06533339;1.000003;1.000003
21.001020;1.05480389;-0.666641961;0.0320703255;-0.632005383;0.030403387;1.06442473;1.04853346;-0.614266013;0.0604305183;1.05480412;-0.399984548;0.0192422966;10;1.0653334;1.000003;1.000003
21.002020;1.0548089;-0.666641966;0.0320836409;-0.632002398;0.0304158993;1.06443371;1.04853848;-0.614263084;0.0604429427;1.05480908;-0.399984517;0.0192502906;10;1.06533342;1.000003;1.000003
21.003020;1.0548129;-0.66664197;0.0320986223;-0.632000012;0.0304300191;1.06444169;1.04854349;-0.614260156;0.0604553674;1.05481304;-0.399984487;0.019259285;10;1.06533343;1.000003;1.000003
21.004020;1.05481691;-0.666641975;0.0321119362;-0.631997627;0.0304425574;1.06445068;1.0485485;-0.614257229;0.0604677921;1.054817;-0.399984458;0.0192672798;10;1.06533345;1.000003;1.000003
21.005020;1.05482192;-0.666641979;0.0321252488;-0.631994643;0.0304550656;1.06445867;1.04855351;-0.614254303;0.0604802167;1.05482197;-0.39998443;0.0192752749;10;1.06533346;1.000003;1.000003
21.007020;1.05482994;-0.666641988;0.0321518714;-0.631989876;0.0304801363;1.06447565;1.04856352;-0.614248455;0.0605050645;1.0548299;-0.399984378;0.0192912656;10;1.06533349;1.000003;1.000003
21.008020;1.05483495;-0.666641993;0.0321651818;-0.631986894;0.0304926418;1.06448364;1.04856852;-0.614245533;0.060517487;1.05483487;-0.399984355;0.0192992608;10;1.0653335;1.000003;1.000003
21.009020;1.05483896;-0.666641998;0.0321784922;-0.631984512;0.0305051764;1.06449163;1.04857452;-0.614240434;0.0605298508;1.05483884;-0.399984335;0.019307256;10;1.06533351;1.000003;1.000003
21.010020;1.05484297;-0.666642004;0.0321918029;-0.63198213;0.0305177115;1.06450063;1.04857952;-0.614237512;0.060542271;1.05484281;-0.399984318;0.019315251;10;1.06533352;1.000003;1.000003
21.011020;1.05484698;-0.666642011;0.032205114;-0.631979748;0.0305302476;1.06450862;1.04858452;-0.61423459;0.0605546899;1.05484678;-0.399984304;0.019323246;10;1.06533353;1.000003;1.000003
21.012020;1.05485199;-0.666642019;0.0322184259;-0.631976767;0.0305427559;1.06451661;1.04858951;-0.614231667;0.0605671073;1.05485176;-0.399984294;0.0193312408;10;1.06533353;1.000003;1.000003
21.015020;1.05486404;-0.666642041;0.0322583676;-0.631969616;0.0305803763;1.06454159;1.04860448;-0.614222894;0.0606043532;1.0548637;-0.399984287;0.019355223;10;1.06533354;1.000003;1.000003
21.017020;1.05487306;-0.666642052;0.0322850006;-0.631964241;0.0306054345;1.06455857;1.04861445;-0.614217046;0.0606291801;1.05487267;-0.399984298;0.0193712096;10;1.06533354;1.000003;1.000003
21.019020;1.05488108;-0.666642057;0.0323116359;-0.631959457;0.0306305259;1.06457455;1.04862442;-0.614211202;0.0606524164;1.05488065;-0.399984317;0.0193871978;10;1.06533354;1.000003;1.000003
21.020020;1.05488609;-0.666642056;0.0323249537;-0.631956465;0.0306430436;1.06458253;1.0486294;-0.614208283;0.0606648292;1.05488564;-0.399984329;0.0193951935;10;1.06533353;1.000003;1.000003
21.024020;1.05490208;-0.666642034;0.0323782213;-0.63194687;0.0306932294;1.06461548;1.04864931;-0.614196623;0.0607128912;1.05490166;-0.399984379;0.019427188;10;1.06533348;1.000003;1.000003
21.025020;1.05490708;-0.666642026;0.0323898701;-0.631943867;0.0307041647;1.06462347;1.04865429;-0.614193709;0.0607253038;1.05490667;-0.399984391;0.0194341891;10;1.06533346;1.000003;1.000003
21.029020;1.05492303;-0.666641995;0.0324431255;-0.631934223;0.0307543313;1.06465544;1.04867421;-0.614182038;0.060773363;1.05492276;-0.399984435;0.019466205;10;1.06533337;1.000003;1.000003
21.030020;1.05492701;-0.66664199;0.0324547709;-0.631931807;0.0307652902;1.06466343;1.04867819;-0.614179701;0.060785832;1.05492679;-0.399984445;0.0194732129;10;1.06533335;1.000003;1.000003
21.031020;1.05493199;-0.666641986;0.0324680824;-0.63192879;0.0307777988;1.06467143;1.04868317;-0.614176774;0.0607982422;1.05493183;-0.399984456;0.0194812226;10;1.06533332;1.000003;1.000003
21.037020;1.05495584;-0.666642009;0.0325446365;-0.631914272;0.0308498416;1.06471944;1.04871308;-0.614159162;0.0608695005;1.05495605;-0.399984539;0.0195273092;10;1.06533315;1.000003;1.000003
21.038020;1.05495982;-0.66664202;0.0325579582;-0.631911853;0.0308623725;1.06472745;1.04871707;-0.614156805;0.0608803714;1.05496008;-0.399984558;0.0195353255;10;1.06533313;1.000003;1.000003
21.040020;1.05496777;-0.666642046;0.0325829422;-0.631907019;0.0308858532;1.06474347;1.04872704;-0.614150916;0.0609035843;1.05496814;-0.3999846;0.0195503555;10;1.06533308;1.000003;1.000003
21.041020;1.05497175;-0.666642061;0.0325962709;-0.631904603;0.030898383;1.06475049;1.04873203;-0.614146382;0.0609159846;1.05497217;-0.399984622;0.0195583687;10;1.06533306;1.000003;1.000003
21.042020;1.05497673;-0.666642077;0.0326096015;-0.631901589;0.0309108833;1.06475851;1.04873703;-0.614143435;0.0609283846;1.05497719;-0.399984644;0.0195663802;10;1.06533304;1.000003;1.000003
21.046020;1.05499267;-0.666642141;0.0326596061;-0.631891942;0.0309578409;1.06479058;1.048756;-0.614132232;0.0609748603;1.05499325;-0.39998474;0.0195964102;10;1.06533299;1.000003;1.000003
21.047020;1.05499666;-0.666642156;0.0326712775;-0.631889535;0.0309687912;1.0647976;1.04876099;-0.614129286;0.0609856698;1.05499726;-0.399984764;0.0196034136;10;1.06533299;1.000003;1.000003
21.053020;1.05502063;-0.666642219;0.0327463381;-0.631875115;0.0310392381;1.06484468;1.04878895;-0.614112807;0.061055424;1.05502129;-0.399984881;0.0196483952;10;1.06533305;1.000003;1.000003
21.055020;1.05502863;-0.666642226;0.0327713644;-0.631870315;0.0310627166;1.06485971;1.04879792;-0.614107519;0.0610771123;1.0550293;-0.399984905;0.0196633744;10;1.06533309;1.000003;1.000003
21.056020;1.05503163;-0.666642227;0.0327847104;-0.631868513;0.0310752735;1.06486772;1.04880291;-0.614104584;0.0610895179;1.05503231;-0.399984914;0.0196713609;10;1.06533311;1.000003;1.000003
21.061020;1.05505168;-0.666642201;0.0328464247;-0.63185651;0.0311331499;1.06490575;1.04882587;-0.614091099;0.0611453128;1.05505234;-0.399984928;0.0197082675;10;1.06533322;1.000003;1.000003
21.063020;1.05505971;-0.666642181;0.0328697661;-0.631851712;0.0311550212;1.06492076;1.04883587;-0.614085246;0.0611685385;1.05506035;-0.399984918;0.0197222215;10;1.06533326;1.000003;1.000003
