time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.064020;1.05506373;-0.666642169;0.0328814346;-0.631849313;0.0311659527;1.06492876;1.04883987;-0.614082908;0.061179415;1.05506436;-0.399984911;0.0197291972;10;1.06533327;1.000003;1.000003
21.066020;1.05507177;-0.666642143;0.0329064345;-0.631844519;0.0311893879;1.06494377;1.04884887;-0.61407765;0.0612026974;1.05507237;-0.399984895;0.0197441463;10;1.06533329;1.000003;1.000003
21.067020;1.05507479;-0.666642129;0.0329180999;-0.631842721;0.0312003418;1.06495078;1.04885388;-0.614074732;0.061213514;1.05507538;-0.399984886;0.0197511203;10;1.0653333;1.000003;1.000003
21.068020;1.05507881;-0.666642115;0.0329314318;-0.631840325;0.0312128436;1.06495879;1.04885788;-0.614072402;0.0612243881;1.05507939;-0.399984878;0.0197590948;10;1.06533331;1.000003;1.000003
21.069020;1.05508283;-0.666640432;0.032943097;-0.631836349;0.0312237637;1.0649658;1.04886289;-0.614069488;0.0612352029;1.0550834;-0.399983869;0.0197660705;10;1.06533332;1.000003;1.000003
21.071020;1.05509087;-0.666640401;0.0329664285;-0.631831558;0.0312455975;1.06498081;1.04887191;-0.614064254;0.0612584779;1.05509142;-0.39998385;0.0197800287;10;1.06533332;1.000003;1.000003
21.072020;1.05509489;-0.666640385;0.0329780948;-0.631829163;0.0312565112;1.06498782;1.04887692;-0.614061347;0.0612692909;1.05509544;-0.39998384;0.0197870124;10;1.06533332;1.000003;1.000003
21.073020;1.05509792;-0.666640369;0.0329914284;-0.631827368;0.0312690323;1.06499583;1.04888092;-0.614059029;0.0612801622;1.05509845;-0.399983829;0.0197949996;10;1.06533332;1.000003;1.000003
21.075020;1.05510596;-0.666640337;0.0330147641;-0.631822585;0.0312908507;1.06501085;1.04888995;-0.614053813;0.061301847;1.05510648;-0.399983805;0.0198089847;10;1.06533331;1.000003;1.000003
21.076020;1.05510999;-0.666640323;0.0330264329;-0.631820196;0.0313017571;1.06501786;1.04889496;-0.614049324;0.0613126609;1.05511049;-0.399983791;0.0198159825;10;1.0653333;1.000003;1.000003
21.077020;1.05511401;-0.666640308;0.0330381019;-0.631817809;0.0313126619;1.06502487;1.04889897;-0.614047012;0.0613235338;1.0551145;-0.399983775;0.0198229836;10;1.06533329;1.000003;1.000003
21.078020;1.05511704;-0.666640295;0.0330497712;-0.631816021;0.0313235945;1.06503288;1.04890398;-0.614044114;0.0613343491;1.05511751;-0.399983759;0.0198299879;10;1.06533328;1.000003;1.000003
21.084020;1.05514018;-0.666640222;0.0331214606;-0.631802339;0.0313905873;1.06507593;1.04893103;-0.614028481;0.0613994285;1.05514054;-0.399983663;0.0198730741;10;1.06533325;1.000003;1.000003
21.086020;1.05514822;-0.666640196;0.0331448066;-0.631797586;0.0314123775;1.06509095;1.04893903;-0.61402385;0.0614211886;1.05514852;-0.399983639;0.0198871186;10;1.06533324;1.000003;1.000003
21.089020;1.05515928;-0.666640152;0.0331798311;-0.631791054;0.0314450984;1.06511297;1.04895302;-0.614015725;0.061453724;1.05515947;-0.399983608;0.0199081859;10;1.06533323;1.000003;1.000003
21.092020;1.05517035;-0.666640103;0.0332148611;-0.631784519;0.0314778328;1.065134;1.048966;-0.614008171;0.0614863359;1.05517038;-0.39998358;0.0199292419;10;1.06533322;1.000003;1.000003
21.093020;1.05517336;-0.666640087;0.0332248722;-0.631782739;0.031487189;1.06514101;1.04896999;-0.614005844;0.0614972299;1.05517334;-0.399983571;0.0199352566;10;1.06533322;1.000003;1.000003
21.094020;1.05517738;-0.666640072;0.0332365503;-0.631780359;0.0314980974;1.06514802;1.04897399;-0.614003515;0.0615081256;1.0551773;-0.399983564;0.019942269;10;1.06533322;1.000003;1.000003
21.096020;1.05518441;-0.666640048;0.0332599077;-0.631776196;0.0315199517;1.06516304;1.04898298;-0.613998269;0.0615282743;1.05518422;-0.399983553;0.0199562861;10;1.06533321;1.000003;1.000003
21.101020;1.05520346;-0.666640027;0.0333166504;-0.631764873;0.0315730062;1.0651981;1.04900496;-0.613985426;0.0615810894;1.05520296;-0.399983559;0.0199902869;10;1.06533317;1.000003;1.000003
21.103020;1.05521047;-0.666640028;0.0333400224;-0.631760692;0.0315948926;1.06521212;1.04901295;-0.613980758;0.061602912;1.05520986;-0.399983578;0.0200042775;10;1.06533315;1.000003;1.000003
21.104020;1.05521347;-0.666640028;0.0333517102;-0.6317589;0.0316058529;1.06521914;1.04901795;-0.61397784;0.0616121788;1.05521281;-0.399983591;0.0200112722;10;1.06533314;1.000003;1.000003
21.106020;1.05522145;-0.666640027;0.0333734219;-0.631754114;0.0316261366;1.06523318;1.04902594;-0.613973172;0.0616340125;1.0552207;-0.399983627;0.0200242623;10;1.06533311;1.000003;1.000003
21.108020;1.05522843;-0.666640022;0.033396803;-0.631749925;0.0316480312;1.06524722;1.04903493;-0.613967919;0.0616542034;1.05522761;-0.399983676;0.0200382546;10;1.06533309;1.000003;1.000003
21.109020;1.05523142;-0.666640017;0.0334068269;-0.631748129;0.0316574145;1.06525424;1.04903893;-0.613965585;0.0616651239;1.05523057;-0.399983706;0.0200442513;10;1.06533308;1.000003;1.000003
21.111020;1.05523938;-0.666640004;0.0334302055;-0.631743341;0.031679282;1.06526729;1.04904692;-0.613960916;0.0616853774;1.05523849;-0.399983772;0.020058244;10;1.06533306;1.000003;1.000003
21.112020;1.05524236;-0.666639996;0.0334402262;-0.631741545;0.0316886677;1.06527431;1.04905091;-0.613958581;0.0616962984;1.05524145;-0.399983809;0.0200642394;10;1.06533305;1.000002;1.000002
21.115020;1.0552533;-0.666639973;0.0334736118;-0.631734953;0.0317199311;1.0652954;1.0490639;-0.613950995;0.0617258208;1.05525236;-0.399983925;0.0200842188;10;1.06533302;1.000002;1.000002
21.116020;1.05525628;-0.666639966;0.0334852924;-0.631733154;0.0317309008;1.06530242;1.04906789;-0.613947074;0.0617367376;1.05525534;-0.399983964;0.0200912091;10;1.06533301;1.000002;1.000002
21.117020;1.05526027;-0.666639959;0.0334953044;-0.631730755;0.0317402615;1.06530845;1.04907188;-0.613944743;0.0617460638;1.05525932;-0.399984003;0.0200971976;10;1.065333;1.000002;1.000002
21.118020;1.05526325;-0.666639953;0.0335069812;-0.631728954;0.031751232;1.06531548;1.04907588;-0.613942412;0.0617569764;1.0552623;-0.399984042;0.0201041843;10;1.06533299;1.000002;1.000002
21.119020;1.05526724;-0.666639948;0.0335186561;-0.631726553;0.0317621726;1.06532252;1.04908087;-0.613939496;0.061767828;1.05526628;-0.399984079;0.0201111689;10;1.06533298;1.000002;1.000002
21.125020;1.05528819;-0.666639914;0.0335836741;-0.631713927;0.0318231911;1.06536268;1.04910484;-0.613925495;0.0618268862;1.05528726;-0.399984275;0.0201500504;10;1.06533293;1.000002;1.000002
21.127020;1.05529419;-0.666639904;0.0336053324;-0.63171031;0.0318435745;1.06537671;1.04911284;-0.613920815;0.0618470864;1.05529327;-0.399984326;0.0201630121;10;1.06533292;1.000002;1.000002
21.128020;1.05529819;-0.666639901;0.0336153243;-0.631707902;0.0318529487;1.06538273;1.04911785;-0.613917887;0.0618579196;1.05529728;-0.399984349;0.0201689947;10;1.06533292;1.000002;1.000002
21.129020;1.05530119;-0.6666399;0.03362698;-0.631706093;0.0318639332;1.06538974;1.04912186;-0.613915541;0.0618672219;1.05530029;-0.39998437;0.0201759785;10;1.06533292;1.000002;1.000002
21.132020;1.0553122;-0.666639907;0.0336585966;-0.631699473;0.0318936657;1.06540975;1.0491339;-0.613908492;0.061896712;1.05531132;-0.399984427;0.020194938;10;1.06533292;1.000002;1.000002
21.133020;1.05531521;-0.666639914;0.0336685748;-0.631697668;0.0319030677;1.06541675;1.04913791;-0.613906139;0.0619075993;1.05531433;-0.399984442;0.020200927;10;1.06533293;1.000002;1.000002
21.134020;1.05531822;-0.666639924;0.0336802175;-0.631695864;0.0319140473;1.06542274;1.04914193;-0.613903783;0.0619168968;1.05531734;-0.399984455;0.0202079174;10;1.06533293;1.000002;1.000002
21.137020;1.05532924;-0.666639962;0.0337118035;-0.631689264;0.0319437533;1.06544271;1.049154;-0.613896715;0.061946372;1.05532838;-0.399984479;0.0202268972;10;1.06533295;1.000002;1.000002
21.139020;1.05533526;-0.666639995;0.0337317475;-0.631685667;0.0319625327;1.06545568;1.04916205;-0.613892007;0.0619649591;1.0553344;-0.399984482;0.020238891;10;1.06533296;1.000002;1.000002
21.140020;1.05533927;-0.666640013;0.0337433868;-0.631683271;0.0319734681;1.06546166;1.04916607;-0.613889657;0.0619758407;1.05533841;-0.399984481;0.0202458896;10;1.06533297;1.000002;1.000002
21.142020;1.05534529;-0.666640049;0.0337633357;-0.631679679;0.0319922366;1.06547461;1.04917412;-0.613884961;0.0619944267;1.05534444;-0.399984473;0.0202578884;10;1.06533298;1.000002;1.000002
21.144020;1.05535231;-0.666640084;0.0337849588;-0.631675489;0.0320125518;1.06548754;1.04918217;-0.613880272;0.0620130148;1.05535148;-0.399984458;0.0202708868;10;1.06533299;1.000002;1.000002
21.145020;1.05535532;-0.666640102;0.0337949405;-0.631673693;0.0320219355;1.0654945;1.04918519;-0.613878516;0.0620239584;1.05535449;-0.399984448;0.0202768855;10;1.065333;1.000002;1.000002
21.146020;1.05535933;-0.66664012;0.0338049248;-0.631671299;0.0320312901;1.06550047;1.04918921;-0.613876174;0.062033256;1.05535851;-0.399984437;0.0202828841;10;1.06533301;1.000002;1.000002
21.147020;1.05536234;-0.666640137;0.0338149116;-0.631669502;0.0320406765;1.06550743;1.04919324;-0.613873834;0.0620425555;1.05536153;-0.399984425;0.0202888829;10;1.06533301;1.000002;1.000002
21.148190;1.05536635;-0.666640156;0.0338282328;-0.631667106;0.0320531936;1.06551438;1.04919826;-0.613870909;0.0620533878;1.05536555;-0.399984409;0.0202968818;10;1.06533302;1.000002;1.000002
21.149702;1.05537136;-0.66664018;0.0338432217;-0.63166411;0.0320672643;1.06552431;1.0492043;-0.613867401;0.0620689324;1.05537057;-0.399984387;0.0203058812;10;1.06533302;1.000002;1.000002
21.151702;1.05537738;-0.666640206;0.0338632136;-0.631660514;0.03208605;1.06553622;1.04921234;-0.613862724;0.062087545;1.0553766;-0.399984358;0.0203178824;10;1.06533302;1.000002;1.000002
21.152702;1.0553814;-0.666640218;0.0338732115;-0.631658117;0.0320954139;1.06554317;1.04921536;-0.613860971;0.0620969115;1.05538061;-0.399984344;0.020323884;10;1.06533302;1.000002;1.000002
21.159702;1.05540346;-0.66664026;0.0339465388;-0.631644936;0.032164328;1.06558682;1.04924349;-0.613844602;0.062163641;1.0554027;-0.399984295;0.0203679174;10;1.06533302;1.000002;1.000002
21.163702;1.05541746;-0.666640252;0.0339865252;-0.63163655;0.0322018687;1.06561263;1.04925854;-0.613835849;0.0622009022;1.05541676;-0.399984304;0.0203919515;10;1.06533305;1.000002;1.000002
21.166702;1.05542645;-0.666640235;0.0340181765;-0.631631156;0.0322316454;1.06563151;1.04927057;-0.613828858;0.0622287923;1.05542581;-0.399984325;0.020410978;10;1.06533308;1.000002;1.000002
21.168702;1.05543343;-0.666640223;0.0340381654;-0.63162696;0.0322504082;1.06564344;1.04927859;-0.613824199;0.0622489705;1.05543284;-0.399984345;0.0204229954;10;1.06533311;1.000002;1.000002
21.169702;1.05543641;-0.666640217;0.0340481594;-0.631625162;0.0322598027;1.06565042;1.0492816;-0.613822454;0.0622583247;1.05543585;-0.399984358;0.0204290038;10;1.06533312;1.000002;1.000002
21.170702;1.0554404;-0.666640211;0.0340581528;-0.631622765;0.0322691646;1.0656564;1.0492856;-0.613820122;0.0622676198;1.05543986;-0.399984371;0.020435012;10;1.06533314;1.000002;1.000002
21.171702;1.05544338;-0.666641873;0.0340698119;-0.631622545;0.0322801341;1.06566338;1.0492896;-0.61381779;0.0622769153;1.05544288;-0.399985384;0.0204420203;10;1.06533315;1.000002;1.000002
21.173702;1.05544935;-0.666641864;0.0340897929;-0.631618946;0.0322989088;1.06567536;1.04929761;-0.613813118;0.0622955065;1.0554489;-0.39998541;0.020454038;10;1.06533317;1.000002;1.000002
21.174702;1.05545333;-0.66664186;0.0340997811;-0.631616549;0.0323082628;1.06568235;1.0493016;-0.613810781;0.0623063901;1.0554529;-0.399985422;0.0204600478;10;1.06533318;1.000002;1.000002
21.176702;1.0554593;-0.666641852;0.034121419;-0.63161295;0.0323286069;1.06569534;1.04930959;-0.6138061;0.0623249796;1.05545892;-0.399985442;0.0204730688;10;1.06533318;1.000002;1.000002
21.177341;1.05546129;-0.66664185;0.0341264084;-0.631611751;0.0323332818;1.06569934;1.04931158;-0.613804929;0.0623312154;1.05546092;-0.399985448;0.0204760757;10;1.06533319;1.000002;1.000002
21.178301;1.05546528;-0.666641846;0.0341363916;-0.631609355;0.0323426314;1.06570534;1.04931557;-0.613802586;0.0623405099;1.05546493;-0.399985455;0.0204820861;10;1.06533319;1.000002;1.000002
21.181301;1.05547424;-0.666641838;0.0341680003;-0.631603966;0.0323723465;1.06572435;1.04932753;-0.613795553;0.0623683948;1.05547393;-0.399985467;0.0205011171;10;1.06533317;1.000002;1.000002
21.183301;1.05548122;-0.666641833;0.0341896257;-0.631599783;0.0323926502;1.06573737;1.04933549;-0.613790861;0.0623885745;1.05548091;-0.399985465;0.0205141336;10;1.06533316;1.000002;1.000002
21.184301;1.05548422;-0.666641831;0.0341996046;-0.631597993;0.0324020276;1.06574337;1.04933847;-0.613789098;0.06239793;1.0554839;-0.399985463;0.0205201399;10;1.06533314;1.000002;1.000002
21.185301;1.05548821;-0.666641828;0.0342095834;-0.631595605;0.0324113746;1.06575038;1.04934245;-0.613788339;0.0624072257;1.05548789;-0.399985459;0.020526145;10;1.06533313;1.000002;1.000002
21.186301;1.05549121;-0.666641824;0.0342195624;-0.631593818;0.0324207529;1.06575639;1.04934643;-0.613785991;0.0624165212;1.05549087;-0.399985454;0.0205321493;10;1.06533312;1.000002;1.000002
21.187301;1.0554942;-0.666643487;0.0342295418;-0.631593612;0.0324301321;1.0657624;1.04935042;-0.613783643;0.0624258165;1.05549386;-0.39998645;0.020538153;10;1.0653331;1.000002;1.000002
21.188301;1.0554972;-0.666643483;0.0342395222;-0.631591828;0.0324395125;1.06576942;1.0493544;-0.613781294;0.0624351114;1.05549684;-0.399986445;0.0205441568;10;1.06533309;1.000002;1.000002
21.189301;1.0555012;-0.666643479;0.0342511704;-0.631589447;0.0324504429;1.06577543;1.04935838;-0.613778946;0.0624459941;1.05550082;-0.399986441;0.0205511608;10;1.06533307;1.000002;1.000002
21.191301;1.05550719;-0.66664347;0.0342711378;-0.631585884;0.0324692132;1.06578846;1.04936634;-0.613774255;0.0624645812;1.05550679;-0.399986431;0.0205631706;10;1.06533304;1.000002;1.000002
21.192301;1.05551019;-0.666643465;0.0342811236;-0.631584103;0.0324786018;1.06579448;1.04936933;-0.613772496;0.0624739331;1.05550977;-0.399986426;0.0205691769;10;1.06533302;1.000002;1.000002
21.193301;1.05551419;-0.666643459;0.0342911109;-0.631581724;0.0324879622;1.0658005;1.04937331;-0.613770155;0.0624832246;1.05551376;-0.399986421;0.0205751844;10;1.06533301;1.000002;1.000002
21.196301;1.05552319;-0.666643439;0.0343210829;-0.631576386;0.0325161496;1.06581955;1.04938526;-0.61376314;0.062511096;1.05552273;-0.3999864;0.0205932157;10;1.06533298;1.000002;1.000002
21.197301;1.0555272;-0.666643431;0.0343310774;-0.631574009;0.0325255184;1.06582557;1.04938925;-0.613760805;0.0625203862;1.05552672;-0.399986391;0.0205992293;10;1.06533297;1.000002;1.000002
21.198301;1.0555302;-0.666643423;0.0343410742;-0.63157223;0.0325349199;1.06583259;1.04939223;-0.613759055;0.0625297362;1.05552972;-0.399986382;0.0206052443;10;1.06533296;1.000002;1.000002
21.199301;1.0555332;-0.666643414;0.0343527405;-0.631570451;0.0325459022;1.06583861;1.04939622;-0.61375672;0.062539027;1.05553272;-0.399986372;0.0206122605;10;1.06533295;1.000002;1.000002
21.201301;1.05553921;-0.666643393;0.03437275;-0.631566892;0.0325647153;1.06585065;1.04940418;-0.61375205;0.0625576095;1.05553872;-0.399986355;0.0206242959;10;1.06533293;1.000002;1.000002
21.202301;1.05554322;-0.666643382;0.0343827605;-0.631564513;0.0325740941;1.06585666;1.04940817;-0.613749714;0.062566901;1.05554272;-0.399986346;0.0206303146;10;1.06533292;1.000002;1.000002
21.206301;1.05555524;-0.666643324;0.0344211748;-0.63155739;0.0326101653;1.06588172;1.04942312;-0.613740943;0.0626041256;1.05555474;-0.399986303;0.0206533903;10;1.06533286;1.000002;1.000002
21.207301;1.05555824;-0.666643306;0.0344312043;-0.631555607;0.0326195775;1.06588773;1.04942611;-0.613739185;0.0626134757;1.05555775;-0.399986289;0.020659408;10;1.06533285;1.000002;1.000002
21.208301;1.05556224;-0.666643287;0.0344412367;-0.631553223;0.0326289575;1.06589374;1.04943011;-0.613736841;0.0626211777;1.05556175;-0.399986273;0.0206654244;10;1.06533284;1.000002;1.000002
21.209301;1.05556524;-0.666644933;0.0344512717;-0.631553016;0.0326383665;1.06589976;1.0494341;-0.613734496;0.0626304677;1.05556476;-0.399987255;0.0206714391;10;1.06533283;1.000002;1.000002
21.213301;1.05557722;-0.666644841;0.0344914377;-0.631545848;0.0326759763;1.06592383;1.0494481;-0.613726281;0.0626677506;1.05557678;-0.399987176;0.0206954714;10;1.0653328;1.000002;1.000002
21.216301;1.05558619;-0.66664477;0.0345199188;-0.631540444;0.0327025702;1.06594189;1.0494591;-0.613719814;0.0626941036;1.05558579;-0.399987125;0.02071246;10;1.06533281;1.000002;1.000002
21.217301;1.05559018;-0.666644748;0.0345299699;-0.631538039;0.0327119224;1.06594792;1.0494631;-0.613717462;0.0627033993;1.05558979;-0.399987113;0.0207184492;10;1.06533282;1.000002;1.000002
21.225301;1.05561408;-0.666644632;0.0346053356;-0.63152352;0.0327821485;1.06599609;1.04949203;-0.613700366;0.0627732098;1.05561377;-0.399987073;0.0207633088;10;1.06533296;1.000002;1.000002
21.226301;1.05561707;-0.666644623;0.0346153715;-0.631521697;0.0327915099;1.06600111;1.04949501;-0.613698594;0.0627825706;1.05561677;-0.399987073;0.0207692933;10;1.06533299;1.000002;1.000002
21.228301;1.05562305;-0.666644609;0.0346337697;-0.63151805;0.0328086476;1.06601314;1.04950296;-0.613693885;0.0627995834;1.05562275;-0.399987073;0.0207802658;10;1.06533304;1.000002;1.000002
21.230301;1.05562902;-0.666644598;0.0346538252;-0.631514404;0.0328273568;1.06602516;1.04950991;-0.613689766;0.0628166528;1.05562874;-0.399987076;0.0207922413;10;1.0653331;1.000002;1.000002
21.236301;1.05564692;-0.666644565;0.0347089268;-0.631503493;0.0328787309;1.06605922;1.04953075;-0.613677438;0.0628678207;1.05564673;-0.399987087;0.0208251585;10;1.06533329;1.000002;1.000002
21.237301;1.0556489;-0.666644559;0.0347172654;-0.631502281;0.0328865332;1.06606524;1.04953373;-0.61367568;0.0628755768;1.05564874;-0.399987088;0.0208301401;10;1.06533332;1.000002;1.000002
21.240301;1.05565784;-0.666644538;0.0347455943;-0.631496867;0.032912996;1.06608227;1.04954367;-0.613669822;0.062901948;1.05565776;-0.399987085;0.0208470768;10;1.06533343;1.000002;1.000002
21.242301;1.05566379;-0.666644525;0.0347639119;-0.631493265;0.0329301037;1.06609329;1.04955065;-0.613665719;0.0629189709;1.05566378;-0.399987081;0.0208580314;10;1.0653335;1.000002;1.000002
21.243301;1.05566676;-0.666644518;0.0347722347;-0.631491466;0.0329378659;1.0660983;1.04955464;-0.613663375;0.0629266566;1.05566679;-0.399987078;0.0208630089;10;1.06533354;1.000002;1.000002
21.244301;1.05566973;-0.666642845;0.0347822224;-0.631488088;0.0329472057;1.06610431;1.04955763;-0.613661615;0.0629344013;1.0556698;-0.399986075;0.020868987;10;1.06533357;1.000002;1.000002
21.245301;1.05567271;-0.66664284;0.0347905419;-0.63148629;0.0329549661;1.06611031;1.04956162;-0.613659269;0.0629436734;1.05567281;-0.399986071;0.0208739659;10;1.0653336;1.000002;1.000002
21.246301;1.05567468;-0.666642834;0.0347988601;-0.631485092;0.0329627574;1.06611532;1.04956462;-0.613657509;0.0629514172;1.05567482;-0.399986067;0.0208789458;10;1.06533363;1.000002;1.000002
21.249301;1.0556836;-0.666642819;0.0348254752;-0.631479702;0.0329876198;1.06613232;1.04957462;-0.613651644;0.0629761758;1.05568384;-0.399986057;0.0208948904;10;1.06533371;1.000002;1.000002
21.250301;1.05568658;-0.666642814;0.0348354567;-0.631477907;0.032996962;1.06613732;1.04957763;-0.613648298;0.062983919;1.05568685;-0.399986054;0.0209008737;10;1.06533374;1.000002;1.000002
21.251301;1.05568956;-0.666642809;0.0348437712;-0.631476114;0.0330047268;1.06614332;1.04958163;-0.613645956;0.0629931902;1.05568985;-0.399986052;0.0209058581;10;1.06533376;1.000002;1.000002
21.252301;1.05569254;-0.666642804;0.0348520856;-0.631474322;0.0330124933;1.06614831;1.04958464;-0.613644199;0.0630009332;1.05569286;-0.399986049;0.0209108434;10;1.06533377;1.000002;1.000002
21.253301;1.05569453;-0.666642799;0.0348620665;-0.63147313;0.0330218721;1.06615431;1.04958765;-0.613642443;0.0630086759;1.05569487;-0.399986046;0.0209168296;10;1.06533378;1.000002;1.000002
21.255301;1.05570051;-0.666642789;0.0348786957;-0.631469556;0.0330374176;1.0661653;1.04959466;-0.613638345;0.0630256876;1.0557009;-0.39998604;0.0209268039;10;1.0653338;1.000002;1.000002
21.257301;1.0557065;-0.666642778;0.0348969951;-0.631465994;0.0330545541;1.06617529;1.04960166;-0.613634247;0.0630411093;1.05570693;-0.399986034;0.0209377806;10;1.0653338;1.000002;1.000002
21.258301;1.0557085;-0.666642771;0.034905313;-0.631464816;0.033062369;1.06618129;1.04960467;-0.613632489;0.0630488494;1.05570895;-0.399986031;0.02094277;10;1.0653338;1.000002;1.000002
21.260301;1.0557145;-0.666642755;0.0349219515;-0.631461271;0.0330779446;1.06619229;1.04961168;-0.613628386;0.063065856;1.055715;-0.399986026;0.0209527514;10;1.06533379;1.000002;1.000002
21.261301;1.05571751;-0.666642746;0.0349319384;-0.631459502;0.0330873151;1.06619729;1.04961468;-0.613626623;0.0630735952;1.05571803;-0.399986023;0.0209587434;10;1.06533378;1.000002;1.000002
21.262301;1.05571951;-0.666642737;0.0349402589;-0.631458332;0.0330951407;1.0662023;1.04961769;-0.613624858;0.0630813341;1.05572006;-0.399986021;0.0209637361;10;1.06533377;1.000002;1.000002
21.265301;1.05572854;-0.666642719;0.0349652205;-0.631453036;0.033118537;1.06621832;1.04962773;-0.613618963;0.0631044898;1.05572915;-0.399986014;0.0209787184;10;1.06533372;1.000002;1.000002
21.268301;1.05573659;-0.666642723;0.0349901787;-0.63144834;0.0331419798;1.06623435;1.04963779;-0.613613049;0.0631276449;1.05573725;-0.399985999;0.0209937116;10;1.06533365;1.000002;1.000002
21.269301;1.05573861;-0.666642731;0.0350001632;-0.631447171;0.033151396;1.06623935;1.04964082;-0.613611268;0.0631353841;1.05573928;-0.399985992;0.0209997119;10;1.06533362;1.000002;1.000002
21.272301;1.05574768;-0.66664277;0.0350251128;-0.631441857;0.0331748197;1.06625538;1.04964992;-0.61360592;0.063158605;1.05574836;-0.399985964;0.021014718;10;1.06533353;1.000002;1.000002
21.273301;1.05574971;-0.666642787;0.035033429;-0.631440679;0.0331826599;1.06626039;1.04965395;-0.613603551;0.0631662855;1.05575039;-0.399985954;0.0210197209;10;1.06533351;1.000002;1.000002
21.276301;1.05575779;-0.666642847;0.03505838;-0.631435933;0.0332061141;1.06627642;1.04966307;-0.613598201;0.0631895059;1.05575846;-0.399985921;0.0210347285;10;1.06533343;1.000002;1.000002
21.278301;1.05576386;-0.666642891;0.0350750168;-0.631432355;0.0332217232;1.06628644;1.04966916;-0.613594639;0.0632049858;1.0557645;-0.399985897;0.021044732;10;1.06533338;1.000002;1.000002
21.279301;1.05576589;-0.666642913;0.035083336;-0.63143116;0.0332295571;1.06629146;1.0496722;-0.613591272;0.0632127266;1.05576652;-0.399985885;0.0210497339;10;1.06533335;1.000002;1.000002
21.280301;1.05576892;-0.666642936;0.035091656;-0.631429364;0.0332373584;1.06629647;1.04967625;-0.61358891;0.063220408;1.05576953;-0.399985872;0.0210547361;10;1.06533333;1.000002;1.000002
21.282301;1.05577399;-0.666642982;0.0351082987;-0.631426363;0.0332529904;1.06630649;1.04968234;-0.613585358;0.0632358941;1.05577455;-0.399985846;0.0210647418;10;1.06533328;1.000002;1.000002
21.286301;1.05578412;-0.666643069;0.0351399328;-0.631420339;0.0332826747;1.06632653;1.04969455;-0.613578273;0.0632652841;1.05578454;-0.399985793;0.021083755;10;1.06533319;1.000002;1.000002
21.288301;1.05579017;-0.666643106;0.0351565908;-0.631416725;0.0332982774;1.06633655;1.04970065;-0.613574739;0.0632807755;1.05579053;-0.399985767;0.0210937611;10;1.06533315;1.000002;1.000002
21.290301;1.05579521;-0.666643138;0.0351715865;-0.631413708;0.0333123376;1.06634656;1.04970676;-0.613571209;0.0632962713;1.0557955;-0.399985742;0.0211027685;10;1.06533311;1.000002;1.000002
21.291301;1.05579723;-0.666643153;0.0351799193;-0.631412497;0.0333201749;1.06635157;1.04970981;-0.613569447;0.0633024338;1.05579748;-0.399985732;0.0211077732;10;1.0653331;1.000002;1.000002
21.292301;1.05580024;-0.6666415;0.0351882534;-0.631409109;0.0333279818;1.06635657;1.04971286;-0.613567685;0.0633101861;1.05580046;-0.399984723;0.0211127786;10;1.06533309;1.000002;1.000002
21.294301;1.05580526;-0.666641525;0.0352049257;-0.631406086;0.0333436301;1.06636658;1.04971895;-0.613564166;0.0633256977;1.05580541;-0.399984712;0.0211227916;10;1.06533307;1.000002;1.000002
21.295301;1.05580727;-0.666641537;0.0352115977;-0.631404874;0.0333498924;1.06637158;1.049722;-0.613562408;0.0633318695;1.05580739;-0.399984708;0.0211267995;10;1.06533307;1.000002;1.000002
21.297301;1.05581328;-0.66664156;0.0352282803;-0.631401253;0.0333655115;1.06638158;1.04972808;-0.613558897;0.0633473958;1.05581333;-0.399984703;0.0211368185;10;1.06533306;1.000002;1.000002
21.298301;1.05581528;-0.666641572;0.0352366239;-0.631400041;0.0333733523;1.06638658;1.04973112;-0.613557144;0.0633535748;1.0558153;-0.3999847;0.0211418296;10;1.06533306;1.000002;1.000002
21.299301;1.05581827;-0.666641582;0.0352433014;-0.63139823;0.0333795825;1.06639158;1.04973416;-0.613555392;0.0633613438;1.05581827;-0.399984697;0.0211458418;10;1.06533307;1.000002;1.000002
21.303301;1.05582824;-0.666641614;0.0352750099;-0.631392182;0.0334093015;1.06641056;1.04974628;-0.613548399;0.0633908581;1.05582817;-0.399984681;0.0211649028;10;1.06533307;1.000002;1.000002
21.305301;1.05583222;-0.666641621;0.0352900271;-0.631389761;0.0334234066;1.06642056;1.04975232;-0.613544915;0.0634048378;1.05583213;-0.399984674;0.0211739377;10;1.06533307;1.000002;1.000002
21.307301;1.05583719;-0.666641621;0.0353067101;-0.631386748;0.0334390635;1.06642955;1.04975833;-0.613541439;0.0634188267;1.0558371;-0.399984667;0.0211839742;10;1.06533307;1.000002;1.000002
21.308301;1.05584018;-0.666641618;0.035313385;-0.631384945;0.0334452997;1.06643455;1.04976133;-0.613538115;0.0634266177;1.05584009;-0.399984664;0.0211879934;10;1.06533307;1.000002;1.000002
21.309301;1.05584216;-0.666641615;0.035321727;-0.631383742;0.0334531473;1.06643955;1.04976433;-0.61353638;0.0634328223;1.05584208;-0.399984661;0.0211930136;10;1.06533307;1.000002;1.000002
21.310301;1.05584514;-0.666641611;0.0353284027;-0.631381943;0.0334593861;1.06644355;1.04976632;-0.61353523;0.0634406761;1.05584507;-0.399984659;0.0211970348;10;1.06533308;1.000002;1.000002
21.312301;1.05585011;-0.666641601;0.0353434228;-0.631378943;0.0334734781;1.06645356;1.04977228;-0.613531763;0.0634546775;1.05585005;-0.399984653;0.0212060807;10;1.06533308;1.000002;1.000002
21.314301;1.05585408;-0.666641589;0.0353601113;-0.631376543;0.0334891855;1.06646256;1.04977823;-0.613528298;0.0634686806;1.05585404;-0.399984647;0.0212161301;10;1.06533308;1.000002;1.000002
21.316301;1.05585905;-0.666641575;0.035375133;-0.631373546;0.0335032861;1.06647156;1.04978416;-0.613524831;0.063482684;1.05585902;-0.399984641;0.0212251807;10;1.06533308;1.000002;1.000002
21.317301;1.05586203;-0.666641568;0.0353818101;-0.631371748;0.0335095317;1.06647656;1.04978612;-0.613523683;0.063488952;1.05586202;-0.399984638;0.0212292057;10;1.06533309;1.000002;1.000002
21.320301;1.055869;-0.666641545;0.0354035052;-0.631367555;0.0335299069;1.06649057;1.04979499;-0.613518487;0.0635107462;1.05586901;-0.399984637;0.0212422785;10;1.06533309;1.000002;1.000002
21.321301;1.055871;-0.666641538;0.0354118468;-0.631366358;0.0335377595;1.06649557;1.04979795;-0.613516756;0.0635169507;1.05587101;-0.399984638;0.021247302;10;1.06533309;1.000002;1.000002
21.322301;1.055873;-0.666641531;0.0354185206;-0.631365162;0.0335440323;1.06649957;1.04980091;-0.613515026;0.0635231541;1.05587301;-0.39998464;0.0212513248;10;1.06533308;1.000002;1.000002
21.325301;1.055881;-0.666641516;0.0354418684;-0.631360384;0.0335659354;1.06651357;1.04980879;-0.613510422;0.0635449911;1.05588102;-0.399984648;0.0212653849;10;1.06533307;1.000002;1.000002
21.326301;1.05588301;-0.666641514;0.0354485369;-0.631359192;0.033572202;1.06651757;1.04981176;-0.613508693;0.0635511876;1.05588302;-0.399984653;0.0212694006;10;1.06533306;1.000002;1.000002
21.328301;1.05588702;-0.666641516;0.0354635373;-0.63135681;0.0335863091;1.06652657;1.0498167;-0.613505816;0.063565223;1.05588702;-0.399984663;0.0212784242;10;1.06533305;1.000002;1.000002
21.331301;1.05589405;-0.666641537;0.0354851984;-0.631352649;0.0336066389;1.06654057;1.04982463;-0.613501199;0.063585438;1.05589402;-0.399984687;0.0212914403;10;1.06533304;1.000002;1.000002
21.335301;1.05590408;-0.666641597;0.0355135208;-0.631346707;0.0336331859;1.06655859;1.04983554;-0.613494827;0.0636118219;1.05590401;-0.399984727;0.0213084365;10;1.06533302;1.000002;1.000002
21.337301;1.05590809;-0.666641636;0.0355285186;-0.631344335;0.0336472772;1.0665666;1.04984148;-0.613491343;0.0636241864;1.05590802;-0.399984751;0.0213174281;10;1.06533302;1.000002;1.000002
21.338301;1.05591008;-0.666641656;0.035535186;-0.631343148;0.0336535332;1.06657161;1.04984345;-0.613490185;0.0636304291;1.05591002;-0.399984765;0.0213214223;10;1.06533302;1.000002;1.000002
21.339301;1.05591308;-0.666641676;0.0355418547;-0.631341362;0.0336597566;1.06657561;1.04984642;-0.613488443;0.0636381991;1.05591303;-0.39998478;0.0213254153;10;1.06533302;1.000002;1.000002
21.341301;1.05591707;-0.666641718;0.035555197;-0.631338981;0.0336722649;1.06658462;1.04985136;-0.613485542;0.0636506267;1.05591705;-0.399984817;0.0213333982;10;1.06533302;1.000002;1.000002
21.342301;1.05591906;-0.666641739;0.0355635374;-0.631337789;0.0336800956;1.06658862;1.04985433;-0.613482213;0.0636568115;1.05591905;-0.399984837;0.021338388;10;1.06533302;1.000002;1.000002
21.343301;1.05592205;-0.66664176;0.0355702128;-0.631335997;0.0336863143;1.06659362;1.0498573;-0.613480471;0.0636629975;1.05592206;-0.39998486;0.0213423768;10;1.06533302;1.000002;1.000002
21.345301;1.05592602;-0.666641804;0.0355835677;-0.631333604;0.0336988106;1.06660163;1.04986224;-0.613477571;0.0636770211;1.05592608;-0.39998491;0.0213503513;10;1.06533302;1.000002;1.000002
21.346301;1.05592801;-0.666641827;0.0355902463;-0.631332405;0.0337050568;1.06660663;1.04986521;-0.613475829;0.0636832106;1.05592808;-0.399984936;0.0213543369;10;1.06533302;1.000002;1.000002
21.347301;1.05593099;-0.666640184;0.0355985914;-0.63132903;0.0337128485;1.06661064;1.04986719;-0.613474672;0.0636894616;1.05593109;-0.399983964;0.0213593212;10;1.06533302;1.000002;1.000002
21.350301;1.05593696;-0.666640257;0.0356186186;-0.631325428;0.0337315832;1.06662365;1.04987511;-0.613470033;0.063708096;1.05593708;-0.399984051;0.021371267;10;1.06533304;1.000002;1.000002
21.352301;1.05594094;-0.666640305;0.0356319578;-0.631323024;0.0337440755;1.06663165;1.04988007;-0.613467139;0.0637205381;1.05594106;-0.399984114;0.0213792267;10;1.06533305;1.000002;1.000002
21.353301;1.05594393;-0.666640328;0.0356386229;-0.631321222;0.0337502909;1.06663565;1.04988305;-0.6134654;0.0637267275;1.05594405;-0.399984147;0.021383206;10;1.06533306;1.000002;1.000002
21.357301;1.05595191;-0.666640408;0.0356669238;-0.631316406;0.0337768694;1.06665265;1.04989299;-0.613459617;0.0637515931;1.055952;-0.399984283;0.0214001175;10;1.0653331;1.000002;1.000002
21.358301;1.0559539;-0.666640422;0.0356735755;-0.6313152;0.0337831233;1.06665665;1.04989497;-0.613458462;0.0637578363;1.05595398;-0.399984317;0.0214040942;10;1.06533311;1.000002;1.000002
21.359301;1.0559569;-0.666640435;0.0356802247;-0.631313398;0.0337893469;1.06666065;1.04989795;-0.613456721;0.0637640177;1.05595697;-0.39998435;0.0214080708;10;1.06533312;1.000002;1.000002
21.360301;1.0559589;-0.666640445;0.0356868716;-0.631312192;0.0337956042;1.06666465;1.04990093;-0.613454979;0.0637701983;1.05595896;-0.399984381;0.0214120477;10;1.06533313;1.000002;1.000002
21.361301;1.05596089;-0.666640452;0.0356935162;-0.631310985;0.0338018632;1.06666965;1.04990291;-0.61345382;0.0637764389;1.05596094;-0.399984412;0.021416025;10;1.06533314;1.000002;1.000002
21.362301;1.05596289;-0.666640457;0.0357001591;-0.63130978;0.0338081238;1.06667365;1.04990589;-0.613452074;0.063782618;1.05596293;-0.399984441;0.0214200025;10;1.06533315;1.000002;1.000002
21.363301;1.05596488;-0.666640459;0.0357068004;-0.631308575;0.033814386;1.06667765;1.04990787;-0.613450908;0.0637888567;1.05596492;-0.399984467;0.0214239805;10;1.06533316;1.000001;1.000001
21.364301;1.05596688;-0.666640457;0.0357134402;-0.63130737;0.0338206492;1.06668165;1.04991085;-0.613449156;0.0637950335;1.05596692;-0.399984492;0.021427959;10;1.06533317;1.000001;1.000001
21.367301;1.05597288;-0.666640434;0.0357316841;-0.631303763;0.0338378637;1.06669364;1.04991778;-0.613445046;0.0638136745;1.05597291;-0.399984553;0.0214388979;10;1.06533321;1.000001;1.000001
21.368301;1.05597588;-0.666640419;0.0357383178;-0.631301966;0.0338440954;1.06669764;1.04992076;-0.613443279;0.063819843;1.05597592;-0.399984568;0.0214428791;10;1.06533322;1.000001;1.000001
21.370301;1.05597989;-0.666640381;0.0357515812;-0.631299573;0.0338566199;1.06670563;1.04992471;-0.613440903;0.0638322932;1.05597994;-0.399984591;0.0214508446;10;1.06533325;1.000001;1.000001
21.371301;1.0559819;-0.666640357;0.0357582112;-0.63129838;0.0338628799;1.06670962;1.04992769;-0.613439126;0.0638384529;1.05598195;-0.399984598;0.021454829;10;1.06533327;1.000001;1.000001
21.374301;1.05598793;-0.666640275;0.0357780987;-0.631294812;0.0338816482;1.0667216;1.04993461;-0.613434948;0.0638554461;1.055988;-0.399984604;0.0214667877;10;1.06533331;1.000001;1.000001
21.380301;1.05600001;-0.666640095;0.0358162267;-0.631287703;0.0339175454;1.06674555;1.04994946;-0.613425986;0.0638908785;1.05600015;-0.399984552;0.0214897229;10;1.06533336;1.000001;1.000001
21.383301;1.05600604;-0.666640027;0.035834474;-0.631284152;0.0339346836;1.06675753;1.0499564;-0.613421804;0.0639078019;1.05600626;-0.399984496;0.0215006995;10;1.06533336;1.000001;1.000001
21.385301;1.05601006;-0.666639995;0.0358460892;-0.631281783;0.0339455793;1.06676452;1.04996136;-0.613418828;0.0639201158;1.05601034;-0.399984447;0.0215076895;10;1.06533334;1.000001;1.000001
21.388301;1.05601609;-0.66663997;0.035866019;-0.631278221;0.0339642925;1.0667765;1.04996831;-0.613414668;0.0639370258;1.05601647;-0.39998436;0.0215196869;10;1.06533332;1.000001;1.000001
21.391301;1.05602211;-0.666639958;0.0358842839;-0.631274647;0.0339814341;1.06678748;1.04997527;-0.613410523;0.063953938;1.05602261;-0.39998426;0.0215306989;10;1.06533329;1.000001;1.000001
21.394301;1.05602813;-0.666639955;0.0359025432;-0.631271066;0.0339985807;1.06679945;1.04998122;-0.613406977;0.0639709164;1.05602872;-0.399984152;0.0215417173;10;1.06533325;1.000001;1.000001
21.395301;1.05603013;-0.666639956;0.0359075168;-0.631269871;0.0340032451;1.06680243;1.04998421;-0.613405213;0.0639754579;1.05603075;-0.399984117;0.0215447227;10;1.06533324;1.000001;1.000001
21.396301;1.05603214;-0.666639958;0.0359141564;-0.631268675;0.0340094885;1.06680642;1.0499862;-0.613402448;0.0639816481;1.05603278;-0.399984085;0.0215487268;10;1.06533323;1.000001;1.000001
21.397301;1.05603414;-0.666639961;0.0359191292;-0.631267481;0.0340141545;1.06681041;1.04998819;-0.613401271;0.0639862513;1.0560348;-0.399984056;0.0215517294;10;1.06533321;1.000001;1.000001
21.398301;1.05603514;-0.666639965;0.0359257691;-0.631266883;0.0340204319;1.06681439;1.04999118;-0.613399512;0.0639923812;1.05603582;-0.399984031;0.0215557304;10;1.0653332;1.000001;1.000001
21.399301;1.05603713;-0.666639969;0.0359324099;-0.631265688;0.0340266785;1.06681738;1.04999317;-0.613398338;0.0639985722;1.05603784;-0.39998401;0.0215597298;10;1.06533319;1.000001;1.000001
21.406301;1.05605109;-0.666639999;0.0359739731;-0.631257306;0.0340656945;1.06684326;1.05000813;-0.613389584;0.0640355027;1.05605186;-0.399983965;0.0215846907;10;1.06533311;1.000001;1.000001
21.407301;1.05605208;-0.666640001;0.035978974;-0.631256703;0.0340704007;1.06684725;1.05001113;-0.613387838;0.0640416345;1.05605286;-0.399983969;0.0215876817;10;1.06533309;1.000001;1.000001
21.410301;1.05605805;-0.666640004;0.0359973373;-0.631253102;0.0340875809;1.06685721;1.05001714;-0.613384349;0.0640570501;1.05605883;-0.399983986;0.0215986524;10;1.06533306;1.000001;1.000001
21.411301;1.05606005;-0.666640004;0.0360023558;-0.631251904;0.0340922561;1.0668612;1.05001914;-0.613383186;0.064063252;1.05606082;-0.399983993;0.0216016421;10;1.06533306;1.000001;1.000001
21.412301;1.05606204;-0.666640005;0.0360073779;-0.631250708;0.0340969317;1.06686419;1.05002215;-0.613381436;0.0640678084;1.0560628;-0.399983999;0.0216046317;10;1.06533305;1.000001;1.000001
21.413301;1.05606404;-0.666640006;0.0360140704;-0.631249514;0.0341031857;1.06686818;1.05002415;-0.613380271;0.0640724282;1.05606479;-0.399984005;0.0216086213;10;1.06533304;1.000001;1.000001
21.414301;1.05606503;-0.666640007;0.0360190995;-0.631248921;0.034107894;1.06687218;1.05002615;-0.613379104;0.0640786377;1.05606577;-0.399984011;0.0216116111;10;1.06533303;1.000001;1.000001
21.417301;1.05607103;-0.666640015;0.036037538;-0.631245366;0.0341250778;1.06688217;1.05003215;-0.613375599;0.0640941072;1.0560717;-0.399984026;0.0216225826;10;1.06533301;1.000001;1.000001
21.418301;1.05607303;-0.666640018;0.0360425779;-0.631244186;0.034129752;1.06688617;1.05003515;-0.613373843;0.0640986792;1.05607368;-0.399984031;0.0216255737;10;1.06533301;1.000001;1.000001
21.419301;1.05607403;-0.666640021;0.0360476196;-0.631243604;0.034134457;1.06688918;1.05003715;-0.613372672;0.0641049023;1.05607465;-0.399984037;0.0216285652;10;1.065333;1.000001;1.000001
21.421301;1.05607804;-0.666640029;0.036059373;-0.631241249;0.0341453744;1.06689618;1.05004115;-0.613370326;0.0641157691;1.05607859;-0.39998405;0.021635549;10;1.065333;1.000001;1.000001
21.422301;1.05608005;-0.666640034;0.0360660834;-0.631240073;0.0341516192;1.06690019;1.05004315;-0.613369151;0.064120412;1.05608056;-0.399984059;0.0216395417;10;1.065333;1.000001;1.000001
21.423301;1.05608205;-0.66664004;0.0360711267;-0.631238897;0.0341562845;1.06690319;1.05004516;-0.613367975;0.0641250569;1.05608253;-0.399984069;0.021642535;10;1.06533299;1.000001;1.000001
21.424301;1.05608306;-0.666640047;0.0360761688;-0.631238319;0.0341609812;1.0669072;1.05004716;-0.613366797;0.0641312907;1.0560835;-0.399984079;0.0216455291;10;1.06533299;1.000001;1.000001
21.425301;1.05608507;-0.666640055;0.0360828761;-0.631237144;0.0341672235;1.0669102;1.05004917;-0.613365617;0.0641359388;1.05608547;-0.399984091;0.0216495241;10;1.06533299;1.000001;1.000001
21.426301;1.05608708;-0.666640063;0.0360879149;-0.631235969;0.034171888;1.06691321;1.05005218;-0.613363853;0.0641405275;1.05608744;-0.399984104;0.0216525201;10;1.06533299;1.000001;1.000001
21.428301;1.05609011;-0.666640082;0.0360996528;-0.631234214;0.03418283;1.06692022;1.0500562;-0.613361488;0.0641514195;1.05609039;-0.39998413;0.0216595154;10;1.06533299;1.000001;1.000001
21.435301;1.05610321;-0.666640179;0.0361364949;-0.631226571;0.0342171561;1.06694426;1.05007038;-0.613353219;0.0641856128;1.05610325;-0.399984229;0.0216815104;10;1.06533293;1.000001;1.000001
21.439301;1.05610929;-0.666640242;0.0361582137;-0.631223039;0.0342375264;1.06695729;1.05007853;-0.613348522;0.0642058384;1.05610921;-0.399984284;0.0216945004;10;1.06533287;1.000001;1.000001
21.441301;1.05611334;-0.666640263;0.0361698929;-0.63122067;0.0342484712;1.06696431;1.05008261;-0.613346185;0.0642167436;1.0561132;-0.399984305;0.0217014926;10;1.06533284;1.000001;1.000001
21.442301;1.05611536;-0.66664027;0.0361748957;-0.631219484;0.0342531552;1.06696732;1.05008465;-0.613345019;0.0642214031;1.0561152;-0.399984314;0.0217044886;10;1.06533282;1.000001;1.000001
21.443301;1.05611638;-0.666640275;0.0361798961;-0.631218895;0.0342578722;1.06697033;1.05008668;-0.613343855;0.0642260633;1.0561162;-0.399984323;0.0217074851;10;1.06533281;1.000001;1.000001
21.446301;1.05612145;-0.666640272;0.0361948838;-0.631215925;0.0342719632;1.06698036;1.05009278;-0.613340364;0.0642400519;1.05612121;-0.399984342;0.0217164803;10;1.06533277;1.000001;1.000001
21.448301;1.05612547;-0.666640257;0.0362065335;-0.631213538;0.0342829174;1.06698639;1.05009684;-0.613338035;0.064249384;1.05612522;-0.399984349;0.0217234832;10;1.06533274;1.000001;1.000001
21.451301;1.05612949;-0.666640219;0.0362215018;-0.631211143;0.0342970464;1.06699642;1.05010291;-0.613334535;0.0642649724;1.05612925;-0.399984348;0.0217324964;10;1.06533271;1.000001;1.000001
21.455301;1.05613646;-0.666640149;0.0362414593;-0.63120694;0.0343158201;1.06700845;1.05011097;-0.613329846;0.0642836367;1.05613629;-0.399984324;0.0217445232;10;1.06533267;1.000001;1.000001
21.456301;1.05613844;-0.66664013;0.0362464512;-0.631205739;0.0343205027;1.06701246;1.05011198;-0.613329255;0.0642883631;1.0561383;-0.399984316;0.021747531;10;1.06533267;1.000001;1.000001
21.459301;1.05614239;-0.666640075;0.036261441;-0.631203325;0.0343346069;1.06702148;1.050118;-0.61332573;0.0643023565;1.05614231;-0.399984291;0.0217565553;10;1.06533266;1.000001;1.000001
21.461301;1.05614635;-0.666640041;0.0362714497;-0.631200913;0.0343439576;1.0670275;1.050122;-0.613323383;0.0643116839;1.05614632;-0.399984274;0.0217625706;10;1.06533267;1.000001;1.000001
21.464301;1.05615028;-0.666640001;0.0362864803;-0.631198478;0.0343580345;1.06703651;1.050128;-0.613319869;0.0643240862;1.05615031;-0.399984251;0.0217715907;10;1.06533269;1.000001;1.000001
21.465301;1.05615225;-0.666639991;0.0362914926;-0.631197265;0.0343627013;1.06703951;1.050129;-0.613319284;0.0643288094;1.0561523;-0.399984243;0.021774596;10;1.0653327;1.000001;1.000001
21.468301;1.05615617;-0.666639973;0.036306529;-0.63119482;0.0343767584;1.0670485;1.050135;-0.613315779;0.0643427878;1.05615627;-0.399984218;0.0217836063;10;1.06533273;1.000001;1.000001
21.470301;1.05616012;-0.666639976;0.0363165516;-0.631192395;0.0343860827;1.06705448;1.050139;-0.613313446;0.0643520963;1.05616025;-0.399984201;0.0217896076;10;1.06533275;1.000001;1.000001
21.471301;1.05616109;-0.666639982;0.0363198962;-0.63119178;0.0343891992;1.06705747;1.05014;-0.613312865;0.0643568076;1.05616124;-0.399984192;0.021791606;10;1.06533276;1.000001;1.000001
21.473301;1.05616404;-0.666640006;0.0363299192;-0.631189954;0.0343985578;1.06706344;1.05014401;-0.613310537;0.0643660991;1.05616423;-0.399984172;0.0217975985;10;1.06533278;1.000001;1.000001
21.482301;1.05617786;-0.666640274;0.0363733288;-0.631181485;0.0344391406;1.06709026;1.05016011;-0.613301253;0.0644047575;1.05617818;-0.399984034;0.0218235405;10;1.06533287;1.000001;1.000001
21.484301;1.05618083;-0.666640348;0.0363816667;-0.631179684;0.0344469396;1.06709523;1.05016414;-0.613298935;0.0644124349;1.05618117;-0.399983984;0.0218285313;10;1.06533289;1.000001;1.000001
21.485301;1.05618182;-0.666640385;0.0363866666;-0.631179085;0.0344516431;1.06709821;1.05016517;-0.613298361;0.0644171303;1.05618217;-0.399983956;0.0218315276;10;1.0653329;1.000001;1.000001
21.486301;1.05618381;-0.666642087;0.036391665;-0.631179469;0.0344563131;1.0671012;1.05016719;-0.613297204;0.0644217656;1.05618417;-0.399984925;0.0218345245;10;1.06533291;1.000001;1.000001
21.487301;1.0561848;-0.666642121;0.0363966621;-0.631178874;0.0344610145;1.06710419;1.05016921;-0.613296047;0.0644264025;1.05618516;-0.399984892;0.021837522;10;1.06533291;1.000001;1.000001
21.488301;1.05618579;-0.666642154;0.0363999917;-0.631178282;0.0344641364;1.06710718;1.05017023;-0.613295476;0.064429515;1.05618616;-0.399984856;0.0218395201;10;1.06533292;1.000001;1.000001
21.491301;1.05619077;-0.666642236;0.0364133155;-0.631175323;0.0344765806;1.06711517;1.05017629;-0.613292017;0.0644418491;1.05619116;-0.399984741;0.0218475206;10;1.06533292;1.000001;1.000001
21.493301;1.05619375;-0.666642274;0.0364233159;-0.631173561;0.0344859276;1.06712117;1.05017933;-0.613290299;0.0644511928;1.05619416;-0.399984663;0.0218535271;10;1.06533291;1.000001;1.000001
21.495301;1.05619673;-0.666642296;0.036431657;-0.631171806;0.0344936865;1.06712618;1.05018237;-0.613288584;0.0644589476;1.05619717;-0.399984589;0.0218585375;10;1.0653329;1.000001;1.000001
21.497301;1.05619871;-0.666642302;0.0364400027;-0.631170652;0.0345014669;1.06713219;1.0501864;-0.613286287;0.0644666373;1.05619918;-0.39998452;0.0218635494;10;1.06533289;1.000001;1.000001
21.500301;1.05620367;-0.666642292;0.0364533589;-0.631167721;0.0345138408;1.06714022;1.05019143;-0.613283426;0.0644790157;1.05620419;-0.399984428;0.0218715669;10;1.06533289;1.000001;1.000001
21.503301;1.05620764;-0.666642274;0.0364667146;-0.631165376;0.0345262292;1.06714826;1.05019644;-0.613280559;0.0644913789;1.0562082;-0.399984357;0.0218795899;10;1.06533291;1.000001;1.000001
21.504301;1.05620863;-0.666642268;0.0364717199;-0.631164789;0.0345308927;1.06715027;1.05019744;-0.613279991;0.0644960666;1.05620921;-0.399984339;0.0218826002;10;1.06533292;1.000001;1.000001
21.505301;1.05620962;-0.666642262;0.0364750567;-0.6311642;0.0345339776;1.06715329;1.05019944;-0.613278838;0.0644991045;1.05621021;-0.399984325;0.0218846118;10;1.06533293;1.000001;1.000001
21.507301;1.05621261;-0.666642252;0.036485058;-0.631162413;0.0345432696;1.06715832;1.05020243;-0.613277114;0.0645068248;1.0562132;-0.399984308;0.0218906394;10;1.06533295;1.000001;1.000001
21.508301;1.0562146;-0.666642249;0.0364883891;-0.631161216;0.0345463214;1.06716133;1.05020442;-0.613275959;0.0645114457;1.05621519;-0.399984304;0.0218926553;10;1.06533296;1.000001;1.000001
21.510301;1.0562166;-0.666642245;0.0364967126;-0.631160008;0.034554071;1.06716634;1.05020739;-0.613274228;0.0645191581;1.05621717;-0.399984307;0.0218976913;10;1.06533299;1.000001;1.000001
21.516301;1.05622462;-0.666642264;0.0365216481;-0.631155149;0.0345772957;1.06718233;1.05021626;-0.613269002;0.0645422753;1.05622508;-0.399984372;0.0219128136;10;1.06533308;1.000001;1.000001
21.517301;1.05622663;-0.666642271;0.0365266356;-0.631153941;0.0345819422;1.06718431;1.05021823;-0.613267835;0.0645453042;1.05622707;-0.399984387;0.021915832;10;1.06533309;1.000001;1.000001
21.518301;1.05622764;-0.666642281;0.0365299571;-0.631153332;0.0345850466;1.0671873;1.0502192;-0.613267252;0.0645499825;1.05622806;-0.399984403;0.0219178496;10;1.06533311;1.000001;1.000001
21.520301;1.05622965;-0.666642301;0.0365382706;-0.631152119;0.0345928434;1.06719227;1.05022314;-0.613264917;0.0645576325;1.05623004;-0.399984435;0.0219228821;10;1.06533314;1.000001;1.000001
21.521301;1.05623165;-0.666642312;0.0365432626;-0.631150918;0.034597503;1.06719525;1.05022411;-0.613264334;0.0645607279;1.05623204;-0.399984453;0.0219258967;10;1.06533316;1.000001;1.000001
21.524301;1.05623568;-0.666642349;0.0365549111;-0.631148523;0.0346084081;1.06720218;1.05022902;-0.613261418;0.0645714895;1.05623605;-0.399984507;0.0219329322;10;1.0653332;1.000001;1.000001
21.525301;1.0562367;-0.666642363;0.0365582392;-0.631147927;0.0346115333;1.06720516;1.05022999;-0.613260835;0.0645761796;1.05623706;-0.399984526;0.0219349412;10;1.06533321;1.000001;1.000001
21.527301;1.05623872;-0.666642396;0.0365665618;-0.63114674;0.0346193668;1.06720911;1.05023294;-0.613259086;0.06458233;1.05623909;-0.399984562;0.0219399549;10;1.06533323;1.000001;1.000001
21.528301;1.05624074;-0.666642415;0.0365698891;-0.631145551;0.0346224634;1.06721208;1.05023491;-0.61325792;0.0645869642;1.05624111;-0.39998458;0.0219419598;10;1.06533324;1.000001;1.000001
21.531301;1.05624378;-0.666642482;0.0365832;-0.631143773;0.0346350086;1.067219;1.05023884;-0.613255591;0.0645978234;1.05624417;-0.399984631;0.0219499677;10;1.06533326;1.000001;1.000001
21.532301;1.0562458;-0.666642505;0.0365865245;-0.631142581;0.0346381056;1.06722197;1.05024082;-0.613254426;0.0646008739;1.05624619;-0.399984648;0.0219519684;10;1.06533327;1.000001;1.000001
21.534301;1.05624783;-0.666642547;0.0365948388;-0.631141389;0.0346459434;1.06722593;1.05024377;-0.613252677;0.064608622;1.05624822;-0.399984682;0.0219569669;10;1.06533327;1.000001;1.000001
21.535301;1.05624884;-0.666642564;0.0365981626;-0.631140791;0.0346490743;1.06722891;1.05024475;-0.613252093;0.0646117322;1.05624924;-0.3999847;0.0219589643;10;1.06533327;1.000001;1.000001
21.536301;1.05625085;-0.666642579;0.0366014869;-0.631139595;0.0346521732;1.0672309;1.05024673;-0.613250925;0.06461478;1.05625125;-0.399984718;0.0219609604;10;1.06533327;1.000001;1.000001
21.538301;1.05625288;-0.666642598;0.036609803;-0.631138398;0.0346600187;1.06723588;1.05024869;-0.613249753;0.0646225835;1.05625327;-0.399984754;0.0219659481;10;1.06533327;1.000001;1.000001
21.539301;1.05625388;-0.666642603;0.0366131283;-0.631137799;0.0346631551;1.06723788;1.05025067;-0.613248582;0.0646256293;1.05625428;-0.399984773;0.0219679396;10;1.06533327;1.000001;1.000001
21.540301;1.05625589;-0.666642605;0.0366164539;-0.631136604;0.0346662605;1.06724087;1.05025166;-0.613247996;0.0646287362;1.05625628;-0.399984793;0.0219699297;10;1.06533326;1.000001;1.000001
21.543301;1.05625891;-0.666642595;0.0366280973;-0.631134819;0.0346772626;1.06724787;1.05025661;-0.613245068;0.0646395211;1.05625928;-0.399984855;0.0219768917;10;1.06533325;1.000001;1.000001
