time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.545301;1.05626192;-0.666642577;0.0366364136;-0.631133035;0.0346850944;1.06725187;1.05025858;-0.613243895;0.0646473255;1.05626227;-0.3999849;0.0219818613;10;1.06533323;1.000001;1.000001
21.546301;1.05626292;-0.666642565;0.0366397373;-0.631132443;0.0346882379;1.06725487;1.05026056;-0.613242725;0.0646503743;1.05626326;-0.399984922;0.0219838453;10;1.06533322;1.000001;1.000001
21.548301;1.05626493;-0.666642534;0.0366463831;-0.631131259;0.0346945235;1.06725887;1.05026352;-0.613240966;0.064656538;1.05626524;-0.399984966;0.0219878137;10;1.0653332;1.000001;1.000001
21.549301;1.05626594;-0.666642516;0.0366513718;-0.631130666;0.0346992433;1.06726087;1.05026451;-0.613240377;0.0646612405;1.05626623;-0.399984987;0.0219907992;10;1.06533319;1.000001;1.000001
21.550301;1.05626694;-0.666642496;0.0366546935;-0.631130075;0.0347023847;1.06726387;1.05026549;-0.613239786;0.064664358;1.05626722;-0.399985007;0.0219927861;10;1.06533318;1.000001;1.000001
21.551301;1.05626894;-0.666642474;0.0366580147;-0.631128887;0.0347054923;1.06726588;1.05026747;-0.613238611;0.0646674159;1.05626921;-0.399985026;0.0219947747;10;1.06533317;1.000001;1.000001
21.553301;1.05627094;-0.666642424;0.036664656;-0.631127706;0.0347117711;1.06727089;1.05026944;-0.613237428;0.0646736596;1.05627118;-0.399985062;0.0219987584;10;1.06533314;1.000001;1.000001
21.555301;1.05627294;-0.666642364;0.0366729622;-0.631126526;0.0347196251;1.06727492;1.05027242;-0.613235659;0.0646798453;1.05627315;-0.399985096;0.0220037522;10;1.06533311;1.000001;1.000001
21.556301;1.05627393;-0.66664233;0.0366762815;-0.631125936;0.0347227624;1.06727693;1.05027442;-0.613234482;0.0646844946;1.05627413;-0.399985112;0.0220057528;10;1.06533309;1.000001;1.000001
21.557301;1.05627492;-0.666642292;0.0366796004;-0.631125347;0.0347258992;1.06727894;1.05027542;-0.613233889;0.0646876185;1.05627512;-0.399985129;0.0220077556;10;1.06533308;1.000001;1.000001
21.558301;1.05627691;-0.666642251;0.0366829189;-0.63112416;0.0347290025;1.06728195;1.05027642;-0.613233296;0.064690742;1.0562771;-0.399985147;0.0220097604;10;1.06533307;1.000001;1.000001
21.562301;1.05628085;-0.666642067;0.0366961901;-0.631121795;0.0347415361;1.06729002;1.05028246;-0.613229763;0.0647031084;1.05628101;-0.399985235;0.0220177942;10;1.06533301;1.000001;1.000001
21.563301;1.05628184;-0.666642018;0.0367011739;-0.631121202;0.034746244;1.06729204;1.05028347;-0.613229172;0.0647062282;1.05628198;-0.399985261;0.022020805;10;1.06533299;1.000001;1.000001
21.564301;1.05628282;-0.666641969;0.0367044906;-0.631120609;0.0347493728;1.06729506;1.05028449;-0.613228579;0.0647093464;1.05628295;-0.39998529;0.0220228163;10;1.06533298;1.000001;1.000001
21.565301;1.05628381;-0.66664192;0.0367078069;-0.631120015;0.0347525007;1.06729708;1.0502855;-0.613227985;0.0647124627;1.05628392;-0.399985321;0.022024828;10;1.06533296;1.000001;1.000001
21.566301;1.05628479;-0.666641871;0.0367111231;-0.631119423;0.034755628;1.06729909;1.05028752;-0.613226807;0.0647171018;1.05628489;-0.399985354;0.02202684;10;1.06533294;1.000001;1.000001
21.567301;1.05628678;-0.666641824;0.036714439;-0.631118232;0.0347587222;1.06730111;1.05028854;-0.613226211;0.0647202136;1.05628687;-0.399985388;0.022028852;10;1.06533292;1.000001;1.000001
21.569301;1.05628875;-0.666641737;0.0367210714;-0.631117048;0.0347649769;1.06730513;1.05029157;-0.61322443;0.0647263694;1.05628882;-0.399985458;0.0220328757;10;1.06533288;1.000001;1.000001
21.572301;1.05629173;-0.666641632;0.0367310225;-0.631115271;0.034774362;1.06731115;1.05029462;-0.613222626;0.064735684;1.05629176;-0.39998556;0.0220389077;10;1.06533282;1.000001;1.000001
21.576301;1.05629571;-0.666641555;0.0367443044;-0.631112906;0.034786879;1.06732014;1.05029967;-0.613219625;0.0647480343;1.05629573;-0.399985661;0.0220469461;10;1.06533273;1.000001;1.000001
21.581301;1.0563007;-0.66664154;0.0367609395;-0.631109931;0.0348025272;1.06733009;1.05030676;-0.613215449;0.0647618403;1.05630075;-0.399985697;0.0220569919;10;1.06533264;1.000001;1.000001
21.584301;1.05630369;-0.666641557;0.0367709354;-0.631108127;0.0348119087;1.06733603;1.05030983;-0.61321367;0.0647711428;1.05630377;-0.399985674;0.0220630161;10;1.0653326;1.000001;1.000001
21.585301;1.05630469;-0.666641565;0.0367726022;-0.631107522;0.0348134558;1.06733801;1.05031085;-0.613213083;0.0647742417;1.05630478;-0.399985661;0.0220640234;10;1.06533259;1.000001;1.000001
21.586301;1.05630568;-0.666641575;0.0367759362;-0.631106916;0.0348165796;1.06733999;1.05031288;-0.613211915;0.0647772777;1.05630578;-0.399985646;0.0220660305;10;1.06533258;1.000001;1.000001
21.590301;1.05630965;-0.666641625;0.0367892772;-0.63110447;0.0348290615;1.06734689;1.05031696;-0.613209615;0.0647880719;1.05630978;-0.399985572;0.0220740538;10;1.06533257;1.000001;1.000001
21.591301;1.05631064;-0.666641639;0.0367926149;-0.631103852;0.0348321774;1.06734886;1.05031898;-0.613208464;0.0647911039;1.05631077;-0.399985552;0.0220760577;10;1.06533257;1.000001;1.000001
21.592301;1.05631163;-0.666641654;0.0367959545;-0.631103234;0.0348352909;1.06735084;1.05032;-0.613207901;0.0647941971;1.05631177;-0.399985532;0.0220780607;10;1.06533257;1.000001;1.000001
21.595301;1.05631458;-0.666641699;0.036804319;-0.631101367;0.0348430412;1.06735677;1.05032302;-0.613206224;0.0648034764;1.05631474;-0.399985478;0.0220830656;10;1.06533258;1.000001;1.000001
21.596301;1.05631556;-0.666641714;0.0368076668;-0.631100743;0.0348461476;1.06735875;1.05032402;-0.613205669;0.064804983;1.05631574;-0.399985462;0.0220850659;10;1.06533259;1.000001;1.000001
21.597301;1.05631655;-0.66664173;0.0368110169;-0.631100118;0.0348492534;1.06736074;1.05032602;-0.613204532;0.0648080152;1.05631673;-0.399985447;0.0220870657;10;1.06533259;1.000001;1.000001
21.598301;1.05631753;-0.666643412;0.036814369;-0.63110107;0.0348523594;1.06736272;1.05032702;-0.613203978;0.0648111097;1.05631772;-0.399986434;0.0220890648;10;1.0653326;1.000001;1.000001
21.603301;1.05632244;-0.666643491;0.036829492;-0.631097938;0.034866332;1.06737164;1.05033196;-0.613201193;0.0648250041;1.05632266;-0.399986372;0.0220980606;10;1.06533264;1.000001;1.000001
21.605301;1.0563244;-0.666643513;0.0368345497;-0.631096685;0.0348709893;1.06737462;1.05033393;-0.613200063;0.0648296164;1.05632464;-0.399986347;0.0221010637;10;1.06533266;1.000001;1.000001
21.606301;1.05632538;-0.666643521;0.0368379124;-0.631096058;0.0348741104;1.06737661;1.05033592;-0.61319891;0.0648326564;1.05632563;-0.399986332;0.022103067;10;1.06533267;1.000001;1.000001
21.610301;1.0563293;-0.666643536;0.0368496974;-0.631093559;0.0348850332;1.06738359;1.05033987;-0.613196603;0.064843493;1.0563296;-0.399986261;0.0221100962;10;1.06533274;1.000001;1.000001
21.611301;1.05632929;-0.666643536;0.036851393;-0.631093532;0.0348866149;1.06738559;1.05034087;-0.613196018;0.0648466024;1.05632959;-0.39998624;0.0221111076;10;1.06533276;1.000001;1.000001
21.614301;1.05633224;-0.666643536;0.0368614752;-0.631091665;0.0348959888;1.06739062;1.05034387;-0.613194246;0.0648543497;1.0563326;-0.399986167;0.0221171509;10;1.06533283;1.000001;1.000001
21.617301;1.0563352;-0.666643535;0.0368698757;-0.631089809;0.0349037691;1.06739669;1.05034691;-0.613192454;0.0648621067;1.05633562;-0.399986084;0.0221222021;10;1.0653329;1.000001;1.000001
21.619301;1.05633719;-0.666643533;0.0368749066;-0.631088581;0.0349084204;1.06739975;1.05034894;-0.613191252;0.064866755;1.05633764;-0.399986024;0.022125236;10;1.06533295;1.000001;1.000001
21.620301;1.05633718;-0.666643533;0.0368765842;-0.631088567;0.0349099876;1.06740178;1.05034997;-0.61319065;0.0648698745;1.05633765;-0.399985993;0.022126252;10;1.06533297;1.000001;1.000001
21.625301;1.05634217;-0.66664354;0.0368916024;-0.631085539;0.034923953;1.06740995;1.05035609;-0.613187063;0.0648822599;1.05634273;-0.399985853;0.0221353162;10;1.06533307;1.000001;1.000001
21.626301;1.05634317;-0.666643546;0.0368932677;-0.631084938;0.034925482;1.06741199;1.05035712;-0.613186466;0.0648838014;1.05634375;-0.399985831;0.0221363257;10;1.06533308;1.000001;1.000001
21.627301;1.05634318;-0.666643553;0.0368965987;-0.631084937;0.0349286218;1.06741302;1.05035815;-0.61318587;0.0648869309;1.05634376;-0.399985812;0.0221383342;10;1.0653331;1.000001;1.000001
21.630301;1.05634621;-0.666643583;0.0369049188;-0.631083151;0.0349363638;1.06741812;1.05036122;-0.613184095;0.0648947407;1.0563468;-0.399985775;0.0221433545;10;1.06533314;1.000001;1.000001
21.631301;1.05634722;-0.666643594;0.0369065791;-0.631082557;0.0349378932;1.06742015;1.05036225;-0.613183509;0.0648962889;1.0563478;-0.39998577;0.0221443602;10;1.06533315;1.000001;1.000001
21.632301;1.05634823;-0.666643604;0.036909905;-0.631081962;0.0349410006;1.06742119;1.05036227;-0.613183508;0.0648994866;1.05634881;-0.399985767;0.0221463656;10;1.06533316;1.000001;1.000001
21.633301;1.05634825;-0.666643615;0.0369115636;-0.631081966;0.034942564;1.06742322;1.05036329;-0.613182924;0.0649010365;1.05634881;-0.399985766;0.0221473706;10;1.06533317;1.000001;1.000001
21.634301;1.05634927;-0.666643624;0.0369148879;-0.631081373;0.0349456726;1.06742525;1.05036432;-0.613182343;0.0649041735;1.05634982;-0.399985768;0.0221493754;10;1.06533317;1.000001;1.000001
21.637301;1.05635233;-0.666643644;0.0369215225;-0.631079594;0.0349518467;1.06742935;1.05036738;-0.613180609;0.0649104135;1.05635282;-0.399985781;0.022153391;10;1.06533317;1.000001;1.000001
21.638301;1.05635235;-0.666643648;0.0369248435;-0.631079599;0.0349549905;1.06743139;1.05036841;-0.613181621;0.0649135526;1.05635282;-0.399985789;0.022155397;10;1.06533316;1.000001;1.000001
21.642301;1.05635644;-0.666643659;0.0369347953;-0.631077229;0.0349642796;1.06743752;1.0503725;-0.613179337;0.0649229451;1.0563568;-0.399985829;0.0221614222;10;1.06533312;1.000001;1.000001
21.643301;1.05635646;-0.66664366;0.0369364528;-0.631077233;0.0349658464;1.06743855;1.05037352;-0.61317877;0.0649245033;1.05635679;-0.399985841;0.0221624279;10;1.0653331;1.000001;1.000001
21.646301;1.05635952;-0.666643661;0.0369447726;-0.631075452;0.0349736031;1.06744363;1.05037657;-0.613177076;0.0649307737;1.05635977;-0.399985875;0.0221674417;10;1.06533304;1.000001;1.000001
21.650301;1.05636261;-0.66664366;0.0369531166;-0.631073675;0.0349813491;1.06744973;1.05037964;-0.613175404;0.0649402726;1.05636273;-0.399985904;0.0221724495;10;1.06533294;1.000001;1.000001
21.651301;1.05636263;-0.66664366;0.0369564549;-0.631073679;0.0349844946;1.06745076;1.05038065;-0.613174839;0.0649434283;1.05636272;-0.399985906;0.0221744487;10;1.06533292;1.000001;1.000001
21.653301;1.05636467;-0.666643661;0.0369614654;-0.63107249;0.0349891443;1.0674538;1.05038268;-0.613173708;0.0649465687;1.0563647;-0.399985906;0.0221774434;10;1.06533287;1.000001;1.000001
21.654301;1.05636569;-0.666643663;0.0369631372;-0.631071894;0.0349906821;1.06745582;1.05038369;-0.613173142;0.064949726;1.05636569;-0.399985904;0.022178439;10;1.06533284;1;1
21.656301;1.05636673;-0.666643665;0.0369681467;-0.631071299;0.0349953738;1.06745786;1.05038572;-0.613172007;0.0649528646;1.05636667;-0.399985893;0.0221814262;10;1.06533279;1;1
21.657301;1.05636775;-0.666643664;0.036969817;-0.631070702;0.0349969167;1.06745988;1.05038573;-0.613172023;0.0649560798;1.05636767;-0.399985886;0.0221824177;10;1.06533276;1;1
21.658301;1.05636877;-0.666643662;0.0369714864;-0.631070104;0.034998461;1.0674609;1.05038675;-0.613171453;0.064957644;1.05636866;-0.399985878;0.0221834078;10;1.06533274;1;1
21.662301;1.05637082;-0.666643635;0.0369814863;-0.6310689;0.0350078709;1.06746695;1.05039081;-0.613169169;0.0649670367;1.05637067;-0.399985844;0.0221893554;10;1.06533263;1;1
21.665301;1.05637384;-0.666643604;0.0369881473;-0.631067094;0.0350140991;1.06747097;1.05039286;-0.613168028;0.0649717118;1.05637369;-0.399985825;0.0221933025;10;1.06533256;1;1
21.666301;1.05637385;-0.666643592;0.0369898129;-0.631067088;0.0350156835;1.06747198;1.05039387;-0.613167452;0.0649748258;1.0563737;-0.39998582;0.0221942821;10;1.06533255;1;1
21.668301;1.05637585;-0.666643565;0.0369948133;-0.63106588;0.0350203643;1.06747499;1.0503959;-0.613166296;0.0649778671;1.05637572;-0.399985808;0.022197238;10;1.06533251;1;1
21.669301;1.05637584;-0.666643549;0.0369964818;-0.631065874;0.0350219485;1.06747599;1.05039591;-0.6131663;0.0649810306;1.05637573;-0.399985803;0.0221982148;10;1.0653325;1;1
21.670301;1.05637684;-0.666643532;0.0369981513;-0.63106527;0.0350234993;1.06747799;1.05039692;-0.613165719;0.0649825427;1.05637674;-0.399985797;0.0221991912;10;1.06533249;1;1
21.672301;1.05637782;-0.666643494;0.0370031607;-0.631064659;0.0350282118;1.06748;1.05039892;-0.613164555;0.0649855603;1.05637776;-0.399985787;0.0222021449;10;1.06533248;1;1
21.673301;1.05637881;-0.666643473;0.0370048336;-0.631064054;0.0350297634;1.067481;1.05039992;-0.61316397;0.0649886541;1.05637877;-0.399985783;0.0222031233;10;1.06533248;1;1
21.677301;1.05638176;-0.66664339;0.0370131922;-0.631062229;0.0350375978;1.067487;1.05040287;-0.613162206;0.0649963322;1.05638178;-0.39998577;0.0222080565;10;1.0653325;1;1
21.678301;1.05638174;-0.666643371;0.0370148634;-0.631062221;0.0350391931;1.067488;1.05040285;-0.613162201;0.0649979041;1.05638178;-0.39998577;0.0222090465;10;1.06533251;1;1
21.680301;1.0563837;-0.666643334;0.0370198688;-0.631061012;0.035043903;1.06748999;1.05040481;-0.613161023;0.0650009292;1.05638378;-0.399985774;0.0222120359;10;1.06533254;1;1
21.682301;1.05638466;-0.666643301;0.0370232025;-0.631060405;0.035047077;1.06749297;1.05040575;-0.613160432;0.0650056109;1.05638478;-0.399985784;0.0222140391;10;1.06533258;1;1
21.683301;1.05638464;-0.666643286;0.0370248677;-0.631060402;0.0350486832;1.06749396;1.05040672;-0.613159846;0.0650071306;1.05638477;-0.399985791;0.0222150459;10;1.0653326;1;1
21.685301;1.05638661;-0.666643258;0.0370298626;-0.631059203;0.0350534111;1.06749593;1.05040866;-0.613158674;0.0650101759;1.05638676;-0.399985809;0.0222180684;10;1.06533264;1;1
21.688301;1.05638856;-0.666643222;0.0370348549;-0.631058006;0.0350581763;1.06749985;1.05041056;-0.613157508;0.0650164063;1.05638873;-0.39998584;0.0222211178;10;1.06533268;1;1
21.689301;1.05638854;-0.666643211;0.0370365204;-0.631058004;0.0350597882;1.06750082;1.05041153;-0.613156926;0.0650179362;1.05638872;-0.399985851;0.0222221367;10;1.06533268;1;1
21.691301;1.05638952;-0.666643191;0.0370398548;-0.631057404;0.0350629799;1.06750376;1.05041246;-0.61315635;0.0650210603;1.0563897;-0.399985873;0.0222241759;10;1.06533269;1;1
21.693301;1.05639151;-0.666643172;0.0370448613;-0.631056205;0.0350677158;1.06750568;1.05041338;-0.613155776;0.0650241863;1.05639169;-0.399985895;0.0222272155;10;1.06533269;1;1
21.696301;1.05639252;-0.666643148;0.0370498798;-0.631055606;0.0350725137;1.06750857;1.05041627;-0.613154041;0.0650287815;1.05639267;-0.399985929;0.0222302713;10;1.06533268;1;1
21.697301;1.05639353;-0.666643141;0.0370515548;-0.631055011;0.0350740884;1.06750952;1.05041623;-0.613154046;0.0650319605;1.05639367;-0.399985942;0.0222312878;10;1.06533267;1;1
21.698301;1.05639354;-0.666643136;0.0370532306;-0.631055014;0.0350756945;1.06751148;1.05041719;-0.613153466;0.0650334897;1.05639367;-0.399985956;0.0222323028;10;1.06533267;1;1
21.700301;1.05639556;-0.66664313;0.0370565847;-0.631053833;0.0350788339;1.0675134;1.05041811;-0.613152889;0.0650366048;1.05639566;-0.399985986;0.0222343281;10;1.06533264;1;1
21.704301;1.05639761;-0.666643137;0.0370649618;-0.631052699;0.0350867263;1.06751726;1.05042096;-0.613151144;0.065042747;1.05639765;-0.399986057;0.0222393541;10;1.0653326;1;1
21.705301;1.05639762;-0.666643142;0.0370666389;-0.631052723;0.0350883158;1.06751823;1.05042193;-0.613150559;0.065044261;1.05639764;-0.399986076;0.0222403544;10;1.06533259;1;1
21.707301;1.05639864;-0.666643157;0.0370699908;-0.631052182;0.035091457;1.06752017;1.05042287;-0.613149973;0.0650473431;1.05639862;-0.399986115;0.0222423475;10;1.06533257;1;1
21.708301;1.05639965;-0.666643165;0.0370716654;-0.631051616;0.0350930094;1.06752115;1.05042285;-0.613149969;0.0650489112;1.05639961;-0.399986134;0.0222433408;10;1.06533256;1;1
21.709301;1.05640066;-0.666643175;0.0370733392;-0.631051052;0.0350945609;1.06752213;1.05042383;-0.61314938;0.065050415;1.0564006;-0.399986152;0.0222443322;10;1.06533256;1;1
21.713301;1.05640271;-0.666643233;0.03708003;-0.631050006;0.0351008239;1.06752607;1.05042676;-0.613147599;0.0650564755;1.05640255;-0.399986212;0.0222482832;10;1.06533255;1;1
21.714301;1.05640272;-0.666644921;0.0370817028;-0.631051622;0.0351024034;1.06752706;1.05042675;-0.613147592;0.0650580341;1.05640254;-0.399987223;0.0222492686;10;1.06533255;1;1
21.717301;1.05640478;-0.666644998;0.0370867232;-0.63105054;0.0351070694;1.06753003;1.05042871;-0.613146407;0.0650625827;1.0564045;-0.399987243;0.0222522213;10;1.06533256;1;1
21.722301;1.05640688;-0.666645147;0.037093427;-0.631049493;0.0351133073;1.06753501;1.05043166;-0.613144647;0.0650701831;1.05640644;-0.39998723;0.0222561333;10;1.06533261;1;1
21.723301;1.05640791;-0.666645173;0.0370951013;-0.631048916;0.0351148519;1.067536;1.05043266;-0.613144067;0.0650700937;1.05640743;-0.399987223;0.022257115;10;1.06533262;1;1
21.728301;1.05641001;-0.666645262;0.0371034635;-0.631047795;0.035122677;1.06754095;1.05043462;-0.613142938;0.0650777848;1.0564094;-0.399987193;0.022262019;10;1.06533266;1;1
21.729301;1.05641103;-0.66664527;0.0371051324;-0.631047207;0.035124221;1.06754194;1.05043562;-0.613142363;0.0650792913;1.0564104;-0.39998719;0.0222629989;10;1.06533267;1;1
21.730301;1.05641105;-0.666645273;0.0371051328;-0.631047215;0.0351242199;1.06754293;1.05043661;-0.613141788;0.0650807999;1.0564104;-0.399987187;0.0222629786;10;1.06533268;1;1
21.731301;1.05641107;-0.666645273;0.0371067981;-0.631047221;0.0351257958;1.06754392;1.0504366;-0.613141795;0.0650823724;1.0564104;-0.399987186;0.0222639581;10;1.06533268;1;1
21.732301;1.05641209;-0.66664527;0.0371084614;-0.631046628;0.0351273376;1.06754492;1.0504376;-0.613141218;0.0650822983;1.0564114;-0.399987186;0.0222649375;10;1.06533269;1;1
21.738301;1.05641517;-0.666645196;0.0371167398;-0.631044826;0.0351350993;1.06754993;1.05044058;-0.613139492;0.0650899953;1.05641444;-0.399987212;0.0222698064;10;1.06533272;1;1
21.740301;1.05641519;-0.666645155;0.0371200439;-0.631044812;0.0351382434;1.06755094;1.05044159;-0.613138918;0.0650930968;1.05641445;-0.399987227;0.0222717584;10;1.06533274;1;1
21.745301;1.05641822;-0.666645053;0.0371266233;-0.631042972;0.0351444182;1.06755496;1.05044364;-0.613137784;0.0650993157;1.05641749;-0.399987259;0.0222756221;10;1.06533282;1;1
21.746301;1.05641822;-0.666645035;0.0371282708;-0.631042962;0.0351459875;1.06755597;1.05044465;-0.613137206;0.0651008424;1.0564175;-0.399987263;0.022276592;10;1.06533284;1;1
21.747301;1.05641822;-0.666645018;0.0371282516;-0.631042953;0.0351459787;1.06755697;1.05044466;-0.613137211;0.0651024321;1.05641751;-0.399987267;0.0222765613;10;1.06533286;1;1
21.749301;1.05641922;-0.666644988;0.0371315478;-0.631042341;0.0351490816;1.06755898;1.05044569;-0.613136639;0.0651039657;1.05641854;-0.399987274;0.0222784993;10;1.0653329;1;1
21.750301;1.05642022;-0.666644975;0.0371331972;-0.631041737;0.0351506155;1.06755898;1.0504467;-0.613136062;0.0651054962;1.05641956;-0.399987277;0.0222794686;10;1.06533293;1;1
21.752301;1.05642022;-0.66664495;0.037134833;-0.631041727;0.035152171;1.06756099;1.05044773;-0.613135493;0.0651070348;1.0564196;-0.39998728;0.0222804093;10;1.06533298;1;1
21.754301;1.05642122;-0.666644928;0.0371381395;-0.63104112;0.035155269;1.06756199;1.05044875;-0.613134925;0.0651101618;1.05642063;-0.399987281;0.0222823544;10;1.06533302;1;1
21.755301;1.05642223;-0.666644919;0.0371381275;-0.631040518;0.035155223;1.06756299;1.05044876;-0.613134934;0.0651101698;1.05642165;-0.399987281;0.0222823292;10;1.06533304;1;1
21.756301;1.05642223;-0.666644911;0.0371397833;-0.631040514;0.0351567875;1.06756399;1.05044877;-0.613134941;0.0651117642;1.05642167;-0.39998728;0.0222833059;10;1.06533306;1;1
21.760301;1.05642325;-0.666644888;0.037144749;-0.6310399;0.0351614259;1.06756697;1.05045079;-0.613133801;0.0651164229;1.05642273;-0.399987276;0.0222862389;10;1.06533312;1;1
21.761301;1.05642426;-0.666644883;0.0371447421;-0.6310393;0.0351613747;1.06756697;1.0504518;-0.613133222;0.0651179512;1.05642375;-0.399987275;0.0222862303;10;1.06533313;1;1
21.763301;1.05642427;-0.666644876;0.0371480621;-0.631039293;0.0351644908;1.06756895;1.05045181;-0.613133228;0.0651195428;1.05642377;-0.39998727;0.022288224;10;1.06533313;1;1
21.766301;1.05642531;-0.66664487;0.0371513795;-0.631038688;0.0351675465;1.06757093;1.05045382;-0.613132062;0.0651225933;1.05642478;-0.399987255;0.0222902407;10;1.06533312;1;1
21.769301;1.05642735;-0.666644865;0.037154709;-0.631037491;0.0351705614;1.0675729;1.05045483;-0.61313146;0.0651256988;1.05642678;-0.399987226;0.0222922811;10;1.06533308;1;1
21.772301;1.05642839;-0.666644858;0.0371580588;-0.631036885;0.0351736081;1.06757488;1.05045584;-0.61313083;0.0651288023;1.05642776;-0.399987184;0.0222943346;10;1.06533302;1;1
21.773301;1.05642839;-0.666644855;0.037158069;-0.63103688;0.0351735849;1.06757487;1.05045583;-0.613130807;0.0651288004;1.05642776;-0.399987167;0.022294355;10;1.065333;1;1
21.775301;1.05642841;-0.666644849;0.0371597624;-0.631036868;0.0351751222;1.06757686;1.05045683;-0.613130171;0.0651303223;1.05642774;-0.399987133;0.0222953988;10;1.06533295;1;1
21.776301;1.05642941;-0.666644844;0.0371614454;-0.631036264;0.0351766502;1.06757687;1.05045783;-0.613129557;0.0651318459;1.05642873;-0.399987115;0.0222964218;10;1.06533293;1;1
21.777301;1.05642941;-0.666644838;0.0371631301;-0.631036256;0.0351782139;1.06757787;1.05045783;-0.613129526;0.0651334322;1.05642872;-0.399987097;0.0222974452;10;1.06533291;1;1
21.782301;1.05643139;-0.666644792;0.0371665735;-0.631035027;0.0351812708;1.06758093;1.05045986;-0.613128196;0.0651364844;1.05643065;-0.399987003;0.0222995666;10;1.06533282;1;1
21.784301;1.05643137;-0.666644764;0.0371682843;-0.631035017;0.0351828505;1.06758198;1.05045987;-0.613128136;0.0651396601;1.05643061;-0.399986969;0.0223006164;10;1.0653328;1;1
21.785301;1.05643136;-0.666644749;0.037169971;-0.631035012;0.0351844312;1.06758201;1.05046088;-0.613127526;0.0651395999;1.0564306;-0.399986954;0.0223016405;10;1.0653328;1;1
21.786301;1.05643235;-0.666644732;0.0371716563;-0.63103441;0.0351859796;1.06758304;1.05046089;-0.613127503;0.0651411888;1.05643158;-0.399986939;0.0223026634;10;1.0653328;1;1
21.787301;1.05643234;-0.666644714;0.0371716733;-0.631034407;0.0351859842;1.06758407;1.0504609;-0.613127484;0.0651411917;1.05643156;-0.399986924;0.0223026849;10;1.06533281;1;1
21.789301;1.05643331;-0.666644674;0.0371733696;-0.631033803;0.035187538;1.06758514;1.05046192;-0.613126873;0.0651427241;1.05643253;-0.399986899;0.0223037223;10;1.06533282;1;1
21.796301;1.05643419;-0.666644512;0.0371800906;-0.631033189;0.0351938445;1.06758838;1.05046397;-0.613125739;0.0651489808;1.05643343;-0.399986836;0.0223077924;10;1.0653329;1;1
21.797301;1.05643517;-0.666644487;0.0371800918;-0.63103259;0.0351938157;1.06758941;1.05046497;-0.613125172;0.0651489197;1.05643442;-0.39998683;0.022307796;10;1.0653329;1;1
21.801301;1.05643606;-0.666644385;0.0371834136;-0.631031996;0.0351969523;1.06759148;1.05046599;-0.613124683;0.0651520129;1.05643539;-0.399986827;0.0223098014;10;1.06533291;1;1
21.803301;1.056436;-0.666644336;0.0371850661;-0.631031999;0.0351985335;1.0675915;1.050466;-0.61312474;0.0651535789;1.05643538;-0.399986838;0.0223108022;10;1.06533289;1;1
21.804301;1.05643596;-0.666644313;0.0371850576;-0.631032001;0.0351985343;1.0675925;1.05046601;-0.613126356;0.0651535668;1.05643537;-0.399986845;0.022310803;10;1.06533288;1;1
21.805301;1.05643693;-0.666644292;0.0371867148;-0.631031406;0.0352000793;1.0675925;1.05046701;-0.613125804;0.0651550785;1.05643637;-0.399986853;0.0223118042;10;1.06533287;1;1
21.808301;1.05643682;-0.666644234;0.0371883486;-0.631031411;0.0352016614;1.06759448;1.05046803;-0.613125316;0.0651565639;1.05643635;-0.399986876;0.0223128117;10;1.06533282;1;1
21.809301;1.05643679;-0.666644218;0.0371883364;-0.631031413;0.0352016636;1.06759447;1.05046803;-0.613125349;0.0651565513;1.05643635;-0.399986882;0.0223128152;10;1.0653328;1;1
21.810301;1.05643776;-0.666644204;0.0371899907;-0.631030817;0.0352032102;1.06759446;1.05046803;-0.613125381;0.0651581258;1.05643734;-0.399986887;0.022313819;10;1.06533278;1;1
21.812301;1.0564377;-0.66664418;0.0371899666;-0.631030822;0.0352032143;1.06759542;1.05046803;-0.613125446;0.0651581024;1.05643733;-0.399986895;0.022313827;10;1.06533275;1;1
21.814301;1.05643765;-0.666644164;0.0371916128;-0.631030827;0.0352047962;1.06759638;1.05046902;-0.613124925;0.0651596039;1.05643733;-0.399986899;0.0223148352;10;1.06533271;1;1
21.815301;1.05643864;-0.666644158;0.0371916044;-0.631030234;0.0352047655;1.06759636;1.05046901;-0.613124956;0.065159592;1.05643833;-0.3999869;0.0223148392;10;1.0653327;1;1
21.819301;1.05643861;-0.666644158;0.0371949158;-0.631030255;0.0352079384;1.06759827;1.05046996;-0.613124478;0.0651626557;1.05643834;-0.399986905;0.0223168489;10;1.06533265;1;1
21.820301;1.05643961;-0.666644162;0.0371949121;-0.631029667;0.0352079116;1.06759825;1.05046995;-0.613124498;0.0651626455;1.05643935;-0.399986907;0.0223168497;10;1.06533264;1;1
21.821301;1.05643961;-0.666644167;0.0371965756;-0.631029677;0.0352094965;1.06759823;1.05047093;-0.613123931;0.0651641611;1.05643935;-0.39998691;0.02231785;10;1.06533263;1;1
21.823301;1.05643963;-0.666644179;0.0371965712;-0.6310297;0.0352095117;1.06759919;1.0504709;-0.613123955;0.0651641465;1.05643936;-0.399986918;0.0223178509;10;1.06533263;1;1
21.824301;1.05643964;-0.666645852;0.0371982371;-0.63103129;0.0352110963;1.06759916;1.05047088;-0.613123962;0.0651657276;1.05643936;-0.399987923;0.0223188522;10;1.06533264;1;1
21.825301;1.05643965;-0.666645858;0.0371982375;-0.631031304;0.0352111024;1.06760014;1.05047086;-0.613123965;0.0651657236;1.05643936;-0.399987928;0.0223188547;10;1.06533264;1;1
21.826301;1.05644066;-0.666645864;0.0371982392;-0.631030722;0.0352110739;1.06760012;1.05047185;-0.613123382;0.0651656592;1.05644036;-0.399987934;0.0223188589;10;1.06533265;1;1
21.831301;1.05644074;-0.666645891;0.0372016054;-0.631030786;0.0352142335;1.06760201;1.05047176;-0.613123353;0.0651688467;1.05644032;-0.399987961;0.0223209087;10;1.06533272;1;1
21.832301;1.05644076;-0.666645897;0.0372016163;-0.631030794;0.0352142302;1.06760198;1.05047274;-0.613122759;0.0651687932;1.05644031;-0.399987967;0.0223209226;10;1.06533274;1;1
21.833301;1.05644179;-0.666645904;0.0372016279;-0.631030203;0.0352141919;1.06760196;1.05047273;-0.613122747;0.0651688031;1.0564413;-0.399987974;0.0223209366;10;1.06533277;1;1
21.837301;1.05644191;-0.666645948;0.0372033365;-0.631030208;0.0352157282;1.06760288;1.05047268;-0.613122692;0.0651704405;1.05644128;-0.399988011;0.0223219836;10;1.06533285;1;1
21.838301;1.05644195;-0.666645964;0.0372033444;-0.631030205;0.0352157139;1.06760286;1.05047367;-0.613122092;0.0651703931;1.05644127;-0.399988022;0.0223219921;10;1.06533287;1;1
21.844301;1.0564432;-0.666646094;0.0372067062;-0.631029558;0.03521876;1.06760476;1.05047366;-0.613121996;0.0651736701;1.05644231;-0.399988088;0.0223240229;10;1.06533295;1;1
21.845301;1.05644324;-0.66664612;0.0372067073;-0.631029546;0.0352187528;1.06760475;1.05047467;-0.613121394;0.0651736286;1.05644233;-0.399988097;0.0223240263;10;1.06533295;1;1
21.849301;1.05644341;-0.666646227;0.0372083635;-0.631029487;0.0352203182;1.06760571;1.05047469;-0.613121313;0.065175307;1.0564424;-0.399988109;0.0223250389;10;1.06533297;1;1
21.850301;1.05644445;-0.666646254;0.0372083567;-0.631028872;0.0352202852;1.0676057;1.0504747;-0.613121292;0.0651753324;1.05644343;-0.399988106;0.0223250417;10;1.06533296;1;1
21.853301;1.05644455;-0.666646339;0.0372083252;-0.631028815;0.0352202921;1.06760669;1.05047473;-0.613121225;0.0651754104;1.0564435;-0.399988081;0.0223250498;10;1.06533295;1;1
21.854301;1.05644459;-0.666646366;0.0372099781;-0.631028796;0.0352218727;1.06760668;1.05047574;-0.613120619;0.0651769607;1.05644353;-0.399988069;0.0223260527;10;1.06533294;1;1
21.862301;1.05644482;-0.666646538;0.037211537;-0.631028696;0.03522344;1.06760771;1.05047583;-0.613120497;0.0651787094;1.05644373;-0.399987963;0.0223270939;10;1.06533288;1;1
21.863301;1.05644584;-0.666646553;0.0372115286;-0.631028095;0.0352234003;1.06760772;1.05047585;-0.613120492;0.0651787208;1.05644474;-0.399987951;0.0223271042;10;1.06533287;1;1
21.867301;1.05644588;-0.666646598;0.0372115083;-0.631028089;0.0352233679;1.06760774;1.0504759;-0.613120506;0.0651787483;1.05644479;-0.39998791;0.0223271578;10;1.06533283;1;1
21.868301;1.05644588;-0.666646607;0.0372115061;-0.631028089;0.0352233587;1.06760775;1.05047691;-0.613119934;0.0651786897;1.0564448;-0.399987901;0.022327172;10;1.06533282;1;1
21.869301;1.05644588;-0.666646615;0.0372115049;-0.631028088;0.0352233495;1.06760875;1.05047692;-0.613119948;0.065178692;1.0564448;-0.399987893;0.0223271854;10;1.06533281;1;1
21.872301;1.05644584;-0.666646635;0.0372131733;-0.631028087;0.0352248968;1.06760877;1.05047695;-0.613120007;0.065180279;1.05644481;-0.399987867;0.0223282176;10;1.06533277;1;1
21.898301;1.05644577;-0.666646426;0.0372131725;-0.631028177;0.0352247966;1.06760883;1.05047698;-0.613120151;0.065180199;1.05644519;-0.399987627;0.0223282392;10;1.06533274;1;1
21.900301;1.05644579;-0.666646387;0.0372114638;-0.631028204;0.0352232316;1.06760887;1.05047699;-0.613120103;0.0651786212;1.0564452;-0.399987646;0.0223272796;10;1.06533274;1;1
21.901301;1.0564458;-0.666646366;0.0372114389;-0.631028221;0.0352232384;1.06760789;1.05047699;-0.61312008;0.065178627;1.05644521;-0.399987659;0.0223273016;10;1.06533273;1;1
21.902301;1.0564458;-0.666646345;0.037211412;-0.631028238;0.0352232458;1.0676079;1.05047598;-0.613120642;0.065178696;1.05644521;-0.399987674;0.0223273245;10;1.06533272;1;1
21.906301;1.05644579;-0.666646262;0.0372112944;-0.631028315;0.0352232862;1.06760797;1.05047597;-0.613120569;0.0651787301;1.05644521;-0.399987753;0.0223274144;10;1.06533266;1;1
21.907301;1.05644479;-0.666646244;0.0372112652;-0.631028931;0.035223332;1.06760799;1.05047596;-0.613120555;0.0651787394;1.05644421;-0.399987776;0.0223274345;10;1.06533264;1;1
21.910301;1.05644478;-0.6666462;0.0372095205;-0.631028983;0.0352217927;1.06760804;1.05047595;-0.613120519;0.0651771799;1.05644419;-0.399987849;0.0223264856;10;1.0653326;1;1
21.911301;1.05644478;-0.666646188;0.0372094993;-0.631028998;0.0352218044;1.06760706;1.05047594;-0.613122095;0.0651771876;1.05644419;-0.399987873;0.022326499;10;1.06533258;1;1
21.915301;1.05644477;-0.666646148;0.0372094451;-0.631029043;0.0352218416;1.06760713;1.05047592;-0.613122051;0.0651772064;1.05644414;-0.399987959;0.0223265257;10;1.06533254;1;1
21.916301;1.05644477;-0.66664614;0.0372094392;-0.63102905;0.0352218488;1.06760715;1.05047491;-0.613122622;0.06517727;1.05644413;-0.399987977;0.022326524;10;1.06533254;1;1
21.917301;1.05644478;-0.666646134;0.0372077693;-0.631029056;0.0352202777;1.06760716;1.05047491;-0.613122609;0.065175684;1.05644411;-0.399987993;0.0223255186;10;1.06533253;1;1
21.920301;1.05644478;-0.66664612;0.0372077732;-0.63102907;0.0352202956;1.06760621;1.05047489;-0.613122564;0.0651756789;1.05644406;-0.399988033;0.0223254831;10;1.06533254;1;1
21.922301;1.05644378;-0.666646118;0.0372077859;-0.631029675;0.0352203419;1.06760624;1.05047489;-0.61312253;0.0651756701;1.05644301;-0.399988051;0.022325447;10;1.06533254;1;1
21.923301;1.05644378;-0.666647786;0.0372061288;-0.631031258;0.0352187715;1.06760525;1.05047489;-0.613122513;0.0651740775;1.05644299;-0.399989057;0.0223244261;10;1.06533255;1;1
21.924301;1.05644378;-0.666647788;0.0372061404;-0.631031262;0.0352187792;1.06760526;1.05047489;-0.613122495;0.0651740709;1.05644298;-0.39998906;0.0223244036;10;1.06533256;1;1
21.925301;1.05644378;-0.666647792;0.0372061538;-0.631031267;0.0352187871;1.06760526;1.05047389;-0.61312306;0.0651741259;1.05644296;-0.399989061;0.0223243795;10;1.06533257;1;1
21.928301;1.05644379;-0.666647808;0.0372062021;-0.631031282;0.03521881;1.06760428;1.0504739;-0.613123008;0.0651741059;1.05644292;-0.399989047;0.022324299;10;1.0653326;1;1
21.930301;1.0564438;-0.66664782;0.0372045708;-0.631031296;0.0352172456;1.06760428;1.0504739;-0.613122981;0.0651725078;1.05644292;-0.399989028;0.0223232395;10;1.06533262;1;1
21.931301;1.0564428;-0.666647825;0.0372045884;-0.631031901;0.0352172848;1.06760428;1.05047391;-0.613122971;0.0651725024;1.05644192;-0.399989016;0.022323209;10;1.06533264;1;1
21.932301;1.0564428;-0.666647831;0.0372046055;-0.631031909;0.0352172902;1.06760427;1.05047391;-0.613122963;0.0651724966;1.05644193;-0.399989003;0.0223231785;10;1.06533265;1;1
21.933301;1.0564428;-0.666647837;0.0372029553;-0.631031918;0.0352157176;1.06760327;1.05047291;-0.613123541;0.0651709658;1.05644194;-0.39998899;0.0223221481;10;1.06533266;1;1
21.938301;1.05644276;-0.666647875;0.0372013578;-0.631031944;0.0352141598;1.06760222;1.05047291;-0.613123548;0.0651693366;1.05644203;-0.399988913;0.0223210041;10;1.06533271;1;1
21.939301;1.05644175;-0.666647885;0.0372013687;-0.631032541;0.0352141951;1.06760221;1.0504729;-0.613123553;0.0651693271;1.05644105;-0.399988897;0.0223209778;10;1.06533272;1;1
21.944301;1.05644167;-0.666647949;0.0371997476;-0.631032494;0.0352126179;1.06760117;1.05047186;-0.613124148;0.0651677476;1.05644116;-0.399988809;0.0223198653;10;1.06533279;1;1
21.945301;1.05644165;-0.666647965;0.0371980895;-0.631032474;0.0352110402;1.06760016;1.05047085;-0.613124731;0.0651662094;1.05644117;-0.399988791;0.0223188467;10;1.06533281;1;1
21.946301;1.05644063;-0.666647982;0.0371980978;-0.631033047;0.0352110735;1.06760015;1.05047084;-0.613124729;0.0651661943;1.05644018;-0.399988773;0.0223188293;10;1.06533283;1;1
21.951301;1.05644054;-0.666648086;0.0371964687;-0.631032894;0.0352094918;1.06759812;1.05046981;-0.613125277;0.065164574;1.05644022;-0.399988684;0.0223177591;10;1.06533296;1;1
21.952301;1.05643952;-0.666648109;0.0371948083;-0.631033458;0.0352079447;1.06759812;1.0504698;-0.613125266;0.0651629651;1.05643922;-0.399988667;0.0223167501;10;1.06533299;1;1
21.957301;1.05643947;-0.666648212;0.0371931715;-0.631033301;0.0352063395;1.06759611;1.05046877;-0.613125782;0.0651613152;1.0564392;-0.399988599;0.0223157424;10;1.06533317;1;1
21.958301;1.05643847;-0.666648227;0.0371915108;-0.631033873;0.0352047853;1.06759611;1.05046876;-0.613125768;0.0651612875;1.05643819;-0.39998859;0.0223147487;10;1.0653332;1;1
21.960301;1.05643846;-0.666648252;0.0371915219;-0.631033832;0.0352047592;1.0675951;1.05046876;-0.613125738;0.0651596436;1.05643818;-0.39998858;0.0223147683;10;1.06533327;1;1
21.961301;1.05643846;-0.666648262;0.0371898602;-0.631033815;0.0352031652;1.0675951;1.05046775;-0.613126307;0.06515809;1.05643818;-0.399988579;0.0223137812;10;1.0653333;1;1
21.962301;1.05643845;-0.66664827;0.0371898647;-0.631033799;0.0352031468;1.06759509;1.05046775;-0.613126293;0.0651580615;1.05643818;-0.399988582;0.022313796;10;1.06533332;1;1
21.963301;1.05643745;-0.666648278;0.0371898689;-0.631034383;0.0352031597;1.06759409;1.05046775;-0.61312628;0.0651580338;1.05643717;-0.399988588;0.0223138125;10;1.06533335;1;1
21.965301;1.05643745;-0.66664829;0.0371882105;-0.631034357;0.035201537;1.06759407;1.05046674;-0.613126839;0.0651564576;1.05643717;-0.399988612;0.0223128499;10;1.06533339;1;1
21.967301;1.05643744;-0.666648298;0.0371865544;-0.631034331;0.0351999096;1.06759305;1.05046673;-0.613126815;0.0651548262;1.05643717;-0.399988654;0.0223118919;10;1.06533342;1;1
21.968301;1.05643643;-0.6666483;0.0371865609;-0.631034914;0.0351999166;1.06759204;1.05046673;-0.613126802;0.0651548067;1.05643618;-0.399988683;0.0223119143;10;1.06533343;1;1
21.969301;1.05643642;-0.666648301;0.0371849014;-0.631034899;0.0351983121;1.06759203;1.05046573;-0.613127374;0.0651548509;1.05643618;-0.399988717;0.0223109378;10;1.06533343;1;1
21.974301;1.05643534;-0.666648299;0.03718328;-0.631035414;0.0351966361;1.06758994;1.05046471;-0.613127893;0.0651516687;1.05643519;-0.399988945;0.0223100675;10;1.06533344;1;1
21.977301;1.05643525;-0.666648301;0.0371799798;-0.631035364;0.035193417;1.06758888;1.05046371;-0.613128442;0.0651485242;1.05643519;-0.399989109;0.0223081505;10;1.06533343;1;1
21.982301;1.05643308;-0.666648304;0.037176702;-0.631036498;0.0351902757;1.06758675;1.05046274;-0.613128991;0.0651453859;1.05643315;-0.399989373;0.0223062774;10;1.06533344;1;1
21.984301;1.05643301;-0.666648302;0.0371750549;-0.631036481;0.0351887008;1.06758569;1.05046276;-0.613128989;0.0651437981;1.05643313;-0.399989458;0.0223053184;10;1.06533345;1;1
21.986301;1.05643295;-0.666648298;0.0371734028;-0.631036468;0.0351871373;1.06758462;1.05046179;-0.613129578;0.065143861;1.05643311;-0.399989529;0.0223043497;10;1.06533346;1;1
21.987301;1.05643192;-0.666648296;0.0371734079;-0.631037061;0.0351871807;1.06758359;1.0504618;-0.613129585;0.0651422746;1.0564321;-0.399989559;0.0223043611;10;1.06533347;1;1
21.988301;1.05643189;-0.666648293;0.0371717448;-0.631037057;0.0351856145;1.06758355;1.05046082;-0.613130176;0.0651423362;1.05643209;-0.399989586;0.0223033697;10;1.06533347;1;1
21.991301;1.05643081;-0.666648281;0.0371700798;-0.631037649;0.0351841076;1.06758144;1.05046087;-0.613130212;0.0651391568;1.05643108;-0.39998965;0.0223023831;10;1.06533349;1;1
21.994301;1.05643074;-0.666648263;0.0371684076;-0.631037647;0.0351825651;1.06758031;1.05045993;-0.613130843;0.0651376173;1.05643107;-0.39998969;0.0223013825;10;1.06533351;1;1
21.997301;1.05642968;-0.666648239;0.0371650702;-0.631038245;0.0351794761;1.06757817;1.05045899;-0.613131482;0.0651344848;1.05643009;-0.399989707;0.0222993755;10;1.06533352;1;1
21.998301;1.05642866;-0.666648229;0.0371650704;-0.631038842;0.0351795198;1.06757813;1.05045801;-0.613132085;0.0651345392;1.0564291;-0.399989708;0.022299373;10;1.06533352;1;1
21.999301;1.05642864;-0.666648219;0.0371634049;-0.631038843;0.0351779518;1.06757709;1.05045803;-0.613132105;0.065132945;1.0564291;-0.399989707;0.0222983704;10;1.06533352;1;1
22.000301;1.05642862;-0.666648209;0.0371634072;-0.631038844;0.0351779606;1.06757704;1.05045805;-0.613133713;0.0651329374;1.05642911;-0.399989705;0.0222983674;10;1.06533352;1;1
22.001301;1.05642861;-0.666648199;0.0371617438;-0.631038844;0.0351763914;1.067576;1.05045707;-0.613134317;0.0651314053;1.05642912;-0.399989702;0.022297364;10;1.06533352;1;1
22.005301;1.05642755;-0.666648167;0.0371584293;-0.631039443;0.0351733051;1.06757386;1.05045614;-0.613134974;0.065128263;1.05642817;-0.399989681;0.022295346;10;1.06533351;1;1
22.009301;1.05642552;-0.666648157;0.0371551069;-0.631040638;0.0351702746;1.06757178;1.05045518;-0.613135611;0.065125119;1.05642622;-0.39998966;0.0222933206;10;1.06533347;1;1
22.012301;1.05642551;-0.66664816;0.0371517576;-0.63104065;0.035167177;1.06756977;1.05045419;-0.613136222;0.0651235802;1.05642625;-0.399989649;0.0222913009;10;1.06533343;1;1
22.017301;1.05642352;-0.666648162;0.0371483417;-0.631041909;0.0351641848;1.06756683;1.05045219;-0.61313743;0.0651189495;1.0564243;-0.399989637;0.0222892865;10;1.06533336;1;1
22.018301;1.05642352;-0.666649826;0.0371466535;-0.631043505;0.0351626246;1.06756685;1.05045218;-0.613137437;0.0651173692;1.0564243;-0.399990635;0.0222882879;10;1.06533334;1;1
22.019301;1.05642253;-0.666649822;0.0371449642;-0.631044122;0.0351610967;1.06756587;1.05045118;-0.613138027;0.0651174396;1.05642331;-0.399990633;0.0222872902;10;1.06533333;1;1
22.020301;1.05642253;-0.666649816;0.0371449407;-0.631044143;0.0351611119;1.0675659;1.05045117;-0.613138031;0.0651158637;1.05642332;-0.399990632;0.022287293;10;1.06533332;1;1
22.021301;1.05642254;-0.666649809;0.0371432495;-0.631044166;0.0351595481;1.06756492;1.05045016;-0.613138619;0.0651159387;1.05642333;-0.399990629;0.0222862957;10;1.06533332;1;1
22.022301;1.05642154;-0.666649801;0.0371432237;-0.631044786;0.0351595936;1.06756395;1.05045015;-0.613138621;0.0651143673;1.05642233;-0.399990627;0.0222862979;10;1.06533331;1;1
22.025301;1.05642156;-0.666649777;0.0371398074;-0.631044861;0.0351564616;1.06756204;1.0504491;-0.613139207;0.0651113168;1.05642235;-0.399990611;0.0222842987;10;1.06533331;1;1
22.026301;1.05642057;-0.66664977;0.0371381122;-0.631045483;0.0351549194;1.06756207;1.05044908;-0.613139207;0.065111342;1.05642135;-0.399990604;0.0222832971;10;1.06533331;1;1
22.029301;1.0564196;-0.666649757;0.037134694;-0.631046147;0.0351517849;1.06756018;1.05044702;-0.613140377;0.0651083811;1.05642035;-0.399990579;0.0222812878;10;1.06533331;1;1
22.040301;1.05641679;-0.666649834;0.0371228125;-0.631048018;0.035140644;1.06755373;1.05044287;-0.613142774;0.0650978977;1.05641719;-0.399990549;0.0222742364;10;1.06533327;1;1
22.043301;1.05641486;-0.666649879;0.0371194938;-0.631049185;0.0351374897;1.06755191;1.05044185;-0.613143387;0.0650948758;1.05641513;-0.399990552;0.0222722278;10;1.06533324;1;1
22.045301;1.0564149;-0.666649908;0.0371178624;-0.631049164;0.035135875;1.06755002;1.05044084;-0.613143988;0.0650934052;1.05641509;-0.399990549;0.0222712225;10;1.06533322;1;1
22.046301;1.05641392;-0.666649921;0.0371162204;-0.631049752;0.0351343149;1.06755008;1.05044084;-0.613143995;0.0650918444;1.05641407;-0.399990546;0.0222702204;10;1.0653332;1;1
22.051301;1.05641304;-0.66664997;0.037111395;-0.631050327;0.035129559;1.06754632;1.05043784;-0.613145762;0.0650857932;1.05641303;-0.399990513;0.0222672183;10;1.06533312;1;1
22.054301;1.0564111;-0.666649976;0.0371081854;-0.631051531;0.0351264436;1.06754443;1.05043685;-0.613146348;0.0650827217;1.05641105;-0.399990489;0.0222652228;10;1.06533306;1;1
22.059301;1.05641018;-0.666649951;0.0371017101;-0.631052177;0.035120127;1.06754056;1.05043485;-0.613147527;0.0650780999;1.05641014;-0.399990458;0.022261233;10;1.06533298;1;1
22.060301;1.05640919;-0.666649945;0.0371017439;-0.631052788;0.0351201529;1.06753958;1.05043384;-0.613148115;0.0650765699;1.05640916;-0.399990453;0.0222612346;10;1.06533297;1;1
22.062301;1.05640821;-0.666649931;0.0370984737;-0.631053415;0.0351170178;1.06753861;1.05043284;-0.613148706;0.0650750268;1.0564082;-0.399990445;0.0222592373;10;1.06533296;1;1
22.064301;1.05640823;-0.666649918;0.0370968645;-0.631053447;0.0351154315;1.06753662;1.05043184;-0.613149298;0.065071889;1.05640823;-0.399990441;0.0222582391;10;1.06533295;1;1
22.066301;1.05640725;-0.666649906;0.0370935834;-0.631054075;0.0351123058;1.06753562;1.05043184;-0.613149307;0.0650702685;1.05640726;-0.399990444;0.0222562385;10;1.06533295;1;1
22.067301;1.05640625;-0.666649902;0.0370919411;-0.631054686;0.0351107611;1.06753461;1.05043085;-0.613149896;0.0650687242;1.05640628;-0.399990447;0.0222552365;10;1.06533296;1;1
22.069301;1.05640627;-0.666649896;0.0370903185;-0.631054713;0.0351091857;1.06753359;1.05042986;-0.613150496;0.0650655684;1.0564063;-0.399990457;0.0222542274;10;1.06533298;1;1
22.072301;1.05640427;-0.666649897;0.0370870362;-0.631055943;0.0351061087;1.06753053;1.05042888;-0.61315111;0.065062381;1.05640435;-0.399990471;0.0222521983;10;1.06533303;1;1
22.074301;1.05640427;-0.666649904;0.0370837233;-0.631055959;0.0351029672;1.06752948;1.0504279;-0.613151717;0.0650608028;1.05640437;-0.399990474;0.0222501679;10;1.06533306;1;1
22.078301;1.05640225;-0.666649927;0.0370787295;-0.631057161;0.0350983409;1.06752536;1.05042592;-0.613152917;0.0650560655;1.05640241;-0.399990466;0.0222470858;10;1.06533313;1;1
22.079301;1.05640125;-0.666649934;0.0370770585;-0.631057754;0.0350968084;1.06752532;1.05042492;-0.613153505;0.065054518;1.05640142;-0.399990461;0.022246062;10;1.06533315;1;1
22.080301;1.05640124;-0.66664994;0.0370753856;-0.631057746;0.0350952433;1.06752429;1.05042492;-0.613153507;0.06505291;1.05640143;-0.399990455;0.0222450371;10;1.06533316;1;1
22.081301;1.05640124;-0.666649947;0.037075378;-0.631057736;0.0350952563;1.06752325;1.05042392;-0.613155678;0.0650513654;1.05640144;-0.399990448;0.0222450113;10;1.06533318;1;1
22.086301;1.05639824;-0.666649981;0.0370686632;-0.631059462;0.035089121;1.06751905;1.05042186;-0.613156833;0.0650450815;1.05639849;-0.399990399;0.022240876;10;1.06533322;1;1
22.088301;1.05639824;-0.666649993;0.0370653107;-0.631059439;0.0350860048;1.06751697;1.05042082;-0.613157417;0.0650435551;1.05639852;-0.399990371;0.0222388255;10;1.06533323;1;1
22.091301;1.05639625;-0.666650005;0.037060285;-0.631060616;0.0350814074;1.06751486;1.05041878;-0.613158596;0.0650389403;1.05639656;-0.399990322;0.0222357623;10;1.06533322;1;1
22.093301;1.05639526;-0.666650008;0.0370586039;-0.631061212;0.0350799166;1.06751279;1.05041775;-0.613159197;0.0650374415;1.05639559;-0.399990288;0.0222347283;10;1.0653332;1;1
22.094301;1.05639526;-0.666650008;0.0370569307;-0.631061215;0.0350783681;1.06751176;1.05041774;-0.613159207;0.0650358699;1.0563956;-0.399990271;0.0222337134;10;1.06533318;1;1
22.095301;1.05639526;-0.666650007;0.0370552576;-0.63106122;0.0350768209;1.06751073;1.05041673;-0.613159804;0.0650343608;1.05639562;-0.399990254;0.0222326996;10;1.06533317;1;1
22.096301;1.05639427;-0.666650004;0.0370535845;-0.631061823;0.0350753082;1.0675097;1.05041573;-0.6131604;0.0650328517;1.05639463;-0.399990237;0.0222316867;10;1.06533315;1;1
22.106301;1.05638929;-0.666649937;0.0370401794;-0.631064913;0.0350632206;1.06750051;1.05041065;-0.613163425;0.0650189174;1.05638957;-0.399990055;0.0222236025;10;1.06533291;1;1
22.108301;1.05638928;-0.666649921;0.0370368227;-0.631064934;0.0350601404;1.0674985;1.05040964;-0.613164011;0.0650173625;1.05638954;-0.399990021;0.0222215917;10;1.06533286;1;1
22.110301;1.05638827;-0.666649904;0.0370334598;-0.631065551;0.0350570917;1.06749749;1.05040864;-0.61316459;0.0650142099;1.05638851;-0.399989988;0.0222195821;10;1.06533282;1;1
22.111301;1.05638726;-0.666651562;0.0370317762;-0.631067736;0.0350555834;1.06749649;1.05040765;-0.613165171;0.0650126617;1.0563875;-0.399990971;0.0222185784;10;1.06533279;1;1
22.114301;1.05638624;-0.666651532;0.0370283828;-0.631068357;0.0350525655;1.0674935;1.05040666;-0.613165747;0.0650078911;1.05638645;-0.399990922;0.0222165731;10;1.06533273;1;1
22.116301;1.05638522;-0.666651513;0.0370250032;-0.631068967;0.035049507;1.06749151;1.05040466;-0.613166913;0.0650063867;1.05638543;-0.399990889;0.0222145725;10;1.06533269;1;1
22.121301;1.05638215;-0.666651473;0.0370165566;-0.63107078;0.0350418487;1.06748653;1.05040272;-0.61316811;0.0649985334;1.05638239;-0.399990809;0.0222095568;10;1.0653326;1;1
22.123301;1.05638111;-0.666651463;0.0370131851;-0.631071383;0.0350387648;1.06748453;1.05040075;-0.613169305;0.0649954918;1.05638139;-0.39999078;0.0222075387;10;1.06533256;1;1
22.124301;1.05638109;-0.66665146;0.0370115018;-0.631071385;0.035037203;1.06748454;1.05040076;-0.613169322;0.0649939131;1.0563814;-0.399990767;0.0222065272;10;1.06533255;1;1
22.126301;1.05638006;-0.666651459;0.0370098073;-0.631071984;0.035035683;1.06748255;1.0503998;-0.613169945;0.0649908233;1.0563804;-0.399990745;0.0222055006;10;1.06533252;1;1
22.127301;1.05637904;-0.666651462;0.0370081295;-0.63107258;0.0350341467;1.06748155;1.05039882;-0.613170552;0.0649908976;1.0563794;-0.399990735;0.0222044863;10;1.06533251;1;1
22.128301;1.05637902;-0.666651466;0.0370064536;-0.631072578;0.0350325742;1.06748056;1.05039784;-0.61317116;0.0649893855;1.05637941;-0.399990726;0.0222034719;10;1.0653325;1;1
22.131301;1.05637698;-0.666651493;0.0370014383;-0.631073758;0.0350279019;1.06747756;1.0503969;-0.613171827;0.0649847222;1.05637741;-0.399990696;0.0222004319;10;1.06533247;1;1
22.133301;1.05637595;-0.66665152;0.0369981076;-0.631074338;0.0350247578;1.06747556;1.05039494;-0.613173058;0.0649816911;1.05637642;-0.399990671;0.0221984112;10;1.06533247;1;1
22.136301;1.05637492;-0.666651572;0.0369931347;-0.631074897;0.0350200015;1.06747255;1.05039399;-0.613173739;0.0649770137;1.05637541;-0.399990624;0.0221953926;10;1.06533246;1;1
22.138301;1.05637391;-0.666651615;0.036989834;-0.631075464;0.0350168315;1.06747054;1.05039202;-0.613174964;0.0649739739;1.05637441;-0.399990592;0.022193387;10;1.06533247;1;1
22.141301;1.0563719;-0.666651687;0.0369848987;-0.631076609;0.0350120902;1.06746752;1.05039107;-0.613175617;0.0649692859;1.0563724;-0.399990547;0.0221903795;10;1.0653325;1;1
22.146301;1.05636991;-0.666651821;0.0369766818;-0.631077728;0.0350041595;1.06746251;1.05038714;-0.613177994;0.0649616092;1.05637036;-0.399990509;0.0221853528;10;1.06533256;1;1
22.148301;1.05636892;-0.666651876;0.0369733855;-0.631078304;0.0350010015;1.06746051;1.05038616;-0.613178569;0.0649584968;1.05636934;-0.399990508;0.0221833376;10;1.06533259;1;1
22.149301;1.05636793;-0.666651902;0.0369717344;-0.631078892;0.0349994406;1.06745951;1.05038617;-0.613178559;0.0649569083;1.05636833;-0.399990509;0.02218233;10;1.0653326;1;1
