time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.150301;1.05636693;-0.666651927;0.0369700814;-0.631079482;0.0349978803;1.06745852;1.05038518;-0.61317913;0.0649553805;1.05636732;-0.399990511;0.0221813229;10;1.06533261;1;1
22.151301;1.05636693;-0.66665195;0.0369684268;-0.631079475;0.0349962874;1.06745752;1.05038418;-0.613179697;0.0649538517;1.05636731;-0.399990515;0.0221803162;10;1.06533262;1;1
22.155301;1.05636492;-0.666652031;0.0369617969;-0.631080653;0.0349899844;1.06745257;1.05038219;-0.613180766;0.0649476009;1.05636526;-0.399990538;0.0221762974;10;1.06533265;1;1
22.159301;1.0563629;-0.666652104;0.036955146;-0.631081852;0.0349836838;1.06744865;1.05037919;-0.613183972;0.064941395;1.05636319;-0.399990572;0.0221722977;10;1.06533267;1;1
22.160301;1.05636189;-0.666652123;0.0369534793;-0.631082455;0.0349821241;1.06744768;1.05037819;-0.613184521;0.0649398572;1.05636218;-0.39999058;0.0221713012;10;1.06533267;1;1
22.161301;1.05636089;-0.666652142;0.0369518115;-0.631083056;0.0349805637;1.0674467;1.05037818;-0.613184487;0.0649382572;1.05636116;-0.399990588;0.022170306;10;1.06533267;1;1
22.163301;1.05635988;-0.666652178;0.036948473;-0.631083666;0.0349774056;1.06744475;1.05037718;-0.613185006;0.0649351182;1.05636012;-0.399990602;0.0221683197;10;1.06533266;1;1
22.168301;1.05635783;-0.666652239;0.0369401286;-0.631084897;0.0349694634;1.06743887;1.05037315;-0.613187209;0.0649273758;1.05635799;-0.399990636;0.0221633765;10;1.06533266;1;1
22.170301;1.0563558;-0.666652247;0.0369367952;-0.631086109;0.034966312;1.0674369;1.05037213;-0.613187747;0.0649242511;1.05635594;-0.399990654;0.0221614085;10;1.06533267;1;1
22.172301;1.05635477;-0.666652246;0.0369334614;-0.631086722;0.0349631202;1.06743492;1.0503711;-0.613188291;0.0649211303;1.05635488;-0.399990673;0.0221594468;10;1.06533269;1;1
22.177301;1.0563527;-0.66665221;0.0369234525;-0.631087932;0.0349535366;1.06742992;1.05036697;-0.613190537;0.0649134278;1.05635274;-0.399990726;0.0221535762;10;1.06533274;1;1
22.178301;1.05635169;-0.6666522;0.0369217827;-0.63108853;0.0349519576;1.06742792;1.05036694;-0.613190521;0.0649102506;1.05635171;-0.399990736;0.0221526084;10;1.06533275;1;1
22.181301;1.05634966;-0.666652168;0.0369167715;-0.631089718;0.0349471995;1.06742488;1.05036383;-0.613192229;0.0649056667;1.05634963;-0.399990766;0.0221497206;10;1.06533277;1;1
22.184301;1.05634764;-0.666652137;0.0369117575;-0.631090894;0.0349424647;1.06742182;1.05036172;-0.613193365;0.0649010311;1.05634757;-0.399990788;0.022146856;10;1.06533277;1;1
22.185301;1.05634764;-0.666652127;0.0369084185;-0.631090883;0.0349392934;1.0674208;1.05036168;-0.613193358;0.0648994478;1.05634756;-0.399990793;0.0221449049;10;1.06533277;1;1
22.189301;1.05634564;-0.666652097;0.0369017271;-0.631092012;0.0349330245;1.06741569;1.05035858;-0.613195106;0.064893317;1.05634551;-0.399990805;0.022141106;10;1.06533274;1;1
22.191301;1.05634365;-0.66665209;0.0368983798;-0.631093166;0.0349299459;1.06741363;1.05035756;-0.613195698;0.0648886433;1.0563435;-0.399990803;0.0221392043;10;1.06533272;1;1
22.194301;1.05634266;-0.666652092;0.0368933582;-0.631093702;0.0349252835;1.06740954;1.05035456;-0.613197467;0.0648841194;1.0563425;-0.399990792;0.022136338;10;1.06533269;1;1
22.196301;1.05634068;-0.666652097;0.0368883437;-0.631094861;0.0349206515;1.06740748;1.05035358;-0.613198061;0.0648810517;1.05634051;-0.399990783;0.0221334112;10;1.06533267;1;1
22.198301;1.0563397;-0.666652099;0.0368849958;-0.631095427;0.0349175685;1.06740543;1.0503526;-0.613198652;0.0648779907;1.05633953;-0.399990773;0.0221314697;10;1.06533264;1;1
22.201301;1.05633775;-0.666652093;0.0368799761;-0.631096586;0.0349129635;1.06740138;1.05034964;-0.613200409;0.0648719153;1.05633757;-0.399990758;0.0221285316;10;1.0653326;1;1
22.204301;1.05633681;-0.666652083;0.0368732974;-0.631097161;0.0349067418;1.06739833;1.05034768;-0.613201571;0.0648673731;1.05633663;-0.39999075;0.0221245661;10;1.06533256;1;1
22.205301;1.05633583;-0.666653747;0.0368716287;-0.631099333;0.034905213;1.06739632;1.0503477;-0.613201567;0.0648658178;1.05633566;-0.399991749;0.0221235722;10;1.06533255;1;1
22.206301;1.05633486;-0.666653745;0.0368699607;-0.631099927;0.0349036825;1.0673953;1.05034671;-0.613202146;0.0648643234;1.05633468;-0.399991749;0.0221225757;10;1.06533253;1;1
22.208301;1.0563339;-0.666653741;0.0368666253;-0.631100521;0.0349005833;1.06739327;1.05034474;-0.613203305;0.0648597445;1.05633373;-0.399991754;0.0221205757;10;1.06533251;1;1
22.209301;1.05633393;-0.666653739;0.0368632904;-0.631100521;0.0348974365;1.06739225;1.05034476;-0.6132033;0.0648581847;1.05633376;-0.399991758;0.0221185724;10;1.06533251;1;1
22.211301;1.05633197;-0.666653734;0.0368599523;-0.631101715;0.034894358;1.06738921;1.05034279;-0.61320446;0.0648551843;1.05633181;-0.399991769;0.022116561;10;1.0653325;1;1
22.212301;1.056332;-0.66665373;0.0368582823;-0.631101716;0.0348927825;1.0673882;1.0503428;-0.613204458;0.0648536199;1.05633184;-0.399991777;0.0221155536;10;1.0653325;1;1
22.214301;1.05633004;-0.666653721;0.0368549411;-0.631102913;0.0348896924;1.06738617;1.05034083;-0.613205625;0.0648490228;1.05632989;-0.399991793;0.0221135368;10;1.06533251;1;1
22.215301;1.05633006;-0.666653715;0.03685327;-0.631102915;0.0348881124;1.06738515;1.05033985;-0.61320621;0.0648475152;1.05632992;-0.399991802;0.0221125278;10;1.06533251;1;1
22.217301;1.0563291;-0.666653703;0.0368482599;-0.631103519;0.0348834047;1.06738213;1.05033888;-0.613206796;0.0648444334;1.05632897;-0.39999182;0.0221095093;10;1.06533253;1;1
22.220301;1.05632716;-0.666653684;0.0368432424;-0.631104727;0.0348787213;1.0673791;1.05033691;-0.61320797;0.0648382434;1.05632704;-0.399991845;0.0221064777;10;1.06533258;1;1
22.222301;1.0563252;-0.666653669;0.0368382329;-0.631105931;0.0348740394;1.06737608;1.05033492;-0.613209143;0.0648352096;1.05632509;-0.399991857;0.0221034533;10;1.06533261;1;1
22.225301;1.05632426;-0.666653646;0.0368332248;-0.631106541;0.0348693138;1.06737206;1.05033291;-0.613210315;0.0648290045;1.05632415;-0.399991862;0.0221004141;10;1.06533266;1;1
22.227301;1.05632229;-0.666653629;0.0368282225;-0.631107742;0.0348646292;1.06737005;1.0503309;-0.61321148;0.0648259637;1.0563222;-0.399991855;0.0220973905;10;1.0653327;1;1
22.228301;1.0563223;-0.66665362;0.0368265555;-0.631107745;0.0348630432;1.06736905;1.05033089;-0.613211478;0.0648243808;1.05632222;-0.399991847;0.0220963808;10;1.06533272;1;1
22.231301;1.05632033;-0.666653591;0.0368215568;-0.631108943;0.0348583545;1.06736507;1.05032783;-0.61321322;0.0648182289;1.05632029;-0.39999181;0.0220933625;10;1.06533279;1;1
22.232301;1.05631933;-0.66665358;0.0368182239;-0.631109539;0.0348552265;1.06736408;1.05032781;-0.613214804;0.0648166454;1.05631932;-0.399991794;0.0220913595;10;1.06533282;1;1
22.234301;1.05631835;-0.66665356;0.03681489;-0.631110134;0.0348520974;1.06736111;1.05032576;-0.613215966;0.0648136018;1.05631836;-0.399991758;0.022089357;10;1.06533288;1;1
22.235301;1.05631735;-0.66665355;0.0368132217;-0.631110727;0.0348505517;1.06736013;1.05032473;-0.613216548;0.06481208;1.05631738;-0.399991739;0.0220883574;10;1.06533291;1;1
22.236301;1.05631636;-0.666653541;0.0368098861;-0.63111132;0.0348474299;1.06735915;1.0503247;-0.613216547;0.0648089098;1.0563164;-0.399991721;0.0220863587;10;1.06533294;1;1
22.239301;1.05631538;-0.666653517;0.0368048745;-0.631111903;0.0348427435;1.06735522;1.0503216;-0.613218299;0.0648043464;1.05631546;-0.399991671;0.0220833665;10;1.06533304;1;1
22.240301;1.05631438;-0.66665351;0.0368032027;-0.631112497;0.0348412076;1.06735425;1.05032057;-0.613218882;0.0648012397;1.05631447;-0.399991658;0.0220823699;10;1.06533307;1;1
22.245301;1.05631142;-0.666653486;0.0367915111;-0.631114291;0.0348303368;1.06734736;1.05031743;-0.613220636;0.0647919375;1.0563115;-0.399991625;0.0220753846;10;1.06533322;1;1
22.248301;1.05630944;-0.666653484;0.0367865042;-0.631115499;0.0348257312;1.06734443;1.05031437;-0.613222377;0.0647873763;1.0563095;-0.399991642;0.0220723762;10;1.06533328;1;1
22.249301;1.05630845;-0.666653485;0.0367848381;-0.631116102;0.0348242076;1.06734245;1.05031336;-0.613222955;0.064784266;1.0563085;-0.399991655;0.0220713691;10;1.06533329;1;1
22.250301;1.05630746;-0.666653485;0.0367815075;-0.631116706;0.0348211055;1.06734147;1.05031335;-0.613222948;0.0647826793;1.05630749;-0.399991671;0.0220693599;10;1.0653333;1;1
22.251301;1.05630746;-0.666653486;0.0367798458;-0.631116713;0.0348195473;1.06734049;1.05031234;-0.613223524;0.0647811531;1.05630749;-0.399991691;0.0220683489;10;1.0653333;1;1
22.254301;1.05630548;-0.666653491;0.0367732116;-0.63111793;0.0348133522;1.06733655;1.05031034;-0.613224663;0.0647749191;1.05630548;-0.399991771;0.0220643077;10;1.0653333;1;1
22.259301;1.05630149;-0.666653504;0.0367633339;-0.631120356;0.0348040675;1.06732964;1.05030637;-0.613226939;0.0647656053;1.05630146;-0.399991927;0.0220582256;10;1.06533327;1;1
22.263301;1.05629948;-0.666653498;0.0367551409;-0.631121578;0.0347962566;1.06732471;1.05030243;-0.613229245;0.0647578701;1.05629943;-0.399992025;0.0220531655;10;1.06533325;1;1
22.265301;1.05629748;-0.666653485;0.0367502156;-0.631122789;0.0347915886;1.06732174;1.05030147;-0.613229819;0.0647531419;1.05629742;-0.399992058;0.0220501458;10;1.06533324;1;1
22.269301;1.05629544;-0.666653444;0.0367420266;-0.63112402;0.0347837583;1.0673168;1.05029856;-0.613231553;0.0647453313;1.0562954;-0.39999209;0.0220451412;10;1.06533325;1;1
22.271301;1.05629342;-0.666653419;0.0367387592;-0.631125233;0.034780662;1.06731482;1.0502966;-0.613232712;0.0647422522;1.0562934;-0.399992094;0.0220431578;10;1.06533326;1;1
22.272301;1.0562934;-0.666653406;0.036735457;-0.631125242;0.0347775019;1.06731283;1.05029562;-0.613233291;0.0647407136;1.0562934;-0.399992094;0.0220411704;10;1.06533328;1;1
22.273301;1.05629239;-0.666653392;0.03673382;-0.631125848;0.0347759516;1.06731184;1.05029464;-0.61323387;0.0647375888;1.0562924;-0.399992093;0.0220401854;10;1.06533329;0.999999;0.999999
22.274301;1.05629138;-0.666653377;0.0367321818;-0.631126454;0.0347744004;1.06731084;1.05029366;-0.613234448;0.0647360516;1.05629139;-0.399992093;0.0220392025;10;1.0653333;0.999999;0.999999
22.275301;1.05629037;-0.666653362;0.036730542;-0.631127059;0.034772848;1.06730885;1.05029368;-0.613234442;0.0647344533;1.05629039;-0.399992091;0.0220382213;10;1.06533332;0.999999;0.999999
22.279301;1.05628835;-0.666653299;0.0367206277;-0.631128285;0.0347634058;1.06730385;1.05028975;-0.613236756;0.0647267259;1.05628838;-0.399992087;0.0220323063;10;1.06533337;0.999999;0.999999
22.280301;1.05628735;-0.666653285;0.0367189755;-0.631128889;0.034761848;1.06730285;1.05028976;-0.613236752;0.0647235445;1.05628738;-0.399992085;0.0220313293;10;1.06533339;0.999999;0.999999
22.285301;1.05628436;-0.666653229;0.0367073442;-0.631130702;0.0347508406;1.06729581;1.05028482;-0.613239655;0.064714315;1.05628436;-0.399992074;0.022024449;10;1.06533344;0.999999;0.999999
22.286301;1.05628337;-0.666653222;0.0367056797;-0.631131302;0.0347492864;1.06729381;1.05028482;-0.613239655;0.0647111419;1.05628335;-0.399992072;0.0220234732;10;1.06533345;0.999999;0.999999
22.291301;1.05627938;-0.666653223;0.0366956716;-0.631133699;0.0347399262;1.06728777;1.05027981;-0.613242586;0.0647019377;1.05627933;-0.399992062;0.022017596;10;1.06533347;0.999999;0.999999
22.292301;1.05627938;-0.66665323;0.0366923323;-0.631133701;0.0347367683;1.06728576;1.0502798;-0.613242594;0.0647003541;1.05627933;-0.39999206;0.0220156213;10;1.06533347;0.999999;0.999999
22.295301;1.05627637;-0.666653264;0.0366856369;-0.631135503;0.0347305469;1.06728175;1.05027677;-0.613244379;0.0646942091;1.05627631;-0.399992056;0.0220116962;10;1.06533348;0.999999;0.999999
22.296301;1.05627637;-0.66665328;0.0366839571;-0.631135508;0.0347289646;1.06728075;1.05027575;-0.613244979;0.0646911062;1.05627631;-0.399992056;0.0220107197;10;1.06533348;0.999999;0.999999
22.297301;1.05627536;-0.666653296;0.0366822759;-0.63113611;0.0347274139;1.06727875;1.05027474;-0.613245579;0.0646895922;1.0562753;-0.399992057;0.0220097419;10;1.06533349;0.999999;0.999999
22.298301;1.05627435;-0.666653313;0.0366789269;-0.631136712;0.0347242842;1.06727775;1.05027472;-0.613245595;0.0646880185;1.0562743;-0.399992059;0.0220077622;10;1.06533349;0.999999;0.999999
22.299301;1.05627434;-0.666653331;0.0366772441;-0.631136718;0.0347226981;1.06727676;1.05027371;-0.613246196;0.0646849208;1.05627429;-0.399992062;0.0220067802;10;1.06533349;0.999999;0.999999
22.300301;1.05627333;-0.666653348;0.0366755608;-0.631137322;0.0347211434;1.06727476;1.05027269;-0.613246795;0.0646834109;1.05627329;-0.399992067;0.0220057954;10;1.0653335;0.999999;0.999999
22.301301;1.05627232;-0.66665503;0.0366722107;-0.631139503;0.0347180093;1.06727377;1.05027168;-0.613247394;0.0646819016;1.05627229;-0.399993074;0.0220038078;10;1.0653335;0.999999;0.999999
22.302301;1.0562713;-0.666655045;0.0366705271;-0.631140108;0.0347164515;1.06727177;1.05027066;-0.61324799;0.0646788056;1.05627128;-0.399993083;0.0220028171;10;1.0653335;0.999999;0.999999
22.303301;1.05627129;-0.666655057;0.0366688435;-0.631140116;0.0347148596;1.06727078;1.05026965;-0.613248583;0.0646772964;1.05627128;-0.399993094;0.0220018233;10;1.0653335;0.999999;0.999999
22.304301;1.05627028;-0.666655067;0.0366654929;-0.63114072;0.0347117214;1.06726979;1.05026963;-0.61324859;0.0646757256;1.05627027;-0.399993106;0.0219998261;10;1.0653335;0.999999;0.999999
22.305301;1.05626927;-0.666655074;0.0366638084;-0.631141327;0.0347101603;1.0672678;1.05026862;-0.613250764;0.0646726295;1.05626927;-0.39999312;0.0219988251;10;1.0653335;0.999999;0.999999
22.306301;1.05626925;-0.666655079;0.0366621235;-0.631141335;0.0347085656;1.06726681;1.05026761;-0.613251349;0.0646711203;1.05626926;-0.399993135;0.0219978201;10;1.0653335;0.999999;0.999999
22.309301;1.05626621;-0.666655078;0.0366537315;-0.631143149;0.0347007243;1.06726285;1.05026458;-0.613253088;0.0646650065;1.05626625;-0.399993186;0.0219927804;10;1.06533349;0.999999;0.999999
22.310301;1.05626619;-0.666655074;0.0366520448;-0.631143156;0.0346991298;1.06726086;1.05026357;-0.613253663;0.0646634976;1.05626624;-0.399993205;0.0219917596;10;1.06533349;0.999999;0.999999
22.311301;1.05626518;-0.666655068;0.0366503584;-0.631143759;0.034697568;1.06725988;1.05026357;-0.613253653;0.0646603403;1.05626524;-0.399993224;0.0219907356;10;1.06533348;0.999999;0.999999
22.313301;1.05626415;-0.666655055;0.0366453214;-0.631144365;0.0346928318;1.0672569;1.05026156;-0.613254796;0.0646573224;1.05626423;-0.399993266;0.0219876804;10;1.06533347;0.999999;0.999999
22.316301;1.0562611;-0.666655035;0.0366386103;-0.631146161;0.0346865596;1.06725294;1.05025855;-0.613256504;0.0646512046;1.05626122;-0.399993331;0.021983587;10;1.06533346;0.999999;0.999999
22.317301;1.05626109;-0.666655028;0.0366369329;-0.631146158;0.0346849602;1.06725095;1.05025755;-0.613257072;0.0646481049;1.05626123;-0.39999335;0.0219825551;10;1.06533345;0.999999;0.999999
22.318301;1.05626008;-0.66665502;0.0366335909;-0.631146752;0.0346818149;1.06724996;1.05025756;-0.613257056;0.064646529;1.05626023;-0.399993368;0.0219805239;10;1.06533344;0.999999;0.999999
22.320301;1.05625805;-0.666655002;0.0366285802;-0.631147934;0.0346770999;1.06724698;1.05025557;-0.613258191;0.0646419077;1.05625823;-0.399993395;0.021977465;10;1.06533343;0.999999;0.999999
22.324301;1.056256;-0.666654959;0.0366202479;-0.631149092;0.0346691806;1.06724203;1.0502516;-0.613260461;0.0646342231;1.05625623;-0.399993409;0.0219723702;10;1.06533341;0.999999;0.999999
22.325301;1.05625499;-0.666654947;0.0366185848;-0.631149679;0.0346676129;1.06724004;1.05025061;-0.61326103;0.0646311041;1.05625523;-0.399993402;0.0219713529;10;1.06533341;0.999999;0.999999
22.331301;1.05624991;-0.666654872;0.036603618;-0.631152625;0.0346534526;1.06723111;1.05024568;-0.6132639;0.0646186071;1.05625027;-0.399993281;0.0219623042;10;1.06533343;0.999999;0.999999
22.332301;1.0562499;-0.666654858;0.0366019572;-0.631152623;0.0346518557;1.06723011;1.05024469;-0.613264482;0.064617054;1.05625028;-0.399993248;0.0219613055;10;1.06533343;0.999999;0.999999
22.333301;1.0562489;-0.666654844;0.0365986295;-0.63115322;0.0346487146;1.06722912;1.05024371;-0.613265065;0.0646139121;1.05624929;-0.399993212;0.0219593091;10;1.06533343;0.999999;0.999999
22.334301;1.05624789;-0.666654829;0.0365969687;-0.63115382;0.0346471525;1.06722712;1.05024372;-0.613265066;0.064612294;1.05624831;-0.399993173;0.0219583149;10;1.06533343;0.999999;0.999999
22.335301;1.05624688;-0.666654813;0.0365953077;-0.63115442;0.0346455916;1.06722613;1.05024274;-0.613265652;0.0646091494;1.05624732;-0.399993132;0.0219573228;10;1.06533343;0.999999;0.999999
22.340301;1.05624389;-0.666654742;0.0365836676;-0.631156243;0.0346345788;1.06721912;1.05023784;-0.613268602;0.0645981778;1.05624439;-0.399992917;0.0219503876;10;1.06533339;0.999999;0.999999
22.343301;1.05624092;-0.666654719;0.0365753462;-0.631158053;0.034626753;1.06721411;1.0502359;-0.613269812;0.064591846;1.05624142;-0.399992794;0.021945432;10;1.06533334;0.999999;0.999999
22.344301;1.05624094;-0.666654716;0.0365736832;-0.631158057;0.0346251653;1.06721311;1.05023492;-0.613270414;0.0645902854;1.05624142;-0.399992757;0.0219444449;10;1.06533333;0.999999;0.999999
22.351301;1.05623507;-0.666654755;0.0365570415;-0.631161646;0.0346095675;1.06720209;1.05022803;-0.613274688;0.0645746529;1.05623537;-0.399992571;0.0219344813;10;1.06533319;0.999999;0.999999
22.352301;1.05623508;-0.666654765;0.036555378;-0.631161645;0.0346079962;1.06720108;1.05022804;-0.613274718;0.0645730511;1.05623535;-0.399992557;0.0219334769;10;1.06533317;0.999999;0.999999
22.355301;1.05623212;-0.666654791;0.0365470498;-0.631163439;0.0346002424;1.06719705;1.05022508;-0.613276562;0.0645652809;1.05623228;-0.39999254;0.0219284442;10;1.06533313;0.999999;0.999999
22.359301;1.05622917;-0.666654808;0.0365387076;-0.63116523;0.034592551;1.06719099;1.05022114;-0.613279012;0.0645576208;1.05622916;-0.399992577;0.021923344;10;1.06533309;0.999999;0.999999
22.360301;1.05622919;-0.666654809;0.0365353693;-0.631165228;0.0345894291;1.06718898;1.05022015;-0.613279622;0.0645545232;1.05622913;-0.399992597;0.0219213082;10;1.06533308;0.999999;0.999999
22.361301;1.0562282;-0.666654808;0.0365336967;-0.631165824;0.0345879208;1.06718796;1.05021916;-0.613280231;0.0645530148;1.05622809;-0.399992619;0.0219202689;10;1.06533308;0.999999;0.999999
22.362301;1.05622721;-0.666654806;0.0365303566;-0.631166419;0.0345848372;1.06718595;1.05021917;-0.613280254;0.0645498598;1.05622706;-0.399992644;0.0219182268;10;1.06533308;0.999999;0.999999
22.363301;1.05622622;-0.666654802;0.0365286824;-0.631167014;0.0345833336;1.06718494;1.05021818;-0.613280858;0.0645483546;1.05622602;-0.399992672;0.0219171825;10;1.06533309;0.999999;0.999999
22.364301;1.05622622;-0.666654796;0.036525341;-0.631167011;0.034580221;1.06718293;1.05021718;-0.61328146;0.0645468503;1.05622599;-0.399992701;0.0219151367;10;1.06533309;0.999999;0.999999
22.368301;1.05622223;-0.666654771;0.0365169771;-0.631169393;0.0345726421;1.06717693;1.05021317;-0.613283834;0.0645376632;1.05622186;-0.399992824;0.0219099543;10;1.06533311;0.999999;0.999999
22.369301;1.05622223;-0.666654766;0.0365136372;-0.631169392;0.0345695306;1.06717593;1.05021216;-0.61328442;0.0645345731;1.05622183;-0.399992854;0.0219079116;10;1.06533311;0.999999;0.999999
22.373301;1.0562192;-0.66665475;0.0365036106;-0.631171185;0.034560327;1.06716997;1.0502081;-0.613286746;0.0645269685;1.05621872;-0.399992963;0.0219017639;10;1.06533311;0.999999;0.999999
22.374301;1.05621819;-0.666654746;0.0365019365;-0.631171785;0.0345588197;1.06716798;1.05020807;-0.613286741;0.0645238134;1.0562177;-0.399992988;0.0219007346;10;1.06533311;0.999999;0.999999
22.375301;1.05621718;-0.666654742;0.036500262;-0.631172386;0.034557311;1.067167;1.05020705;-0.61328732;0.0645223051;1.05621667;-0.399993013;0.0218997088;10;1.0653331;0.999999;0.999999
22.376301;1.05621618;-0.666654737;0.0364969208;-0.631172988;0.0345542226;1.06716501;1.05020602;-0.613287898;0.0645192081;1.05621565;-0.399993037;0.0218976867;10;1.06533309;0.999999;0.999999
22.377301;1.05621517;-0.666654733;0.036495246;-0.631173591;0.0345527101;1.06716403;1.05020499;-0.613290064;0.064517696;1.05621464;-0.399993061;0.0218966681;10;1.06533308;0.999999;0.999999
22.382301;1.05621215;-0.666654705;0.0364818688;-0.631175431;0.0345403143;1.0671561;1.0501998;-0.613292959;0.0645069328;1.05621159;-0.399993174;0.021888628;10;1.065333;0.999999;0.999999
22.385301;1.05620915;-0.666654684;0.0364751687;-0.63117726;0.0345341409;1.06715213;1.05019666;-0.613294687;0.0644991903;1.0562086;-0.399993245;0.0218846402;10;1.06533295;0.999999;0.999999
22.386301;1.05620815;-0.666654676;0.0364718215;-0.631177869;0.0345310236;1.06715014;1.05019661;-0.613294678;0.0644976051;1.05620761;-0.399993269;0.0218826482;10;1.06533293;0.999999;0.999999
22.391301;1.05620518;-0.666654627;0.0364600638;-0.631179711;0.0345200624;1.06714318;1.05019138;-0.61329756;0.0644852214;1.05620468;-0.399993389;0.0218756864;10;1.06533284;0.999999;0.999999
22.393301;1.05620318;-0.666654605;0.0364550184;-0.631180924;0.0345153695;1.0671402;1.0501893;-0.613298724;0.064480586;1.05620271;-0.399993429;0.0218726918;10;1.06533281;0.999999;0.999999
22.395301;1.05620119;-0.666654586;0.0364499703;-0.631182138;0.0345106665;1.06713622;1.05018723;-0.613299897;0.064477539;1.05620074;-0.399993459;0.0218696914;10;1.06533278;0.999999;0.999999
22.396301;1.05620118;-0.666654579;0.0364482791;-0.631182146;0.034509068;1.06713523;1.0501862;-0.613300488;0.0644744289;1.05620076;-0.399993471;0.0218686899;10;1.06533277;0.999999;0.999999
22.399301;1.05619816;-0.666654574;0.036439875;-0.63118396;0.0345012057;1.06713028;1.05018312;-0.613302274;0.0644682763;1.0561978;-0.39999349;0.0218636839;10;1.06533272;0.999999;0.999999
22.400301;1.05619714;-0.666656246;0.0364381867;-0.63118614;0.0344996353;1.0671293;1.0501821;-0.613302872;0.0644651692;1.05619681;-0.399994491;0.0218626815;10;1.06533271;0.999999;0.999999
22.401301;1.05619713;-0.666656254;0.0364348336;-0.631186144;0.0344964541;1.06712732;1.05018209;-0.613302886;0.0644635887;1.05619682;-0.39999449;0.0218606791;10;1.06533269;0.999999;0.999999
22.405301;1.05619304;-0.66665632;0.0364247765;-0.63118853;0.0344870241;1.06712142;1.05017807;-0.613305277;0.0644543481;1.05619285;-0.399994465;0.0218546728;10;1.06533263;0.999999;0.999999
22.410301;1.05618992;-0.666656485;0.0364130981;-0.631190293;0.0344760073;1.06711355;1.05017312;-0.613308244;0.0644420117;1.05618987;-0.399994399;0.0218476925;10;1.06533256;0.999999;0.999999
22.414301;1.05618584;-0.666656673;0.0364031288;-0.631192658;0.0344666633;1.06710764;1.05016921;-0.6133106;0.0644327803;1.0561859;-0.399994335;0.0218417372;10;1.0653325;0.999999;0.999999
22.415301;1.05618583;-0.666656724;0.0363998071;-0.631192651;0.0344635109;1.06710666;1.05016823;-0.613311185;0.0644312668;1.05618592;-0.399994317;0.0218397502;10;1.06533249;0.999999;0.999999
22.418301;1.0561828;-0.666656871;0.0363931823;-0.631194424;0.0344573145;1.06710172;1.05016532;-0.613312928;0.0644235541;1.05618297;-0.399994254;0.0218357896;10;1.06533246;0.999999;0.999999
22.419301;1.0561818;-0.666656915;0.0363898648;-0.631195013;0.0344541983;1.06709973;1.05016535;-0.613312921;0.0644219803;1.05618199;-0.399994229;0.0218338034;10;1.06533246;0.999999;0.999999
22.420301;1.05618079;-0.666656957;0.0363882143;-0.631195601;0.0344526602;1.06709875;1.05016438;-0.613313494;0.0644188806;1.05618101;-0.399994202;0.0218328179;10;1.06533245;0.999999;0.999999
22.421301;1.0561808;-0.666656995;0.0363848974;-0.63119559;0.0344495116;1.06709676;1.05016341;-0.613314066;0.064417368;1.05618103;-0.399994173;0.0218308337;10;1.06533245;0.999999;0.999999
22.430301;1.05617286;-0.666657204;0.0363633645;-0.631200188;0.0344293041;1.06708275;1.05015465;-0.613319176;0.0643958159;1.05617317;-0.399993832;0.0218180192;10;1.06533245;0.999999;0.999999
22.431301;1.05617287;-0.666657215;0.0363600455;-0.631200163;0.0344261518;1.06708174;1.05015367;-0.613319745;0.0643943036;1.05617317;-0.399993794;0.0218160411;10;1.06533245;0.999999;0.999999
22.432301;1.05617188;-0.666657223;0.0363583931;-0.631200736;0.0344246104;1.06707972;1.05015268;-0.613320314;0.0643912042;1.05617218;-0.399993757;0.0218150623;10;1.06533245;0.999999;0.999999
22.435301;1.05616892;-0.666657234;0.0363501024;-0.63120246;0.0344168299;1.06707467;1.05014971;-0.613322021;0.0643850773;1.0561692;-0.399993662;0.0218101208;10;1.06533245;0.999999;0.999999
22.436301;1.05616894;-0.666657235;0.0363467823;-0.63120244;0.0344136772;1.06707364;1.05014872;-0.613322588;0.064381975;1.0561692;-0.399993634;0.0218081384;10;1.06533245;0.999999;0.999999
22.441301;1.05616401;-0.666657209;0.0363351636;-0.631205357;0.0344028007;1.06706551;1.05014374;-0.613325416;0.0643711969;1.05616424;-0.399993539;0.021801216;10;1.06533247;0.999999;0.999999
22.442301;1.05616403;-0.666657198;0.0363318373;-0.631205349;0.0343996448;1.06706348;1.05014275;-0.613325979;0.064368081;1.05616425;-0.399993529;0.0217992307;10;1.06533247;0.999999;0.999999
22.443301;1.05616304;-0.666657186;0.0363301771;-0.631205939;0.0343980994;1.06706245;1.05014175;-0.613326542;0.064366549;1.05616326;-0.399993524;0.0217982455;10;1.06533248;0.999999;0.999999
22.444301;1.05616206;-0.666657173;0.0363268497;-0.631206531;0.0343949756;1.06706042;1.05014176;-0.61332652;0.0643633653;1.05616227;-0.399993521;0.0217962604;10;1.06533248;0.999999;0.999999
22.445301;1.05616107;-0.666657159;0.0363251883;-0.631207123;0.0343934295;1.0670594;1.05014076;-0.613327082;0.0643618271;1.05616127;-0.399993523;0.0217952757;10;1.06533249;0.999999;0.999999
22.446301;1.05616008;-0.666657142;0.0363218594;-0.631207717;0.0343903046;1.06705737;1.05013977;-0.613327644;0.0643586995;1.05616028;-0.399993528;0.0217932919;10;1.06533249;0.999999;0.999999
22.447301;1.05616009;-0.666657124;0.0363201961;-0.631207713;0.034388724;1.06705535;1.05013878;-0.613328204;0.0643571573;1.05616029;-0.399993536;0.0217923091;10;1.06533249;0.999999;0.999999
22.448301;1.0561591;-0.666657105;0.0363168653;-0.631208308;0.0343855965;1.06705433;1.05013779;-0.613328765;0.0643540267;1.0561593;-0.399993546;0.0217903277;10;1.0653325;0.999999;0.999999
22.449301;1.05615811;-0.666657083;0.0363135334;-0.631208902;0.0343824672;1.06705232;1.0501368;-0.613330913;0.0643508953;1.0561583;-0.399993558;0.021788348;10;1.0653325;0.999999;0.999999
22.452301;1.05615514;-0.666657011;0.0363068678;-0.631210685;0.0343762231;1.06704728;1.05013384;-0.613332597;0.0643446719;1.0561553;-0.399993602;0.0217844189;10;1.06533251;0.999999;0.999999
22.453301;1.05615515;-0.666656985;0.0363035338;-0.631210682;0.0343730528;1.06704627;1.05013286;-0.613333159;0.0643415387;1.0561553;-0.399993618;0.0217824453;10;1.06533252;0.999999;0.999999
22.457301;1.05615117;-0.666656875;0.0362935256;-0.63121306;0.0343636429;1.06703926;1.05012896;-0.613335425;0.0643321822;1.05615126;-0.399993688;0.0217765528;10;1.06533253;0.999999;0.999999
22.458301;1.05615117;-0.666656846;0.0362918554;-0.631213057;0.0343620447;1.06703827;1.05012799;-0.613335996;0.0643306382;1.05615125;-0.399993706;0.0217755772;10;1.06533254;0.999999;0.999999
22.463301;1.05614615;-0.666656709;0.0362784901;-0.631216036;0.0343494824;1.06703033;1.05012315;-0.613338872;0.0643181715;1.05614614;-0.399993789;0.0217676579;10;1.06533255;0.999999;0.999999
22.464301;1.05614614;-0.666656684;0.0362751453;-0.631216034;0.0343463065;1.06702836;1.05012217;-0.613339452;0.0643150465;1.05614611;-0.399993805;0.021765663;10;1.06533255;0.999999;0.999999
22.469301;1.05614107;-0.666656578;0.0362617104;-0.631219008;0.0343337467;1.0670205;1.05011729;-0.613342371;0.0643041947;1.05614096;-0.399993871;0.0217576349;10;1.06533257;0.999999;0.999999
22.470301;1.05614106;-0.666656562;0.0362600141;-0.631219006;0.0343321499;1.06701954;1.05011631;-0.61334296;0.0643010743;1.05614092;-0.399993883;0.0217566208;10;1.06533257;0.999999;0.999999
22.475301;1.05613594;-0.666656513;0.0362465019;-0.631222006;0.034319622;1.0670117;1.05011139;-0.613345925;0.064288664;1.05613577;-0.399993936;0.0217485299;10;1.06533262;0.999999;0.999999
22.476301;1.05613592;-0.666656509;0.0362447965;-0.631222013;0.034318038;1.06700973;1.0501104;-0.613346521;0.0642871388;1.05613574;-0.399993946;0.0217475098;10;1.06533264;0.999999;0.999999
22.481301;1.05613081;-0.666656514;0.036231296;-0.631225061;0.0343055799;1.06700182;1.05010544;-0.61334951;0.0642747736;1.05613064;-0.399993986;0.0217394171;10;1.06533275;0.999999;0.999999
22.482301;1.05613079;-0.666656517;0.0362279384;-0.631225079;0.0343024299;1.06699982;1.05010444;-0.61335011;0.0642732558;1.05613063;-0.399993992;0.0217374017;10;1.06533277;0.999999;0.999999
22.487301;1.05612574;-0.666656549;0.0362145492;-0.631228174;0.034290017;1.06699181;1.05009942;-0.613353107;0.0642609146;1.05612559;-0.399994004;0.0217293401;10;1.06533291;0.999999;0.999999
22.488301;1.05612574;-0.666656558;0.0362128852;-0.631228198;0.0342884518;1.0669908;1.05009841;-0.613353703;0.0642578142;1.05612558;-0.399994004;0.0217283298;10;1.06533294;0.999999;0.999999
22.493301;1.05612077;-0.666656606;0.0361996321;-0.6312313;0.0342760565;1.06698175;1.05009335;-0.613356663;0.0642454989;1.05612059;-0.399993995;0.0217202772;10;1.06533303;0.999999;0.999999
22.494301;1.05612078;-0.666656616;0.0361963266;-0.63123132;0.0342729134;1.06698074;1.05009233;-0.613357253;0.0642439898;1.05612059;-0.399993993;0.0217182659;10;1.06533305;0.999999;0.999999
22.497301;1.05611782;-0.666656647;0.0361897583;-0.631233166;0.0342667359;1.06697571;1.05008927;-0.613359023;0.0642362877;1.05611759;-0.399993982;0.0217142289;10;1.06533309;0.999999;0.999999
22.499301;1.05611585;-0.66665667;0.036183165;-0.63123439;0.0342605119;1.06697269;1.05008724;-0.613360205;0.0642316764;1.05611558;-0.399993966;0.0217102009;10;1.06533311;0.999999;0.999999
22.500301;1.05611587;-0.666656683;0.0361815361;-0.631234403;0.0342589452;1.06697068;1.05008622;-0.613360797;0.064228574;1.05611558;-0.399993956;0.021709186;10;1.06533313;0.999999;0.999999
22.504301;1.05611192;-0.666656738;0.0361700206;-0.631236842;0.0342480718;1.06696362;1.05008216;-0.613363161;0.0642193104;1.05611157;-0.399993898;0.0217021237;10;1.06533319;0.999999;0.999999
22.505301;1.05611093;-0.66665842;0.036168391;-0.631239029;0.0342465367;1.0669626;1.05008115;-0.613363751;0.06421778;1.05611057;-0.399994882;0.0217011088;10;1.0653332;0.999999;0.999999
22.506301;1.05611094;-0.666658436;0.0361650939;-0.631239041;0.0342433907;1.06696058;1.05008014;-0.613364341;0.0642146592;1.05611057;-0.399994865;0.0216990948;10;1.06533321;0.999999;0.999999
22.507301;1.05610994;-0.666658452;0.0361634623;-0.631239651;0.0342418553;1.06695956;1.05007913;-0.613364931;0.0642115355;1.05610957;-0.399994848;0.0216980816;10;1.06533322;0.999999;0.999999
22.512301;1.05610492;-0.666658545;0.0361502806;-0.63124271;0.0342294406;1.0669505;1.05007412;-0.613367878;0.0641990543;1.05610457;-0.399994768;0.0216900277;10;1.06533327;0.999999;0.999999
22.513301;1.05610491;-0.666658564;0.0361469718;-0.631242726;0.0342262926;1.06694949;1.05007312;-0.613368467;0.064197505;1.05610457;-0.399994755;0.0216880196;10;1.06533328;0.999999;0.999999
22.518301;1.05609984;-0.666658631;0.0361337271;-0.631245816;0.0342138462;1.06694046;1.05006816;-0.613371415;0.0641849852;1.05609957;-0.399994711;0.0216800025;10;1.06533329;0.999999;0.999999
22.519301;1.05609982;-0.66665864;0.0361320704;-0.631245841;0.0342122654;1.06693946;1.05006717;-0.613372003;0.0641818463;1.05609957;-0.399994706;0.0216790053;10;1.06533328;0.999999;0.999999
22.522301;1.05609679;-0.66665867;0.0361237497;-0.631247717;0.0342044571;1.06693444;1.05006421;-0.613373766;0.0641756088;1.05609656;-0.399994695;0.0216740249;10;1.06533326;0.999999;0.999999
22.523301;1.05609578;-0.666658682;0.036120415;-0.631248345;0.0342013275;1.06693243;1.05006323;-0.613375939;0.0641724732;1.05609555;-0.399994692;0.0216720334;10;1.06533324;0.999999;0.999999
22.532301;1.05608777;-0.666658836;0.0360969583;-0.631253416;0.0341794911;1.0669173;1.05005442;-0.613381206;0.0641506018;1.05608757;-0.399994722;0.0216581213;10;1.06533306;0.999999;0.999999
22.533301;1.05608777;-0.666658857;0.0360936005;-0.63125344;0.0341763426;1.06691628;1.05005344;-0.613381788;0.0641474655;1.05608759;-0.399994736;0.0216561326;10;1.06533303;0.999999;0.999999
22.539301;1.05608177;-0.666658986;0.0360784267;-0.631257092;0.0341624064;1.06690612;1.05004758;-0.61338526;0.0641334337;1.05608169;-0.399994851;0.0216472285;10;1.06533288;0.999999;0.999999
22.540301;1.05608177;-0.666659006;0.0360750634;-0.631257088;0.0341592668;1.06690409;1.0500466;-0.613385834;0.0641303074;1.0560817;-0.399994872;0.021645251;10;1.06533286;0.999999;0.999999
22.546301;1.05607577;-0.666659112;0.0360582515;-0.631260566;0.0341437894;1.0668939;1.05004068;-0.613389246;0.0641147751;1.0560758;-0.399995023;0.0216353897;10;1.0653327;0.999999;0.999999
22.547301;1.05607577;-0.666659128;0.0360565692;-0.631260538;0.0341422281;1.06689188;1.05003968;-0.61338981;0.0641132528;1.05607582;-0.399995052;0.0216344078;10;1.06533267;0.999999;0.999999
22.553301;1.05606977;-0.666659216;0.036039868;-0.631263937;0.0341267066;1.06688274;1.05003361;-0.613393186;0.0640977886;1.05606989;-0.399995229;0.0216244716;10;1.06533255;0.999999;0.999999
22.554301;1.05606977;-0.666659227;0.0360365385;-0.631263906;0.0341235543;1.06688073;1.05003259;-0.613393749;0.0640962675;1.0560699;-0.399995257;0.0216224769;10;1.06533254;0.999999;0.999999
22.560301;1.05606374;-0.666659252;0.0360216094;-0.631267321;0.0341095457;1.06687067;1.05002645;-0.613397121;0.0640807511;1.05606394;-0.399995411;0.0216134982;10;1.0653325;0.999999;0.999999
22.561301;1.05606373;-0.666659246;0.0360182945;-0.631267297;0.0341063871;1.06686867;1.05002543;-0.613397685;0.0640776283;1.05606395;-0.399995432;0.0216115026;10;1.0653325;0.999999;0.999999
22.562301;1.05606272;-0.666659237;0.0360166479;-0.631267873;0.0341048378;1.06686766;1.05002441;-0.613398251;0.0640760907;1.05606295;-0.39999545;0.0216105085;10;1.06533251;0.999999;0.999999
22.567301;1.05605766;-0.666659131;0.0360017493;-0.631270771;0.0340907596;1.06685862;1.05001935;-0.613401109;0.0640636257;1.05605794;-0.3999955;0.02160157;10;1.06533259;0.999999;0.999999
22.568301;1.05605764;-0.6666591;0.0360000994;-0.631270757;0.0340891713;1.06685661;1.05001835;-0.613401685;0.0640604981;1.05605794;-0.399995502;0.0216005895;10;1.06533261;0.999999;0.999999
22.574301;1.05605159;-0.666658856;0.0359834817;-0.631274274;0.0340735149;1.06684657;1.05001236;-0.613405141;0.0640465333;1.05605194;-0.399995461;0.0215907308;10;1.0653328;0.999999;0.999999
22.575301;1.05605158;-0.666658811;0.0359801491;-0.631274267;0.0340703478;1.06684557;1.05001137;-0.613405717;0.0640434213;1.05605194;-0.399995448;0.0215887532;10;1.06533283;0.999999;0.999999
22.577301;1.05604959;-0.66665872;0.0359751479;-0.63127545;0.0340656578;1.06684158;1.05000939;-0.613406867;0.0640387936;1.05604995;-0.399995421;0.0215857942;10;1.06533289;0.999999;0.999999
22.578301;1.05604859;-0.666658674;0.0359734798;-0.631276042;0.0340641022;1.06684058;1.05000741;-0.613408025;0.0640357512;1.05604896;-0.399995407;0.0215848127;10;1.06533291;0.999999;0.999999
22.582301;1.05604462;-0.666658503;0.0359618002;-0.631278401;0.0340531515;1.06683362;1.05000346;-0.61341031;0.0640265354;1.05604499;-0.399995348;0.021577871;10;1.065333;0.999999;0.999999
22.583301;1.05604463;-0.666658467;0.0359584609;-0.63127839;0.0340499902;1.06683163;1.05000247;-0.613410878;0.064023443;1.05604499;-0.399995334;0.0215758811;10;1.06533302;0.999999;0.999999
22.589301;1.05603868;-0.666658325;0.0359433964;-0.631281894;0.0340359801;1.06682173;1.04999654;-0.613414287;0.0640081031;1.05603907;-0.399995238;0.0215668868;10;1.06533313;0.999999;0.999999
22.590301;1.05603869;-0.666658313;0.0359400486;-0.631281877;0.0340328264;1.06682075;1.04999555;-0.613414858;0.064006609;1.05603908;-0.39999522;0.0215648778;10;1.06533315;0.999999;0.999999
22.596301;1.05603275;-0.666658268;0.0359232976;-0.631285347;0.0340172447;1.06681094;1.04998961;-0.613418318;0.0639913029;1.05603318;-0.39999512;0.0215547793;10;1.06533325;0.999999;0.999999
22.597301;1.05603276;-0.66665826;0.0359216195;-0.631285327;0.034015662;1.06680898;1.04998862;-0.6134189;0.0639882237;1.05603319;-0.399995108;0.0215537586;10;1.06533326;0.999999;0.999999
22.598301;1.05603177;-0.666658252;0.0359182755;-0.631285906;0.0340125304;1.06680702;1.04998763;-0.613421072;0.0639867316;1.0560322;-0.3999951;0.0215517372;10;1.06533327;0.999999;0.999999
22.604301;1.05602583;-0.666658193;0.0359015589;-0.631289384;0.0339968435;1.06679724;1.04998168;-0.613424632;0.0639714193;1.05602628;-0.399995107;0.0215415893;10;1.06533326;0.999999;0.999999
22.605301;1.05602585;-0.666658186;0.0358998847;-0.631289364;0.0339952418;1.06679527;1.04998068;-0.613425231;0.0639683369;1.05602629;-0.399995117;0.0215405621;10;1.06533325;0.999999;0.999999
22.612301;1.05601895;-0.666658187;0.0358798247;-0.631293366;0.0339763384;1.06678442;1.0499737;-0.613429436;0.0639514839;1.05601939;-0.399995236;0.0215283786;10;1.06533316;0.999999;0.999999
22.613301;1.05601897;-0.666658195;0.0358781484;-0.631293337;0.0339747337;1.06678243;1.0499727;-0.613430034;0.0639483865;1.0560194;-0.399995257;0.021527353;10;1.06533315;0.999999;0.999999
22.614301;1.05601799;-0.666658204;0.0358748052;-0.631293906;0.0339715838;1.06678044;1.04997169;-0.613430632;0.0639468734;1.05601841;-0.399995276;0.0215253264;10;1.06533313;0.999999;0.999999
22.615301;1.05601702;-0.666658215;0.0358714619;-0.631294475;0.0339684355;1.06677944;1.04996969;-0.613431813;0.0639438308;1.05601742;-0.399995295;0.0215232988;10;1.06533312;0.999999;0.999999
22.616301;1.05601604;-0.666659894;0.0358697854;-0.631296623;0.0339668669;1.06677744;1.04996868;-0.613432409;0.0639423119;1.05601643;-0.399996311;0.02152227;10;1.0653331;0.999999;0.999999
22.619301;1.05601313;-0.666659931;0.0358614264;-0.631298342;0.0339590137;1.06677245;1.04996565;-0.613434197;0.0639345677;1.05601344;-0.399996343;0.0215171784;10;1.06533307;0.999999;0.999999
22.620301;1.05601316;-0.666659943;0.0358580867;-0.631298319;0.033955841;1.06677044;1.04996464;-0.613434794;0.063931454;1.05601345;-0.399996346;0.0215151467;10;1.06533306;0.999999;0.999999
22.627301;1.05600639;-0.666660017;0.0358397514;-0.631302404;0.0339386413;1.06675836;1.04995749;-0.613438995;0.0639143931;1.05600645;-0.399996261;0.0215039504;10;1.06533298;0.999999;0.999999
22.628301;1.05600642;-0.666660026;0.0358364214;-0.631302399;0.0339354805;1.06675734;1.04995646;-0.6134396;0.0639112717;1.05600645;-0.399996238;0.0215019306;10;1.06533297;0.999999;0.999999
22.635301;1.05599954;-0.666660069;0.0358181135;-0.631306596;0.033918318;1.06674517;1.04994921;-0.613443867;0.0638941592;1.05599946;-0.39999606;0.0214908376;10;1.06533291;0.999999;0.999999
22.636301;1.05599954;-0.666660075;0.0358147867;-0.631306602;0.0339151554;1.06674314;1.04994818;-0.613444477;0.0638910286;1.05599946;-0.399996034;0.0214888266;10;1.06533291;0.999999;0.999999
22.643301;1.05599246;-0.666660147;0.0357948585;-0.631310866;0.0338963777;1.06673103;1.04994097;-0.613448713;0.0638738288;1.05599247;-0.399995849;0.021476752;10;1.06533294;0.999999;0.999999
22.644301;1.05599244;-0.666660161;0.0357932041;-0.631310885;0.0338947922;1.06672902;1.04993995;-0.613449313;0.0638706871;1.05599247;-0.399995822;0.0214757417;10;1.06533294;0.999999;0.999999
22.645301;1.05599142;-0.666660177;0.0357898828;-0.631311503;0.0338916626;1.06672801;1.04993894;-0.613449912;0.0638675449;1.05599147;-0.399995795;0.0214737317;10;1.06533295;0.999999;0.999999
22.646301;1.0559904;-0.666660192;0.0357865608;-0.631312123;0.0338885351;1.066726;1.04993692;-0.613451096;0.0638660506;1.05599047;-0.399995769;0.021471722;10;1.06533296;0.999999;0.999999
22.650301;1.05598631;-0.666660257;0.0357765971;-0.631314609;0.0338792077;1.06671897;1.04993289;-0.613453493;0.0638550667;1.05598647;-0.399995673;0.0214656919;10;1.06533298;0.999999;0.999999
22.651301;1.05598629;-0.666660275;0.035773271;-0.631314633;0.0338760607;1.06671797;1.04993188;-0.613454092;0.0638535109;1.05598647;-0.399995651;0.021463688;10;1.06533299;0.999999;0.999999
22.658301;1.05597916;-0.666660406;0.0357549803;-0.631318971;0.0338590123;1.066706;1.04992486;-0.613458283;0.0638346768;1.05597949;-0.399995522;0.0214527141;10;1.06533303;0.999999;0.999999
22.659301;1.05597914;-0.666660423;0.0357516529;-0.631318989;0.0338558656;1.06670401;1.04992386;-0.613458877;0.0638331183;1.0559795;-0.399995507;0.0214507229;10;1.06533304;0.999999;0.999999
22.666301;1.05597208;-0.6666605;0.0357333628;-0.631323282;0.0338387614;1.06669206;1.04991688;-0.613462988;0.0638142516;1.05597254;-0.399995416;0.0214397754;10;1.06533311;0.999999;0.999999
22.667301;1.05597207;-0.666660503;0.0357300354;-0.631323297;0.0338356032;1.06669106;1.04991588;-0.613463572;0.0638126888;1.05597255;-0.399995402;0.0214377803;10;1.06533313;0.999999;0.999999
22.674301;1.05596506;-0.666660484;0.0357117305;-0.631327604;0.0338184219;1.06667909;1.04990896;-0.61346762;0.0637938224;1.05596559;-0.399995293;0.0214268075;10;1.06533321;0.999999;0.999999
22.675301;1.05596505;-0.666660478;0.0357083986;-0.631327624;0.0338152556;1.06667709;1.04990697;-0.613468776;0.0637923242;1.05596559;-0.399995282;0.0214248119;10;1.06533322;0.999999;0.999999
22.676301;1.05596405;-0.66666047;0.0357050665;-0.631328242;0.0338121205;1.0666751;1.04990598;-0.613470933;0.063789179;1.0559646;-0.399995274;0.0214228173;10;1.06533323;0.999999;0.999999
22.682301;1.05595801;-0.6666604;0.0356884153;-0.631331923;0.0337964512;1.06666515;1.04990005;-0.613474343;0.0637735252;1.05595857;-0.399995285;0.0214128767;10;1.06533321;0.999999;0.999999
22.683301;1.055958;-0.666660384;0.0356867526;-0.631331931;0.0337948602;1.06666316;1.04989906;-0.613474913;0.0637719847;1.05595856;-0.399995292;0.0214118898;10;1.06533319;0.999999;0.999999
22.690301;1.05595095;-0.66666024;0.0356667803;-0.631336081;0.0337760721;1.06665229;1.04989216;-0.613478942;0.0637533774;1.05595138;-0.399995344;0.0213999803;10;1.06533303;0.999999;0.999999
22.691301;1.05595095;-0.666660215;0.0356651161;-0.631336063;0.0337744868;1.06665031;1.04989118;-0.613479522;0.0637502798;1.05595134;-0.399995347;0.0213989909;10;1.065333;0.999999;0.999999
22.698301;1.05594395;-0.666660052;0.0356451305;-0.63134007;0.0337557519;1.06663848;1.04988428;-0.613483623;0.0637333913;1.05594411;-0.399995336;0.0213870465;10;1.06533286;0.999999;0.999999
22.699301;1.05594396;-0.666660033;0.0356434659;-0.631340042;0.0337541749;1.06663649;1.04988329;-0.613484216;0.0637302993;1.05594408;-0.399995331;0.0213860498;10;1.06533284;0.999999;0.999999
22.706301;1.05593703;-0.66665996;0.0356234476;-0.631344055;0.0337354954;1.06662552;1.04987537;-0.613488991;0.0637134748;1.05593691;-0.399995285;0.0213740113;10;1.06533268;0.999999;0.999999
22.707301;1.05593705;-0.666659957;0.0356201049;-0.631344035;0.0337323477;1.06662352;1.04987438;-0.613489594;0.0637103812;1.05593689;-0.399995278;0.0213719973;10;1.06533265;0.999999;0.999999
22.721301;1.05592434;-0.666659902;0.0355815464;-0.631351663;0.0336965597;1.06659925;1.04986028;-0.613497869;0.0636765002;1.05592368;-0.399995311;0.0213486199;10;1.06533223;0.999999;0.999999
22.722301;1.05592435;-0.6666599;0.0355798605;-0.631351665;0.0336949831;1.06659723;1.04985925;-0.613498437;0.0636733933;1.05592368;-0.399995325;0.0213475888;10;1.06533221;0.999999;0.999999
22.729301;1.05591742;-0.666659908;0.0355597601;-0.631355917;0.0336762859;1.0665861;1.04985205;-0.61350236;0.0636564298;1.05591671;-0.399995441;0.021335408;10;1.06533216;0.999999;0.999999
22.730301;1.05591742;-0.666659911;0.0355580831;-0.631355933;0.0336747105;1.06658408;1.04985102;-0.613502917;0.063653329;1.05591672;-0.399995458;0.0213343889;10;1.06533217;0.999999;0.999999
22.733301;1.05591444;-0.666659924;0.0355497207;-0.631357776;0.0336669219;1.06657904;1.04984795;-0.613504593;0.0636456175;1.05591375;-0.399995508;0.0213293433;10;1.0653322;0.999999;0.999999
22.734301;1.05591345;-0.666659929;0.0355463782;-0.631358391;0.0336638005;1.06657702;1.04984593;-0.613505739;0.0636441672;1.05591276;-0.399995524;0.0213273314;10;1.06533221;0.999999;0.999999
22.737301;1.05591047;-0.666659948;0.0355380179;-0.631360237;0.0336560254;1.06657199;1.04984289;-0.613507431;0.0636364602;1.05590979;-0.399995569;0.0213222996;10;1.06533224;0.999999;0.999999
22.738301;1.05591047;-0.666661621;0.0355363428;-0.631361833;0.0336544593;1.06656998;1.04984189;-0.613507998;0.0636333607;1.0559098;-0.399996582;0.021321288;10;1.06533226;0.999999;0.999999
22.744301;1.05590448;-0.666661666;0.035519637;-0.631365508;0.0336389919;1.06655991;1.0498359;-0.613511446;0.0636179057;1.05590386;-0.399996651;0.0213111839;10;1.06533235;0.999999;0.999999
22.745301;1.05590449;-0.666661673;0.0355162991;-0.631365517;0.0336358616;1.06655889;1.0498349;-0.613512026;0.0636163817;1.05590387;-0.399996664;0.0213091605;10;1.06533237;0.999999;0.999999
22.752301;1.05589747;-0.666661686;0.0354979566;-0.631369705;0.0336188985;1.06654675;1.04982791;-0.613516114;0.0635977435;1.05589696;-0.3999968;0.0212979833;10;1.06533251;0.999999;0.999999
22.753301;1.05589746;-0.666661682;0.0354946254;-0.631369697;0.0336157611;1.06654473;1.0498269;-0.613516703;0.063596212;1.05589697;-0.399996826;0.0212959604;10;1.06533253;0.999999;0.999999
22.754301;1.05589645;-0.666661676;0.035491295;-0.631370287;0.0336126532;1.0665427;1.0498259;-0.613517297;0.0635930925;1.05589597;-0.399996852;0.0212939387;10;1.06533255;0.999999;0.999999
22.755301;1.05589544;-0.666661669;0.0354896318;-0.631370876;0.0336111216;1.06654168;1.04982489;-0.613517891;0.0635899725;1.05589498;-0.39999688;0.0212929182;10;1.06533258;0.999999;0.999999
22.757301;1.0558934;-0.666661653;0.0354846396;-0.631372049;0.0336064737;1.06653763;1.04982287;-0.613519091;0.0635853189;1.05589299;-0.399996937;0.0212898807;10;1.06533262;0.999999;0.999999
22.758301;1.05589238;-0.666661645;0.0354813097;-0.631372635;0.033603358;1.06653661;1.04982186;-0.613521283;0.0635837859;1.05589199;-0.399996966;0.0212878639;10;1.06533265;0.999999;0.999999
22.760301;1.05589033;-0.666661629;0.0354763145;-0.631373805;0.0335987009;1.06653258;1.04981984;-0.6135225;0.0635775464;1.05588998;-0.399997023;0.0212848348;10;1.0653327;0.999999;0.999999
22.761301;1.0558903;-0.666661621;0.0354729821;-0.631373792;0.0335955498;1.06653157;1.04981883;-0.613523111;0.0635760153;1.05588998;-0.399997051;0.0212828227;10;1.06533272;0.999999;0.999999
22.767301;1.05588418;-0.666661577;0.0354562993;-0.63137731;0.033579988;1.06652157;1.04981273;-0.613526813;0.0635604944;1.05588397;-0.399997186;0.0212727873;10;1.06533286;0.999999;0.999999
22.768301;1.05588417;-0.666661572;0.0354546269;-0.631377302;0.0335784158;1.06651958;1.04981072;-0.613528018;0.0635574414;1.05588397;-0.399997199;0.0212717875;10;1.06533288;0.999999;0.999999
22.773301;1.05587914;-0.666661572;0.0354412489;-0.631380278;0.0335659838;1.06651065;1.04980568;-0.613531125;0.0635450679;1.055879;-0.399997223;0.0212638016;10;1.06533298;0.999999;0.999999
22.775301;1.05587715;-0.666661584;0.035434554;-0.631381482;0.0335597462;1.06650768;1.04980367;-0.61353236;0.0635404478;1.05587702;-0.399997215;0.0212598114;10;1.06533301;0.999999;0.999999
22.776301;1.05587716;-0.666661591;0.0354328702;-0.631381489;0.0335581721;1.0665057;1.04980267;-0.613532974;0.0635389338;1.05587704;-0.399997207;0.0212588172;10;1.06533302;0.999999;0.999999
22.789301;1.05586536;-0.666661652;0.0353975351;-0.631389008;0.0335254162;1.06648474;1.04978979;-0.613540669;0.0635065441;1.05586521;-0.399996985;0.0212381029;10;1.06533296;0.999999;0.999999
22.790301;1.05586537;-0.666661651;0.0353941752;-0.631389043;0.0335222556;1.06648273;1.04978881;-0.613541249;0.0635034253;1.05586523;-0.399996972;0.0212361431;10;1.06533295;0.999999;0.999999
22.796301;1.05585941;-0.666661668;0.0353774104;-0.631392805;0.03350659;1.06647265;1.04978287;-0.613544714;0.0634878029;1.05585933;-0.399996922;0.021226408;10;1.06533285;0.999999;0.999999
22.797301;1.05585942;-0.666661673;0.0353757437;-0.631392826;0.0335049913;1.06647064;1.04978188;-0.61354529;0.0634862463;1.05585936;-0.399996918;0.0212254547;10;1.06533284;0.999999;0.999999
22.804301;1.05585237;-0.666661721;0.0353558829;-0.631397105;0.0334860766;1.06645959;1.04977491;-0.61354932;0.0634674029;1.05585248;-0.399996951;0.0212137651;10;1.06533276;0.999999;0.999999
22.805301;1.05585235;-0.666661729;0.0353542504;-0.631397112;0.0334844651;1.06645758;1.04977391;-0.613549897;0.0634658479;1.05585249;-0.399996965;0.0212128044;10;1.06533275;0.999999;0.999999
