time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.811301;1.05584623;-0.666661792;0.0353378204;-0.631400722;0.0334686823;1.06644758;1.04976793;-0.613553371;0.0634502006;1.05584652;-0.399997068;0.0212030168;10;1.06533269;0.999999;0.999999
22.812301;1.05584621;-0.666661805;0.0353345291;-0.631400724;0.0334655;1.06644559;1.04976693;-0.613553953;0.0634486589;1.05584652;-0.399997088;0.0212010479;10;1.06533268;0.999999;0.999999
22.818301;1.05584009;-0.666661882;0.0353197809;-0.631404323;0.0334513972;1.06643566;1.04975994;-0.613558051;0.0634331667;1.05584052;-0.399997227;0.0211922056;10;1.06533261;0.999999;0.999999
22.819301;1.05584007;-0.666661894;0.0353164889;-0.631404325;0.0334482375;1.06643468;1.04975894;-0.613558642;0.0634300524;1.05584052;-0.399997253;0.0211902275;10;1.0653326;0.999999;0.999999
22.831301;1.05582885;-0.666661871;0.0352852364;-0.631410894;0.0334187396;1.06641498;1.04974688;-0.613565804;0.0634006702;1.05582957;-0.399997518;0.0211713591;10;1.0653326;0.999999;0.999999
22.832301;1.05582884;-0.666661851;0.0352819338;-0.631410895;0.0334156057;1.06641301;1.04974586;-0.613566404;0.0633991498;1.05582957;-0.399997525;0.0211693581;10;1.06533259;0.999999;0.999999
22.842301;1.05581976;-0.666661606;0.0352554442;-0.631416258;0.0333909105;1.06639728;1.04973559;-0.613572419;0.0633744183;1.05582053;-0.39999741;0.0211532929;10;1.06533245;0.999999;0.999999
22.843301;1.05581875;-0.666661585;0.0352537789;-0.631416848;0.0333893892;1.0663953;1.04973456;-0.613574609;0.0633713087;1.05581952;-0.399997384;0.0211522853;10;1.06533243;0.999999;0.999999
22.845301;1.05581675;-0.666661548;0.0352471055;-0.631418024;0.0333831851;1.06639234;1.04973251;-0.613575811;0.0633666763;1.05581751;-0.399997328;0.0211482685;10;1.0653324;0.999999;0.999999
22.846301;1.05581675;-0.666661532;0.0352454306;-0.631418012;0.0333816276;1.06639036;1.04973149;-0.61357641;0.0633635658;1.0558175;-0.399997299;0.0211472582;10;1.0653324;0.999999;0.999999
22.852301;1.05581073;-0.666661475;0.0352286579;-0.631421518;0.0333661213;1.06638046;1.04972539;-0.61357995;0.0633496663;1.0558114;-0.399997127;0.0211371583;10;1.06533242;0.999999;0.999999
22.853301;1.05581073;-0.666661476;0.035226966;-0.631421504;0.0333645513;1.06637847;1.04972438;-0.613580533;0.0633465564;1.05581138;-0.399997103;0.0211361366;10;1.06533244;0.999999;0.999999
22.858301;1.05580572;-0.666661523;0.0352134909;-0.631424448;0.033352073;1.06637049;1.04971935;-0.613583429;0.0633341856;1.05580626;-0.399997023;0.0211280266;10;1.06533254;0.999999;0.999999
22.859301;1.05580572;-0.66666154;0.0352101293;-0.631424444;0.0333489021;1.06636949;1.04971835;-0.613584005;0.0633326643;1.05580624;-0.399997015;0.0211260071;10;1.06533256;0.999999;0.999999
22.865301;1.05579971;-0.666661661;0.0351949716;-0.631428029;0.0333347198;1.06635945;1.04971242;-0.613587462;0.0633171917;1.05580008;-0.399996996;0.0211169104;10;1.06533272;0.999999;0.999999
22.866301;1.0557997;-0.666661682;0.0351916129;-0.631428031;0.0333315266;1.06635743;1.04971144;-0.613588037;0.0633156715;1.05580006;-0.399996992;0.0211148967;10;1.06533275;0.999999;0.999999
22.871301;1.05579468;-0.666661776;0.0351781434;-0.631431013;0.033318882;1.06634933;1.04970657;-0.613590906;0.0633033014;1.05579494;-0.399996957;0.0211068407;10;1.06533288;0.999999;0.999999
22.872301;1.05579467;-0.66666179;0.0351747806;-0.631431007;0.033315695;1.0663473;1.04970559;-0.613591478;0.0633001907;1.05579492;-0.399996948;0.0211048323;10;1.06533291;0.999999;0.999999
22.874301;1.05579266;-0.666661813;0.03516972;-0.631432184;0.0333109698;1.06634426;1.04970366;-0.613592623;0.0632955554;1.05579288;-0.399996931;0.0211018186;10;1.06533296;0.999999;0.999999
22.875301;1.05579166;-0.666663488;0.0351680228;-0.631434347;0.0333094;1.06634223;1.04970269;-0.613593196;0.0632940315;1.05579187;-0.399997924;0.0211008134;10;1.06533299;0.999999;0.999999
22.877301;1.05578966;-0.666663502;0.0351629632;-0.63143551;0.0333046877;1.06633919;1.04970075;-0.61359434;0.0632893963;1.05578983;-0.399997914;0.0210978064;10;1.06533305;0.999999;0.999999
22.878301;1.05578966;-0.666663506;0.0351596013;-0.63143549;0.033301513;1.06633817;1.04969977;-0.613594911;0.0632862849;1.05578981;-0.399997911;0.0210958044;10;1.06533308;0.999999;0.999999
22.883301;1.05578468;-0.666663507;0.0351461477;-0.631438365;0.0332889673;1.06632906;1.04969488;-0.613597776;0.0632738914;1.05578475;-0.399997902;0.0210877998;10;1.06533322;0.999999;0.999999
22.884301;1.05578469;-0.666663506;0.0351444622;-0.631438338;0.0332873752;1.06632804;1.04969389;-0.613598352;0.0632723612;1.05578475;-0.3999979;0.0210867985;10;1.06533324;0.999999;0.999999
22.886301;1.05578271;-0.666663507;0.0351377633;-0.631439479;0.0332810991;1.066325;1.04969191;-0.613599506;0.0632661198;1.05578274;-0.399997897;0.0210827949;10;1.06533327;0.999999;0.999999
22.890301;1.05577877;-0.666663522;0.0351277226;-0.631441758;0.033271719;1.06631792;1.04968794;-0.613601819;0.0632567918;1.05577874;-0.399997894;0.021076789;10;1.06533333;0.999999;0.999999
22.891301;1.05577879;-0.666663528;0.035126052;-0.631441731;0.0332701352;1.06631589;1.04968694;-0.613602396;0.0632552503;1.05577874;-0.399997895;0.0210757887;10;1.06533334;0.999999;0.999999
22.896301;1.05577389;-0.66666356;0.0351127472;-0.631444615;0.0332576548;1.06630779;1.04968196;-0.613605269;0.0632427766;1.05577377;-0.399997906;0.0210678008;10;1.06533335;0.999999;0.999999
22.897301;1.05577392;-0.666663563;0.0351094292;-0.631444602;0.0332544978;1.06630677;1.04968097;-0.613605841;0.0632396479;1.05577378;-0.399997907;0.0210658062;10;1.06533335;0.999999;0.999999
22.902301;1.05576905;-0.666663548;0.0350962182;-0.631447557;0.0332420365;1.06629869;1.04967599;-0.613608692;0.0632287831;1.05576887;-0.399997907;0.0210578384;10;1.06533333;0.999999;0.999999
22.903301;1.05576907;-0.666663539;0.0350945847;-0.631447555;0.0332404624;1.06629667;1.04967499;-0.613609263;0.0632256616;1.0557689;-0.399997906;0.0210568438;10;1.06533333;0.999999;0.999999
22.908301;1.05576413;-0.666663475;0.035081428;-0.63145055;0.0332280299;1.06628862;1.04967001;-0.613612142;0.0632132508;1.05576404;-0.39999792;0.0210488593;10;1.06533333;0.999999;0.999999
22.909301;1.05576413;-0.666663463;0.0350781257;-0.631450554;0.033224884;1.06628662;1.04966901;-0.613612724;0.063211723;1.05576407;-0.399997928;0.0210468613;10;1.06533333;0.999999;0.999999
22.914301;1.05575909;-0.666663429;0.0350665679;-0.631453564;0.0332140634;1.06627857;1.049664;-0.613615654;0.0631993213;1.05575919;-0.399997982;0.0210398805;10;1.06533334;0.999999;0.999999
22.915301;1.05575908;-0.666663428;0.0350632458;-0.631453565;0.0332109237;1.06627756;1.04966299;-0.613616243;0.0631962065;1.05575921;-0.399997994;0.0210378881;10;1.06533334;0.999999;0.999999
22.916301;1.05575806;-0.666663429;0.0350599204;-0.631454164;0.0332078163;1.06627555;1.04966299;-0.613616248;0.0631946196;1.05575822;-0.399998007;0.0210358973;10;1.06533334;0.999999;0.999999
22.919301;1.05575501;-0.666663441;0.0350532622;-0.631455958;0.0332016564;1.0662705;1.04965999;-0.613618022;0.0631868677;1.05575526;-0.399998044;0.0210319349;10;1.06533332;0.999999;0.999999
22.920301;1.05575499;-0.666663447;0.0350499284;-0.631455959;0.0331985201;1.06626949;1.04965899;-0.613618612;0.0631853446;1.05575526;-0.399998055;0.0210299501;10;1.06533331;0.999999;0.999999
22.931301;1.05574478;-0.666663523;0.0350215867;-0.631461958;0.0331722401;1.06625122;1.04964805;-0.613625066;0.0631592223;1.05574522;-0.399998099;0.0210130907;10;1.06533308;0.999999;0.999999
22.932301;1.05574477;-0.666663528;0.0350199239;-0.631461962;0.0331706855;1.0662492;1.04964705;-0.613625646;0.0631561396;1.05574521;-0.399998098;0.021012098;10;1.06533305;0.999999;0.999999
22.934301;1.05574276;-0.666663535;0.0350149335;-0.631463168;0.0331660636;1.06624615;1.04964505;-0.613626802;0.0631515703;1.05574317;-0.399998093;0.0210091088;10;1.06533301;0.999999;0.999999
22.935301;1.05574176;-0.666663537;0.0350116056;-0.631463773;0.033162965;1.06624513;1.04964404;-0.613628967;0.063150083;1.05574215;-0.39999809;0.0210071123;10;1.065333;0.999999;0.999999
22.936301;1.05574076;-0.666663538;0.0350082781;-0.631464379;0.0331598673;1.06624312;1.04964304;-0.613629545;0.0631470096;1.05574112;-0.399998086;0.0210051146;10;1.06533298;0.999999;0.999999
22.937301;1.05574076;-0.666663537;0.0350066179;-0.631464388;0.0331583177;1.0662411;1.04964203;-0.613630123;0.0631455253;1.0557411;-0.399998081;0.0210041158;10;1.06533297;0.999999;0.999999
22.942301;1.05573583;-0.666663505;0.0349933296;-0.631467442;0.0331459929;1.06623403;1.049637;-0.61363302;0.0631333381;1.05573594;-0.399998055;0.020996109;10;1.06533293;0.999999;0.999999
22.943301;1.05573585;-0.666663494;0.0349916745;-0.631467457;0.0331444418;1.06623202;1.049636;-0.613633598;0.0631302603;1.05573592;-0.399998049;0.0209951066;10;1.06533292;0.999999;0.999999
22.947301;1.05573193;-0.666663452;0.03498172;-0.631469921;0.0331351894;1.06622601;1.04963196;-0.613635907;0.0631210939;1.05573184;-0.399998018;0.0209891;10;1.0653329;0.999999;0.999999
22.948301;1.05573195;-0.666663445;0.034978396;-0.631469943;0.0331320507;1.06622401;1.04963095;-0.613636481;0.0631195888;1.05573183;-0.399998009;0.0209870999;10;1.0653329;0.999999;0.999999
22.952301;1.05572799;-0.666663437;0.0349684131;-0.631472432;0.0331227591;1.06621803;1.04962691;-0.613638773;0.0631103665;1.05572781;-0.399997972;0.0209811141;10;1.06533284;0.999999;0.999999
22.953301;1.055727;-0.66666344;0.0349650774;-0.631473057;0.0331196428;1.06621604;1.0496269;-0.613638759;0.0631072008;1.0557268;-0.399997962;0.0209791214;10;1.06533283;0.999999;0.999999
22.954301;1.055727;-0.666663444;0.0349634056;-0.631473084;0.0331180726;1.06621505;1.04962589;-0.613639328;0.0631056811;1.0557268;-0.399997953;0.0209781298;10;1.06533281;0.999999;0.999999
22.963301;1.05571894;-0.66666348;0.0349399451;-0.631478131;0.0330962924;1.0662002;1.04961686;-0.613644461;0.0630840112;1.05571885;-0.399997867;0.0209642098;10;1.06533264;0.999999;0.999999
22.964301;1.05571893;-0.666663482;0.0349382593;-0.631478158;0.0330947248;1.06619922;1.04961586;-0.613645034;0.0630824807;1.05571886;-0.399997858;0.0209632172;10;1.06533263;0.999999;0.999999
22.966301;1.0557169;-0.666663488;0.034931556;-0.631479404;0.0330884958;1.06619626;1.04961385;-0.613646179;0.0630762411;1.05571688;-0.399997843;0.0209592333;10;1.06533261;0.999999;0.999999
22.969301;1.05571386;-0.6666635;0.0349248452;-0.631481264;0.0330823074;1.06619132;1.04961085;-0.613647892;0.0630700491;1.05571391;-0.399997821;0.020955261;10;1.06533258;0.999999;0.999999
22.970301;1.05571384;-0.666663505;0.0349215023;-0.631481283;0.0330791591;1.06618934;1.04960985;-0.613648461;0.0630669234;1.05571392;-0.399997812;0.0209532705;10;1.06533258;0.999999;0.999999
22.974301;1.05570977;-0.666663529;0.0349115005;-0.631483742;0.0330698346;1.06618341;1.04960586;-0.613650727;0.0630575771;1.05570998;-0.39999776;0.0209473048;10;1.06533258;0.999999;0.999999
22.975301;1.05570975;-0.666663537;0.0349098429;-0.631483757;0.0330682578;1.06618243;1.04960487;-0.613651293;0.0630560289;1.05570999;-0.399997742;0.0209463123;10;1.06533258;0.999999;0.999999
22.977301;1.05570771;-0.666663555;0.034904871;-0.631484984;0.0330635841;1.06617847;1.04960289;-0.613652423;0.0630513374;1.05570803;-0.399997703;0.0209433253;10;1.06533259;0.999999;0.999999
22.978301;1.05570669;-0.666663566;0.0349015562;-0.631485597;0.0330604559;1.06617748;1.04960289;-0.613652404;0.0630481344;1.05570704;-0.399997683;0.0209413307;10;1.0653326;0.999999;0.999999
22.979301;1.05570567;-0.666663578;0.0348999103;-0.63148621;0.0330589051;1.0661755;1.0496019;-0.61365297;0.0630465776;1.05570606;-0.399997663;0.0209403351;10;1.0653326;0.999999;0.999999
22.980301;1.05570565;-0.666663591;0.0348965997;-0.631486225;0.033055743;1.06617452;1.04960091;-0.613653535;0.0630434312;1.05570607;-0.399997643;0.0209383381;10;1.06533261;0.999999;0.999999
22.984301;1.05570159;-0.666663648;0.0348866959;-0.631488674;0.0330463667;1.06616857;1.04959693;-0.613655803;0.0630340115;1.05570214;-0.39999757;0.0209323328;10;1.06533265;0.999999;0.999999
22.985301;1.05570157;-0.666663663;0.0348850522;-0.631488685;0.0330447793;1.06616658;1.04959594;-0.613656372;0.0630324495;1.05570215;-0.399997555;0.0209313271;10;1.06533266;0.999999;0.999999
22.989301;1.05569755;-0.666663715;0.0348751337;-0.631491112;0.0330354013;1.06616061;1.04959194;-0.613658658;0.0630230319;1.05569822;-0.399997518;0.0209252878;10;1.06533272;0.999999;0.999999
22.990301;1.05569755;-0.666663726;0.0348718178;-0.631491118;0.0330322386;1.06615862;1.04959095;-0.613659235;0.0630198872;1.05569823;-0.399997517;0.0209232737;10;1.06533273;0.999999;0.999999
22.994301;1.05569358;-0.666663757;0.0348618717;-0.631493532;0.0330228816;1.06615266;1.04958695;-0.61366157;0.0630121009;1.05569428;-0.399997546;0.0209172036;10;1.06533279;0.999999;0.999999
22.995301;1.05569359;-0.666663761;0.0348602141;-0.631493539;0.033021303;1.06615067;1.04958595;-0.61366216;0.0630089717;1.05569429;-0.39999756;0.0209161833;10;1.06533281;0.999999;0.999999
22.999301;1.05568965;-0.666663761;0.0348502318;-0.631495966;0.033011963;1.06614474;1.04958294;-0.613663963;0.0629996058;1.05569031;-0.399997638;0.0209100969;10;1.06533286;0.999999;0.999999
23.000301;1.05568966;-0.666663756;0.0348468981;-0.631495976;0.0330088084;1.06614376;1.04958194;-0.613664565;0.0629980821;1.05569031;-0.399997661;0.020908075;10;1.06533288;0.999999;0.999999
23.009301;1.0556817;-0.666663645;0.0348251533;-0.631500815;0.0329885536;1.06613004;1.04957295;-0.61367004;0.0629765276;1.05568221;-0.399997935;0.0208949333;10;1.06533295;0.999999;0.999999
23.013301;1.05567869;-0.666663562;0.0348150736;-0.631502598;0.0329791593;1.06612418;1.04956899;-0.613672472;0.0629672975;1.05567913;-0.399998092;0.0208889261;10;1.06533294;0.999999;0.999999
23.014301;1.05567869;-0.666663539;0.0348117164;-0.63150259;0.032975994;1.06612221;1.049569;-0.613672492;0.0629657184;1.0556791;-0.39999813;0.0208869285;10;1.06533293;0.999999;0.999999
23.023301;1.05567063;-0.666663368;0.0347898527;-0.631507276;0.0329555547;1.06610948;1.04956009;-0.613677865;0.062945581;1.05567094;-0.399998375;0.0208739593;10;1.06533288;0.999999;0.999999
23.024301;1.05567062;-0.666663356;0.0347881714;-0.631507263;0.0329539484;1.06610751;1.04955909;-0.613678453;0.0629424496;1.05567093;-0.399998391;0.0208729612;10;1.06533287;0.999999;0.999999
23.027301;1.0556676;-0.666663327;0.0347797985;-0.631509013;0.0329460577;1.06610259;1.0495561;-0.613680205;0.0629362242;1.0556679;-0.399998422;0.0208679689;10;1.06533284;0.999999;0.999999
23.028301;1.0556676;-0.66666332;0.0347781193;-0.631508996;0.0329444462;1.06610162;1.0495561;-0.6136802;0.0629330297;1.05566789;-0.399998425;0.0208669721;10;1.06533283;0.999999;0.999999
23.032301;1.05566361;-0.666663302;0.034768076;-0.631511316;0.0329349586;1.06609569;1.04955209;-0.613682504;0.0629252604;1.05566389;-0.399998414;0.0208609831;10;1.0653328;0.999999;0.999999
23.033301;1.05566362;-0.6666633;0.0347647355;-0.631511297;0.0329317652;1.0660937;1.04955109;-0.613683078;0.06292213;1.0556639;-0.399998407;0.0208589841;10;1.06533279;0.999999;0.999999
23.034301;1.05566263;-0.666663298;0.0347630642;-0.631511877;0.0329301822;1.06609271;1.04955008;-0.613685241;0.0629205892;1.05566291;-0.399998399;0.0208579839;10;1.06533279;0.999999;0.999999
23.035301;1.05566165;-0.666664962;0.0347597293;-0.631514035;0.0329270216;1.06609072;1.04954907;-0.613685817;0.0629174621;1.05566192;-0.399999389;0.0208559828;10;1.06533279;0.999999;0.999999
23.036301;1.05566067;-0.66666496;0.0347580645;-0.631514614;0.032925441;1.06608973;1.04954807;-0.613686395;0.0629159247;1.05566093;-0.399999379;0.020854981;10;1.06533279;0.999999;0.999999
23.037301;1.0556607;-0.666664958;0.0347564035;-0.631514596;0.0329238311;1.06608774;1.04954706;-0.613686975;0.0629128012;1.05566094;-0.399999368;0.0208539791;10;1.06533279;0.999999;0.999999
23.041301;1.05565683;-0.666664946;0.0347464606;-0.631516914;0.0329143794;1.06608176;1.04954302;-0.613689314;0.0629050864;1.05565699;-0.399999313;0.02084798;10;1.06533281;0.999999;0.999999
23.042301;1.05565687;-0.666664943;0.034743149;-0.631516895;0.0329112013;1.06608076;1.04954301;-0.613689319;0.06290191;1.055657;-0.399999299;0.0208459834;10;1.06533281;0.999999;0.999999
23.045301;1.05565401;-0.666664934;0.034736558;-0.63151863;0.0329049277;1.06607576;1.04953997;-0.613691096;0.0628957451;1.05565404;-0.399999259;0.0208419994;10;1.06533282;0.999999;0.999999
23.046301;1.05565406;-0.666664931;0.0347332509;-0.631518609;0.0329017544;1.06607476;1.04953895;-0.613691692;0.0628926346;1.05565405;-0.399999247;0.0208400063;10;1.06533282;0.999999;0.999999
23.050301;1.05565027;-0.666664916;0.0347250181;-0.631520928;0.0328939209;1.06606874;1.04953491;-0.613694084;0.0628849704;1.05565008;-0.399999211;0.0208350447;10;1.06533281;0.999999;0.999999
23.053301;1.05564841;-0.666664906;0.0347167565;-0.631522081;0.0328860377;1.06606375;1.04953188;-0.613695877;0.0628772442;1.0556481;-0.399999192;0.0208300875;10;1.0653328;0.999999;0.999999
23.054301;1.05564746;-0.666664904;0.0347151137;-0.631522669;0.0328844722;1.06606275;1.04953188;-0.613695889;0.0628756677;1.0556471;-0.399999188;0.0208291052;10;1.06533279;0.999999;0.999999
23.055301;1.05564751;-0.666664902;0.0347118046;-0.631522659;0.0328812964;1.06606076;1.04953087;-0.613696484;0.0628725627;1.0556471;-0.399999184;0.0208271249;10;1.06533279;0.999999;0.999999
23.059301;1.05564368;-0.666664901;0.0347035694;-0.631525016;0.0328734575;1.0660548;1.04952686;-0.613698861;0.0628648995;1.05564309;-0.399999182;0.0208222217;10;1.06533277;0.999999;0.999999
23.060301;1.05564372;-0.666664902;0.0347002611;-0.631525006;0.0328702847;1.06605382;1.04952585;-0.613699454;0.0628617902;1.05564309;-0.399999185;0.02082025;10;1.06533276;0.999999;0.999999
23.064301;1.05564087;-0.666664904;0.0346903645;-0.631526755;0.032860858;1.06604787;1.04952184;-0.61370182;0.0628525257;1.05564008;-0.399999204;0.0208143793;10;1.06533276;0.999999;0.999999
23.065301;1.0556399;-0.666664906;0.0346887235;-0.631527341;0.0328593024;1.06604588;1.04952184;-0.613701827;0.062850944;1.05563908;-0.399999209;0.0208134151;10;1.06533276;0.999999;0.999999
23.074301;1.05563306;-0.66666495;0.0346672132;-0.631531417;0.0328389722;1.06603283;1.04951291;-0.613707167;0.0628309053;1.05563209;-0.399999229;0.0208007571;10;1.06533286;0.999999;0.999999
23.075301;1.05563206;-0.666664958;0.0346655498;-0.631532005;0.0328374258;1.06603181;1.04951293;-0.613707179;0.0628293217;1.05563109;-0.399999225;0.0207997896;10;1.06533286;0.999999;0.999999
23.076301;1.05563205;-0.666664967;0.0346622165;-0.631531996;0.0328342702;1.06602979;1.04951195;-0.613707776;0.0628262083;1.05563109;-0.39999922;0.0207978191;10;1.06533287;0.999999;0.999999
23.080301;1.05562798;-0.666665007;0.0346538544;-0.631534361;0.032826522;1.06602371;1.04950804;-0.613710172;0.0628185092;1.0556271;-0.399999189;0.0207929017;10;1.0653329;0.999999;0.999999
23.081301;1.05562796;-0.666665018;0.0346505061;-0.631534356;0.0328233745;1.06602268;1.04950706;-0.613710773;0.0628153923;1.0556271;-0.399999181;0.0207909124;10;1.0653329;0.999999;0.999999
23.084301;1.05562487;-0.666665056;0.0346437781;-0.631536142;0.0328171981;1.06601761;1.04950413;-0.613712573;0.0628092209;1.05562411;-0.399999163;0.0207869167;10;1.06533292;0.999999;0.999999
23.085301;1.05562483;-0.666665068;0.0346404206;-0.631536142;0.0328140607;1.06601659;1.04950414;-0.613712587;0.0628076346;1.05562411;-0.399999161;0.0207849093;10;1.06533293;0.999999;0.999999
23.088301;1.05562172;-0.666665104;0.0346336765;-0.631537946;0.0328079112;1.06601252;1.04950118;-0.61371438;0.0627998831;1.05562111;-0.399999173;0.0207808651;10;1.06533295;0.999999;0.999999
23.092301;1.05561857;-0.666665137;0.0346235767;-0.631539772;0.032798642;1.06600645;1.04949721;-0.613716759;0.0627922;1.05561811;-0.399999236;0.0207747751;10;1.06533297;0.999999;0.999999
23.093301;1.05561854;-0.666665143;0.0346218882;-0.631539781;0.032797091;1.06600443;1.04949621;-0.613717349;0.0627890885;1.05561811;-0.399999259;0.0207737503;10;1.06533296;0.999999;0.999999
23.094301;1.0556175;-0.666665148;0.0346202017;-0.631540389;0.0327955705;1.06600342;1.04949621;-0.613717354;0.0627875052;1.05561711;-0.399999285;0.0207727251;10;1.06533296;0.999999;0.999999
23.096301;1.05561544;-0.666665156;0.0346151685;-0.631541605;0.0327909486;1.06600038;1.04949422;-0.613718528;0.0627828708;1.05561511;-0.399999343;0.020769675;10;1.06533294;0.999999;0.999999
23.097301;1.05561541;-0.66666516;0.0346118219;-0.631541616;0.032787816;1.06599837;1.04949322;-0.613719111;0.0627813486;1.05561511;-0.399999376;0.0207676507;10;1.06533293;0.999999;0.999999
23.099301;1.05561335;-0.666665166;0.0346084692;-0.631542833;0.0327847672;1.06599534;1.04949123;-0.61372027;0.0627767189;1.05561311;-0.399999445;0.0207656043;10;1.0653329;0.999999;0.999999
23.101301;1.0556123;-0.66666517;0.0346034597;-0.631543456;0.0327801033;1.06599331;1.04948924;-0.613721421;0.0627720931;1.05561211;-0.39999952;0.0207625602;10;1.06533287;0.999999;0.999999
23.102301;1.05561129;-0.666665171;0.0346001252;-0.631544067;0.0327769957;1.06599129;1.04948824;-0.613721994;0.0627705752;1.05561111;-0.399999557;0.0207605384;10;1.06533285;0.999999;0.999999
23.103301;1.05561027;-0.666665172;0.0345984596;-0.631544679;0.0327754659;1.06599028;1.04948825;-0.613721981;0.0627674098;1.05561011;-0.399999594;0.0207595165;10;1.06533283;0.999999;0.999999
23.110301;1.05560524;-0.666665158;0.0345818833;-0.631547736;0.0327599268;1.0659802;1.04948134;-0.61372596;0.0627536011;1.05560512;-0.399999778;0.0207493382;10;1.06533272;0.999999;0.999999
23.111301;1.05560424;-0.666665152;0.0345802426;-0.631548338;0.0327583858;1.06597819;1.04948136;-0.613725946;0.062750432;1.05560412;-0.399999788;0.0207483081;10;1.06533271;0.999999;0.999999
23.112301;1.05560325;-0.666665145;0.0345769376;-0.631548938;0.0327552638;1.06597718;1.04948037;-0.613726519;0.0627489102;1.05560312;-0.399999794;0.0207462776;10;1.06533271;0.999999;0.999999
23.116301;1.05560127;-0.666665107;0.0345687343;-0.63155014;0.0327474383;1.06597113;1.04947646;-0.613728839;0.0627396421;1.05560113;-0.399999774;0.0207411566;10;1.06533271;0.999999;0.999999
23.119301;1.05559828;-0.666665072;0.034562173;-0.631551946;0.0327412152;1.06596708;1.04947352;-0.613730606;0.0627334772;1.05559815;-0.399999727;0.0207370717;10;1.06533273;0.999999;0.999999
23.120301;1.05559828;-0.666665061;0.0345588745;-0.63155195;0.032738057;1.06596507;1.04947354;-0.613730613;0.0627318902;1.05559816;-0.399999707;0.0207350446;10;1.06533274;0.999999;0.999999
23.127301;1.05559224;-0.666665013;0.0345440769;-0.631555573;0.0327240236;1.06595499;1.04946764;-0.613734218;0.0627163349;1.05559225;-0.399999538;0.0207258797;10;1.06533283;0.999999;0.999999
23.131301;1.05559017;-0.666664989;0.0345341103;-0.631556795;0.0327145936;1.06594993;1.04946369;-0.613736629;0.0627085715;1.0555903;-0.399999442;0.0207198103;10;1.0653329;0.999999;0.999999
23.134301;1.0555871;-0.666664959;0.0345274166;-0.631558618;0.0327083576;1.06594488;1.04946071;-0.613738435;0.0627023395;1.05558734;-0.399999372;0.0207157724;10;1.06533294;0.999999;0.999999
23.135301;1.05558707;-0.666664947;0.0345257317;-0.63155863;0.032706776;1.06594386;1.04946072;-0.61373845;0.0626991432;1.05558734;-0.399999349;0.0207147623;10;1.06533296;0.999999;0.999999
23.141301;1.05558191;-0.666664867;0.0345105522;-0.631561731;0.0326927325;1.06593476;1.04945472;-0.613742;0.0626867019;1.05558236;-0.399999228;0.0207057146;10;1.06533302;0.999999;0.999999
23.142301;1.05558088;-0.666664855;0.0345088485;-0.631562354;0.0326911903;1.06593375;1.04945472;-0.613742;0.0626851046;1.05558135;-0.399999212;0.0207047081;10;1.06533303;0.999999;0.999999
23.144301;1.05557985;-0.666664837;0.0345037724;-0.631563008;0.0326864967;1.06593072;1.0494527;-0.613743166;0.0626804482;1.05558034;-0.399999184;0.0207016976;10;1.06533304;0.999999;0.999999
23.145301;1.05557883;-0.666664829;0.0345020671;-0.631563636;0.0326849542;1.06592971;1.0494517;-0.613745337;0.062678917;1.05557933;-0.399999173;0.0207006937;10;1.06533305;0.999999;0.999999
23.146301;1.05557881;-0.666664822;0.0345003613;-0.631563666;0.03268338;1.06592769;1.04945069;-0.613745919;0.0626773874;1.05557933;-0.399999163;0.020699691;10;1.06533306;0.999999;0.999999
23.148301;1.05557679;-0.666664811;0.0344952827;-0.631564928;0.0326787108;1.06592567;1.04944867;-0.61374708;0.0626727424;1.0555773;-0.39999915;0.0206966893;10;1.06533307;0.999999;0.999999
23.149301;1.05557578;-0.666664806;0.0344935773;-0.63156556;0.0326771628;1.06592365;1.04944866;-0.613747075;0.0626711545;1.05557629;-0.399999145;0.0206956905;10;1.06533307;0.999999;0.999999
23.152301;1.05557376;-0.666664802;0.0344868026;-0.631566862;0.0326708943;1.06591963;1.04944562;-0.613748805;0.0626633867;1.05557424;-0.399999142;0.0206917024;10;1.06533309;0.999999;0.999999
23.153301;1.05557375;-0.666664805;0.0344834365;-0.631566899;0.0326677267;1.06591862;1.04944461;-0.61374938;0.0626618515;1.05557422;-0.399999144;0.0206897095;10;1.06533309;0.999999;0.999999
23.155301;1.05557175;-0.666664817;0.0344783766;-0.631568169;0.0326630254;1.06591561;1.04944258;-0.613750528;0.0626571833;1.05557219;-0.399999151;0.0206867293;10;1.06533309;0.999999;0.999999
23.156301;1.05557076;-0.666664826;0.0344766828;-0.631568805;0.0326614605;1.06591361;1.04944257;-0.613750516;0.0626555788;1.05557117;-0.399999155;0.0206857421;10;1.06533309;0.999999;0.999999
23.159301;1.05556877;-0.66666487;0.0344699435;-0.631570104;0.032655144;1.06590963;1.04943953;-0.613752237;0.0626493419;1.05556912;-0.399999164;0.0206817908;10;1.06533307;0.999999;0.999999
23.160301;1.05556878;-0.66666489;0.0344682559;-0.631570135;0.0326535412;1.06590864;1.04943852;-0.613752811;0.0626477887;1.05556911;-0.399999163;0.0206808099;10;1.06533306;0.999999;0.999999
23.162301;1.0555668;-0.666664937;0.03446322;-0.631571388;0.0326488164;1.06590567;1.0494365;-0.613753962;0.06264309;1.05556709;-0.399999154;0.0206778506;10;1.06533303;0.999999;0.999999
23.163301;1.05556581;-0.666664963;0.0344615389;-0.63157201;0.0326472431;1.06590468;1.0494365;-0.613753953;0.0626414729;1.05556608;-0.399999145;0.0206768713;10;1.06533302;0.999999;0.999999
23.169301;1.05556189;-0.666665136;0.0344481725;-0.631574498;0.0326346009;1.06589577;1.04943146;-0.613756835;0.0626288543;1.05556201;-0.399999037;0.0206689727;10;1.06533293;0.999999;0.999999
23.170301;1.05556091;-0.666665162;0.0344448414;-0.631575101;0.0326314579;1.06589478;1.04943045;-0.613757415;0.0626256982;1.055561;-0.399999015;0.0206669813;10;1.06533291;0.999999;0.999999
23.174301;1.05555896;-0.666665246;0.0344365378;-0.631576281;0.0326235943;1.06588982;1.04942639;-0.613759738;0.0626178462;1.05555896;-0.399998935;0.0206619839;10;1.06533286;0.999999;0.999999
23.175301;1.05555797;-0.666665261;0.0344348839;-0.631576867;0.0326220481;1.06588783;1.04942637;-0.613759734;0.0626162244;1.05555796;-0.39999892;0.0206609781;10;1.06533284;0.999999;0.999999
23.177301;1.05555599;-0.666665283;0.0344299144;-0.631578027;0.0326173889;1.06588485;1.04942433;-0.613760896;0.0626115181;1.05555594;-0.399998897;0.0206579617;10;1.06533282;0.999999;0.999999
23.184301;1.05555196;-0.666665287;0.0344150323;-0.631580206;0.0326034607;1.06587592;1.04941817;-0.613764359;0.0625974551;1.05555189;-0.399998886;0.0206488856;10;1.06533273;0.999999;0.999999
23.186301;1.05554993;-0.66666528;0.0344100612;-0.631581323;0.032598849;1.06587294;1.04941612;-0.613765513;0.0625928043;1.05554988;-0.3999989;0.0206458641;10;1.0653327;0.999999;0.999999
23.187301;1.05554891;-0.666665276;0.0344084087;-0.631581879;0.0325973337;1.06587195;1.04941609;-0.613765505;0.0625912189;1.05554888;-0.399998908;0.0206448535;10;1.06533269;1;1
23.192301;1.0555458;-0.666665248;0.0343968141;-0.631583468;0.0325865305;1.06586498;1.04941096;-0.613768381;0.062582044;1.05554586;-0.399998953;0.0206377995;10;1.06533265;1;1
23.193301;1.05554477;-0.666665241;0.0343951615;-0.631584028;0.0325850097;1.06586399;1.04941094;-0.613768369;0.062578885;1.05554485;-0.399998962;0.0206367885;10;1.06533265;1;1
23.194301;1.05554475;-0.666665232;0.0343935085;-0.631583992;0.0325834556;1.065862;1.04940991;-0.613768943;0.0625773757;1.05554485;-0.39999897;0.0206357776;10;1.06533264;1;1
23.197301;1.05554167;-0.666665208;0.034386877;-0.631585688;0.03257729;1.06585803;1.04940684;-0.613770667;0.0625712695;1.05554186;-0.399998995;0.0206317479;10;1.06533265;1;1
23.198301;1.05554165;-0.666665201;0.0343835525;-0.631585657;0.032574145;1.06585704;1.04940582;-0.613771243;0.0625697662;1.05554186;-0.399999002;0.0206297398;10;1.06533266;1;1
23.204301;1.05553751;-0.666665172;0.0343719178;-0.631587886;0.0325632395;1.06584911;1.04940171;-0.613773554;0.0625574523;1.05553789;-0.399999042;0.0206227177;10;1.06533273;1;1
23.206301;1.05553546;-0.666665168;0.0343669235;-0.631589035;0.0325585621;1.06584612;1.04939968;-0.613774727;0.0625528517;1.05553589;-0.399999055;0.0206197144;10;1.06533276;1;1
23.207301;1.05553544;-0.666665166;0.0343652587;-0.631589012;0.0325569828;1.06584513;1.04939867;-0.613775315;0.0625513444;1.05553589;-0.399999063;0.0206187126;10;1.06533277;1;1
23.209301;1.05553341;-0.666665165;0.034360261;-0.631590165;0.0325523105;1.06584214;1.04939664;-0.613776491;0.062548329;1.05553388;-0.399999079;0.0206157089;10;1.0653328;1;1
23.210301;1.05553239;-0.666665165;0.0343585955;-0.631590743;0.0325507662;1.06584114;1.04939663;-0.613776495;0.0625451737;1.05553287;-0.399999089;0.0206147072;10;1.06533282;1;1
23.211301;1.05553238;-0.666665165;0.0343569306;-0.631590723;0.0325491929;1.06584014;1.04939563;-0.613777084;0.0625436663;1.05553286;-0.3999991;0.0206137055;10;1.06533283;1;1
23.214301;1.05553034;-0.666665162;0.0343502747;-0.631591863;0.0325429677;1.06583614;1.04939262;-0.613778848;0.0625375589;1.05553083;-0.399999139;0.0206096977;10;1.06533286;1;1
23.215301;1.05552934;-0.666665161;0.0343469471;-0.631592444;0.0325398539;1.06583413;1.04939262;-0.61377885;0.0625359935;1.05552982;-0.399999154;0.0206076936;10;1.06533286;1;1
23.216301;1.05552833;-0.666665159;0.0343452871;-0.631593023;0.0325383204;1.06583313;1.04939163;-0.613779436;0.0625344875;1.05552881;-0.39999917;0.0206066885;10;1.06533286;1;1
23.220301;1.05552634;-0.666665139;0.0343369867;-0.63159414;0.0325305525;1.06582809;1.04938765;-0.613781771;0.0625268787;1.05552677;-0.399999228;0.0206016563;10;1.06533285;1;1
23.221301;1.05552534;-0.66666513;0.0343353282;-0.631594717;0.0325290202;1.06582607;1.04938765;-0.613781767;0.0625237283;1.05552577;-0.39999924;0.0206006461;10;1.06533285;1;1
23.225301;1.05552236;-0.666665081;0.0343270169;-0.631596425;0.0325212719;1.06582101;1.04938365;-0.613784091;0.0625161486;1.05552276;-0.399999268;0.0205956017;10;1.06533281;1;1
23.226301;1.05552237;-0.666665066;0.0343236844;-0.631596405;0.0325181238;1.06582;1.04938364;-0.613784088;0.0625145943;1.05552276;-0.39999927;0.0205935912;10;1.0653328;1;1
23.229301;1.05551938;-0.666665019;0.0343170042;-0.631598149;0.0325119174;1.06581595;1.04938061;-0.613785837;0.0625085204;1.05551976;-0.399999264;0.0205895666;10;1.06533277;1;1
23.230301;1.05551938;-0.666665003;0.0343153268;-0.631598136;0.0325103398;1.06581393;1.0493796;-0.613786421;0.0625070225;1.05551976;-0.399999257;0.0205885616;10;1.06533276;1;1
23.232301;1.05551738;-0.666664969;0.0343119616;-0.631599315;0.0325072409;1.0658119;1.04937858;-0.613787008;0.0625023724;1.05551778;-0.399999236;0.0205865576;10;1.06533276;1;1
23.233301;1.05551739;-0.666664951;0.0343086074;-0.63159931;0.0325040796;1.06580988;1.04937757;-0.613787594;0.0625008672;1.05551779;-0.399999222;0.0205845587;10;1.06533275;1;1
23.234301;1.05551639;-0.666664934;0.0343069172;-0.631599905;0.032502527;1.06580885;1.04937656;-0.613788183;0.0624993592;1.0555168;-0.399999207;0.0205835621;10;1.06533275;1;1
23.235301;1.05551539;-0.666666583;0.0343052245;-0.631602081;0.0325009734;1.06580783;1.04937556;-0.613788772;0.062497848;1.05551581;-0.40000019;0.0205825677;10;1.06533275;1;1
23.236301;1.0555154;-0.666666565;0.0343035296;-0.631602081;0.032499388;1.0658068;1.04937555;-0.613788779;0.0624946858;1.05551582;-0.400000172;0.0205815754;10;1.06533276;1;1
23.240301;1.05551246;-0.666666491;0.0342950687;-0.63160389;0.0324915542;1.06580068;1.04937157;-0.613791162;0.0624870054;1.05551288;-0.400000103;0.0205766274;10;1.06533278;1;1
23.245301;1.05550957;-0.666666405;0.0342832428;-0.631605721;0.0324805493;1.06579453;1.04936863;-0.613793017;0.0624776247;1.05550997;-0.400000048;0.0205697314;10;1.06533284;1;1
23.247301;1.05550763;-0.66666637;0.0342798561;-0.631606933;0.0324774324;1.06579148;1.04936665;-0.613794239;0.0624745454;1.055508;-0.400000038;0.0205677836;10;1.06533287;1;1
23.248301;1.05550766;-0.666666353;0.0342781663;-0.631606941;0.032475843;1.06579046;1.04936566;-0.61379485;0.0624714162;1.05550802;-0.400000036;0.0205668116;10;1.06533288;1;1
23.250301;1.05550572;-0.666666319;0.0342731288;-0.631608155;0.0324711481;1.06578742;1.04936467;-0.613795493;0.0624682726;1.05550605;-0.400000035;0.0205638708;10;1.0653329;1;1
23.252301;1.05550478;-0.666666287;0.0342697703;-0.631608774;0.0324680033;1.06578539;1.04936268;-0.613796722;0.0624635989;1.05550508;-0.40000004;0.0205619353;10;1.06533291;1;1
23.253301;1.05550381;-0.666666271;0.0342664287;-0.631609385;0.0324648683;1.06578438;1.04936168;-0.613797336;0.0624620565;1.05550409;-0.400000044;0.0205599697;10;1.06533292;1;1
23.254301;1.05550384;-0.666666256;0.0342647563;-0.631609398;0.0324632827;1.06578238;1.04936068;-0.61379795;0.0624605147;1.0555041;-0.400000049;0.0205590055;10;1.06533292;1;1
23.256301;1.05550189;-0.66666623;0.0342614183;-0.631610622;0.0324601776;1.06578037;1.04935969;-0.61379859;0.0624573744;1.05550213;-0.40000006;0.0205570811;10;1.06533293;1;1
23.257301;1.05550191;-0.666666219;0.0342580857;-0.631610637;0.0324570182;1.06577838;1.04935869;-0.6137992;0.0624542471;1.05550215;-0.400000065;0.0205551206;10;1.06533294;1;1
23.259301;1.05549995;-0.666666206;0.0342547599;-0.631611864;0.0324539258;1.0657764;1.0493577;-0.613799832;0.0624511125;1.05550018;-0.400000073;0.020553202;10;1.06533295;1;1
23.260301;1.05549997;-0.666666203;0.0342530998;-0.631611878;0.0324523524;1.06577541;1.04935671;-0.613800437;0.0624495766;1.05550019;-0.400000077;0.0205522433;10;1.06533295;1;1
23.263301;1.05549803;-0.666666215;0.0342464608;-0.631613115;0.0324461291;1.06577147;1.04935373;-0.613802243;0.062443387;1.05549825;-0.400000087;0.0205483646;10;1.06533298;1;1
23.265301;1.05549606;-0.666666237;0.0342414821;-0.631614335;0.0324414856;1.06576851;1.04935275;-0.613802854;0.0624386762;1.05549628;-0.400000092;0.0205454383;10;1.065333;1;1
23.268301;1.05549509;-0.666666286;0.0342365151;-0.631614956;0.0324368394;1.06576458;1.04935078;-0.613804057;0.0624340297;1.05549533;-0.400000097;0.020542527;10;1.06533304;1;1
23.270301;1.05549309;-0.666666328;0.034231538;-0.631616159;0.0324322077;1.06576262;1.0493488;-0.613805246;0.0624293898;1.05549336;-0.400000098;0.0205395676;10;1.06533306;1;1
23.271301;1.0554931;-0.666666351;0.0342298834;-0.631616159;0.0324306508;1.06576164;1.0493478;-0.613807428;0.0624278659;1.05549336;-0.400000098;0.020538582;10;1.06533308;1;1
23.272301;1.0554921;-0.666666376;0.0342282293;-0.631616755;0.0324291245;1.06575966;1.04934681;-0.613808023;0.0624263434;1.05549237;-0.400000099;0.0205375924;10;1.0653331;1;1
23.276301;1.05548906;-0.666666493;0.0342199511;-0.631618518;0.0324214046;1.06575472;1.04934383;-0.613809819;0.0624186215;1.05548935;-0.400000106;0.0205325982;10;1.06533318;1;1
23.280301;1.055487;-0.666666636;0.0342116803;-0.631619659;0.032413642;1.06574976;1.04934084;-0.613811593;0.0624109243;1.05548729;-0.400000136;0.0205275566;10;1.06533326;1;1
23.281301;1.05548597;-0.666666675;0.0342100305;-0.631620244;0.0324121088;1.06574877;1.04934085;-0.613811591;0.0624093565;1.05548627;-0.400000147;0.0205265411;10;1.06533328;1;1
23.282301;1.05548495;-0.666666714;0.0342083809;-0.631620829;0.0324105742;1.06574777;1.04933985;-0.61381217;0.0624078501;1.05548525;-0.400000159;0.0205255242;10;1.06533329;1;1
23.285301;1.05548387;-0.666666835;0.0342017656;-0.631621396;0.0324043184;1.0657438;1.04933685;-0.613813882;0.0624017536;1.05548419;-0.400000194;0.0205214682;10;1.06533333;1;1
23.286301;1.05548285;-0.666666876;0.0342001155;-0.631621986;0.0324027761;1.06574281;1.04933685;-0.61381386;0.0624001943;1.05548317;-0.400000204;0.020520449;10;1.06533333;1;1
23.296301;1.05547569;-0.66666723;0.0341802169;-0.631626188;0.0323840225;1.06572992;1.04932884;-0.613818156;0.0623818298;1.05547607;-0.400000126;0.020508304;10;1.06533333;1;1
23.298301;1.0554747;-0.666667286;0.0341752183;-0.631626808;0.0323793009;1.06572793;1.04932782;-0.613818637;0.0623787149;1.05547506;-0.400000074;0.0205052935;10;1.06533333;1;1
23.299301;1.05547471;-0.666667313;0.0341735497;-0.631626821;0.032377714;1.06572693;1.04932681;-0.613819168;0.0623771822;1.05547506;-0.400000046;0.0205042911;10;1.06533333;1;1
23.303301;1.05547178;-0.666667406;0.0341651906;-0.631628673;0.0323698755;1.06572191;1.04932376;-0.613820694;0.0623693757;1.05547206;-0.399999931;0.0204992945;10;1.06533331;1;1
23.305301;1.05547083;-0.66666744;0.0341618335;-0.631629296;0.0323667257;1.06571888;1.04932174;-0.613821745;0.0623646957;1.05547105;-0.399999878;0.0204972978;10;1.0653333;1;1
23.306301;1.05546985;-0.666667454;0.0341601522;-0.631629906;0.0323651643;1.06571786;1.04932173;-0.613821685;0.0623630893;1.05547005;-0.399999854;0.0204962982;10;1.06533329;1;1
23.307301;1.05546888;-0.666667465;0.034158469;-0.631630513;0.0323636014;1.06571684;1.04932073;-0.613822209;0.0623615424;1.05546904;-0.399999831;0.0204952972;10;1.06533328;1;1
23.310301;1.05546795;-0.666667487;0.0341517415;-0.631631125;0.0323572635;1.06571277;1.04931872;-0.613823195;0.0623568461;1.05546801;-0.399999778;0.020491285;10;1.06533326;1;1
23.312301;1.05546599;-0.666667492;0.0341483585;-0.631632318;0.0323541246;1.06571071;1.04931672;-0.613824245;0.0623521734;1.05546598;-0.399999757;0.0204892697;10;1.06533324;1;1
23.315301;1.05546406;-0.666667492;0.0341416093;-0.631633495;0.0323477972;1.06570662;1.04931472;-0.613825248;0.0623475036;1.05546391;-0.399999747;0.0204852412;10;1.06533323;1;1
23.318301;1.05546311;-0.666667487;0.0341365277;-0.631634067;0.0323430107;1.06570255;1.04931274;-0.613826277;0.0623412648;1.05546283;-0.399999758;0.0204822128;10;1.06533324;1;1
23.321301;1.05546114;-0.666667474;0.0341297916;-0.631635229;0.0323366701;1.0656995;1.04930977;-0.613827917;0.0623366899;1.05546075;-0.399999781;0.0204781873;10;1.06533325;1;1
23.323301;1.05545916;-0.666667458;0.0341264229;-0.631636396;0.0323335105;1.06569648;1.0493088;-0.61382844;0.0623319992;1.05545869;-0.399999799;0.0204761724;10;1.06533325;1;1
23.325301;1.05545817;-0.666667433;0.0341230648;-0.631636959;0.032330314;1.06569447;1.04930783;-0.613828975;0.0623288995;1.05545764;-0.399999816;0.0204741598;10;1.06533325;1;1
23.326301;1.05545817;-0.666667416;0.0341197226;-0.63163694;0.0323271192;1.06569347;1.04930685;-0.613829541;0.0623273791;1.05545761;-0.399999823;0.0204721546;10;1.06533326;1;1
23.328301;1.05545618;-0.666667376;0.034116376;-0.631638099;0.0323239464;1.06569047;1.04930489;-0.613830683;0.0623243343;1.05545556;-0.399999832;0.020470146;10;1.06533326;1;1
23.331301;1.05545518;-0.666667304;0.0341113616;-0.631638642;0.0323191258;1.06568748;1.04930296;-0.613831843;0.062318102;1.0554545;-0.399999837;0.0204671367;10;1.06533326;1;1
23.336301;1.05545119;-0.666667187;0.0341013404;-0.631640968;0.0323096123;1.06568148;1.04929905;-0.613834249;0.0623103504;1.05545041;-0.399999828;0.0204611222;10;1.06533329;1;1
23.339301;1.0554502;-0.666667128;0.0340946579;-0.63164155;0.0323032547;1.06567748;1.0492971;-0.613835501;0.0623040636;1.05544939;-0.399999821;0.0204571119;10;1.0653333;1;1
23.344301;1.05544718;-0.66666706;0.0340862984;-0.631643364;0.032295373;1.06567149;1.04929417;-0.613837435;0.0622945906;1.05544642;-0.399999797;0.0204520915;10;1.06533332;1;1
23.346301;1.05544517;-0.666667045;0.0340812885;-0.631644578;0.0322906775;1.0656695;1.0492922;-0.613838681;0.0622914768;1.05544447;-0.399999779;0.0204490818;10;1.06533332;1;1
23.349301;1.05544415;-0.666667036;0.0340762736;-0.631645206;0.0322859502;1.0656665;1.04929027;-0.613839964;0.0622867443;1.05544355;-0.399999749;0.0204460663;10;1.0653333;1;1
23.351301;1.05544214;-0.666667036;0.0340729344;-0.631646427;0.032282844;1.0656635;1.04928932;-0.61384062;0.062283571;1.05544161;-0.399999736;0.0204440577;10;1.06533329;1;1
23.353301;1.05544114;-0.66666704;0.0340679361;-0.631647054;0.0322781329;1.06566151;1.04928738;-0.613841852;0.0622788725;1.05544067;-0.399999733;0.0204410532;10;1.06533328;1;1
23.354301;1.05544114;-0.666667042;0.0340662738;-0.631647069;0.0322765535;1.06566051;1.04928741;-0.613841879;0.06227726;1.0554407;-0.399999735;0.0204400535;10;1.06533327;1;1
23.356301;1.05543916;-0.666667044;0.0340629562;-0.631648298;0.0322734599;1.06565751;1.04928547;-0.613843097;0.0622741576;1.05543876;-0.399999749;0.0204380608;10;1.06533326;1;1
23.359301;1.0554382;-0.66666704;0.0340579952;-0.631648949;0.0322687673;1.06565452;1.04928354;-0.613844326;0.0622694526;1.05543785;-0.399999782;0.0204350948;10;1.06533323;1;1
23.361301;1.05543623;-0.666667028;0.0340530269;-0.631650185;0.0322641066;1.06565252;1.04928259;-0.613844944;0.0622647105;1.05543589;-0.399999806;0.0204321353;10;1.06533321;1;1
23.362301;1.05543625;-0.666667018;0.0340513765;-0.631650206;0.0322625371;1.06565052;1.04928161;-0.613845544;0.0622631635;1.05543591;-0.399999817;0.0204311603;10;1.06533321;1;1
23.364301;1.05543529;-0.666666989;0.0340480746;-0.631650854;0.0322594319;1.06564851;1.04927964;-0.613846742;0.0622600702;1.05543494;-0.399999833;0.0204292174;10;1.06533319;1;1
23.366301;1.05543333;-0.666666951;0.0340447696;-0.631652108;0.0322563632;1.06564651;1.04927865;-0.613847351;0.0622569179;1.05543296;-0.399999841;0.0204272802;10;1.06533317;1;1
23.369301;1.05543238;-0.666666884;0.0340398042;-0.631652813;0.0322517118;1.06564249;1.04927665;-0.613848544;0.0622506304;1.05543197;-0.399999835;0.0204243752;10;1.06533316;1;1
23.371301;1.05543042;-0.666666836;0.0340348228;-0.631654094;0.0322470815;1.06564049;1.04927564;-0.613849138;0.0622474782;1.05542997;-0.399999822;0.0204214351;10;1.06533316;1;1
23.374301;1.05542948;-0.666666763;0.0340298467;-0.63165483;0.0322424554;1.06563748;1.04927261;-0.613850902;0.06224284;1.05542895;-0.399999793;0.0204185142;10;1.06533316;1;1
23.376301;1.05542752;-0.666666713;0.0340265245;-0.631656125;0.0322394168;1.06563448;1.04927158;-0.613851492;0.0622396907;1.05542694;-0.399999771;0.020416558;10;1.06533317;1;1
23.381301;1.05542558;-0.66666661;0.0340165186;-0.631657555;0.0322301467;1.06562949;1.04926849;-0.613853258;0.0622302726;1.0554249;-0.39999972;0.0204106416;10;1.0653332;1;1
23.383301;1.05542358;-0.666666586;0.0340131701;-0.631658831;0.0322270978;1.0656265;1.04926644;-0.613854434;0.0622271928;1.05542289;-0.399999704;0.0204086657;10;1.06533321;1;1
23.384301;1.05542357;-0.666666579;0.0340114938;-0.631658867;0.0322255398;1.06562551;1.04926542;-0.613855023;0.0622256531;1.05542289;-0.399999698;0.0204076755;10;1.06533322;1;1
23.388301;1.05542052;-0.666666577;0.0340047829;-0.631660791;0.0322193827;1.06562155;1.04926333;-0.613856221;0.0622193732;1.05541987;-0.399999683;0.0204036978;10;1.06533321;1;1
23.393301;1.05541842;-0.666666632;0.0339947434;-0.63166211;0.0322100371;1.06561562;1.04925918;-0.613858644;0.0622100235;1.05541787;-0.399999678;0.0203976975;10;1.06533317;1;1
23.395301;1.05541638;-0.66666667;0.0339914008;-0.631663344;0.0322069683;1.06561363;1.04925812;-0.613859275;0.0622068889;1.05541586;-0.399999674;0.0203956893;10;1.06533314;1;1
23.400301;1.0554143;-0.666666787;0.0339830513;-0.631664605;0.032199203;1.06560766;1.04925493;-0.613861147;0.0621991017;1.05541384;-0.399999647;0.0203906424;10;1.06533306;1;1
23.402301;1.05541228;-0.666666831;0.0339780471;-0.631665817;0.0321945499;1.06560566;1.04925286;-0.613862355;0.0621960422;1.05541183;-0.399999629;0.0203876137;10;1.06533302;1;1
23.403301;1.05541228;-0.666666851;0.0339763788;-0.631665822;0.032192981;1.06560465;1.04925282;-0.613862371;0.0621944552;1.05541182;-0.399999619;0.0203865971;10;1.065333;1;1
23.406301;1.05541028;-0.666666901;0.0339713761;-0.631667028;0.0321883304;1.06560164;1.04924973;-0.61386416;0.0621882958;1.05540981;-0.399999583;0.0203835381;10;1.06533295;1;1
23.407301;1.05541029;-0.666666915;0.0339697105;-0.631667029;0.0321867588;1.06560063;1.0492497;-0.613864165;0.0621867179;1.05540981;-0.39999957;0.0203825153;10;1.06533293;1;1
23.409301;1.05540831;-0.666666939;0.0339663849;-0.631668228;0.0321836745;1.06559762;1.04924766;-0.613865336;0.0621836879;1.05540781;-0.399999541;0.0203804646;10;1.06533291;1;1
23.414301;1.05540641;-0.666666985;0.033958113;-0.631669436;0.0321758507;1.06559265;1.0492446;-0.613867042;0.0621760235;1.05540582;-0.399999465;0.0203753226;10;1.06533291;1;1
23.416301;1.05540446;-0.666666993;0.0339548226;-0.631670642;0.0321727523;1.06559068;1.0492436;-0.613867591;0.0621729549;1.05540382;-0.399999439;0.020373267;10;1.06533294;1;1
23.419301;1.05540355;-0.666666989;0.0339482386;-0.631671255;0.0321664654;1.06558674;1.0492416;-0.613868696;0.0621683914;1.05540281;-0.399999408;0.0203691893;10;1.065333;1;1
23.423301;1.05540167;-0.666666947;0.0339417117;-0.631672472;0.0321602151;1.06558285;1.04923862;-0.613871936;0.0621623395;1.0554008;-0.399999383;0.0203651081;10;1.06533311;1;1
23.424301;1.0554007;-0.666666932;0.0339400846;-0.631673077;0.03215867;1.06558187;1.04923763;-0.613872492;0.0621592548;1.0553998;-0.399999379;0.0203640937;10;1.06533314;1;1
23.425301;1.05539973;-0.666666916;0.0339384589;-0.631673681;0.032157126;1.0655809;1.04923763;-0.613872464;0.0621576997;1.05539881;-0.399999377;0.0203630818;10;1.06533317;1;1
23.427301;1.05539877;-0.666666882;0.0339352111;-0.631674291;0.0321540096;1.06557896;1.04923563;-0.613873575;0.0621547086;1.05539782;-0.399999375;0.0203610647;10;1.06533323;1;1
23.430301;1.05539783;-0.666666831;0.0339303365;-0.631674907;0.0321493213;1.06557603;1.04923462;-0.613874076;0.0621501015;1.05539686;-0.399999382;0.0203580529;10;1.0653333;1;1
23.432301;1.05539685;-0.666666801;0.0339270733;-0.631675518;0.0321462053;1.06557308;1.0492326;-0.613875194;0.0621471062;1.0553959;-0.399999395;0.0203560551;10;1.06533334;1;1
23.434301;1.05539486;-0.666666777;0.0339237918;-0.631676726;0.0321431179;1.06557113;1.04923157;-0.613875733;0.0621440486;1.05539393;-0.399999418;0.0203540661;10;1.06533337;1;1
23.441301;1.05539181;-0.666666747;0.0339121387;-0.631678547;0.0321321578;1.0655643;1.04922643;-0.61387855;0.0621334075;1.05539103;-0.399999586;0.0203471815;10;1.06533337;1;1
23.442301;1.05539079;-0.66666675;0.0339087891;-0.631679142;0.0321290256;1.06556332;1.04922641;-0.613878541;0.0621318407;1.05539004;-0.399999617;0.0203452054;10;1.06533335;1;1
23.443301;1.05538978;-0.666666754;0.0339071034;-0.631679737;0.0321274716;1.06556234;1.04922539;-0.61387912;0.0621303319;1.05538905;-0.399999648;0.0203442301;10;1.06533333;1;1
23.447301;1.05538774;-0.666666773;0.0339003435;-0.63168089;0.0321211826;1.06555736;1.0492223;-0.613880861;0.0621242317;1.05538708;-0.399999775;0.0203403334;10;1.06533321;1;1
23.450301;1.05538672;-0.666666779;0.0338952703;-0.631681436;0.0321164365;1.06555435;1.04922125;-0.61388144;0.0621195825;1.05538612;-0.399999865;0.0203374148;10;1.06533312;1;1
23.454301;1.05538472;-0.666666763;0.0338885207;-0.631682554;0.0321101113;1.06555032;1.04921819;-0.613883189;0.0621134859;1.05538416;-0.399999974;0.020333525;10;1.06533301;1;1
23.456301;1.05538273;-0.666666743;0.0338851566;-0.631683713;0.0321069746;1.0655483;1.04921716;-0.613883774;0.0621104066;1.05538217;-0.400000022;0.0203315784;10;1.06533297;1;1
23.469301;1.05537681;-0.666666658;0.0338634956;-0.631687069;0.0320864057;1.06553523;1.04920808;-0.613889071;0.0620904669;1.05537619;-0.400000187;0.0203187431;10;1.06533282;1;1
23.471301;1.05537482;-0.666666661;0.0338601811;-0.631688235;0.0320832843;1.06553323;1.04920711;-0.613889648;0.0620873649;1.0553742;-0.400000199;0.0203167365;10;1.06533281;1;1
23.472301;1.05537482;-0.666666663;0.0338585228;-0.63168822;0.0320816958;1.06553223;1.04920713;-0.613889643;0.0620857826;1.05537421;-0.400000206;0.0203157314;10;1.06533281;1;1
23.474301;1.05537382;-0.666666668;0.033855203;-0.631688788;0.0320785556;1.06552922;1.04920517;-0.613890801;0.0620827326;1.05537322;-0.400000223;0.0203137183;10;1.06533281;1;1
23.477301;1.05537182;-0.666666681;0.033850215;-0.631689942;0.0320738775;1.06552622;1.04920324;-0.613891958;0.0620780894;1.05537125;-0.400000254;0.0203106925;10;1.06533281;1;1
