time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.485301;1.05536774;-0.666666754;0.03383691;-0.631692261;0.0320614501;1.06551822;1.04919948;-0.613894317;0.0620655486;1.0553674;-0.400000365;0.0203025722;10;1.06533284;1;1
23.490301;1.05536564;-0.666666832;0.0338302886;-0.631693422;0.0320552652;1.06551322;1.04919565;-0.613896679;0.0620577428;1.05536552;-0.400000436;0.0202984519;10;1.0653329;1;1
23.492301;1.0553636;-0.666666869;0.0338269755;-0.631694603;0.0320521878;1.06551121;1.04919471;-0.613897275;0.0620545808;1.05536358;-0.400000452;0.0202964003;10;1.06533292;1;1
23.493301;1.05536358;-0.666666887;0.0338253181;-0.631694596;0.0320506167;1.06551021;1.04919474;-0.613897282;0.062054558;1.05536361;-0.400000455;0.0202953754;10;1.06533294;1;1
23.498301;1.05536045;-0.666666969;0.0338170042;-0.631696368;0.0320428419;1.06550523;1.04919189;-0.61389908;0.0620466687;1.05536074;-0.400000423;0.0202902674;10;1.06533302;1;1
23.500301;1.05535939;-0.666666992;0.0338136587;-0.631696964;0.0320397259;1.06550324;1.04918995;-0.613900272;0.0620435573;1.05535978;-0.400000392;0.020288229;10;1.06533306;1;1
23.510301;1.05535414;-0.666667044;0.0337968306;-0.631699958;0.0320241876;1.06549426;1.04918421;-0.613903879;0.062027785;1.0553548;-0.400000163;0.0202780793;10;1.06533319;1;1
23.511301;1.05535412;-0.666667047;0.0337951452;-0.63169996;0.0320226246;1.06549326;1.04918423;-0.613903892;0.0620261759;1.05535479;-0.400000141;0.020277069;10;1.0653332;1;1
23.513301;1.05535309;-0.666667053;0.0337934415;-0.631700565;0.0320211112;1.06549126;1.04918327;-0.613904504;0.0620246101;1.05535377;-0.400000099;0.0202760497;10;1.06533321;1;1
23.518301;1.05535006;-0.666667078;0.0337850147;-0.631702396;0.0320134153;1.06548626;1.04918034;-0.613906324;0.0620167772;1.05535072;-0.400000018;0.0202710178;10;1.06533322;1;1
23.520301;1.05534905;-0.666667092;0.0337816438;-0.631703015;0.0320103359;1.06548425;1.04917835;-0.613907512;0.0620136956;1.0553497;-0.399999997;0.0202690151;10;1.06533323;1;1
23.525301;1.05534702;-0.666667124;0.0337732233;-0.631704269;0.0320026146;1.06547923;1.04917635;-0.613908711;0.0620058091;1.05534767;-0.399999963;0.0202640469;10;1.06533324;1;1
23.526301;1.055346;-0.666667129;0.033771541;-0.631704879;0.0320010855;1.06547823;1.04917535;-0.613909301;0.0620042665;1.05534666;-0.399999958;0.0202630597;10;1.06533325;1;1
23.527301;1.05534599;-0.666667134;0.0337715258;-0.631704889;0.0320011033;1.06547722;1.04917434;-0.613909891;0.0620043122;1.05534665;-0.399999953;0.0202630739;10;1.06533325;1;1
23.528301;1.05534497;-0.666668804;0.0337698448;-0.631707078;0.03199957;1.06547622;1.04917433;-0.613909895;0.0620027097;1.05534565;-0.400000948;0.0202620888;10;1.06533326;1;1
23.532301;1.05534289;-0.666668807;0.033763132;-0.631708311;0.0319933498;1.0654722;1.04917129;-0.613911664;0.061996478;1.05534361;-0.400000924;0.0202581429;10;1.06533327;1;1
23.535301;1.05534184;-0.666668789;0.0337581123;-0.631708932;0.0319886405;1.06546918;1.04917025;-0.613912253;0.0619917397;1.05534257;-0.4000009;0.0202551614;10;1.06533326;1;1
23.540301;1.05533876;-0.666668718;0.0337514323;-0.631710761;0.0319823483;1.06546516;1.04916717;-0.613914008;0.0619855298;1.05533952;-0.40000084;0.0202511482;10;1.06533325;1;1
23.542301;1.05533874;-0.666668683;0.0337480965;-0.631710774;0.0319791419;1.06546315;1.04916614;-0.613914592;0.061982402;1.0553395;-0.400000811;0.0202491385;10;1.06533324;1;1
23.551301;1.05533369;-0.666668527;0.0337347528;-0.631713805;0.031966434;1.06545509;1.04916099;-0.613917481;0.0619699159;1.05533442;-0.400000638;0.0202411451;10;1.0653333;1;1
23.558301;1.05533069;-0.666668441;0.033723117;-0.631715603;0.0319554106;1.06544803;1.0491569;-0.613919776;0.0619605174;1.05533133;-0.400000488;0.0202342282;10;1.06533337;1;1
23.560301;1.0553297;-0.666668433;0.0337214635;-0.631716197;0.0319538618;1.065446;1.04915488;-0.613920934;0.0619574345;1.0553303;-0.400000459;0.0202332529;10;1.06533339;1;1
23.561301;1.0553287;-0.666668431;0.0337198027;-0.631716792;0.0319523155;1.06544499;1.04915487;-0.613920928;0.0619558362;1.05532928;-0.400000446;0.0202322638;10;1.06533339;1;1
23.563301;1.05532871;-0.666668433;0.0337164783;-0.631716783;0.0319491663;1.06544296;1.04915386;-0.613921503;0.0619527032;1.05532925;-0.400000425;0.0202302818;10;1.0653334;1;1
23.567301;1.05532674;-0.666668439;0.0337098126;-0.63171795;0.0319429332;1.06543991;1.04915185;-0.613922653;0.0619480429;1.05532717;-0.400000382;0.0202263004;10;1.06533339;1;1
23.569301;1.05532576;-0.666668437;0.033708139;-0.631718524;0.0319413929;1.06543789;1.04914986;-0.613923818;0.0619449858;1.05532613;-0.400000353;0.0202253037;10;1.06533338;1;1
23.575301;1.05532285;-0.666668411;0.0336981105;-0.631720238;0.0319320192;1.06543287;1.04914691;-0.613925585;0.0619372463;1.05532302;-0.40000025;0.0202193002;10;1.06533329;1;1
23.576301;1.05532187;-0.666668407;0.0336981071;-0.631720825;0.031932051;1.06543187;1.04914693;-0.613925592;0.0619356629;1.05532201;-0.400000234;0.0202192991;10;1.06533327;1;1
23.578301;1.05532191;-0.666668404;0.0336947712;-0.631720803;0.0319288953;1.06542989;1.04914597;-0.613926194;0.0619325536;1.05532198;-0.400000207;0.0202172968;10;1.06533322;1;1
23.583301;1.05531902;-0.666668417;0.0336881331;-0.63172257;0.0319226763;1.06542493;1.04914309;-0.613928003;0.0619263813;1.05531891;-0.40000018;0.0202132757;10;1.06533311;1;1
23.589301;1.05531607;-0.666668488;0.0336782461;-0.631724388;0.0319133115;1.06541998;1.04914023;-0.613929782;0.0619185894;1.05531583;-0.4000002;0.0202072033;10;1.06533294;1;1
23.591301;1.05531607;-0.666668521;0.0336766392;-0.631724409;0.0319117402;1.065418;1.04913825;-0.613930951;0.0619155125;1.0553158;-0.400000213;0.0202061724;10;1.06533287;1;1
23.593301;1.05531506;-0.666668558;0.0336733738;-0.631725035;0.0319086188;1.06541701;1.04913726;-0.613931535;0.0619123731;1.05531476;-0.400000228;0.0202041406;10;1.06533281;1;1
23.598301;1.05531203;-0.666668662;0.0336668976;-0.631726919;0.0319024022;1.06541202;1.04913522;-0.613932714;0.0619060833;1.05531169;-0.400000276;0.0202000673;10;1.06533266;1;1
23.600301;1.05531202;-0.666668705;0.0336636396;-0.631726957;0.0318992434;1.06541101;1.04913419;-0.613933304;0.0619045378;1.05531168;-0.400000296;0.0201980445;10;1.0653326;1;1
23.606301;1.05530898;-0.666668819;0.0336554841;-0.631728843;0.0318914145;1.06540494;1.04913107;-0.613935084;0.0618967513;1.05530865;-0.400000369;0.0201930018;10;1.06533243;1;1
23.607301;1.05530797;-0.66666883;0.0336538382;-0.63172945;0.0318898581;1.06540492;1.04913005;-0.613935676;0.0618952216;1.05530765;-0.400000385;0.0201919997;10;1.06533241;1;1
23.608301;1.05530797;-0.666668837;0.0336521898;-0.631729455;0.031888271;1.0654039;1.04912903;-0.61393627;0.0618936928;1.05530764;-0.400000404;0.0201909993;10;1.06533239;1;1
23.609301;1.05530797;-0.666668842;0.0336522053;-0.631729458;0.031888263;1.06540288;1.04912901;-0.61393628;0.0618921059;1.05530763;-0.400000424;0.020191001;10;1.06533238;1;1
23.614301;1.05530496;-0.66666882;0.0336438961;-0.631731225;0.0318804185;1.06539878;1.04912594;-0.613938119;0.0618859585;1.05530458;-0.400000548;0.0201860408;10;1.06533233;1;1
23.615889;1.05530496;-0.666668801;0.0336422176;-0.631731207;0.0318788289;1.06539675;1.04912592;-0.613938155;0.0618843886;1.05530456;-0.400000588;0.0201850615;10;1.06533233;1;1
23.616401;1.05530396;-0.666668793;0.033642212;-0.6317318;0.0318788562;1.06539674;1.04912492;-0.613938753;0.0618828661;1.05530355;-0.4000006;0.0201850684;10;1.06533233;1;1
23.618401;1.05530396;-0.666668758;0.033638853;-0.631731778;0.0318756889;1.0653947;1.04912391;-0.613939386;0.0618813682;1.05530353;-0.400000642;0.0201830947;10;1.06533234;1;1
23.619401;1.05530297;-0.666668738;0.0336371722;-0.631732367;0.031874137;1.06539368;1.0491239;-0.613940997;0.0618797976;1.05530251;-0.400000658;0.0201821068;10;1.06533235;1;1
23.620401;1.05530297;-0.666668717;0.0336354912;-0.63173236;0.0318725562;1.06539266;1.0491229;-0.613941606;0.0618782868;1.0553025;-0.400000672;0.0201811178;10;1.06533235;1;1
23.625401;1.05529997;-0.666668613;0.0336287631;-0.631734145;0.0318663356;1.06538858;1.04912091;-0.613942867;0.0618721471;1.05529944;-0.400000702;0.0201771547;10;1.06533241;1;1
23.627401;1.05529997;-0.666668578;0.0336270777;-0.631734149;0.0318647629;1.06538656;1.04911992;-0.613943478;0.0618690613;1.05529943;-0.400000701;0.0201761607;10;1.06533244;1;1
23.629401;1.05529896;-0.666668547;0.0336237296;-0.631734751;0.031861642;1.06538554;1.04911894;-0.613944086;0.0618675563;1.05529843;-0.400000697;0.0201741611;10;1.06533248;1;1
23.631401;1.05529796;-0.666668518;0.0336203862;-0.631735348;0.0318585198;1.06538352;1.04911697;-0.613945277;0.0618645133;1.05529744;-0.400000689;0.0201721564;10;1.06533252;1;1
23.632401;1.05529696;-0.666668504;0.0336203827;-0.631735944;0.0318585519;1.06538251;1.04911698;-0.613945287;0.0618629301;1.05529646;-0.400000685;0.0201721531;10;1.06533254;1;1
23.634401;1.05529696;-0.666668477;0.0336170438;-0.631735933;0.0318553944;1.0653815;1.04911601;-0.613945891;0.0618614076;1.05529649;-0.400000673;0.0201701469;10;1.0653326;1;1
23.639401;1.05529398;-0.666668415;0.0336103523;-0.631737678;0.0318491538;1.06537644;1.0491131;-0.613947684;0.0618552517;1.05529358;-0.40000064;0.0201661428;10;1.06533274;1;1
23.641401;1.055293;-0.666668396;0.0336069971;-0.63173825;0.031846015;1.06537542;1.04911215;-0.613948276;0.0618521486;1.0552926;-0.400000626;0.0201641472;10;1.0653328;1;1
23.643401;1.05529303;-0.66666838;0.0336036348;-0.631738218;0.0318428428;1.0653734;1.0491112;-0.613947272;0.061849048;1.05529262;-0.40000061;0.020162156;10;1.06533285;1;1
23.644401;1.05529204;-0.666668373;0.0336036182;-0.631738798;0.0318428645;1.06537239;1.04911122;-0.61394727;0.0618474686;1.05529162;-0.400000601;0.0201621615;10;1.06533287;1;1
23.648401;1.0552901;-0.666668353;0.0335968776;-0.631739918;0.0318365576;1.06536836;1.04910933;-0.613948412;0.061842854;1.05528962;-0.400000563;0.020158184;10;1.06533295;1;1
23.650401;1.05528913;-0.666668349;0.0335951734;-0.631740475;0.0318349755;1.06536735;1.04910739;-0.613949559;0.0618398069;1.0552886;-0.400000543;0.0201571933;10;1.06533298;1;1
23.652401;1.05528914;-0.666668349;0.033591805;-0.631740435;0.031831783;1.06536534;1.04910643;-0.613950117;0.0618382851;1.05528857;-0.40000052;0.0201552007;10;1.06533302;1;1
23.659401;1.0552851;-0.666668352;0.0335817406;-0.631742662;0.031822358;1.06535932;1.04910352;-0.613951778;0.0618289377;1.05528444;-0.400000432;0.0201491983;10;1.06533313;1;1
23.660401;1.05528508;-0.666668351;0.0335800734;-0.631742633;0.0318207776;1.06535832;1.04910252;-0.61395235;0.0618274097;1.05528442;-0.40000042;0.0201481963;10;1.06533314;1;1
23.661401;1.05528406;-0.666666682;0.0335784083;-0.631741623;0.0318192293;1.06535732;1.04910252;-0.613952338;0.0618258232;1.0552834;-0.399999409;0.0201471947;10;1.06533316;1;1
23.663401;1.05528402;-0.666666677;0.0335767513;-0.631741562;0.0318176561;1.06535531;1.04910151;-0.613952903;0.0618227097;1.05528336;-0.399999389;0.0201461935;10;1.06533319;1;1
23.665401;1.05528297;-0.666666669;0.033573435;-0.631742097;0.0318145379;1.06535431;1.0490995;-0.613954059;0.0618212417;1.05528232;-0.399999375;0.0201441954;10;1.06533322;1;1
23.672401;1.05527884;-0.666666625;0.0335635173;-0.63174428;0.0318052192;1.06534735;1.04909639;-0.613955794;0.0618118651;1.05527826;-0.399999352;0.0201382084;10;1.06533332;1;1
23.674401;1.05527882;-0.666666608;0.0335602062;-0.631744232;0.031802063;1.06534638;1.04909535;-0.613956371;0.0618087369;1.05527825;-0.399999349;0.0201362072;10;1.06533334;1;1
23.676401;1.05527781;-0.666666587;0.0335568922;-0.631744789;0.0317989328;1.06534442;1.04909431;-0.613956944;0.0618056098;1.05527725;-0.399999346;0.0201342057;10;1.06533337;1;1
23.678401;1.05527681;-0.66666656;0.0335552409;-0.63174535;0.0317973782;1.06534246;1.04909228;-0.6139581;0.0618041345;1.05527626;-0.399999343;0.0201332064;10;1.06533339;1;1
23.683401;1.05527383;-0.666666488;0.0335469345;-0.631747051;0.0317895416;1.06533856;1.04909021;-0.61395923;0.0617963262;1.05527331;-0.399999327;0.0201282133;10;1.06533342;1;1
23.685401;1.05527384;-0.666666461;0.0335452764;-0.631747009;0.0317879432;1.06533659;1.0490892;-0.613959807;0.0617948127;1.05527335;-0.39999932;0.0201272074;10;1.06533342;1;1
23.687401;1.05527285;-0.666666438;0.0335419528;-0.631747564;0.0317847936;1.06533463;1.0490882;-0.613960388;0.0617917144;1.05527241;-0.399999314;0.0201251915;10;1.06533341;1;1
23.689401;1.05527186;-0.66666642;0.03353863;-0.631748119;0.031781645;1.06533268;1.04908621;-0.61396156;0.0617886785;1.05527147;-0.399999308;0.0201231657;10;1.0653334;1;1
23.692401;1.05526988;-0.666666402;0.0335336486;-0.631749256;0.0317769445;1.06533076;1.04908522;-0.61396215;0.061785597;1.05526956;-0.399999297;0.0201201123;10;1.06533337;1;1
23.696401;1.0552679;-0.6666664;0.0335286754;-0.631750395;0.0317722508;1.06532687;1.04908327;-0.613963327;0.061779401;1.05526769;-0.39999929;0.0201170249;10;1.06533334;1;1
23.698401;1.0552669;-0.666666409;0.0335253523;-0.631750976;0.0317691178;1.06532492;1.0490813;-0.613964495;0.0617763546;1.05526676;-0.399999293;0.0201149802;10;1.06533333;1;1
23.700401;1.0552669;-0.666666424;0.0335220258;-0.631750965;0.0317659565;1.06532297;1.04908034;-0.613965073;0.0617748318;1.05526682;-0.399999301;0.0201129375;10;1.06533331;1;1
23.707401;1.05526288;-0.666666481;0.0335120479;-0.631753363;0.031756576;1.06531713;1.04907747;-0.613966763;0.0617638377;1.05526303;-0.399999376;0.0201068189;10;1.06533327;1;1
23.709401;1.05526187;-0.666666489;0.0335103917;-0.631753971;0.0317550018;1.06531516;1.0490755;-0.613967907;0.061762326;1.05526206;-0.399999412;0.0201057961;10;1.06533326;1;1
23.713401;1.05525983;-0.666666497;0.0335037495;-0.631755196;0.0317486701;1.06531119;1.04907353;-0.613969018;0.0617559792;1.0552601;-0.399999493;0.0201017713;10;1.06533325;1;1
23.715401;1.05525981;-0.6666665;0.0335004283;-0.631755214;0.0317454657;1.0653102;1.04907252;-0.613969574;0.0617527964;1.05526009;-0.399999534;0.0200997694;10;1.06533325;1;1
23.716401;1.05525881;-0.666666502;0.0334987674;-0.631755823;0.0317438927;1.0653092;1.04907152;-0.613970146;0.0617528219;1.05525909;-0.399999555;0.0200987711;10;1.06533324;1;1
23.723401;1.05525581;-0.666666501;0.0334888007;-0.631757727;0.0317343849;1.06530222;1.04906849;-0.613971822;0.061741639;1.05525601;-0.399999696;0.0200928365;10;1.0653332;1;1
23.725401;1.05525481;-0.666666493;0.0334854792;-0.63175837;0.0317312445;1.06530022;1.04906649;-0.613972983;0.0617401074;1.05525499;-0.399999738;0.0200908703;10;1.06533318;1;1
23.730401;1.05525181;-0.666666462;0.0334788478;-0.631760316;0.0317250211;1.06529622;1.0490645;-0.613974169;0.0617321809;1.05525195;-0.399999836;0.0200869579;10;1.0653331;1;1
23.732401;1.05525181;-0.666666451;0.0334755286;-0.631760394;0.0317218733;1.06529421;1.04906351;-0.613974782;0.0617290499;1.05525194;-0.399999865;0.0200849909;10;1.06533306;1;1
23.741401;1.05524674;-0.666666427;0.0334622904;-0.631763764;0.0317094582;1.06528613;1.04905752;-0.613978485;0.061716783;1.05524697;-0.399999884;0.0200771372;10;1.06533294;1;1
23.748401;1.05524369;-0.666666438;0.0334523601;-0.631765718;0.0317001667;1.0652791;1.04905448;-0.613980351;0.0617075468;1.05524406;-0.399999783;0.0200711802;10;1.06533277;1;1
23.750401;1.05524269;-0.666666445;0.0334490361;-0.631766341;0.0316970722;1.06527711;1.04905245;-0.61398155;0.0617045113;1.05524309;-0.399999741;0.0200691859;10;1.06533271;1;1
23.751401;1.05524169;-0.66666645;0.0334473717;-0.631766949;0.0316955416;1.06527711;1.04905244;-0.613981563;0.0617045204;1.0552421;-0.39999972;0.0200681888;10;1.06533268;1;1
23.753401;1.0552417;-0.666666462;0.0334440386;-0.631766967;0.0316924242;1.06527511;1.04905141;-0.613982173;0.0617014119;1.05524212;-0.399999678;0.0200661954;10;1.06533262;1;1
23.757401;1.05523973;-0.666666502;0.0334390249;-0.631768194;0.0316878396;1.0652711;1.04904836;-0.613983961;0.061695214;1.05524016;-0.399999607;0.0200632116;10;1.06533251;1;1
23.762401;1.0552368;-0.666666571;0.0334306506;-0.631770004;0.0316801269;1.06526606;1.0490463;-0.613985126;0.0616888777;1.05523716;-0.399999584;0.0200582198;10;1.06533245;1;1
23.769401;1.05523388;-0.666666666;0.0334205667;-0.631771734;0.0316707901;1.06526001;1.0490423;-0.613987401;0.0616778351;1.0552341;-0.399999731;0.0200521556;10;1.06533247;1;1
23.771401;1.05523291;-0.666666686;0.0334172104;-0.631772297;0.0316676666;1.06525801;1.04904032;-0.613988554;0.061676337;1.05523307;-0.3999998;0.0200501268;10;1.06533249;1;1
23.776401;1.05522999;-0.666666735;0.0334104804;-0.631773998;0.0316614589;1.06525304;1.0490384;-0.613989699;0.0616684912;1.05523001;-0.399999983;0.0200460671;10;1.06533258;1;1
23.778401;1.05523004;-0.666666753;0.0334071136;-0.631773957;0.0316583097;1.06525106;1.04903744;-0.61399028;0.0616653811;1.05522999;-0.40000005;0.0200440512;10;1.06533262;1;1
23.780401;1.05522909;-0.666666767;0.0334037395;-0.631774513;0.0316551897;1.06525009;1.04903548;-0.613991446;0.0616639264;1.05522897;-0.40000011;0.0200420401;10;1.06533266;1;1
23.792401;1.05522344;-0.666666716;0.0333850083;-0.631777901;0.0316380289;1.06523828;1.04902955;-0.613994952;0.0616469399;1.05522282;-0.400000373;0.0200310781;10;1.06533275;1;1
23.794401;1.05522249;-0.666666693;0.0333816099;-0.631778483;0.0316349044;1.06523629;1.04902753;-0.613996099;0.0616439076;1.0552218;-0.40000041;0.0200290948;10;1.06533275;1;1
23.799401;1.05521958;-0.666666672;0.0333748124;-0.631780264;0.0316286705;1.06523229;1.04902543;-0.613997167;0.0616361628;1.05521874;-0.400000505;0.0200251405;10;1.06533272;1;1
23.803401;1.05521762;-0.666666683;0.0333680639;-0.63178147;0.031622382;1.06522827;1.04902233;-0.613998811;0.0616316438;1.05521671;-0.400000576;0.0200211782;10;1.06533273;1;1
23.805401;1.05521763;-0.666666689;0.0333647005;-0.631781484;0.0316192008;1.06522626;1.04902127;-0.613999337;0.0616285587;1.05521669;-0.400000608;0.0200191923;10;1.06533275;1;1
23.806401;1.05521664;-0.666666691;0.0333630226;-0.631782092;0.031617639;1.06522525;1.04902025;-0.613999892;0.0616270448;1.05521569;-0.400000623;0.0200181982;10;1.06533277;1;1
23.822401;1.05520847;-0.666666458;0.0333399316;-0.631787112;0.0315956884;1.06521005;1.04901093;-0.614004925;0.0616055449;1.05520785;-0.400000693;0.0200041756;10;1.06533317;1;1
23.823401;1.05520845;-0.666664764;0.033338288;-0.631785554;0.0315941132;1.06520904;1.04901093;-0.614004927;0.0616039719;1.05520788;-0.399999688;0.0200031658;10;1.06533319;1;1
23.832401;1.0552033;-0.666664559;0.0333250702;-0.631788759;0.0315816835;1.06520095;1.04900597;-0.614007966;0.061591698;1.05520311;-0.399999634;0.0199950321;10;1.06533325;1;1
23.834401;1.05520228;-0.666664526;0.0333217491;-0.631789401;0.0315785715;1.06519895;1.04900398;-0.614009174;0.0615886604;1.05520218;-0.399999626;0.0199930041;10;1.06533324;1;1
23.836401;1.05520226;-0.666664494;0.0333184289;-0.631789441;0.0315754317;1.06519696;1.04900299;-0.614009793;0.0615855567;1.05520224;-0.399999623;0.0199909832;10;1.06533323;1;1
23.838278;1.05520125;-0.666664465;0.0333151121;-0.631790072;0.0315723228;1.06519498;1.049002;-0.614010406;0.0615824457;1.05520131;-0.399999627;0.0199889722;10;1.06533322;1;1
23.839790;1.05520025;-0.666664442;0.0333134627;-0.63179069;0.0315707905;1.065194;1.04900099;-0.614011011;0.0615809182;1.05520036;-0.399999636;0.0199879703;10;1.0653332;1;1
23.840790;1.05519925;-0.666666093;0.0333118095;-0.631792877;0.0315692529;1.06519301;1.04900099;-0.614011023;0.0615793295;1.05519939;-0.400000647;0.0199869726;10;1.06533319;1;1
23.844790;1.05519725;-0.666666038;0.0333052099;-0.631794083;0.031563041;1.06518906;1.04899795;-0.614012821;0.0615731403;1.0551975;-0.400000711;0.0199830056;10;1.06533314;1;1
23.846790;1.05519624;-0.666666016;0.0333035825;-0.631794669;0.031561511;1.06518709;1.04899693;-0.61401342;0.0615716021;1.05519654;-0.40000075;0.0199820298;10;1.06533312;1;1
23.848790;1.05519624;-0.666665996;0.0333002904;-0.631794646;0.0315583681;1.06518512;1.04899591;-0.614014012;0.0615684748;1.05519658;-0.400000787;0.019980054;10;1.0653331;1;1
23.849790;1.05519523;-0.666665987;0.0332986443;-0.631795229;0.0315568252;1.06518513;1.0489959;-0.614014012;0.0615668818;1.0551956;-0.400000803;0.019979065;10;1.0653331;1;1
23.851790;1.05519422;-0.666665972;0.0332953511;-0.631795787;0.0315537075;1.06518316;1.04899387;-0.614015174;0.0615638132;1.05519462;-0.400000831;0.0199770833;10;1.06533309;1;1
23.853790;1.0551932;-0.666665961;0.0332920563;-0.631796335;0.0315505864;1.06518119;1.04899285;-0.614015745;0.061560687;1.05519364;-0.400000849;0.0199750959;10;1.0653331;1;1
23.863790;1.05518817;-0.666665951;0.0332788445;-0.631799034;0.0315380984;1.0651723;1.04898775;-0.614018538;0.0615482624;1.05518865;-0.40000074;0.0199670582;10;1.06533316;1;1
23.865790;1.05518815;-0.666665954;0.033275505;-0.631798977;0.0315349393;1.06517031;1.04898672;-0.614019098;0.061545134;1.05518863;-0.400000689;0.0199650308;10;1.06533317;1;1
23.869790;1.05518609;-0.66666598;0.0332687909;-0.631800067;0.0315286897;1.06516633;1.04898463;-0.614020215;0.0615404369;1.05518659;-0.400000584;0.0199609746;10;1.06533317;1;1
23.871790;1.05518505;-0.666666002;0.0332670855;-0.631800611;0.031527148;1.06516534;1.04898258;-0.614021364;0.0615373358;1.05518557;-0.400000538;0.0199599509;10;1.06533316;1;1
23.874790;1.05518298;-0.666666044;0.0332620136;-0.63180172;0.0315224828;1.06516234;1.04898151;-0.614021921;0.0615325504;1.05518355;-0.400000482;0.0199569237;10;1.06533315;1;1
23.876790;1.05518294;-0.666666076;0.0332602927;-0.631801661;0.0315209142;1.06516034;1.04898047;-0.61402249;0.0615309615;1.05518353;-0.400000454;0.0199559106;10;1.06533314;1;1
23.883790;1.05517883;-0.666666206;0.0332500774;-0.63180384;0.0315116019;1.06515434;1.04897636;-0.614024776;0.0615214727;1.0551795;-0.400000409;0.0199498828;10;1.0653331;1;1
23.885790;1.05517882;-0.66666624;0.0332466845;-0.631803773;0.031508453;1.06515333;1.04897535;-0.614025355;0.0615183115;1.0551795;-0.400000402;0.0199478749;10;1.06533309;1;1
23.887790;1.05517781;-0.666666267;0.0332432995;-0.631804306;0.0315053288;1.06515133;1.04897435;-0.614025941;0.0615167456;1.05517852;-0.400000396;0.0199458644;10;1.0653331;1;1
23.890790;1.0551758;-0.666666287;0.0332399089;-0.631805416;0.0315022224;1.06514833;1.04897337;-0.614026536;0.0615119981;1.05517654;-0.400000382;0.0199438431;10;1.06533311;1;1
23.892790;1.05517581;-0.666666287;0.033236551;-0.631805372;0.0314990477;1.06514733;1.04897239;-0.614027135;0.0615104515;1.05517657;-0.400000368;0.0199418258;10;1.06533313;1;1
23.894790;1.05517482;-0.66666628;0.0332348692;-0.631805939;0.0314974743;1.06514532;1.04897042;-0.614028325;0.0615073829;1.05517559;-0.400000352;0.0199408051;10;1.06533316;1;1
23.896790;1.05517384;-0.666666268;0.0332315302;-0.631806523;0.0314943138;1.0651433;1.04896944;-0.614028938;0.0615058539;1.0551746;-0.400000335;0.0199387794;10;1.06533319;1;1
23.897790;1.05517285;-0.666666261;0.0332298639;-0.631807121;0.0314927461;1.0651433;1.04896946;-0.614030542;0.06150427;1.05517361;-0.400000328;0.0199377644;10;1.0653332;1;1
23.898790;1.05517286;-0.666666254;0.0332298664;-0.631807125;0.0314927265;1.06514229;1.04896847;-0.614031145;0.061502748;1.05517361;-0.400000321;0.019937748;10;1.06533322;1;1
23.899790;1.05517287;-0.666666246;0.0332282042;-0.631807132;0.0314911263;1.06514128;1.04896848;-0.614031163;0.0615011705;1.05517362;-0.400000317;0.0199367304;10;1.06533323;1;1
23.900790;1.05517188;-0.666666238;0.0332265443;-0.631807742;0.0314895554;1.06514027;1.0489675;-0.614031768;0.0614996551;1.05517262;-0.400000314;0.0199357115;10;1.06533324;1;1
23.904790;1.05516992;-0.666666203;0.0332215973;-0.631809012;0.0314847881;1.06513723;1.04896552;-0.614033028;0.0614950929;1.05517062;-0.400000322;0.0199326231;10;1.06533329;1;1
23.906790;1.05516994;-0.666666185;0.0332183081;-0.631809063;0.031481587;1.06513522;1.04896552;-0.614033076;0.0614935603;1.05517061;-0.400000337;0.0199305724;10;1.06533329;1;1
23.909790;1.05516796;-0.666666162;0.0332150605;-0.631810348;0.0314784352;1.06513319;1.04896351;-0.614034316;0.0614890057;1.05516859;-0.400000364;0.0199285011;10;1.06533329;1;1
23.911790;1.05516797;-0.666666151;0.0332134578;-0.631810411;0.0314768301;1.06513116;1.0489625;-0.614034945;0.0614875428;1.05516857;-0.400000381;0.0199274645;10;1.06533328;1;1
23.914790;1.05516596;-0.666666136;0.0332085553;-0.631811712;0.0314721249;1.06512912;1.04896147;-0.614035593;0.0614845243;1.05516654;-0.400000397;0.0199244307;10;1.06533327;1;1
23.916790;1.05516595;-0.666666123;0.0332069503;-0.631811785;0.0314705315;1.06512709;1.04896045;-0.614036219;0.061481469;1.05516651;-0.4000004;0.0199234198;10;1.06533327;1;1
23.919790;1.05516393;-0.666666095;0.0332020308;-0.631813088;0.031465831;1.06512504;1.04895843;-0.614037443;0.0614784946;1.05516445;-0.40000039;0.0199204123;10;1.06533326;1;1
23.921790;1.05516392;-0.666666073;0.0332004096;-0.63181315;0.0314642348;1.065123;1.04895742;-0.614038056;0.0614754257;1.05516441;-0.400000374;0.0199194108;10;1.06533325;1;1
23.924790;1.0551619;-0.666666039;0.0331971298;-0.631814419;0.0314611056;1.06512094;1.04895643;-0.614038668;0.0614723661;1.05516232;-0.400000343;0.0199174116;10;1.06533323;1;1
23.927790;1.05516088;-0.666666008;0.0331921587;-0.631815068;0.0314563632;1.06511888;1.04895445;-0.614039853;0.0614693387;1.05516123;-0.400000309;0.0199144101;10;1.06533319;1;1
23.928790;1.05516088;-0.666665998;0.0331921626;-0.63181508;0.0314563514;1.06511786;1.04895446;-0.614039855;0.0614677548;1.0551612;-0.400000298;0.019914408;10;1.06533317;1;1
23.929790;1.05515987;-0.666667654;0.0331904972;-0.63181727;0.0314547893;1.06511684;1.04895448;-0.614039855;0.0614677572;1.05516017;-0.400001288;0.019913405;10;1.06533315;1;1
23.931790;1.05515986;-0.666667636;0.0331888262;-0.631817285;0.0314531831;1.0651158;1.0489535;-0.614040434;0.0614646372;1.05516011;-0.400001271;0.0199123959;10;1.06533311;1;1
23.934790;1.05515783;-0.666667613;0.033183804;-0.631818496;0.0314484636;1.06511375;1.04895154;-0.61404158;0.0614615649;1.05515802;-0.400001247;0.019909378;10;1.06533304;1;1
23.936790;1.05515782;-0.666667602;0.0331821121;-0.631818501;0.031446863;1.06511172;1.04895057;-0.614042144;0.0614600205;1.05515796;-0.400001226;0.0199083686;10;1.065333;1;1
23.938790;1.0551568;-0.666667596;0.0331787455;-0.631819102;0.0314437195;1.0651107;1.0489496;-0.614042706;0.0614568836;1.05515691;-0.4000012;0.0199063659;10;1.06533296;1;1
23.939790;1.05515579;-0.666667596;0.0331787261;-0.6318197;0.0314437442;1.06510969;1.04894961;-0.614042695;0.0614552854;1.05515589;-0.400001185;0.0199063678;10;1.06533294;1;1
23.940790;1.05515579;-0.666667596;0.0331770381;-0.631819699;0.0314421603;1.06510868;1.04894862;-0.614043269;0.0614553345;1.05515586;-0.400001169;0.0199053718;10;1.06533292;1;1
23.941790;1.05515578;-0.666667598;0.033175348;-0.631819696;0.0314405766;1.06510767;1.04894863;-0.614043258;0.0614537362;1.05515584;-0.400001152;0.019904378;10;1.06533289;1;1
23.942790;1.05515477;-0.666667602;0.0331753227;-0.63182029;0.0314406019;1.06510767;1.04894864;-0.614043247;0.0614521381;1.05515482;-0.400001135;0.0199043861;10;1.06533287;1;1
23.944790;1.05515476;-0.66666761;0.0331719339;-0.631820277;0.0314374317;1.06510566;1.04894765;-0.614043815;0.0614505902;1.05515478;-0.400001099;0.019902407;10;1.06533283;1;1
23.945790;1.05515375;-0.666667614;0.0331702371;-0.631820867;0.0314358746;1.06510466;1.04894665;-0.614044393;0.0614490519;1.05515376;-0.400001081;0.0199014195;10;1.06533281;1;1
23.946790;1.05515374;-0.666667619;0.0331702055;-0.631820856;0.0314358661;1.06510467;1.04894665;-0.614044386;0.0614474558;1.05515374;-0.400001063;0.0199014329;10;1.06533279;1;1
23.947790;1.05515273;-0.666667623;0.0331685057;-0.631821443;0.0314343067;1.06510367;1.04894565;-0.614044967;0.0614475081;1.05515272;-0.400001046;0.0199004469;10;1.06533276;1;1
23.949790;1.05515271;-0.66666763;0.033166769;-0.631821416;0.0314327045;1.06510268;1.04894465;-0.614045542;0.061444379;1.05515268;-0.400001017;0.0198994759;10;1.06533273;1;1
23.951790;1.05515169;-0.666667635;0.0331633626;-0.631821988;0.0314295498;1.0651007;1.04894465;-0.614045532;0.0614427829;1.05515164;-0.400000998;0.0198975041;10;1.0653327;1;1
23.952790;1.05515168;-0.666667638;0.0331633257;-0.631821974;0.0314295367;1.06509972;1.04894365;-0.614046112;0.0614412496;1.05515161;-0.400000992;0.0198975174;10;1.06533269;1;1
23.955790;1.05514964;-0.666667645;0.0331598814;-0.631823136;0.0314263989;1.06509776;1.04894266;-0.614046685;0.061438124;1.05514955;-0.400000988;0.0198955514;10;1.06533269;1;1
23.957790;1.05514962;-0.666667647;0.0331564724;-0.631823118;0.031423218;1.0650968;1.04894166;-0.614047263;0.0614365913;1.05514951;-0.400000996;0.0198935669;10;1.06533269;1;1
23.958790;1.05514861;-0.666667648;0.0331547671;-0.63182371;0.0314216599;1.06509582;1.04894166;-0.614047261;0.0614350013;1.05514848;-0.400001002;0.0198925721;10;1.0653327;1;1
23.963790;1.05514761;-0.666667637;0.0331495735;-0.631824309;0.0314169448;1.06509295;1.04893866;-0.614049008;0.0614303998;1.05514737;-0.400001051;0.0198895698;10;1.06533276;1;1
23.965790;1.05514662;-0.666667632;0.0331478336;-0.631824924;0.0314154105;1.065091;1.04893865;-0.614049;0.0614272165;1.05514632;-0.400001075;0.0198885591;10;1.06533278;1;1
23.966790;1.05514563;-0.666667631;0.0331461334;-0.631825534;0.0314138721;1.06509002;1.04893765;-0.61404958;0.061427273;1.0551453;-0.400001087;0.0198875529;10;1.06533279;1;1
23.967790;1.05514564;-0.666667631;0.0331444357;-0.631825546;0.0314123064;1.06509004;1.04893765;-0.614049574;0.0614256824;1.05514528;-0.400001099;0.0198865467;10;1.0653328;1;1
23.968790;1.05514566;-0.666667632;0.0331444077;-0.63182556;0.0314123223;1.06508906;1.04893665;-0.614051741;0.0614241504;1.05514526;-0.400001111;0.0198865409;10;1.06533281;1;1
23.970790;1.05514469;-0.666667637;0.0331410286;-0.631826189;0.031409231;1.06508808;1.04893565;-0.614052313;0.0614226161;1.05514423;-0.400001132;0.019884532;10;1.06533282;1;1
23.972790;1.05514374;-0.666667645;0.0331393304;-0.631826823;0.0314077267;1.06508609;1.04893565;-0.614052303;0.0614210188;1.05514322;-0.400001148;0.0198835298;10;1.06533283;1;1
23.977790;1.05514285;-0.666667674;0.0331343129;-0.631827517;0.0314031501;1.06508306;1.04893268;-0.61405406;0.0614163693;1.05514224;-0.400001146;0.0198805692;10;1.06533282;1;1
23.980790;1.0551419;-0.666667691;0.0331309972;-0.631828175;0.0314000951;1.06508101;1.0489317;-0.614054659;0.0614131847;1.0551413;-0.40000112;0.0198786208;10;1.06533281;1;1
23.982790;1.05514093;-0.6666677;0.0331276789;-0.631828816;0.031397008;1.06507998;1.0489307;-0.614055258;0.0614100128;1.05514035;-0.400001097;0.0198766644;10;1.06533281;1;1
23.983790;1.05513995;-0.666667703;0.0331276866;-0.631829436;0.0313970568;1.06507895;1.0489307;-0.614055268;0.0614099853;1.05513938;-0.400001084;0.0198766883;10;1.0653328;1;1
23.984790;1.05513997;-0.666667707;0.033126028;-0.631829458;0.0313954948;1.06507793;1.04893069;-0.614055279;0.0614083684;1.05513941;-0.400001071;0.0198757132;10;1.0653328;1;1
23.985790;1.05513998;-0.66666771;0.0331260363;-0.63182948;0.0313955112;1.06507791;1.04892969;-0.614055877;0.0614068098;1.05513944;-0.400001057;0.0198757393;10;1.06533279;1;1
23.988790;1.05513904;-0.666667719;0.0331227318;-0.631830141;0.0313924258;1.06507586;1.04892866;-0.61405651;0.0614036071;1.05513853;-0.400001014;0.0198738235;10;1.06533278;1;1
23.989790;1.05513806;-0.666667724;0.0331210766;-0.631830759;0.0313908897;1.06507484;1.04892864;-0.614056527;0.0614035813;1.05513756;-0.400000999;0.019872853;10;1.06533277;1;1
23.997790;1.05513617;-0.666667831;0.0331129033;-0.631832049;0.0313831503;1.06506977;1.04892453;-0.614059;0.0613957274;1.05513589;-0.400000949;0.0198680933;10;1.06533272;1;1
23.998790;1.05513517;-0.666667853;0.0331112663;-0.631832654;0.0313816106;1.06506877;1.04892451;-0.614059013;0.0613941272;1.05513493;-0.400000957;0.0198671215;10;1.06533271;1;1
23.999790;1.05513518;-0.666667875;0.0331112976;-0.631832659;0.0313816196;1.06506777;1.0489245;-0.614059025;0.0613941168;1.05513498;-0.400000969;0.019867148;10;1.06533271;1;1
24.006790;1.05513323;-0.666668047;0.0331031996;-0.631833885;0.0313737691;1.06506377;1.04892141;-0.614060834;0.0613862937;1.05513323;-0.400001076;0.0198622654;10;1.06533271;1;1
24.007790;1.05513224;-0.666668072;0.0331032314;-0.631834485;0.031373784;1.06506277;1.0489204;-0.614061426;0.0613863471;1.05513225;-0.400001089;0.0198622716;10;1.06533272;1;1
24.012790;1.05513127;-0.666668196;0.0330983649;-0.631835067;0.0313689731;1.06505977;1.04891935;-0.61406204;0.0613816255;1.05513131;-0.400001137;0.0198592631;10;1.06533274;1;1
24.013790;1.05513027;-0.666668219;0.0330967183;-0.631835658;0.0313674001;1.06505877;1.04891834;-0.614062631;0.0613800937;1.05513032;-0.400001144;0.0198582544;10;1.06533274;1;1
24.016790;1.05513028;-0.666668279;0.0330934286;-0.631835626;0.0313641683;1.06505777;1.04891732;-0.614063231;0.0613769693;1.05513031;-0.40000116;0.0198562187;10;1.06533276;1;1
24.017790;1.05512927;-0.666668296;0.0330934382;-0.631836212;0.0313641728;1.06505677;1.04891732;-0.614063236;0.0613769672;1.0551293;-0.400001163;0.0198562038;10;1.06533277;1;1
24.020790;1.05512827;-0.666668336;0.0330901227;-0.631836761;0.0313609657;1.06505478;1.04891531;-0.614064423;0.0613739001;1.05512828;-0.40000116;0.0198541513;10;1.0653328;1;1
24.023790;1.05512727;-0.666668368;0.033086797;-0.631837301;0.0313577555;1.06505281;1.04891432;-0.61406502;0.0613707731;1.05512725;-0.400001145;0.0198520899;10;1.06533283;1;1
24.024790;1.05512727;-0.666668376;0.0330851319;-0.63183728;0.0313561487;1.06505282;1.04891432;-0.614065022;0.0613707698;1.05512724;-0.400001137;0.0198510679;10;1.06533285;1;1
24.025790;1.05512728;-0.666668382;0.0330851334;-0.631837258;0.0313561219;1.06505183;1.04891433;-0.614065022;0.0613691772;1.05512724;-0.400001129;0.0198510451;10;1.06533286;1;1
24.028790;1.0551263;-0.66666839;0.0330818038;-0.631837795;0.0313529164;1.06504987;1.04891237;-0.614066183;0.0613661078;1.05512622;-0.400001101;0.0198489726;10;1.06533289;1;1
24.031790;1.05512535;-0.666668383;0.0330784753;-0.631838348;0.0313497177;1.06504792;1.04891142;-0.614066746;0.0613629899;1.05512521;-0.400001067;0.0198468944;10;1.06533291;1;1
24.032790;1.05512437;-0.666668378;0.0330784781;-0.631838937;0.0313497256;1.06504794;1.04891143;-0.614066736;0.0613629931;1.05512421;-0.400001054;0.0198468677;10;1.06533291;1;1
24.035790;1.05512445;-0.666668358;0.0330751592;-0.631838919;0.0313465052;1.06504599;1.0489105;-0.614067287;0.0613598898;1.0551242;-0.400001015;0.0198447875;10;1.06533289;1;1
24.036790;1.05512348;-0.666668351;0.0330734999;-0.631839515;0.0313449363;1.065045;1.04891052;-0.614067274;0.0613598969;1.05512319;-0.400001004;0.0198437611;10;1.06533288;1;1
24.039790;1.05512257;-0.666668334;0.0330718625;-0.631840109;0.031343333;1.06504405;1.0489086;-0.614068402;0.0613568643;1.05512218;-0.400000978;0.0198426858;10;1.06533282;1;1
24.042790;1.05512167;-0.666668324;0.0330685623;-0.631840704;0.0313401557;1.06504209;1.04890769;-0.614068938;0.0613537872;1.05512116;-0.400000969;0.019840623;10;1.06533274;1;1
24.045790;1.05512176;-0.666668323;0.033065251;-0.631840694;0.0313369611;1.06504011;1.0489068;-0.614069469;0.061350723;1.05512114;-0.400000977;0.0198385774;10;1.06533264;1;1
24.050790;1.05511989;-0.666668344;0.0330619086;-0.631841868;0.0313338516;1.06503713;1.048906;-0.614069955;0.0613477024;1.0551191;-0.400001015;0.0198365309;10;1.06533251;1;1
24.052790;1.05511893;-0.666668362;0.0330585596;-0.631842462;0.0313307335;1.06503614;1.04890507;-0.614070503;0.0613462116;1.05511808;-0.40000104;0.0198345183;10;1.06533246;1;1
24.053790;1.05511895;-0.666668371;0.0330585505;-0.631842462;0.0313307411;1.06503614;1.04890411;-0.614071069;0.0613447007;1.05511807;-0.400001054;0.0198345134;10;1.06533244;1;1
24.055790;1.05511899;-0.666668388;0.0330568646;-0.631842463;0.0313291788;1.06503415;1.04890417;-0.614071038;0.0613431488;1.05511806;-0.400001088;0.0198335065;10;1.06533241;1;1
24.059790;1.05511704;-0.666668414;0.0330534947;-0.631843664;0.031326126;1.06503217;1.04890228;-0.61407217;0.061340152;1.05511605;-0.400001169;0.0198314965;10;1.06533237;1;1
24.062790;1.05511705;-0.666668422;0.0330501416;-0.631843663;0.0313230181;1.06503019;1.04890133;-0.61407275;0.0613370719;1.05511607;-0.400001231;0.0198294893;10;1.06533236;1;1
24.065790;1.05511604;-0.66666842;0.0330467955;-0.631844256;0.0313199491;1.06502921;1.04890036;-0.614073341;0.0613355762;1.05511509;-0.400001281;0.0198274855;10;1.06533236;1;1
24.066790;1.05511503;-0.666668419;0.0330467919;-0.631844853;0.0313199999;1.06502822;1.04890036;-0.614073344;0.0613339985;1.0551141;-0.400001295;0.0198274856;10;1.06533236;1;1
24.069790;1.055115;-0.666668414;0.0330434462;-0.631844845;0.0313169038;1.06502725;1.04889937;-0.614073941;0.0613309116;1.05511412;-0.400001323;0.0198254922;10;1.06533235;1;1
24.070790;1.05511399;-0.666668412;0.0330434406;-0.631845441;0.0313169536;1.06502626;1.04889936;-0.614073945;0.0613309213;1.05511313;-0.400001327;0.0198254966;10;1.06533235;1;1
24.073790;1.05511296;-0.666668406;0.0330400834;-0.631846026;0.0313138797;1.06502428;1.04889834;-0.614074541;0.0613278276;1.05511215;-0.400001324;0.0198235146;10;1.06533234;1;1
24.074790;1.05511294;-0.666668404;0.0330384062;-0.631846021;0.0313123162;1.06502429;1.04889733;-0.614075129;0.0613278946;1.05511215;-0.400001318;0.0198225221;10;1.06533233;1;1
24.076790;1.05511292;-0.666668401;0.0330367146;-0.631846011;0.0313107633;1.0650233;1.0488973;-0.614075134;0.0613263245;1.05511216;-0.4000013;0.0198215389;10;1.06533232;1;1
24.080790;1.05511089;-0.666668395;0.033033318;-0.631847189;0.0313076929;1.0650213;1.04889524;-0.614076324;0.0613233104;1.05511014;-0.400001248;0.0198195771;10;1.06533232;1;1
24.082790;1.05511088;-0.666668391;0.0330316157;-0.631847186;0.0313061217;1.06501929;1.04889521;-0.614076343;0.0613217489;1.05511013;-0.400001214;0.0198186005;10;1.06533232;1;1
24.083790;1.05511088;-0.666668389;0.0330315974;-0.631847187;0.0313061263;1.06501928;1.04889419;-0.61407694;0.0613202333;1.05511011;-0.400001196;0.0198186145;10;1.06533233;1;1
24.087790;1.0551089;-0.666668375;0.0330281889;-0.631848409;0.0313030566;1.06501724;1.04889313;-0.614077592;0.0613171793;1.05510805;-0.400001112;0.0198166968;10;1.0653324;1;1
24.090790;1.05510893;-0.666668361;0.0330247985;-0.631848442;0.0312999319;1.06501522;1.04889208;-0.614078247;0.0613141052;1.05510801;-0.400001045;0.0198147935;10;1.06533248;1;1
24.095790;1.055107;-0.666668321;0.033021391;-0.631849696;0.031296899;1.06501325;1.04889;-0.614079568;0.0613110906;1.05510598;-0.400000944;0.0198130022;10;1.06533263;1;1
24.098790;1.05510705;-0.666668291;0.033018039;-0.63184972;0.0312937798;1.06501129;1.04888996;-0.614079659;0.0613079205;1.055106;-0.400000898;0.0198111305;10;1.06533271;1;1
24.102790;1.05510509;-0.66666826;0.0330147175;-0.631850935;0.0312907232;1.06500938;1.04888791;-0.614080939;0.0613048516;1.05510408;-0.400000853;0.0198092786;10;1.06533278;1;1
24.105790;1.05510511;-0.666668244;0.0330130864;-0.631850944;0.0312891687;1.06500746;1.04888689;-0.61408159;0.0613033037;1.05510416;-0.400000828;0.0198083648;10;1.0653328;1;1
24.106790;1.05510411;-0.66666824;0.0330114357;-0.631851546;0.0312876271;1.06500749;1.04888688;-0.614081608;0.0613032947;1.05510318;-0.400000821;0.0198073867;10;1.06533281;1;1
24.109790;1.0551041;-0.666668227;0.0330098215;-0.63185156;0.0312860775;1.06500558;1.04888587;-0.614082231;0.0613001355;1.05510327;-0.400000802;0.0198064262;10;1.06533282;1;1
24.110790;1.05510309;-0.666668222;0.0330081719;-0.631852164;0.0312845392;1.06500561;1.04888587;-0.614082238;0.0613001182;1.05510229;-0.400000796;0.0198054303;10;1.06533282;1;1
24.111790;1.05510308;-0.666668216;0.0330081877;-0.631852168;0.0312845515;1.06500463;1.04888487;-0.614082828;0.0612985685;1.05510232;-0.40000079;0.01980543;10;1.06533282;1;1
24.113790;1.05510305;-0.6666682;0.033006547;-0.631852173;0.0312829979;1.06500367;1.04888488;-0.614082827;0.0612969376;1.05510237;-0.400000777;0.0198044167;10;1.06533282;1;1
24.114790;1.05510203;-0.666668192;0.0330048897;-0.631852772;0.0312814613;1.06500368;1.04888488;-0.614082822;0.0612969153;1.0551014;-0.40000077;0.0198034043;10;1.06533282;1;1
24.117790;1.05510195;-0.66666816;0.033003234;-0.631852766;0.0312799221;1.0650017;1.04888391;-0.614083378;0.0612937261;1.05510146;-0.400000745;0.0198023496;10;1.06533282;1;1
24.118790;1.05510093;-0.666668149;0.0330015648;-0.631853361;0.0312783846;1.0650017;1.04888293;-0.614083951;0.0612937608;1.05510048;-0.400000736;0.0198013274;10;1.06533282;1;1
24.121790;1.05510083;-0.666668116;0.0329998712;-0.631853346;0.0312768361;1.06499968;1.04888198;-0.614084492;0.0612905702;1.05510054;-0.400000712;0.0198002548;10;1.06533282;1;1
24.122790;1.0550998;-0.666668107;0.0329981901;-0.63185394;0.0312752939;1.06499966;1.048882;-0.614084476;0.0612905467;1.05509955;-0.400000706;0.0197992297;10;1.06533282;1;1
24.124790;1.05509973;-0.666668095;0.0329964874;-0.631853929;0.0312737244;1.06499861;1.04888205;-0.614084441;0.0612889119;1.05509957;-0.400000699;0.0197981804;10;1.06533282;1;1
24.125790;1.0550997;-0.666668092;0.0329964659;-0.631853926;0.0312737266;1.06499858;1.04888107;-0.614085007;0.061287359;1.05509958;-0.400000698;0.0197981568;10;1.06533282;1;1
24.126790;1.05509867;-0.666668092;0.0329964422;-0.631854522;0.0312737563;1.06499755;1.04888109;-0.614084988;0.0612873372;1.05509859;-0.4000007;0.0197981341;10;1.06533281;1;1
24.129790;1.05509858;-0.666668105;0.0329930283;-0.631854528;0.0312705801;1.06499642;1.04888016;-0.614085511;0.0612857425;1.0550986;-0.400000716;0.0197960741;10;1.0653328;1;1
24.130790;1.05509755;-0.666668114;0.0329930002;-0.631855134;0.0312705972;1.06499538;1.04888018;-0.614085489;0.0612841326;1.05509759;-0.400000726;0.0197960576;10;1.06533279;1;1
24.131790;1.05509752;-0.666668125;0.0329913058;-0.631855145;0.0312690011;1.06499533;1.04887919;-0.614086053;0.0612841703;1.05509759;-0.400000737;0.0197950432;10;1.06533278;1;1
24.133790;1.05509747;-0.666668152;0.0329895863;-0.631855178;0.0312673769;1.06499425;1.04887923;-0.614086013;0.0612825411;1.05509758;-0.400000765;0.0197940206;10;1.06533277;1;1
24.134790;1.05509644;-0.666668166;0.0329895616;-0.6318558;0.0312673794;1.06499321;1.04887925;-0.614085995;0.061280933;1.05509657;-0.400000782;0.0197940119;10;1.06533277;1;1
24.137790;1.05509635;-0.666668211;0.032986162;-0.631855889;0.0312641319;1.06499211;1.04887829;-0.61408653;0.0612793505;1.05509653;-0.400000842;0.0197919929;10;1.06533277;1;1
24.138790;1.05509532;-0.666668224;0.0329861431;-0.631856522;0.0312641335;1.06499109;1.0488773;-0.614087099;0.0612778048;1.05509551;-0.400000865;0.0197919884;10;1.06533277;1;1
24.141790;1.05509525;-0.666668258;0.0329844321;-0.631856624;0.0312624843;1.06499005;1.04887734;-0.61408705;0.0612761775;1.05509545;-0.400000933;0.0197909796;10;1.0653328;1;1
24.142790;1.05509423;-0.666668268;0.0329827554;-0.631857255;0.0312609163;1.06498904;1.04887635;-0.61408762;0.0612762259;1.05509443;-0.400000955;0.0197899781;10;1.06533281;1;1
24.144790;1.05509419;-0.666668287;0.0329810759;-0.631857315;0.0312593069;1.06498802;1.04887636;-0.614087587;0.0612746213;1.05509437;-0.400000996;0.0197889766;10;1.06533284;1;1
24.149790;1.05509313;-0.666668344;0.0329777377;-0.631858029;0.0312561267;1.06498603;1.04887435;-0.614088676;0.0612715503;1.05509324;-0.400001078;0.0197869758;10;1.06533291;1;1
24.152790;1.0550921;-0.666668379;0.0329760799;-0.63185867;0.0312545626;1.06498506;1.04887333;-0.614089221;0.0612684409;1.05509217;-0.400001102;0.0197859716;10;1.06533294;1;1
24.153790;1.05509208;-0.666668388;0.0329744172;-0.631858679;0.0312529821;1.06498408;1.04887332;-0.61408921;0.061268446;1.05509216;-0.400001105;0.0197849688;10;1.06533295;1;1
24.154790;1.05509107;-0.666668394;0.0329744212;-0.631859284;0.0312530127;1.06498409;1.04887331;-0.614089199;0.061266863;1.05509114;-0.400001105;0.0197849651;10;1.06533295;1;1
24.156790;1.05509104;-0.666668401;0.0329727627;-0.631859289;0.0312514413;1.06498313;1.04887228;-0.614089766;0.0612653473;1.05509112;-0.400001097;0.0197839558;10;1.06533295;1;1
24.158790;1.05509101;-0.666668398;0.0329711039;-0.631859286;0.0312498762;1.06498217;1.04887223;-0.614089751;0.0612653663;1.0550911;-0.400001081;0.0197829447;10;1.06533294;1;1
24.159790;1.05509;-0.666668393;0.0329711074;-0.631859879;0.0312499144;1.06498219;1.04887221;-0.614089745;0.0612637885;1.05509009;-0.400001071;0.019782939;10;1.06533294;1;1
24.163790;1.05508894;-0.666668358;0.0329677815;-0.631860437;0.0312468174;1.06498026;1.0488701;-0.614090904;0.0612607852;1.05508908;-0.40000102;0.0197809137;10;1.0653329;1;1
24.166790;1.05508891;-0.666668327;0.0329661124;-0.631860397;0.0312452491;1.06497831;1.04887001;-0.614090911;0.0612592556;1.05508908;-0.400000974;0.0197798914;10;1.06533287;1;1
24.167790;1.05508791;-0.666668317;0.0329644441;-0.631860982;0.0312436991;1.06497832;1.04886898;-0.614091502;0.0612593366;1.05508809;-0.400000957;0.0197788833;10;1.06533286;1;1
24.170790;1.0550879;-0.666668292;0.0329627765;-0.631860939;0.0312421104;1.06497735;1.04886891;-0.61409153;0.0612562332;1.05508811;-0.400000906;0.0197778585;10;1.06533284;1;1
24.171790;1.05508789;-0.666668285;0.0329611128;-0.631860924;0.0312405264;1.06497636;1.04886789;-0.614092128;0.0612563187;1.05508811;-0.40000089;0.0197768505;10;1.06533283;1;1
24.172790;1.05508689;-0.666668279;0.0329611178;-0.631861506;0.0312405515;1.06497637;1.04886788;-0.614092141;0.0612563468;1.05508712;-0.400000874;0.0197768431;10;1.06533283;1;1
24.174790;1.05508689;-0.666668269;0.0329594685;-0.631861471;0.0312389632;1.06497538;1.04886686;-0.614092756;0.0612548741;1.05508715;-0.400000845;0.0197758306;10;1.06533283;1;1
24.176790;1.05508588;-0.666668263;0.03295783;-0.631862032;0.0312374061;1.0649744;1.04886685;-0.614092791;0.0612533416;1.05508617;-0.40000082;0.019774822;10;1.06533284;1;1
24.180790;1.05508585;-0.666668257;0.0329562462;-0.631861956;0.0312358258;1.06497243;1.04886586;-0.61409346;0.061250321;1.05508623;-0.400000774;0.0197738216;10;1.06533286;1;1
24.184790;1.05508477;-0.666668237;0.0329530085;-0.631862484;0.0312327168;1.06497146;1.04886489;-0.614094131;0.061248877;1.0550853;-0.400000723;0.0197718463;10;1.0653329;1;1
24.185790;1.05508375;-0.666668228;0.032953031;-0.631863065;0.031232755;1.06497047;1.0488649;-0.614094151;0.0612473094;1.05508432;-0.400000708;0.0197718542;10;1.06533291;1;1
24.193790;1.05508251;-0.666668138;0.0329465074;-0.631863515;0.0312265991;1.06496742;1.04886297;-0.614095409;0.0612428241;1.05508346;-0.400000584;0.019767871;10;1.06533295;1;1
24.194790;1.05508247;-0.666668129;0.032946523;-0.631863497;0.0312266204;1.06496741;1.04886198;-0.614095994;0.0612428994;1.05508347;-0.400000568;0.0197678652;10;1.06533295;1;1
24.199790;1.05508032;-0.666668106;0.0329432673;-0.631864625;0.0312236168;1.06496433;1.04886101;-0.614096547;0.0612398391;1.05508153;-0.400000501;0.0197658079;10;1.06533292;1;1
24.205790;1.05507922;-0.666668128;0.0329399934;-0.631865185;0.0312205782;1.06496224;1.04886004;-0.614097094;0.0612351631;1.05508056;-0.400000484;0.0197637074;10;1.06533285;1;1
24.208790;1.05507922;-0.666668155;0.0329366572;-0.631865152;0.0312174505;1.06496119;1.04885906;-0.614097686;0.061233641;1.05508054;-0.400000518;0.019761673;10;1.06533281;1;1
24.209790;1.05507823;-0.666668165;0.0329366516;-0.631865737;0.0312174885;1.06496017;1.04885906;-0.614097694;0.0612336421;1.05507953;-0.400000536;0.0197616647;10;1.06533279;1;1
24.213790;1.05507829;-0.666668212;0.0329349509;-0.631865681;0.0312159373;1.06495909;1.04885807;-0.614098333;0.0612305196;1.05507947;-0.400000646;0.0197606444;10;1.06533273;1;1
24.214790;1.05507732;-0.666668225;0.0329332752;-0.631866267;0.0312143936;1.06495807;1.04885708;-0.614098936;0.0612305762;1.05507845;-0.400000681;0.0197596421;10;1.06533271;1;1
24.218790;1.05507743;-0.666668281;0.0329315778;-0.631866224;0.0312128438;1.064957;1.04885607;-0.614099586;0.0612274495;1.05507836;-0.400000838;0.0197586401;10;1.06533264;1;1
24.222790;1.05507656;-0.666668335;0.0329282164;-0.631866788;0.0312097713;1.06495497;1.04885606;-0.614099622;0.0612258631;1.05507728;-0.400001002;0.0197566379;10;1.06533259;1;1
24.223790;1.05507659;-0.666668345;0.0329282094;-0.631866779;0.0312097909;1.06495496;1.04885506;-0.61410021;0.0612259247;1.05507727;-0.400001041;0.0197566366;10;1.06533258;1;1
24.224790;1.05507562;-0.666668354;0.0329265361;-0.631867369;0.0312082619;1.06495496;1.04885506;-0.614100209;0.0612243399;1.05507625;-0.400001078;0.0197556349;10;1.06533258;1;1
24.226790;1.05507567;-0.666668367;0.0329265243;-0.631867351;0.0312083065;1.06495395;1.04885506;-0.614100197;0.0612227611;1.05507623;-0.400001146;0.0197556296;10;1.06533257;1;1
