time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
24.228790;1.05507572;-0.666668371;0.0329248492;-0.631867333;0.0312067711;1.06495295;1.04885408;-0.614100761;0.0612228306;1.05507622;-0.400001205;0.019754621;10;1.06533256;1;1
24.229790;1.05507474;-0.66666837;0.0329248461;-0.631867924;0.031206821;1.06495295;1.04885409;-0.614100747;0.0612212463;1.05507522;-0.400001231;0.0197546156;10;1.06533256;1;1
24.231790;1.05507478;-0.666668362;0.032923175;-0.631867907;0.0312052765;1.06495194;1.04885311;-0.614101301;0.0612213107;1.05507523;-0.400001274;0.0197536039;10;1.06533257;1;1
24.233790;1.05507481;-0.666668347;0.0329215051;-0.63186789;0.0312037214;1.06495093;1.04885314;-0.614101266;0.0612197222;1.05507525;-0.400001308;0.0197525932;10;1.06533258;1;1
24.234790;1.05507382;-0.666668339;0.0329215029;-0.631868479;0.0312037586;1.06495093;1.04885316;-0.614101247;0.0612197199;1.05507426;-0.400001322;0.0197525895;10;1.06533259;1;1
24.235790;1.05507384;-0.66666833;0.032919833;-0.631868468;0.031202183;1.06494993;1.04885318;-0.614101227;0.0612181267;1.05507427;-0.400001334;0.0197515872;10;1.06533259;1;1
24.239790;1.05507389;-0.666668299;0.0329181403;-0.63186842;0.0312005822;1.06494892;1.04885226;-0.614101725;0.0612165563;1.0550743;-0.400001368;0.0197505971;10;1.06533263;1;1
24.240790;1.0550729;-0.666668295;0.0329181306;-0.631869005;0.0312005962;1.06494892;1.04885128;-0.614102287;0.0612150106;1.0550733;-0.400001373;0.0197506049;10;1.06533265;1;1
24.243790;1.05507294;-0.666668292;0.0329164303;-0.631868971;0.0311989456;1.06494792;1.04885132;-0.614102207;0.0612133716;1.05507329;-0.400001381;0.0197496381;10;1.0653327;1;1
24.244790;1.05507295;-0.666668295;0.0329147518;-0.631868963;0.0311973345;1.06494692;1.04885033;-0.614102764;0.0612134132;1.05507329;-0.400001382;0.0197486517;10;1.06533272;1;1
24.245790;1.05507197;-0.6666683;0.03291474;-0.631869555;0.0311973295;1.06494692;1.04885034;-0.614102735;0.061213397;1.05507228;-0.400001381;0.0197486664;10;1.06533274;1;1
24.249790;1.05507202;-0.666668328;0.0329113587;-0.631869552;0.0311940117;1.06494493;1.04884936;-0.614103215;0.0612102217;1.05507225;-0.400001378;0.0197467335;10;1.06533285;1;1
24.250790;1.05507103;-0.666668336;0.0329113469;-0.631870156;0.0311940004;1.06494493;1.04884936;-0.614103191;0.0612102103;1.05507124;-0.400001379;0.019746751;10;1.06533287;1;1
24.253790;1.05507108;-0.666668365;0.0329096509;-0.63187018;0.03119231;1.06494392;1.04884935;-0.614103123;0.0612085944;1.05507121;-0.400001383;0.0197458022;10;1.06533295;1;1
24.255790;1.0550711;-0.666668388;0.0329079744;-0.631870201;0.0311906735;1.0649429;1.04884834;-0.614103664;0.0612070534;1.05507119;-0.400001387;0.0197448351;10;1.06533299;1;1
24.256790;1.05507012;-0.666668401;0.0329079735;-0.631870812;0.0311906806;1.06494289;1.04884833;-0.614103642;0.0612070505;1.05507018;-0.400001389;0.0197448513;10;1.06533301;1;1
24.258790;1.05507014;-0.666668428;0.032906314;-0.631870837;0.0311890682;1.06494186;1.04884732;-0.614104184;0.0612055166;1.05507016;-0.400001394;0.0197438838;10;1.06533304;1;1
24.260790;1.05507017;-0.666668456;0.0329063331;-0.631870866;0.0311890517;1.06494184;1.04884731;-0.614104138;0.0612055146;1.05507013;-0.4000014;0.019743918;10;1.06533307;1;1
24.261790;1.05506918;-0.666668469;0.03290468;-0.631871481;0.0311874988;1.06494082;1.04884731;-0.614104115;0.0612039242;1.05506911;-0.400001404;0.0197429364;10;1.06533308;1;1
24.266790;1.05506926;-0.666668522;0.0329031173;-0.631871555;0.0311859393;1.06493877;1.0488463;-0.614104572;0.0612023813;1.05506899;-0.400001407;0.0197420345;10;1.0653331;1;1
24.267790;1.05506828;-0.666668529;0.0329014789;-0.631872167;0.0311843969;1.06493876;1.0488463;-0.614104546;0.0612007889;1.05506796;-0.400001403;0.019741053;10;1.0653331;1;1
24.272790;1.05506839;-0.66666853;0.0328999765;-0.631872234;0.031182862;1.06493675;1.04884533;-0.614105032;0.0611992468;1.05506781;-0.40000134;0.0197401299;10;1.06533311;1;1
24.273790;1.05506742;-0.666668523;0.0328983449;-0.631872845;0.0311813225;1.06493676;1.04884434;-0.614105606;0.0611977165;1.05506679;-0.400001319;0.0197391425;10;1.06533312;1;1
24.276790;1.05506748;-0.666668491;0.0328967872;-0.631872879;0.0311797754;1.06493578;1.04884437;-0.614105597;0.0611961347;1.05506671;-0.400001243;0.0197381733;10;1.06533314;1;1
24.277790;1.0550675;-0.666668478;0.0328968242;-0.63187289;0.0311797854;1.06493579;1.04884438;-0.614105601;0.0611961383;1.05506668;-0.400001215;0.0197381798;10;1.06533315;1;1
24.278790;1.05506651;-0.666668464;0.0328968612;-0.631873498;0.0311798238;1.0649348;1.04884339;-0.614106193;0.0611962005;1.05506566;-0.400001185;0.0197381837;10;1.06533316;1;1
24.283790;1.05506655;-0.666668384;0.0328937079;-0.631873544;0.0311766826;1.06493388;1.04884243;-0.614106834;0.061193106;1.05506558;-0.400001033;0.0197361585;10;1.06533323;1;1
24.284790;1.05506554;-0.666668369;0.0328937421;-0.631874153;0.0311767107;1.0649329;1.04884243;-0.614106847;0.0611931127;1.05506457;-0.400001005;0.0197361454;10;1.06533324;1;1
24.287790;1.05506554;-0.666668334;0.0328921703;-0.631874182;0.0311751212;1.06493195;1.04884243;-0.61410689;0.0611915429;1.05506456;-0.400000929;0.0197350958;10;1.06533328;1;1
24.288790;1.05506553;-0.666668326;0.0328921983;-0.63187419;0.0311751174;1.06493197;1.04884143;-0.614107492;0.0611916067;1.05506456;-0.400000907;0.0197350771;10;1.06533329;1;1
24.289790;1.05506553;-0.666668321;0.0328905573;-0.631874197;0.0311735341;1.06493199;1.04884143;-0.614107507;0.0611900226;1.05506457;-0.400000888;0.0197340581;10;1.0653333;1;1
24.290790;1.05506453;-0.666668318;0.0328905802;-0.631874801;0.0311735605;1.06493201;1.04884143;-0.614107523;0.0611900266;1.05506357;-0.400000871;0.019734039;10;1.0653333;1;1
24.292790;1.05506453;-0.666668317;0.0328889503;-0.631874806;0.0311719746;1.06493105;1.04884143;-0.614107556;0.0611884433;1.05506359;-0.400000844;0.019733003;10;1.06533331;1;1
24.295790;1.05506453;-0.66666833;0.032888981;-0.631874801;0.0311719644;1.06493011;1.04884043;-0.614108196;0.0611869184;1.05506362;-0.400000821;0.0197329623;10;1.06533331;1;1
24.296790;1.05506454;-0.666668339;0.0328873176;-0.631874797;0.0311703813;1.06493014;1.04884043;-0.614108215;0.06118692;1.05506363;-0.400000818;0.0197319534;10;1.06533331;1;1
24.297790;1.05506354;-0.66666835;0.0328873171;-0.631875393;0.0311704076;1.06492916;1.04884043;-0.614108233;0.0611869215;1.05506265;-0.400000816;0.0197319466;10;1.06533331;1;1
24.298790;1.05506353;-0.666668363;0.0328873129;-0.631875389;0.0311704046;1.06492918;1.04883942;-0.614108836;0.061186981;1.05506266;-0.400000816;0.0197319416;10;1.06533331;1;1
24.302790;1.05506352;-0.666668439;0.0328839375;-0.631875362;0.0311672371;1.06492825;1.04883942;-0.614108904;0.0611838004;1.05506272;-0.400000826;0.0197299328;10;1.06533332;1;1
24.303790;1.05506252;-0.666668462;0.0328839244;-0.631875951;0.031167266;1.06492727;1.04883842;-0.614109507;0.0611838559;1.05506173;-0.400000831;0.0197299324;10;1.06533333;1;1
24.308790;1.05506251;-0.666668578;0.0328821903;-0.631875885;0.0311656969;1.0649264;1.04883842;-0.61410959;0.0611822394;1.05506179;-0.400000862;0.0197289284;10;1.06533334;1;1
24.309790;1.05506151;-0.666668598;0.032880509;-0.631876471;0.0311641541;1.06492643;1.04883742;-0.614110189;0.0611807006;1.05506079;-0.400000869;0.0197279256;10;1.06533334;1;1
24.314790;1.05506148;-0.66666867;0.032878756;-0.631876409;0.0311626462;1.06492458;1.04883642;-0.614110818;0.0611791208;1.05506078;-0.400000902;0.0197268985;10;1.06533335;1;1
24.315790;1.05506148;-0.666668678;0.0328787351;-0.631876397;0.0311626667;1.06492461;1.04883643;-0.614110818;0.0611791099;1.05506077;-0.400000911;0.0197268912;10;1.06533336;1;1
24.316790;1.05506047;-0.666668683;0.0328770465;-0.631876983;0.0311611383;1.06492464;1.04883643;-0.614110817;0.0611775101;1.05505976;-0.40000092;0.0197258834;10;1.06533336;1;1
24.319790;1.05506043;-0.666668689;0.0328769769;-0.631876935;0.0311612073;1.06492372;1.04883643;-0.614110804;0.0611758917;1.05505972;-0.40000095;0.0197258573;10;1.06533338;1;1
24.321790;1.0550604;-0.666668687;0.0328752607;-0.631876897;0.031159671;1.06492277;1.04883543;-0.61411138;0.0611759346;1.0550597;-0.400000971;0.0197248355;10;1.0653334;1;1
24.322790;1.05505939;-0.666668686;0.0328752346;-0.631877477;0.0311597198;1.0649228;1.04883543;-0.614111377;0.0611759282;1.0550587;-0.400000981;0.0197248232;10;1.06533341;1;1
24.325790;1.05505933;-0.666668682;0.0328734842;-0.631877417;0.0311581811;1.06492185;1.04883441;-0.614111962;0.0611743855;1.05505868;-0.400001007;0.0197237842;10;1.06533345;1;1
24.328790;1.05505926;-0.66666868;0.0328717326;-0.631877355;0.0311566114;1.06492088;1.04883437;-0.614111974;0.0611727948;1.05505868;-0.400001021;0.0197227515;10;1.06533348;1;1
24.329790;1.05505824;-0.666668681;0.0328717059;-0.631877934;0.0311566369;1.06492088;1.04883436;-0.614111981;0.0611727953;1.05505768;-0.400001023;0.0197227437;10;1.06533349;1;1
24.335790;1.0550581;-0.666668706;0.0328682462;-0.63187783;0.031153392;1.06491882;1.04883328;-0.6141126;0.0611696689;1.05505769;-0.400001006;0.0197207311;10;1.06533353;1;1
24.336790;1.05505708;-0.666668713;0.0328682327;-0.631878416;0.0311534003;1.0649188;1.04883327;-0.6141126;0.0611696636;1.05505669;-0.400001;0.0197207352;10;1.06533353;1;1
24.337790;1.05505706;-0.66666872;0.0328682217;-0.631878403;0.0311533783;1.06491878;1.04883226;-0.614113183;0.0611697147;1.05505669;-0.400000993;0.0197207409;10;1.06533354;1;1
24.342790;1.05505696;-0.666668748;0.032864858;-0.631878354;0.0311501163;1.06491668;1.04883224;-0.614113146;0.0611664807;1.05505673;-0.400000974;0.0197187898;10;1.06533357;1;1
24.343790;1.05505595;-0.666668748;0.0328648538;-0.631878945;0.0311501294;1.06491666;1.04883124;-0.614113721;0.0611665262;1.05505574;-0.400000975;0.0197188038;10;1.06533357;1;1
24.345790;1.05505591;-0.66666874;0.0328631788;-0.631878933;0.0311485225;1.06491562;1.04883125;-0.6141137;0.0611649105;1.05505578;-0.400000984;0.0197178362;10;1.06533359;1;1
24.348790;1.05505586;-0.666668707;0.0328631695;-0.631878918;0.0311484964;1.06491555;1.04883127;-0.614113675;0.0611648673;1.05505585;-0.400001013;0.0197178926;10;1.06533362;1;1
24.349790;1.05505585;-0.666668691;0.0328615013;-0.631878914;0.0311469115;1.06491452;1.04883028;-0.614114256;0.0611633221;1.05505588;-0.400001026;0.0197169128;10;1.06533363;1;1
24.350790;1.05505483;-0.666668673;0.0328615007;-0.63187951;0.031146937;1.0649145;1.04883029;-0.614114254;0.0611633083;1.05505491;-0.40000104;0.0197169334;10;1.06533363;1;1
24.354790;1.05505477;-0.666668589;0.0328598402;-0.631879503;0.0311453462;1.06491339;1.04883031;-0.614114281;0.0611616776;1.05505504;-0.400001108;0.0197160185;10;1.06533368;1;1
24.355790;1.05505476;-0.666668566;0.0328598439;-0.631879504;0.0311453439;1.06491336;1.04882932;-0.614114883;0.0611617298;1.05505506;-0.400001125;0.0197160403;10;1.06533368;1;1
24.357790;1.05505474;-0.666668517;0.0328581892;-0.631879515;0.0311437597;1.0649123;1.04882933;-0.614114927;0.0611601335;1.05505511;-0.400001158;0.0197150837;10;1.0653337;1;1
24.358790;1.05505373;-0.666668491;0.0328581979;-0.631880122;0.0311437867;1.06491227;1.04882934;-0.614114955;0.061160132;1.05505413;-0.400001172;0.0197151053;10;1.0653337;1;1
24.360790;1.05505372;-0.66666844;0.0328582207;-0.63188015;0.0311437809;1.06491122;1.04882935;-0.614115016;0.0611601313;1.05505416;-0.400001192;0.0197151493;10;1.0653337;1;1
24.361790;1.05505371;-0.666668415;0.0328565677;-0.631880168;0.0311421984;1.06491119;1.04882935;-0.614115049;0.0611585427;1.05505416;-0.400001197;0.0197141716;10;1.0653337;1;1
24.362790;1.0550537;-0.666668391;0.0328565822;-0.631880189;0.0311421958;1.06491116;1.04882836;-0.614115668;0.061158602;1.05505417;-0.400001198;0.0197141942;10;1.06533369;1;1
24.365790;1.05505368;-0.666668322;0.0328549595;-0.63188026;0.0311406095;1.0649101;1.04882837;-0.614115764;0.0611586084;1.05505416;-0.400001175;0.0197132624;10;1.06533367;1;1
24.366790;1.05505267;-0.6666683;0.0328549728;-0.631880884;0.0311406361;1.06491008;1.04882838;-0.614115794;0.0611570236;1.05505316;-0.400001158;0.0197132844;10;1.06533366;1;1
24.367790;1.05505266;-0.66666828;0.0328549849;-0.63188091;0.0311406324;1.06491006;1.04882838;-0.614115822;0.0611570295;1.05505315;-0.400001139;0.0197133056;10;1.06533365;1;1
24.368790;1.05505265;-0.66666826;0.0328549957;-0.631880936;0.0311406275;1.06490904;1.04882739;-0.614116433;0.0611570957;1.05505314;-0.400001117;0.0197133257;10;1.06533363;1;1
24.372790;1.0550526;-0.666668186;0.0328533624;-0.631881041;0.0311390119;1.06490798;1.04882742;-0.614116513;0.0611555586;1.05505309;-0.400001008;0.0197123915;10;1.06533357;1;1
24.373790;1.05505158;-0.666668167;0.0328533692;-0.631881665;0.0311390286;1.06490796;1.04882743;-0.614116527;0.0611555751;1.05505208;-0.400000978;0.0197124031;10;1.06533355;1;1
24.374790;1.05505157;-0.666668149;0.0328517091;-0.631881688;0.0311374351;1.06490795;1.04882744;-0.614116538;0.061154003;1.05505206;-0.400000948;0.0197114123;10;1.06533353;1;1
24.375790;1.05505155;-0.66666813;0.0328517158;-0.63188171;0.0311374208;1.06490793;1.04882645;-0.614117133;0.0611540783;1.05505204;-0.400000918;0.0197114193;10;1.0653335;1;1
24.388790;1.05505047;-0.666667995;0.0328468277;-0.63188252;0.0311325859;1.06490472;1.04882561;-0.614117599;0.0611495312;1.05505081;-0.400000712;0.0197083948;10;1.06533309;1;1
24.389790;1.05505047;-0.666667997;0.0328468361;-0.631882535;0.031132582;1.0649037;1.04882462;-0.614118167;0.0611495989;1.05505079;-0.400000712;0.019708388;10;1.06533305;1;1
24.390790;1.05504947;-0.666667999;0.0328468446;-0.631883149;0.031132608;1.06490368;1.04882463;-0.614118152;0.0611496082;1.05504977;-0.400000714;0.0197083808;10;1.06533302;1;1
24.397790;1.05504953;-0.666668029;0.0328435774;-0.631883255;0.0311294301;1.06490255;1.04882367;-0.614118703;0.0611465479;1.05504968;-0.400000767;0.0197063224;10;1.06533281;1;1
24.398790;1.05504854;-0.666668033;0.0328435879;-0.631883866;0.0311294596;1.06490153;1.04882368;-0.614118708;0.0611465566;1.05504867;-0.400000782;0.0197063146;10;1.06533279;1;1
24.402790;1.05504858;-0.666668057;0.032841956;-0.631883907;0.0311278902;1.06490148;1.04882368;-0.614118736;0.0611450028;1.05504864;-0.400000848;0.0197052879;10;1.06533272;1;1
24.403790;1.05504859;-0.666668067;0.0328419616;-0.631883914;0.0311278951;1.06490047;1.04882269;-0.61411933;0.0611450697;1.05504863;-0.400000865;0.0197052823;10;1.06533271;1;1
24.406790;1.0550486;-0.666668106;0.0328403012;-0.631883937;0.0311263382;1.06490045;1.04882268;-0.614119346;0.0611435051;1.05504863;-0.400000907;0.0197042676;10;1.06533269;1;1
24.407790;1.0550476;-0.666668121;0.0328403003;-0.631884544;0.0311263788;1.06489945;1.04882268;-0.614119348;0.0611435119;1.05504763;-0.400000919;0.0197042637;10;1.06533269;1;1
24.415790;1.05504757;-0.666668275;0.0328369435;-0.631884621;0.0311233673;1.06489842;1.04882164;-0.614119898;0.0611403596;1.05504771;-0.40000097;0.0197022532;10;1.06533267;1;1
24.416790;1.05504657;-0.666668297;0.0328369403;-0.631885231;0.0311234207;1.06489841;1.04882163;-0.614119886;0.061140341;1.05504672;-0.400000973;0.0197022528;10;1.06533266;1;1
24.418790;1.05504656;-0.666668343;0.0328369335;-0.631885249;0.0311234683;1.0648974;1.04882162;-0.614119856;0.061140294;1.05504675;-0.400000978;0.0197022508;10;1.06533266;1;1
24.419790;1.05504656;-0.666668367;0.0328369294;-0.631885257;0.0311234915;1.0648974;1.04882062;-0.614120424;0.061140324;1.05504676;-0.400000979;0.0197022486;10;1.06533266;1;1
24.425790;1.05504657;-0.666668495;0.0328335475;-0.631885274;0.0311204616;1.06489639;1.04882059;-0.614120298;0.0611369369;1.05504682;-0.400000984;0.0197002247;10;1.06533271;1;1
24.426790;1.05504558;-0.666668511;0.0328335361;-0.63188587;0.0311205113;1.0648964;1.04882058;-0.614120278;0.0611369001;1.05504582;-0.400000985;0.0197002207;10;1.06533273;1;1
24.427790;1.05504558;-0.666668525;0.0328335246;-0.631885865;0.0311205304;1.0648954;1.04881958;-0.614120844;0.061136922;1.05504583;-0.400000986;0.0197002172;10;1.06533275;1;1
24.434790;1.05504564;-0.666668564;0.0328317821;-0.631885807;0.031119042;1.06489447;1.04881948;-0.614120741;0.0611351091;1.05504587;-0.400001013;0.0196992099;10;1.06533291;1;1
24.435790;1.05504565;-0.666668566;0.0328301046;-0.631885796;0.0311174677;1.06489448;1.04881846;-0.614121315;0.0611351437;1.05504588;-0.400001021;0.0196982112;10;1.06533294;1;1
24.436790;1.05504466;-0.666668569;0.0328300935;-0.631886382;0.0311175005;1.0648945;1.04881844;-0.614121306;0.0611335335;1.05504488;-0.40000103;0.019698213;10;1.06533296;1;1
24.443790;1.05504472;-0.666668601;0.0328283334;-0.631886273;0.0311158929;1.06489261;1.0488182;-0.614121274;0.0611318762;1.05504493;-0.400001127;0.0196972189;10;1.06533311;1;1
24.444790;1.05504473;-0.666668604;0.0328283192;-0.631886256;0.0311158849;1.06489263;1.04881717;-0.61412186;0.0611319348;1.05504494;-0.400001144;0.019697216;10;1.06533313;1;1
24.445790;1.05504474;-0.666668606;0.0328283056;-0.631886239;0.0311158765;1.06489265;1.04881713;-0.614121861;0.0611319372;1.05504495;-0.400001162;0.0196972118;10;1.06533315;1;1
24.446790;1.05504375;-0.666668606;0.0328266263;-0.631886822;0.0311143178;1.06489267;1.0488171;-0.614121862;0.0611319417;1.05504397;-0.40000118;0.0196962061;10;1.06533317;1;1
24.447790;1.05504376;-0.666668604;0.0328266144;-0.631886806;0.0311143092;1.06489169;1.04881706;-0.614121864;0.0611303588;1.05504398;-0.400001197;0.0196961991;10;1.06533318;1;1
24.452790;1.05504383;-0.666668567;0.0328248977;-0.63188674;0.0311126934;1.06489178;1.04881689;-0.61412188;0.0611304045;1.05504405;-0.400001279;0.0196951478;10;1.06533326;1;1
24.453790;1.05504384;-0.666668555;0.0328248892;-0.631886727;0.0311126875;1.0648908;1.04881586;-0.614122469;0.0611288822;1.05504406;-0.400001294;0.0196951363;10;1.06533327;1;1
24.456790;1.05504387;-0.666668516;0.0328248688;-0.63188669;0.0311126704;1.06489086;1.04881575;-0.614122475;0.0611288985;1.05504409;-0.400001337;0.0196951053;10;1.06533331;1;1
24.457790;1.05504288;-0.666668502;0.0328248644;-0.631887277;0.0311126945;1.06489087;1.04881571;-0.614122476;0.0611289007;1.0550431;-0.400001351;0.0196950965;10;1.06533332;1;1
24.461790;1.05504292;-0.666668441;0.0328231914;-0.631887232;0.0311110972;1.06488994;1.04881555;-0.614122477;0.0611273113;1.0550431;-0.400001405;0.0196940657;10;1.06533334;1;1
24.462790;1.05504293;-0.666668423;0.0328231917;-0.631887222;0.0311110934;1.06488995;1.0488145;-0.614123065;0.0611273691;1.0550431;-0.400001417;0.0196940582;10;1.06533334;1;1
24.467790;1.05504297;-0.66666833;0.0328215241;-0.631887177;0.0311094901;1.06488903;1.04881426;-0.614123084;0.0611257917;1.05504309;-0.400001445;0.0196930159;10;1.06533333;1;1
24.468790;1.05504198;-0.666668314;0.0328215222;-0.631887768;0.031109513;1.06488904;1.04881421;-0.614123087;0.0611257992;1.05504209;-0.400001441;0.0196930076;10;1.06533333;1;1
24.471790;1.055042;-0.666668274;0.0328198474;-0.63188775;0.031107907;1.06488807;1.04881407;-0.614123092;0.0611242443;1.0550421;-0.400001406;0.0196919901;10;1.06533331;1;1
24.472790;1.05504201;-0.666668262;0.0328198452;-0.631887745;0.031107895;1.06488808;1.04881303;-0.614123676;0.0611243172;1.0550421;-0.400001389;0.0196919878;10;1.06533331;1;1
24.479790;1.05504205;-0.666668169;0.0328182039;-0.631887717;0.031106167;1.06488703;1.04881284;-0.614123646;0.0611228457;1.05504208;-0.400001239;0.0196910218;10;1.06533331;1;1
24.480790;1.05504106;-0.666668153;0.0328182138;-0.631888314;0.0311061644;1.06488702;1.04881283;-0.614123639;0.0611228598;1.05504107;-0.400001218;0.0196910318;10;1.06533331;1;1
24.481790;1.05504106;-0.666668138;0.0328182247;-0.631888313;0.0311061297;1.064887;1.04881283;-0.614123632;0.0611228723;1.05504107;-0.400001199;0.0196910424;10;1.06533331;1;1
24.482790;1.05504106;-0.666668122;0.0328182365;-0.631888312;0.031106093;1.06488699;1.04881183;-0.614124211;0.0611229415;1.05504106;-0.400001182;0.0196910532;10;1.06533332;1;1
24.492790;1.05504111;-0.66666799;0.0328150405;-0.63188832;0.0311025902;1.0648849;1.04881196;-0.614124112;0.0611197653;1.055041;-0.400001096;0.0196891365;10;1.06533332;1;1
24.493790;1.05504011;-0.66666798;0.0328150534;-0.631888918;0.0311026007;1.06488489;1.04881098;-0.614124683;0.0611198167;1.05503999;-0.400001093;0.0196891435;10;1.06533331;1;1
24.496790;1.05504013;-0.666667956;0.0328134232;-0.631888915;0.0311009914;1.0648839;1.04881104;-0.614124643;0.061119799;1.05503997;-0.400001085;0.0196881643;10;1.06533328;1;1
24.503790;1.05504013;-0.666667934;0.0328134637;-0.631888923;0.0311010829;1.06488291;1.04881119;-0.61412459;0.0611182277;1.05503993;-0.400001064;0.0196881864;10;1.06533318;1;1
24.504790;1.05504012;-0.666667939;0.0328117923;-0.631888927;0.0310995301;1.06488291;1.04881021;-0.614125174;0.0611182982;1.05503993;-0.400001061;0.0196871852;10;1.06533317;1;1
24.505790;1.05504012;-0.666667946;0.0328117841;-0.631888931;0.0310995586;1.06488291;1.04881023;-0.614125174;0.0611167233;1.05503993;-0.400001058;0.0196871832;10;1.06533316;1;1
24.506790;1.05503911;-0.666667955;0.0328117722;-0.631889534;0.0310996176;1.06488292;1.04881024;-0.614125175;0.0611167393;1.05503893;-0.400001056;0.0196871806;10;1.06533315;1;1
24.510790;1.05503905;-0.666668008;0.0328116894;-0.631889538;0.0310997345;1.06488193;1.0488103;-0.614125185;0.0611168145;1.05503894;-0.400001046;0.0196871675;10;1.06533315;1;1
24.515790;1.05503896;-0.666668119;0.032809866;-0.63188951;0.031098287;1.06488196;1.04881034;-0.614125198;0.0611153141;1.05503896;-0.400001037;0.019686144;10;1.06533321;1;1
24.516790;1.05503894;-0.666668149;0.0328098328;-0.631889502;0.0310983124;1.06488197;1.04880934;-0.614125783;0.0611153859;1.05503897;-0.400001034;0.0196861375;10;1.06533323;1;1
24.520790;1.05503888;-0.666668283;0.032808046;-0.631889477;0.0310968338;1.06488101;1.04880935;-0.614125781;0.0611154185;1.05503898;-0.400001018;0.0196851111;10;1.06533331;1;1
24.521790;1.05503787;-0.666668318;0.0328080211;-0.631890073;0.0310968882;1.06488102;1.04880934;-0.614125781;0.061113831;1.05503798;-0.400001013;0.0196851052;10;1.06533333;1;1
24.528790;1.05503778;-0.666668519;0.0328062586;-0.631890128;0.0310954874;1.06488014;1.04880932;-0.614125819;0.0611137793;1.055038;-0.400000985;0.0196840658;10;1.06533346;1;1
24.529790;1.05503777;-0.666668539;0.0328062548;-0.631890144;0.0310955147;1.06488015;1.04880832;-0.614126417;0.0611122387;1.05503801;-0.400000982;0.0196840588;10;1.06533348;1;1
24.542790;1.05503665;-0.66666856;0.0328047547;-0.631890989;0.0310942308;1.06487918;1.04880843;-0.614126649;0.0611106284;1.05503702;-0.400000943;0.0196829613;10;1.06533369;1;1
24.543790;1.05503665;-0.66666854;0.0328047836;-0.631891006;0.0310942426;1.06487817;1.04880745;-0.614127252;0.061110684;1.05503701;-0.400000936;0.0196829552;10;1.0653337;1;1
24.553790;1.05503665;-0.66666828;0.0328033612;-0.631891136;0.0310927528;1.06487697;1.04880758;-0.614127378;0.0611090358;1.05503689;-0.400000838;0.0196818782;10;1.06533372;1;1
24.554790;1.05503566;-0.666668258;0.0328017144;-0.63189174;0.0310912072;1.06487695;1.04880759;-0.614127381;0.0611090331;1.05503588;-0.400000829;0.0196808696;10;1.06533371;1;1
24.557790;1.05503566;-0.666668207;0.0328017736;-0.631891743;0.031091209;1.06487689;1.0488076;-0.614127374;0.0611074447;1.05503585;-0.400000815;0.0196808448;10;1.06533365;1;1
24.558790;1.05503566;-0.666668196;0.032801794;-0.631891739;0.031091205;1.06487687;1.04880661;-0.614127953;0.0611075056;1.05503584;-0.400000814;0.0196808379;10;1.06533363;1;1
24.573790;1.05503571;-0.666668301;0.0328004359;-0.631891518;0.0310894912;1.06487481;1.04880681;-0.614127726;0.0611060919;1.05503601;-0.400000948;0.0196799332;10;1.065333;1;1
24.574790;1.05503472;-0.666668322;0.03280045;-0.631892098;0.0310895191;1.06487481;1.04880683;-0.614127704;0.061106115;1.05503502;-0.400000962;0.0196799526;10;1.06533295;1;1
24.575790;1.05503473;-0.666668344;0.0328004623;-0.631892079;0.031089518;1.06487482;1.04880684;-0.614127682;0.0611061388;1.05503502;-0.400000976;0.0196799732;10;1.0653329;1;1
24.576790;1.05503474;-0.666668366;0.0327988063;-0.631892061;0.0310879373;1.06487483;1.04880585;-0.614128245;0.0611062208;1.05503503;-0.400000989;0.0196789949;10;1.06533285;1;1
24.579790;1.05503478;-0.666668434;0.0327988303;-0.631892016;0.0310879289;1.06487487;1.04880589;-0.614128178;0.0611046964;1.05503503;-0.400001027;0.0196790649;10;1.0653327;1;1
24.594790;1.05503487;-0.666668686;0.0327972302;-0.631891943;0.0310860904;1.06487401;1.04880605;-0.614128024;0.0611031704;1.05503493;-0.400001086;0.0196783523;10;1.06533212;1;1
24.595790;1.05503487;-0.666668691;0.0327972235;-0.631891935;0.0310860697;1.06487402;1.04880506;-0.614128615;0.061103221;1.05503491;-0.400001086;0.0196783534;10;1.0653321;1;1
24.596790;1.05503486;-0.666668695;0.0327972136;-0.631891926;0.0310860502;1.06487303;1.04880506;-0.614128623;0.061103213;1.0550349;-0.400001085;0.0196783511;10;1.06533207;1;1
24.597790;1.05503485;-0.666668697;0.0327972002;-0.631891917;0.031086032;1.06487305;1.04880507;-0.614128631;0.061103205;1.05503489;-0.400001085;0.0196783454;10;1.06533205;1;1
24.598790;1.05503385;-0.666668697;0.0327971833;-0.631892508;0.0310860447;1.06487306;1.04880508;-0.614128642;0.0611031975;1.05503387;-0.400001084;0.0196783363;10;1.06533203;1;1
24.618790;1.05503387;-0.666668589;0.0327930001;-0.631892644;0.0310829143;1.06487224;1.04880492;-0.614129032;0.0611016969;1.05503367;-0.40000117;0.0196759869;10;1.06533203;1;1
24.619790;1.05503389;-0.666668593;0.0327929579;-0.631892662;0.0310829235;1.06487226;1.04880391;-0.614129634;0.06110176;1.05503369;-0.400001174;0.0196759797;10;1.06533206;1;1
24.627790;1.05503403;-0.666668569;0.0327926732;-0.631892804;0.0310829714;1.06487135;1.0488039;-0.614129712;0.0611001842;1.05503388;-0.400001182;0.0196759536;10;1.06533231;1;1
24.628790;1.05503304;-0.666668559;0.0327926462;-0.63189342;0.0310830045;1.06487135;1.04880391;-0.614129714;0.0611001834;1.05503291;-0.400001182;0.0196759524;10;1.06533234;1;1
24.651790;1.05503269;-0.666668187;0.0327911026;-0.631893577;0.0310817629;1.06487004;1.04880416;-0.614129502;0.0610983975;1.05503342;-0.400001266;0.0196748087;10;1.06533292;1;1
24.652790;1.05503267;-0.666668163;0.0327911177;-0.631893564;0.0310817767;1.06487003;1.04880314;-0.614130076;0.0610984458;1.05503341;-0.400001279;0.0196748042;10;1.06533295;1;1
24.658790;1.05503259;-0.666668011;0.0327895148;-0.631893454;0.0310802147;1.06486997;1.04880299;-0.614130028;0.0610983898;1.05503328;-0.400001397;0.0196737906;10;1.06533307;1;1
24.669790;1.05503258;-0.66666785;0.0327896799;-0.631893284;0.031080034;1.06486991;1.04880278;-0.61412998;0.0610966671;1.05503296;-0.400001557;0.0196737683;10;1.06533323;1;1
24.674790;1.05503262;-0.666667841;0.0327898365;-0.63189324;0.0310799034;1.06486982;1.04880276;-0.614129914;0.0610966384;1.05503284;-0.400001516;0.0196737174;10;1.06533324;1;1
24.675790;1.05503163;-0.66666784;0.0327898717;-0.631893827;0.0310799028;1.0648688;1.04880276;-0.614129896;0.061096638;1.05503182;-0.400001502;0.0196737046;10;1.06533323;1;1
24.743790;1.05503193;-0.666668499;0.0327888657;-0.631893402;0.0310780247;1.06486876;1.04880265;-0.614130264;0.0610967698;1.05503274;-0.400000312;0.0196724549;10;1.06533279;1;1
24.770790;1.05503239;-0.666668834;0.0327906212;-0.631893625;0.031079975;1.06486881;1.04880291;-0.61412989;0.0610970001;1.05503206;-0.400000626;0.0196740927;10;1.0653331;1;1
24.771790;1.05503338;-0.666668832;0.0327906264;-0.631893069;0.0310799481;1.06486982;1.0488029;-0.614129885;0.0610970046;1.05503304;-0.400000633;0.019674106;10;1.06533312;1;1
24.777790;1.05503329;-0.666668779;0.0327906504;-0.63189334;0.0310799792;1.06486987;1.04880288;-0.614129878;0.0610970318;1.05503296;-0.400000708;0.0196741526;10;1.06533325;1;1
24.794790;1.05503323;-0.666668728;0.0327924784;-0.631893803;0.0310815889;1.06487005;1.04880287;-0.614130043;0.0610985813;1.05503295;-0.400001062;0.0196751362;10;1.06533353;1;1
24.795790;1.05503323;-0.666668728;0.0327924766;-0.631893808;0.0310815798;1.06487006;1.04880389;-0.614129472;0.0610985258;1.05503296;-0.400001075;0.0196751297;10;1.06533355;1;1
24.821790;1.05503304;-0.666668666;0.0327938759;-0.63189383;0.0310828258;1.06487104;1.04880431;-0.61412965;0.0611004452;1.05503293;-0.400001357;0.0196761539;10;1.06533345;1;1
24.822790;1.05503404;-0.666668667;0.0327938549;-0.631893227;0.0310827884;1.06487104;1.0488043;-0.614129647;0.0611004299;1.05503391;-0.400001365;0.0196761463;10;1.06533342;1;1
24.830790;1.05503411;-0.666668653;0.0327936115;-0.631893208;0.031082769;1.0648721;1.04880412;-0.614129585;0.0611018015;1.05503374;-0.400001387;0.0196760394;10;1.06533311;1;1
24.831790;1.05503413;-0.666668647;0.0327935729;-0.631893209;0.0310827731;1.06487211;1.0488051;-0.614128987;0.0611017058;1.05503372;-0.40000138;0.0196760242;10;1.06533306;1;1
24.857790;1.05503525;-0.666668409;0.0327962489;-0.631892693;0.0310862263;1.064874;1.04880494;-0.614128581;0.0611023969;1.05503504;-0.400000947;0.0196778091;10;1.06533238;1;1
24.858790;1.05503523;-0.666668411;0.0327962542;-0.631892701;0.0310862453;1.06487399;1.04880595;-0.614127994;0.0611023155;1.05503507;-0.400000952;0.0196778088;10;1.06533238;1;1
24.866790;1.05503502;-0.66666842;0.0327963584;-0.631892707;0.0310863199;1.06487396;1.04880599;-0.614128064;0.0611037656;1.05503522;-0.400001012;0.0196778209;10;1.06533252;1;1
24.871790;1.05503489;-0.666668388;0.0327981091;-0.631892655;0.0310878764;1.06487396;1.04880599;-0.614128162;0.0611037652;1.05503527;-0.400001071;0.019678849;10;1.06533268;1;1
24.880790;1.05503464;-0.666668285;0.0327982996;-0.631892545;0.0310877604;1.06487492;1.04880602;-0.614128371;0.0611054701;1.05503524;-0.40000112;0.0196789081;10;1.06533299;1;1
24.881790;1.05503462;-0.666668271;0.0327999915;-0.631892533;0.0310893256;1.06487492;1.04880702;-0.614127803;0.0611054263;1.05503523;-0.400001115;0.0196799118;10;1.06533302;1;1
24.882790;1.0550356;-0.666668256;0.0328000168;-0.631891921;0.031089282;1.06487491;1.04880703;-0.61412782;0.0611054396;1.05503622;-0.400001109;0.0196799146;10;1.06533304;1;1
24.890790;1.05503552;-0.666668147;0.0328002242;-0.631891813;0.0310891724;1.0648759;1.04880715;-0.614127921;0.0611054819;1.05503615;-0.40000098;0.0196799021;10;1.06533318;1;1
24.900790;1.05503555;-0.666668128;0.0328020885;-0.631891607;0.0310905335;1.06487697;1.04880721;-0.614127976;0.0611070736;1.05503617;-0.400000795;0.0196808614;10;1.0653332;1;1
24.901790;1.05503555;-0.666668137;0.0328021038;-0.63189158;0.0310905107;1.06487698;1.04880821;-0.614127388;0.0611070197;1.05503618;-0.400000785;0.0196808626;10;1.0653332;1;1
24.905790;1.05503556;-0.66666819;0.0328021546;-0.631891465;0.0310904266;1.06487702;1.04880821;-0.614127359;0.0611086365;1.05503622;-0.400000768;0.0196808846;10;1.06533319;1;1
24.906790;1.05503657;-0.666668206;0.0328038303;-0.631890836;0.0310919567;1.06487702;1.04880821;-0.614127348;0.0611086468;1.05503724;-0.40000077;0.0196818943;10;1.06533318;1;1
24.919790;1.05503667;-0.666668328;0.0328054013;-0.631890472;0.0310933085;1.06487816;1.04880817;-0.614127165;0.0611104259;1.05503753;-0.400000958;0.0196830533;10;1.06533303;1;1
24.920790;1.05503669;-0.666668327;0.0328053827;-0.631890447;0.0310932948;1.06487917;1.04880916;-0.614126565;0.061110381;1.05503754;-0.400000976;0.0196830598;10;1.06533302;1;1
24.927790;1.05503682;-0.666668305;0.032805288;-0.631890327;0.0310932233;1.06487916;1.04880904;-0.614126446;0.0611120558;1.0550376;-0.400001088;0.0196830375;10;1.06533299;1;1
24.928790;1.05503785;-0.666668303;0.0328052821;-0.631889725;0.0310931889;1.06487915;1.04880901;-0.61412643;0.0611120663;1.0550386;-0.4000011;0.0196830257;10;1.06533298;1;1
24.936790;1.05503807;-0.666668342;0.0328069825;-0.631889872;0.0310947676;1.06488007;1.04880876;-0.61412633;0.061112123;1.05503862;-0.400001124;0.0196839142;10;1.06533299;1;1
24.937790;1.0550381;-0.666668357;0.0328069975;-0.631889907;0.0310947685;1.06488006;1.04880973;-0.61412574;0.0611136571;1.05503861;-0.400001117;0.0196839007;10;1.06533299;1;1
24.946790;1.05503822;-0.666668588;0.0328088751;-0.631890224;0.0310963759;1.06488106;1.04880963;-0.614125793;0.0611137476;1.0550385;-0.400000998;0.0196847623;10;1.0653331;1;1
24.947790;1.05503922;-0.666668616;0.0328089043;-0.631889652;0.0310963535;1.06488107;1.04880963;-0.614125806;0.0611137676;1.05503948;-0.400000985;0.0196847434;10;1.06533311;1;1
24.952790;1.05503919;-0.666668723;0.0328107192;-0.631889756;0.0310979651;1.06488212;1.04880974;-0.614125888;0.0611154783;1.05503934;-0.400000943;0.0196856509;10;1.06533314;1;1
24.953790;1.05503918;-0.666668738;0.0328107478;-0.631889771;0.0310979677;1.06488213;1.04881077;-0.614125321;0.0611154476;1.0550393;-0.400000938;0.0196856334;10;1.06533315;1;1
24.978790;1.05504001;-0.666668495;0.0328141021;-0.631888987;0.0311009267;1.064884;1.04881236;-0.614125053;0.0611206826;1.05503928;-0.400000929;0.0196871663;10;1.06533329;1;1
24.982790;1.05504004;-0.666668421;0.0328155854;-0.631888978;0.0311025032;1.06488504;1.04881226;-0.614125028;0.0611206653;1.05503923;-0.400000976;0.0196881039;10;1.06533329;1;1
24.983790;1.05504105;-0.6666684;0.0328155371;-0.631888382;0.0311024738;1.06488506;1.04881324;-0.614124434;0.0611206011;1.05504022;-0.400000986;0.0196880947;10;1.06533329;1;1
24.987790;1.05504113;-0.666668307;0.0328153442;-0.631888404;0.0311024639;1.0648861;1.04881312;-0.614124399;0.0611221668;1.0550402;-0.400001022;0.0196880898;10;1.06533329;1;1
24.996790;1.05504128;-0.666668072;0.0328183904;-0.63188844;0.0311055671;1.06488723;1.04881295;-0.614124339;0.0611237282;1.0550402;-0.400001101;0.0196902115;10;1.06533328;1;1
24.997790;1.05504129;-0.666668051;0.0328183802;-0.631888446;0.0311055629;1.06488724;1.04881395;-0.61412375;0.0611236686;1.05504019;-0.400001112;0.0196902314;10;1.06533328;1;1
25.009790;1.05504233;-0.66666795;0.0328201537;-0.631887951;0.0311071363;1.06488828;1.04881395;-0.614123745;0.0611252584;1.05504115;-0.400001251;0.0196914325;10;1.06533324;1;1
25.010790;1.05504234;-0.666667956;0.0328201684;-0.631887952;0.0311071407;1.06488828;1.04881495;-0.614123158;0.0611251985;1.05504116;-0.400001259;0.0196914417;10;1.06533324;1;1
25.011790;1.05504235;-0.666667964;0.0328201819;-0.631887951;0.0311071444;1.06488828;1.04881495;-0.614123156;0.0611251965;1.05504117;-0.400001266;0.0196914495;10;1.06533324;1;1
25.014790;1.05504238;-0.666668009;0.0328218805;-0.631887932;0.0311087313;1.06488927;1.04881496;-0.614123148;0.061126778;1.0550412;-0.400001282;0.0196924646;10;1.06533323;1;1
25.015790;1.0550434;-0.666668031;0.0328218883;-0.631887323;0.0311087033;1.06488926;1.04881496;-0.614123144;0.0611267751;1.05504222;-0.400001284;0.0196924674;10;1.06533323;1;1
25.022790;1.0550435;-0.666668248;0.0328235777;-0.631887225;0.0311102789;1.06489024;1.04881498;-0.614123101;0.0611283306;1.05504234;-0.400001242;0.0196934842;10;1.0653332;1;1
25.023790;1.05504352;-0.666668284;0.0328235785;-0.631887211;0.0311102752;1.06489023;1.04881598;-0.614122509;0.0611282643;1.05504236;-0.400001229;0.0196934875;10;1.0653332;1;1
25.029790;1.05504355;-0.666668488;0.0328235697;-0.631887168;0.0311102293;1.06489121;1.04881603;-0.614122511;0.0611297827;1.05504245;-0.400001122;0.0196935188;10;1.06533315;1;1
25.030790;1.05504455;-0.666668518;0.0328252304;-0.631886569;0.0311117699;1.06489121;1.04881604;-0.614122519;0.0611297687;1.05504346;-0.400001101;0.0196945259;10;1.06533314;1;1
25.035790;1.0550445;-0.666668643;0.0328251889;-0.631886599;0.031111738;1.06489122;1.0488161;-0.614122588;0.0611296969;1.05504352;-0.400000996;0.019694559;10;1.06533309;1;1
25.036790;1.05504449;-0.666668662;0.0328251805;-0.631886611;0.0311117359;1.06489222;1.04881712;-0.61412202;0.0611312129;1.05504353;-0.400000977;0.0196945635;10;1.06533309;1;1
25.044790;1.05504437;-0.666668745;0.0328268176;-0.631886735;0.0311133495;1.06489336;1.04881723;-0.61412215;0.0611327017;1.05504363;-0.40000083;0.0196955473;10;1.06533305;1;1
25.045790;1.05504536;-0.666668748;0.0328284856;-0.631886153;0.0311149082;1.06489338;1.04881724;-0.614122165;0.0611326925;1.05504464;-0.400000812;0.0196965362;10;1.06533304;1;1
25.047790;1.05504534;-0.666668747;0.0328284929;-0.631886184;0.0311149255;1.06489343;1.04881726;-0.614122195;0.061132676;1.05504466;-0.400000776;0.01969651;10;1.06533304;1;1
25.048790;1.05504533;-0.666668745;0.0328284989;-0.631886198;0.0311149338;1.06489345;1.04881827;-0.614121624;0.0611326099;1.05504467;-0.400000759;0.0196964957;10;1.06533303;1;1
25.058790;1.05504529;-0.666668705;0.0328303111;-0.63188624;0.031116558;1.06489554;1.04881828;-0.614121805;0.061134164;1.05504472;-0.400000633;0.0196973988;10;1.06533302;1;1
25.059790;1.05504628;-0.666668706;0.0328303318;-0.631885635;0.0311165272;1.06489553;1.04881828;-0.614121821;0.061135757;1.05504572;-0.400000626;0.0196974009;10;1.06533302;1;1
25.060790;1.05504627;-0.666668708;0.0328320197;-0.631885627;0.0311181046;1.06489552;1.04881927;-0.61412125;0.0611357046;1.05504573;-0.40000062;0.019698406;10;1.06533302;1;1
25.071790;1.05504598;-0.666668721;0.0328339158;-0.631885516;0.0311196188;1.06489615;1.04881922;-0.614121246;0.0611374639;1.05504578;-0.400000557;0.019699595;10;1.06533296;1;1
25.072790;1.05504595;-0.666668719;0.0328339317;-0.631885504;0.0311196121;1.06489711;1.0488202;-0.614120642;0.061137422;1.05504578;-0.400000553;0.0196996166;10;1.06533295;1;1
25.073790;1.05504692;-0.666668716;0.0328339461;-0.631884894;0.0311195767;1.06489707;1.04882019;-0.614120621;0.0611374371;1.05504678;-0.400000548;0.0196996378;10;1.06533294;1;1
25.082790;1.05504671;-0.666668632;0.0328373566;-0.631884817;0.0311227458;1.06489774;1.04881999;-0.61412043;0.0611406491;1.0550468;-0.400000529;0.0197017834;10;1.06533289;1;1
25.083790;1.05504669;-0.666668619;0.0328373596;-0.631884814;0.0311227528;1.06489771;1.04882097;-0.614119827;0.0611405796;1.0550468;-0.400000529;0.0197017941;10;1.06533288;1;1
25.085790;1.05504666;-0.666668592;0.0328373591;-0.631884814;0.0311227694;1.06489766;1.04882093;-0.614119796;0.0611405471;1.05504681;-0.40000053;0.0197018125;10;1.06533284;1;1
25.086790;1.05504765;-0.666668579;0.0328373548;-0.631884217;0.0311227494;1.06489864;1.04882091;-0.614119783;0.0611405262;1.05504782;-0.40000053;0.0197018201;10;1.06533282;1;1
25.098790;1.05504767;-0.666668434;0.032840401;-0.631884385;0.0311260857;1.06489955;1.04882179;-0.614119145;0.0611433362;1.05504788;-0.400000578;0.0197038718;10;1.06533251;1;1
25.099790;1.05504868;-0.666668429;0.0328403608;-0.63188381;0.0311260792;1.06490055;1.04882179;-0.614119146;0.0611433146;1.05504889;-0.400000582;0.019703876;10;1.06533249;1;1
25.111790;1.0550488;-0.666668479;0.032843173;-0.631884066;0.0311294821;1.06490166;1.04882283;-0.6141187;0.061146373;1.05504894;-0.400000499;0.0197059675;10;1.06533231;1;1
25.112790;1.0550498;-0.666668489;0.0328431314;-0.631883477;0.0311294645;1.06490167;1.04882283;-0.614118724;0.0611463812;1.05504994;-0.400000486;0.0197059828;10;1.0653323;1;1
25.115790;1.05504981;-0.66666852;0.032843015;-0.631883491;0.0311294915;1.06490273;1.04882284;-0.614118802;0.0611464085;1.05504995;-0.400000453;0.0197060357;10;1.06533229;1;1
25.116790;1.05504981;-0.666668533;0.032842979;-0.631883492;0.0311294976;1.06490275;1.04882385;-0.614118243;0.0611479481;1.05504995;-0.400000445;0.0197060552;10;1.06533229;1;1
25.122790;1.05504979;-0.666668657;0.0328444818;-0.631883471;0.0311310937;1.0649039;1.04882386;-0.614118378;0.0611479963;1.05504992;-0.400000451;0.0197071729;10;1.06533235;1;1
25.124790;1.05504978;-0.666668716;0.0328461149;-0.631883465;0.0311326759;1.06490395;1.04882385;-0.61411841;0.061149604;1.0550499;-0.400000479;0.0197082021;10;1.0653324;1;1
25.125790;1.05505078;-0.666668749;0.0328461018;-0.631882865;0.0311326473;1.06490398;1.04882385;-0.614118423;0.0611496145;1.05505089;-0.400000498;0.0197082139;10;1.06533242;1;1
25.126790;1.05505077;-0.666668783;0.032846091;-0.631882865;0.0311326479;1.064905;1.04882485;-0.614117849;0.0611495672;1.05505087;-0.400000518;0.019708224;10;1.06533245;1;1
25.136790;1.0550508;-0.666669087;0.0328494237;-0.631882873;0.0311357774;1.06490612;1.04882476;-0.61411783;0.0611528547;1.05505079;-0.400000843;0.0197102147;10;1.06533284;1;1
25.137790;1.05505181;-0.666669104;0.0328494337;-0.631882272;0.031135742;1.06490613;1.04882575;-0.614117231;0.0611528031;1.05505178;-0.40000089;0.0197102066;10;1.06533288;1;1
25.148790;1.05505193;-0.666669105;0.0328512935;-0.631882165;0.0311373365;1.06490819;1.0488267;-0.614116384;0.061154325;1.05505173;-0.400001505;0.019711103;10;1.06533328;1;1
25.149790;1.05505294;-0.666669092;0.0328529821;-0.631881541;0.0311388934;1.06490819;1.0488267;-0.614116354;0.061155909;1.05505273;-0.400001559;0.0197120924;10;1.0653333;1;1
25.160790;1.0550531;-0.666668877;0.0328548801;-0.631881221;0.0311404712;1.06491012;1.04882779;-0.614115585;0.0611573985;1.05505271;-0.400001943;0.0197129899;10;1.06533339;1;1
25.161790;1.05505411;-0.666668856;0.0328549022;-0.631880598;0.0311404401;1.0649101;1.04882781;-0.614115587;0.0611574;1.05505372;-0.400001954;0.0197129783;10;1.06533338;1;1
25.172790;1.0550542;-0.666668744;0.0328584136;-0.631880592;0.031143543;1.06491175;1.04882886;-0.614115149;0.0611606463;1.0550538;-0.400001839;0.0197147381;10;1.06533312;1;1
25.173790;1.05505521;-0.666668743;0.032858419;-0.631880015;0.0311434995;1.06491171;1.04882886;-0.614115163;0.0611606665;1.05505481;-0.400001818;0.0197147093;10;1.06533308;1;1
25.176790;1.05505523;-0.66666875;0.0328600932;-0.63188009;0.0311450305;1.0649126;1.04882884;-0.614115199;0.0611623262;1.05505486;-0.400001759;0.0197156324;10;1.06533298;1;1
25.177790;1.05505523;-0.666668754;0.0328600928;-0.631880118;0.0311450137;1.06491257;1.04882984;-0.614114624;0.0611622943;1.05505488;-0.40000174;0.0197156122;10;1.06533294;1;1
25.183790;1.05505529;-0.666668785;0.0328617348;-0.631880271;0.0311465166;1.06491344;1.04882984;-0.61411468;0.0611640372;1.05505501;-0.400001664;0.0197165694;10;1.06533274;1;1
25.184790;1.05505629;-0.666668789;0.0328617288;-0.631879693;0.0311464808;1.06491343;1.04882984;-0.61411469;0.0611640587;1.05505603;-0.400001659;0.0197165761;10;1.06533271;1;1
25.185790;1.0550563;-0.666668792;0.0328617222;-0.631879711;0.0311464761;1.06491342;1.04882985;-0.614114701;0.0611640786;1.05505605;-0.400001656;0.0197165867;10;1.06533269;1;1
25.186790;1.05505631;-0.666668794;0.0328617148;-0.631879726;0.031146473;1.06491342;1.04883085;-0.614114126;0.0611640385;1.05505607;-0.400001656;0.0197166006;10;1.06533266;1;1
25.195790;1.05505635;-0.666668755;0.0328649328;-0.631879691;0.0311496418;1.06491551;1.04883093;-0.614114179;0.0611672829;1.05505628;-0.400001665;0.0197187798;10;1.0653326;1;1
25.196790;1.05505735;-0.666668742;0.0328649153;-0.631879068;0.0311496164;1.06491553;1.04883194;-0.614113589;0.0611672191;1.0550573;-0.400001659;0.0197187998;10;1.06533261;1;1
25.204790;1.05505738;-0.666668574;0.0328664633;-0.631878818;0.0311512237;1.06491766;1.04883192;-0.614113515;0.0611686744;1.05505743;-0.400001523;0.0197199116;10;1.0653327;1;1
25.205790;1.05505739;-0.666668547;0.0328681193;-0.631878785;0.0311528031;1.06491767;1.04883291;-0.614112921;0.0611701789;1.05505743;-0.400001496;0.0197209161;10;1.06533271;1;1
25.206790;1.05505739;-0.666668519;0.0328681093;-0.631878751;0.0311528021;1.06491769;1.04883289;-0.614112914;0.0611701512;1.05505743;-0.400001466;0.0197209175;10;1.06533273;1;1
25.207790;1.0550584;-0.66666849;0.0328680998;-0.631878118;0.0311527709;1.0649177;1.04883288;-0.614112908;0.0611701221;1.05505843;-0.400001436;0.0197209156;10;1.06533274;1;1
25.214790;1.05505845;-0.666668287;0.0328697102;-0.631877877;0.0311543432;1.06491871;1.04883277;-0.614112898;0.0611715084;1.05505834;-0.400001208;0.0197218214;10;1.06533287;1;1
25.215790;1.05505845;-0.666668259;0.0328697018;-0.631877847;0.0311543464;1.0649187;1.04883376;-0.614112313;0.0611714263;1.05505832;-0.400001176;0.0197218002;10;1.06533289;1;1
25.217790;1.05505846;-0.666668206;0.032871351;-0.631877796;0.0311559376;1.06491969;1.04883375;-0.614112313;0.0611729735;1.05505827;-0.400001114;0.0197227563;10;1.06533294;1;1
25.218790;1.05505946;-0.666668181;0.0328713425;-0.631877175;0.0311559159;1.06491968;1.04883374;-0.614112314;0.0611729558;1.05505925;-0.400001084;0.0197227345;10;1.06533296;1;1
25.223790;1.05505945;-0.666668066;0.0328729871;-0.631877094;0.0311575416;1.06492067;1.04883374;-0.614112335;0.0611744896;1.05505915;-0.400000933;0.0197236407;10;1.06533308;1;1
25.224790;1.05505945;-0.666668045;0.032872988;-0.631877082;0.0311575505;1.06492067;1.04883474;-0.614111759;0.0611744269;1.05505913;-0.400000904;0.0197236284;10;1.06533311;1;1
25.228790;1.05505945;-0.66666797;0.0328746751;-0.631877051;0.0311591556;1.06492169;1.04883474;-0.614111817;0.061176017;1.05505907;-0.400000791;0.0197246153;10;1.06533319;1;1
25.229790;1.05506044;-0.666667954;0.0328746834;-0.631876447;0.0311591288;1.0649217;1.04883474;-0.614111836;0.0611760201;1.05506006;-0.400000765;0.0197246216;10;1.06533321;1;1
25.232790;1.05506044;-0.666667908;0.032874711;-0.631876441;0.0311591269;1.06492174;1.04883473;-0.614111903;0.0611760291;1.05506004;-0.400000694;0.0197246558;10;1.06533327;1;1
25.233790;1.05506043;-0.666667894;0.0328747209;-0.631876442;0.0311591226;1.06492275;1.04883572;-0.614111341;0.0611759729;1.05506003;-0.400000674;0.0197246702;10;1.06533329;1;1
25.239790;1.0550604;-0.666667808;0.0328764538;-0.631876507;0.0311606403;1.06492382;1.04883569;-0.61411148;0.0611775701;1.05506003;-0.400000597;0.0197257622;10;1.06533338;1;1
25.240790;1.05506139;-0.666667794;0.0328781329;-0.631875929;0.0311621753;1.06492384;1.04883568;-0.614111502;0.0611791597;1.05506103;-0.400000592;0.0197267769;10;1.06533339;1;1
25.241790;1.05506139;-0.66666778;0.0328781463;-0.631875954;0.0311621595;1.06492385;1.04883567;-0.614111524;0.0611791602;1.05506103;-0.400000589;0.0197267905;10;1.0653334;1;1
25.242790;1.05506138;-0.666667767;0.0328781606;-0.631875983;0.0311621434;1.06492386;1.04883666;-0.61411096;0.0611791021;1.05506103;-0.400000587;0.0197268028;10;1.06533341;1;1
25.249790;1.0550614;-0.666667711;0.0328799306;-0.631876235;0.0311636374;1.06492593;1.04883656;-0.614111067;0.0611806897;1.05506104;-0.400000574;0.0197278345;10;1.0653334;1;1
25.250790;1.05506242;-0.666667711;0.0328799422;-0.631875674;0.0311636007;1.06492593;1.04883654;-0.614111071;0.0611806912;1.05506204;-0.40000057;0.0197278319;10;1.06533339;1;1
25.251790;1.05506243;-0.666667712;0.0328816192;-0.631875712;0.0311651741;1.06492594;1.04883752;-0.614110486;0.0611806354;1.05506204;-0.400000568;0.0197288281;10;1.06533337;1;1
25.259790;1.05506258;-0.666667768;0.0328833517;-0.63187596;0.0311667221;1.06492697;1.04883739;-0.614110376;0.0611838718;1.05506208;-0.40000059;0.0197297701;10;1.06533324;1;1
25.260790;1.0550626;-0.666667778;0.0328833604;-0.631875984;0.031166719;1.06492799;1.04883838;-0.614109765;0.0611838215;1.05506208;-0.400000596;0.0197297622;10;1.06533322;1;1
25.261790;1.05506361;-0.66666779;0.0328833687;-0.631875408;0.0311666862;1.064928;1.04883836;-0.614109737;0.0611838286;1.05506309;-0.400000603;0.019729755;10;1.06533321;1;1
25.270790;1.05506365;-0.666667955;0.032886698;-0.631875583;0.0311698179;1.06492916;1.04883929;-0.61410885;0.0611869917;1.05506314;-0.400000656;0.0197317899;10;1.06533308;1;1
25.271790;1.05506464;-0.666667981;0.0328866849;-0.631875003;0.0311697859;1.06493017;1.04883929;-0.614108819;0.0611869985;1.05506415;-0.400000661;0.0197318085;10;1.06533307;1;1
25.277790;1.0550646;-0.666668148;0.0328882499;-0.631875127;0.031171368;1.06493121;1.0488393;-0.614108666;0.0611886293;1.05506416;-0.40000068;0.0197329717;10;1.06533297;1;1
25.278790;1.05506459;-0.666668176;0.0328882319;-0.631875146;0.0311713751;1.06493122;1.0488403;-0.614108062;0.0611885745;1.05506416;-0.400000679;0.0197330042;10;1.06533295;1;1
25.281790;1.05506454;-0.666668258;0.0328898468;-0.631875191;0.0311729903;1.06493124;1.04884031;-0.614108017;0.0611901599;1.05506414;-0.400000672;0.0197341004;10;1.06533288;1;1
25.282790;1.05506552;-0.666668286;0.0328898309;-0.631874605;0.0311729767;1.06493224;1.04884031;-0.614108006;0.0611901528;1.05506514;-0.400000667;0.0197341308;10;1.06533286;1;1
25.286790;1.05506544;-0.666668407;0.0328914451;-0.631874631;0.0311746376;1.06493225;1.04884032;-0.614107973;0.0611916845;1.05506509;-0.400000641;0.0197352417;10;1.06533277;1;1
25.287790;1.05506542;-0.66666844;0.0328914351;-0.631874633;0.0311746615;1.06493325;1.04884132;-0.614107381;0.0611916061;1.05506507;-0.400000634;0.0197352662;10;1.06533275;1;1
25.291790;1.05506532;-0.666668578;0.0328930779;-0.631874618;0.0311763429;1.06493325;1.04884136;-0.614107359;0.0611931001;1.055065;-0.400000608;0.0197363485;10;1.06533268;1;1
