time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.292790;1.05506629;-0.666668612;0.0328930765;-0.631874012;0.0311763384;1.06493424;1.04884137;-0.614107355;0.0611930731;1.05506599;-0.400000603;0.0197363643;10;1.06533267;1;1
25.294790;1.05506624;-0.66666868;0.0328930781;-0.631873996;0.0311763856;1.06493423;1.0488414;-0.614107346;0.0611930158;1.05506596;-0.400000595;0.0197363895;10;1.06533266;1;1
25.295790;1.05506621;-0.666668714;0.0328930805;-0.631873987;0.0311764071;1.06493422;1.04884242;-0.614106757;0.0611929277;1.05506595;-0.400000592;0.0197363991;10;1.06533266;1;1
25.301790;1.05506606;-0.666668891;0.0328964312;-0.631873928;0.0311796536;1.06493512;1.04884254;-0.614106736;0.0611943344;1.0550659;-0.400000589;0.0197384331;10;1.0653327;1;1
25.302790;1.05506704;-0.666668914;0.0328964335;-0.631873318;0.0311796305;1.0649351;1.04884256;-0.614106733;0.0611958941;1.05506689;-0.400000592;0.0197384371;10;1.06533271;1;1
25.303790;1.05506702;-0.666668933;0.0328964359;-0.631873308;0.0311796351;1.06493608;1.04884258;-0.614106729;0.061195866;1.05506689;-0.400000597;0.019738441;10;1.06533273;1;1
25.304790;1.055067;-0.66666895;0.0328964387;-0.631873298;0.0311796378;1.06493605;1.0488436;-0.61410614;0.0611957813;1.05506689;-0.400000603;0.019738445;10;1.06533274;1;1
25.312790;1.0550669;-0.666668962;0.0328998171;-0.631873247;0.0311827619;1.06493685;1.04884372;-0.614106128;0.0611972475;1.05506691;-0.400000679;0.019740457;10;1.0653328;1;1
25.313790;1.0550679;-0.666668951;0.0328998264;-0.631872646;0.0311827225;1.06493682;1.04884473;-0.614105547;0.0611987752;1.05506791;-0.400000689;0.0197404532;10;1.0653328;1;1
25.320790;1.0550679;-0.666668818;0.0329015855;-0.631872643;0.0311842544;1.06493869;1.04884473;-0.614105605;0.0612004297;1.05506794;-0.400000767;0.0197413908;10;1.06533267;1;1
25.321790;1.0550679;-0.666668794;0.0329016001;-0.631872642;0.0311842578;1.06493868;1.04884573;-0.614105028;0.061200391;1.05506794;-0.400000779;0.0197413763;10;1.06533264;1;1
25.322790;1.05506791;-0.666668768;0.0329016141;-0.631872638;0.031184265;1.06493866;1.04884572;-0.614105037;0.0612004123;1.05506794;-0.400000791;0.0197413611;10;1.0653326;1;1
25.323790;1.05506891;-0.666668742;0.0329032937;-0.631872035;0.0311858265;1.06493865;1.04884571;-0.614105045;0.0612004347;1.05506895;-0.400000802;0.0197423456;10;1.06533257;1;1
25.329790;1.05506892;-0.666668595;0.0329050159;-0.631871967;0.0311875411;1.0649406;1.04884566;-0.614105076;0.0612037531;1.05506896;-0.400000844;0.0197432706;10;1.06533236;1;1
25.330790;1.05506892;-0.666668574;0.0329050226;-0.63187195;0.0311875691;1.0649406;1.04884666;-0.614104495;0.0612037181;1.05506896;-0.400000844;0.0197432641;10;1.06533233;1;1
25.332790;1.05506891;-0.666668538;0.0329050353;-0.631871912;0.0311876255;1.06494059;1.04884664;-0.614104503;0.0612037636;1.05506897;-0.400000837;0.0197432568;10;1.06533228;1;1
25.333790;1.0550699;-0.666668522;0.0329067085;-0.631871293;0.031189203;1.06494059;1.04884663;-0.614104507;0.0612037852;1.05506997;-0.40000083;0.0197442555;10;1.06533225;1;1
25.337790;1.05506988;-0.666668469;0.0329067389;-0.631871214;0.031189293;1.06494158;1.04884659;-0.614104519;0.0612054507;1.05506996;-0.400000793;0.0197442603;10;1.06533219;1;1
25.338790;1.05506987;-0.666668457;0.032906748;-0.631871195;0.0311893093;1.06494158;1.04884759;-0.614103933;0.0612054095;1.05506995;-0.400000785;0.019744263;10;1.06533219;1;1
25.342790;1.05506984;-0.666668418;0.0329084582;-0.631871122;0.0311909311;1.0649426;1.04884756;-0.614103921;0.0612070639;1.05506992;-0.40000077;0.019745276;10;1.06533219;1;1
25.343790;1.05507083;-0.666668411;0.03290847;-0.631870505;0.0311909068;1.0649426;1.04884756;-0.614103914;0.0612070801;1.05507092;-0.40000077;0.0197452795;10;1.0653322;1;1
25.344790;1.05507082;-0.666668404;0.0329101482;-0.631870488;0.0311924902;1.06494261;1.04884755;-0.614103906;0.0612070966;1.05507091;-0.400000771;0.0197462831;10;1.06533221;1;1
25.345790;1.05507082;-0.666668398;0.0329101591;-0.63187047;0.031192493;1.06494362;1.04884755;-0.614103897;0.0612087023;1.0550709;-0.400000773;0.0197462872;10;1.06533222;1;1
25.346790;1.05507081;-0.666668393;0.0329101692;-0.631870453;0.0311924953;1.06494363;1.04884855;-0.614103302;0.0612086608;1.05507088;-0.400000775;0.0197462919;10;1.06533224;1;1
25.352790;1.05507078;-0.666668374;0.0329118685;-0.631870392;0.031194081;1.06494471;1.04884857;-0.614103224;0.0612103378;1.05507082;-0.400000812;0.0197473469;10;1.06533234;1;1
25.353790;1.05507177;-0.666668374;0.0329118698;-0.631869792;0.0311940507;1.06494473;1.04884857;-0.614103206;0.0612103482;1.05507182;-0.400000823;0.0197473603;10;1.06533236;1;1
25.354790;1.05507177;-0.666668376;0.0329135368;-0.631869795;0.0311956292;1.06494474;1.04884858;-0.614103187;0.061210357;1.05507181;-0.400000836;0.0197483739;10;1.06533238;1;1
25.355790;1.05507176;-0.666668378;0.0329135366;-0.6318698;0.0311956279;1.06494576;1.04884958;-0.614102581;0.0612103058;1.05507181;-0.400000851;0.0197483872;10;1.0653324;1;1
25.361790;1.05507174;-0.666668376;0.0329151841;-0.631869873;0.0311972109;1.0649469;1.04884963;-0.614102452;0.0612134958;1.05507183;-0.400000965;0.0197494404;10;1.06533253;1;1
25.362790;1.05507274;-0.66666837;0.0329151776;-0.631869291;0.0311971838;1.06494693;1.04884964;-0.614102434;0.0612134928;1.05507284;-0.400000985;0.019749442;10;1.06533255;1;1
25.363790;1.05507274;-0.666668361;0.03291517;-0.631869308;0.0311971861;1.06494696;1.04885065;-0.614101835;0.0612134304;1.05507285;-0.400001006;0.0197494411;10;1.06533258;1;1
25.370790;1.05507272;-0.666668272;0.032918415;-0.631869396;0.0312003453;1.06494918;1.04885068;-0.614101825;0.0612149866;1.0550729;-0.400001125;0.0197513735;10;1.06533271;1;1
25.371790;1.05507272;-0.666668257;0.032918398;-0.631869399;0.0312003429;1.0649492;1.04885168;-0.614101247;0.0612149254;1.0550729;-0.400001135;0.0197513566;10;1.06533273;1;1
25.372790;1.05507371;-0.666668242;0.0329183799;-0.631868802;0.0312003107;1.06494923;1.04885168;-0.614101257;0.0612165118;1.05507391;-0.400001144;0.0197513388;10;1.06533275;1;1
25.379790;1.0550736;-0.66666812;0.0329198805;-0.63186876;0.0312018593;1.06495038;1.04885168;-0.614101315;0.0612180875;1.05507392;-0.400001181;0.0197522099;10;1.06533286;1;1
25.380790;1.05507358;-0.666668102;0.0329198533;-0.63186875;0.031201853;1.06495139;1.04885268;-0.614100734;0.0612180291;1.05507393;-0.400001183;0.019752194;10;1.06533288;1;1
25.381790;1.05507356;-0.666668083;0.0329214925;-0.63186874;0.0312034263;1.06495139;1.04885267;-0.614100736;0.0612180297;1.05507394;-0.400001184;0.0197531791;10;1.06533289;1;1
25.382790;1.05507453;-0.666668065;0.0329214647;-0.631868131;0.0312033901;1.0649514;1.04885267;-0.614100738;0.0612196199;1.05507494;-0.400001183;0.0197531653;10;1.06533291;1;1
25.391790;1.05507425;-0.666667942;0.03292461;-0.63186805;0.0312064781;1.06495334;1.04885361;-0.614100138;0.0612211694;1.05507508;-0.400001156;0.0197550989;10;1.06533304;1;1
25.392790;1.05507523;-0.66666793;0.0329246013;-0.631867443;0.0312064389;1.06495334;1.04885361;-0.614100139;0.0612227604;1.05507609;-0.400001156;0.0197551012;10;1.06533305;1;1
25.395790;1.05507517;-0.666667893;0.0329245887;-0.631867421;0.0312064103;1.06495432;1.04885357;-0.614100149;0.061222771;1.05507612;-0.400001163;0.019755118;10;1.0653331;1;1
25.396790;1.05507515;-0.66666788;0.0329262546;-0.631867414;0.0312079813;1.06495431;1.04885456;-0.61409957;0.0612227186;1.05507612;-0.400001167;0.0197561252;10;1.06533312;1;1
25.400790;1.0550751;-0.666667824;0.0329262636;-0.631867395;0.0312079579;1.0649553;1.0488545;-0.614099604;0.061224347;1.05507613;-0.40000118;0.0197561526;10;1.06533318;1;1
25.401790;1.05507609;-0.666667809;0.0329279358;-0.631866793;0.0312095057;1.06495529;1.04885448;-0.614098025;0.0612243604;1.05507713;-0.400001183;0.0197571585;10;1.06533319;1;1
25.404790;1.05507607;-0.666667761;0.0329279577;-0.631866787;0.0312095096;1.06495527;1.04885542;-0.614097474;0.0612259343;1.0550771;-0.400001193;0.0197571728;10;1.06533322;1;1
25.410790;1.0550761;-0.666667682;0.0329296839;-0.631866777;0.0312111428;1.0649572;1.04885531;-0.614097557;0.0612275822;1.055077;-0.400001218;0.0197581771;10;1.06533325;1;1
25.411790;1.05507711;-0.666667674;0.0329313642;-0.631866174;0.0312127056;1.0649572;1.0488553;-0.614097571;0.0612275856;1.05507798;-0.400001223;0.0197591746;10;1.06533325;1;1
25.412790;1.05507713;-0.666667669;0.032931379;-0.631866171;0.0312127188;1.06495719;1.04885629;-0.614097;0.0612275288;1.05507796;-0.400001229;0.019759171;10;1.06533325;1;1
25.419790;1.05507729;-0.666667667;0.0329331923;-0.631866134;0.0312143937;1.06495823;1.04885622;-0.61409711;0.0612306782;1.05507776;-0.400001287;0.0197600953;10;1.06533319;1;1
25.420790;1.05507831;-0.66666767;0.0329332207;-0.631865528;0.0312143778;1.06495924;1.04885722;-0.614096542;0.0612306136;1.05507873;-0.400001297;0.0197600754;10;1.06533317;1;1
25.429790;1.05507852;-0.666667734;0.0329368876;-0.631865469;0.0312176466;1.0649605;1.04885827;-0.614096101;0.0612337147;1.05507855;-0.400001324;0.0197618868;10;1.06533311;1;1
25.430790;1.05507953;-0.666667745;0.0329369295;-0.631864865;0.0312176285;1.06496153;1.04885828;-0.614096112;0.0612337137;1.05507954;-0.400001316;0.0197618748;10;1.0653331;1;1
25.435790;1.05507959;-0.666667799;0.0329387847;-0.631864826;0.0312192697;1.06496267;1.04885834;-0.614096158;0.0612353006;1.05507951;-0.400001243;0.0197628589;10;1.0653331;1;1
25.436790;1.05507959;-0.666667809;0.0329388154;-0.631864814;0.0312192822;1.0649627;1.04885935;-0.61409558;0.061235244;1.05507951;-0.400001225;0.0197628622;10;1.0653331;1;1
25.438790;1.05507961;-0.666667829;0.0329405354;-0.631864784;0.0312208867;1.06496273;1.04885937;-0.614095595;0.0612352526;1.05507952;-0.400001189;0.0197638717;10;1.06533308;1;1
25.439790;1.05508061;-0.666667838;0.0329405585;-0.631864167;0.0312208695;1.06496375;1.04885938;-0.614095603;0.0612368487;1.05508052;-0.400001171;0.0197638771;10;1.06533307;1;1
25.443790;1.05508063;-0.666667868;0.0329422985;-0.631864079;0.0312224957;1.06496379;1.0488594;-0.614095634;0.061236893;1.05508057;-0.400001106;0.0197648932;10;1.06533302;1;1
25.444790;1.05508063;-0.666667874;0.0329423122;-0.631864054;0.0312225054;1.0649648;1.04886041;-0.614095057;0.0612384383;1.05508059;-0.400001093;0.0197648953;10;1.065333;1;1
25.448790;1.05508065;-0.666667896;0.0329440108;-0.63186395;0.03122411;1.0649648;1.04886042;-0.614095084;0.0612385119;1.05508067;-0.400001056;0.0197658994;10;1.06533293;1;1
25.449790;1.05508165;-0.6666679;0.0329440135;-0.631863326;0.0312240829;1.0649658;1.04886043;-0.614095091;0.0612401228;1.05508169;-0.400001052;0.0197658996;10;1.06533291;1;1
25.451790;1.05508165;-0.666667905;0.0329440143;-0.631863281;0.0312240831;1.06496579;1.04886045;-0.614095106;0.0612401683;1.05508173;-0.400001049;0.0197658998;10;1.06533287;1;1
25.452790;1.05508165;-0.666667905;0.0329456792;-0.631863261;0.0312256599;1.06496578;1.04886146;-0.614094528;0.0612401326;1.05508174;-0.40000105;0.0197669003;10;1.06533285;1;1
25.457790;1.05508163;-0.666667896;0.0329473122;-0.631863188;0.0312271882;1.0649667;1.04886154;-0.614094587;0.0612418287;1.05508179;-0.40000106;0.0197679148;10;1.06533277;1;1
25.458790;1.05508263;-0.666667892;0.0329472999;-0.63186258;0.0312271418;1.06496668;1.04886157;-0.614094601;0.0612418477;1.05508279;-0.400001061;0.0197679217;10;1.06533276;1;1
25.459790;1.05508262;-0.666667889;0.032947286;-0.631862572;0.0312271232;1.06496765;1.04886159;-0.614094615;0.0612434547;1.05508279;-0.400001061;0.0197679303;10;1.06533274;1;1
25.460790;1.05508262;-0.666667885;0.0329472706;-0.631862565;0.0312271033;1.06496763;1.04886261;-0.614094043;0.0612434132;1.05508279;-0.40000106;0.0197679407;10;1.06533274;1;1
25.475790;1.05508369;-0.666667895;0.032951924;-0.631862129;0.031231555;1.06497023;1.04886412;-0.614093458;0.0612481609;1.05508373;-0.400000963;0.0197712089;10;1.06533281;1;1
25.476790;1.0550837;-0.666667903;0.0329519049;-0.631862153;0.0312315439;1.06497021;1.04886516;-0.614092859;0.061248083;1.05508373;-0.400000961;0.0197712246;10;1.06533283;1;1
25.477790;1.05508472;-0.666667911;0.0329535547;-0.631861579;0.0312330831;1.06497019;1.0488652;-0.614092844;0.0612480608;1.05508473;-0.40000096;0.0197722386;10;1.06533284;1;1
25.478790;1.05508473;-0.666667919;0.0329535406;-0.631861604;0.0312330722;1.06497117;1.04886524;-0.614092829;0.0612480363;1.05508473;-0.40000096;0.0197722505;10;1.06533285;1;1
25.479790;1.05508475;-0.666666259;0.0329535291;-0.631860048;0.031233061;1.06497115;1.04886528;-0.614092813;0.0612495989;1.05508473;-0.399999961;0.0197722599;10;1.06533286;1;1
25.483790;1.05508482;-0.666666279;0.0329551757;-0.631860138;0.0312345896;1.06497208;1.04886542;-0.614092742;0.0612494796;1.05508475;-0.399999971;0.0197732724;10;1.0653329;1;1
25.484790;1.05508484;-0.666666284;0.0329551761;-0.631860158;0.0312345755;1.06497206;1.04886644;-0.614092139;0.0612509784;1.05508475;-0.399999976;0.0197732689;10;1.06533291;1;1
25.486790;1.05508488;-0.666666296;0.0329551814;-0.631860198;0.0312345467;1.06497203;1.04886649;-0.614092103;0.0612509139;1.05508476;-0.399999989;0.0197732545;10;1.06533292;1;1
25.487790;1.0550859;-0.666666304;0.0329568523;-0.631859618;0.031236082;1.06497201;1.04886651;-0.614092086;0.0612508812;1.05508576;-0.399999996;0.0197742444;10;1.06533293;1;1
25.491790;1.055086;-0.666666352;0.0329568737;-0.631859679;0.0312360188;1.06497296;1.04886654;-0.614092021;0.06125234;1.05508576;-0.400000027;0.0197741938;10;1.06533294;1;1
25.492790;1.05508603;-0.666666367;0.0329585464;-0.631859689;0.0312375819;1.06497294;1.04886754;-0.614091417;0.0612522513;1.05508576;-0.400000033;0.0197751792;10;1.06533294;1;1
25.495790;1.05508611;-0.666666411;0.032958566;-0.631859703;0.0312375333;1.0649739;1.04886754;-0.614091358;0.0612537622;1.05508575;-0.400000042;0.0197751301;10;1.06533293;1;1
25.496790;1.05508713;-0.666666424;0.0329585721;-0.631859103;0.0312374886;1.06497389;1.04886753;-0.614091338;0.0612537413;1.05508675;-0.400000042;0.0197751124;10;1.06533292;1;1
25.499790;1.05508721;-0.666666458;0.0329602529;-0.631859084;0.0312390301;1.06497486;1.0488675;-0.614091274;0.0612552837;1.05508675;-0.400000027;0.0197760592;10;1.06533289;1;1
25.500790;1.05508723;-0.666666468;0.0329602557;-0.631859072;0.0312390205;1.06497486;1.04886848;-0.614090668;0.0612552152;1.05508675;-0.400000017;0.0197760422;10;1.06533288;1;1
25.504790;1.0550873;-0.666666505;0.0329619199;-0.631859005;0.0312405785;1.06497586;1.04886842;-0.614090583;0.0612567831;1.05508676;-0.39999996;0.0197769782;10;1.06533283;1;1
25.505790;1.05508832;-0.666666514;0.0329619149;-0.631858387;0.0312405477;1.06497587;1.0488684;-0.614090562;0.0612567809;1.05508776;-0.399999942;0.0197769627;10;1.06533282;1;1
25.507790;1.05508834;-0.66666653;0.0329635648;-0.631858343;0.0312421298;1.06497689;1.04886835;-0.61409052;0.0612567786;1.05508778;-0.399999903;0.0197779299;10;1.0653328;1;1
25.508790;1.05508835;-0.666666537;0.0329635531;-0.63185832;0.0312421337;1.0649769;1.04886933;-0.614089914;0.0612567195;1.05508779;-0.399999883;0.019777912;10;1.06533279;1;1
25.513790;1.05508837;-0.66666656;0.03296514;-0.631858207;0.0312437572;1.06497797;1.04886921;-0.614089829;0.0612582988;1.05508787;-0.399999789;0.0197788076;10;1.06533275;1;1
25.514790;1.05508937;-0.666666562;0.0329651222;-0.631857589;0.0312437395;1.06497798;1.04886919;-0.614089818;0.0612598832;1.05508889;-0.399999773;0.0197787856;10;1.06533274;1;1
25.515790;1.05508937;-0.666666563;0.0329651045;-0.631857572;0.0312437522;1.06497799;1.04887017;-0.614089225;0.0612598194;1.05508891;-0.399999758;0.0197787641;10;1.06533274;1;1
25.522790;1.05508932;-0.666666561;0.0329683113;-0.63185753;0.0312470157;1.06498004;1.04886999;-0.614089251;0.0612613615;1.05508906;-0.39999967;0.019780656;10;1.06533272;1;1
25.523790;1.05508931;-0.666666562;0.0329682917;-0.631857535;0.0312470321;1.06498004;1.04887097;-0.614088677;0.0612612975;1.05508908;-0.399999662;0.0197806473;10;1.06533273;1;1
25.524790;1.0550903;-0.666666564;0.0329682716;-0.631856943;0.0312470194;1.06498004;1.04887095;-0.614088691;0.0612628809;1.05509011;-0.399999656;0.0197806408;10;1.06533274;1;1
25.532790;1.05509018;-0.666666623;0.0329714658;-0.631857056;0.031250339;1.06498205;1.04887187;-0.614088253;0.0612643176;1.05509022;-0.399999688;0.0197826669;10;1.0653329;1;1
25.533790;1.05509116;-0.666666635;0.0329714568;-0.631856474;0.0312503281;1.06498204;1.04887187;-0.614088275;0.0612642972;1.05509122;-0.399999703;0.0197826763;10;1.06533292;1;1
25.541790;1.05509112;-0.666666784;0.0329748455;-0.631856591;0.0312535734;1.06498402;1.04887289;-0.614087855;0.0612672318;1.05509119;-0.399999886;0.0197847788;10;1.06533308;1;1
25.542790;1.05509212;-0.666666806;0.0329748665;-0.631856001;0.0312535443;1.06498401;1.04887289;-0.61408787;0.0612672132;1.05509218;-0.399999913;0.0197847957;10;1.06533309;1;1
25.551790;1.0550921;-0.666667032;0.032978416;-0.631856083;0.0312565685;1.06498584;1.04887387;-0.614087295;0.0612702609;1.05509212;-0.400000159;0.0197869305;10;1.06533311;1;1
25.552790;1.0550931;-0.666667057;0.0329784392;-0.631855494;0.0312565117;1.06498582;1.04887387;-0.614087283;0.061270265;1.05509311;-0.40000019;0.019786944;10;1.06533311;1;1
25.554790;1.0550931;-0.666667104;0.0329784825;-0.631855514;0.0312564535;1.06498578;1.04887386;-0.61408725;0.0612718696;1.0550931;-0.400000256;0.0197869706;10;1.06533311;1;1
25.555790;1.0550931;-0.666667126;0.0329785016;-0.631855523;0.0312564231;1.06498676;1.04887486;-0.614086643;0.0612718216;1.0550931;-0.400000289;0.0197869834;10;1.06533311;1;1
25.560790;1.05509311;-0.666667212;0.032980225;-0.631855548;0.0312578567;1.06498769;1.04887487;-0.614086522;0.0612734727;1.05509307;-0.400000466;0.0197880389;10;1.06533314;1;1
25.561790;1.05509411;-0.666667223;0.0329818949;-0.631854948;0.0312593808;1.06498768;1.04887488;-0.614086498;0.0612734851;1.05509406;-0.400000502;0.0197890486;10;1.06533315;1;1
25.562790;1.05509411;-0.666667232;0.0329818958;-0.631854945;0.0312593561;1.06498767;1.04887588;-0.614085889;0.0612734387;1.05509405;-0.400000538;0.019789058;10;1.06533316;1;1
25.569790;1.05509416;-0.666667237;0.0329835241;-0.631854863;0.0312608081;1.06498965;1.04887589;-0.614085732;0.0612766869;1.055094;-0.400000769;0.0197901212;10;1.06533323;1;1
25.570790;1.05509517;-0.666667227;0.0329835165;-0.631854246;0.0312607673;1.06498965;1.04887688;-0.614085125;0.061276637;1.05509499;-0.400000797;0.0197901303;10;1.06533324;1;1
25.577790;1.05509528;-0.666667084;0.0329868185;-0.631854118;0.0312639049;1.06499064;1.04887688;-0.614084999;0.0612782418;1.05509492;-0.400000945;0.0197921861;10;1.0653333;1;1
25.578790;1.05509529;-0.666667055;0.0329868183;-0.631854104;0.0312639102;1.06499064;1.04887788;-0.6140844;0.0612781768;1.05509491;-0.400000958;0.0197921907;10;1.0653333;1;1
25.579790;1.05509631;-0.666667025;0.0329868187;-0.631853493;0.0312638876;1.06499164;1.04887789;-0.614084388;0.061279757;1.0550959;-0.400000968;0.0197921939;10;1.0653333;1;1
25.585790;1.05509635;-0.666666802;0.0329884955;-0.631853462;0.0312655249;1.06499262;1.04887793;-0.614084338;0.0612812508;1.05509585;-0.400000991;0.0197931853;10;1.06533327;1;1
25.586790;1.05509635;-0.66666676;0.0329901671;-0.631853464;0.0312671132;1.06499261;1.04887894;-0.614083748;0.0612811705;1.05509585;-0.400000992;0.0197941795;10;1.06533326;1;1
25.587790;1.05509635;-0.666666718;0.0329901733;-0.631853467;0.031267121;1.06499261;1.04887896;-0.614083745;0.0612811475;1.05509585;-0.400000992;0.0197941726;10;1.06533325;1;1
25.588790;1.05509735;-0.666666675;0.0329901804;-0.631852873;0.0312670984;1.0649936;1.04887897;-0.614083744;0.061281124;1.05509684;-0.400000991;0.0197941645;10;1.06533324;1;1
25.592790;1.05509734;-0.666666502;0.0329918808;-0.631852916;0.0312687015;1.06499356;1.04887903;-0.614083742;0.0612826262;1.05509685;-0.400000983;0.0197951241;10;1.0653332;1;1
25.593790;1.05509733;-0.666666458;0.0329918889;-0.63185293;0.0312687076;1.06499455;1.04888005;-0.614083156;0.0612825507;1.05509685;-0.40000098;0.0197951127;10;1.06533318;1;1
25.597790;1.05509729;-0.666666296;0.0329935792;-0.63185299;0.0312703117;1.06499449;1.04888012;-0.614083137;0.0612840944;1.0550969;-0.40000095;0.0197960599;10;1.06533313;1;1
25.598790;1.05509828;-0.666666259;0.0329935822;-0.631852406;0.031270287;1.06499548;1.04888014;-0.61408313;0.0612840878;1.05509791;-0.400000939;0.0197960442;10;1.06533312;1;1
25.606790;1.05509814;-0.666666058;0.0329968972;-0.631852481;0.0312734569;1.06499643;1.0488812;-0.614082502;0.0612871859;1.05509801;-0.400000801;0.0197979007;10;1.06533314;1;1
25.607790;1.05509912;-0.666666042;0.0329968924;-0.631851888;0.0312734268;1.06499744;1.0488812;-0.614082504;0.0612871831;1.05509902;-0.400000781;0.0197978858;10;1.06533315;1;1
25.615790;1.05509909;-0.666665947;0.0330001509;-0.631851922;0.0312765886;1.06499858;1.04888214;-0.614082017;0.061290265;1.05509913;-0.400000675;0.0197998028;10;1.06533325;1;1
25.616790;1.05510009;-0.666665935;0.033000137;-0.631851325;0.0312765596;1.0649986;1.04888214;-0.614082039;0.0612902607;1.05510015;-0.40000067;0.0197997939;10;1.06533326;1;1
25.617790;1.0551001;-0.666665923;0.0330001234;-0.631851326;0.0312765598;1.06499963;1.04888313;-0.614081477;0.0612901991;1.05510017;-0.400000666;0.019799785;10;1.06533327;1;1
25.623790;1.05510019;-0.66666584;0.033001728;-0.631851335;0.0312781196;1.06500082;1.0488831;-0.614081624;0.0612933947;1.05510027;-0.400000651;0.0198007424;10;1.06533327;1;1
25.624790;1.05510021;-0.666665826;0.0330017204;-0.631851336;0.0312781128;1.06500086;1.0488841;-0.614081062;0.0612933458;1.05510028;-0.400000645;0.0198007408;10;1.06533326;1;1
25.625790;1.05510123;-0.666665814;0.0330033796;-0.631850738;0.031279655;1.0650009;1.0488841;-0.614081086;0.0612933566;1.0551013;-0.400000637;0.0198017414;10;1.06533325;1;1
25.633790;1.05510144;-0.666665777;0.0330049859;-0.631850737;0.0312811609;1.06500323;1.04888512;-0.614080637;0.0612966063;1.05510135;-0.40000049;0.019802816;10;1.06533315;1;1
25.634790;1.05510247;-0.666665783;0.033004977;-0.631850137;0.0312811246;1.06500327;1.04888514;-0.614080642;0.0612966275;1.05510235;-0.400000462;0.0198028332;10;1.06533313;1;1
25.643790;1.05510266;-0.666665918;0.0330082181;-0.631850095;0.0312843112;1.06500556;1.04888632;-0.614079947;0.0612999558;1.05510234;-0.400000202;0.0198049957;10;1.06533294;1;1
25.644790;1.05510367;-0.66666594;0.0330082091;-0.631849492;0.0312842974;1.06500557;1.04888634;-0.614079926;0.0612999793;1.05510333;-0.400000174;0.0198050109;10;1.06533292;1;1
25.652790;1.05510365;-0.666666156;0.0330115003;-0.631849477;0.0312876421;1.06500761;1.04888742;-0.614079241;0.061301687;1.05510327;-0.4;0.0198071214;10;1.06533281;1;1
25.653790;1.05510463;-0.666666187;0.0330114995;-0.631848881;0.0312876379;1.06500761;1.04888742;-0.614079239;0.0613032962;1.05510426;-0.399999986;0.0198071357;10;1.06533281;1;1
25.655790;1.05510459;-0.666666251;0.0330131697;-0.631848889;0.0312892686;1.0650086;1.04888742;-0.614079239;0.0613033369;1.05510425;-0.399999963;0.0198081649;10;1.0653328;1;1
25.656790;1.05510457;-0.666666284;0.0330131747;-0.631848895;0.0312892944;1.0650086;1.04888841;-0.614078655;0.061303299;1.05510424;-0.399999955;0.0198081796;10;1.0653328;1;1
25.661790;1.05510443;-0.666666441;0.0330148989;-0.631848946;0.0312910019;1.06500955;1.04888835;-0.614078703;0.0613049851;1.05510422;-0.399999948;0.0198092367;10;1.06533279;1;1
25.662790;1.0551054;-0.666666469;0.0330149164;-0.631848361;0.0312909975;1.06500953;1.04888834;-0.61407872;0.0613050026;1.05510521;-0.399999953;0.0198092412;10;1.06533278;1;1
25.663790;1.05510537;-0.666666496;0.0330149355;-0.631848375;0.0312910227;1.06500952;1.04888932;-0.614078154;0.0613065499;1.0551052;-0.399999961;0.0198092427;10;1.06533277;1;1
25.670790;1.05510518;-0.666666655;0.0330184198;-0.631848464;0.0312943599;1.06501143;1.04888921;-0.614078304;0.0613082244;1.05510512;-0.400000034;0.0198111729;10;1.0653326;1;1
25.671790;1.05510615;-0.666666674;0.0330184401;-0.631847872;0.0312943551;1.06501142;1.0488902;-0.614077734;0.0613081724;1.0551061;-0.400000044;0.0198111552;10;1.06533258;1;1
25.679790;1.05510602;-0.666666783;0.0330218813;-0.631847894;0.0312976658;1.06501332;1.04889112;-0.614077165;0.0613112943;1.05510589;-0.40000009;0.0198130125;10;1.06533235;1;1
25.680790;1.05510701;-0.666666791;0.0330218902;-0.631847296;0.0312976471;1.0650133;1.04889111;-0.614077154;0.0613112893;1.05510687;-0.400000094;0.0198129963;10;1.06533233;1;1
25.686790;1.05510696;-0.6666668;0.0330235915;-0.631847292;0.0312992461;1.0650142;1.04889109;-0.614077048;0.0613128317;1.05510671;-0.400000139;0.0198139275;10;1.06533225;1;1
25.687790;1.05510696;-0.666666797;0.0330235951;-0.631847289;0.0312992437;1.06501418;1.04889209;-0.61407644;0.0613143519;1.05510669;-0.400000151;0.0198139209;10;1.06533225;1;1
25.689790;1.05510695;-0.666666787;0.033025268;-0.631847285;0.0313008177;1.06501515;1.04889209;-0.614076398;0.0613143269;1.05510665;-0.400000179;0.0198149108;10;1.06533226;1;1
25.690790;1.05510794;-0.666666781;0.0330252707;-0.631846686;0.0313007859;1.06501513;1.04889209;-0.614076378;0.0613143116;1.05510763;-0.400000195;0.0198149071;10;1.06533227;1;1
25.693790;1.05510791;-0.666666758;0.0330252767;-0.631846691;0.0313007863;1.06501608;1.04889209;-0.614076327;0.0613158409;1.0551076;-0.400000243;0.0198149022;10;1.06533232;1;1
25.694790;1.05510789;-0.66666675;0.0330269443;-0.631846696;0.0313023692;1.06501606;1.04889309;-0.614075729;0.0613157583;1.0551076;-0.400000259;0.0198159028;10;1.06533235;1;1
25.698790;1.05510781;-0.666666718;0.0330269433;-0.631846738;0.0313023959;1.065017;1.0488931;-0.614075698;0.0613172353;1.05510759;-0.400000329;0.0198159132;10;1.06533249;1;1
25.699790;1.05510879;-0.666666712;0.033028609;-0.631846155;0.0313039556;1.06501699;1.04889311;-0.614075694;0.0613172055;1.05510859;-0.400000348;0.0198169174;10;1.06533253;1;1
25.707790;1.0551086;-0.666666695;0.0330302258;-0.631846291;0.0313056147;1.06501894;1.04889412;-0.614075084;0.0613200908;1.05510862;-0.400000453;0.019817952;10;1.06533289;1;1
25.708790;1.05510959;-0.666666695;0.0330318776;-0.631845706;0.0313071708;1.06501894;1.04889412;-0.61407508;0.0613200602;1.05510962;-0.400000455;0.019818958;10;1.06533293;1;1
25.709790;1.05510957;-0.666666695;0.0330318613;-0.631845719;0.031307176;1.06501895;1.04889411;-0.614075075;0.0613200285;1.05510963;-0.400000454;0.0198189655;10;1.06533297;1;1
25.710790;1.05510956;-0.666666697;0.0330318438;-0.631845731;0.0313071805;1.06501895;1.0488951;-0.614074483;0.0613199373;1.05510963;-0.400000451;0.0198189745;10;1.065333;1;1
25.716790;1.05510954;-0.666666741;0.0330333925;-0.631845769;0.031308774;1.06502003;1.04889504;-0.614074453;0.0613213177;1.05510969;-0.400000401;0.0198200575;10;1.06533312;1;1
25.717790;1.05511055;-0.666666754;0.0330333723;-0.631845171;0.0313087454;1.06502105;1.04889503;-0.614074449;0.0613228721;1.0551107;-0.400000389;0.0198200745;10;1.06533314;1;1
25.725790;1.05511071;-0.666666904;0.0330365559;-0.631845111;0.0313119187;1.06502232;1.04889593;-0.614073807;0.0613241565;1.05511088;-0.400000249;0.0198221774;10;1.06533326;1;1
25.726790;1.05511074;-0.666666922;0.03303654;-0.631845097;0.0313119163;1.06502335;1.04889692;-0.61407321;0.0613240721;1.0551109;-0.400000225;0.0198221827;10;1.06533327;1;1
25.727790;1.05511177;-0.666666939;0.0330365252;-0.631844483;0.0313118828;1.06502339;1.04889691;-0.614073198;0.0613256367;1.05511192;-0.4000002;0.0198221861;10;1.06533328;1;1
25.732790;1.05511194;-0.666667013;0.0330381319;-0.631844411;0.0313134256;1.06502456;1.04889684;-0.614073157;0.0613271268;1.055112;-0.400000065;0.0198231693;10;1.06533332;1;1
25.733790;1.05511197;-0.666667027;0.0330397898;-0.631844399;0.0313149961;1.06502459;1.04889783;-0.614072567;0.0613270524;1.05511201;-0.400000038;0.0198241588;10;1.06533332;1;1
25.740790;1.0551132;-0.666667129;0.0330414144;-0.631843745;0.0313164907;1.06502571;1.04889776;-0.614072558;0.0613285429;1.05511304;-0.399999849;0.0198250399;10;1.06533324;1;1
25.741790;1.05511322;-0.666667146;0.0330414069;-0.631843739;0.031316484;1.06502672;1.04889875;-0.614071972;0.0613284717;1.05511304;-0.399999822;0.0198250237;10;1.06533322;1;1
25.744790;1.05511327;-0.666667198;0.0330430426;-0.63184372;0.0313180392;1.06502674;1.04889872;-0.614071973;0.061330025;1.05511302;-0.399999741;0.0198259869;10;1.06533315;1;1
25.745790;1.05511428;-0.666667214;0.0330430294;-0.631843116;0.0313179993;1.06502774;1.04889871;-0.614071975;0.0613300145;1.05511401;-0.399999714;0.0198259785;10;1.06533313;1;1
25.754790;1.05511424;-0.666667298;0.0330462079;-0.631843056;0.0313210202;1.06502872;1.0488996;-0.614071462;0.0613330834;1.05511395;-0.399999523;0.0198279797;10;1.06533301;1;1
25.755790;1.05511522;-0.6666673;0.0330461923;-0.631842448;0.0313209702;1.06502971;1.04889959;-0.614071474;0.0613330827;1.05511494;-0.399999512;0.0198279873;10;1.06533301;1;1
25.756790;1.0551152;-0.666667301;0.033046178;-0.631842438;0.031320949;1.0650297;1.04889959;-0.614071486;0.0613330837;1.05511493;-0.399999504;0.0198279963;10;1.065333;1;1
25.757790;1.05511518;-0.666667299;0.0330461654;-0.631842429;0.0313209271;1.0650297;1.04890058;-0.614070913;0.0613346175;1.05511492;-0.399999497;0.0198280064;10;1.065333;1;1
25.763790;1.05511506;-0.666667256;0.0330494604;-0.631842392;0.0313239613;1.06503061;1.0489006;-0.614071005;0.0613362844;1.05511486;-0.39999951;0.0198300835;10;1.065333;1;1
25.764790;1.05511605;-0.666667242;0.0330494606;-0.631841792;0.0313239153;1.06503059;1.04890061;-0.614071021;0.0613363067;1.05511585;-0.399999523;0.0198300979;10;1.065333;1;1
25.772790;1.05511611;-0.666667029;0.0330512043;-0.631841809;0.0313254107;1.0650325;1.04890167;-0.614070521;0.0613396917;1.05511584;-0.399999715;0.0198312116;10;1.06533303;1;1
25.773790;1.05511713;-0.666666996;0.0330528869;-0.631841213;0.0313269506;1.06503249;1.04890268;-0.61406994;0.0613396737;1.05511684;-0.399999744;0.0198322244;10;1.06533303;1;1
25.780790;1.05511728;-0.666666738;0.0330546811;-0.631841224;0.0313284283;1.06503445;1.0489028;-0.614069966;0.0613415527;1.05511687;-0.399999937;0.0198333134;10;1.06533308;1;1
25.781790;1.05511729;-0.666666701;0.0330547003;-0.631841225;0.0313284074;1.06503444;1.04890383;-0.614069386;0.0613415381;1.05511688;-0.399999963;0.0198333279;10;1.06533308;1;1
25.782790;1.05511731;-0.666666665;0.033054719;-0.631841226;0.0313283846;1.06503443;1.04890385;-0.614069393;0.0613431716;1.05511689;-0.399999989;0.0198333425;10;1.06533309;1;1
25.783790;1.05511832;-0.66666663;0.0330564037;-0.63184063;0.0313299097;1.06503443;1.04890388;-0.6140694;0.0613432167;1.0551179;-0.400000013;0.0198343567;10;1.06533309;1;1
25.796790;1.05511937;-0.666666247;0.0330598383;-0.631840218;0.0313326992;1.06503732;1.04890538;-0.614068918;0.0613467082;1.05511905;-0.400000143;0.019836371;10;1.06533293;1;1
25.797790;1.05511936;-0.666666224;0.0330598359;-0.63184024;0.0313326839;1.06503731;1.04890641;-0.614068328;0.0613482379;1.05511906;-0.400000135;0.0198363565;10;1.06533291;1;1
25.800790;1.05511931;-0.666666161;0.033061492;-0.631840314;0.0313342296;1.0650383;1.04890651;-0.614068301;0.0613482164;1.05511909;-0.400000087;0.0198373065;10;1.06533286;1;1
25.801790;1.05512029;-0.666666142;0.0330614886;-0.631839742;0.0313341924;1.0650383;1.04890654;-0.614068289;0.0613482046;1.0551201;-0.400000062;0.0198372886;10;1.06533284;1;1
25.803790;1.05512025;-0.666666107;0.0330631503;-0.631839799;0.0313357613;1.0650393;1.04890658;-0.614068264;0.061349765;1.05512011;-0.400000001;0.0198382522;10;1.06533281;1;1
25.804790;1.05512023;-0.66666609;0.0330631495;-0.631839828;0.0313357576;1.06503931;1.0489076;-0.614067667;0.0613496899;1.05512011;-0.399999965;0.0198382343;10;1.0653328;1;1
25.810790;1.05512011;-0.666665997;0.0330648463;-0.631839993;0.0313373297;1.06504034;1.04890762;-0.614067615;0.0613511548;1.05512012;-0.399999724;0.0198391388;10;1.06533274;1;1
25.811790;1.0551211;-0.666665981;0.0330648596;-0.631839419;0.0313373005;1.06504035;1.04890761;-0.614067608;0.0613511327;1.05512112;-0.399999688;0.0198391255;10;1.06533273;1;1
25.812790;1.05512109;-0.666665965;0.0330648756;-0.631839441;0.0313373015;1.06504036;1.0489086;-0.614067016;0.0613526413;1.05512112;-0.399999656;0.0198391131;10;1.06533273;1;1
25.819790;1.05512105;-0.666665869;0.0330683857;-0.631839555;0.0313404674;1.06504241;1.04890843;-0.614066953;0.0613540667;1.0551211;-0.399999538;0.0198410112;10;1.06533271;1;1
25.820790;1.05512205;-0.666665858;0.0330684167;-0.631838966;0.0313404368;1.06504242;1.0489094;-0.614066357;0.061353983;1.05512209;-0.399999534;0.0198409908;10;1.06533271;1;1
25.827790;1.05512205;-0.666665798;0.0330702978;-0.631838973;0.0313420084;1.06504344;1.04890924;-0.614066268;0.0613554252;1.05512201;-0.399999618;0.0198418161;10;1.06533271;1;1
25.828790;1.05512205;-0.666665792;0.0330719947;-0.631838965;0.0313435888;1.06504445;1.04891022;-0.614065668;0.0613569437;1.055122;-0.399999644;0.0198427899;10;1.06533271;1;1
25.829790;1.05512205;-0.666665787;0.0330720246;-0.631838956;0.0313435907;1.06504445;1.04891021;-0.614065653;0.0613569343;1.05512198;-0.399999673;0.0198427641;10;1.06533271;1;1
25.830790;1.05512305;-0.666665784;0.033072054;-0.631838346;0.0313435641;1.06504446;1.04891019;-0.614065639;0.0613569273;1.05512297;-0.399999702;0.0198427393;10;1.06533272;1;1
25.835790;1.05512303;-0.666665777;0.0330738483;-0.631838293;0.0313451781;1.06504549;1.0489101;-0.614065566;0.0613585001;1.0551229;-0.399999861;0.0198436387;10;1.06533276;1;1
25.836790;1.05512303;-0.666665777;0.0330738684;-0.631838284;0.0313451878;1.06504549;1.04891108;-0.614064968;0.0613584395;1.05512289;-0.399999892;0.0198436248;10;1.06533276;1;1
25.837790;1.05512303;-0.666665778;0.0330738866;-0.631838276;0.031345198;1.06504649;1.04891106;-0.614064955;0.0613584371;1.05512287;-0.399999922;0.0198436132;10;1.06533277;1;1
25.838790;1.05512302;-0.666665781;0.0330755695;-0.631838269;0.0313467885;1.06504649;1.04891105;-0.614064944;0.0613600233;1.05512286;-0.399999952;0.0198446039;10;1.06533278;1;1
25.839790;1.05512402;-0.666665784;0.0330755839;-0.631837665;0.0313467701;1.06504649;1.04891104;-0.614064934;0.06136002;1.05512385;-0.399999981;0.019844597;10;1.06533278;1;1
25.843790;1.05512402;-0.666665809;0.0330772907;-0.631837659;0.0313484005;1.06504748;1.04891101;-0.614064911;0.0613615935;1.05512381;-0.400000093;0.0198455848;10;1.06533279;1;1
25.844790;1.05512402;-0.666665818;0.0330772961;-0.631837661;0.0313484146;1.06504748;1.04891201;-0.614064325;0.0613615321;1.0551238;-0.400000121;0.0198455834;10;1.06533279;1;1
25.848790;1.05512403;-0.666665865;0.0330789651;-0.631837676;0.0313500484;1.06504849;1.04891204;-0.61406434;0.061363124;1.05512376;-0.40000023;0.0198465759;10;1.06533279;1;1
25.849790;1.05512503;-0.666665879;0.0330789616;-0.631837081;0.0313500304;1.06504849;1.04891206;-0.614064348;0.0613631296;1.05512475;-0.400000256;0.0198465727;10;1.06533279;1;1
25.852790;1.05512504;-0.666665926;0.0330789454;-0.631837093;0.031350061;1.0650495;1.04891212;-0.614064381;0.0613631618;1.05512471;-0.400000329;0.0198465564;10;1.0653328;1;1
25.853790;1.05512504;-0.666665942;0.0330806054;-0.631837097;0.0313516497;1.0650495;1.04891314;-0.614063808;0.0613647084;1.05512469;-0.400000351;0.0198475486;10;1.0653328;1;1
25.857790;1.05512501;-0.666666011;0.0330805761;-0.631837121;0.0313516774;1.06505051;1.04891326;-0.614063884;0.0613647922;1.05512462;-0.400000416;0.0198475134;10;1.06533282;1;1
25.858790;1.05512601;-0.666666029;0.0330822355;-0.63183653;0.0313532315;1.06505051;1.04891329;-0.614063907;0.0613664045;1.0551256;-0.400000426;0.0198485063;10;1.06533283;1;1
25.868790;1.05512695;-0.666666189;0.0330838265;-0.631836049;0.0313548265;1.06505251;1.04891465;-0.614063589;0.0613681393;1.05512645;-0.400000303;0.0198495452;10;1.06533289;1;1
25.869790;1.05512694;-0.666666196;0.033085481;-0.63183606;0.0313564188;1.0650525;1.04891569;-0.614063031;0.0613696866;1.05512643;-0.400000269;0.0198505585;10;1.06533289;1;1
25.877790;1.05512689;-0.666666207;0.0330870303;-0.631836149;0.0313581602;1.06505441;1.04891696;-0.614062673;0.0613713734;1.05512636;-0.399999957;0.0198516781;10;1.06533287;1;1
25.878790;1.05512788;-0.666666204;0.0330870154;-0.63183556;0.0313581554;1.06505439;1.04891698;-0.614062701;0.0613713959;1.05512736;-0.399999921;0.0198516918;10;1.06533287;1;1
25.884790;1.05512786;-0.666666204;0.0330902477;-0.631835576;0.0313614628;1.06505524;1.04891702;-0.614062828;0.0613746783;1.0551274;-0.399999739;0.0198537795;10;1.06533286;1;1
25.885790;1.05512786;-0.66666621;0.0330902291;-0.63183557;0.031361485;1.06505521;1.04891802;-0.614062253;0.0613746285;1.05512741;-0.399999714;0.0198537948;10;1.06533286;1;1
25.886790;1.05512786;-0.666666217;0.0330902106;-0.631835562;0.0313615059;1.06505518;1.04891801;-0.614062258;0.0613746346;1.05512742;-0.399999691;0.0198538099;10;1.06533286;1;1
25.887790;1.05512886;-0.666666227;0.0330901923;-0.631834954;0.0313614957;1.06505615;1.048918;-0.614062259;0.0613746382;1.05512844;-0.39999967;0.0198538247;10;1.06533286;1;1
25.889790;1.05512886;-0.666666253;0.0330918235;-0.631834934;0.0313631098;1.06505609;1.04891797;-0.614062246;0.0613762279;1.05512846;-0.399999634;0.0198548538;10;1.06533286;1;1
25.892790;1.05512886;-0.666666304;0.0330917726;-0.631834908;0.0313631461;1.065057;1.04891791;-0.6140622;0.0613762161;1.05512849;-0.399999599;0.0198549002;10;1.06533286;1;1
25.893790;1.05512886;-0.666666324;0.0330917559;-0.6318349;0.031363153;1.06505698;1.04891888;-0.614061594;0.0613761508;1.0551285;-0.399999592;0.0198549165;10;1.06533286;1;1
25.896790;1.05512888;-0.666666385;0.0330933716;-0.631834877;0.0313647354;1.06505691;1.04891879;-0.614061524;0.0613777133;1.05512854;-0.399999581;0.0198559655;10;1.06533287;1;1
25.897790;1.05512988;-0.666666405;0.0330933546;-0.631834268;0.0313647011;1.06505789;1.04891876;-0.614061499;0.0613777027;1.05512955;-0.399999579;0.0198559812;10;1.06533287;1;1
25.900790;1.05512991;-0.66666646;0.0330949755;-0.63183423;0.0313662523;1.06505786;1.04891866;-0.614061424;0.061379256;1.05512959;-0.399999575;0.0198570243;10;1.0653329;1;1
25.901790;1.05512993;-0.666666478;0.0330949631;-0.631834214;0.0313662386;1.06505785;1.04891962;-0.614060814;0.0613791855;1.0551296;-0.399999574;0.0198570366;10;1.06533291;1;1
25.906790;1.05513001;-0.666666548;0.033096589;-0.631834124;0.031367733;1.06505888;1.04891948;-0.614060704;0.0613807287;1.05512962;-0.399999574;0.0198580775;10;1.06533297;1;1
25.907790;1.05513103;-0.666666558;0.0330965832;-0.631833508;0.0313676857;1.0650599;1.04891946;-0.614060686;0.0613807241;1.05513062;-0.399999576;0.0198580826;10;1.06533299;1;1
25.909790;1.05513107;-0.666666573;0.0330965733;-0.631833475;0.0313676529;1.06505994;1.04891942;-0.614060656;0.0613807208;1.05513063;-0.399999585;0.0198580915;10;1.06533302;1;1
25.910790;1.05513109;-0.666666579;0.0330982359;-0.631833459;0.0313692179;1.06505996;1.04892041;-0.614060058;0.0613822525;1.05513063;-0.39999959;0.0198590964;10;1.06533304;1;1
25.915790;1.0551312;-0.666666577;0.0330998911;-0.63183339;0.0313707527;1.06506108;1.04892037;-0.614060036;0.061382286;1.05513064;-0.399999635;0.01986014;10;1.06533313;1;1
25.916790;1.05513221;-0.66666657;0.0330998893;-0.631832781;0.0313707198;1.06506109;1.04892037;-0.614060038;0.0613838856;1.05513164;-0.399999648;0.019860155;10;1.06533315;1;1
25.925790;1.05513224;-0.666666403;0.0331015202;-0.631832755;0.0313722709;1.06506308;1.04892137;-0.61405953;0.0613855006;1.05513168;-0.399999836;0.0198614141;10;1.06533319;1;1
25.926790;1.05513323;-0.666666378;0.0331031825;-0.631832157;0.0313738161;1.06506306;1.04892237;-0.614058958;0.0613870339;1.05513269;-0.399999864;0.0198624519;10;1.06533318;1;1
25.933790;1.05513316;-0.666666235;0.0331047915;-0.631832128;0.0313753517;1.06506496;1.04892226;-0.614059063;0.0613885883;1.05513279;-0.400000078;0.0198637041;10;1.06533308;1;1
25.934790;1.05513315;-0.666666222;0.0331047775;-0.631832117;0.0313753429;1.06506494;1.04892323;-0.614058494;0.061388517;1.0551328;-0.400000107;0.0198637357;10;1.06533306;1;1
25.935790;1.05513314;-0.666666212;0.0331047623;-0.631832106;0.0313753336;1.06506494;1.04892321;-0.614058511;0.0613885019;1.05513282;-0.400000136;0.0198637658;10;1.06533305;1;1
25.936790;1.05513413;-0.666666204;0.0331064128;-0.631831493;0.0313768736;1.06506493;1.04892318;-0.614058528;0.0613884845;1.05513384;-0.400000163;0.0198647943;10;1.06533304;1;1
25.942790;1.05513408;-0.666666198;0.0331079605;-0.631831404;0.0313783755;1.06506693;1.04892301;-0.614058659;0.0613915239;1.05513393;-0.400000277;0.0198659377;10;1.06533298;1;1
25.943790;1.05513407;-0.666666203;0.0331079366;-0.631831391;0.0313783598;1.06506694;1.04892398;-0.614058098;0.0613914382;1.05513394;-0.400000287;0.0198659569;10;1.06533298;1;1
25.945790;1.05513405;-0.666666219;0.0331078867;-0.631831364;0.0313783281;1.06506695;1.04892392;-0.614058147;0.0613913802;1.05513396;-0.4000003;0.0198659893;10;1.06533298;1;1
25.946790;1.05513504;-0.666666231;0.0331078611;-0.631830752;0.0313782826;1.06506696;1.04892389;-0.614058169;0.0613913495;1.05513496;-0.400000304;0.0198660024;10;1.06533298;1;1
25.950790;1.05513499;-0.666666311;0.0331094216;-0.6318307;0.0313798059;1.06506799;1.0489238;-0.614058238;0.0613928061;1.05513499;-0.400000315;0.0198670353;10;1.06533298;1;1
25.951790;1.05513498;-0.666666339;0.0331093943;-0.631830687;0.0313797936;1.065068;1.04892479;-0.614057662;0.0613927132;1.055135;-0.400000318;0.0198670393;10;1.06533299;1;1
25.955790;1.05513497;-0.666666474;0.0331109479;-0.63183063;0.0313813274;1.06506903;1.04892476;-0.614057671;0.0613941658;1.055135;-0.400000325;0.0198680396;10;1.06533301;1;1
25.956790;1.05513597;-0.666666512;0.0331109179;-0.631830016;0.0313812859;1.06506904;1.04892476;-0.614057667;0.0613941339;1.055136;-0.400000326;0.019868035;10;1.06533302;1;1
25.958790;1.05513598;-0.666666588;0.0331125228;-0.631829984;0.0313828406;1.06507004;1.04892477;-0.614057651;0.061395664;1.05513599;-0.400000325;0.0198690186;10;1.06533303;1;1
25.959790;1.05513599;-0.666666626;0.0331124917;-0.631829968;0.0313828277;1.06507005;1.04892577;-0.614057054;0.0613955795;1.05513599;-0.400000324;0.0198690064;10;1.06533304;1;1
25.965790;1.05513602;-0.666666803;0.033113985;-0.631829874;0.0313843275;1.06507104;1.04892581;-0.614056948;0.0613970755;1.055136;-0.400000311;0.0198698675;10;1.06533303;1;1
25.966790;1.05513702;-0.66666682;0.0331139616;-0.63182926;0.0313842841;1.06507104;1.04892581;-0.614056927;0.0613970708;1.055137;-0.400000309;0.0198698354;10;1.06533302;1;1
25.967790;1.05513702;-0.666666833;0.0331139402;-0.631829245;0.0313842708;1.06507104;1.04892582;-0.614056907;0.0613970688;1.055137;-0.400000307;0.0198698018;10;1.06533301;1;1
25.968790;1.05513702;-0.666666842;0.0331155874;-0.63182923;0.0313858375;1.06507203;1.04892683;-0.614056302;0.061397011;1.055137;-0.400000305;0.0198707668;10;1.06533299;1;1
25.975790;1.05513698;-0.666666818;0.033117159;-0.631829131;0.0313873546;1.06507297;1.04892689;-0.614056182;0.0614002555;1.05513698;-0.400000295;0.0198715056;10;1.06533287;1;1
25.976790;1.05513797;-0.666666807;0.0331171502;-0.631828521;0.0313873204;1.06507296;1.0489279;-0.614055582;0.061400214;1.05513797;-0.400000293;0.0198714675;10;1.06533286;1;1
25.984790;1.05513791;-0.666666687;0.0331204666;-0.631828468;0.0313904903;1.06507479;1.04892798;-0.614055514;0.0614019971;1.05513787;-0.400000289;0.0198731622;10;1.06533277;1;1
25.985790;1.05513791;-0.666666668;0.0331204729;-0.631828467;0.0313904966;1.06507477;1.04892899;-0.614054928;0.0614035569;1.05513785;-0.400000291;0.019873127;10;1.06533276;1;1
25.986790;1.0551389;-0.666666649;0.033120481;-0.631827871;0.0313904739;1.06507474;1.048929;-0.61405493;0.0614035869;1.05513883;-0.400000294;0.0198730931;10;1.06533276;1;1
25.992790;1.05513889;-0.666666528;0.0331222321;-0.631827962;0.0313921167;1.06507559;1.04892904;-0.614054967;0.0614053658;1.05513871;-0.400000322;0.0198739329;10;1.06533281;1;1
25.993790;1.05513888;-0.66666651;0.0331222507;-0.631827989;0.031392131;1.06507556;1.04893005;-0.614054391;0.0614053402;1.0551387;-0.400000328;0.0198739138;10;1.06533283;1;1
25.995790;1.05513888;-0.666666477;0.0331239569;-0.631828051;0.0313937409;1.06507652;1.04893006;-0.614054408;0.0614054074;1.05513867;-0.400000343;0.0198748805;10;1.06533287;1;1
25.996790;1.05513988;-0.666666462;0.0331239777;-0.631827485;0.0313937265;1.06507649;1.04893007;-0.614054417;0.0614070304;1.05513966;-0.400000352;0.0198748661;10;1.0653329;1;1
26.001790;1.05513988;-0.666666417;0.0331257565;-0.631827637;0.031395377;1.06507739;1.04893009;-0.614054465;0.0614087923;1.05513958;-0.4000004;0.0198758109;10;1.06533303;1;1
26.002790;1.05513988;-0.666666414;0.033125781;-0.63182766;0.0313953893;1.06507737;1.04893109;-0.614053892;0.0614087674;1.05513957;-0.40000041;0.0198758015;10;1.06533306;1;1
26.004790;1.05513989;-0.666666417;0.0331258344;-0.631827697;0.0313954121;1.06507834;1.04893108;-0.614053916;0.0614088307;1.05513953;-0.400000428;0.0198757817;10;1.0653331;1;1
26.005790;1.05513989;-0.666666421;0.0331275304;-0.63182771;0.0313970021;1.06507833;1.04893107;-0.61405393;0.0614088594;1.05513951;-0.400000437;0.0198767707;10;1.06533313;1;1
26.006790;1.05514088;-0.666666426;0.0331275618;-0.63182712;0.0313969821;1.06507832;1.04893106;-0.614053943;0.0614104745;1.0551405;-0.400000446;0.0198767591;10;1.06533315;1;1
26.009790;1.05514087;-0.666666442;0.0331276664;-0.631827122;0.0313970101;1.06507831;1.04893101;-0.61405399;0.0614105342;1.05514045;-0.400000472;0.0198767236;10;1.06533322;1;1
26.010790;1.05514086;-0.666666445;0.0331277031;-0.631827113;0.0313970196;1.0650793;1.04893199;-0.614053421;0.0614104884;1.05514044;-0.40000048;0.019876713;10;1.06533325;1;1
26.015790;1.05514078;-0.666666443;0.0331295469;-0.631827013;0.0313986497;1.06508033;1.04893189;-0.614053496;0.0614120823;1.05514041;-0.400000495;0.0198776887;10;1.06533335;1;1
26.016790;1.05514177;-0.666666438;0.0331312459;-0.631826382;0.0314002101;1.06508035;1.04893187;-0.614053507;0.0614120722;1.05514141;-0.400000493;0.0198786908;10;1.06533336;1;1
26.026790;1.05514166;-0.66666634;0.0331331347;-0.63182595;0.0314018905;1.06508254;1.04893271;-0.614052985;0.0614149821;1.05514166;-0.4000004;0.0198797845;10;1.06533342;1;1
26.027790;1.05514265;-0.66666633;0.0331348118;-0.631825307;0.0314034461;1.06508256;1.0489327;-0.614052993;0.0614149583;1.0551427;-0.400000388;0.0198807966;10;1.06533341;1;1
26.028790;1.05514265;-0.666666324;0.0331348204;-0.631825265;0.0314034494;1.06508258;1.04893369;-0.614052416;0.061416465;1.05514273;-0.400000377;0.0198808088;10;1.0653334;1;1
26.035790;1.05514266;-0.666666374;0.0331365076;-0.631825066;0.0314049842;1.0650837;1.04893366;-0.614052487;0.0614178841;1.05514295;-0.400000346;0.0198818941;10;1.06533331;1;1
26.036790;1.05514267;-0.666666395;0.0331365044;-0.631825053;0.031404972;1.06508471;1.04893466;-0.614051909;0.0614178021;1.05514297;-0.400000348;0.0198819026;10;1.06533329;1;1
26.037790;1.05514367;-0.666666419;0.0331364998;-0.631824445;0.0314049298;1.06508473;1.04893466;-0.614051916;0.06141778;1.055144;-0.400000353;0.0198819088;10;1.06533327;1;1
26.044790;1.05514366;-0.666666642;0.0331397507;-0.631824487;0.0314080177;1.06508578;1.04893469;-0.614051947;0.0614192717;1.05514417;-0.400000394;0.0198838647;10;1.06533314;1;1
26.045790;1.05514366;-0.66666668;0.0331397321;-0.631824508;0.0314080126;1.06508578;1.0489357;-0.614051366;0.0614207979;1.05514418;-0.400000397;0.0198838465;10;1.06533312;1;1
26.046790;1.05514365;-0.666666718;0.0331397127;-0.631824531;0.0314080093;1.06508579;1.04893572;-0.61405137;0.0614207963;1.0551442;-0.400000398;0.0198838262;10;1.0653331;1;1
26.047790;1.05514465;-0.666666757;0.0331396929;-0.631823959;0.0314079781;1.06508679;1.04893574;-0.614051374;0.0614207975;1.05514522;-0.400000396;0.0198838042;10;1.06533309;1;1
26.053790;1.05514466;-0.666666974;0.0331412436;-0.631824159;0.0314095757;1.06508784;1.04893593;-0.61405139;0.0614224545;1.05514529;-0.400000345;0.0198846582;10;1.06533301;1;1
26.054790;1.05514466;-0.666667004;0.0331412274;-0.631824198;0.031409581;1.06508786;1.04893697;-0.614050804;0.0614224141;1.0551453;-0.400000331;0.0198846367;10;1.065333;1;1
26.057790;1.05514469;-0.666667082;0.033142859;-0.631824327;0.0314111777;1.06508789;1.04893711;-0.614050801;0.0614240592;1.05514533;-0.400000281;0.0198855884;10;1.06533297;1;1
26.058790;1.0551457;-0.666667103;0.0331428524;-0.631823774;0.0314111539;1.0650889;1.04893715;-0.614050798;0.0614240772;1.05514634;-0.400000261;0.0198855792;10;1.06533296;1;1
26.067790;1.05514584;-0.666667176;0.0331461955;-0.631824185;0.0314143686;1.06508996;1.04893849;-0.614050153;0.0614273157;1.05514643;-0.400000043;0.0198876255;10;1.06533294;1;1
