time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
26.068790;1.05514686;-0.666667171;0.0331462017;-0.631823624;0.0314143444;1.06509097;1.04893852;-0.614050142;0.0614273237;1.05514744;-0.400000018;0.0198876365;10;1.06533295;1;1
26.078790;1.05514701;-0.666667083;0.0331496341;-0.631823915;0.031417525;1.06509199;1.04893968;-0.614049386;0.0614288741;1.05514745;-0.399999825;0.0198897249;10;1.0653331;1;1
26.079790;1.05514802;-0.666667075;0.0331496452;-0.631823336;0.0314174944;1.06509299;1.04893969;-0.614049363;0.0614304567;1.05514845;-0.399999815;0.0198897326;10;1.06533312;1;1
26.080790;1.05514803;-0.666667069;0.0331496562;-0.631823353;0.0314174945;1.065093;1.04893969;-0.614049339;0.061430448;1.05514844;-0.399999807;0.0198897405;10;1.06533314;1;1
26.081790;1.05514804;-0.666667065;0.033149667;-0.631823367;0.0314174957;1.06509301;1.0489407;-0.61404873;0.0614303782;1.05514843;-0.399999801;0.0198897489;10;1.06533316;1;1
26.088790;1.05514811;-0.666667106;0.0331530715;-0.631823418;0.0314206948;1.06509404;1.04894067;-0.614048545;0.0614318547;1.05514836;-0.399999827;0.0198918212;10;1.06533327;1;1
26.089790;1.05514912;-0.666667122;0.0331530809;-0.631822822;0.0314206729;1.06509404;1.04894166;-0.614047936;0.0614317777;1.05514934;-0.399999837;0.0198918307;10;1.06533329;1;1
26.098790;1.05514932;-0.666667283;0.0331548349;-0.631822791;0.0314223368;1.06509597;1.04894154;-0.61404781;0.0614347355;1.0551492;-0.399999975;0.0198928496;10;1.06533338;1;1
26.099790;1.05514935;-0.666667298;0.0331548434;-0.631822779;0.0314223512;1.06509596;1.04894253;-0.614047225;0.0614346465;1.05514919;-0.399999995;0.019892843;10;1.06533338;1;1
26.100790;1.05515038;-0.666667311;0.0331565179;-0.631822165;0.0314239168;1.06509595;1.04894252;-0.61404723;0.0614346153;1.05515017;-0.400000017;0.0198938338;10;1.06533339;1;1
26.110790;1.05515064;-0.666667345;0.0331582272;-0.631821991;0.0314256203;1.06509786;1.04894347;-0.614046744;0.0614374485;1.05515008;-0.400000302;0.0198946459;10;1.06533347;1;1
26.111790;1.05515166;-0.666667331;0.0331598966;-0.631821378;0.0314271687;1.06509786;1.04894347;-0.614046751;0.0614374313;1.05515107;-0.400000334;0.0198956272;10;1.06533348;1;1
26.116790;1.05515167;-0.666667202;0.0331599005;-0.631821311;0.0314271057;1.06509884;1.04894347;-0.614046785;0.0614389727;1.05515102;-0.400000479;0.0198955629;10;1.06533351;1;1
26.117790;1.05515166;-0.666667165;0.0331615666;-0.631821297;0.0314286611;1.06509884;1.04894446;-0.614046207;0.0614389117;1.05515101;-0.400000502;0.0198965573;10;1.06533351;1;1
26.121790;1.05515161;-0.66666699;0.033161574;-0.63182124;0.0314285294;1.06509984;1.04894443;-0.614046258;0.0614405148;1.05515097;-0.400000574;0.0198965622;10;1.06533347;1;1
26.122790;1.05515259;-0.666666941;0.033161581;-0.631820626;0.0314284592;1.06509983;1.04894442;-0.614046275;0.0614405243;1.05515196;-0.400000585;0.0198965704;10;1.06533345;1;1
26.125790;1.05515251;-0.666666793;0.0331632863;-0.631820584;0.0314299047;1.06510082;1.04894436;-0.614046329;0.0614421585;1.05515194;-0.400000604;0.0198976106;10;1.06533339;1;1
26.126790;1.05515248;-0.666666744;0.0331633052;-0.631820572;0.0314298574;1.06510081;1.04894533;-0.614045762;0.0614421207;1.05515194;-0.400000604;0.0198976283;10;1.06533336;1;1
26.131790;1.05515234;-0.666666521;0.0331650993;-0.631820533;0.0314312061;1.06510176;1.04894519;-0.614045845;0.0614438423;1.05515191;-0.400000564;0.0198987328;10;1.06533321;1;1
26.132790;1.05515331;-0.66666648;0.0331651291;-0.631819933;0.0314311353;1.06510175;1.04894516;-0.614045862;0.0614438729;1.0551529;-0.400000551;0.0198987554;10;1.06533318;1;1
26.134790;1.05515327;-0.666666405;0.0331668575;-0.631819932;0.0314326405;1.06510174;1.0489451;-0.614045896;0.0614439369;1.05515289;-0.40000052;0.0198998009;10;1.06533312;1;1
26.135790;1.05515325;-0.66666637;0.033166889;-0.631819935;0.0314326073;1.06510273;1.04894608;-0.614045328;0.0614439114;1.05515288;-0.400000504;0.0198998233;10;1.06533308;1;1
26.142790;1.05515313;-0.666666196;0.0331687785;-0.631820003;0.0314340237;1.06510373;1.04894595;-0.614045429;0.0614473351;1.05515287;-0.400000377;0.0199009531;10;1.0653329;1;1
26.143790;1.05515412;-0.666666184;0.0331688103;-0.631819416;0.031433979;1.06510374;1.04894595;-0.614045437;0.0614473706;1.05515387;-0.400000358;0.0199009652;10;1.06533288;1;1
26.144790;1.0551541;-0.666666176;0.0331688417;-0.631819428;0.0314339658;1.06510374;1.04894694;-0.614044857;0.061447347;1.05515387;-0.400000339;0.019900975;10;1.06533287;1;1
26.153790;1.05515403;-0.666666242;0.0331724096;-0.631819441;0.0314370681;1.06510585;1.04894703;-0.614044785;0.0614491797;1.0551539;-0.400000233;0.0199029688;10;1.06533282;1;1
26.154790;1.05515502;-0.666666262;0.0331724279;-0.63181883;0.0314370353;1.06510587;1.04894805;-0.614044179;0.0614507288;1.05515491;-0.400000233;0.0199029622;10;1.06533282;1;1
26.157790;1.05515501;-0.666666333;0.0331724732;-0.631818782;0.0314370248;1.06510692;1.04894812;-0.61404411;0.0614507785;1.05515492;-0.400000246;0.0199029451;10;1.06533283;1;1
26.162790;1.05515499;-0.666666474;0.0331741784;-0.63181868;0.0314385817;1.065107;1.04894821;-0.614043997;0.0614524153;1.05515493;-0.400000297;0.0199039528;10;1.06533285;1;1
26.163790;1.05515499;-0.666666505;0.0331741796;-0.631818658;0.0314385758;1.06510801;1.04894923;-0.614043391;0.06145236;1.05515493;-0.40000031;0.0199039613;10;1.06533286;1;1
26.164790;1.05515499;-0.666666537;0.0331758454;-0.631818636;0.0314401491;1.06510802;1.04894925;-0.614043371;0.0614523613;1.05515492;-0.400000323;0.019904972;10;1.06533287;1;1
26.165790;1.055156;-0.66666657;0.0331758422;-0.631818015;0.0314401129;1.06510804;1.04894926;-0.614043351;0.0614523609;1.05515592;-0.400000336;0.0199049846;10;1.06533287;1;1
26.171790;1.05515606;-0.666666772;0.0331774636;-0.631817887;0.0314416669;1.06510906;1.04894931;-0.614043238;0.0614539213;1.05515592;-0.400000425;0.0199060865;10;1.06533293;1;1
26.172790;1.05515608;-0.666666805;0.0331774548;-0.631817868;0.0314416671;1.06510905;1.04895031;-0.614042635;0.0614554445;1.05515592;-0.40000044;0.0199061044;10;1.06533294;1;1
26.176790;1.05515617;-0.666666924;0.0331790936;-0.631817805;0.0314432629;1.06511001;1.04895028;-0.614042578;0.0614554085;1.05515593;-0.400000498;0.0199071709;10;1.06533299;1;1
26.177790;1.05515719;-0.666666949;0.0331790891;-0.631817195;0.0314432407;1.06510999;1.04895026;-0.614042568;0.0614553983;1.05515693;-0.40000051;0.0199071851;10;1.06533301;1;1
26.181790;1.0551573;-0.666667023;0.0331790803;-0.631817167;0.0314432812;1.06511092;1.04895014;-0.614042547;0.0614569498;1.05515695;-0.400000551;0.0199072253;10;1.06533306;1;1
26.182790;1.05515732;-0.666667034;0.0331807465;-0.631817164;0.0314448725;1.0651109;1.0489511;-0.614041961;0.0614568848;1.05515695;-0.400000558;0.0199082314;10;1.06533308;1;1
26.187790;1.05515744;-0.666667053;0.0331807366;-0.631817157;0.0314449337;1.0651118;1.0489509;-0.614041968;0.0614584686;1.05515697;-0.400000571;0.0199082635;10;1.06533315;1;1
26.188790;1.05515846;-0.66666705;0.0331823964;-0.631816557;0.0314464963;1.06511177;1.04895086;-0.614041972;0.0614584705;1.05515797;-0.400000567;0.0199092723;10;1.06533317;1;1
26.190790;1.0551585;-0.666667037;0.033182375;-0.631816552;0.0314465223;1.06511173;1.04895079;-0.614041981;0.0614600624;1.05515798;-0.400000555;0.0199092915;10;1.06533319;1;1
26.191790;1.05515852;-0.666667028;0.0331823601;-0.631816548;0.0314465355;1.06511171;1.04895175;-0.6140414;0.0614600041;1.05515799;-0.400000545;0.0199093015;10;1.0653332;1;1
26.198790;1.0551586;-0.666666948;0.0331838552;-0.631816504;0.0314482138;1.06511357;1.04895148;-0.614041429;0.0614615739;1.05515805;-0.400000438;0.019910363;10;1.06533321;1;1
26.199790;1.05515961;-0.666666937;0.0331838265;-0.631815897;0.0314481969;1.06511355;1.04895144;-0.614041433;0.0614615721;1.05515906;-0.40000042;0.01991037;10;1.0653332;1;1
26.210790;1.05515963;-0.66666688;0.0331868832;-0.63181586;0.031451408;1.06511537;1.04895204;-0.61404093;0.0614647705;1.05515918;-0.400000279;0.0199124366;10;1.0653332;1;1
26.211790;1.05516063;-0.666666879;0.0331868639;-0.631815262;0.0314513781;1.06511536;1.04895303;-0.614040352;0.0614647203;1.05516019;-0.40000027;0.0199124408;10;1.0653332;1;1
26.219790;1.05516058;-0.666666893;0.0331900484;-0.631815315;0.0314545399;1.06511629;1.04895305;-0.61404036;0.0614663323;1.05516032;-0.40000022;0.0199144591;10;1.0653332;1;1
26.220790;1.05516057;-0.666666896;0.0331900304;-0.631815327;0.0314545394;1.06511628;1.04895406;-0.61403977;0.0614662711;1.05516034;-0.400000214;0.0199144614;10;1.0653332;1;1
26.221790;1.05516056;-0.666666899;0.0331900127;-0.631815338;0.0314545385;1.06511628;1.04895408;-0.614039763;0.0614678561;1.05516035;-0.400000208;0.0199144636;10;1.0653332;1;1
26.222790;1.05516155;-0.666666903;0.0331899955;-0.631814751;0.0314545076;1.06511729;1.04895409;-0.614039756;0.0614678515;1.05516136;-0.4000002;0.0199144656;10;1.06533321;1;1
26.229790;1.05516146;-0.666666931;0.0331915667;-0.631814849;0.0314560998;1.06511836;1.04895417;-0.614039667;0.0614694116;1.0551614;-0.400000108;0.0199154648;10;1.06533321;1;1
26.230790;1.05516144;-0.666666938;0.0331932234;-0.631814866;0.031457688;1.06511838;1.04895517;-0.614039065;0.0614693511;1.05516141;-0.400000088;0.0199164608;10;1.0653332;1;1
26.233790;1.05516139;-0.666666962;0.0331931987;-0.631814921;0.0314577286;1.06511843;1.04895518;-0.614039008;0.0614693505;1.0551614;-0.400000023;0.0199164425;10;1.06533319;1;1
26.234790;1.05516238;-0.666666969;0.0331931924;-0.631814341;0.0314577166;1.06511944;1.04895518;-0.614038988;0.0614709415;1.05516239;-0.400000001;0.0199164352;10;1.06533318;1;1
26.245790;1.05516223;-0.666666943;0.0331965932;-0.631814581;0.0314610954;1.06512045;1.04895618;-0.614038198;0.0614724946;1.05516218;-0.399999861;0.0199184295;10;1.06533308;1;1
26.246790;1.05516322;-0.666666933;0.0331966122;-0.631814001;0.0314610789;1.06512144;1.04895618;-0.614038183;0.061474079;1.05516316;-0.399999859;0.0199184354;10;1.06533307;1;1
26.249790;1.0551632;-0.666666894;0.0331983387;-0.631814045;0.03146269;1.06512143;1.04895617;-0.614038145;0.0614740604;1.05516309;-0.399999855;0.0199194533;10;1.06533305;1;1
26.250790;1.05516319;-0.666666879;0.0331983586;-0.631814055;0.0314626976;1.06512143;1.04895717;-0.614037551;0.0614739944;1.05516307;-0.399999856;0.0199194579;10;1.06533305;1;1
26.257790;1.05516308;-0.666666797;0.0332001125;-0.631814085;0.0314642767;1.06512244;1.04895719;-0.614037545;0.0614755357;1.05516294;-0.399999877;0.0199204624;10;1.06533303;1;1
26.258790;1.05516406;-0.666666793;0.0332001133;-0.631813489;0.0314642403;1.06512345;1.0489572;-0.614037552;0.0614755318;1.05516393;-0.399999883;0.019920458;10;1.06533303;1;1
26.268790;1.05516394;-0.666666837;0.0332033229;-0.631813545;0.0314673628;1.06512463;1.0489584;-0.614037121;0.0614786233;1.05516384;-0.399999922;0.0199222912;10;1.0653332;1;1
26.269790;1.05516494;-0.666666845;0.0332033008;-0.631812947;0.0314673361;1.06512466;1.04895843;-0.614037141;0.061478617;1.05516484;-0.399999918;0.0199222651;10;1.06533322;1;1
26.270790;1.05516494;-0.666666852;0.0332032774;-0.631812948;0.0314673404;1.06512569;1.04895947;-0.614036576;0.0614785515;1.05516483;-0.399999912;0.0199222381;10;1.06533325;1;1
26.279790;1.055165;-0.666666892;0.0332046604;-0.631812996;0.0314690347;1.06512699;1.04895977;-0.614036789;0.0614816427;1.05516489;-0.399999784;0.0199229884;10;1.06533349;1;1
26.280790;1.05516501;-0.666666891;0.0332046237;-0.631813005;0.0314690571;1.06512702;1.0489608;-0.614036227;0.0614815747;1.0551649;-0.39999977;0.0199229641;10;1.06533351;1;1
26.281790;1.05516502;-0.666666888;0.0332062536;-0.631813014;0.0314706605;1.06512705;1.04896082;-0.614036249;0.0614815661;1.05516491;-0.399999757;0.0199239408;10;1.06533353;1;1
26.282790;1.05516602;-0.666666884;0.0332062169;-0.631812424;0.0314706557;1.06512707;1.04896085;-0.61403627;0.0614815582;1.05516593;-0.399999744;0.0199239185;10;1.06533355;1;1
26.293790;1.05516597;-0.666666683;0.0332075663;-0.631812507;0.0314725451;1.06512927;1.048962;-0.614035836;0.0614846333;1.05516604;-0.399999627;0.0199247295;10;1.06533357;1;1
26.294790;1.05516695;-0.666666654;0.0332092205;-0.631811914;0.0314741215;1.06512929;1.04896201;-0.61403584;0.0614846318;1.05516704;-0.399999614;0.019925716;10;1.06533355;1;1
26.300790;1.05516688;-0.666666476;0.0332092381;-0.631811929;0.0314742258;1.06513039;1.04896203;-0.614035855;0.0614862012;1.05516702;-0.399999538;0.0199256474;10;1.06533342;1;1
26.301790;1.05516687;-0.666666443;0.033210923;-0.631811929;0.0314758111;1.0651304;1.04896304;-0.614035273;0.061486137;1.05516701;-0.399999527;0.0199266377;10;1.0653334;1;1
26.305790;1.05516686;-0.666666296;0.0332110274;-0.631811921;0.0314757884;1.06513144;1.04896305;-0.614035289;0.0614876945;1.05516699;-0.399999493;0.0199266008;10;1.06533327;1;1
26.306790;1.05516786;-0.666666257;0.0332110587;-0.631811318;0.0314757409;1.06513145;1.04896305;-0.614035294;0.0614876841;1.05516799;-0.399999486;0.0199265921;10;1.06533324;1;1
26.307790;1.05516787;-0.666666216;0.0332127576;-0.631811314;0.0314772983;1.06513145;1.04896306;-0.614035299;0.0614876728;1.05516799;-0.399999481;0.0199275839;10;1.06533321;1;1
26.310790;1.05516789;-0.666666096;0.0332128586;-0.631811295;0.0314772105;1.06513246;1.04896306;-0.614035316;0.0614876338;1.05516799;-0.399999473;0.0199275665;10;1.0653331;1;1
26.311790;1.0551679;-0.666666058;0.0332128934;-0.631811288;0.0314771759;1.06513246;1.04896406;-0.614034738;0.0614891497;1.055168;-0.399999473;0.0199275642;10;1.06533307;1;1
26.314790;1.05516794;-0.666665953;0.0332146645;-0.63181127;0.0314786454;1.06513246;1.04896406;-0.614034761;0.0614891031;1.05516802;-0.399999489;0.0199285689;10;1.06533298;1;1
26.315790;1.05516796;-0.666665922;0.0332146986;-0.631811266;0.0314786089;1.06513345;1.04896405;-0.61403318;0.061489087;1.05516803;-0.399999498;0.0199285738;10;1.06533296;1;1
26.317790;1.055168;-0.666665865;0.0332147655;-0.631811261;0.0314785395;1.06513344;1.04896405;-0.614033194;0.061489056;1.05516805;-0.399999523;0.0199285869;10;1.06533292;1;1
26.318790;1.05516902;-0.666665839;0.033214798;-0.631810662;0.0314784778;1.06513344;1.04896405;-0.614033201;0.061490631;1.05516907;-0.399999538;0.0199285945;10;1.06533291;1;1
26.320790;1.05516907;-0.666665793;0.0332165255;-0.631810665;0.0314800007;1.06513343;1.04896404;-0.614033214;0.0614906075;1.05516909;-0.39999957;0.0199296112;10;1.06533288;1;1
26.321790;1.0551691;-0.666665772;0.0332165527;-0.631810668;0.0314799765;1.06513442;1.04896404;-0.61403322;0.0614905984;1.0551691;-0.399999588;0.0199296202;10;1.06533288;1;1
26.322790;1.05516913;-0.666665753;0.0332165776;-0.631810671;0.0314799554;1.06513441;1.04896503;-0.61403264;0.0614905323;1.05516912;-0.399999607;0.0199296298;10;1.06533287;1;1
26.327790;1.05516928;-0.666665681;0.0332183371;-0.631810693;0.0314814749;1.06513539;1.048965;-0.614032682;0.0614921033;1.05516919;-0.399999717;0.0199306948;10;1.06533287;1;1
26.330790;1.05516936;-0.666665662;0.0332183737;-0.631810706;0.0314814756;1.06513537;1.04896497;-0.614032714;0.0614920993;1.05516924;-0.399999795;0.0199307474;10;1.06533289;1;1
26.331790;1.05517038;-0.666665661;0.0332183831;-0.63181011;0.0314814519;1.06513537;1.04896497;-0.614032724;0.061493688;1.05517026;-0.399999823;0.0199307655;10;1.0653329;1;1
26.332790;1.05517041;-0.666665663;0.0332183913;-0.631810111;0.0314814606;1.06513537;1.04896596;-0.614032147;0.0614936303;1.05517028;-0.399999852;0.0199307833;10;1.06533291;1;1
26.343790;1.05517058;-0.666665862;0.0332217765;-0.631810025;0.0314848177;1.06513738;1.04896697;-0.61403156;0.061495294;1.05517051;-0.400000207;0.0199330272;10;1.065333;1;1
26.344790;1.05517159;-0.666665887;0.0332217771;-0.631809407;0.0314848126;1.06513739;1.04896697;-0.614031555;0.0614953178;1.05517153;-0.400000238;0.0199330594;10;1.065333;1;1
26.351790;1.0551716;-0.66666605;0.0332234345;-0.631809236;0.0314865861;1.06513845;1.04896701;-0.614031521;0.0614986456;1.0551716;-0.400000399;0.0199343101;10;1.06533297;1;1
26.355790;1.05517154;-0.666666145;0.0332250917;-0.631809129;0.0314882889;1.06513947;1.04896803;-0.614030928;0.0614986199;1.0551716;-0.400000448;0.0199354567;10;1.06533295;1;1
26.356790;1.05517252;-0.666666168;0.0332250896;-0.631808505;0.0314882883;1.06513947;1.04896804;-0.61403093;0.0614986215;1.05517261;-0.400000455;0.0199354915;10;1.06533295;1;1
26.364790;1.05517227;-0.666666341;0.0332267347;-0.631808356;0.0314900253;1.06514042;1.04896807;-0.614030981;0.061500159;1.05517257;-0.400000434;0.0199366846;10;1.06533297;1;1
26.365790;1.05517224;-0.666666363;0.0332267321;-0.631808346;0.0314900342;1.06514042;1.04896907;-0.614030404;0.0615016761;1.05517257;-0.400000425;0.0199366952;10;1.06533297;1;1
26.375790;1.05517294;-0.666666541;0.0332300777;-0.631807742;0.0314931373;1.06514237;1.04896894;-0.614030415;0.0615031594;1.05517347;-0.400000356;0.0199386574;10;1.06533286;1;1
26.376790;1.05517293;-0.666666558;0.0332300802;-0.631807746;0.0314931245;1.06514237;1.04896992;-0.614029818;0.0615031033;1.05517346;-0.400000351;0.0199386424;10;1.06533285;1;1
26.381790;1.05517287;-0.666666632;0.0332300877;-0.631807779;0.0314930404;1.06514336;1.0489698;-0.614029718;0.0615047699;1.05517341;-0.400000319;0.019938562;10;1.0653328;1;1
26.382790;1.05517386;-0.666666644;0.0332317546;-0.631807186;0.0314945721;1.06514336;1.04896977;-0.614029691;0.0615047979;1.0551744;-0.400000308;0.0199395478;10;1.0653328;1;1
26.386790;1.05517386;-0.666666684;0.0332317514;-0.631807194;0.0314945044;1.06514335;1.04896964;-0.614029581;0.0615065318;1.05517435;-0.400000249;0.0199395047;10;1.06533281;1;1
26.387790;1.05517386;-0.666666691;0.0332317507;-0.631807192;0.0314944883;1.06514434;1.04897061;-0.61402897;0.0615065155;1.05517434;-0.40000023;0.0199394971;10;1.06533282;1;1
26.395790;1.05517394;-0.66666672;0.033233428;-0.631807085;0.0314959527;1.06514525;1.04897038;-0.614028825;0.0615084585;1.05517415;-0.400000027;0.0199404368;10;1.06533285;1;1
26.396790;1.05517496;-0.666666718;0.0332350974;-0.631806463;0.0314974893;1.06514524;1.04897036;-0.614028814;0.0615084985;1.05517512;-0.399999996;0.0199414264;10;1.06533284;1;1
26.397790;1.05517498;-0.666666715;0.0332351005;-0.63180644;0.0314974759;1.06514522;1.04897034;-0.614028804;0.0615085365;1.05517509;-0.399999965;0.0199414148;10;1.06533283;1;1
26.398790;1.055175;-0.666666711;0.0332351041;-0.631806417;0.0314974616;1.0651452;1.04897132;-0.61402821;0.0615085135;1.05517506;-0.399999933;0.0199414018;10;1.06533283;1;1
26.408790;1.05517511;-0.666666669;0.033236875;-0.63180628;0.031498847;1.06514702;1.04897126;-0.614028187;0.0615119177;1.05517479;-0.399999615;0.0199422441;10;1.06533273;1;1
26.409790;1.05517612;-0.666666665;0.0332368885;-0.631805688;0.0314987986;1.065147;1.04897226;-0.614027609;0.0615118675;1.05517576;-0.399999586;0.0199422342;10;1.06533273;1;1
26.420790;1.05517623;-0.666666622;0.0332402704;-0.631805899;0.0315018457;1.06514783;1.04897236;-0.614027826;0.0615134326;1.0551755;-0.399999309;0.0199443309;10;1.06533273;1;1
26.421790;1.05517625;-0.666666615;0.0332402669;-0.631805923;0.031501847;1.06514781;1.04897337;-0.614027265;0.0615133608;1.05517549;-0.399999284;0.0199443491;10;1.06533273;1;1
26.422790;1.05517727;-0.666666607;0.0332402634;-0.631805347;0.031501821;1.0651488;1.04897338;-0.61402729;0.0615149337;1.05517649;-0.39999926;0.0199443671;10;1.06533273;1;1
26.431790;1.0551774;-0.666666483;0.03324195;-0.631805571;0.0315035433;1.06514971;1.04897352;-0.614027407;0.0615162441;1.05517652;-0.399999109;0.0199454994;10;1.06533275;1;1
26.432790;1.0551774;-0.666666464;0.0332436293;-0.631805599;0.0315051482;1.06514969;1.04897454;-0.614026822;0.0615161398;1.05517653;-0.399999097;0.0199465118;10;1.06533276;1;1
26.435790;1.05517741;-0.666666408;0.0332436855;-0.631805684;0.0315052266;1.06514966;1.04897461;-0.61402681;0.0615159924;1.05517655;-0.39999907;0.0199465495;10;1.06533278;1;1
26.436790;1.05517842;-0.666666389;0.0332437101;-0.631805111;0.0315052221;1.06515064;1.04897464;-0.614026802;0.0615159419;1.05517755;-0.399999064;0.0199465625;10;1.06533278;1;1
26.443790;1.05517843;-0.666666282;0.0332455912;-0.631805225;0.0315069421;1.0651516;1.04897483;-0.614026691;0.0615172101;1.05517751;-0.399999069;0.0199476621;10;1.06533283;1;1
26.444790;1.05517844;-0.666666275;0.0332456226;-0.631805234;0.0315069549;1.0651516;1.04897586;-0.614026086;0.0615187008;1.05517749;-0.399999077;0.0199476765;10;1.06533284;1;1
26.446790;1.05517845;-0.666666269;0.0332473515;-0.63180525;0.0315085544;1.06515161;1.04897592;-0.614026049;0.0615186265;1.05517746;-0.399999095;0.0199487035;10;1.06533286;1;1
26.449790;1.05517847;-0.666666282;0.0332474417;-0.631805271;0.0315085683;1.06515162;1.048976;-0.614025995;0.0615185257;1.05517742;-0.399999128;0.0199487323;10;1.0653329;1;1
26.450790;1.05517948;-0.666666292;0.0332474698;-0.631804676;0.0315085385;1.06515262;1.04897603;-0.614025977;0.0615184942;1.05517841;-0.39999914;0.0199487371;10;1.06533291;1;1
26.455790;1.05517951;-0.666666362;0.0332492508;-0.631804672;0.0315100884;1.06515267;1.04897615;-0.614025908;0.0615199358;1.05517838;-0.399999192;0.0199497202;10;1.06533295;1;1
26.456790;1.05517951;-0.666666379;0.0332492673;-0.631804664;0.0315100781;1.06515268;1.04897717;-0.614025315;0.06151985;1.05517838;-0.399999199;0.0199497092;10;1.06533295;1;1
26.463790;1.05517952;-0.666666488;0.0332509876;-0.631804572;0.0315115668;1.06515379;1.04897728;-0.614025349;0.0615213174;1.05517845;-0.399999197;0.0199505796;10;1.06533295;1;1
26.464790;1.05518052;-0.666666501;0.0332509849;-0.631803961;0.0315115222;1.06515381;1.0489773;-0.614025367;0.0615213136;1.05517947;-0.399999189;0.0199505553;10;1.06533295;1;1
26.467790;1.0551805;-0.666666537;0.0332509601;-0.631803932;0.0315114777;1.06515485;1.04897734;-0.614025436;0.0615229136;1.05517953;-0.399999153;0.0199504783;10;1.06533295;1;1
26.468790;1.05518049;-0.666666548;0.0332509465;-0.631803926;0.0315114637;1.06515487;1.04897835;-0.614024879;0.0615228653;1.05517956;-0.399999138;0.0199504528;10;1.06533294;1;1
26.477790;1.05518045;-0.66666665;0.0332540681;-0.631803886;0.0315145814;1.06515602;1.04897841;-0.61402517;0.0615246668;1.05517977;-0.399999;0.0199522561;10;1.0653328;1;1
26.478790;1.05518144;-0.666666661;0.0332540371;-0.631803282;0.0315145591;1.06515603;1.0489784;-0.6140252;0.0615246983;1.05518079;-0.399998995;0.0199522348;10;1.06533277;1;1
26.479790;1.05518144;-0.666666673;0.0332540054;-0.631803275;0.0315145688;1.06515705;1.0489784;-0.614025229;0.0615247293;1.05518081;-0.399998992;0.0199522137;10;1.06533275;1;1
26.480790;1.05518143;-0.666666684;0.0332539734;-0.631803268;0.0315145802;1.06515706;1.04897939;-0.61402467;0.0615247003;1.05518083;-0.399998993;0.0199521928;10;1.06533272;1;1
26.490790;1.05518131;-0.666666826;0.0332553635;-0.631803203;0.0315162985;1.06515812;1.04897925;-0.614024823;0.0615281035;1.05518091;-0.399999179;0.0199530586;10;1.06533251;1;1
26.491790;1.0551813;-0.666666844;0.0332553455;-0.631803201;0.0315163129;1.06515811;1.04897923;-0.614024827;0.0615281251;1.05518092;-0.399999214;0.0199530555;10;1.0653325;1;1
26.492790;1.05518128;-0.666666863;0.0332569961;-0.631803199;0.031517907;1.0651581;1.04898021;-0.614024245;0.0615280883;1.05518092;-0.399999251;0.019954054;10;1.06533249;1;1
26.503790;1.05518225;-0.666667059;0.0332585189;-0.6318026;0.0315195471;1.06515995;1.04897992;-0.614024256;0.0615299261;1.05518194;-0.399999645;0.0199551195;10;1.06533259;1;1
26.504790;1.05518227;-0.666667075;0.033258502;-0.631802598;0.0315195415;1.06515994;1.04898089;-0.614023677;0.0615298891;1.05518194;-0.399999675;0.0199551262;10;1.06533262;1;1
26.506790;1.05518229;-0.666667105;0.0332584643;-0.631802595;0.0315195224;1.06515992;1.04898082;-0.614023693;0.0615315191;1.05518193;-0.399999733;0.0199551343;10;1.06533267;1;1
26.507790;1.05518331;-0.666667118;0.0332601105;-0.631801994;0.031521059;1.06515992;1.04898078;-0.614023704;0.0615315382;1.05518293;-0.399999762;0.0199561354;10;1.0653327;1;1
26.516790;1.0551834;-0.666667169;0.0332615735;-0.631802003;0.0315224541;1.06516101;1.04898043;-0.614023856;0.0615332497;1.05518293;-0.400000011;0.0199570651;10;1.06533291;1;1
26.517790;1.0551834;-0.666667165;0.033261554;-0.631802006;0.0315224291;1.06516203;1.0489814;-0.614023285;0.0615331997;1.05518293;-0.400000035;0.019957046;10;1.06533292;1;1
26.521790;1.05518336;-0.666667132;0.0332614806;-0.63180202;0.0315223257;1.0651621;1.04898129;-0.614023326;0.0615332214;1.05518296;-0.400000115;0.0199569511;10;1.06533298;1;1
26.522790;1.05518435;-0.66666712;0.0332614624;-0.631801426;0.0315222712;1.06516212;1.04898127;-0.61402333;0.0615348129;1.05518397;-0.400000131;0.0199569245;10;1.065333;1;1
26.528790;1.0551842;-0.666667027;0.0332630278;-0.631801477;0.0315237535;1.0651632;1.0489812;-0.614023301;0.0615348153;1.05518404;-0.400000174;0.0199577599;10;1.06533308;1;1
26.529790;1.05518417;-0.666667011;0.0332630124;-0.631801489;0.0315237471;1.06516321;1.0489822;-0.614022705;0.061534753;1.05518405;-0.400000172;0.0199577327;10;1.06533309;1;1
26.536790;1.05518397;-0.666666928;0.0332645864;-0.631801578;0.0315253543;1.06516426;1.0489822;-0.6140226;0.0615362805;1.05518408;-0.400000074;0.0199585494;10;1.06533319;1;1
26.537790;1.05518494;-0.666666922;0.0332645763;-0.631800993;0.0315253386;1.06516426;1.0489822;-0.614022583;0.0615362691;1.05518508;-0.400000051;0.0199585238;10;1.0653332;1;1
26.552790;1.05518455;-0.66666675;0.0332677798;-0.631801155;0.0315288629;1.06516641;1.04898328;-0.614021613;0.0615392297;1.05518498;-0.399999644;0.0199602332;10;1.06533322;1;1
26.553790;1.05518552;-0.666666733;0.0332677718;-0.631800573;0.0315288564;1.06516641;1.04898329;-0.614021579;0.0615392181;1.05518597;-0.399999628;0.0199602236;10;1.06533322;1;1
26.554790;1.0551855;-0.666666716;0.0332677637;-0.63180059;0.0315288786;1.06516641;1.04898329;-0.614021546;0.0615407952;1.05518597;-0.399999614;0.0199602153;10;1.06533322;1;1
26.555790;1.05518548;-0.666666699;0.0332677555;-0.631800607;0.0315288991;1.06516642;1.04898429;-0.614020927;0.061540725;1.05518597;-0.399999602;0.0199602084;10;1.06533321;1;1
26.567790;1.05518521;-0.666666512;0.0332709739;-0.631800752;0.0315321487;1.06516833;1.04898433;-0.614020621;0.0615422028;1.05518601;-0.39999948;0.0199623406;10;1.06533315;1;1
26.568790;1.05518619;-0.666666496;0.0332709615;-0.631800153;0.0315321196;1.06516831;1.04898534;-0.614020016;0.0615421369;1.05518701;-0.399999474;0.0199623686;10;1.06533315;1;1
26.580790;1.05518619;-0.666666283;0.0332725042;-0.631799951;0.031533807;1.06517001;1.04898563;-0.614019777;0.0615451527;1.05518693;-0.399999407;0.0199636052;10;1.06533318;1;1
26.581790;1.05518621;-0.666666268;0.0332741683;-0.63179992;0.0315354007;1.06516998;1.04898666;-0.614019177;0.0615450737;1.05518692;-0.399999401;0.0199646106;10;1.06533318;1;1
26.583790;1.05518625;-0.666666244;0.0332741693;-0.631799854;0.0315354248;1.06516993;1.04898671;-0.614019156;0.0615450356;1.0551869;-0.399999387;0.0199646172;10;1.06533318;1;1
26.584790;1.05518727;-0.666666235;0.0332741734;-0.631799221;0.0315354043;1.0651699;1.04898674;-0.61401915;0.0615450181;1.0551879;-0.399999381;0.0199646192;10;1.06533318;1;1
26.594790;1.05518753;-0.666666266;0.033276036;-0.631798948;0.0315369565;1.06517076;1.04898696;-0.614019175;0.061546504;1.05518792;-0.399999325;0.0199656275;10;1.06533307;1;1
26.595790;1.05518755;-0.666666279;0.0332760704;-0.631798934;0.0315369419;1.06517075;1.04898798;-0.6140186;0.0615464435;1.05518792;-0.399999322;0.0199656259;10;1.06533306;1;1
26.599790;1.05518766;-0.666666334;0.0332778894;-0.631798898;0.031538442;1.06517173;1.04898808;-0.614018655;0.0615480441;1.05518796;-0.399999322;0.0199666189;10;1.065333;1;1
26.600790;1.05518868;-0.666666349;0.0332779286;-0.631798295;0.0315383874;1.06517172;1.04898811;-0.614018672;0.0615480526;1.05518896;-0.399999325;0.0199666181;10;1.06533299;1;1
26.606790;1.05518885;-0.666666432;0.0332798246;-0.631798282;0.0315397881;1.06517275;1.04898831;-0.614018783;0.0615497258;1.055189;-0.399999377;0.0199676535;10;1.06533293;1;1
26.608790;1.0551889;-0.666666455;0.0332798968;-0.631798283;0.0315397254;1.06517276;1.04898837;-0.614018816;0.0615497626;1.05518901;-0.399999404;0.0199676861;10;1.06533292;1;1
26.609790;1.05518892;-0.666666465;0.0332799314;-0.631798284;0.0315396951;1.06517277;1.0489894;-0.614018245;0.0615497241;1.05518902;-0.39999942;0.0199677057;10;1.06533291;1;1
26.615790;1.05518902;-0.666666507;0.033281763;-0.631798284;0.0315411096;1.06517383;1.04898951;-0.614018286;0.0615514525;1.05518907;-0.399999558;0.0199688571;10;1.06533282;1;1
26.616790;1.05519003;-0.666666511;0.0332817826;-0.631797684;0.0315410557;1.06517384;1.04898951;-0.614018284;0.0615514768;1.05519008;-0.399999588;0.0199688868;10;1.0653328;1;1
26.621790;1.05519005;-0.666666531;0.0332818509;-0.631797689;0.031540964;1.0651739;1.04898948;-0.614018251;0.0615515903;1.05519012;-0.399999753;0.0199690323;10;1.06533272;1;1
26.622790;1.05519005;-0.666666537;0.0332818593;-0.631797693;0.0315409528;1.06517491;1.04899047;-0.614017657;0.0615515507;1.05519012;-0.399999785;0.0199690576;10;1.0653327;1;1
26.632790;1.05518999;-0.666666646;0.0332835234;-0.631797819;0.0315425241;1.06517602;1.0489903;-0.614017583;0.061554799;1.05519016;-0.399999986;0.0199701703;10;1.06533266;1;1
26.633790;1.05519098;-0.666666661;0.033285184;-0.631797238;0.0315440778;1.06517602;1.04899028;-0.614017579;0.0615547971;1.05519116;-0.399999997;0.0199711684;10;1.06533266;1;1
26.636790;1.05519097;-0.666666711;0.0332851615;-0.631797296;0.0315440936;1.06517603;1.04899024;-0.61401757;0.0615547908;1.05519115;-0.400000024;0.0199711543;10;1.06533268;1;1
26.637790;1.05519097;-0.666666727;0.0332851523;-0.631797315;0.0315441001;1.06517603;1.04899123;-0.614016981;0.0615547313;1.05519115;-0.40000003;0.0199711482;10;1.06533268;1;1
26.639790;1.05519097;-0.666666758;0.0332851305;-0.631797354;0.0315441149;1.06517704;1.04899121;-0.614016973;0.0615547337;1.05519113;-0.400000034;0.0199711357;10;1.0653327;1;1
26.649790;1.05519104;-0.666666869;0.033286624;-0.631797468;0.0315458048;1.0651781;1.04899112;-0.614016928;0.0615564069;1.055191;-0.399999984;0.0199720388;10;1.06533281;1;1
26.650790;1.05519205;-0.666666875;0.0332866035;-0.631796868;0.0315457895;1.06517811;1.04899112;-0.614016922;0.0615580063;1.05519199;-0.399999976;0.0199720256;10;1.06533282;1;1
26.651790;1.05519206;-0.66666688;0.0332882503;-0.631796865;0.0315473849;1.06517812;1.04899212;-0.61401633;0.0615579577;1.05519197;-0.399999967;0.0199730127;10;1.06533283;1;1
26.659790;1.05519215;-0.666666917;0.0332881303;-0.631796793;0.0315475205;1.0651792;1.04899213;-0.614016233;0.061559559;1.05519189;-0.399999921;0.0199729325;10;1.06533285;1;1
26.664790;1.05519223;-0.666666935;0.0332897537;-0.63179673;0.0315491459;1.06517919;1.04899216;-0.61401613;0.0615594812;1.05519188;-0.399999943;0.0199739263;10;1.06533281;1;1
26.665790;1.05519225;-0.666666939;0.033289748;-0.631796717;0.0315491504;1.06517919;1.04899317;-0.61401552;0.0615594001;1.05519187;-0.399999953;0.0199739284;10;1.0653328;1;1
26.666790;1.05519227;-0.666666943;0.0332897433;-0.631796705;0.0315491535;1.06518018;1.04899318;-0.614015495;0.061559376;1.05519187;-0.399999964;0.0199739312;10;1.06533278;1;1
26.667790;1.05519329;-0.666666947;0.0332897397;-0.631796094;0.0315491256;1.06518017;1.04899318;-0.614015468;0.0615593504;1.05519287;-0.399999977;0.0199739347;10;1.06533276;1;1
26.679790;1.0551935;-0.666666982;0.03329307;-0.631795962;0.0315522144;1.06518102;1.04899311;-0.614015157;0.0615622443;1.05519278;-0.400000156;0.0199760256;10;1.06533256;1;1
26.680790;1.05519351;-0.666666981;0.0332930745;-0.631795961;0.0315522036;1.065181;1.0489941;-0.614014549;0.0615621671;1.05519277;-0.400000171;0.0199760271;10;1.06533255;1;1
26.684790;1.05519354;-0.666666979;0.0332931013;-0.631795973;0.0315521703;1.06518192;1.04899408;-0.614014473;0.0615621016;1.05519272;-0.400000211;0.0199760104;10;1.06533251;1;1
26.685790;1.05519454;-0.666666978;0.0332931089;-0.631795381;0.0315521351;1.0651819;1.04899407;-0.614014458;0.0615620884;1.05519371;-0.400000215;0.0199760004;10;1.0653325;1;1
26.694790;1.05519452;-0.666666932;0.0332948388;-0.631795501;0.0315536813;1.06518273;1.04899403;-0.614014408;0.0615636497;1.05519365;-0.400000147;0.0199768267;10;1.06533238;1;1
26.695790;1.05519451;-0.66666692;0.0332948425;-0.631795518;0.0315536734;1.06518272;1.04899503;-0.614013827;0.0615635954;1.05519365;-0.400000134;0.0199768017;10;1.06533236;1;1
26.702790;1.05519447;-0.666666829;0.0332964909;-0.631795621;0.0315551523;1.06518266;1.04899499;-0.614013966;0.0615652661;1.05519366;-0.400000046;0.0199776526;10;1.06533236;1;1
26.703790;1.05519547;-0.66666682;0.0332964817;-0.631795033;0.0315551052;1.06518365;1.04899498;-0.614014001;0.0615652877;1.05519466;-0.400000034;0.0199776416;10;1.06533237;1;1
26.710790;1.05519538;-0.66666676;0.0332980577;-0.631795083;0.0315566001;1.06518361;1.04899486;-0.614014287;0.0615670835;1.05519471;-0.399999967;0.0199786603;10;1.0653325;1;1
26.711790;1.05519537;-0.666666747;0.0332980459;-0.631795086;0.0315565967;1.0651836;1.04899583;-0.614013742;0.0615670546;1.05519472;-0.39999996;0.0199786761;10;1.06533253;1;1
26.720790;1.05519518;-0.666666614;0.0332996863;-0.631795074;0.0315582034;1.06518461;1.04899565;-0.614014044;0.0615688412;1.05519489;-0.399999957;0.0199798724;10;1.06533278;1;1
26.721790;1.05519617;-0.666666601;0.0332996902;-0.631794472;0.0315581758;1.06518461;1.04899565;-0.614014076;0.0615688563;1.05519591;-0.399999964;0.0199798911;10;1.0653328;1;1
26.757790;1.05519749;-0.66666639;0.0333067241;-0.631794088;0.0315639768;1.06518864;1.04899854;-0.614013586;0.0615751442;1.05519718;-0.400000416;0.0199839744;10;1.0653331;1;1
26.758790;1.05519752;-0.666666384;0.0333067506;-0.631794078;0.0315639954;1.06518866;1.04899955;-0.614013002;0.061575078;1.05519717;-0.400000413;0.0199839978;10;1.0653331;1;1
26.759790;1.05519855;-0.666666377;0.033306778;-0.631793466;0.0315639859;1.06518868;1.04899956;-0.614013003;0.0615750695;1.05519817;-0.400000409;0.0199840215;10;1.06533311;1;1
26.774790;1.05519861;-0.666666256;0.0333087752;-0.631793142;0.0315658487;1.06519091;1.04899957;-0.614012959;0.0615763175;1.05519811;-0.40000034;0.0199853024;10;1.06533309;1;1
26.775790;1.05519858;-0.666666257;0.0333087899;-0.631793126;0.0315658614;1.06519091;1.04900056;-0.614012364;0.0615762213;1.0551981;-0.400000339;0.0199853137;10;1.06533308;1;1
26.778790;1.0551985;-0.666666263;0.0333104978;-0.631793079;0.0315674784;1.06519091;1.04900052;-0.614012333;0.061577695;1.05519803;-0.400000339;0.019986346;10;1.06533304;1;1
26.779790;1.05519946;-0.666666266;0.0333105105;-0.631792465;0.031567461;1.06519091;1.0490005;-0.614012321;0.0615776567;1.05519901;-0.40000034;0.0199863572;10;1.06533303;1;1
26.791790;1.05519894;-0.666666303;0.0333122983;-0.631792202;0.0315691414;1.06519279;1.04900015;-0.614012155;0.061578842;1.0551987;-0.400000333;0.0199875416;10;1.06533285;1;1
26.792790;1.0551989;-0.666666307;0.0333123039;-0.631792179;0.0315691414;1.06519278;1.04900112;-0.614011552;0.0615787586;1.05519867;-0.400000332;0.0199875551;10;1.06533284;1;1
26.798790;1.05519869;-0.666666335;0.033312316;-0.631792088;0.0315690937;1.06519269;1.04900101;-0.614011407;0.061578634;1.0551985;-0.400000325;0.0199875687;10;1.06533283;1;1
26.799790;1.05519966;-0.666666343;0.0333123163;-0.631791483;0.0315690498;1.06519268;1.049001;-0.614011378;0.0615786184;1.05519948;-0.400000324;0.0199875586;10;1.06533283;1;1
26.808790;1.05519951;-0.666666466;0.0333139913;-0.631791467;0.0315705148;1.06519352;1.04900106;-0.614011127;0.0615801226;1.05519925;-0.400000387;0.0199883715;10;1.06533284;1;1
26.809790;1.0551995;-0.666666484;0.033313989;-0.631791463;0.0315705079;1.0651935;1.04900208;-0.614010517;0.0615800577;1.05519922;-0.400000406;0.0199883448;10;1.06533284;1;1
26.818790;1.05519945;-0.666666674;0.0333155248;-0.631791447;0.0315721093;1.06519444;1.04900233;-0.614010398;0.0615815836;1.05519907;-0.400000616;0.0199890822;10;1.06533278;1;1
26.819790;1.05520045;-0.666666694;0.0333154997;-0.63179085;0.031572088;1.06519443;1.04900237;-0.6140104;0.0615815778;1.05520007;-0.400000635;0.0199890513;10;1.06533277;1;1
26.826790;1.05520051;-0.666666778;0.0333170174;-0.631790837;0.0315737544;1.06519547;1.04900257;-0.614010491;0.0615831301;1.05520009;-0.400000689;0.019989833;10;1.0653327;1;1
26.827790;1.05520052;-0.666666783;0.0333170061;-0.631790831;0.0315737712;1.06519548;1.04900359;-0.614009925;0.0615830678;1.0552001;-0.400000688;0.019989801;10;1.06533269;1;1
26.833790;1.0552006;-0.666666786;0.0333186586;-0.631790798;0.0315754738;1.06519557;1.0490037;-0.614010059;0.0615846552;1.05520021;-0.400000647;0.0199906102;10;1.06533264;1;1
26.840790;1.05520068;-0.666666772;0.0333186851;-0.631790842;0.0315756392;1.06519669;1.04900377;-0.614010224;0.0615846383;1.05520038;-0.400000515;0.0199903915;10;1.06533263;1;1
26.841790;1.05520168;-0.666666771;0.0333186855;-0.631790254;0.0315756319;1.06519671;1.04900377;-0.614010249;0.0615846317;1.05520141;-0.400000496;0.0199903608;10;1.06533263;1;1
26.844790;1.05520168;-0.666666772;0.0333186765;-0.631790284;0.0315756963;1.06519675;1.04900377;-0.614010322;0.0615846082;1.05520149;-0.400000452;0.0199902722;10;1.06533265;1;1
26.845790;1.05520168;-0.666666774;0.0333203364;-0.631790294;0.0315772962;1.06519776;1.04900477;-0.614009761;0.0615861297;1.05520152;-0.40000044;0.0199912438;10;1.06533266;1;1
26.862790;1.05520128;-0.66666695;0.0333217762;-0.631790547;0.0315791835;1.06519899;1.04900461;-0.614010067;0.0615877014;1.05520194;-0.400000513;0.0199919212;10;1.06533291;1;1
26.863790;1.05520226;-0.666666961;0.033321766;-0.631789972;0.0315791565;1.06519899;1.0490056;-0.614009499;0.0615876533;1.05520296;-0.400000532;0.0199919162;10;1.06533293;1;1
26.881790;1.05520242;-0.666666947;0.0333248847;-0.631790382;0.0315819473;1.06520087;1.04900554;-0.61400965;0.0615913081;1.05520333;-0.400000781;0.0199941559;10;1.06533333;1;1
26.882790;1.05520246;-0.666666942;0.0333248653;-0.631790398;0.031581928;1.06520086;1.04900653;-0.614009056;0.0615912785;1.05520335;-0.400000778;0.0199941883;10;1.06533335;1;1
26.884790;1.05520255;-0.666666932;0.0333248202;-0.631790426;0.0315818974;1.06520084;1.04900652;-0.614009034;0.0615913303;1.05520337;-0.400000768;0.0199942554;10;1.0653334;1;1
26.885790;1.0552036;-0.666666927;0.0333247944;-0.631789839;0.0315818564;1.06520083;1.04900651;-0.61400902;0.0615913531;1.05520437;-0.400000761;0.01999429;10;1.06533342;1;1
26.901790;1.05520435;-0.666666744;0.0333259069;-0.63178957;0.0315834693;1.06520184;1.0490063;-0.614008683;0.0615932141;1.05520425;-0.40000051;0.0199958259;10;1.06533348;1;1
26.902790;1.05520437;-0.666666738;0.0333258761;-0.63178952;0.0315834751;1.06520185;1.04900728;-0.614008085;0.0615931654;1.05520425;-0.400000493;0.0199958441;10;1.06533348;1;1
26.907790;1.05520446;-0.666666743;0.0333274168;-0.63178926;0.0315850828;1.06520289;1.04900719;-0.614008041;0.0615947664;1.05520424;-0.400000405;0.0199968968;10;1.06533349;1;1
26.908790;1.05520547;-0.666666751;0.0333273986;-0.631788613;0.0315850591;1.06520289;1.04900717;-0.614008036;0.0615947626;1.05520524;-0.400000387;0.0199969001;10;1.06533349;1;1
26.921790;1.05520549;-0.666666991;0.0333290665;-0.63178822;0.0315866896;1.06520386;1.04900715;-0.614007984;0.0615963055;1.05520534;-0.400000263;0.019997892;10;1.06533367;1;1
26.922790;1.05520548;-0.666667015;0.0333290832;-0.631788202;0.0315866836;1.06520385;1.04900816;-0.614007385;0.0615962539;1.05520535;-0.400000266;0.0199978951;10;1.06533369;1;1
26.931790;1.05520542;-0.666667226;0.0333309719;-0.631788109;0.0315882002;1.0652048;1.04900826;-0.614007203;0.0615979761;1.05520543;-0.400000376;0.0199989535;10;1.06533388;1;1
26.932790;1.05520641;-0.666667245;0.0333309997;-0.631787507;0.0315881655;1.06520479;1.04900828;-0.614007182;0.0615979977;1.05520643;-0.400000397;0.0199989603;10;1.0653339;1;1
26.941790;1.05520637;-0.666667291;0.0333312074;-0.631787491;0.0315881602;1.06520574;1.04900836;-0.614007058;0.06159821;1.05520638;-0.400000553;0.0199989878;10;1.06533397;1;1
26.942790;1.05520636;-0.666667277;0.0333312246;-0.631787488;0.031588161;1.06520573;1.04900936;-0.614006463;0.0615981735;1.05520637;-0.400000561;0.0199989874;10;1.06533396;1;1
26.953790;1.05520625;-0.666666963;0.033332978;-0.631787367;0.0315896531;1.06520667;1.04900928;-0.614006414;0.061599918;1.05520629;-0.400000485;0.0199999496;10;1.06533387;1;1
26.956790;1.05520619;-0.666666874;0.0333346245;-0.6317873;0.0315911782;1.06520666;1.04900924;-0.61400641;0.061599924;1.05520626;-0.400000433;0.020000921;10;1.06533385;1;1
26.957790;1.05520717;-0.666666849;0.0333346144;-0.631786676;0.0315911297;1.06520666;1.04900922;-0.61400641;0.0615999235;1.05520725;-0.400000416;0.0200009086;10;1.06533384;1;1
26.962790;1.05520706;-0.666666769;0.0333345535;-0.631786556;0.0315910571;1.06520662;1.04900918;-0.614006418;0.0616015072;1.05520719;-0.400000343;0.0200008256;10;1.06533377;1;1
26.963790;1.05520704;-0.66666676;0.0333345394;-0.631786536;0.0315910489;1.06520662;1.04901017;-0.614005837;0.0616014484;1.05520718;-0.400000329;0.0200008061;10;1.06533375;1;1
26.982790;1.05520691;-0.666666745;0.0333360495;-0.631786737;0.0315925195;1.06520855;1.04901012;-0.614006231;0.0616031641;1.05520727;-0.40000013;0.020001641;10;1.06533321;1;1
26.983790;1.05520791;-0.666666745;0.0333360499;-0.631786164;0.0315924746;1.06520856;1.04901012;-0.614006258;0.061603163;1.05520829;-0.40000013;0.0200016526;10;1.0653332;1;1
26.984790;1.05520791;-0.666666745;0.0333377166;-0.631786188;0.0315940384;1.06520856;1.04901012;-0.614006283;0.0616031597;1.0552083;-0.400000133;0.0200026661;10;1.06533318;1;1
26.985790;1.05520791;-0.666666745;0.0333377161;-0.631786212;0.0315940223;1.06520857;1.04901112;-0.614005723;0.0616046844;1.05520832;-0.400000138;0.0200026815;10;1.06533317;1;1
27.009790;1.05520781;-0.666666778;0.0333396409;-0.631786487;0.0315954112;1.06521066;1.04901225;-0.614005209;0.0616058051;1.05520841;-0.400000239;0.0200040741;10;1.06533336;1;1
27.010790;1.0552088;-0.666666777;0.0333396698;-0.631785893;0.0315953874;1.06521066;1.04901225;-0.614005194;0.0616057933;1.0552094;-0.400000233;0.0200040844;10;1.06533338;1;1
27.030790;1.05520876;-0.666666725;0.033343483;-0.631786049;0.0315986177;1.06521165;1.04901211;-0.614004614;0.0616087626;1.05520934;-0.399999917;0.0200064023;10;1.06533334;1;1
27.031790;1.05520877;-0.666666729;0.0333434942;-0.63178605;0.0315986169;1.06521165;1.04901311;-0.614004006;0.0616086983;1.05520934;-0.399999891;0.0200064185;10;1.0653333;1;1
27.036790;1.0552088;-0.666666764;0.0333435257;-0.631786049;0.0315986087;1.06521265;1.04901309;-0.614003916;0.061608693;1.05520931;-0.399999778;0.0200064997;10;1.0653331;1;1
27.037790;1.05520981;-0.666666776;0.033343527;-0.63178545;0.031598577;1.06521265;1.04901308;-0.614003903;0.061608697;1.05521029;-0.399999763;0.0200065158;10;1.06533307;1;1
27.054790;1.05520997;-0.666667102;0.0333450841;-0.63178554;0.0316001075;1.06521394;1.04901278;-0.614004068;0.0616105577;1.05520991;-0.399999921;0.0200077881;10;1.06533264;1;1
27.055790;1.05520997;-0.66666712;0.0333450786;-0.63178554;0.0316001092;1.06521396;1.04901375;-0.61400351;0.0616105159;1.05520988;-0.399999942;0.0200077941;10;1.06533262;1;1
27.066790;1.05521001;-0.666667297;0.0333466408;-0.631785538;0.0316017657;1.06521502;1.04901358;-0.614003794;0.0616122113;1.0552096;-0.400000126;0.0200086519;10;1.06533261;1;1
27.067790;1.05521103;-0.666667311;0.0333466313;-0.631784944;0.0316017489;1.065215;1.04901358;-0.614003814;0.0616122188;1.05521059;-0.400000135;0.0200086281;10;1.06533262;1;1
27.096790;1.05521165;-0.666666773;0.0333499966;-0.631785292;0.0316051604;1.06521587;1.04901498;-0.614003301;0.0616153181;1.05521053;-0.400000458;0.0200098389;10;1.06533279;1;1
27.097790;1.05521266;-0.666666751;0.0333499973;-0.631784697;0.0316051157;1.06521691;1.04901498;-0.61400328;0.0616153207;1.05521154;-0.40000047;0.0200098295;10;1.06533281;1;1
27.106790;1.05521278;-0.666666697;0.0333516856;-0.631784727;0.0316065271;1.0652173;1.04901494;-0.61400305;0.0616153143;1.05521168;-0.400000564;0.0200108234;10;1.06533303;1;1
27.107790;1.05521279;-0.666666702;0.0333516905;-0.631784734;0.0316065122;1.06521735;1.04901593;-0.614002439;0.0616152513;1.0552117;-0.400000569;0.0200108227;10;1.06533306;1;1
27.128790;1.05521275;-0.666666604;0.0333535507;-0.631784671;0.031608223;1.06521893;1.04901542;-0.614002107;0.0616182632;1.05521168;-0.400000268;0.020011833;10;1.06533347;1;1
27.129790;1.05521373;-0.666666593;0.033353561;-0.631784054;0.031608199;1.06521894;1.04901539;-0.614002111;0.0616182489;1.05521268;-0.400000242;0.020011835;10;1.06533347;1;1
27.133790;1.05521362;-0.666666559;0.0333536039;-0.631783977;0.0316082014;1.06521999;1.04901529;-0.614002151;0.0616181859;1.05521264;-0.400000146;0.0200118379;10;1.06533348;1;1
27.134790;1.0552136;-0.666666552;0.0333536145;-0.631783955;0.0316081972;1.06522;1.04901628;-0.61400158;0.0616181103;1.05521262;-0.400000124;0.020011838;10;1.06533348;1;1
27.162790;1.05521283;-0.666666599;0.0333569948;-0.631784134;0.0316111717;1.06522075;1.04901689;-0.614002243;0.0616193536;1.05521219;-0.399999751;0.0200140608;10;1.06533298;1;1
27.163790;1.05521381;-0.666666599;0.0333569986;-0.631783558;0.0316111175;1.0652207;1.04901793;-0.614001667;0.0616208803;1.0552132;-0.399999751;0.0200140827;10;1.06533297;1;1
27.192790;1.05521363;-0.66666644;0.0333586411;-0.631783359;0.0316126133;1.06522208;1.0490179;-0.61400128;0.0616224946;1.05521376;-0.399999957;0.0200152567;10;1.06533281;1;1
27.193790;1.05521363;-0.666666431;0.0333586309;-0.631783341;0.0316126308;1.06522207;1.04901888;-0.61400067;0.0616224322;1.05521378;-0.399999952;0.0200152487;10;1.06533281;1;1
27.198790;1.05521361;-0.666666386;0.0333602671;-0.631783249;0.0316143247;1.06522197;1.04901876;-0.614000542;0.0616224138;1.0552139;-0.399999907;0.0200162401;10;1.06533281;1;1
27.199790;1.05521461;-0.666666376;0.0333602657;-0.631782632;0.0316143215;1.06522196;1.04901874;-0.61400052;0.0616224116;1.05521492;-0.399999893;0.0200162447;10;1.06533281;1;1
27.224790;1.05521472;-0.666666458;0.0333617161;-0.631782981;0.0316161029;1.06522378;1.04901838;-0.614000353;0.0616259917;1.05521512;-0.399999622;0.0200174361;10;1.06533281;1;1
27.225790;1.05521475;-0.666666479;0.0333616958;-0.631783002;0.0316160905;1.06522378;1.04901938;-0.613999771;0.0616259504;1.05521512;-0.399999619;0.0200174268;10;1.06533281;1;1
27.237790;1.0552151;-0.666666648;0.0333614839;-0.631783127;0.0316160294;1.06522379;1.04901936;-0.613999889;0.0616259531;1.05521525;-0.399999661;0.0200172535;10;1.0653327;1;1
27.238790;1.05521612;-0.66666665;0.0333631378;-0.631782534;0.0316175814;1.0652238;1.04901935;-0.613999903;0.0616259329;1.05521626;-0.399999673;0.0200182376;10;1.06533269;1;1
27.258790;1.05521633;-0.666666832;0.0333631572;-0.631782546;0.0316177646;1.06522527;1.04901968;-0.61400009;0.0616270722;1.05521645;-0.400000026;0.0200179541;10;1.06533291;1;1
27.259790;1.05521634;-0.66666683;0.0333631641;-0.631782546;0.0316177708;1.0652253;1.04902071;-0.613999511;0.0616269974;1.05521646;-0.400000045;0.0200179481;10;1.06533294;1;1
27.260790;1.05521635;-0.666666824;0.0333648385;-0.631782547;0.0316193551;1.06522532;1.04902073;-0.613999518;0.0616269832;1.05521647;-0.400000064;0.0200189425;10;1.06533298;1;1
27.264790;1.05521637;-0.666666772;0.0333648722;-0.631782544;0.0316193589;1.06522638;1.04902079;-0.613999535;0.0616269468;1.05521649;-0.40000014;0.0200189223;10;1.06533314;1;1
27.278790;1.05521621;-0.666666515;0.0333648991;-0.631782536;0.0316192525;1.06522633;1.04902074;-0.613999488;0.0616285694;1.05521642;-0.400000253;0.0200189202;10;1.06533359;1;1
27.279790;1.05521719;-0.666666503;0.0333648902;-0.631781946;0.0316192196;1.06522632;1.04902073;-0.613999488;0.0616285765;1.05521741;-0.400000257;0.0200189283;10;1.06533361;1;1
27.295790;1.05521702;-0.666666274;0.0333663023;-0.631782035;0.0316209334;1.06522729;1.04902062;-0.613999579;0.0616303868;1.05521721;-0.400000064;0.0200199928;10;1.06533366;1;1
27.296790;1.055217;-0.666666247;0.0333662894;-0.631782042;0.031620941;1.0652273;1.04902162;-0.613999008;0.0616303425;1.05521719;-0.400000039;0.0200199874;10;1.06533365;1;1
27.323790;1.05521676;-0.666665859;0.0333675513;-0.631782188;0.0316221703;1.06522829;1.04902162;-0.613999248;0.0616317632;1.05521696;-0.400000043;0.0200208285;10;1.06533316;1;1
27.324790;1.05521777;-0.666665888;0.0333675534;-0.631781604;0.0316221308;1.06522828;1.04902162;-0.613999254;0.0616317611;1.05521798;-0.400000056;0.0200208374;10;1.06533314;1;1
27.334790;1.05521778;-0.666666377;0.0333693177;-0.631781638;0.0316237511;1.06522924;1.04902165;-0.613999291;0.0616317502;1.05521806;-0.400000007;0.0200219745;10;1.06533292;1;1
