time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
27.335790;1.05521779;-0.666666439;0.0333693325;-0.631781629;0.0316237614;1.06522923;1.04902266;-0.613998706;0.0616316958;1.05521806;-0.399999985;0.0200219901;10;1.06533291;1;1
27.373790;1.0552182;-0.666667045;0.0333715258;-0.631781123;0.0316255437;1.06523032;1.04902301;-0.613998327;0.0616356556;1.0552173;-0.399999726;0.0200229936;10;1.06533305;1;1
27.374790;1.0552192;-0.666667021;0.033371514;-0.631780539;0.0316255205;1.06523031;1.04902302;-0.613998326;0.0616356467;1.05521829;-0.399999737;0.0200229965;10;1.06533304;1;1
27.376790;1.05521921;-0.666666974;0.033371485;-0.631780568;0.0316255296;1.0652303;1.04902304;-0.613998323;0.0616356236;1.05521828;-0.399999753;0.0200230056;10;1.06533302;1;1
27.377790;1.05521921;-0.66666695;0.033371468;-0.631780583;0.0316255308;1.06523029;1.04902405;-0.613997734;0.0616355511;1.05521828;-0.399999757;0.0200230118;10;1.06533301;1;1
27.423790;1.05521847;-0.66666671;0.0333744168;-0.631780734;0.0316278881;1.06523207;1.04902423;-0.613997312;0.0616384457;1.05521877;-0.399999497;0.0200250063;10;1.06533313;1;1
27.424790;1.05521846;-0.66666672;0.033374428;-0.631780719;0.031627878;1.06523206;1.04902524;-0.613996714;0.0616383863;1.05521878;-0.399999489;0.0200250005;10;1.0653331;1;1
27.445790;1.05521957;-0.666666903;0.0333743932;-0.631779848;0.0316281293;1.06523288;1.04902555;-0.61399652;0.0616382561;1.05521965;-0.399999376;0.0200249948;10;1.06533287;1;1
27.446790;1.0552196;-0.666666918;0.0333760538;-0.631779846;0.0316297344;1.06523288;1.04902557;-0.613996516;0.0616382556;1.05521964;-0.39999938;0.0200259972;10;1.06533287;1;1
27.475790;1.05521997;-0.6666668;0.0333765877;-0.631780189;0.0316304024;1.06523339;1.04902522;-0.613996737;0.0616393687;1.05521958;-0.399999677;0.0200261594;10;1.06533254;1;1
27.476790;1.05521998;-0.66666678;0.033376608;-0.631780188;0.0316304082;1.06523343;1.0490262;-0.613996171;0.0616392935;1.05521961;-0.399999724;0.0200261807;10;1.06533255;1;1
27.491790;1.05522005;-0.666666636;0.0333784133;-0.631780072;0.0316318425;1.06523492;1.049026;-0.613996403;0.0616410258;1.05521994;-0.400000251;0.0200275531;10;1.06533305;1;1
27.492790;1.05522005;-0.666666632;0.0333784142;-0.631780067;0.0316318201;1.06523494;1.04902599;-0.613996412;0.0616410547;1.05521995;-0.400000267;0.0200275795;10;1.06533309;1;1
27.493790;1.05522104;-0.666666628;0.0333784148;-0.631779463;0.0316317666;1.06523495;1.04902599;-0.61399642;0.0616410835;1.05522097;-0.400000279;0.0200276056;10;1.06533313;1;1
27.598093;1.05522214;-0.666666791;0.03338307;-0.631778457;0.031636353;1.06523694;1.04902714;-0.613995586;0.0616444889;1.05522194;-0.39999941;0.020030596;10;1.06533325;1;1
27.599093;1.05522215;-0.666666792;0.0333830752;-0.631778443;0.0316363406;1.06523697;1.04902817;-0.613994953;0.0616444266;1.05522197;-0.399999413;0.0200305884;10;1.06533324;1;1
27.639093;1.05522195;-0.666666732;0.0333846519;-0.631778712;0.0316376957;1.06523815;1.04902822;-0.613995011;0.0616463761;1.05522227;-0.399999748;0.0200315128;10;1.0653331;1;1
27.640093;1.05522295;-0.666666747;0.0333846619;-0.631778103;0.0316376474;1.06523815;1.04902822;-0.613995044;0.0616463903;1.05522325;-0.399999742;0.0200315101;10;1.06533309;1;1
27.661093;1.05522327;-0.666666995;0.0333851266;-0.631777851;0.03163766;1.06523805;1.04902819;-0.613995292;0.0616476648;1.05522273;-0.399999617;0.0200314288;10;1.06533297;1;1
27.662093;1.05522329;-0.666666987;0.0333851577;-0.631777841;0.0316376676;1.06523804;1.04902918;-0.613994705;0.0616475862;1.05522272;-0.399999616;0.0200314231;10;1.06533298;1;1
27.716093;1.05522315;-0.666667238;0.0333875353;-0.631777743;0.0316394852;1.0652399;1.04902928;-0.613995373;0.0616491542;1.05522246;-0.399999658;0.0200323424;10;1.06533264;1;1
27.717093;1.05522415;-0.666667234;0.0333892013;-0.631777156;0.0316410367;1.0652399;1.04902927;-0.613995383;0.0616491585;1.05522344;-0.399999653;0.0200333264;10;1.06533264;1;1
27.727093;1.05522406;-0.666667101;0.0333891179;-0.631777314;0.031641005;1.06523989;1.04902908;-0.613995345;0.0616492381;1.05522332;-0.399999481;0.0200331396;10;1.06533264;1;1
27.728093;1.05522406;-0.666667084;0.0333891017;-0.631777328;0.0316410002;1.06523989;1.04903006;-0.613994745;0.0616491919;1.05522331;-0.399999459;0.0200331173;10;1.06533264;1;1
27.792093;1.05522385;-0.666666419;0.033389954;-0.631777011;0.0316425611;1.06524212;1.04903039;-0.613994104;0.0616523559;1.05522357;-0.399999632;0.0200337307;10;1.06533318;1;1
27.797093;1.05522393;-0.666666339;0.0333898906;-0.631776821;0.0316425211;1.06524195;1.04903033;-0.613994165;0.0616523878;1.0552236;-0.399999591;0.0200337448;10;1.0653331;1;1
27.798093;1.05522394;-0.666666327;0.0333898813;-0.631776786;0.0316425141;1.06524192;1.04903131;-0.613993598;0.0616523386;1.05522361;-0.399999585;0.0200337516;10;1.06533308;1;1
27.799093;1.05522396;-0.666666317;0.0333898727;-0.631776754;0.0316425077;1.06524189;1.0490313;-0.613993616;0.0616523498;1.05522362;-0.39999958;0.0200337598;10;1.06533307;1;1
27.800093;1.05522497;-0.666666309;0.0333898646;-0.631776124;0.0316424718;1.06524186;1.04903128;-0.613993635;0.0616523623;1.05522463;-0.399999574;0.0200337696;10;1.06533305;1;1
27.873093;1.0552249;-0.666665888;0.0333927677;-0.631776836;0.0316460472;1.06524326;1.04903137;-0.613994521;0.0616562547;1.05522506;-0.399999476;0.020035291;10;1.06533305;1;1
27.874093;1.05522488;-0.666665912;0.0333927782;-0.631776829;0.0316460434;1.06524327;1.04903237;-0.61399392;0.0616562047;1.05522506;-0.399999481;0.0200352661;10;1.06533302;1;1
27.890093;1.05522478;-0.666666426;0.0333931326;-0.631776841;0.031645725;1.06524424;1.04903216;-0.613993257;0.0616563978;1.05522486;-0.399999272;0.0200350226;10;1.06533265;1;1
27.891093;1.05522579;-0.666666449;0.033393151;-0.631776253;0.0316456726;1.06524422;1.04903214;-0.613993214;0.0616564125;1.05522585;-0.399999247;0.0200350241;10;1.06533264;1;1
27.992093;1.05522649;-0.666666588;0.0333961773;-0.631776332;0.0316488523;1.06524644;1.04903235;-0.613992444;0.0616583214;1.05522584;-0.400000122;0.0200376797;10;1.06533305;1;1
27.993093;1.05522748;-0.666666581;0.0333961449;-0.631775742;0.031648805;1.06524644;1.04903235;-0.613992432;0.0616583124;1.05522682;-0.40000012;0.0200376771;10;1.06533306;1;1
28.014093;1.05522748;-0.666666594;0.0333975983;-0.631775753;0.0316502674;1.06524622;1.04903265;-0.613992097;0.0616584013;1.05522662;-0.399999918;0.0200388244;10;1.06533355;1;1
28.050093;1.05522757;-0.666666931;0.0333983507;-0.631775407;0.0316505739;1.06524747;1.04903385;-0.613992364;0.0616594712;1.0552266;-0.399999534;0.0200385003;10;1.06533292;1;1
28.051093;1.05522757;-0.666666931;0.0333983384;-0.631775396;0.0316505732;1.06524749;1.04903487;-0.613991786;0.0616594198;1.05522661;-0.399999514;0.0200385219;10;1.06533289;1;1
28.077093;1.05522703;-0.666666684;0.0333999504;-0.631775172;0.0316523527;1.06524723;1.04903492;-0.613991951;0.0616601231;1.05522725;-0.399999456;0.0200400495;10;1.06533286;1;1
28.102093;1.05522664;-0.666666239;0.0333996521;-0.631775394;0.0316518971;1.06524702;1.04903437;-0.613992079;0.0616622963;1.05522732;-0.400000119;0.0200401042;10;1.06533311;1;1
28.111093;1.05522686;-0.66666627;0.0333994421;-0.631775555;0.0316517977;1.06524802;1.04903395;-0.613991903;0.0616623501;1.05522724;-0.400000081;0.0200400729;10;1.06533306;1;1
28.112093;1.05522789;-0.666666278;0.0333994289;-0.631774968;0.0316517719;1.06524801;1.0490339;-0.61399188;0.0616623493;1.05522824;-0.400000067;0.0200400643;10;1.06533307;1;1
28.284093;1.05522912;-0.66666577;0.0334028756;-0.631774337;0.0316553196;1.06524954;1.04903542;-0.613991025;0.0616648405;1.05522877;-0.40000009;0.0200420739;10;1.06533303;1;1
28.285093;1.0552291;-0.666665762;0.0334028892;-0.631774329;0.0316553313;1.06524954;1.04903643;-0.613990422;0.0616647774;1.05522876;-0.400000088;0.0200420648;10;1.06533302;1;1
28.438093;1.05522898;-0.666667195;0.0334067902;-0.631774501;0.0316584932;1.06525087;1.04903641;-0.61399086;0.0616661656;1.05522913;-0.399999983;0.0200439868;10;1.06533309;1;1
28.439093;1.05522997;-0.666667212;0.0334067832;-0.631773897;0.0316584858;1.06525086;1.04903639;-0.613990878;0.0616661656;1.05523014;-0.39999998;0.0200440255;10;1.0653331;1;1
28.445093;1.05522994;-0.666667332;0.0334067802;-0.631773886;0.0316586015;1.0652508;1.04903629;-0.613991003;0.0616661641;1.05523015;-0.399999971;0.0200442662;10;1.06533312;1;1
28.446093;1.05522993;-0.666667351;0.0334067867;-0.631773888;0.0316586182;1.06525079;1.04903727;-0.613990442;0.061666105;1.05523015;-0.39999997;0.0200443044;10;1.06533312;1;1
28.685093;1.05522911;-0.666666895;0.0334080978;-0.631773907;0.0316596272;1.06525267;1.04903761;-0.613989763;0.0616694552;1.05522964;-0.399999526;0.0200450563;10;1.06533339;1;1
28.686093;1.05522908;-0.666666935;0.0334081087;-0.631773897;0.0316596131;1.06525269;1.04903862;-0.613989184;0.0616694007;1.05522963;-0.399999514;0.0200450662;10;1.06533339;1;1
28.699093;1.05522898;-0.666667323;0.033409804;-0.63177383;0.0316610432;1.06525289;1.04903864;-0.613989295;0.0616695655;1.05522951;-0.399999427;0.020046221;10;1.0653333;1;1
28.735093;1.05522984;-0.666666527;0.0334101115;-0.631773782;0.0316615159;1.06525342;1.04903846;-0.613989334;0.0616693677;1.0552296;-0.399999502;0.0200458282;10;1.06533276;1;1
28.736093;1.05523084;-0.666666518;0.0334101198;-0.631773178;0.031661479;1.06525342;1.04903845;-0.613989337;0.0616693472;1.05523061;-0.399999506;0.0200458174;10;1.06533276;1;1
28.776093;1.05523084;-0.666667041;0.033410348;-0.631772853;0.0316607118;1.06525405;1.04903805;-0.61398981;0.061669236;1.0552308;-0.399999211;0.0200457779;10;1.0653328;1;1
28.803093;1.05523093;-0.666666705;0.0334102078;-0.631773234;0.0316608683;1.0652537;1.04903774;-0.613989487;0.0616712056;1.05523074;-0.399999495;0.0200464603;10;1.06533344;1;1
29.604093;1.05523081;-0.666667054;0.0334101103;-0.63177294;0.0316617609;1.06525336;1.04903843;-0.613988925;0.0616697398;1.05523172;-0.399999485;0.0200461079;10;1.06533272;1;1
29.605093;1.05522979;-0.666667043;0.0334101353;-0.631773552;0.031661806;1.06525337;1.04903844;-0.613988929;0.0616697376;1.05523072;-0.399999482;0.020046109;10;1.06533273;1;1
29.655093;1.05522977;-0.666666636;0.0334101576;-0.631772939;0.0316611962;1.06525305;1.04903826;-0.613989574;0.0616695727;1.05523054;-0.39999955;0.0200466687;10;1.06533261;1;1
29.672093;1.05522981;-0.666666445;0.0334084666;-0.631772854;0.0316597226;1.06525307;1.04903822;-0.613989315;0.061669266;1.05523037;-0.399999384;0.0200458453;10;1.06533247;1;1
29.673093;1.05522981;-0.666666445;0.0334084597;-0.631772853;0.0316597287;1.06525307;1.04903722;-0.613989888;0.0616692987;1.05523037;-0.399999376;0.0200458398;10;1.06533246;1;1
29.811093;1.05522961;-0.666667282;0.0334088654;-0.631773944;0.0316595826;1.06525252;1.04903772;-0.613989732;0.0616694636;1.05523034;-0.399999453;0.0200449433;10;1.06533321;1;1
29.825093;1.05522978;-0.66666739;0.0334088975;-0.631774119;0.0316596752;1.06525259;1.04903762;-0.613989985;0.0616678532;1.05523034;-0.399999463;0.0200449621;10;1.06533324;1;1
30.049093;1.05523;-0.666666762;0.0334066928;-0.631773882;0.0316582465;1.06525096;1.04903692;-0.613990085;0.0616660835;1.05523005;-0.399999972;0.0200440549;10;1.06533294;1;1
30.050093;1.05523;-0.66666676;0.0334066945;-0.631773874;0.0316582434;1.06525095;1.04903592;-0.613990669;0.0616661417;1.05523005;-0.399999974;0.020044058;10;1.06533295;1;1
30.063093;1.05523004;-0.666666723;0.0334066825;-0.631773797;0.0316582218;1.06525094;1.04903599;-0.613990682;0.0616661425;1.05523004;-0.39999999;0.0200440614;10;1.06533297;1;1
30.358093;1.055229;-0.666666667;0.0334033333;-0.631774398;0.0316550562;1.06525;1.049036;-0.613990686;0.0616645504;1.055229;-0.4;0.020042;10;1.065333;1;1
30.424093;1.055229;-0.666666667;0.0334033333;-0.631774398;0.0316550562;1.065249;1.049035;-0.613991271;0.0616646092;1.055229;-0.4;0.020042;10;1.065333;1;1
30.425093;1.055228;-0.666666667;0.0334033333;-0.631774997;0.0316550862;1.065249;1.049035;-0.613991271;0.0616646092;1.055228;-0.4;0.020042;10;1.065333;1;1
30.646093;1.055228;-0.666666667;0.0334016667;-0.631774997;0.0316535068;1.065248;1.049035;-0.613991271;0.0616614317;1.055228;-0.4;0.020041;10;1.065333;1;1
30.762093;1.055228;-0.666666667;0.0334;-0.631774997;0.0316519274;1.065248;1.049034;-0.613991857;0.0616614905;1.055228;-0.4;0.02004;10;1.065333;1;1
30.928093;1.055227;-0.666666667;0.0333983333;-0.631775596;0.0316503779;1.065247;1.049034;-0.613991857;0.0616599017;1.055227;-0.4;0.020039;10;1.065333;1;1
31.098093;1.055227;-0.666666667;0.0333966667;-0.631775596;0.0316487985;1.065246;1.049033;-0.613992442;0.0616583717;1.055227;-0.4;0.020038;10;1.065333;1;1
31.215093;1.055226;-0.666666667;0.0333966667;-0.631776195;0.0316488285;1.065245;1.049033;-0.613992442;0.061656783;1.055226;-0.4;0.020038;10;1.065333;1;1
31.339093;1.055226;-0.666666667;0.033395;-0.631776195;0.031647249;1.065244;1.049032;-0.613993027;0.061655253;1.055226;-0.4;0.020037;10;1.065333;1;1
31.449093;1.055226;-0.666666667;0.0333933333;-0.631776195;0.0316456696;1.065244;1.049032;-0.613993027;0.061655253;1.055226;-0.4;0.020036;10;1.065333;1;1
31.450093;1.055225;-0.666666667;0.0333933333;-0.631776793;0.0316456996;1.065244;1.049032;-0.613993027;0.061655253;1.055225;-0.4;0.020036;10;1.065333;1;1
31.476093;1.055225;-0.666666667;0.0333933333;-0.631776793;0.0316456996;1.065243;1.049032;-0.613993027;0.061655253;1.055225;-0.4;0.020036;10;1.065333;1;1
31.516093;1.055225;-0.666666667;0.0333933333;-0.631776793;0.0316456996;1.065243;1.049032;-0.613993027;0.061655253;1.055225;-0.4;0.020036;10;1.065333;1;1
31.602093;1.055225;-0.666666667;0.0333916667;-0.631776793;0.0316441201;1.065243;1.049031;-0.613993613;0.061653723;1.055225;-0.4;0.020035;10;1.065333;1;1
31.829093;1.055225;-0.666666667;0.03339;-0.631776793;0.0316425407;1.065242;1.049031;-0.613993613;0.0616521342;1.055225;-0.4;0.020034;10;1.065333;1;1
31.830093;1.055224;-0.666666667;0.03339;-0.631777392;0.0316425707;1.065242;1.049031;-0.613993613;0.0616521342;1.055224;-0.4;0.020034;10;1.065333;1;1
32.202093;1.055224;-0.666666667;0.0333883333;-0.631777392;0.0316409912;1.06524;1.04903;-0.613994198;0.0616490154;1.055224;-0.4;0.020033;10;1.065333;1;1
32.262093;1.055224;-0.666666667;0.0333883333;-0.631777392;0.0316409912;1.06524;1.049029;-0.613994783;0.0616490742;1.055224;-0.4;0.020033;10;1.065333;1;1
32.623093;1.055223;-0.666666667;0.033385;-0.631777991;0.0316378623;1.065238;1.049029;-0.613994783;0.0616474854;1.055223;-0.4;0.020031;10;1.065333;1;1
32.731093;1.055223;-0.666666667;0.033385;-0.631777991;0.0316378623;1.065238;1.049028;-0.613995368;0.0616459554;1.055223;-0.4;0.020031;10;1.065333;1;1
32.784093;1.055223;-0.666666667;0.033385;-0.631777991;0.0316378623;1.065238;1.049028;-0.613995368;0.0616459554;1.055223;-0.4;0.020031;10;1.065333;1;1
32.785093;1.055222;-0.666666667;0.033385;-0.631778589;0.0316378923;1.065238;1.049028;-0.613995368;0.0616459554;1.055222;-0.4;0.020031;10;1.065333;1;1
32.829093;1.055222;-0.666666667;0.0333833333;-0.631778589;0.0316363129;1.065238;1.049028;-0.613995368;0.0616459554;1.055222;-0.4;0.02003;10;1.065333;1;1
32.885093;1.055222;-0.666666667;0.0333833333;-0.631778589;0.0316363129;1.065237;1.049028;-0.613995368;0.0616459554;1.055222;-0.4;0.02003;10;1.065333;1;1
33.145093;1.055222;-0.666666667;0.0333833333;-0.631778589;0.0316363129;1.065237;1.049028;-0.613995368;0.0616443667;1.055222;-0.4;0.02003;10;1.065333;1;1
33.490093;1.055222;-0.666666667;0.0333816667;-0.631778589;0.0316347334;1.065236;1.049027;-0.613995954;0.0616428366;1.055222;-0.4;0.020029;10;1.065333;1;1
34.804093;1.055221;-0.666666667;0.0333783333;-0.631779188;0.0316316045;1.065234;1.049026;-0.613996539;0.0616413066;1.055221;-0.4;0.020027;10;1.065333;1;1
34.805093;1.05522;-0.666666667;0.0333783333;-0.631779787;0.0316316345;1.065234;1.049026;-0.613996539;0.0616413066;1.05522;-0.4;0.020027;10;1.065333;1;1
34.932093;1.05522;-0.666666667;0.0333783333;-0.631779787;0.0316316345;1.065234;1.049026;-0.613996539;0.0616397179;1.05522;-0.4;0.020027;10;1.065333;1;1
35.428093;1.05522;-0.666666667;0.0333766667;-0.631779787;0.031630055;1.065234;1.049026;-0.613996539;0.0616397179;1.05522;-0.4;0.020026;10;1.065333;1;1
35.538093;1.05522;-0.666666667;0.0333766667;-0.631779787;0.031630055;1.065233;1.049026;-0.613996539;0.0616397179;1.05522;-0.4;0.020026;10;1.065333;1;1
35.644093;1.05522;-0.666666667;0.0333766667;-0.631779787;0.031630055;1.065233;1.049026;-0.613996539;0.0616397179;1.05522;-0.4;0.020026;10;1.065333;1;1
35.645093;1.05522;-0.666666667;0.0333766667;-0.631779787;0.031630055;1.065233;1.049025;-0.613997124;0.0616397766;1.05522;-0.4;0.020026;10;1.065333;1;1
38.811093;1.05522;-0.666666667;0.0333766667;-0.631779787;0.031630055;1.065233;1.049025;-0.613997124;0.0616397766;1.05522;-0.4;0.020026;10;1.065333;1;1
100.000000;1.05522;-0.666666667;0.0333783333;-0.631779787;0.0316316345;1.065234;1.049026;-0.613996539;0.0616397179;1.05522;-0.4;0.020027;10;1.065333;1;1
