time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044444;0.666666667;-0;0.638298144;-0;1.044444;1.055475;0.653519348;0.0322493032;1.044444;0.4;-0;10;1.044444;1;1
19.999996;1.04444418;0.666667197;4.37557737e-07;0.638298116;-1.76077914e-07;1.04444368;1.05547477;0.653519119;0.0322487694;1.04444411;0.400000039;2.72738181e-07;10;1.04444359;1;1
19.999997;1.04444418;0.666667197;4.37557737e-07;0.638298116;-1.76077914e-07;1.04444368;1.05547477;0.653519119;0.0322487694;1.04444411;0.400000039;2.72738181e-07;10;1.06533259;1;1
20.000000;1.04444418;0.666667196;4.37535248e-07;0.638298116;-1.76127414e-07;1.04444368;1.05547477;0.653519119;0.0322487694;1.04444411;0.400000039;2.72736204e-07;10;1.06533259;1;1
20.001020;1.04444617;0.666668831;5.43198803e-06;0.638298489;4.59907832e-06;1.04444769;1.05547678;0.653519464;0.0322534317;1.04444611;0.40000104;3.27070806e-06;10;1.06533261;1;1
20.002020;1.04445115;0.666672131;2.20933291e-05;0.638298626;2.05451758e-05;1.0444567;1.05548279;0.653518912;0.0322674484;1.04445111;0.400003043;1.3267376e-05;10;1.06533262;1;1
20.003020;1.04445814;0.666677095;4.54214136e-05;0.638299137;4.28745596e-05;1.04447171;1.0554908;0.653518701;0.0322908801;1.04445812;0.400006047;2.72628762e-05;10;1.06533263;0.999999;0.999999
20.004020;1.04446812;0.666685391;7.70829544e-05;0.638301006;7.31826811e-05;1.04449072;1.05550281;0.65351917;0.032320507;1.04446812;0.400011052;4.62574033e-05;10;1.06533264;0.999999;0.999999
20.005020;1.0444811;0.666693685;0.000117078051;0.638301041;0.0001114691;1.04451473;1.05551783;0.653517783;0.0323579384;1.04448113;0.400016057;7.02511769e-05;10;1.06533265;0.999998;0.999998
20.006020;1.04449509;0.666703645;0.000162073436;0.63830206;0.000154542176;1.04454274;1.05553385;0.653518935;0.0324000771;1.04449514;0.400022062;9.72444065e-05;10;1.06533266;0.999998;0.999998
20.007020;1.04451108;0.666715272;0.000213735759;0.638303452;0.000203997006;1.04457376;1.05555287;0.653518229;0.0324484403;1.04451115;0.400029066;0.000128237215;10;1.06533266;0.999997;0.999997
20.008020;1.04452806;0.666728565;0.000268731545;0.638305828;0.000256641936;1.04460877;1.0555739;0.653517864;0.0325014791;1.04452816;0.40003707;0.000161229613;10;1.06533266;0.999997;0.999997
20.009020;1.04454705;0.66674186;0.000328727136;0.638306981;0.000314071886;1.04464579;1.05559592;0.653516881;0.0325576449;1.04454718;0.400045074;0.000197221532;10;1.06533266;0.999997;0.999997
20.010020;1.04456704;0.666755156;0.00039372209;0.638307521;0.000376286715;1.0446848;1.05561995;0.653516239;0.0326184851;1.04456719;0.400053077;0.000236212869;10;1.06533266;0.999996;0.999996
20.011020;1.04458803;0.666770122;0.000460382725;0.638309043;0.000440095207;1.04472582;1.05564498;0.6535134;0.0326824509;1.04458821;0.40006208;0.000276203525;10;1.06533266;0.999996;0.999996
20.012020;1.04461002;0.66678509;0.000532042256;0.638309953;0.000508688442;1.04476884;1.05567101;0.6535131;0.0327479634;1.04461023;0.400071082;0.000319193478;10;1.06533266;0.999995;0.999995
20.013020;1.04463301;0.666800061;0.000603700699;0.638310251;0.000577279845;1.04481386;1.05569804;0.653510604;0.032816601;1.04463325;0.400080083;0.000362182857;10;1.06533266;0.999995;0.999995
20.014020;1.04465601;0.666816702;0.000680358066;0.638312142;0.000650656227;1.04485988;1.05572607;0.653509068;0.0328867842;1.04465627;0.400090085;0.000408171961;10;1.06533265;0.999994;0.999994
20.015020;1.04468;0.666831678;0.000757014348;0.638311825;0.000724030385;1.0449069;1.05575411;0.653505955;0.0329601229;1.04468029;0.400099086;0.000454161159;10;1.06533265;0.999994;0.999994
20.016020;1.044705;0.666846655;0.000835336242;0.638310898;0.000798997315;1.04495591;1.05578314;0.653503804;0.0330334277;1.04470532;0.400108086;0.000501150789;10;1.06533264;0.999993;0.999993
20.017020;1.04473001;0.666861635;0.000915323781;0.638309968;0.0008755573;1.04500493;1.05581317;0.653499456;0.0331082769;1.04473034;0.400117087;0.000549141087;10;1.06533263;0.999993;0.999993
20.018020;1.04475601;0.666876617;0.00099531025;0.638308425;0.000952113708;1.04505395;1.05584321;0.653495109;0.033184701;1.04475636;0.400126087;0.000597132134;10;1.06533263;0.999992;0.999992
20.019020;1.04478102;0.666891601;0.00107862894;0.638307491;0.00103185831;1.04510497;1.05587324;0.653492341;0.0332611215;1.04478139;0.400135087;0.000647123832;10;1.06533262;0.999992;0.999992
20.020020;1.04480703;0.666906587;0.00116027999;0.638305947;0.00111000292;1.04515599;1.05590427;0.653487377;0.0333390849;1.04480742;0.400144088;0.000696115975;10;1.06533261;0.999991;0.999991
20.021020;1.04483404;0.666921575;0.00124359706;0.638303789;0.00118973736;1.045207;1.0559353;0.653482414;0.0334170443;1.04483444;0.400153088;0.00074610836;10;1.0653326;0.999991;0.999991
20.022020;1.04486005;0.666934897;0.00132858053;0.638300647;0.00127106348;1.04525802;1.05596633;0.653475872;0.0334949992;1.04486047;0.40016109;0.000797100898;10;1.0653326;0.99999;0.99999
20.023020;1.04488707;0.666949889;0.00141189745;0.638298489;0.00135078855;1.04531003;1.05599736;0.653470908;0.0335745276;1.0448875;0.400170093;0.00084709369;10;1.06533259;0.999989;0.999989
20.024020;1.04491308;0.666963214;0.00149688152;0.638295346;0.00143210521;1.04536205;1.05602839;0.653464367;0.0336524722;1.04491353;0.400178097;0.000898087059;10;1.06533258;0.999989;0.999989
20.025020;1.0449401;0.666974875;0.00158019975;0.638289998;0.00151182055;1.04541406;1.05606042;0.653457206;0.0337319575;1.04494055;0.400185103;0.000948081493;10;1.06533258;0.999988;0.999988
20.026020;1.04496711;0.666988202;0.00166518571;0.638286246;0.00159312566;1.04546607;1.05609145;0.653450663;0.0338114687;1.04496758;0.40019311;0.000999077503;10;1.06533257;0.999988;0.999988
20.027020;1.04499313;0.666999863;0.00175017288;0.638281511;0.00167442683;1.04551808;1.05612347;0.653441921;0.0338893638;1.04499361;0.400200119;0.0010500755;10;1.06533257;0.999987;0.999987
20.028020;1.04502014;0.667011525;0.00183349457;0.638276166;0.0017541258;1.04557009;1.05615449;0.653433799;0.0339688634;1.04502063;0.400207129;0.00110007575;10;1.06533257;0.999987;0.999987
20.029020;1.04504716;0.667023186;0.00191848401;0.638270823;0.00183541377;1.0456221;1.0561865;0.653425055;0.0340467473;1.04504766;0.400214141;0.0011510783;10;1.06533257;0.999986;0.999986
20.030020;1.04507417;0.667033182;0.00200180767;0.638263884;0.00191510103;1.04567411;1.05621751;0.65341693;0.0341246581;1.04507468;0.400220153;0.00120108307;10;1.06533258;0.999986;0.999986
20.031020;1.04510018;0.667043179;0.00208513212;0.638257558;0.00199478446;1.04572611;1.05624852;0.653407225;0.0342041417;1.0451007;0.400226166;0.00125108993;10;1.06533259;0.999985;0.999985
20.032020;1.0451272;0.667053177;0.00217012404;0.638250621;0.00207605516;1.04577812;1.05627952;0.653397518;0.0342820426;1.04512772;0.400232178;0.00130209875;10;1.0653326;0.999985;0.999985
20.033020;1.04515321;0.667061509;0.00225345005;0.638242701;0.00215572764;1.04582913;1.05631151;0.653385614;0.0343583285;1.04515374;0.40023719;0.00135210939;10;1.06533261;0.999984;0.999984
20.034020;1.04518022;0.667069842;0.0023351101;0.63823417;0.00223379794;1.04588113;1.05634251;0.653375904;0.0344362205;1.04518076;0.4002422;0.00140112165;10;1.06533263;0.999984;0.999984
20.035020;1.04520623;0.667078174;0.00241843753;0.63822625;0.00231345941;1.04593214;1.0563735;0.653364615;0.0345125306;1.04520677;0.400247209;0.00145113525;10;1.06533265;0.999983;0.999983
20.036020;1.04523325;0.667086508;0.00250009925;0.638217718;0.00239151847;1.04598314;1.05640348;0.653353943;0.0345904474;1.04523378;0.400252217;0.00150014988;10;1.06533267;0.999983;0.999983
20.037020;1.04525925;0.667093173;0.00258342877;0.638208204;0.00247116876;1.04603415;1.05643447;0.653341075;0.0346667502;1.04525979;0.400256223;0.00155016522;10;1.0653327;0.999983;0.999983
20.038020;1.04528526;0.667101504;0.00266509285;0.638200285;0.00254921913;1.04608416;1.05646545;0.653329784;0.0347414717;1.0452858;0.400261228;0.00159918104;10;1.06533273;0.999982;0.999982
20.039020;1.04531127;0.667106501;0.00274509142;0.638189178;0.00262567007;1.04613516;1.05649543;0.653317535;0.0348177999;1.0453118;0.400264231;0.00164719714;10;1.06533276;0.999982;0.999982
20.040020;1.04533727;0.667113161;0.00282675773;0.638179667;0.00270371099;1.04618517;1.05652642;0.65330309;0.0348925137;1.0453378;0.400268234;0.0016962134;10;1.06533279;0.999981;0.999981
20.041020;1.04536328;0.667118153;0.00290675835;0.638168565;0.00278015366;1.04623518;1.0565564;0.653290841;0.0349672567;1.04536379;0.400271235;0.00174422966;10;1.06533282;0.999981;0.999981
20.042020;1.04538928;0.66712481;0.00298675986;0.638159058;0.00285659293;1.04628519;1.05658638;0.653277016;0.0350419954;1.04538979;0.400275235;0.00179224575;10;1.06533286;0.999981;0.999981
20.043020;1.04541428;0.667129797;0.00306676231;0.638148569;0.0029330318;1.0463342;1.05661637;0.653263191;0.0351151522;1.04541478;0.400278233;0.00184026136;10;1.06533289;0.99998;0.99998
20.044020;1.04544028;0.667133114;0.00314509918;0.638135879;0.0030078706;1.04638321;1.05664635;0.653249368;0.0351883043;1.04544076;0.400280229;0.00188727621;10;1.06533293;0.99998;0.99998
20.045020;1.04546528;0.667138097;0.00322510403;0.638125395;0.00308430349;1.04643322;1.05667534;0.653236162;0.0352614843;1.04546575;0.400283223;0.00193529005;10;1.06533296;0.99998;0.99998
20.046020;1.04549028;0.667141412;0.00330344368;0.638113319;0.00315913928;1.04648123;1.05670533;0.653220764;0.0353346252;1.04549073;0.400285215;0.00198230273;10;1.065333;0.999979;0.999979
20.047020;1.04551627;0.667144725;0.00338178483;0.638100636;0.00323396917;1.04653025;1.05673432;0.653205985;0.0354077938;1.04551671;0.400287205;0.00202931413;10;1.06533303;0.999979;0.999979
20.048020;1.04554127;0.667148038;0.00345846071;0.638088566;0.00330720539;1.04657826;1.05676431;0.65319059;0.0354793459;1.04554169;0.400289194;0.0020753241;10;1.06533307;0.999979;0.999979
20.049020;1.04556627;0.667151352;0.00353680462;0.638076499;0.0033820334;1.04662728;1.0567933;0.653175815;0.035550926;1.04556666;0.40029118;0.00212233252;10;1.0653331;0.999979;0.999979
20.050020;1.04559127;0.667153;0.00361348327;0.63806284;0.00345526542;1.0466753;1.05682229;0.653161041;0.0356209239;1.04559164;0.400292164;0.0021683393;10;1.06533314;0.999978;0.999978
20.051020;1.04561527;0.667156317;0.00369016346;0.638051388;0.00352849909;1.04672231;1.05685128;0.653144691;0.0356924938;1.04561561;0.400294147;0.00221434446;10;1.06533317;0.999978;0.999978
20.052020;1.04564027;0.667157968;0.00376684519;0.638037734;0.0036017277;1.04677033;1.05687926;0.653128961;0.0357625157;1.04564059;0.400295128;0.00226034818;10;1.0653332;0.999978;0.999978
20.053020;1.04566527;0.667159622;0.00384186172;0.638024082;0.00367336058;1.04681736;1.05690825;0.65311419;0.0358324995;1.04566556;0.400296109;0.00230535068;10;1.06533323;0.999978;0.999978
20.054020;1.04568927;0.667159611;0.00391687958;0.63800945;0.00374499523;1.04686438;1.05693724;0.653096267;0.0359024794;1.04568954;0.400296088;0.00235035217;10;1.06533326;0.999978;0.999978
20.055020;1.04571428;0.667161271;0.00399189851;0.637995802;0.00381662466;1.0469114;1.05696523;0.65308054;0.0359724897;1.04571451;0.400297067;0.00239535264;10;1.06533328;0.999977;0.999977
20.056020;1.04573828;0.667162931;0.00406691818;0.637982765;0.00388825619;1.04695841;1.05699322;0.653064813;0.0360409202;1.04573849;0.400298045;0.00244035194;10;1.06533331;0.999977;0.999977
20.057020;1.04576228;0.667162928;0.00414193824;0.637968136;0.00395988616;1.04700443;1.05702121;0.653047509;0.0361093481;1.04576247;0.400298023;0.00248534985;10;1.06533333;0.999977;0.999977
20.058020;1.04578629;0.667162927;0.00421529174;0.637953507;0.00402992058;1.04705044;1.0570492;0.653031783;0.0361777738;1.04578644;0.400298;0.00252934622;10;1.06533335;0.999977;0.999977
20.060020;1.04583429;0.66716293;0.0043619981;0.637924251;0.00416998191;1.04714246;1.05710518;0.652997176;0.0363130416;1.0458344;0.400297952;0.00261733481;10;1.06533338;0.999977;0.999977
20.061020;1.04585729;0.667162933;0.00443535042;0.637910234;0.00424001153;1.04718846;1.05713217;0.65298049;0.0363799182;1.04585737;0.400297927;0.00266132739;10;1.06533339;0.999976;0.999976
20.062020;1.0458813;0.667162937;0.00450703529;0.637895608;0.00430843947;1.04723346;1.05716016;0.652963188;0.0364467581;1.04588135;0.400297901;0.00270431884;10;1.0653334;0.999976;0.999976
20.063020;1.0459053;0.667162942;0.00458038601;0.637880982;0.00437845657;1.04727846;1.05718715;0.652944927;0.0365136299;1.04590532;0.400297875;0.00274830899;10;1.06533341;0.999976;0.999976
20.064020;1.0459283;0.667161281;0.00465206939;0.637865373;0.0044468799;1.04732346;1.05721414;0.652928244;0.0365789226;1.0459283;0.400296848;0.0027912976;10;1.06533341;0.999976;0.999976
20.065020;1.0459513;0.667161288;0.00472375232;0.637851357;0.00451529889;1.04736845;1.05724113;0.652911562;0.0366457891;1.04595127;0.40029682;0.00283428453;10;1.0653334;0.999976;0.999976
20.066020;1.0459743;0.667159629;0.00479376832;0.637835748;0.00458212028;1.04741344;1.05726812;0.652893305;0.0367110756;1.04597424;0.400295793;0.00287626978;10;1.06533339;0.999976;0.999976
20.067020;1.0459983;0.667157972;0.00486545081;0.63781953;0.0046505267;1.04745743;1.05729511;0.65287505;0.0367763586;1.04599822;0.400294765;0.00291925351;10;1.06533338;0.999976;0.999976
20.068020;1.04602131;0.667156318;0.00493546651;0.637803923;0.0047173404;1.04750142;1.05732211;0.652856798;0.0368400615;1.04602119;0.400293737;0.00296123601;10;1.06533336;0.999976;0.999976
20.069020;1.04604431;0.667156333;0.00500548218;0.63778991;0.00478415066;1.04754541;1.0573491;0.652840124;0.0369053367;1.04604417;0.400293708;0.00300321771;10;1.06533334;0.999976;0.999976
20.070020;1.04606631;0.667153015;0.0050754979;0.637773322;0.00485096233;1.0475894;1.05737509;0.652822494;0.0369690668;1.04606615;0.40029168;0.00304519897;10;1.06533332;0.999976;0.999976
20.071020;1.04608931;0.667151368;0.00514551359;0.637757719;0.00491776622;1.04763238;1.05740209;0.652802674;0.0370327583;1.04608913;0.400290653;0.00308718002;10;1.0653333;0.999976;0.999976
20.072020;1.04611231;0.66714972;0.00521386236;0.637742116;0.00498297365;1.04767636;1.05742809;0.652785051;0.0370964815;1.0461121;0.400289626;0.0031281609;10;1.06533328;0.999976;0.999976
20.073020;1.04613431;0.667148074;0.00528221055;0.637727125;0.00504818266;1.04771935;1.05745408;0.65276743;0.0371602017;1.04613408;0.400288599;0.00316914163;10;1.06533325;0.999975;0.999975
20.074020;1.04615731;0.667146429;0.0053505579;0.637711524;0.0051133836;1.04776233;1.05748008;0.652749814;0.0372223428;1.04615706;0.400287574;0.00321012224;10;1.06533323;0.999975;0.999975
20.075020;1.0461793;0.667143115;0.00541890428;0.637694939;0.00517858625;1.04780531;1.05750607;0.652730622;0.0372860567;1.04617905;0.400285548;0.00325110276;10;1.06533321;0.999975;0.999975
20.076020;1.0462013;0.667141468;0.00548724966;0.637679949;0.00524378592;1.0478473;1.05753207;0.652713009;0.0373481913;1.04620103;0.400284524;0.00329208323;10;1.06533318;0.999975;0.999975
20.077020;1.04622329;0.667138151;0.00555392735;0.637663363;0.00530738992;1.04788928;1.05755707;0.652696016;0.037410358;1.04622302;0.400282501;0.00333206376;10;1.06533316;0.999975;0.999975
20.078020;1.04624527;0.667136501;0.00562227087;0.637648371;0.00537258483;1.04793227;1.05758306;0.65267683;0.0374724859;1.046245;0.400281478;0.00337304464;10;1.06533315;0.999975;0.999975
20.079020;1.04626725;0.667133182;0.00568894711;0.637631784;0.00543618516;1.04797426;1.05760806;0.652658263;0.0375330702;1.04626699;0.400279457;0.0034130262;10;1.06533313;0.999975;0.999975
20.080020;1.04628924;0.667129861;0.00575562302;0.637615196;0.00549978437;1.04801525;1.05763405;0.652640656;0.0375936158;1.04628898;0.400277436;0.0034530087;10;1.06533311;0.999975;0.999975
20.081020;1.04631121;0.667126538;0.00582229869;0.637598605;0.00556338262;1.04805724;1.05765904;0.652622091;0.03765577;1.04631097;0.400275416;0.00349299231;10;1.0653331;0.999975;0.999975
20.082020;1.04633219;0.667124878;0.00588730746;0.637584217;0.00562539231;1.04809923;1.05768404;0.652603529;0.0377163455;1.04633196;0.400274397;0.00353197712;10;1.06533309;0.999975;0.999975
20.083020;1.04635416;0.66712155;0.00595398253;0.637567624;0.00568898835;1.04814023;1.05770903;0.652584968;0.0377753426;1.04635396;0.40027238;0.00357196317;10;1.06533307;0.999975;0.999975
20.085020;1.04639711;0.667114883;0.00608399763;0.637535043;0.00581299631;1.04822224;1.057759;0.652547849;0.0378964794;1.04639695;0.40026835;0.00364993936;10;1.06533305;0.999975;0.999975
20.086020;1.04641808;0.667111546;0.00614900404;0.637519055;0.00587500137;1.04826324;1.05778299;0.652529908;0.0379555036;1.04641795;0.400266338;0.00368892961;10;1.06533304;0.999975;0.999975
20.087020;1.04643905;0.667108205;0.0062140096;0.637503067;0.0059370055;1.04830325;1.05780797;0.652511349;0.0380144892;1.04643895;0.400264328;0.00372792128;10;1.06533303;0.999975;0.999975
20.089020;1.04648099;0.667101521;0.00634068451;0.637471089;0.00605782557;1.04838427;1.05785694;0.652474849;0.038132489;1.04648095;0.400260315;0.00380390915;10;1.06533301;0.999975;0.999975
20.090020;1.04650197;0.667096511;0.00640568696;0.637453507;0.00611982683;1.04842428;1.05788092;0.652456907;0.0381899281;1.04650195;0.400257312;0.00384290556;10;1.06533301;0.999975;0.999975
20.091020;1.04652295;0.667093167;0.00646902146;0.637437516;0.00618023465;1.04846329;1.0579049;0.652438963;0.0382489405;1.04652296;0.400255311;0.00388090367;10;1.065333;0.999975;0.999975
20.092020;1.04654393;0.667089825;0.00653068802;0.637421524;0.00623904916;1.04850331;1.05792888;0.652421017;0.0383063752;1.04654396;0.400253313;0.00391790349;10;1.06533299;0.999975;0.999975
20.093020;1.04656492;0.667086483;0.00659402007;0.637405532;0.0062994553;1.04854332;1.05795286;0.652401495;0.0383638074;1.04656497;0.400251318;0.00395590504;10;1.06533298;0.999975;0.999975
20.094020;1.04658492;0.667081476;0.00665735114;0.637388555;0.0063598662;1.04858233;1.05797684;0.652383545;0.0384212369;1.04658498;0.400248325;0.0039939083;10;1.06533298;0.999975;0.999975
20.095020;1.04660591;0.667078137;0.00671901459;0.63737256;0.00641867683;1.04862134;1.05799982;0.652366213;0.0384787;1.04660598;0.400246335;0.00403091331;10;1.06533297;0.999976;0.999976
20.096020;1.04662592;0.6670748;0.00678067709;0.637357172;0.00647749157;1.04866035;1.0580238;0.65234826;0.0385345487;1.04662599;0.400244349;0.00406792011;10;1.06533296;0.999976;0.999976
20.097020;1.04664592;0.667069799;0.00684233859;0.637340191;0.00653630402;1.04869936;1.05804778;0.652328732;0.0385919699;1.046646;0.400241365;0.00410492881;10;1.06533295;0.999976;0.999976
20.098020;1.04666693;0.667066466;0.00690399924;0.637324192;0.00659510765;1.04873837;1.05807076;0.652311394;0.0386478496;1.04666701;0.400239384;0.00414193934;10;1.06533294;0.999976;0.999976
20.099020;1.04668695;0.667061467;0.00696565928;0.63730721;0.00665391463;1.04877637;1.05809374;0.65229248;0.0387037264;1.04668701;0.400236406;0.00417895154;10;1.06533293;0.999976;0.999976
20.100020;1.04670696;0.667058136;0.0070256522;0.63729182;0.00671112607;1.04881437;1.05811672;0.652275141;0.0387596003;1.04670702;0.40023443;0.00421496514;10;1.06533292;0.999976;0.999976
20.101020;1.04672698;0.667054806;0.00708731135;0.637276431;0.0067699264;1.04885337;1.05814069;0.652257185;0.0388154348;1.04672703;0.400232455;0.0042519799;10;1.06533291;0.999976;0.999976
20.102020;1.046747;0.667049809;0.00714730335;0.637259449;0.00682713115;1.04889137;1.05816367;0.65223827;0.038869728;1.04674704;0.400229482;0.00428799559;10;1.0653329;0.999976;0.999976
20.103020;1.04676602;0.66704648;0.00720729486;0.637244671;0.00688433934;1.04892837;1.05818665;0.652220932;0.0389255936;1.04676605;0.40022751;0.00432401194;10;1.06533289;0.999976;0.999976
20.104020;1.04678604;0.667041483;0.00726728595;0.637227693;0.00694153813;1.04896637;1.05820863;0.652202634;0.0389799183;1.04678606;0.400224537;0.00436002859;10;1.06533287;0.999976;0.999976
20.105020;1.04680606;0.667038152;0.00732727687;0.637212309;0.00699873422;1.04900436;1.05823161;0.652185296;0.0390342031;1.04680606;0.400222563;0.00439604512;10;1.06533286;0.999976;0.999976
20.106020;1.04682508;0.667033155;0.00738560118;0.637195943;0.00705434244;1.04904136;1.05825459;0.652166384;0.0390884847;1.04682507;0.400219588;0.00443106122;10;1.06533286;0.999976;0.999976
20.107020;1.0468451;0.667028157;0.00744559244;0.637178971;0.00711153374;1.04907836;1.05827657;0.652149664;0.0391428001;1.04684508;0.400216612;0.00446707662;10;1.06533285;0.999976;0.999976
20.108020;1.04686412;0.667024824;0.0075039175;0.637164201;0.00716713757;1.04911535;1.05829955;0.652130756;0.0391970749;1.04686409;0.400214635;0.00450209104;10;1.06533284;0.999976;0.999976
20.109020;1.04688314;0.667019822;0.00756224318;0.637147841;0.00722273931;1.04915235;1.05832153;0.652112464;0.0392498085;1.0468831;0.400211656;0.0045371042;10;1.06533284;0.999976;0.999976
20.110020;1.04690316;0.667016485;0.00762056954;0.637132467;0.00727833197;1.04918934;1.05834351;0.652095748;0.0393041135;1.04690311;0.400209676;0.00457211587;10;1.06533284;0.999976;0.999976
20.111020;1.04692217;0.66701148;0.0076788966;0.637116112;0.00733392928;1.04922534;1.05836549;0.652077459;0.03935684;1.04692212;0.400206695;0.00460712591;10;1.06533284;0.999976;0.999976
20.112020;1.04694118;0.667006473;0.00773722434;0.63709976;0.00738952416;1.04926233;1.05838747;0.652060746;0.0394095629;1.04694113;0.400203712;0.00464213441;10;1.06533284;0.999976;0.999976
20.113020;1.04696018;0.66700313;0.00779388595;0.637085002;0.00744352453;1.04929832;1.05840945;0.652042459;0.0394622822;1.04696014;0.400201727;0.00467614148;10;1.06533285;0.999976;0.999976
20.114020;1.04697919;0.666998119;0.00785221458;0.637068656;0.00749911417;1.04933432;1.05843144;0.652024174;0.0395149978;1.04697915;0.40019874;0.00471114725;10;1.06533286;0.999977;0.999977
20.115020;1.04699819;0.666994774;0.00790887659;0.637053903;0.00755310928;1.04937031;1.05845342;0.652007467;0.0395677098;1.04699816;0.400196752;0.00474515184;10;1.06533287;0.999977;0.999977
20.116020;1.04701619;0.666989761;0.00796553839;0.637038171;0.00760710909;1.04940631;1.05847541;0.651989185;0.0396188438;1.04701617;0.400193762;0.00477915556;10;1.06533289;0.999977;0.999977
20.117020;1.04703518;0.666984747;0.00802219967;0.637021833;0.00766109913;1.0494423;1.0584964;0.651973097;0.0396715865;1.04703518;0.40019077;0.00481315873;10;1.06533291;0.999977;0.999977
20.118020;1.04705418;0.6669814;0.00807886018;0.63700709;0.0077150866;1.04947729;1.05851839;0.651954821;0.0397227142;1.0470542;0.400188776;0.00484716157;10;1.06533293;0.999977;0.999977
20.119020;1.04707217;0.666976386;0.00813551971;0.636991366;0.00776907888;1.04951328;1.05853937;0.651937163;0.0397738765;1.04707221;0.400185781;0.00488116416;10;1.06533295;0.999977;0.999977
20.120020;1.04709116;0.666971374;0.00819051145;0.636975039;0.00782146942;1.04954827;1.05856136;0.651920466;0.0398249985;1.04709123;0.400182783;0.00491416651;10;1.06533297;0.999977;0.999977
20.121020;1.04710914;0.66696803;0.00824716865;0.636960912;0.00787545658;1.04958326;1.05858235;0.651902812;0.0398761553;1.04710924;0.400180785;0.00494816855;10;1.06533299;0.999977;0.999977
20.122020;1.04712712;0.666963021;0.00830215794;0.636945197;0.00792784962;1.04961825;1.05860335;0.65188516;0.0399273094;1.04712726;0.400177785;0.00498117012;10;1.06533302;0.999977;0.999977
20.123020;1.0471461;0.666959682;0.00835714602;0.636930467;0.0079802326;1.04965324;1.05862434;0.651869084;0.0399768863;1.04714627;0.400175785;0.005014171;10;1.06533304;0.999977;0.999977
20.124020;1.04716408;0.666954679;0.00841213298;0.636914756;0.00803262068;1.04968722;1.05864534;0.651851434;0.0400280348;1.04716429;0.400172786;0.00504717102;10;1.06533307;0.999977;0.999977
20.125020;1.04718205;0.666949678;0.00846711899;0.636899045;0.00808500611;1.04972221;1.05866633;0.65183536;0.0400776069;1.0471823;0.400169787;0.00508017009;10;1.06533309;0.999977;0.999977
20.126020;1.04720003;0.666946346;0.00852210422;0.636884927;0.0081373887;1.04975619;1.05868733;0.651817713;0.0401271774;1.04720032;0.400167788;0.00511316817;10;1.06533311;0.999977;0.999977
20.127020;1.047218;0.666941349;0.0085770888;0.636869219;0.0081897683;1.04979117;1.05870834;0.651800066;0.0401767467;1.04721833;0.400164792;0.00514616523;10;1.06533313;0.999977;0.999977
20.128020;1.04723598;0.666936354;0.00863040618;0.636853512;0.00824055331;1.04982515;1.05872835;0.651784611;0.0402263531;1.04723634;0.400161796;0.00517816125;10;1.06533315;0.999978;0.999978
20.129020;1.04725295;0.666933026;0.00868372317;0.636840005;0.00829134319;1.04985913;1.05874936;0.651766968;0.040275921;1.04725336;0.400159802;0.00521015626;10;1.06533317;0.999978;0.999978
20.130020;1.04727093;0.666928033;0.00873870665;0.636824299;0.00834371374;1.0498931;1.05877037;0.6517509;0.0403254884;1.04727137;0.400156809;0.00524315031;10;1.06533319;0.999978;0.999978
20.131020;1.0472889;0.666924709;0.00879202362;0.636810186;0.00839449015;1.04992607;1.05879039;0.651733877;0.0403735197;1.04728938;0.400154816;0.00527514348;10;1.0653332;0.999978;0.999978
20.132020;1.04730588;0.666919718;0.00884534113;0.636795089;0.00844527215;1.04996004;1.05881041;0.651716857;0.0404231251;1.04730639;0.400151825;0.00530713582;10;1.06533321;0.999978;0.999978
20.133020;1.04732385;0.666914728;0.00889865955;0.636779385;0.00849604379;1.04999301;1.05883143;0.651700798;0.0404711181;1.0473244;0.400148835;0.00533912745;10;1.06533322;0.999978;0.999978
20.134020;1.04734083;0.666911405;0.00895197915;0.636765883;0.00854682135;1.05002697;1.05885146;0.651683783;0.0405191496;1.0473414;0.400146846;0.00537111856;10;1.06533323;0.999978;0.999978
20.135020;1.04735881;0.666906415;0.00900363337;0.63675018;0.00859599729;1.05005994;1.05887148;0.651668345;0.0405687555;1.04735941;0.400143859;0.00540210939;10;1.06533324;0.999978;0.999978
20.136020;1.04737579;0.666903091;0.00905695561;0.636736678;0.00864677065;1.0500929;1.05889151;0.651651335;0.0406167877;1.04737641;0.400141873;0.00543410015;10;1.06533325;0.999978;0.999978
20.137020;1.04739277;0.6668981;0.00910861246;0.636721585;0.00869595076;1.05012586;1.05891154;0.651635901;0.0406632466;1.04739342;0.400138888;0.00546509093;10;1.06533326;0.999978;0.999978
20.138020;1.04741075;0.666894776;0.00916193705;0.636707475;0.00874671184;1.05015881;1.05893157;0.651618893;0.0407112802;1.04741142;0.400136905;0.00549708177;10;1.06533327;0.999978;0.999978
20.139020;1.04742773;0.666889784;0.00921359577;0.636692382;0.00879588806;1.05019177;1.05895159;0.651603461;0.0407593145;1.04742842;0.400133923;0.00552807276;10;1.06533327;0.999978;0.999978
20.140020;1.04744471;0.666886457;0.00926525512;0.636678881;0.00884506227;1.05022373;1.05897062;0.651587072;0.040805814;1.04744542;0.400131942;0.00555906408;10;1.06533328;0.999979;0.999979
20.141020;1.04746169;0.666881463;0.00931691493;0.636663789;0.00889423432;1.05025669;1.05899064;0.651571641;0.0408538494;1.04746242;0.400128963;0.00559005601;10;1.06533328;0.999979;0.999979
20.142020;1.04747867;0.666878133;0.00936857501;0.63665029;0.00894340409;1.05028865;1.05901066;0.651554638;0.0409003109;1.04747942;0.400126983;0.00562104881;10;1.06533328;0.999979;0.999979
20.143020;1.04749564;0.666873135;0.00941856851;0.6366352;0.0089909804;1.05032061;1.05902968;0.651539824;0.0409468109;1.04749642;0.400124003;0.00565104275;10;1.06533328;0.999979;0.999979
20.144020;1.04751162;0.666869803;0.00947022867;0.636622311;0.0090401541;1.05035258;1.0590497;0.651522822;0.040993272;1.04751242;0.400122022;0.00568203802;10;1.06533328;0.999979;0.999979
20.145020;1.0475286;0.666864801;0.00952022209;0.636607223;0.00908772582;1.05038455;1.05906871;0.651508009;0.0410397711;1.04752941;0.40011904;0.00571203472;10;1.06533327;0.999979;0.999979
20.146020;1.04754558;0.666861465;0.00957188192;0.636593728;0.00913688621;1.05041652;1.05908772;0.651491622;0.0410862693;1.04754641;0.400117056;0.00574303287;10;1.06533326;0.999979;0.999979
20.147020;1.04756256;0.666856461;0.00962187441;0.636578642;0.00918445309;1.0504485;1.05910773;0.651476193;0.0411327279;1.0475634;0.400114071;0.0057730325;10;1.06533325;0.999979;0.999979
20.148020;1.04757854;0.666853121;0.00967186571;0.636565757;0.00923202616;1.05048047;1.05912674;0.651461381;0.0411792243;1.0475794;0.400112084;0.00580303362;10;1.06533323;0.999979;0.999979
20.149020;1.04759552;0.666849781;0.00972185537;0.636552267;0.00927958789;1.05051146;1.05914574;0.651444994;0.0412241463;1.0475964;0.400110095;0.00583303624;10;1.06533322;0.999979;0.999979
20.150020;1.0476115;0.666844774;0.00977184308;0.636537792;0.00932715619;1.05054344;1.05916474;0.651430181;0.0412706405;1.04761239;0.400107104;0.00586304043;10;1.06533319;0.999979;0.999979
20.151020;1.04762749;0.666841432;0.00982182868;0.636524909;0.00937472263;1.05057443;1.05918374;0.651415369;0.0413155595;1.04762839;0.400105112;0.00589304628;10;1.06533317;0.99998;0.99998
20.152020;1.04764447;0.666838088;0.00987181213;0.636511419;0.00942227851;1.05060542;1.05920274;0.651398981;0.0413604764;1.04764539;0.400103118;0.00592305391;10;1.06533315;0.99998;0.99998
20.153020;1.04766046;0.666833077;0.00992012686;0.636496944;0.00946825096;1.05063641;1.05922074;0.651384782;0.0414054299;1.04766139;0.400100122;0.00595206334;10;1.06533313;0.99998;0.99998
20.154020;1.04767646;0.666829732;0.00997010641;0.63648406;0.00951581258;1.0506674;1.05923974;0.651369966;0.0414503418;1.04767739;0.400098124;0.00598207454;10;1.0653331;0.99998;0.99998
20.155020;1.04769245;0.666826387;0.0100184177;0.636471175;0.00956178157;1.0506984;1.05925874;0.651353575;0.0414952505;1.0476934;0.400096124;0.00601108746;10;1.06533308;0.99998;0.99998
20.156020;1.04770944;0.666821375;0.0100683943;0.636456089;0.00960933048;1.0507294;1.05927774;0.651338755;0.0415401555;1.0477104;0.400093122;0.00604110222;10;1.06533306;0.99998;0.99998
20.157020;1.04772544;0.666818029;0.0101167031;0.636443201;0.00965529643;1.0507604;1.05929573;0.651324547;0.041585096;1.04772641;0.400091118;0.00607011905;10;1.06533304;0.99998;0.99998
20.158020;1.04774144;0.666814684;0.0101650111;0.636430311;0.00970126153;1.0507904;1.05931473;0.651309721;0.0416299932;1.04774241;0.400089113;0.00609913815;10;1.06533303;0.99998;0.99998
20.159020;1.04775644;0.666811339;0.0102133187;0.636418029;0.00974723552;1.0508214;1.05933272;0.651293934;0.041673352;1.04775742;0.400087105;0.00612815953;10;1.06533301;0.99998;0.99998
20.160020;1.04777244;0.666807994;0.0102616264;0.636405136;0.00979320031;1.0508514;1.05935071;0.651279719;0.0417182799;1.04777343;0.400085096;0.00615718296;10;1.065333;0.99998;0.99998
20.161020;1.04778844;0.666802981;0.0103099347;0.636390652;0.00983916563;1.05088141;1.05936971;0.651264887;0.0417615909;1.04778943;0.400082084;0.0061862081;10;1.06533299;0.99998;0.99998
20.162020;1.04780445;0.666799635;0.0103582441;0.636377758;0.00988513183;1.05091142;1.0593877;0.651250669;0.0418049368;1.04780543;0.400080072;0.0062152346;10;1.06533299;0.999981;0.999981
20.163020;1.04782045;0.666796289;0.0104048882;0.636364862;0.00992950856;1.05094143;1.05940569;0.651236449;0.0418482786;1.04782143;0.400078057;0.00624326211;10;1.06533299;0.999981;0.999981
20.165020;1.04785146;0.666789595;0.0104998486;0.636339679;0.0100198661;1.05100145;1.05944168;0.651208009;0.0419349503;1.04785243;0.400074023;0.00630031811;10;1.06533299;0.999981;0.999981
20.166020;1.04786647;0.666786248;0.0105481654;0.636327391;0.0100658472;1.05103146;1.05945968;0.651192218;0.0419782807;1.04786743;0.400072003;0.0063293454;10;1.065333;0.999981;0.999981
20.168020;1.04789748;0.666779553;0.010641475;0.636302211;0.0101546239;1.05109049;1.05949567;0.651163782;0.0420649325;1.04789842;0.400067959;0.0063853958;10;1.06533302;0.999981;0.999981
20.169020;1.04791349;0.666776207;0.0106881354;0.63628932;0.0101990099;1.0511195;1.05951367;0.651149567;0.0421066812;1.04791441;0.400065935;0.00641341795;10;1.06533303;0.999981;0.999981
20.170020;1.04792849;0.666772862;0.0107348001;0.636277038;0.010243407;1.05114952;1.05953167;0.651135353;0.0421500004;1.04792941;0.400063911;0.00644143752;10;1.06533304;0.999981;0.999981
20.171020;1.0479435;0.666769518;0.0107814691;0.636264758;0.0102878049;1.05117853;1.05954868;0.651121753;0.0421917836;1.0479444;0.400061885;0.0064694543;10;1.06533306;0.999981;0.999981
20.172020;1.04795951;0.666766175;0.0108281423;0.636251872;0.0103321932;1.05120755;1.05956668;0.651109114;0.0422350971;1.0479604;0.400059858;0.0064974683;10;1.06533307;0.999981;0.999981
20.173020;1.04797451;0.666762832;0.0108748196;0.636239595;0.0103765909;1.05123657;1.05958469;0.651094903;0.0422768347;1.0479754;0.40005783;0.00652547973;10;1.06533308;0.999982;0.999982
20.176020;1.04801954;0.666752812;0.0110115382;0.636202775;0.0105065977;1.05132362;1.05963672;0.651053511;0.0424036803;1.04802039;0.400051747;0.00660750085;10;1.06533309;0.999982;0.999982
20.177020;1.04803455;0.666749474;0.0110582272;0.636190507;0.0105509914;1.05135165;1.05965374;0.651039921;0.0424438717;1.0480354;0.40004972;0.00663550381;10;1.06533309;0.999982;0.999982
20.178020;1.04804957;0.666746137;0.0111032514;0.63617824;0.0105937936;1.05138067;1.05967175;0.65102572;0.0424855927;1.0480504;0.400047693;0.00666250493;10;1.06533309;0.999982;0.999982
20.179020;1.04806458;0.666744467;0.0111482769;0.636167567;0.0106365946;1.0514097;1.05968877;0.651013707;0.0425273508;1.0480654;0.400046667;0.00668950433;10;1.06533308;0.999982;0.999982
20.180020;1.04807959;0.666741132;0.01119497;0.636155305;0.0106809843;1.05143773;1.05970579;0.651000123;0.0425691061;1.04808041;0.400044642;0.00671750211;10;1.06533308;0.999982;0.999982
20.181020;1.04809461;0.666737797;0.011239997;0.636143045;0.0107237821;1.05146576;1.05972281;0.650986541;0.0426108587;1.04809541;0.400042617;0.0067444984;10;1.06533308;0.999982;0.999982
20.182020;1.04810863;0.666734465;0.0112850241;0.636131395;0.0107665883;1.0514948;1.05973983;0.65097296;0.0426510365;1.04810942;0.400040593;0.00677149335;10;1.06533307;0.999982;0.999982
20.183020;1.04812365;0.666732799;0.0113283841;0.63612073;0.010807792;1.05152284;1.05975686;0.650960951;0.0426927849;1.04812442;0.400039569;0.00679748713;10;1.06533306;0.999982;0.999982
20.184020;1.04813867;0.666729469;0.0113734101;0.636108476;0.0108505835;1.05155087;1.05977388;0.650947372;0.0427329589;1.04813942;0.400037546;0.0068244798;10;1.06533306;0.999982;0.999982
20.185020;1.04815268;0.666726139;0.0114184349;0.636096831;0.0108933828;1.05157891;1.0597909;0.650933794;0.0427731314;1.04815343;0.400035524;0.00685147142;10;1.06533305;0.999983;0.999983
20.186020;1.0481677;0.666722809;0.0114634581;0.636084582;0.0109361691;1.05160695;1.05980792;0.650921789;0.0428148755;1.04816843;0.400033504;0.00687846206;10;1.06533304;0.999983;0.999983
20.187020;1.04818172;0.666721148;0.0115068126;0.636074531;0.0109773727;1.05163499;1.05982494;0.650908211;0.0428550461;1.04818242;0.400032486;0.00690445176;10;1.06533303;0.999983;0.999983
20.188020;1.04819674;0.666717819;0.0115518311;0.636062286;0.011020153;1.05166203;1.05984196;0.650894634;0.042895216;1.04819742;0.40003047;0.00693144051;10;1.06533302;0.999983;0.999983
20.189020;1.04821076;0.666716159;0.01159518;0.636052237;0.0110613506;1.05169007;1.05985798;0.650883244;0.0429354256;1.04821142;0.400029457;0.00695742832;10;1.06533301;0.999983;0.999983
20.190020;1.04822578;0.666712832;0.0116401921;0.636039994;0.0111041244;1.05171811;1.059875;0.650869668;0.0429755937;1.04822641;0.400027448;0.00698441518;10;1.065333;0.999983;0.999983
20.191020;1.04823979;0.666711174;0.0116835341;0.636029947;0.0111453156;1.05174515;1.05989202;0.650857665;0.0430157606;1.0482404;0.400026443;0.00701040105;10;1.06533299;0.999983;0.999983
20.192020;1.04825381;0.666707849;0.0117268729;0.63601831;0.0111865038;1.05177318;1.05990804;0.650844703;0.0430559669;1.04825439;0.400024442;0.00703638596;10;1.06533298;0.999983;0.999983
20.193020;1.04826882;0.666704527;0.0117702085;0.636006066;0.0112276784;1.05180022;1.05992505;0.650832702;0.0430945589;1.04826938;0.400022444;0.00706236999;10;1.06533297;0.999983;0.999983
20.195020;1.04829685;0.666701218;0.0118568709;0.635985965;0.0113100412;1.05185429;1.05995808;0.650807741;0.0431749251;1.04829736;0.40002046;0.00711433631;10;1.06533294;0.999983;0.999983
20.196020;1.04831086;0.666697897;0.0119001978;0.635974323;0.0113512194;1.05188132;1.05997409;0.650794782;0.043213555;1.04831134;0.400018473;0.00714031924;10;1.06533293;0.999983;0.999983
20.197020;1.04832488;0.666696244;0.0119435226;0.635964268;0.011392396;1.05190834;1.0599911;0.650782781;0.0432537157;1.04832533;0.400017489;0.00716630255;10;1.06533291;0.999984;0.999984
20.198020;1.04833889;0.666692923;0.011986846;0.635952621;0.0114335711;1.05193537;1.06000712;0.650771393;0.0432923442;1.04833931;0.400015507;0.00719228666;10;1.0653329;0.999984;0.999984
20.199020;1.0483539;0.66669127;0.0120301684;0.635941955;0.0114747342;1.05196239;1.06002313;0.650758431;0.043330972;1.04835429;0.400014528;0.00721827194;10;1.06533288;0.999984;0.999984
20.200020;1.04836791;0.666689617;0.0120718238;0.635931894;0.0115143176;1.05198941;1.06003914;0.650747041;0.0433711713;1.04836828;0.400013551;0.00724325855;10;1.06533287;0.999984;0.999984
20.201020;1.04838092;0.666686297;0.0121151456;0.635920848;0.0115555012;1.05201643;1.06005615;0.650735035;0.0434097565;1.04838126;0.400011575;0.00726924649;10;1.06533285;0.999984;0.999984
20.202020;1.04839494;0.666684642;0.0121568005;0.635910782;0.0115950839;1.05204344;1.06007217;0.650722069;0.0434483821;1.04839524;0.400010601;0.00729423562;10;1.06533283;0.999984;0.999984
20.203020;1.04840895;0.666682987;0.0122001218;0.635900714;0.011636257;1.05206945;1.06008818;0.650710675;0.0434870071;1.04840922;0.400009627;0.00732022585;10;1.06533281;0.999984;0.999984
20.204020;1.04842297;0.666679665;0.0122417763;0.635889052;0.011675841;1.05209646;1.06010419;0.650699278;0.043525632;1.0484232;0.400007653;0.00734521707;10;1.0653328;0.999984;0.999984
20.205020;1.04843698;0.666678007;0.0122834306;0.635878977;0.011715426;1.05212246;1.0601202;0.650687882;0.0435642565;1.04843718;0.400006679;0.0073702092;10;1.06533278;0.999984;0.999984
20.206020;1.048451;0.666676349;0.0123267515;0.635868898;0.0117566017;1.05214846;1.06013621;0.650674911;0.0436028808;1.04845116;0.400005705;0.00739620213;10;1.06533276;0.999984;0.999984
20.207020;1.04846402;0.666674689;0.0123684056;0.635859422;0.0117962001;1.05217545;1.06015222;0.650663512;0.0436415049;1.04846414;0.400004731;0.0074211958;10;1.06533274;0.999984;0.999984
20.208020;1.04847803;0.666671362;0.0124100597;0.635847746;0.0118357884;1.05220144;1.06016723;0.650652725;0.043678598;1.04847812;0.400002755;0.00744619013;10;1.06533272;0.999984;0.999984
20.209020;1.04849205;0.666669699;0.012451714;0.635837656;0.0118753777;1.05222743;1.06018324;0.650641322;0.0437172221;1.0484921;0.40000178;0.00747118493;10;1.0653327;0.999984;0.999984
20.210020;1.04850507;0.666668034;0.0124933685;0.635828168;0.0119149796;1.05225342;1.06019925;0.650629919;0.0437558465;1.04850508;0.400000803;0.00749617987;10;1.06533269;0.999985;0.999985
20.212020;1.04853211;0.666664701;0.0125766784;0.635808577;0.0119941763;1.05230539;1.06023026;0.650607721;0.0438315648;1.04853204;0.399998846;0.00754616921;10;1.06533267;0.999985;0.999985
20.213020;1.04854613;0.666663032;0.0126183336;0.635798474;0.0120337709;1.05233137;1.06024626;0.650594741;0.0438686175;1.04854601;0.399997866;0.00757116345;10;1.06533266;0.999985;0.999985
20.214020;1.04855914;0.666661361;0.0126583224;0.635788975;0.0120717886;1.05235735;1.06026227;0.650583332;0.0439072421;1.04855899;0.399996884;0.00759515739;10;1.06533265;0.999985;0.999985
20.215020;1.04857316;0.666659688;0.0126999781;0.635778868;0.0121113851;1.05238332;1.06027727;0.650572536;0.0439443364;1.04857297;0.3999959;0.00762015097;10;1.06533265;0.999985;0.999985
20.216020;1.04858618;0.666658013;0.0127416343;0.635769367;0.0121509934;1.0524083;1.06029326;0.650561125;0.0439813897;1.04858595;0.399994913;0.00764514398;10;1.06533264;0.999985;0.999985
20.217020;1.0485992;0.666656336;0.0127816244;0.635759866;0.0121890124;1.05243428;1.06030826;0.650550328;0.0440200567;1.04859893;0.399993925;0.0076691361;10;1.06533264;0.999985;0.999985
20.218020;1.04861323;0.666654658;0.0128232817;0.635749757;0.0122286086;1.05246025;1.06032426;0.650540488;0.0440571107;1.04861291;0.399992933;0.00769412707;10;1.06533264;0.999985;0.999985
20.219020;1.04862625;0.666652979;0.0128632731;0.635740258;0.0122666264;1.05248522;1.06033925;0.650529691;0.0440942072;1.04862589;0.39999194;0.00771811676;10;1.06533264;0.999985;0.999985
20.220020;1.04863927;0.6666513;0.0129049321;0.635730757;0.0123062326;1.05251119;1.06035525;0.650518279;0.0441312631;1.04863887;0.399990944;0.00774310525;10;1.06533264;0.999985;0.999985
20.221020;1.0486533;0.66664962;0.0129449252;0.63572065;0.0123442365;1.05253616;1.06037024;0.65050748;0.0441683619;1.04865285;0.399989945;0.00776709271;10;1.06533264;0.999985;0.999985
20.222020;1.04866633;0.666647941;0.012984919;0.635711151;0.0123822513;1.05256113;1.06038523;0.650496681;0.0442054623;1.04866583;0.399988944;0.00779107942;10;1.06533265;0.999985;0.999985
20.223020;1.04867935;0.666646264;0.0130249137;0.63570165;0.0124202649;1.05258711;1.06040022;0.650485881;0.0442425638;1.04867882;0.399987941;0.00781506575;10;1.06533266;0.999986;0.999986
20.224020;1.04869238;0.666644587;0.0130665763;0.63569215;0.0124598663;1.05261208;1.06041621;0.650474467;0.0442796247;1.0486918;0.399986937;0.00784005225;10;1.06533266;0.999986;0.999986
20.225020;1.04870541;0.666642912;0.013106574;0.635682652;0.0124978766;1.05263705;1.0604312;0.650463667;0.0443151565;1.04870478;0.399985931;0.00786403952;10;1.06533267;0.999986;0.999986
20.226020;1.04871844;0.666641239;0.0131465737;0.635673154;0.0125358852;1.05266202;1.06044619;0.650454437;0.0443522606;1.04871776;0.399984925;0.007888028;10;1.06533268;0.999986;0.999986
20.227020;1.04873147;0.666641234;0.0131865755;0.635665246;0.0125738918;1.05268699;1.06046118;0.650443637;0.0443893652;1.04873074;0.399984918;0.00791201785;10;1.0653327;0.999986;0.999986
20.228020;1.0487445;0.666639564;0.013226579;0.63565575;0.0126118965;1.05271196;1.06047617;0.650432838;0.0444248984;1.04874372;0.399983912;0.00793600899;10;1.06533271;0.999986;0.999986
20.229020;1.04875753;0.666637896;0.0132649171;0.635646257;0.0126483098;1.05273694;1.06049116;0.650422039;0.0444620036;1.0487567;0.399982906;0.00795900134;10;1.06533273;0.999986;0.999986
20.230020;1.04877055;0.666636233;0.0133049229;0.635636765;0.01268631;1.05276192;1.06050615;0.650412813;0.0444975373;1.04876968;0.3999819;0.00798299483;10;1.06533274;0.999986;0.999986
20.231020;1.04878358;0.66663624;0.0133449292;0.635628864;0.0127243076;1.0527859;1.06052114;0.650402017;0.0445346427;1.04878266;0.399981896;0.00800698941;10;1.06533276;0.999986;0.999986
20.233020;1.04880964;0.666632931;0.0134232766;0.635609886;0.0127987059;1.05283587;1.06055113;0.650380428;0.044607283;1.04880862;0.399979888;0.00805398132;10;1.06533279;0.999986;0.999986
20.234020;1.04882166;0.666631283;0.0134632841;0.635601006;0.0128367077;1.05286085;1.06056613;0.650371206;0.0446428182;1.0488206;0.399978887;0.00807797837;10;1.06533281;0.999986;0.999986
20.235020;1.04883468;0.666631303;0.0135032921;0.635593108;0.0128746948;1.05288484;1.06058112;0.650360413;0.0446783541;1.04883358;0.399978887;0.00810197607;10;1.06533283;0.999986;0.999986
20.236020;1.0488477;0.666629658;0.0135416337;0.635583623;0.0129110905;1.05290983;1.06059612;0.650351191;0.0447154621;1.04884656;0.399977889;0.00812497441;10;1.06533285;0.999986;0.999986
20.237020;1.04886072;0.666629682;0.0135816422;0.635575727;0.0129490733;1.05293382;1.06061012;0.65034101;0.0447510413;1.04885954;0.399977892;0.00814897344;10;1.06533286;0.999986;0.999986
20.238020;1.04887274;0.66662804;0.013619984;0.635566849;0.0129854778;1.05295781;1.06062512;0.650330215;0.0447865787;1.04887153;0.399976897;0.00817197323;10;1.06533288;0.999986;0.999986
20.239020;1.04888576;0.6666264;0.0136583255;0.635557366;0.013021869;1.05298281;1.06064012;0.650320992;0.0448221161;1.04888451;0.399975903;0.00819497387;10;1.06533289;0.999987;0.999987
20.240020;1.04889877;0.666626426;0.0136983329;0.635549473;0.0130598485;1.0530068;1.06065411;0.65031081;0.0448576956;1.04889749;0.39997591;0.00821897542;10;1.0653329;0.999987;0.999987
20.241020;1.04891078;0.666624785;0.0137366727;0.635540598;0.0130962511;1.05303079;1.06066911;0.650301585;0.0448932324;1.04890947;0.399974916;0.0082419778;10;1.06533291;0.999987;0.999987
20.242020;1.04892379;0.666624811;0.0137750116;0.635532705;0.0131326413;1.05305479;1.06068411;0.650290789;0.0449287689;1.04892245;0.399974923;0.00826498075;10;1.06533292;0.999987;0.999987
20.243020;1.0489358;0.66662317;0.0138133496;0.63552383;0.013169044;1.05307979;1.06069811;0.650282179;0.0449643472;1.04893444;0.39997393;0.00828798391;10;1.06533292;0.999987;0.999987
20.244020;1.0489488;0.666623196;0.0138516869;0.635515937;0.0132054341;1.05310379;1.06071311;0.650271385;0.044999882;1.04894742;0.399973937;0.00831098697;10;1.06533293;0.999987;0.999987
20.245020;1.04896081;0.666621556;0.0138916901;0.635507061;0.0132434255;1.05312779;1.06072711;0.650262775;0.0450338867;1.04895941;0.399972943;0.00833498978;10;1.06533293;0.999987;0.999987
20.246020;1.04897381;0.666621581;0.013930026;0.635499167;0.0132798151;1.0531518;1.06074211;0.650251983;0.0450694184;1.04897239;0.399972948;0.00835799232;10;1.06533293;0.999987;0.999987
20.247020;1.04898581;0.66661994;0.0139683612;0.63549029;0.0133162173;1.0531758;1.06075611;0.650243375;0.0451049901;1.04898438;0.399971953;0.00838099464;10;1.06533293;0.999987;0.999987
20.248020;1.04899881;0.666619967;0.0140050293;0.635482396;0.0133510177;1.05319981;1.06077111;0.650232585;0.0451389455;1.04899736;0.399971956;0.00840299686;10;1.06533293;0.999987;0.999987
20.249020;1.0490108;0.666618326;0.0140433637;0.63547352;0.0133874193;1.05322281;1.06078511;0.650223981;0.0451745116;1.04900935;0.399970958;0.00842599915;10;1.06533293;0.999987;0.999987
20.250020;1.0490238;0.666618354;0.0140816978;0.635465629;0.0134238075;1.05324682;1.06079911;0.650215377;0.0452100743;1.04902234;0.39997096;0.00844900183;10;1.06533293;0.999987;0.999987
20.251020;1.0490358;0.666616715;0.0141200316;0.635456756;0.0134602074;1.05327082;1.06081411;0.65020459;0.0452440195;1.04903433;0.399969961;0.00847200525;10;1.06533292;0.999987;0.999987
20.252020;1.04904779;0.666616743;0.0141583651;0.635449474;0.0134966062;1.05329483;1.06082811;0.650195989;0.0452795749;1.04904632;0.399969961;0.00849500963;10;1.06533292;0.999987;0.999987
20.253020;1.04905979;0.666615105;0.0141950319;0.635440605;0.0135314148;1.05331783;1.06084211;0.650185817;0.045313555;1.04905832;0.399968961;0.00851701498;10;1.06533291;0.999987;0.999987
20.254020;1.04907278;0.666615133;0.0142333653;0.635432721;0.0135677979;1.05334183;1.0608571;0.650176605;0.0453490594;1.04907132;0.39996896;0.00854002118;10;1.06533291;0.999987;0.999987
20.255020;1.04908477;0.666615161;0.0142716988;0.635425444;0.0136041923;1.05336484;1.0608711;0.650168007;0.0453830312;1.04908331;0.399968958;0.00856302812;10;1.0653329;0.999987;0.999987
20.256020;1.04909676;0.666613521;0.0143083656;0.63541658;0.0136389963;1.05338883;1.06088509;0.650159411;0.0454169988;1.04909532;0.399967954;0.00858503566;10;1.06533289;0.999987;0.999987
20.257020;1.04910875;0.666613548;0.014346699;0.635409305;0.013675387;1.05341183;1.06089909;0.650149244;0.0454509625;1.04910732;0.39996795;0.00860804365;10;1.06533289;0.999988;0.999988
20.258020;1.04912074;0.666613573;0.0143833655;0.635402032;0.0137101868;1.05343582;1.06091308;0.650140651;0.0454864935;1.04911933;0.399967943;0.00863005184;10;1.06533288;0.999988;0.999988
20.259020;1.04913373;0.666611931;0.0144216985;0.635392564;0.0137465598;1.05345882;1.06092708;0.650132059;0.0455204502;1.04913234;0.399966936;0.00865305992;10;1.06533288;0.999988;0.999988
20.260020;1.04914572;0.666611952;0.0144583642;0.635385292;0.013781355;1.05348181;1.06094107;0.650121899;0.0455544038;1.04914436;0.399966927;0.0086750676;10;1.06533287;0.999988;0.999988
20.261020;1.04915771;0.666611972;0.0144966963;0.635378021;0.0138177364;1.0535058;1.06095507;0.650113313;0.0455883544;1.04915638;0.399966917;0.00869807456;10;1.06533287;0.999988;0.999988
20.262020;1.04916969;0.66661199;0.014533361;0.635370751;0.0138525268;1.05352879;1.06096906;0.650104727;0.0456223024;1.0491684;0.399966905;0.0087200806;10;1.06533286;0.999988;0.999988
20.263020;1.04918167;0.666610338;0.0145700253;0.635361893;0.0138873146;1.05355178;1.06098306;0.650096144;0.0456562476;1.04918043;0.399965893;0.00874208559;10;1.06533286;0.999988;0.999988
