time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.264020;1.04919366;0.666610351;0.0146066889;0.635354625;0.0139220993;1.05357476;1.06099705;0.650087562;0.0456901905;1.04919246;0.399965879;0.00876408942;10;1.06533286;0.999988;0.999988
20.265020;1.04920564;0.66661036;0.0146450186;0.635347359;0.0139584697;1.05359775;1.06101104;0.650077411;0.0457241313;1.04920449;0.399965864;0.00878709198;10;1.06533286;0.999988;0.999988
20.266020;1.04921762;0.666610367;0.0146816813;0.635340092;0.0139932482;1.05362074;1.06102504;0.650068832;0.04575807;1.04921653;0.399965848;0.00880909317;10;1.06533286;0.999988;0.999988
20.267020;1.0492296;0.666608704;0.0147183439;0.635331238;0.0140280238;1.05364373;1.06103903;0.650060256;0.0457920071;1.04922856;0.39996483;0.00883109293;10;1.06533286;0.999988;0.999988
20.269020;1.04925355;0.666608707;0.0147916714;0.635316708;0.0140975661;1.0536897;1.06106702;0.650043109;0.0458598757;1.04925263;0.399964794;0.0088750884;10;1.06533286;0.999988;0.999988
20.270020;1.04926453;0.666608707;0.014828337;0.635310049;0.0141323464;1.05371269;1.06108101;0.650034537;0.0458922365;1.04926367;0.399964775;0.00889708436;10;1.06533287;0.999988;0.999988
20.271020;1.04927651;0.666608708;0.0148650045;0.635302783;0.0141671101;1.05373569;1.06109401;0.650025008;0.0459262095;1.04927571;0.399964757;0.00891907918;10;1.06533288;0.999988;0.999988
20.272020;1.04928849;0.666608708;0.0149016736;0.635295516;0.0142018706;1.05375868;1.061108;0.65001644;0.0459601376;1.04928775;0.39996474;0.00894107286;10;1.06533288;0.999988;0.999988
20.273020;1.04930046;0.666607043;0.0149383444;0.635286662;0.0142366279;1.05378067;1.061122;0.650007872;0.0459924937;1.04929978;0.399963723;0.00896306552;10;1.06533289;0.999988;0.999988
20.274020;1.04931244;0.666607044;0.0149750165;0.635279395;0.0142713821;1.05380367;1.061136;0.649999305;0.0460264195;1.04931182;0.399963709;0.00898505752;10;1.0653329;0.999988;0.999988
20.275020;1.04932342;0.666607045;0.0150100231;0.635272731;0.0143045585;1.05382667;1.061149;0.649991351;0.0460603878;1.04932286;0.399963696;0.00900604928;10;1.06533292;0.999988;0.999988
20.277020;1.04934738;0.66660705;0.015083372;0.63525819;0.0143740515;1.05387167;1.061177;0.649974216;0.0461266653;1.04934693;0.399963675;0.00905003324;10;1.06533295;0.999988;0.999988
20.278020;1.04935936;0.666607053;0.0151200476;0.63525092;0.0144087938;1.05389367;1.06119001;0.64996626;0.0461590618;1.04935897;0.399963668;0.00907202574;10;1.06533297;0.999988;0.999988
20.279020;1.04937034;0.666607055;0.0151550571;0.635244254;0.014441959;1.05391668;1.06120401;0.649957691;0.0461929852;1.04937;0.399963663;0.00909301861;10;1.06533299;0.999988;0.999988
20.280020;1.04938232;0.666607058;0.0151917336;0.635236983;0.0144766966;1.05393869;1.06121701;0.649949735;0.0462253818;1.04938203;0.39996366;0.00911501177;10;1.06533301;0.999989;0.999989
20.281020;1.0493943;0.666607059;0.0152267437;0.635229713;0.0145098439;1.0539617;1.06123101;0.649941166;0.0462577355;1.04939406;0.399963658;0.00913600503;10;1.06533303;0.999989;0.999989
20.283020;1.04941727;0.66660706;0.015300098;0.635215779;0.0145793246;1.05400572;1.061258;0.64992464;0.0463240603;1.04941712;0.39996366;0.00917999125;10;1.06533307;0.999989;0.999989
20.284020;1.04942825;0.666607059;0.0153351088;0.635209116;0.0146124822;1.05402873;1.061271;0.649916681;0.0463564614;1.04942815;0.399963663;0.00920098412;10;1.06533308;0.999989;0.999989
20.285020;1.04944024;0.666605391;0.0153701199;0.635200258;0.0146456252;1.05405074;1.06128499;0.649908112;0.0463888203;1.04944017;0.399962667;0.00922197693;10;1.0653331;0.999989;0.999989
20.286020;1.04945123;0.66660539;0.0154067978;0.635193594;0.0146803699;1.05407275;1.06129799;0.649900154;0.0464227949;1.0494512;0.399962672;0.00924396974;10;1.06533312;0.999989;0.999989
20.287020;1.04946323;0.666605389;0.0154418092;0.635186325;0.0147135125;1.05409476;1.06131198;0.649891583;0.046455157;1.04946322;0.399962677;0.00926496264;10;1.06533314;0.999989;0.999989
20.291020;1.04950921;0.666605387;0.0155835227;0.635158454;0.0148477101;1.0541838;1.06136496;0.649859142;0.0465847528;1.0495093;0.399962697;0.00934993542;10;1.0653332;0.999989;0.999989
20.292020;1.0495202;0.666607057;0.0156202006;0.635153376;0.0148824624;1.05420581;1.06137795;0.649851187;0.0466171664;1.04952031;0.399963702;0.00937192843;10;1.06533322;0.999989;0.999989
20.293020;1.0495322;0.666607061;0.0156552116;0.635146104;0.0149156151;1.05422782;1.06139094;0.649843232;0.046649581;1.04953232;0.399963707;0.0093929211;10;1.06533323;0.999989;0.999989
20.294020;1.0495432;0.666607067;0.0156902225;0.635139436;0.0149487845;1.05424983;1.06140494;0.649834667;0.0466819524;1.04954333;0.399963711;0.00941391335;10;1.06533325;0.999989;0.999989
20.296020;1.04956619;0.666607085;0.0157602462;0.635125495;0.0150151177;1.05429386;1.06143093;0.649818762;0.0467467841;1.04956634;0.399963719;0.00945589685;10;1.06533328;0.999989;0.999989
20.297020;1.04957719;0.666607097;0.01579526;0.635118827;0.0150482955;1.05431487;1.06144393;0.649812381;0.0467776289;1.04957734;0.399963722;0.00947688827;10;1.06533329;0.999989;0.999989
20.299020;1.0495992;0.666607126;0.0158652936;0.635105496;0.0151146577;1.0543589;1.06146993;0.649796483;0.0468424554;1.04959934;0.39996373;0.00951887056;10;1.06533333;0.999989;0.999989
20.300020;1.0496112;0.666607142;0.0159003137;0.635098227;0.015147827;1.05438091;1.06148393;0.649787922;0.0468748219;1.04961133;0.399963734;0.00953986136;10;1.06533335;0.999989;0.999989
20.303020;1.04964421;0.666607192;0.0160053861;0.635078249;0.0152473861;1.05444595;1.06152293;0.649764088;0.0469704684;1.04964431;0.399963753;0.00960283178;10;1.0653334;0.999989;0.999989
20.304020;1.04965622;0.666607208;0.0160387466;0.63507099;0.0152789721;1.05446697;1.06153593;0.649756147;0.0470012978;1.0496563;0.399963761;0.00962282134;10;1.06533342;0.999989;0.999989
20.305020;1.04966722;0.666607223;0.0160737745;0.635064337;0.0153121613;1.05448898;1.06154892;0.649749777;0.0470336938;1.04966728;0.399963771;0.00964381101;10;1.06533344;0.999989;0.999989
20.306020;1.04967822;0.666608902;0.0161088027;0.635059274;0.0153453509;1.05451;1.06156192;0.649741838;0.0470660864;1.04967827;0.399964781;0.00966480116;10;1.06533346;0.999989;0.999989
20.310020;1.04972222;0.666608938;0.0162472406;0.635032695;0.0154765226;1.05459606;1.06161389;0.6497101;0.0471909129;1.04972221;0.399964831;0.00974777246;10;1.06533351;0.999989;0.999989
20.311020;1.04973322;0.666608942;0.016280596;0.635026055;0.0155081239;1.05461808;1.06162588;0.649704351;0.0472233342;1.04973319;0.399964844;0.00976776927;10;1.06533352;0.99999;0.99999
20.312020;1.04974422;0.666608945;0.0163156164;0.635019415;0.0155413123;1.05463909;1.06163888;0.649696423;0.0472541393;1.04974417;0.399964858;0.00978876777;10;1.06533352;0.99999;0.99999
20.313020;1.04975622;0.666608947;0.0163489686;0.635012171;0.0155728974;1.05466011;1.06165187;0.649688495;0.0472849428;1.04975615;0.399964871;0.00980876765;10;1.06533353;0.99999;0.99999
20.314020;1.04976722;0.666610614;0.0163839861;0.635007121;0.0156060845;1.05468113;1.06166487;0.64968057;0.047317315;1.04976713;0.399965884;0.00982976852;10;1.06533353;0.99999;0.99999
20.315020;1.04977822;0.666610614;0.0164173358;0.635000482;0.015637683;1.05470315;1.06167787;0.649672647;0.047348117;1.0497781;0.399965898;0.00984977009;10;1.06533353;0.99999;0.99999
20.316020;1.04978923;0.666610612;0.0164523507;0.634993841;0.0156708686;1.05472416;1.06169087;0.649666295;0.047378919;1.04978907;0.399965911;0.00987077228;10;1.06533353;0.99999;0.99999
20.317020;1.04980023;0.666610609;0.0164856978;0.6349872;0.0157024658;1.05474518;1.06170287;0.649658988;0.0474113356;1.04980004;0.399965923;0.0098907752;10;1.06533353;0.99999;0.99999
20.319020;1.04982124;0.6666106;0.0165540559;0.634974517;0.015767262;1.05478721;1.06172888;0.649643155;0.0474729411;1.04982097;0.399965945;0.00993178395;10;1.06533352;0.99999;0.99999
20.320020;1.04983224;0.666612261;0.0165874005;0.634969457;0.0157988588;1.05480822;1.06174089;0.649635851;0.0475037893;1.04983193;0.399966954;0.00995179018;10;1.06533352;0.99999;0.99999
20.321020;1.04984325;0.666612253;0.016620744;0.634962809;0.0158304557;1.05482922;1.0617539;0.649629506;0.047534593;1.04984289;0.399966961;0.00997179784;10;1.06533351;0.99999;0.99999
20.325020;1.04988727;0.66661221;0.0167557779;0.634936211;0.0159584324;1.05491322;1.06180495;0.649598449;0.0476578561;1.04988672;0.399966969;0.0100528452;10;1.06533346;0.99999;0.99999
20.326020;1.04989728;0.666613863;0.0167907846;0.634931753;0.0159916318;1.05493421;1.06181696;0.64959271;0.0476887065;1.04989667;0.399967967;0.010073862;10;1.06533345;0.99999;0.99999
20.328020;1.04991929;0.666613832;0.0168574616;0.634918455;0.0160548217;1.0549762;1.06184299;0.649576868;0.047750318;1.04991858;0.399967961;0.0101139018;10;1.06533341;0.99999;0.99999
20.329020;1.04993029;0.666613816;0.0168907979;0.634911806;0.016086414;1.05499718;1.06185501;0.649569556;0.0477811682;1.04992953;0.399967956;0.0101339245;10;1.06533339;0.99999;0.99999
20.330020;1.04994129;0.666613798;0.0169241323;0.634905158;0.0161180046;1.05501817;1.06186803;0.6495632;0.0478119729;1.04994049;0.399967949;0.0101539486;10;1.06533337;0.99999;0.99999
20.331020;1.04995129;0.666615446;0.0169574648;0.634900702;0.0161496087;1.05503816;1.06188004;0.649555885;0.0478428221;1.04995045;0.399968942;0.0101739736;10;1.06533335;0.99999;0.99999
20.332020;1.04996229;0.666615425;0.0169907948;0.634894056;0.0161811957;1.05505915;1.06189306;0.649547957;0.0478736256;1.04996141;0.399968932;0.0101939991;10;1.06533332;0.99999;0.99999
20.333020;1.04997329;0.666615404;0.0170241225;0.634887409;0.0162127811;1.05508014;1.06190507;0.64954064;0.0479029039;1.04997238;0.399968921;0.0102140246;10;1.0653333;0.99999;0.99999
20.334020;1.04998428;0.666615381;0.0170574476;0.634880763;0.0162443652;1.05510013;1.06191809;0.649534279;0.0479337054;1.04998335;0.399968907;0.0102340498;10;1.06533327;0.99999;0.99999
20.335020;1.04999427;0.666615358;0.0170907702;0.634874721;0.0162759638;1.05512112;1.0619301;0.649526959;0.0479645505;1.04999333;0.399968892;0.0102540741;10;1.06533325;0.99999;0.99999
20.336020;1.05000526;0.666617002;0.0171240902;0.634869663;0.0163075462;1.0551421;1.06194211;0.649519638;0.0479953938;1.05000431;0.399969874;0.0102740974;10;1.06533322;0.99999;0.99999
20.337020;1.05001625;0.666616979;0.0171557413;0.634863016;0.0163375406;1.05516209;1.06195513;0.649511704;0.0480246202;1.05001529;0.399969854;0.0102931191;10;1.06533319;0.99999;0.99999
20.338020;1.05002623;0.666616957;0.0171890569;0.634856973;0.0163691374;1.05518307;1.06196714;0.64950595;0.0480554585;1.05002528;0.399969832;0.0103131393;10;1.06533316;0.99999;0.99999
20.339020;1.05003721;0.666616937;0.0172223705;0.634850324;0.0164007182;1.05520305;1.06198014;0.649498014;0.0480846792;1.05003627;0.399969809;0.0103331577;10;1.06533314;0.99999;0.99999
20.340020;1.05004719;0.666618583;0.0172556821;0.634845867;0.0164323141;1.05522404;1.06199215;0.649490688;0.0481155116;1.05004626;0.399970785;0.0103531744;10;1.06533311;0.99999;0.99999
20.341020;1.05005817;0.666618565;0.0172889921;0.634839218;0.0164638941;1.05524401;1.06200415;0.649483361;0.0481463413;1.05005726;0.399970761;0.0103731895;10;1.06533309;0.99999;0.99999
20.342020;1.05006914;0.666618548;0.017320634;0.63483257;0.0164938864;1.05526499;1.06201715;0.64947699;0.0481755541;1.05006827;0.399970737;0.0103922031;10;1.06533307;0.99999;0.99999
20.344020;1.05009009;0.666618518;0.0173872471;0.63481988;0.0165570593;1.05530593;1.06204114;0.64946233;0.0482356348;1.05008928;0.399970694;0.0104322264;10;1.06533303;0.99999;0.99999
20.345020;1.05010006;0.666620171;0.0174188846;0.634815427;0.0165870648;1.0553259;1.06205413;0.649454388;0.0482664127;1.0500993;0.399971674;0.0104512361;10;1.06533301;0.99999;0.99999
20.346020;1.05011103;0.666620158;0.0174521873;0.634808784;0.0166186406;1.05534587;1.06206612;0.649448627;0.0482956658;1.05011031;0.399971656;0.0104712446;10;1.065333;0.99999;0.99999
20.347020;1.050121;0.666620145;0.0174854883;0.634802749;0.0166502307;1.05536684;1.0620781;0.649441295;0.0483264872;1.05012033;0.39997164;0.0104912518;10;1.06533299;0.99999;0.99999
20.348020;1.05013197;0.666620133;0.0175171212;0.634796112;0.0166802166;1.0553868;1.06209009;0.649433963;0.0483557384;1.05013136;0.399971625;0.0105102573;10;1.06533298;0.99999;0.99999
20.349020;1.05014195;0.666620121;0.0175504197;0.634790083;0.0167118044;1.05540677;1.06210307;0.649427586;0.0483849432;1.05014138;0.399971612;0.0105302608;10;1.06533297;0.99999;0.99999
20.350020;1.05015292;0.666621777;0.017582051;0.634785039;0.0167417885;1.05542675;1.06211505;0.649420252;0.0484157618;1.05015241;0.3999726;0.0105492617;10;1.06533296;0.99999;0.99999
20.351020;1.05016289;0.666621767;0.0176153487;0.634779016;0.0167733749;1.05544772;1.06212703;0.649412915;0.0484450102;1.05016245;0.399972589;0.0105692601;10;1.06533296;0.99999;0.99999
20.352020;1.05017387;0.666621758;0.0176469805;0.634772392;0.0168033575;1.0554677;1.06213901;0.649405575;0.0484742574;1.05017348;0.399972579;0.010588256;10;1.06533295;0.99999;0.99999
20.353020;1.05018385;0.666621751;0.0176802801;0.634766374;0.0168349425;1.05548767;1.062151;0.649399802;0.0485050725;1.05018352;0.399972571;0.0106082496;10;1.06533295;0.99999;0.99999
20.354020;1.05019483;0.666623411;0.0177119148;0.634761343;0.0168649241;1.05550766;1.06216298;0.649392457;0.0485343174;1.05019456;0.399973563;0.0106272413;10;1.06533294;0.99999;0.99999
20.355020;1.05020482;0.666623406;0.0177452181;0.634755329;0.0168965087;1.05552764;1.06217496;0.649385111;0.0485635616;1.0502046;0.399973557;0.0106472311;10;1.06533294;0.99999;0.99999
20.356020;1.0502148;0.666623403;0.0177768571;0.634749316;0.016926507;1.05554762;1.06218794;0.64937715;0.0485927596;1.05021465;0.399973551;0.0106662192;10;1.06533294;0.99999;0.99999
20.357020;1.05022579;0.666623401;0.0178084986;0.634742699;0.0169564899;1.05556761;1.06219992;0.649371368;0.0486220036;1.0502257;0.399973547;0.0106852054;10;1.06533293;0.99999;0.99999
20.358020;1.05023578;0.666623401;0.0178418095;0.634736686;0.016988077;1.0555876;1.0622119;0.649364014;0.0486528172;1.05023574;0.399973544;0.0107051899;10;1.06533292;0.99999;0.99999
20.359020;1.05024678;0.666625069;0.0178734566;0.634731657;0.0170180621;1.05560759;1.06222388;0.649356659;0.0486820625;1.05024679;0.399974541;0.0107241729;10;1.06533292;0.99999;0.99999
20.360020;1.05025678;0.666625071;0.0179051067;0.634725645;0.0170480648;1.05562759;1.06223587;0.649349302;0.0487113093;1.05025684;0.399974538;0.0107431546;10;1.06533291;0.99999;0.99999
20.361020;1.05026678;0.666625072;0.0179367597;0.634719631;0.0170780687;1.05564758;1.06224785;0.649343511;0.0487405576;1.05026689;0.399974536;0.0107621355;10;1.0653329;0.99999;0.99999
20.362020;1.05027679;0.666625073;0.0179700821;0.634713617;0.0171096608;1.05566758;1.06225983;0.649336151;0.0487698079;1.05027693;0.399974535;0.0107821159;10;1.0653329;0.99999;0.99999
20.363020;1.0502878;0.666625073;0.0180017405;0.634706998;0.0171396504;1.05568757;1.06227181;0.649328789;0.0487990605;1.05028798;0.399974533;0.0108010963;10;1.06533289;0.99999;0.99999
20.364020;1.05029781;0.666626739;0.0180334013;0.634702569;0.0171696562;1.05570756;1.0622838;0.649321426;0.0488283154;1.05029802;0.399975532;0.010820077;10;1.06533288;0.99999;0.99999
20.365020;1.05030782;0.666626737;0.0180650642;0.634696551;0.0171996621;1.05572756;1.06229578;0.649315629;0.0488575729;1.05030806;0.39997553;0.0108390584;10;1.06533287;0.99999;0.99999
20.366020;1.05031884;0.666626733;0.018096729;0.634689926;0.0172296511;1.05574755;1.06230776;0.649308262;0.0488868328;1.0503191;0.399975529;0.0108580406;10;1.06533286;0.99999;0.99999
20.367020;1.05032886;0.666626729;0.018128395;0.634683901;0.0172596561;1.05576754;1.06231975;0.649300894;0.048916095;1.05032914;0.399975527;0.0108770234;10;1.06533285;0.99999;0.99999
20.368020;1.05033889;0.66662839;0.018161729;0.634679459;0.0172912476;1.05578654;1.06233173;0.649293525;0.0489453595;1.05033917;0.399976525;0.0108970069;10;1.06533283;0.99999;0.99999
20.369020;1.05034891;0.666628385;0.018193397;0.634673425;0.0173212519;1.05580653;1.06234372;0.649287723;0.0489746257;1.0503492;0.399976523;0.0109159913;10;1.06533282;0.99999;0.99999
20.370020;1.05035993;0.66662838;0.0182250656;0.634666781;0.0173512394;1.05582652;1.0623547;0.649280961;0.0490039394;1.05036023;0.399976522;0.0109349766;10;1.06533281;0.99999;0.99999
20.371020;1.05036996;0.666628375;0.0182567346;0.634660736;0.017381243;1.05584652;1.06236669;0.649273587;0.049031639;1.05037026;0.399976521;0.0109539631;10;1.06533279;0.99999;0.99999
20.372020;1.05037999;0.666628371;0.0182884035;0.634654686;0.0174112462;1.05586551;1.06237867;0.649266211;0.0490609082;1.05038028;0.399976522;0.0109729506;10;1.06533278;0.999991;0.999991
20.373020;1.05039002;0.666630035;0.0183200726;0.634650216;0.0174412491;1.05588551;1.06239065;0.649260402;0.0490901776;1.0503903;0.399977524;0.0109919391;10;1.06533276;0.999991;0.999991
20.374020;1.05040005;0.666630033;0.0183517415;0.634644155;0.0174712515;1.05590551;1.06240264;0.649253021;0.0491194471;1.05040031;0.399977527;0.0110109283;10;1.06533275;0.999991;0.999991
20.375020;1.05041008;0.666630032;0.0183817436;0.63463809;0.0174996666;1.0559245;1.06241462;0.649245639;0.0491487164;1.05041032;0.399977532;0.0110289178;10;1.06533274;0.999991;0.999991
20.376020;1.05042111;0.666630032;0.0184134118;0.634631417;0.0175296509;1.0559445;1.0624256;0.649238865;0.0491764625;1.05042133;0.399977539;0.0110479075;10;1.06533273;0.999991;0.999991
20.377020;1.05043114;0.666630034;0.0184450796;0.634625347;0.017559651;1.0559635;1.06243758;0.649233047;0.0492057303;1.05043134;0.399977548;0.0110668974;10;1.06533272;0.999991;0.999991
20.378020;1.05044117;0.666631703;0.0184767467;0.634620862;0.0175896498;1.05598351;1.06244956;0.649225658;0.0492349968;1.05044134;0.399978559;0.0110858876;10;1.06533272;0.999991;0.999991
20.380020;1.05046123;0.66663171;0.0185400789;0.634608718;0.0176496422;1.05602251;1.06247353;0.64921088;0.0492919568;1.05046133;0.399978582;0.0111238698;10;1.06533271;0.999991;0.999991
20.381020;1.05047126;0.666631714;0.0185717442;0.634602648;0.0176796351;1.05604152;1.06248451;0.649205672;0.0493212651;1.05047131;0.399978594;0.0111428627;10;1.06533271;0.999991;0.999991
20.382020;1.05048129;0.666631719;0.0186017425;0.634596579;0.0177080389;1.05606152;1.0624965;0.649198286;0.0493489567;1.0504813;0.399978606;0.0111608572;10;1.06533272;0.999991;0.999991
20.383020;1.05049131;0.66663339;0.018633407;0.634592099;0.0177380267;1.05608052;1.06250849;0.649190902;0.0493782154;1.05049128;0.399979618;0.0111798537;10;1.06533272;0.999991;0.999991
20.384020;1.05050134;0.666633396;0.0186650714;0.634586035;0.0177680123;1.05610053;1.06251949;0.649184131;0.0494059504;1.05050125;0.39997963;0.0111988521;10;1.06533272;0.999991;0.999991
20.385020;1.05051136;0.666633403;0.018695069;0.634579973;0.0177964092;1.05611953;1.06253148;0.649178321;0.0494352062;1.05051123;0.399979642;0.0112168527;10;1.06533273;0.999991;0.999991
20.388020;1.05054143;0.666633426;0.0187883931;0.634561804;0.0178847636;1.05617755;1.0625665;0.649156808;0.0495198754;1.05054113;0.399979682;0.0112728677;10;1.06533275;0.999991;0.999991
20.389020;1.05055145;0.666635101;0.0188200554;0.63455734;0.0179147419;1.05619655;1.06257851;0.649149438;0.0495491263;1.05055109;0.399980696;0.0112918762;10;1.06533276;0.999991;0.999991
20.390020;1.05056147;0.666635109;0.0188517169;0.634551289;0.0179447201;1.05621656;1.06258953;0.649144251;0.0495768542;1.05056105;0.39998071;0.0113108856;10;1.06533277;0.999991;0.999991
20.391020;1.05057149;0.666635117;0.0188817108;0.634545241;0.0179731119;1.05623556;1.06260154;0.649136887;0.0496061027;1.05057101;0.399980724;0.0113288957;10;1.06533277;0.999991;0.999991
20.393020;1.05059153;0.666635135;0.0189433635;0.63453315;0.0180314829;1.05627357;1.06262459;0.649122778;0.0496615046;1.05059092;0.39998075;0.011365917;10;1.06533279;0.999991;0.999991
20.394020;1.05060155;0.666635143;0.0189750226;0.634527106;0.0180614618;1.05629257;1.06263661;0.649116991;0.0496907478;1.05060087;0.399980763;0.0113849276;10;1.0653328;0.999991;0.999991
20.395020;1.05061156;0.666636819;0.0190050146;0.634522651;0.0180898545;1.05631158;1.06264764;0.649110247;0.0497184671;1.05061082;0.399981776;0.0114029378;10;1.0653328;0.999991;0.999991
20.396020;1.05062157;0.666636827;0.0190366727;0.634516608;0.0181198335;1.05633158;1.06265966;0.649102894;0.0497461374;1.05062078;0.399981789;0.0114219473;10;1.06533281;0.999991;0.999991
20.398020;1.05064159;0.666636841;0.01909832;0.634504528;0.0181782037;1.0563696;1.06268272;0.649088803;0.0498030873;1.05064069;0.399981814;0.0114589634;10;1.06533281;0.999991;0.999991
20.399020;1.0506506;0.666636847;0.0191283094;0.634499094;0.0182066114;1.0563886;1.06269375;0.649083632;0.0498307988;1.05064965;0.399981828;0.0114769695;10;1.06533281;0.999991;0.999991
20.400020;1.05066061;0.666636852;0.0191582984;0.634493056;0.0182350004;1.05640761;1.06270577;0.649076284;0.0498584614;1.05065961;0.399981841;0.0114949743;10;1.06533282;0.999991;0.999991
20.401020;1.05067062;0.666638523;0.0191899543;0.634488606;0.0182649742;1.05642661;1.0627168;0.649069546;0.049886169;1.05066958;0.399982856;0.0115139781;10;1.06533282;0.999991;0.999991
20.402020;1.05068062;0.666638528;0.0192199442;0.63448257;0.0182933604;1.05644561;1.06272782;0.649062811;0.0499154429;1.05067955;0.399982871;0.011531981;10;1.06533282;0.999991;0.999991
20.403020;1.05069063;0.666638532;0.0192499352;0.634476533;0.0183217451;1.05646461;1.06273984;0.649055466;0.0499430993;1.05068952;0.399982887;0.0115499834;10;1.06533282;0.999991;0.999991
20.404020;1.05070063;0.666638536;0.0192815947;0.634470496;0.0183517147;1.05648361;1.06275086;0.649048734;0.0499708003;1.05069949;0.399982905;0.0115689856;10;1.06533282;0.999991;0.999991
20.405020;1.05070963;0.666638541;0.0193115897;0.634465064;0.018380114;1.0565026;1.06276288;0.64904296;0.0499984519;1.05070847;0.399982923;0.0115869878;10;1.06533282;0.999991;0.999991
20.406020;1.05071963;0.666638546;0.0193415876;0.634459025;0.0184084942;1.0565216;1.06277389;0.649036232;0.050026148;1.05071845;0.399982943;0.0116049903;10;1.06533282;0.999991;0.999991
20.407020;1.05072963;0.666640218;0.0193715889;0.634454573;0.0184368731;1.05654059;1.0627849;0.649029504;0.0500538416;1.05072844;0.399983964;0.0116229933;10;1.06533282;0.999991;0.999991
20.408020;1.05073963;0.666640223;0.0194032602;0.634448534;0.0184668367;1.05655858;1.06279691;0.649022169;0.0500814858;1.05073843;0.399983986;0.0116419971;10;1.06533282;0.999991;0.999991
20.409020;1.05074862;0.666640229;0.0194332682;0.634443097;0.0184952302;1.05657756;1.06280791;0.649015446;0.0501091751;1.05074742;0.399984008;0.0116600019;10;1.06533283;0.999991;0.999991
20.410020;1.05075861;0.666640235;0.0194632788;0.634437056;0.0185236046;1.05659655;1.06281992;0.649009685;0.0501368157;1.05075741;0.39998403;0.011678008;10;1.06533283;0.999991;0.999991
20.412020;1.05077858;0.666640247;0.0195233064;0.634424971;0.0185803491;1.05663452;1.06284192;0.648996255;0.0501921876;1.05077741;0.399984071;0.0117140246;10;1.06533284;0.999991;0.999991
20.413020;1.05078757;0.666640253;0.0195533224;0.634419531;0.0186087372;1.0566525;1.06285292;0.648989545;0.0502198725;1.05078641;0.399984088;0.0117320354;10;1.06533285;0.999991;0.999991
20.414020;1.05079755;0.666640258;0.0195833393;0.634413488;0.0186371067;1.05667148;1.06286492;0.64898223;0.0502475096;1.05079642;0.399984103;0.011750048;10;1.06533285;0.999991;0.999991
20.415020;1.05080753;0.666641931;0.0196133569;0.634409031;0.0186654755;1.05669046;1.06287592;0.648975528;0.0502751937;1.05080642;0.399985115;0.0117680624;10;1.06533286;0.999991;0.999991
20.416020;1.05081651;0.666641936;0.0196433748;0.63440359;0.0186938616;1.05670944;1.06288692;0.6489704;0.0503028776;1.05081543;0.399985125;0.0117860784;10;1.06533287;0.999991;0.999991
20.417020;1.05082648;0.666641941;0.0196733927;0.634397546;0.0187222295;1.05672742;1.06289891;0.648963097;0.0503305143;1.05082544;0.39998513;0.0118040958;10;1.06533287;0.999991;0.999991
20.421020;1.05086538;0.666641965;0.0197934508;0.634373977;0.018835718;1.05680235;1.06294288;0.648936369;0.0504396892;1.05086449;0.399985118;0.0118761691;10;1.06533292;0.999991;0.999991
20.422020;1.05087435;0.666641971;0.0198234591;0.634368539;0.0188641022;1.05682034;1.06295487;0.648929085;0.0504657621;1.0508735;0.399985107;0.0118941865;10;1.06533293;0.999991;0.999991
20.423020;1.05088432;0.666641977;0.0198534644;0.634362497;0.0188924673;1.05683932;1.06296586;0.648923982;0.0504934517;1.05088351;0.399985093;0.0119122034;10;1.06533295;0.999991;0.999991
20.424020;1.05089329;0.66664365;0.0198834671;0.634358647;0.0189208489;1.05685731;1.06297684;0.648917313;0.0505211428;1.05089252;0.399986076;0.0119302197;10;1.06533296;0.999991;0.999991
20.426020;1.05091223;0.666643659;0.019943465;0.634347171;0.018977589;1.05689428;1.0629988;0.648903983;0.0505749614;1.05091153;0.399986032;0.0119662513;10;1.06533299;0.999991;0.999991
20.428020;1.05093217;0.666643667;0.020001786;0.634335095;0.0190327184;1.05693125;1.06302076;0.648890659;0.0506287861;1.05093153;0.39998598;0.0120012803;10;1.06533302;0.999991;0.999991
20.429020;1.05094114;0.666643669;0.0200317757;0.634329661;0.0190610921;1.05695024;1.06303274;0.648883388;0.0506564367;1.05094053;0.399985951;0.0120192932;10;1.06533303;0.999991;0.999991
20.430020;1.0509511;0.666643672;0.0200617631;0.634323625;0.0190894464;1.05696822;1.06304371;0.648878296;0.0506841363;1.05095052;0.399985921;0.0120373044;10;1.06533304;0.999991;0.999991
20.434020;1.05098897;0.666643681;0.020178364;0.634300692;0.0191997219;1.05704115;1.0630876;0.648851648;0.0507918079;1.05098849;0.3999858;0.012107325;10;1.06533307;0.999991;0.999991
20.435020;1.05099794;0.666645349;0.0202083455;0.634296847;0.019228092;1.05706013;1.06309857;0.648844981;0.0508179432;1.05099748;0.399986772;0.0121253224;10;1.06533308;0.999991;0.999991
20.436020;1.05100692;0.666645351;0.0202383268;0.634291416;0.0192564617;1.05707812;1.06310955;0.648838312;0.0508456462;1.05100647;0.399986745;0.0121433167;10;1.06533308;0.999991;0.999991
20.437020;1.05101689;0.666645351;0.0202666415;0.634285381;0.0192832268;1.0570961;1.06312053;0.648831638;0.0508717808;1.05101647;0.399986719;0.0121603081;10;1.06533309;0.999991;0.999991
20.438020;1.05102587;0.666645351;0.0202966233;0.63427995;0.0193115954;1.05711409;1.06313151;0.648826528;0.0508994822;1.05102547;0.399986695;0.0121782971;10;1.06533309;0.999991;0.999991
20.439020;1.05103585;0.666645349;0.0203249392;0.634273915;0.0193383592;1.05713308;1.0631425;0.648819845;0.0509256144;1.05103547;0.399986673;0.0121952838;10;1.0653331;0.999991;0.999991
20.441020;1.05105481;0.666645341;0.0203849081;0.634262447;0.0193950746;1.05716906;1.06316448;0.648806464;0.0509794398;1.05105447;0.399986633;0.0122312513;10;1.0653331;0.999991;0.999991
20.443020;1.05107278;0.666645325;0.0204432158;0.634251582;0.0194502197;1.05720504;1.06318548;0.648793675;0.0510317345;1.05107249;0.399986598;0.0122662123;10;1.06533311;0.999991;0.999991
20.448020;1.05111974;0.666645249;0.020588175;0.634223213;0.0195872361;1.05729507;1.06324053;0.64876012;0.0511654351;1.05111955;0.399986538;0.0123531005;10;1.0653331;0.999991;0.999991
20.449020;1.05112873;0.666645228;0.020616504;0.63421778;0.0196140105;1.05731308;1.06325154;0.648754971;0.051191541;1.05112856;0.399986531;0.012370078;10;1.0653331;0.999991;0.999991
20.450020;1.05113873;0.666645206;0.0206448338;0.634211743;0.0196407659;1.0573311;1.06326256;0.648748253;0.0512176456;1.05113857;0.399986525;0.0123870557;10;1.0653331;0.999991;0.999991
20.451020;1.05114772;0.666645181;0.0206748311;0.634206309;0.0196691251;1.05734912;1.06327258;0.648742146;0.0512437975;1.05114758;0.399986519;0.0124050337;10;1.0653331;0.999991;0.999991
20.452020;1.05115672;0.666645155;0.0207031624;0.634200875;0.0196958984;1.05736714;1.0632836;0.648735427;0.0512699011;1.05115659;0.399986515;0.0124220123;10;1.06533309;0.999991;0.999991
20.453020;1.05116672;0.666646796;0.0207314943;0.634196422;0.0197226521;1.05738516;1.06329462;0.648728709;0.0512975722;1.0511666;0.399987511;0.0124389913;10;1.06533309;0.999991;0.999991
20.454020;1.05117571;0.666646769;0.0207614931;0.634190986;0.0197510092;1.05740319;1.06330564;0.648721992;0.0513236764;1.05117561;0.399987509;0.0124569709;10;1.06533309;0.999991;0.999991
20.455020;1.05118471;0.666646742;0.0207898256;0.63418555;0.0197777797;1.05742121;1.06331666;0.648715275;0.0513497814;1.05118462;0.399987506;0.0124739512;10;1.06533309;0.999991;0.999991
20.456020;1.05119371;0.666646716;0.0208181582;0.634180114;0.0198045491;1.05743925;1.06332668;0.648709169;0.0513759357;1.05119363;0.399987505;0.0124909326;10;1.06533309;0.999991;0.999991
20.457020;1.05120371;0.666646691;0.020846491;0.634174074;0.0198312989;1.05745728;1.0633377;0.648702453;0.0514020427;1.05120363;0.399987504;0.0125079154;10;1.06533309;0.999991;0.999991
20.458020;1.05121271;0.666646667;0.0208748234;0.634168638;0.0198580673;1.05747531;1.06334872;0.648695739;0.0514281511;1.05121264;0.399987504;0.0125249001;10;1.06533309;0.999991;0.999991
20.459020;1.05122172;0.666646645;0.0209048221;0.634163202;0.0198864211;1.05749235;1.06335874;0.648689635;0.0514543092;1.05122164;0.399987506;0.012542887;10;1.06533308;0.999991;0.999991
20.462020;1.05124973;0.666646593;0.0209898133;0.634146303;0.0199667077;1.05754646;1.0633918;0.648669494;0.0515326479;1.05124965;0.399987516;0.0125938629;10;1.06533307;0.999991;0.999991
20.463020;1.05125873;0.666646579;0.0210181418;0.634140876;0.0199934769;1.0575635;1.06340182;0.64866339;0.0515588125;1.05125866;0.399987521;0.0126108602;10;1.06533306;0.999991;0.999991
20.464020;1.05126773;0.666646568;0.0210464696;0.634135452;0.0200202468;1.05758154;1.06341283;0.648658243;0.0515849302;1.05126767;0.399987528;0.01262786;10;1.06533305;0.999991;0.999991
20.465020;1.05127674;0.666646559;0.0210747965;0.634130031;0.0200470176;1.05759958;1.06342384;0.648651528;0.0516110493;1.05127667;0.399987535;0.012644862;10;1.06533305;0.999991;0.999991
20.466020;1.05128574;0.666646552;0.0211031228;0.634124613;0.0200737894;1.05761662;1.06343385;0.648645424;0.051637218;1.05128568;0.399987544;0.0126618661;10;1.06533304;0.999991;0.999991
20.468020;1.05130375;0.666646543;0.0211597738;0.634113786;0.0201273353;1.0576527;1.06345487;0.648632603;0.0516879407;1.0513037;0.399987563;0.0126958792;10;1.06533302;0.999991;0.999991
20.469020;1.05131375;0.666646541;0.0211880989;0.634107772;0.0201540899;1.05766974;1.06346588;0.648625887;0.0517140609;1.05131371;0.399987573;0.0127128878;10;1.06533301;0.999991;0.999991
20.470020;1.05132275;0.666646541;0.021216424;0.634102362;0.0201808643;1.05768778;1.06347689;0.648619169;0.0517401805;1.05132272;0.399987585;0.0127298974;10;1.065333;0.999991;0.999991
20.476020;1.05137676;0.666646577;0.021386377;0.634069894;0.0203415229;1.057793;1.06353991;0.648580677;0.051893904;1.05137679;0.399987668;0.0128319619;10;1.06533297;0.999991;0.999991
20.481020;1.0514218;0.666646614;0.0215263533;0.634042821;0.020473844;1.05788015;1.0635919;0.648548921;0.0520215189;1.05142187;0.399987749;0.0129160231;10;1.06533298;0.999991;0.999991
20.484020;1.05144884;0.666646623;0.0216096848;0.634026568;0.0205526122;1.05793223;1.06362389;0.648529405;0.0520983748;1.05144894;0.399987814;0.0129660737;10;1.06533298;0.999991;0.999991
20.485020;1.05145786;0.666646625;0.0216363533;0.634021148;0.0205778124;1.05794925;1.06363389;0.64852331;0.0521245495;1.05145796;0.39998784;0.0129820945;10;1.06533299;0.999991;0.999991
20.487020;1.05147589;0.666646628;0.0216930272;0.634010305;0.0206313845;1.0579843;1.06365489;0.648510519;0.0521752818;1.05147601;0.3999879;0.0130161416;10;1.06533299;0.999991;0.999991
20.489020;1.05149393;0.666646628;0.0217480395;0.63399946;0.0206833741;1.05801835;1.06367489;0.648498347;0.052224493;1.05149406;0.399987968;0.0130491936;10;1.06533301;0.999991;0.999991
20.490020;1.05150196;0.666646627;0.0217747141;0.63399464;0.0207085967;1.05803537;1.06368589;0.648491655;0.0522506144;1.05150208;0.399988005;0.0130652202;10;1.06533302;0.999991;0.999991
20.491020;1.05151098;0.666646626;0.0218030564;0.633989218;0.020735385;1.05805239;1.06369589;0.648485575;0.0522752165;1.05151111;0.399988042;0.0130822466;10;1.06533303;0.999991;0.999991
20.492020;1.05152;0.666644956;0.0218314001;0.63398221;0.0207621735;1.05806941;1.0637059;0.648479497;0.0523013836;1.05152013;0.399987079;0.0130992724;10;1.06533304;0.999991;0.999991
20.494020;1.05153804;0.666644951;0.0218864246;0.633971365;0.0208141669;1.05810443;1.06372691;0.648466737;0.0523505294;1.05153816;0.39998715;0.0131323205;10;1.06533307;0.999991;0.999991
20.496020;1.05155607;0.666644946;0.0219397864;0.633960516;0.0208645785;1.05813845;1.06374792;0.648453983;0.0524012339;1.05155618;0.399987217;0.0131643608;10;1.0653331;0.999991;0.999991
20.497020;1.05156409;0.666644944;0.0219681347;0.633955692;0.02089139;1.05815546;1.06375793;0.648447913;0.0524258242;1.05156419;0.399987248;0.0131813775;10;1.06533312;0.999991;0.999991
20.500020;1.05159112;0.666644938;0.0220498432;0.633939404;0.020968593;1.05820647;1.06378894;0.648429098;0.0525010998;1.05159122;0.39998733;0.0132304139;10;1.06533318;0.999991;0.999991
20.501020;1.05160012;0.666644935;0.0220781882;0.633933971;0.0209953815;1.05822347;1.06379894;0.648423032;0.0525256817;1.05160023;0.399987354;0.0132474218;10;1.06533319;0.999991;0.999991
20.502020;1.05160813;0.666644932;0.0221048654;0.633929141;0.0210206028;1.05824046;1.06380894;0.648416965;0.0525502617;1.05160823;0.399987377;0.0132634277;10;1.06533321;0.999991;0.999991
20.503020;1.05161714;0.666644928;0.0221315411;0.633923706;0.0210458014;1.05825746;1.06381895;0.648410897;0.0525764065;1.05161724;0.399987398;0.0132794317;10;1.06533323;0.999991;0.999991
20.505020;1.05163514;0.666644919;0.0221865551;0.633912836;0.0210977733;1.05829145;1.06383996;0.64839815;0.0526255092;1.05163527;0.399987436;0.0133124353;10;1.06533326;0.999991;0.999991
20.508020;1.05166114;0.666644899;0.0222682331;0.63389713;0.0211749264;1.05834144;1.06386999;0.648379932;0.0526992297;1.05166132;0.399987484;0.0133614313;10;1.06533329;0.999991;0.999991
20.509020;1.05166913;0.66664489;0.0222949009;0.633892297;0.0212001184;1.05835844;1.06388;0.648373854;0.0527238007;1.05166934;0.399987499;0.0133774282;10;1.0653333;0.999991;0.999991
20.510020;1.05167813;0.66664488;0.0223215671;0.633886861;0.0212252841;1.05837544;1.06389001;0.648367773;0.0527483701;1.05167836;0.399987512;0.0133934245;10;1.06533331;0.999992;0.999992
20.512020;1.05169612;0.666644857;0.022374894;0.633875993;0.0212755957;1.05840844;1.06391003;0.648355602;0.0527975033;1.0516964;0.399987534;0.0134254155;10;1.06533332;0.999992;0.999992
20.513020;1.05170411;0.666644845;0.0224032207;0.633871163;0.0213023464;1.05842544;1.06392004;0.648349512;0.052822067;1.05170442;0.399987544;0.0134424102;10;1.06533332;0.999992;0.999992
20.514020;1.0517131;0.666644833;0.0224298782;0.633865732;0.0213274859;1.05844243;1.06393105;0.648342808;0.0528465793;1.05171344;0.399987553;0.0134584043;10;1.06533332;0.999992;0.999992
20.515020;1.05172109;0.666643153;0.0224565333;0.633859321;0.0213526397;1.05845843;1.06394106;0.648336712;0.0528711395;1.05172146;0.399986562;0.0134743975;10;1.06533332;0.999992;0.999992
20.517020;1.05173907;0.666643127;0.0225098358;0.633848468;0.0214028924;1.05849244;1.06396108;0.648324511;0.0529202556;1.05173949;0.399986576;0.0135063805;10;1.06533331;0.999992;0.999992
20.520020;1.05176505;0.666643085;0.0225897749;0.633832805;0.0214782709;1.05854244;1.06399112;0.648306203;0.0529939204;1.05176551;0.399986591;0.0135543425;10;1.06533329;0.999992;0.999992
20.521020;1.05177304;0.66664307;0.0226164189;0.633827991;0.0215034097;1.05855844;1.06400113;0.6483001;0.0530184724;1.05177351;0.399986593;0.0135703258;10;1.06533328;0.999992;0.999992
20.524020;1.05179903;0.666643025;0.0226963486;0.633812351;0.0215787932;1.05860846;1.06403118;0.648281798;0.0530905544;1.0517995;0.399986592;0.0136182617;10;1.06533324;0.999992;0.999992
20.525020;1.05180703;0.66664301;0.0227229923;0.633807541;0.0216039394;1.05862447;1.06404019;0.648276308;0.0531151519;1.0518075;0.399986589;0.0136342361;10;1.06533323;0.999992;0.999992
20.527020;1.05182402;0.66664298;0.0227762833;0.63379732;0.0216542206;1.05865748;1.06406023;0.648264116;0.0531626803;1.05182448;0.399986578;0.0136661805;10;1.0653332;0.999992;0.999992
20.529020;1.05184102;0.666642949;0.0228279147;0.633787101;0.0217029304;1.05869049;1.06408027;0.648251933;0.0532117764;1.05184147;0.399986564;0.0136971209;10;1.06533317;0.999992;0.999992
20.530020;1.05185002;0.666641266;0.0228545674;0.633780106;0.0217280721;1.0587065;1.06409029;0.648245844;0.0532347594;1.05185046;0.399985557;0.0137130902;10;1.06533315;0.999992;0.999992
20.532020;1.05186702;0.666641229;0.0229078812;0.633769888;0.0217783872;1.05873951;1.06411032;0.648233671;0.0532838605;1.05186744;0.399985538;0.0137450283;10;1.06533311;0.999992;0.999992
20.533020;1.05187502;0.666641209;0.0229345426;0.633765081;0.021803561;1.05875651;1.06412034;0.64822602;0.0533068464;1.05187543;0.399985528;0.0137609976;10;1.0653331;0.999992;0.999992
20.534020;1.05188402;0.666641187;0.0229595405;0.63375967;0.0218271338;1.05877252;1.06412935;0.648220545;0.0533314498;1.05188442;0.399985515;0.0137759677;10;1.06533308;0.999992;0.999992
20.535020;1.05189202;0.666641165;0.0229862081;0.633754862;0.0218523157;1.05878853;1.06413936;0.648214462;0.0533560044;1.05189241;0.399985502;0.0137919388;10;1.06533306;0.999992;0.999992
20.536020;1.05190102;0.666641142;0.0230128788;0.633749451;0.0218774808;1.05880554;1.06414937;0.64820838;0.0533789942;1.0519014;0.399985486;0.0138079115;10;1.06533305;0.999992;0.999992
20.538020;1.05191702;0.666641097;0.0230645626;0.633739833;0.0219262778;1.05883755;1.06416938;0.648196216;0.0534265435;1.05191738;0.39998545;0.0138388631;10;1.06533302;0.999992;0.999992
20.541020;1.05194302;0.66664104;0.0231429434;0.633724189;0.0220002382;1.05888659;1.0641984;0.64817858;0.0534987077;1.05194334;0.399985388;0.0138858079;10;1.06533298;0.999992;0.999992
20.542020;1.05195101;0.666641025;0.0231696315;0.633719372;0.0220254347;1.0589026;1.0642084;0.648172497;0.0535217026;1.05195133;0.399985366;0.0139017931;10;1.06533297;0.999992;0.999992
20.543020;1.05195901;0.666641012;0.0231946554;0.63371455;0.0220490462;1.05891861;1.06421741;0.648167021;0.0535463137;1.05195932;0.399985344;0.0139167798;10;1.06533295;0.999992;0.999992
20.544020;1.051968;0.666639333;0.0232213479;0.63370754;0.0220742201;1.05893463;1.06422741;0.648160936;0.0535693079;1.05196831;0.399984323;0.013932768;10;1.06533294;0.999992;0.999992
20.548020;1.05200096;0.666639312;0.0233247962;0.63368762;0.0221718004;1.05899968;1.06426643;0.648137189;0.0536644634;1.05200125;0.39998425;0.013994735;10;1.06533288;0.999992;0.999992
20.550020;1.05201793;0.666639318;0.0233765213;0.633677351;0.0222205755;1.0590317;1.06428544;0.648125609;0.053710501;1.05201821;0.399984227;0.0140257255;10;1.06533286;0.999992;0.999992
20.553020;1.05204187;0.666639351;0.0234532681;0.63366285;0.0222929705;1.05907971;1.06431448;0.648107926;0.0537811003;1.05204215;0.399984209;0.014071722;10;1.06533283;0.999992;0.999992
20.554020;1.05205085;0.666639367;0.0234799579;0.633657417;0.0223181344;1.05909571;1.0643245;0.648101827;0.0538040942;1.05205113;0.399984208;0.0140877236;10;1.06533283;0.999992;0.999992
20.555020;1.05205883;0.666639386;0.0235049785;0.633652586;0.0223417335;1.05911071;1.06433352;0.648096336;0.0538287035;1.05205911;0.399984208;0.0141027264;10;1.06533283;0.999992;0.999992
20.556020;1.05206681;0.666639407;0.0235299961;0.633647758;0.0223653307;1.05912671;1.06434354;0.648088669;0.053851695;1.05206708;0.399984211;0.0141177304;10;1.06533283;0.999992;0.999992
20.557020;1.05207479;0.666637764;0.0235566772;0.633641346;0.0223905102;1.0591427;1.06435257;0.648083176;0.0538747353;1.05207506;0.399983214;0.0141337356;10;1.06533284;0.999992;0.999992
20.558020;1.05208377;0.66663779;0.0235816884;0.633635917;0.0224140822;1.05915869;1.0643626;0.648077075;0.0538977228;1.05208404;0.399983219;0.014148742;10;1.06533284;0.999992;0.999992
20.561020;1.05210771;0.66663788;0.02365837;0.633621448;0.0224864366;1.05920665;1.0643907;0.648059991;0.0539683382;1.05210798;0.399983236;0.014194767;10;1.06533287;0.999992;0.999992
20.562020;1.05211569;0.666637912;0.0236833695;0.633616629;0.0225100241;1.05922164;1.06440074;0.648053891;0.0539913168;1.05211596;0.399983241;0.0142097768;10;1.06533288;0.999992;0.999992
20.563020;1.05212467;0.666637944;0.0237083668;0.63361121;0.022533589;1.05923762;1.06440978;0.6480484;0.054014345;1.05212495;0.399983245;0.0142247868;10;1.0653329;0.999992;0.999992
20.569020;1.05217261;0.666638153;0.023859978;0.633582353;0.0226766743;1.05933148;1.06446702;0.648013627;0.0541523625;1.05217288;0.399983252;0.01431584;10;1.06533295;0.999992;0.999992
20.570020;1.05218061;0.666636523;0.0238849625;0.633575968;0.022700258;1.05934746;1.06447705;0.648007523;0.054175341;1.05218087;0.399982248;0.014330847;10;1.06533295;0.999992;0.999992
20.571020;1.05218962;0.666636559;0.0239116125;0.633570565;0.022725405;1.05936345;1.06448608;0.648002025;0.0541983702;1.05218986;0.399982242;0.0143468536;10;1.06533295;0.999992;0.999992
20.576020;1.05222965;0.666636715;0.0240365263;0.63354657;0.0228433457;1.05944141;1.06453316;0.647973286;0.0543118329;1.0522298;0.39998218;0.0144218835;10;1.06533292;0.999992;0.999992
20.577020;1.05223767;0.666636739;0.0240615121;0.633541769;0.0228669388;1.05945641;1.06454217;0.647966213;0.0543348545;1.05223779;0.399982162;0.014436889;10;1.06533291;0.999992;0.999992
20.578020;1.05224568;0.666636761;0.0240864999;0.633536965;0.0228905333;1.05947241;1.06455217;0.647960098;0.0543578236;1.05224579;0.399982142;0.0144518945;10;1.0653329;0.999992;0.999992
20.579020;1.05225369;0.66663678;0.0241114898;0.633532159;0.0229141294;1.05948741;1.06456117;0.647954591;0.0543808432;1.05225378;0.399982122;0.0144668998;10;1.06533289;0.999992;0.999992
20.580020;1.05226171;0.666636796;0.0241348154;0.633527352;0.0229361427;1.05950342;1.06457017;0.647949086;0.0544022964;1.05226177;0.3999821;0.0144809054;10;1.06533288;0.999992;0.999992
20.581020;1.05226973;0.66663681;0.0241598097;0.633522542;0.0229597409;1.05951843;1.06457916;0.647943581;0.0544253149;1.05226977;0.399982078;0.0144959114;10;1.06533287;0.999992;0.999992
20.582020;1.05227774;0.666635155;0.0241848059;0.633516147;0.0229833397;1.05953344;1.06458915;0.64793747;0.0544482816;1.05227777;0.399981055;0.0145109182;10;1.06533286;0.999992;0.999992
20.585020;1.0523018;0.666635184;0.0242598042;0.633501704;0.0230541368;1.05958046;1.06461711;0.647920363;0.0545157128;1.05230179;0.399980989;0.0145559433;10;1.06533282;0.999992;0.999992
20.586020;1.05230982;0.666635191;0.0242848062;0.633496887;0.0230777353;1.05959547;1.06462609;0.647914866;0.0545387259;1.05230979;0.399980968;0.0145709528;10;1.06533281;0.999992;0.999992
20.587020;1.05231784;0.666635197;0.0243081424;0.633492069;0.0230997496;1.05961048;1.06463507;0.647909372;0.0545601717;1.05231781;0.399980949;0.0145849625;10;1.0653328;0.999992;0.999992
20.588020;1.05232485;0.666635202;0.0243331459;0.633487851;0.0231233697;1.05962649;1.06464405;0.647903878;0.0545831807;1.05232482;0.399980931;0.0145999725;10;1.0653328;0.999992;0.999992
20.589020;1.05233287;0.666635205;0.0243581498;0.63348303;0.0231469677;1.0596415;1.06465303;0.647898386;0.0546061875;1.05233284;0.399980913;0.0146149828;10;1.06533279;0.999992;0.999992
20.590020;1.05234089;0.666635207;0.0243831543;0.63347821;0.023170566;1.0596565;1.064663;0.647892287;0.0546275752;1.05234086;0.399980898;0.0146299933;10;1.06533279;0.999992;0.999992
20.594020;1.05237294;0.666635197;0.0244798472;0.633458921;0.0232617966;1.05971749;1.0646989;0.647870336;0.054716446;1.05237295;0.399980859;0.0146880426;10;1.06533277;0.999992;0.999992
20.595020;1.05238095;0.666633525;0.0245048573;0.633452515;0.0232853977;1.05973248;1.06470787;0.647864853;0.0547394442;1.05238098;0.399979855;0.014703058;10;1.06533276;0.999992;0.999992
20.596020;1.05238895;0.666633518;0.0245298694;0.633447694;0.0233089989;1.05974747;1.06471784;0.647858763;0.0547608251;1.05238901;0.399979854;0.0147180744;10;1.06533276;0.999992;0.999992
20.597020;1.05239596;0.66663351;0.024553217;0.633443474;0.0233310384;1.05976346;1.06472681;0.647853284;0.0547838226;1.05239605;0.399979855;0.0147320918;10;1.06533275;0.999992;0.999992
20.598020;1.05240397;0.666633501;0.0245782333;0.633438653;0.0233546392;1.05977844;1.06473578;0.647847807;0.0548052545;1.05240408;0.399979857;0.0147471096;10;1.06533275;0.999992;0.999992
20.599020;1.05241197;0.66663349;0.0246032514;0.633433832;0.0233782396;1.05979343;1.06474474;0.647840766;0.0548282515;1.05241212;0.39997986;0.0147621277;10;1.06533275;0.999992;0.999992
20.601020;1.05242798;0.666633464;0.0246516239;0.633424186;0.0234238552;1.05982339;1.06476268;0.647829822;0.05487268;1.05242819;0.399979868;0.0147911636;10;1.06533274;0.999992;0.999992
20.602020;1.05243498;0.666633449;0.0246749774;0.633419963;0.0234458926;1.05983837;1.06477164;0.647824353;0.0548941117;1.05243523;0.399979874;0.0148051807;10;1.06533274;0.999992;0.999992
20.605020;1.052459;0.666633397;0.0247483702;0.633405481;0.0235151004;1.05988331;1.06479853;0.647807952;0.0549599735;1.05245933;0.399979898;0.0148492243;10;1.06533273;0.999992;0.999992
20.606020;1.052466;0.666633378;0.0247717232;0.633401253;0.023537134;1.05989828;1.06480749;0.647802486;0.054981406;1.05246636;0.399979909;0.0148632352;10;1.06533273;0.999992;0.999992
20.607020;1.052474;0.666633359;0.0247967429;0.633396423;0.0235607271;1.05991326;1.06481645;0.647797021;0.0550044043;1.05247439;0.399979922;0.0148782438;10;1.06533273;0.999992;0.999992
20.608020;1.05248201;0.666631674;0.024820096;0.633390009;0.0235827351;1.05992824;1.06482542;0.647791555;0.0550258381;1.05248242;0.399978937;0.0148922499;10;1.06533273;0.999992;0.999992
20.609020;1.05249001;0.666631655;0.0248434492;0.63338518;0.0236047411;1.05994321;1.06483438;0.647786089;0.0550472724;1.05249044;0.399978953;0.0149062535;10;1.06533273;0.999992;0.999992
20.610020;1.05249702;0.666631636;0.024868469;0.633380953;0.0236283511;1.05995819;1.06484334;0.647780621;0.0550702729;1.05249745;0.399978971;0.0149212549;10;1.06533273;0.999992;0.999992
20.611020;1.05250502;0.666631617;0.0248918218;0.633376125;0.0236503531;1.05997316;1.06485231;0.647775153;0.0550917094;1.05250547;0.39997899;0.0149352543;10;1.06533274;0.999992;0.999992
20.613020;1.05252003;0.66663158;0.0249401919;0.633367075;0.0236959589;1.06000212;1.06487023;0.647764211;0.0551345869;1.05252049;0.39997903;0.0149642476;10;1.06533274;0.999992;0.999992
20.616020;1.05254305;0.666631529;0.0250119051;0.633353213;0.0237635576;1.06004704;1.06489712;0.647747787;0.0552004817;1.05254352;0.399979096;0.0150072291;10;1.06533276;0.999992;0.999992
20.617020;1.05255106;0.666631513;0.0250352517;0.633348395;0.0237855534;1.06006102;1.06490608;0.647742309;0.0552219295;1.05255152;0.399979119;0.0150212211;10;1.06533277;0.999992;0.999992
20.618020;1.05255907;0.666631497;0.0250585976;0.633343579;0.0238075484;1.060076;1.06491404;0.647737437;0.0552434318;1.05255953;0.399979143;0.0150352122;10;1.06533277;0.999993;0.999993
20.621020;1.0525811;0.666631454;0.0251303017;0.633330349;0.0238751562;1.06011993;1.06494094;0.647720989;0.0553078041;1.05258154;0.399979219;0.0150781787;10;1.0653328;0.999993;0.999993
20.622020;1.05258911;0.666629774;0.0251536479;0.633323958;0.0238971469;1.06013491;1.0649499;0.647713939;0.055329269;1.05258954;0.399978243;0.0150921653;10;1.06533281;0.999993;0.999993
20.623020;1.05259712;0.666629763;0.0251769944;0.633319152;0.0239191365;1.06014989;1.06495887;0.647708454;0.0553507374;1.05259754;0.399978267;0.0151061509;10;1.06533282;0.999993;0.999993
20.626020;1.05261916;0.666629737;0.0252487019;0.633305941;0.0239867269;1.06019384;1.06498479;0.647692601;0.0554152124;1.05261954;0.399978333;0.0151491038;10;1.06533285;0.999993;0.999993
20.628020;1.05263419;0.666629728;0.0252953961;0.633296936;0.0240307145;1.06022282;1.06500274;0.647681623;0.0554581678;1.05263453;0.399978372;0.0151770718;10;1.06533286;0.999993;0.999993
20.636020;1.05269428;0.666629723;0.0254821561;0.633260871;0.0242065367;1.06033882;1.06507163;0.647639497;0.0556285477;1.05269446;0.399978471;0.0152889655;10;1.06533284;0.999993;0.999993
20.637020;1.05270229;0.666628058;0.0255054966;0.633254473;0.0242284932;1.06035283;1.06508062;0.647634001;0.0556500136;1.05270244;0.399977477;0.0153029559;10;1.06533284;0.999993;0.999993
