time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
20.638020;1.05270929;0.666628061;0.0255271686;0.633250258;0.0242488891;1.06036684;1.06508961;0.647628507;0.0556714772;1.05270943;0.399977482;0.0153159465;10;1.06533283;0.999993;0.999993
20.639020;1.0527173;0.666628063;0.0255505048;0.63324544;0.024270845;1.06038185;1.0650976;0.647623623;0.0556914258;1.05271742;0.399977486;0.0153299372;10;1.06533283;0.999993;0.999993
20.641020;1.05273131;0.666628066;0.0255971686;0.633237001;0.0243148036;1.06040988;1.06511457;0.647613254;0.0557343911;1.05273139;0.399977493;0.0153579181;10;1.06533283;0.999993;0.999993
20.643020;1.05274631;0.666628068;0.0256438195;0.633227958;0.0243587411;1.0604389;1.06513254;0.647602287;0.0557757246;1.05274636;0.399977499;0.0153858989;10;1.06533282;0.999993;0.999993
20.644020;1.05275432;0.666628067;0.0256654736;0.633223134;0.0243791162;1.06045292;1.06514053;0.647597416;0.0557972199;1.05275435;0.399977502;0.0153988893;10;1.06533281;0.999993;0.999993
20.645020;1.05276132;0.666628067;0.0256887919;0.63321891;0.0244010984;1.06046793;1.06514952;0.647591941;0.0558170941;1.05276134;0.399977505;0.0154128795;10;1.0653328;0.999993;0.999993
20.647020;1.05277633;0.666628067;0.0257354229;0.63320986;0.0244450409;1.06049594;1.06516649;0.647581608;0.0558600139;1.05277631;0.399977512;0.0154408598;10;1.06533279;0.999993;0.999993
20.649020;1.05279035;0.666628069;0.0257803825;0.633201413;0.0244874241;1.06052396;1.06518348;0.647571292;0.0559013582;1.05279029;0.399977519;0.0154678412;10;1.06533276;0.999993;0.999993
20.651020;1.05280536;0.666628076;0.02582534;0.633192366;0.024529785;1.06055297;1.06520046;0.647560995;0.0559426938;1.05280527;0.399977525;0.0154948262;10;1.06533273;0.999993;0.999993
20.652020;1.05281237;0.666628081;0.0258486523;0.633188145;0.0245517695;1.06056698;1.06520946;0.647553984;0.0559625499;1.05281226;0.399977528;0.0155088207;10;1.06533272;0.999993;0.999993
20.653020;1.05282037;0.666626422;0.0258719656;0.63318174;0.0245737311;1.06058099;1.06521746;0.64754915;0.0559840208;1.05282025;0.399976529;0.0155228169;10;1.0653327;0.999993;0.999993
20.656020;1.05284139;0.666626449;0.0259385801;0.633169079;0.0246365225;1.06062303;1.06524245;0.64753406;0.0560452368;1.05284124;0.399976531;0.0155628167;10;1.06533266;0.999993;0.999993
20.657020;1.05284939;0.66662646;0.0259618995;0.633164258;0.0246584853;1.06063704;1.06525145;0.647528629;0.0560666453;1.05284924;0.39997653;0.0155768205;10;1.06533265;0.999993;0.999993
20.659020;1.0528634;0.666626483;0.0260068776;0.633155816;0.0247008743;1.06066507;1.06526845;0.64751838;0.0561079443;1.05286324;0.399976528;0.0156038341;10;1.06533265;0.999993;0.999993
20.660020;1.05287039;0.666626495;0.0260302033;0.633151594;0.0247228603;1.06067908;1.06527645;0.647513562;0.0561278354;1.05287025;0.399976527;0.0156178434;10;1.06533265;0.999993;0.999993
20.661020;1.05287839;0.666626509;0.0260518651;0.633146771;0.02474324;1.0606931;1.06528545;0.647508136;0.0561476726;1.05287825;0.399976526;0.0156308536;10;1.06533265;0.999993;0.999993
20.662020;1.05288539;0.666626523;0.0260751964;0.633142548;0.0247652272;1.06070711;1.06529345;0.64750332;0.0561691261;1.05288525;0.399976525;0.0156448642;10;1.06533265;0.999993;0.999993
20.665020;1.05290636;0.666626573;0.0261418733;0.633129883;0.0248280325;1.06074915;1.06531845;0.64748827;0.0562303027;1.05290626;0.399976523;0.0156848948;10;1.06533268;0.999993;0.999993
20.666020;1.05291435;0.666626592;0.0261635476;0.633125063;0.024848421;1.06076317;1.06532645;0.647483457;0.0562501921;1.05291425;0.399976522;0.015697904;10;1.06533269;0.999993;0.999993
20.667020;1.05292134;0.666626611;0.0261868904;0.633120844;0.0248704188;1.06077718;1.06533545;0.647478037;0.0562700299;1.05292125;0.399976522;0.0157119126;10;1.06533271;0.999993;0.999993
20.670020;1.0529423;0.666626675;0.0262535936;0.633108195;0.0249332613;1.06081824;1.06536045;0.647462994;0.0563312238;1.05294223;0.399976523;0.0157519345;10;1.06533274;0.999993;0.999993
20.671020;1.05294929;0.666626698;0.026275274;0.633103982;0.0249536859;1.06083225;1.06536845;0.647458181;0.0563511218;1.05294922;0.399976525;0.0157649408;10;1.06533275;0.999993;0.999993
20.672020;1.05295627;0.666625055;0.0262969542;0.633098186;0.0249741129;1.06084627;1.06537645;0.647453364;0.0563710217;1.05295621;0.399975527;0.0157779467;10;1.06533276;0.999993;0.999993
20.673020;1.05296426;0.666625079;0.0263203003;0.633093373;0.0249961015;1.06085929;1.06538445;0.647448545;0.0563909235;1.0529642;0.399975529;0.0157919519;10;1.06533277;0.999993;0.999993
20.674020;1.05297124;0.666625103;0.0263419786;0.633089161;0.0250165337;1.06087331;1.06539345;0.647443116;0.0564123385;1.05297119;0.399975531;0.0158049566;10;1.06533278;0.999993;0.999993
20.676020;1.05298521;0.666625152;0.0263853309;0.63308074;0.0250574049;1.06090135;1.06540947;0.647433458;0.0564521499;1.05298517;0.399975535;0.0158309634;10;1.0653328;0.999993;0.999993
20.677020;1.05299219;0.666625177;0.0264086718;0.633076528;0.0250794262;1.06091436;1.06541748;0.647428622;0.0564720574;1.05299216;0.399975537;0.0158449655;10;1.0653328;0.999993;0.999993
20.678020;1.05299917;0.666625201;0.0264303451;0.633072317;0.0250998661;1.06092838;1.06542649;0.647423174;0.0564919127;1.05299915;0.399975538;0.0158579669;10;1.06533281;0.999993;0.999993
20.682020;1.05302706;0.666625291;0.0265170336;0.63305546;0.0251816335;1.06098243;1.06545855;0.647403778;0.0565715552;1.0530271;0.399975538;0.0159099733;10;1.06533283;0.999993;0.999993
20.683020;1.05303403;0.666625311;0.0265387066;0.633051242;0.025202076;1.06099643;1.06546757;0.647398314;0.0565914141;1.05303408;0.399975536;0.0159229767;10;1.06533284;0.999993;0.999993
20.684020;1.053041;0.666625329;0.0265620475;0.633047026;0.0252241013;1.06100944;1.06547558;0.647393454;0.0566113265;1.05304107;0.399975532;0.015936981;10;1.06533284;0.999993;0.999993
20.690020;1.0530828;0.666625404;0.0266921135;0.633021712;0.0253467444;1.06109049;1.06552367;0.647364264;0.0567308114;1.05308299;0.399975474;0.0160150237;10;1.06533285;0.999993;0.999993
20.691020;1.05308976;0.666625413;0.0267137912;0.633017493;0.0253671794;1.0611045;1.06553168;0.647359396;0.0567491644;1.05308997;0.399975458;0.0160280318;10;1.06533284;0.999993;0.999993
20.692020;1.05309673;0.666625421;0.0267354676;0.633013273;0.025387612;1.06111751;1.06554069;0.647353917;0.056769029;1.05309696;0.399975441;0.0160410395;10;1.06533284;0.999993;0.999993
20.693020;1.0531037;0.666625428;0.0267571422;0.633009054;0.0254080419;1.06113152;1.0655487;0.647349044;0.0567889475;1.05310396;0.399975422;0.0160540464;10;1.06533284;0.999993;0.999993
20.694020;1.05311068;0.666623767;0.0267788143;0.633003255;0.0254284688;1.06114452;1.0655567;0.64734417;0.0568088664;1.05311095;0.399974403;0.0160670524;10;1.06533284;0.999993;0.999993
20.695020;1.05311765;0.666623773;0.0267988169;0.632999039;0.02544731;1.06115753;1.06556471;0.647339294;0.0568287852;1.05311795;0.399974384;0.0160790574;10;1.06533284;0.999993;0.999993
20.696020;1.05312363;0.666623778;0.0268204832;0.632995426;0.0254677547;1.06117154;1.06557271;0.647334418;0.0568471394;1.05312395;0.399974365;0.0160920617;10;1.06533284;0.999993;0.999993
20.701020;1.05315855;0.666623798;0.0269287736;0.632974384;0.0255698109;1.06123754;1.06561274;0.647310045;0.056945144;1.05315895;0.399974278;0.0161570753;10;1.06533284;0.999993;0.999993
20.702020;1.05316554;0.666623802;0.0269487595;0.632970179;0.0255886303;1.06125053;1.06562075;0.647305176;0.0569650512;1.05316595;0.399974262;0.0161690764;10;1.06533284;0.999993;0.999993
20.703020;1.05317154;0.666623806;0.0269704112;0.632966578;0.0256090535;1.06126353;1.06562876;0.647300306;0.056983392;1.05317196;0.399974244;0.0161820768;10;1.06533284;0.999993;0.999993
20.704020;1.05317854;0.66662381;0.0269920628;0.632962377;0.0256294497;1.06127752;1.06563577;0.647296047;0.0570033482;1.05317896;0.399974226;0.0161950764;10;1.06533285;0.999993;0.999993
20.705020;1.05318554;0.666623813;0.0270137143;0.632958178;0.0256498435;1.06129051;1.06564378;0.647291182;0.0570232487;1.05318596;0.399974207;0.0162080751;10;1.06533285;0.999993;0.999993
20.707020;1.05319955;0.666623818;0.0270553523;0.632949784;0.0256890423;1.06131649;1.0656598;0.647281454;0.05706148;1.05319997;0.399974166;0.0162330702;10;1.06533285;0.999993;0.999993
20.708020;1.05320556;0.66662382;0.0270770059;0.63294619;0.025709455;1.06132948;1.06566781;0.647276592;0.0570798114;1.05320597;0.399974146;0.0162460664;10;1.06533286;0.999993;0.999993
20.712020;1.05323261;0.666623821;0.0271603011;0.632930016;0.0257878567;1.06138243;1.06569984;0.64725715;0.0571578222;1.05323299;0.399974075;0.016296042;10;1.06533286;0.999993;0.999993
20.713020;1.05323962;0.666623819;0.0271819621;0.632925822;0.0258082395;1.06139542;1.06570685;0.647252898;0.0571762053;1.05324;0.39997406;0.0163090346;10;1.06533286;0.999993;0.999993
20.715020;1.05325364;0.666623811;0.0272236228;0.632917433;0.0258474192;1.0614214;1.06572287;0.647243182;0.0572144289;1.05325401;0.399974033;0.0163340209;10;1.06533287;0.999993;0.999993
20.716020;1.05325965;0.666623806;0.0272452894;0.632913837;0.0258678233;1.06143439;1.06573087;0.647238326;0.0572327593;1.05326002;0.39997402;0.0163470151;10;1.06533288;0.999993;0.999993
20.717020;1.05326666;0.666623799;0.0272652908;0.632909639;0.0258866197;1.06144738;1.06573888;0.64723347;0.0572526541;1.05326703;0.399974007;0.01635901;10;1.06533288;0.999993;0.999993
20.718020;1.05327367;0.666623791;0.0272869599;0.632905439;0.0259069977;1.06146037;1.06574588;0.647229223;0.0572710397;1.05327404;0.399973995;0.0163720057;10;1.06533289;0.999993;0.999993
20.719020;1.05327968;0.666623782;0.0273069631;0.632901839;0.0259258174;1.06147237;1.06575389;0.647222806;0.0572909368;1.05328006;0.399973983;0.0163840019;10;1.06533289;0.999994;0.999994
20.720020;1.05328669;0.666623772;0.0273286333;0.632897636;0.0259461943;1.06148536;1.06576189;0.647217953;0.0573092718;1.05328707;0.399973973;0.0163969986;10;1.0653329;0.999994;0.999994
20.721020;1.05329371;0.666623762;0.0273486371;0.632893432;0.0259649885;1.06149834;1.0657699;0.647213102;0.0573276086;1.05329409;0.399973964;0.0164089953;10;1.06533291;0.999994;0.999994
20.722020;1.05329972;0.666622084;0.0273686411;0.632888245;0.0259838074;1.06151133;1.0657769;0.647208859;0.0573475654;1.05330011;0.399972957;0.0164209918;10;1.06533292;0.999994;0.999994
20.725020;1.05331977;0.666622042;0.0274319886;0.632876232;0.0260433847;1.06155029;1.06580091;0.647194315;0.0574041623;1.05332017;0.399972944;0.0164589783;10;1.06533297;0.999994;0.999994
20.727020;1.05333381;0.666622008;0.0274719976;0.632867827;0.0260809845;1.06157525;1.06581592;0.647185232;0.0574409192;1.05333421;0.399972942;0.0164829672;10;1.065333;0.999994;0.999994
20.731020;1.05335989;0.666621935;0.0275553359;0.632852237;0.0261594119;1.06162618;1.06584694;0.647166472;0.0575159677;1.05336027;0.39997295;0.0165329485;10;1.06533304;0.999994;0.999994
20.732020;1.05336592;0.666621919;0.0275753331;0.632848645;0.0261782401;1.06163917;1.06585394;0.647162238;0.0575343816;1.05336628;0.399972954;0.0165449453;10;1.06533305;0.999994;0.999994
20.734020;1.05337996;0.66662189;0.0276153235;0.632840265;0.0262158446;1.06166413;1.06586894;0.647153165;0.0575711535;1.0533803;0.399972966;0.0165689416;10;1.06533306;0.999994;0.999994
20.736020;1.053393;0.666621867;0.0276569784;0.632832491;0.026255054;1.0616901;1.06588494;0.647143479;0.0576094296;1.05339332;0.399972982;0.016593943;10;1.06533307;0.999994;0.999994
20.740020;1.05341908;0.666621838;0.0277386244;0.632816949;0.0263318927;1.06174002;1.06591492;0.6471253;0.0576829369;1.05341934;0.399973025;0.0166429652;10;1.06533307;0.999994;0.999994
20.741020;1.0534251;0.666621833;0.0277586209;0.632813364;0.026350721;1.06175201;1.06592192;0.647121052;0.0577013348;1.05342534;0.399973035;0.0166549745;10;1.06533307;0.999994;0.999994
20.743020;1.05343813;0.666621825;0.027798617;0.632805589;0.0263883545;1.06177797;1.06593791;0.647111331;0.0577380133;1.05343834;0.399973052;0.0166789961;10;1.06533307;0.999994;0.999994
20.744020;1.05344514;0.666621821;0.0278186168;0.6328014;0.0264071591;1.06178996;1.0659449;0.647107072;0.0577564018;1.05344534;0.399973058;0.016691008;10;1.06533307;0.999994;0.999994
20.745020;1.05345115;0.666621816;0.0278386177;0.632797811;0.0264259888;1.06180195;1.0659529;0.647102202;0.0577747328;1.05345133;0.399973063;0.0167030202;10;1.06533307;0.999994;0.999994
20.746020;1.05345716;0.666621811;0.0278586194;0.632794222;0.0264448176;1.06181493;1.06595989;0.6470995;0.057793115;1.05345732;0.399973067;0.0167150327;10;1.06533308;0.999994;0.999994
20.748020;1.05347018;0.666621798;0.0278986235;0.632786441;0.0264824473;1.06183991;1.06597489;0.647090352;0.0578298176;1.05347029;0.399973073;0.0167390593;10;1.06533309;0.999994;0.999994
20.749020;1.05347719;0.66662179;0.0279186253;0.632782249;0.0265012478;1.0618519;1.06598189;0.647086077;0.0578466296;1.05347728;0.399973074;0.0167510735;10;1.0653331;0.999994;0.999994
20.750020;1.05348319;0.666621781;0.0279386267;0.632778656;0.0265200722;1.06186489;1.06598989;0.647081192;0.0578649492;1.05348326;0.399973076;0.0167630883;10;1.06533311;0.999994;0.999994
20.751020;1.0534892;0.666621772;0.0279586277;0.632775063;0.0265388955;1.06187688;1.06599689;0.647076912;0.0578833216;1.05348924;0.399973077;0.0167751039;10;1.06533311;0.999994;0.999994
20.754020;1.05350921;0.666621739;0.0280186302;0.632763081;0.0265953101;1.06191385;1.0660199;0.647062845;0.0579383228;1.05350916;0.399973078;0.0168111544;10;1.06533314;0.999994;0.999994
20.756020;1.05352122;0.666621718;0.0280586325;0.632755895;0.0266329503;1.06193882;1.06603391;0.647054269;0.0579734961;1.05352111;0.399973077;0.0168351892;10;1.06533316;0.999994;0.999994
20.759020;1.05354024;0.666621691;0.0281169673;0.632744521;0.0266877992;1.06197477;1.06605592;0.647040801;0.0580269851;1.05354003;0.399973074;0.0168702376;10;1.06533319;0.999994;0.999994
20.760020;1.05354724;0.666621684;0.0281369671;0.632740331;0.0267065913;1.06198676;1.06606393;0.64703591;0.0580453005;1.05354701;0.399973073;0.0168822514;10;1.0653332;0.999994;0.999994
20.761020;1.05355324;0.666620012;0.0281569668;0.632735159;0.0267254082;1.06199975;1.06607093;0.647031627;0.0580636706;1.05355299;0.399972071;0.0168942636;10;1.0653332;0.999994;0.999994
20.763020;1.05356525;0.666620008;0.0281953003;0.632727981;0.0267614587;1.06202372;1.06608594;0.647022461;0.0580987946;1.05356495;0.399972067;0.0169172835;10;1.06533322;0.999994;0.999994
20.764020;1.05357226;0.666620009;0.0282153011;0.632723791;0.0267802494;1.06203571;1.06609294;0.647018186;0.0581171665;1.05357194;0.399972064;0.0169292913;10;1.06533322;0.999994;0.999994
20.766020;1.05358427;0.666620014;0.0282536384;0.63271661;0.0268162997;1.0620597;1.06610793;0.647009038;0.0581522946;1.05358391;0.399972054;0.0169523029;10;1.06533322;0.999994;0.999994
20.767020;1.05359027;0.666620017;0.0282736419;0.632713019;0.0268351159;1.06207269;1.06611493;0.64700477;0.0581706686;1.05358989;0.399972048;0.0169643066;10;1.06533323;0.999994;0.999994
20.768020;1.05359728;0.666620021;0.0282936465;0.632708827;0.0268539065;1.06208469;1.06612192;0.647000505;0.0581874798;1.05359688;0.39997204;0.0169763086;10;1.06533322;0.999994;0.999994
20.771020;1.0536153;0.66662003;0.0283519981;0.632698049;0.0269087725;1.06212071;1.06614388;0.646987115;0.0582409876;1.05361485;0.399972009;0.0170113031;10;1.06533322;0.999994;0.999994
20.772020;1.05362231;0.666620031;0.0283703382;0.632693855;0.0269259816;1.06213272;1.06615087;0.646982857;0.0582577993;1.05362183;0.399971996;0.0170222966;10;1.06533321;0.999994;0.999994
20.774020;1.05363433;0.666620026;0.0284103516;0.632686669;0.0269636171;1.06215674;1.06616482;0.646974342;0.0582929848;1.05363381;0.399971968;0.0170462754;10;1.0653332;0.999994;0.999994
20.775020;1.05364034;0.666620021;0.0284286907;0.632683076;0.0269808544;1.06216876;1.06617279;0.646969478;0.0583113035;1.0536398;0.399971953;0.0170572606;10;1.06533319;0.999994;0.999994
20.777020;1.05365235;0.666620007;0.028467032;0.632675887;0.027016915;1.06219179;1.06618674;0.646960965;0.0583464848;1.05365179;0.399971921;0.0170802237;10;1.06533317;0.999994;0.999994
20.778020;1.05365936;0.666619998;0.0284870334;0.632671692;0.027035713;1.06220381;1.06619371;0.646956708;0.0583632929;1.05365878;0.399971904;0.0170922024;10;1.06533316;0.999994;0.999994
20.780020;1.05367137;0.666619977;0.0285253629;0.632664504;0.0270717842;1.06222785;1.06620767;0.646948197;0.0583984712;1.05367078;0.399971867;0.0171151566;10;1.06533313;0.999994;0.999994
20.781020;1.05367737;0.666619967;0.0285436909;0.632660909;0.0270890321;1.06223987;1.06621565;0.646943335;0.0584152237;1.05367677;0.399971847;0.0171261332;10;1.06533312;0.999994;0.999994
20.783020;1.05368937;0.666619945;0.0285820068;0.63265372;0.0271251172;1.0622639;1.06622962;0.646934829;0.0584504014;1.05368878;0.399971807;0.0171490875;10;1.06533309;0.999994;0.999994
20.786020;1.05370736;0.666619915;0.0286386325;0.632642932;0.0271784734;1.06229896;1.0662506;0.646922078;0.0585023859;1.05370679;0.399971742;0.0171830285;10;1.06533305;0.999994;0.999994
20.787020;1.05371436;0.666619906;0.0286586162;0.632638733;0.0271972921;1.06231097;1.0662576;0.646917832;0.0585191923;1.05371379;0.399971718;0.0171950132;10;1.06533304;0.999994;0.999994
20.790020;1.05373233;0.666619884;0.0287152322;0.632627932;0.0272506765;1.06234601;1.06627862;0.646905105;0.0585711715;1.05373182;0.399971639;0.0172289863;10;1.065333;0.999994;0.999994
20.794020;1.05375627;0.666619875;0.0287901816;0.632613509;0.0273213523;1.06239306;1.06630667;0.646888176;0.0586383852;1.05375586;0.399971534;0.0172739874;10;1.06533296;0.999994;0.999994
20.795020;1.05376225;0.666619876;0.0288085076;0.632609899;0.0273386275;1.06240407;1.06631368;0.646883951;0.0586567498;1.05376188;0.399971511;0.0172849918;10;1.06533296;0.999994;0.999994
20.799020;1.05378615;0.666619884;0.0288834966;0.632595451;0.0274093093;1.06245011;1.06634174;0.646867074;0.0587239479;1.05378593;0.399971441;0.0173300168;10;1.06533294;0.999994;0.999994
20.801020;1.05379808;0.666619886;0.0289201687;0.632588221;0.0274438564;1.06247413;1.06635577;0.646858643;0.0587575395;1.05379796;0.39997142;0.0173520295;10;1.06533294;0.999994;0.999994
20.802020;1.05380305;0.666619886;0.0289385072;0.632585205;0.0274611552;1.06248515;1.06636278;0.646854429;0.0587743328;1.05380297;0.399971413;0.0173630348;10;1.06533295;0.999994;0.999994
20.804020;1.05381498;0.666619884;0.0289751875;0.632577969;0.0274956998;1.06250818;1.06637679;0.646846;0.0588079141;1.05381499;0.399971404;0.0173850427;10;1.06533297;0.999994;0.999994
20.805020;1.05382095;0.666619881;0.0289935283;0.63257435;0.0275129713;1.06251919;1.0663828;0.646842391;0.0588247575;1.053821;0.399971403;0.0173960454;10;1.06533298;0.999994;0.999994
20.808020;1.05383885;0.666619863;0.0290485494;0.63256349;0.0275647795;1.06255425;1.0664038;0.646829732;0.0588751162;1.05383903;0.399971416;0.017429048;10;1.06533304;0.999994;0.999994
20.810020;1.05385079;0.666619845;0.0290852278;0.632556252;0.0275993088;1.06257629;1.06641778;0.646821278;0.0589086875;1.05385105;0.399971438;0.0174510435;10;1.06533309;0.999994;0.999994
20.811020;1.05385676;0.666619836;0.0291035662;0.632552635;0.0276165698;1.06258831;1.06642377;0.646817651;0.0589255293;1.05385706;0.399971454;0.0174620389;10;1.06533312;0.999994;0.999994
20.812020;1.05386174;0.666619827;0.029121904;0.632549619;0.0276338546;1.06259932;1.06643076;0.646813414;0.0589407546;1.05386207;0.39997147;0.0174730324;10;1.06533315;0.999994;0.999994
20.815020;1.05387967;0.666619805;0.0291769115;0.632538779;0.0276856163;1.06263337;1.06645173;0.646800682;0.0589911305;1.05388009;0.399971523;0.0175059991;10;1.06533324;0.999994;0.999994
20.817020;1.05389164;0.666619798;0.0292135777;0.632531562;0.0277201129;1.0626554;1.06646471;0.646792783;0.0590247821;1.05389211;0.399971554;0.0175279654;10;1.06533329;0.999994;0.999994
20.818020;1.05389662;0.666619797;0.0292319094;0.632528556;0.027737384;1.0626674;1.0664717;0.646788525;0.0590400218;1.05389711;0.399971568;0.0175389461;10;1.06533332;0.999994;0.999994
20.819020;1.05390262;0.666619798;0.0292502402;0.632524953;0.0277546267;1.06267841;1.0664787;0.646784264;0.0590568273;1.05390312;0.39997158;0.0175499259;10;1.06533334;0.999994;0.999994
20.821020;1.05391461;0.666619804;0.0292852329;0.632517756;0.0277875251;1.06270041;1.06649169;0.64677634;0.0590889404;1.05391513;0.399971602;0.017570885;10;1.06533338;0.999994;0.999994
20.822020;1.05391961;0.666619809;0.0293035615;0.632514762;0.0278047892;1.06271141;1.06649869;0.64677207;0.0591057552;1.05392014;0.39997161;0.017581865;10;1.0653334;0.999994;0.999994
20.823020;1.05392562;0.666619816;0.0293218896;0.632511171;0.0278220259;1.06272341;1.06650569;0.646767799;0.0591225724;1.05392614;0.399971618;0.0175928457;10;1.06533341;0.999994;0.999994
20.824020;1.05393163;0.666619824;0.0293402169;0.632507583;0.0278392614;1.0627344;1.06651169;0.646764132;0.0591394471;1.05393215;0.399971624;0.0176038273;10;1.06533343;0.999994;0.999994
20.825020;1.05393765;0.666619833;0.0293568772;0.632503998;0.0278549139;1.06274539;1.06651869;0.646759859;0.0591547048;1.05393816;0.399971628;0.0176138099;10;1.06533344;0.999994;0.999994
20.826020;1.05394267;0.666618176;0.0293752037;0.632499434;0.027872172;1.06275638;1.06652569;0.646755585;0.059171526;1.05394316;0.399970632;0.0176247936;10;1.06533345;0.999994;0.999994
20.829020;1.05396073;0.666618206;0.0294285146;0.632488695;0.0279222683;1.06278935;1.06654471;0.646743982;0.0592205346;1.05396119;0.399970637;0.0176567503;10;1.06533348;0.999994;0.999994
20.830020;1.05396576;0.666618216;0.0294468392;0.632485718;0.0279395146;1.06280034;1.06655171;0.64673971;0.0592357888;1.05396619;0.399970637;0.0176677373;10;1.06533349;0.999995;0.999995
20.833020;1.05398283;0.66661824;0.0295001411;0.632475588;0.0279896032;1.06283332;1.06657173;0.646727507;0.0592847191;1.0539832;0.39997063;0.0176997015;10;1.0653335;0.999995;0.999995
20.834020;1.05398885;0.666618246;0.0295167964;0.632472012;0.0280052321;1.06284431;1.06657874;0.646723237;0.0592999644;1.0539892;0.399970627;0.0177096897;10;1.0653335;0.999995;0.999995
20.835020;1.05399487;0.66661825;0.0295351185;0.632468435;0.028022441;1.06285531;1.06658475;0.646719574;0.0593168257;1.05399519;0.399970624;0.017720677;10;1.0653335;0.999995;0.999995
20.836020;1.05399989;0.666618252;0.0295534409;0.632465458;0.0280396754;1.06286631;1.06659176;0.646715306;0.0593320661;1.05400019;0.399970621;0.0177316631;10;1.0653335;0.999995;0.999995
20.838020;1.05401093;0.666618249;0.029588421;0.632458899;0.0280725354;1.06288832;1.06660479;0.646707374;0.0593641569;1.05401118;0.399970617;0.017752631;10;1.06533349;0.999995;0.999995
20.840020;1.05402295;0.666618236;0.029623405;0.632451735;0.0281053702;1.06291033;1.06661781;0.646701007;0.0593962377;1.05402318;0.399970613;0.0177735936;10;1.06533348;0.999995;0.999995
20.841020;1.05402796;0.666618227;0.0296400655;0.63244875;0.0281210243;1.06292034;1.06662383;0.646697345;0.0594130838;1.05402818;0.399970612;0.0177835737;10;1.06533347;0.999995;0.999995
20.843020;1.05403897;0.666618204;0.0296750578;0.63244217;0.0281538899;1.06294237;1.06663686;0.646689417;0.0594435903;1.05403917;0.399970612;0.0178045333;10;1.06533344;0.999995;0.999995
20.844020;1.05404498;0.666618191;0.0296933897;0.632438577;0.0281711022;1.06295338;1.06664388;0.646685151;0.0594603759;1.05404517;0.399970613;0.0178155131;10;1.06533342;0.999995;0.999995
20.845020;1.05405098;0.666618178;0.0297100564;0.632434979;0.0281867354;1.0629644;1.06664989;0.646681492;0.0594756537;1.05405116;0.399970616;0.0178254933;10;1.0653334;0.999995;0.999995
20.850020;1.054078;0.666618109;0.0297967354;0.632418748;0.0282681845;1.06301749;1.06668294;0.6466614;0.0595549951;1.05407813;0.399970658;0.01787741;10;1.06533328;0.999995;0.999995
20.852020;1.05408901;0.666618083;0.0298317445;0.632412124;0.0283010903;1.06303952;1.06669495;0.646654093;0.0595855517;1.05408911;0.399970692;0.0178983868;10;1.06533322;0.999995;0.999995
20.855020;1.05410603;0.666618047;0.0298817634;0.632401893;0.0283480753;1.06307055;1.06671496;0.646641923;0.0596328494;1.05410607;0.399970755;0.0179283626;10;1.06533314;0.999995;0.999995
20.857020;1.05411705;0.666618028;0.0299167769;0.63239528;0.028380995;1.06309256;1.06672696;0.64663462;0.0596634228;1.05411703;0.399970801;0.0179493559;10;1.0653331;0.999995;0.999995
20.859020;1.05412808;0.666618012;0.0299501208;0.632388675;0.0284123368;1.06311355;1.06673996;0.646626712;0.0596939464;1.05412799;0.399970848;0.0179693592;10;1.06533307;0.999995;0.999995
20.860020;1.05413309;0.666618006;0.0299684576;0.632385674;0.0284296028;1.06312355;1.06674596;0.646623063;0.0597092388;1.05413296;0.399970871;0.0179803646;10;1.06533306;0.999995;0.999995
20.861020;1.05413811;0.666618002;0.0299851266;0.632382673;0.0284452877;1.06313454;1.06675296;0.646618809;0.0597244765;1.05413794;0.399970892;0.0179903725;10;1.06533305;0.999995;0.999995
20.864020;1.05415516;0.666617992;0.0300351276;0.63237247;0.0284922846;1.06316551;1.06677195;0.646607266;0.0597718689;1.05415486;0.399970947;0.018020407;10;1.06533304;0.999995;0.999995
20.866020;1.05416619;0.666617987;0.0300684587;0.632365864;0.0285236192;1.06318649;1.06678395;0.646599989;0.0598024588;1.0541658;0.399970972;0.018040436;10;1.06533305;0.999995;0.999995
20.867020;1.05417121;0.666617986;0.0300851241;0.632362862;0.0285392977;1.06319749;1.06678994;0.646596356;0.0598177524;1.05417077;0.39997098;0.0180504514;10;1.06533305;0.999995;0.999995
20.868020;1.05417622;0.666617985;0.0301034566;0.632359858;0.0285565556;1.06320748;1.06679694;0.646592121;0.0598329892;1.05417575;0.399970986;0.0180614672;10;1.06533305;0.999995;0.999995
20.869020;1.05418224;0.666617984;0.0301201231;0.632356255;0.0285722039;1.06321747;1.06680293;0.646588497;0.0598482813;1.05418172;0.399970989;0.0180714837;10;1.06533305;0.999995;0.999995
20.870020;1.05418726;0.666617984;0.0301367901;0.632353252;0.028587878;1.06322847;1.06680893;0.646584877;0.0598635728;1.0541867;0.39997099;0.0180815009;10;1.06533306;0.999995;0.999995
20.875020;1.05421433;0.666617972;0.0302201166;0.632337037;0.0286661718;1.06327945;1.06683992;0.646566228;0.0599384112;1.05421362;0.399970996;0.0181316007;10;1.06533309;0.999995;0.999995
20.877020;1.05422435;0.666617959;0.0302517729;0.63233103;0.028695918;1.06330045;1.06685192;0.646559029;0.0599689971;1.0542236;0.39997101;0.0181506478;10;1.0653331;0.999995;0.999995
20.878020;1.05423036;0.666617951;0.0302684335;0.632327427;0.0287115517;1.06331045;1.06685892;0.646554826;0.0599842349;1.0542296;0.39997102;0.018160673;10;1.06533311;0.999995;0.999995
20.881020;1.05424537;0.666617922;0.0303184154;0.632318421;0.0287585249;1.06334142;1.06687695;0.64654404;0.0600285564;1.05424458;0.399971061;0.0181907531;10;1.06533313;0.999995;0.999995
20.882020;1.05425137;0.666617912;0.0303350756;0.632314821;0.0287741529;1.06335141;1.06688295;0.646540445;0.0600438505;1.05425058;0.399971076;0.0182007804;10;1.06533314;0.999995;0.999995
20.883020;1.05425637;0.666617903;0.0303517352;0.632311824;0.0287898072;1.0633614;1.06688897;0.64653685;0.060059144;1.05425558;0.399971091;0.0182108076;10;1.06533314;0.999995;0.999995
20.885020;1.05426635;0.666617886;0.0303833855;0.632305838;0.0288195339;1.06338136;1.06690099;0.646529659;0.0600881669;1.05426558;0.399971119;0.0182298609;10;1.06533315;0.999995;0.999995
20.886020;1.05427234;0.666617878;0.0304000437;0.632302246;0.02883516;1.06339234;1.066907;0.646526063;0.0601034582;1.05427159;0.399971131;0.0182398861;10;1.06533315;0.999995;0.999995
20.887020;1.05427732;0.666617872;0.0304167021;0.632299256;0.0288508136;1.06340232;1.06691302;0.646522466;0.0601171866;1.05427659;0.399971141;0.0182499098;10;1.06533315;0.999995;0.999995
20.888020;1.05428231;0.666617866;0.0304333614;0.632296268;0.0288664669;1.06341229;1.06692003;0.646518262;0.0601324203;1.0542816;0.399971151;0.0182599314;10;1.06533315;0.999995;0.999995
20.890020;1.05429228;0.666617854;0.0304650178;0.632290292;0.0288961916;1.06343224;1.06693205;0.646511061;0.0601614379;1.05429162;0.399971167;0.0182789677;10;1.06533315;0.999995;0.999995
20.891020;1.05429826;0.666617847;0.0304816819;0.632286706;0.0289118161;1.06344222;1.06693807;0.646507459;0.0601767288;1.05429764;0.399971174;0.0182889823;10;1.06533315;0.999995;0.999995
20.897020;1.05432819;0.666617776;0.0305783791;0.632268806;0.0290025644;1.06350206;1.06697411;0.646485802;0.0602638296;1.05432777;0.399971198;0.0183470144;10;1.0653331;0.999995;0.999995
20.898020;1.05433418;0.666617757;0.0305933921;0.632265225;0.0290166091;1.06351203;1.06698011;0.646482184;0.0602791359;1.05433379;0.399971199;0.01835601;10;1.06533309;0.999995;0.999995
20.899020;1.05433917;0.666617738;0.030610073;0.632262243;0.0290322626;1.063522;1.06698611;0.646480123;0.0602944442;1.05433882;0.399971198;0.0183660031;10;1.06533308;0.999995;0.999995
20.900020;1.05434417;0.666617717;0.0306250876;0.632259262;0.0290463357;1.06353197;1.06699112;0.646477102;0.0603082485;1.05434384;0.399971197;0.0183749944;10;1.06533306;0.999995;0.999995
20.901020;1.05434916;0.666617695;0.0306417686;0.63225628;0.0290619901;1.06354094;1.06699712;0.646473472;0.0603235595;1.05434886;0.399971197;0.018384984;10;1.06533305;0.999995;0.999995
20.906020;1.05437415;0.66661758;0.0307218179;0.632241356;0.0291371222;1.06359079;1.06702713;0.646455265;0.0603954284;1.05437398;0.3999712;0.0184329265;10;1.06533294;0.999995;0.999995
20.908020;1.05438413;0.666617534;0.0307534901;0.632235381;0.0291668735;1.06360974;1.06703915;0.64644796;0.0604229167;1.05438403;0.399971207;0.0184519091;10;1.06533288;0.999995;0.999995
20.909020;1.05438913;0.666617511;0.0307684901;0.632232393;0.0291809621;1.06361971;1.06704515;0.646444304;0.0604382181;1.05438905;0.399971213;0.0184609021;10;1.06533285;0.999995;0.999995
20.910020;1.05439412;0.666617489;0.0307834884;0.632229403;0.0291950529;1.06362968;1.06705016;0.646441252;0.0604520103;1.05439407;0.399971219;0.0184698963;10;1.06533282;0.999995;0.999995
20.913020;1.05440909;0.666617422;0.0308318094;0.63222042;0.0292404982;1.0636586;1.06706817;0.646430274;0.0604947537;1.05440911;0.399971248;0.0184988867;10;1.06533271;0.999995;0.999995
20.914020;1.05441409;0.666617401;0.0308468033;0.632217421;0.0292545964;1.06366757;1.06707417;0.646426615;0.0605084727;1.05441412;0.39997126;0.0185078865;10;1.06533268;0.999995;0.999995
20.915020;1.05441908;0.666617381;0.0308617966;0.632214419;0.0292686961;1.06367754;1.06707917;0.646423562;0.0605238066;1.05441913;0.399971272;0.0185168879;10;1.06533264;0.999995;0.999995
20.919020;1.05443906;0.666617318;0.0309234361;0.632202386;0.029326688;1.06371542;1.06710317;0.646408946;0.060580195;1.05443913;0.399971318;0.0185539017;10;1.0653325;0.999995;0.999995
20.921020;1.05444906;0.666617303;0.0309550904;0.632196352;0.0293564802;1.06373537;1.06711417;0.646402261;0.0606076454;1.05444911;0.399971334;0.0185729074;10;1.06533243;0.999995;0.999995
20.923020;1.05445905;0.666617298;0.0309850788;0.632190305;0.029384696;1.06375433;1.06712516;0.646395584;0.0606350847;1.05445908;0.399971342;0.0185909081;10;1.06533236;0.999995;0.999995
20.924020;1.05446404;0.666617298;0.0310017402;0.632187277;0.029400386;1.06376331;1.06713116;0.646391945;0.0606487731;1.05446406;0.399971342;0.0186009063;10;1.06533233;0.999995;0.999995
20.926020;1.05447403;0.666617306;0.0310317315;0.632181212;0.0294286065;1.06378228;1.06714315;0.646384667;0.0606777091;1.05447402;0.399971338;0.018618899;10;1.06533227;0.999995;0.999995
20.927020;1.05447903;0.666617314;0.0310467282;0.632178177;0.0294427167;1.06379227;1.06714815;0.646381634;0.0606914527;1.05447899;0.399971333;0.0186278942;10;1.06533224;0.999995;0.999995
20.928020;1.05448302;0.666617325;0.0310617254;0.632175739;0.029456854;1.06380125;1.06715414;0.646377995;0.06070514;1.05448297;0.399971327;0.0186368893;10;1.06533221;0.999995;0.999995
20.930020;1.054493;0.666617352;0.0310933869;0.632169659;0.0294866484;1.06382023;1.06716513;0.646371322;0.0607325735;1.05449292;0.399971309;0.0186558799;10;1.06533216;0.999995;0.999995
20.933020;1.05450796;0.666617403;0.0311383776;0.632160536;0.0295289535;1.06384821;1.06718212;0.646361006;0.0607737047;1.05450783;0.399971274;0.0186828702;10;1.06533209;0.999995;0.999995
20.934020;1.05451195;0.666617421;0.0311533733;0.632158094;0.0295430783;1.06385721;1.06718812;0.646357366;0.0607873997;1.05451181;0.39997126;0.0186918682;10;1.06533207;0.999995;0.999995
20.935020;1.05451693;0.66661744;0.0311683681;0.632155053;0.0295571725;1.06386721;1.06719311;0.646354332;0.0608011538;1.05451678;0.399971245;0.0187008667;10;1.06533205;0.999995;0.999995
20.937020;1.0545269;0.666617479;0.0311983549;0.632148971;0.0295853522;1.06388521;1.06720511;0.646347052;0.0608285533;1.05452674;0.399971213;0.0187188654;10;1.06533203;0.999995;0.999995
20.939020;1.05453688;0.666617519;0.0312283383;0.632142891;0.0296135228;1.06390422;1.0672161;0.646340383;0.0608560148;1.05453669;0.399971178;0.0187368662;10;1.06533202;0.999995;0.999995
20.940020;1.05454086;0.666617539;0.0312433289;0.63214045;0.0296276341;1.06391323;1.0672211;0.646337353;0.0608682131;1.05454067;0.39997116;0.018745867;10;1.06533202;0.999995;0.999995
20.942020;1.05455083;0.666617577;0.0312733081;0.632134375;0.0296557992;1.06393225;1.06723211;0.64633069;0.0608956759;1.05455063;0.399971123;0.0187638673;10;1.06533203;0.999995;0.999995
20.944020;1.05455979;0.666617612;0.031303284;0.632128906;0.0296839938;1.06395027;1.06724412;0.646323426;0.060923081;1.05455959;0.399971089;0.0187818641;10;1.06533205;0.999995;0.999995
20.945020;1.05456477;0.666617629;0.0313182704;0.632125875;0.029698078;1.06395929;1.06724913;0.646320402;0.0609368403;1.05456457;0.399971073;0.0187908608;10;1.06533206;0.999995;0.999995
20.946020;1.05456974;0.666617647;0.0313315891;0.632122845;0.0297105823;1.0639693;1.06725515;0.646316772;0.0609505423;1.05456956;0.399971058;0.0187988562;10;1.06533208;0.999995;0.999995
20.947020;1.05457472;0.666617664;0.0313465734;0.632119818;0.0297246672;1.06397832;1.06726016;0.646313749;0.0609627401;1.05457455;0.399971045;0.0188078505;10;1.0653321;0.999995;0.999995
20.948020;1.0545787;0.666617682;0.0313615568;0.632117394;0.0297387802;1.06398734;1.06726618;0.646310121;0.0609764425;1.05457854;0.399971033;0.0188168442;10;1.06533212;0.999995;0.999995
20.950020;1.05458864;0.666617721;0.0313915212;0.632111357;0.0297669483;1.06400539;1.06727622;0.646304076;0.0610039627;1.05458853;0.399971011;0.0188348322;10;1.06533217;0.999995;0.999995
20.951020;1.05459262;0.666617741;0.0314065027;0.632108942;0.0297810595;1.06401442;1.06728225;0.646300449;0.0610161043;1.05459253;0.399971002;0.0188438269;10;1.06533219;0.999995;0.999995
20.952020;1.05459759;0.666617761;0.0314198176;0.632105933;0.0297935612;1.06402345;1.06728727;0.646297427;0.0610298644;1.05459753;0.399970993;0.0188518222;10;1.06533222;0.999995;0.999995
20.953020;1.05460257;0.666617781;0.0314348;0.632102927;0.0298076425;1.06403248;1.06729329;0.646293799;0.0610435666;1.05460253;0.399970986;0.0188608181;10;1.06533225;0.999996;0.999996
20.954020;1.05460654;0.666617802;0.031449784;0.632100524;0.0298217515;1.06404151;1.06729831;0.646292337;0.0610557635;1.05460653;0.399970979;0.0188698145;10;1.06533228;0.999996;0.999996
20.957020;1.05462047;0.66661786;0.0314930838;0.632092135;0.0298624376;1.06406861;1.06731535;0.646282042;0.0610953529;1.05462055;0.39997097;0.0188958086;10;1.06533237;0.999996;0.999996
20.959020;1.05463043;0.666617896;0.0315230775;0.632086157;0.0298905922;1.06408668;1.06732538;0.646275971;0.0611228546;1.05463056;0.399970972;0.0189138103;10;1.06533244;0.999996;0.999996
20.962020;1.05464338;0.666617945;0.0315664252;0.632078411;0.029931295;1.06411379;1.06734142;0.646266235;0.0611609193;1.05464358;0.399970982;0.0189398177;10;1.06533253;0.999996;0.999996
20.964020;1.05465335;0.666617974;0.0315947806;0.632072461;0.0299578636;1.06413187;1.06735245;0.646259527;0.0611883568;1.0546536;0.399970993;0.0189568234;10;1.06533259;0.999996;0.999996
20.967020;1.05466633;0.666618009;0.0316381559;0.632064751;0.0299985625;1.06415898;1.0673685;0.646249758;0.0612264177;1.05466663;0.399971009;0.0189828314;10;1.06533268;0.999996;0.999996
20.969020;1.05467532;0.666618031;0.0316665185;0.632059418;0.0300251576;1.06417605;1.06737952;0.646243046;0.0612522931;1.05467565;0.399971018;0.0189998377;10;1.06533273;0.999996;0.999996
20.971020;1.05468531;0.666618054;0.0316948819;0.632053488;0.0300517219;1.0641941;1.06738955;0.646236946;0.0612782266;1.05468567;0.399971026;0.0190168452;10;1.06533278;0.999996;0.999996
20.972020;1.05468931;0.666618066;0.0317082308;0.632051123;0.0300642414;1.06420313;1.06739556;0.646233295;0.0612903559;1.05468968;0.399971031;0.0190248491;10;1.0653328;0.999996;0.999996
20.975020;1.05470331;0.666618105;0.0317516146;0.632042826;0.0301048976;1.06422918;1.06741058;0.646224176;0.0613300433;1.05470371;0.399971053;0.0190508616;10;1.06533284;0.999996;0.999996
20.976020;1.05470732;0.666618118;0.0317649659;0.632040459;0.0301174131;1.06423819;1.06741558;0.646221143;0.0613422333;1.05470772;0.399971062;0.0190588663;10;1.06533285;0.999996;0.999996
20.979020;1.05472134;0.666618157;0.0318066886;0.632032153;0.0301564768;1.06426421;1.06743157;0.646211458;0.0613803122;1.05472173;0.399971094;0.019083884;10;1.06533286;0.999996;0.999996
20.981020;1.05472936;0.66661818;0.0318350579;0.632027409;0.0301830798;1.06428122;1.06744255;0.646204816;0.0614062014;1.05472973;0.399971118;0.0191008988;10;1.06533287;0.999996;0.999996
20.982020;1.05473437;0.666618189;0.0318484079;0.632024438;0.0301955617;1.06429022;1.06744753;0.646201803;0.0614183942;1.05473473;0.399971131;0.0191089068;10;1.06533287;0.999996;0.999996
20.986020;1.05475242;0.666618208;0.0319051293;0.632013746;0.0302487007;1.06432421;1.06746747;0.64618978;0.0614687237;1.05475272;0.399971193;0.0191429387;10;1.06533289;0.999996;0.999996
20.987020;1.05475643;0.666618209;0.0319184737;0.632011372;0.0302612082;1.0643322;1.06747246;0.646186785;0.0614809148;1.05475672;0.399971209;0.0191509468;10;1.06533289;0.999996;0.999996
20.988020;1.05476044;0.666618209;0.0319318176;0.632008996;0.0302737156;1.06434119;1.06747844;0.646183186;0.0614930478;1.05476071;0.399971225;0.0191589553;10;1.0653329;0.999996;0.999996
20.991020;1.05477448;0.666618204;0.0319735139;0.632000663;0.0303127629;1.06436717;1.0674934;0.646174223;0.0615311813;1.0547747;0.399971272;0.0191839866;10;1.06533291;0.999996;0.999996
20.993020;1.05478251;0.666618198;0.0320002006;0.631995895;0.030337785;1.06438316;1.06750337;0.646168257;0.061555567;1.05478269;0.399971302;0.0192000122;10;1.06533291;0.999996;0.999996
20.995020;1.05479153;0.666618189;0.0320285554;0.631990519;0.0303643658;1.06440015;1.06751336;0.64616229;0.0615799592;1.05479167;0.39997133;0.0192170399;10;1.06533292;0.999996;0.999996
20.996020;1.05479554;0.666618184;0.0320419002;0.631988127;0.0303768838;1.06440914;1.06751835;0.646159305;0.0615921582;1.05479566;0.399971344;0.0192250536;10;1.06533292;0.999996;0.999996
20.998020;1.05480456;0.666618173;0.0320685904;0.631982739;0.0304018987;1.06442614;1.06752835;0.64615333;0.0616165623;1.05480464;0.399971371;0.0192410789;10;1.06533292;0.999996;0.999996
21.000020;1.05481357;0.666618161;0.032095279;0.631977344;0.0304269235;1.06444213;1.06753836;0.646147348;0.0616425354;1.05481362;0.399971396;0.0192570989;10;1.06533293;0.999996;0.999996
21.002020;1.05482158;0.666618147;0.0321219633;0.631972543;0.0304519862;1.06445913;1.06754837;0.646141354;0.0616669547;1.0548216;0.399971418;0.0192731122;10;1.06533293;0.999996;0.999996
21.003020;1.05482659;0.666618141;0.0321353033;0.631969543;0.0304644917;1.06446714;1.06755338;0.646138353;0.0616791674;1.0548266;0.399971428;0.019281116;10;1.06533292;0.999996;0.999996
21.004020;1.05483059;0.666618134;0.0321486419;0.63196714;0.0304770277;1.06447614;1.06755839;0.64613691;0.061689821;1.0548306;0.399971436;0.0192891179;10;1.06533292;0.999996;0.999996
21.007020;1.05484361;0.666618121;0.032188651;0.63195933;0.0305146139;1.06450016;1.06757342;0.64612788;0.0617264778;1.0548436;0.399971454;0.0193131141;10;1.06533289;0.999996;0.999996
21.010020;1.05485563;0.666618114;0.0322286541;0.631952115;0.0305522332;1.06452518;1.06758845;0.646118825;0.0617631481;1.05485562;0.399971456;0.0193371016;10;1.06533285;0.999996;0.999996
21.011020;1.05486063;0.666618113;0.0322419876;0.63194911;0.0305647441;1.06453319;1.06759346;0.646115801;0.0617753731;1.05486063;0.399971454;0.0193450959;10;1.06533284;0.999996;0.999996
21.013020;1.05486864;0.66661811;0.0322686527;0.631944301;0.030589823;1.06455021;1.06760348;0.646109746;0.0617998239;1.05486866;0.399971446;0.0193610816;10;1.06533281;0.999996;0.999996
21.015020;1.05487666;0.666618105;0.0322953159;0.631939491;0.0306149007;1.06456624;1.06761349;0.646103684;0.0618227137;1.05487669;0.399971434;0.0193770635;10;1.06533278;0.999996;0.999996
21.016020;1.05488166;0.666618101;0.0323086469;0.631936488;0.0306274099;1.06457426;1.0676175;0.646101257;0.0618349965;1.0548817;0.399971427;0.0193850532;10;1.06533276;0.999996;0.999996
21.017020;1.05488567;0.666618096;0.0323219774;0.631934084;0.0306399474;1.06458228;1.0676225;0.646098223;0.0618472206;1.05488572;0.399971419;0.0193930421;10;1.06533275;0.999996;0.999996
21.021020;1.05490173;0.666618071;0.0323736247;0.63192447;0.0306885104;1.06461436;1.06764249;0.646086082;0.0618945411;1.05490178;0.399971383;0.0194239904;10;1.06533269;0.999996;0.999996
21.022020;1.05490674;0.666618064;0.0323869512;0.631921469;0.0307010149;1.06462239;1.06764749;0.646083047;0.061906757;1.05490679;0.399971372;0.0194319764;10;1.06533268;0.999996;0.999996
21.027020;1.05492682;0.666618019;0.0324502432;0.631909483;0.0307605129;1.06466253;1.06767042;0.64606908;0.0619648116;1.05492685;0.399971315;0.0194699066;10;1.06533263;0.999996;0.999996
21.028020;1.05493083;0.666618011;0.0324635671;0.631907091;0.0307730426;1.06467056;1.06767541;0.646066046;0.0619770216;1.05493085;0.399971304;0.019477893;10;1.06533263;0.999996;0.999996
21.030020;1.05493885;0.666617997;0.032488547;0.631902312;0.0307965206;1.06468662;1.06768537;0.64605998;0.0619998793;1.05493887;0.399971281;0.019492865;10;1.06533262;0.999996;0.999996
21.031020;1.05494386;0.66661799;0.0325018696;0.631899326;0.0308090199;1.06469465;1.06769035;0.646056948;0.0620105273;1.05494387;0.399971271;0.0195008502;10;1.06533262;0.999996;0.999996
21.032020;1.05494788;0.666617985;0.0325151916;0.631896941;0.0308215484;1.06470267;1.06769433;0.646054522;0.0620227942;1.05494788;0.399971261;0.0195088345;10;1.06533262;0.999996;0.999996
21.037020;1.05496793;0.66661797;0.0325784695;0.631885035;0.0308810376;1.06474176;1.06771821;0.646039984;0.0620807816;1.05496788;0.399971232;0.0195467474;10;1.06533264;0.999996;0.999996
21.040020;1.05497996;0.666617965;0.0326151149;0.631877888;0.0309154808;1.06476578;1.06773214;0.646031515;0.0621143585;1.05497989;0.399971233;0.0195686929;10;1.06533266;0.999996;0.999996
21.041020;1.05498397;0.666617964;0.0326284437;0.631875503;0.0309280192;1.06477279;1.06773611;0.646029098;0.0621266312;1.05498389;0.399971234;0.0195766749;10;1.06533266;0.999996;0.999996
21.046020;1.05500401;0.666617985;0.0326901044;0.631863548;0.0309860096;1.06481178;1.06776001;0.646014587;0.062183072;1.05500391;0.399971237;0.0196136007;10;1.06533267;0.999996;0.999996
21.047020;1.05500801;0.666617991;0.0327034387;0.63186115;0.0309985614;1.06481977;1.06776399;0.646012166;0.0621937796;1.05500792;0.399971234;0.0196215911;10;1.06533267;0.999996;0.999996
21.049020;1.05501602;0.666618004;0.0327267742;0.631856348;0.0310205073;1.06483475;1.06777297;0.646006713;0.0622166934;1.05501593;0.399971222;0.0196355787;10;1.06533267;0.999996;0.999996
21.050020;1.05502002;0.666618009;0.0327401084;0.631853945;0.03103306;1.06484174;1.06777796;0.646003683;0.0622273386;1.05501994;0.399971213;0.0196435758;10;1.06533267;0.999996;0.999996
21.051020;1.05502401;0.666618014;0.0327517758;0.631851538;0.0310440323;1.06484972;1.06778296;0.646002212;0.0622379824;1.05502395;0.399971203;0.0196505752;10;1.06533267;0.999996;0.999996
21.052020;1.05502701;0.666618018;0.0327651095;0.631849728;0.0310566126;1.06485771;1.06778696;0.645999786;0.062250244;1.05502697;0.399971191;0.0196585764;10;1.06533267;0.999996;0.999996
21.057020;1.05504696;0.666618048;0.0328251025;0.631837661;0.0311130225;1.06489565;1.06780997;0.645985825;0.0623051115;1.05504706;0.399971117;0.0196946003;10;1.06533269;0.999996;0.999996
21.066020;1.05508181;0.666618131;0.0329334035;0.63181651;0.0312147646;1.06496261;1.06785003;0.645961514;0.0624026848;1.05508223;0.399971001;0.0197596814;10;1.06533273;0.999996;0.999996
21.067020;1.0550848;0.666618142;0.0329450659;0.631814695;0.0312257348;1.06496961;1.06785503;0.645958485;0.0624148835;1.05508525;0.399970993;0.019766698;10;1.06533273;0.999996;0.999996
21.069020;1.05509278;0.666618166;0.0329700549;0.63180987;0.0312491922;1.0649846;1.06786302;0.645953644;0.0624362743;1.05509327;0.399970981;0.0197817377;10;1.06533273;0.999996;0.999996
21.071020;1.05510076;0.66661819;0.032993372;0.631805049;0.0312710674;1.0649986;1.06787202;0.645948208;0.0624576021;1.05510129;0.399970974;0.0197957864;10;1.06533272;0.999996;0.999996
21.072020;1.05510376;0.666618202;0.0330050281;0.631803241;0.0312820345;1.0650066;1.06787701;0.64594519;0.0624682346;1.05510429;0.399970971;0.019802814;10;1.06533272;0.999996;0.999996
21.075020;1.05511577;0.666618234;0.0330399876;0.631796034;0.0313148489;1.0650286;1.06789;0.64593736;0.0625002424;1.0551163;0.39997096;0.0198239078;10;1.06533273;0.999996;0.999996
21.076020;1.05511877;0.666618245;0.0330516387;0.631794236;0.0313258169;1.06503559;1.06789399;0.645934955;0.0625109292;1.0551193;0.399970953;0.0198309417;10;1.06533274;0.999996;0.999996
21.079020;1.0551308;0.66661828;0.0330865914;0.631787059;0.0313586305;1.06505758;1.06790697;0.645927146;0.0625429265;1.05513129;0.399970921;0.0198520443;10;1.06533277;0.999996;0.999996
21.082020;1.05514182;0.666618319;0.0331215501;0.631780492;0.0313914678;1.06507855;1.06791995;0.645919349;0.0625749191;1.05514227;0.399970873;0.0198731372;10;1.06533281;0.999996;0.999996
21.083020;1.05514483;0.666618333;0.0331332051;0.631778704;0.031402432;1.06508554;1.06792394;0.645916953;0.0625840415;1.05514526;0.399970854;0.019880164;10;1.06533282;0.999996;0.999996
21.084020;1.05514884;0.666618349;0.0331448615;0.631776316;0.0314133655;1.06509352;1.06792894;0.645913952;0.0625946658;1.05514925;0.399970836;0.019887188;10;1.06533283;0.999996;0.999996
21.086020;1.05515585;0.666618386;0.0331681783;0.631772139;0.0314352591;1.06510749;1.06793692;0.645909161;0.0626160318;1.05515623;0.399970799;0.0199012258;10;1.06533286;0.999996;0.999996
21.087020;1.05515986;0.666618406;0.0331798388;0.631769751;0.0314461884;1.06511447;1.06794191;0.645906159;0.0626266563;1.05516022;0.399970782;0.019908239;10;1.06533287;0.999996;0.999996
21.088020;1.05516387;0.666618427;0.0331915006;0.631767363;0.0314571156;1.06512144;1.0679459;0.645903761;0.0626373395;1.05516421;0.399970765;0.0199152484;10;1.06533288;0.999997;0.999997
21.094020;1.05518592;0.666618544;0.0332598202;0.631754224;0.0315211093;1.06516326;1.06797084;0.645888727;0.0626982544;1.05518614;0.399970696;0.0199562296;10;1.06533295;0.999997;0.999997
21.095020;1.05518892;0.666618559;0.0332698192;0.631752431;0.0315304706;1.06517022;1.06797483;0.645886316;0.0627089367;1.05518912;0.39997069;0.0199622156;10;1.06533296;0.999997;0.999997
21.096020;1.05519293;0.666618572;0.0332814849;0.631750038;0.0315413798;1.06517718;1.06797982;0.645884859;0.0627195609;1.05519311;0.399970686;0.0199691988;10;1.06533297;0.999997;0.999997
21.097020;1.05519593;0.666618584;0.0332931505;0.631748244;0.0315523178;1.06518414;1.0679838;0.645882446;0.0627286845;1.05519609;0.399970683;0.0199761797;10;1.06533298;0.999997;0.999997
21.098020;1.05519993;0.666618593;0.0333048162;0.631745852;0.0315632251;1.06519111;1.06798779;0.645880032;0.0627393696;1.05520008;0.399970682;0.0199831585;10;1.06533299;0.999997;0.999997
21.099020;1.05520393;0.666618601;0.0333148153;0.631743458;0.0315725534;1.06519807;1.06799177;0.645877617;0.0627500558;1.05520407;0.399970682;0.0199891359;10;1.06533301;0.999997;0.999997
21.100020;1.05520693;0.666618607;0.0333264812;0.631741663;0.0315834921;1.06520503;1.06799576;0.645875201;0.0627607429;1.05520705;0.399970682;0.0199961124;10;1.06533302;0.999997;0.999997
21.101020;1.05521093;0.66661861;0.0333381473;0.631739267;0.0315944028;1.065212;1.06799974;0.645872785;0.0627698702;1.05521104;0.399970684;0.0200030883;10;1.06533303;0.999997;0.999997
