time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.102020;1.05521392;0.666618612;0.0333481473;0.63173747;0.0316037663;1.06521897;1.06800472;0.645869763;0.0627805003;1.05521403;0.399970687;0.0200090641;10;1.06533304;0.999997;0.999997
21.105020;1.05522491;0.666618608;0.0333814861;0.631730871;0.0316349723;1.06523991;1.06801666;0.645862511;0.0628110139;1.05522498;0.399970697;0.0200289924;10;1.06533307;0.999997;0.999997
21.107020;1.0552319;0.666618603;0.0334048284;0.63172666;0.0316568547;1.06525288;1.06802461;0.645857675;0.0628308425;1.05523195;0.399970703;0.0200429484;10;1.06533309;0.999997;0.999997
21.111020;1.0552459;0.666618589;0.0334481855;0.631718205;0.0316975011;1.06527985;1.06804054;0.645847991;0.0628705046;1.0552459;0.399970712;0.0200688829;10;1.06533312;0.999997;0.999997
21.112020;1.0552489;0.666618584;0.033459858;0.631716384;0.031708474;1.06528685;1.06804553;0.645844962;0.0628795793;1.05524889;0.399970713;0.0200758717;10;1.06533313;0.999997;0.999997
21.119020;1.05527396;0.666618526;0.0335348803;0.631701226;0.0317788803;1.06533384;1.06807351;0.64582792;0.0629496925;1.05527386;0.399970742;0.020120821;10;1.06533314;0.999997;0.999997
21.121020;1.055281;0.666618503;0.0335565434;0.631696989;0.0317992312;1.06534783;1.06808151;0.645823036;0.062967918;1.05528085;0.399970754;0.0201338094;10;1.06533314;0.999997;0.999997
21.123020;1.05528703;0.66661848;0.0335782017;0.631693358;0.0318196096;1.06536082;1.06808951;0.645818152;0.0629876961;1.05528685;0.399970764;0.020146798;10;1.06533313;0.999997;0.999997
21.125020;1.05529407;0.666618458;0.0335998553;0.631689137;0.0318399518;1.06537381;1.0680975;0.645813269;0.0630074679;1.05529386;0.399970766;0.020159788;10;1.06533312;0.999997;0.999997
21.126020;1.05529809;0.666618447;0.0336098471;0.631686731;0.0318493147;1.06538081;1.0681015;0.64581083;0.0630165716;1.05529786;0.399970764;0.0201657841;10;1.06533311;0.999997;0.999997
21.131020;1.05531413;0.666618407;0.0336631352;0.631677118;0.0318993679;1.0654128;1.06812048;0.645799267;0.0630652606;1.0553139;0.399970726;0.0201977788;10;1.06533307;0.999997;0.999997
21.134020;1.05532512;0.666618399;0.0336947757;0.63167054;0.0319290117;1.06543282;1.06813246;0.645791991;0.0630925698;1.05532495;0.399970699;0.0202167916;10;1.06533305;0.999997;0.999997
21.135020;1.05532811;0.666618398;0.0337047675;0.631668752;0.0319383822;1.06543883;1.06813645;0.645789569;0.0631032349;1.05532797;0.399970692;0.020222799;10;1.06533305;0.999997;0.999997
21.137020;1.05533408;0.6666184;0.0337247521;0.631665179;0.0319571168;1.06545185;1.06814444;0.645784726;0.0631214482;1.055334;0.399970679;0.0202348181;10;1.06533305;0.999997;0.999997
21.138020;1.05533806;0.666618402;0.0337364117;0.631662796;0.0319680306;1.06545887;1.06814744;0.64578447;0.063130616;1.05533802;0.399970674;0.0202418294;10;1.06533305;0.999997;0.999997
21.141020;1.05534801;0.666618414;0.0337663918;0.631656849;0.0319960901;1.0654779;1.06815942;0.6457772;0.0631595117;1.05534806;0.39997067;0.0202598675;10;1.06533306;0.999997;0.999997
21.143020;1.05535398;0.666618424;0.0337880449;0.631653283;0.0320163964;1.06549091;1.06816742;0.645772347;0.0631777452;1.05535409;0.399970678;0.0202728942;10;1.06533307;0.999997;0.999997
21.144020;1.05535796;0.666618428;0.0337980379;0.631650899;0.0320257304;1.06549692;1.06817041;0.645770524;0.0631869252;1.05535809;0.399970686;0.0202789073;10;1.06533307;0.999997;0.999997
21.145828;1.05536294;0.666618434;0.0338163583;0.631647928;0.0320429155;1.06550792;1.06817741;0.64576627;0.0632036743;1.0553631;0.399970705;0.0202899294;10;1.06533308;0.999997;0.999997
21.146212;1.05536493;0.666618435;0.0338196889;0.631646735;0.032046006;1.06551092;1.06817941;0.645765056;0.0632066777;1.05536511;0.39997071;0.0202919338;10;1.06533308;0.999997;0.999997
21.147724;1.05536991;0.666618436;0.0338346798;0.63164376;0.0320600403;1.06551991;1.06818442;0.645762012;0.0632204327;1.05537011;0.399970731;0.0203009499;10;1.06533308;0.999997;0.999997
21.150724;1.05537886;0.666618426;0.0338663396;0.631638409;0.0320897282;1.06553889;1.06819644;0.645754712;0.0632493942;1.05537911;0.399970781;0.0203199732;10;1.06533307;0.999997;0.999997
21.151724;1.05538285;0.666618418;0.0338763412;0.631636027;0.0320990721;1.06554488;1.06819945;0.645752884;0.0632585877;1.0553831;0.399970799;0.0203259777;10;1.06533306;0.999997;0.999997
21.153724;1.05538882;0.666618395;0.0338963499;0.631632459;0.0321178307;1.06555786;1.06820747;0.645748023;0.0632768545;1.05538909;0.399970835;0.0203379808;10;1.06533304;0.999997;0.999997
21.154724;1.05539181;0.666620049;0.0339063564;0.631632255;0.0321272159;1.06556385;1.06821149;0.645745596;0.0632859865;1.05539209;0.399971854;0.0203439794;10;1.06533304;0.999997;0.999997
21.155724;1.05539479;0.666620034;0.0339163639;0.631630471;0.0321366053;1.06556984;1.0682145;0.645743774;0.0632951765;1.05539508;0.399971872;0.0203499761;10;1.06533302;0.999997;0.999997
21.156724;1.05539878;0.666620019;0.0339263724;0.63162809;0.0321459686;1.06557683;1.06821852;0.645741351;0.063304306;1.05539907;0.39997189;0.0203559711;10;1.06533301;0.999997;0.999997
21.158724;1.05540476;0.666619992;0.0339463917;0.631624526;0.0321647692;1.06558882;1.06822655;0.645736511;0.0633225604;1.05540505;0.399971925;0.0203679565;10;1.06533299;0.999997;0.999997
21.159724;1.05540775;0.66661998;0.0339564022;0.631622745;0.0321741755;1.06559482;1.06822956;0.6457347;0.0633317446;1.05540803;0.399971942;0.0203739475;10;1.06533298;0.999997;0.999997
21.160724;1.05541173;0.66661997;0.0339664132;0.631620366;0.0321835546;1.06560182;1.06823358;0.645732286;0.0633408678;1.05541202;0.399971959;0.0203799379;10;1.06533296;0.999997;0.999997
21.163724;1.05542069;0.666619946;0.0339981153;0.63161503;0.0322133766;1.06562082;1.06824561;0.645725055;0.0633682323;1.05542096;0.399972003;0.0203989082;10;1.06533293;0.999997;0.999997
21.164724;1.05542468;0.666619939;0.0340081272;0.631612653;0.0322227631;1.06562683;1.06824862;0.645724813;0.0633774127;1.05542494;0.399972016;0.0204048989;10;1.06533292;0.999997;0.999997
21.168724;1.05543662;0.66661992;0.0340481707;0.631605538;0.0322604324;1.06565184;1.06826364;0.645715797;0.0634139584;1.05543687;0.399972055;0.0204288706;10;1.0653329;0.999997;0.999997
21.171724;1.05544658;0.666619912;0.0340781963;0.631599593;0.0322886422;1.06567085;1.06827563;0.645708585;0.0634428849;1.05544684;0.399972074;0.0204468648;10;1.06533289;0.999997;0.999997
21.172724;1.05544956;0.666619909;0.0340898703;0.631597809;0.0322996301;1.06567685;1.06827963;0.645706178;0.0634520063;1.05544983;0.399972078;0.0204538662;10;1.06533289;0.999997;0.999997
21.173724;1.05545355;0.666619907;0.0340998766;0.631595426;0.0323090051;1.06568386;1.06828263;0.645704375;0.0634611868;1.05545382;0.399972082;0.0204598693;10;1.0653329;0.999997;0.999997
21.174724;1.05545654;0.666621571;0.0341098819;0.63159522;0.0323184072;1.06568986;1.06828662;0.645701965;0.0634703073;1.05545681;0.399973085;0.0204658738;10;1.0653329;0.999997;0.999997
21.175794;1.05545953;0.666621566;0.0341198861;0.631593436;0.0323278066;1.06569687;1.06829062;0.645699552;0.0634794277;1.0554598;0.399973089;0.02047188;10;1.0653329;0.999997;0.999997
21.176178;1.05546152;0.666621564;0.0341248872;0.631592243;0.0323324876;1.06569887;1.06829262;0.645698345;0.0634839883;1.0554618;0.39997309;0.0204748826;10;1.0653329;0.999997;0.999997
21.177690;1.05546651;0.666621555;0.0341398897;0.631589267;0.0323465599;1.06570888;1.06829762;0.645696885;0.0634977302;1.05546678;0.399973096;0.0204838942;10;1.0653329;0.999997;0.999997
21.181690;1.0554795;0.66662153;0.0341815548;0.631581532;0.0323856346;1.06573391;1.06831363;0.645687207;0.0635342334;1.05547975;0.399973111;0.0205089253;10;1.06533292;0.999997;0.999997
21.184690;1.05548851;0.666621524;0.0342115589;0.631576174;0.0324137449;1.06575293;1.06832464;0.645680551;0.0635616914;1.05548872;0.399973118;0.020526946;10;1.06533295;0.999997;0.999997
21.185690;1.05549252;0.666621525;0.0342215633;0.631573788;0.0324230793;1.06575893;1.06832865;0.645678131;0.0635723881;1.05549271;0.399973119;0.0205329523;10;1.06533296;0.999997;0.999997
21.186690;1.05549553;0.666623193;0.0342315694;0.631573577;0.0324324426;1.06576494;1.06833166;0.645677876;0.0635815857;1.0554957;0.399974119;0.0205389578;10;1.06533297;0.999997;0.999997
21.188690;1.05550155;0.666623202;0.0342515866;0.631569995;0.0324511651;1.06577795;1.06833967;0.645673037;0.0635998656;1.05550168;0.399974121;0.0205509661;10;1.065333;0.999997;0.999997
21.189690;1.05550556;0.666623208;0.0342615973;0.631567603;0.0324604942;1.06578395;1.06834368;0.645670616;0.0636090065;1.05550567;0.399974123;0.0205569686;10;1.06533302;0.999997;0.999997
21.190690;1.05550857;0.666623214;0.0342716093;0.63156581;0.0324698533;1.06578995;1.06834669;0.645668798;0.063618207;1.05550865;0.399974126;0.0205629701;10;1.06533303;0.999997;0.999997
21.193690;1.05551761;0.666623242;0.0343016511;0.631560427;0.0324979274;1.06580894;1.06835872;0.64566153;0.0636456274;1.0555176;0.399974144;0.0205809688;10;1.06533308;0.999997;0.999997
21.194690;1.05552162;0.666623254;0.0343116659;0.631558033;0.0325072538;1.06581494;1.06836172;0.645659711;0.0636548258;1.05552159;0.399974153;0.0205869667;10;1.0653331;0.999997;0.999997
21.196690;1.05552765;0.666623282;0.0343316943;0.631554441;0.0325259669;1.06582793;1.06836974;0.645654861;0.0636715414;1.05552755;0.399974175;0.0205989596;10;1.06533312;0.999997;0.999997
21.198690;1.05553369;0.66662331;0.0343517203;0.631550844;0.0325446781;1.06583991;1.06837675;0.645650617;0.063689875;1.05553351;0.399974197;0.0206109472;10;1.06533314;0.999997;0.999997
21.199690;1.05553671;0.666623323;0.0343617325;0.631549045;0.0325540329;1.0658459;1.06838076;0.645649753;0.0636990121;1.05553649;0.399974208;0.0206169384;10;1.06533315;0.999997;0.999997
21.200690;1.05553973;0.666623335;0.0343717445;0.631547246;0.0325633874;1.06585189;1.06838376;0.645647933;0.0637082091;1.05553947;0.399974218;0.0206229277;10;1.06533315;0.999997;0.999997
21.202690;1.05554678;0.666623354;0.0343917696;0.631543048;0.0325820655;1.06586387;1.06839176;0.645643084;0.0637264861;1.05554643;0.399974235;0.0206349018;10;1.06533315;0.999997;0.999997
21.203690;1.0555498;0.666625028;0.0344017831;0.631542827;0.032591421;1.06586986;1.06839476;0.645641264;0.0637356856;1.05554941;0.39997524;0.0206408869;10;1.06533315;0.999997;0.999997
21.205690;1.05555584;0.666625042;0.0344218105;0.631539232;0.0326101359;1.06588183;1.06840276;0.645636412;0.0637524083;1.05555536;0.399975245;0.0206528544;10;1.06533314;0.999997;0.999997
21.208690;1.05556489;0.666625068;0.0344501805;0.631533853;0.0326366457;1.06589978;1.06841276;0.645630337;0.0637783986;1.05556429;0.39997524;0.0206698019;10;1.06533312;0.999997;0.999997
21.209690;1.0555679;0.666625079;0.0344601905;0.631532065;0.032646014;1.06590576;1.06841676;0.645627908;0.0637875437;1.05556727;0.399975235;0.0206757841;10;1.06533312;0.999997;0.999997
21.210690;1.05557191;0.666625093;0.0344701989;0.631529681;0.032655354;1.06591175;1.06842076;0.64562548;0.063796689;1.05557124;0.399975229;0.0206817664;10;1.06533312;0.999997;0.999997
21.220690;1.05560203;0.666625299;0.0345651884;0.631511854;0.0327444247;1.06597055;1.06845574;0.645604272;0.0638836833;1.0556011;0.399975119;0.0207385953;10;1.06533307;0.999997;0.999997
21.222690;1.05560806;0.666625344;0.0345835061;0.631508278;0.0327616031;1.06598249;1.06846274;0.645601606;0.0639004262;1.0556071;0.399975095;0.0207495656;10;1.06533305;0.999997;0.999997
21.223690;1.05561108;0.666625363;0.0345918319;0.631506487;0.0327693994;1.06598746;1.06846573;0.645599799;0.0639080433;1.05561011;0.399975082;0.0207545517;10;1.06533304;0.999997;0.999997
21.226690;1.05562013;0.666625399;0.0346201452;0.631501107;0.0327959334;1.06600536;1.06847672;0.645593188;0.0639338763;1.05561912;0.399975049;0.0207715102;10;1.06533302;0.999997;0.999997
21.227690;1.05562315;0.666625404;0.0346301392;0.631499311;0.0328053005;1.06601033;1.06847972;0.645591393;0.0639414802;1.05562213;0.399975039;0.0207774949;10;1.06533301;0.999997;0.999997
21.228690;1.05562516;0.666625404;0.0346384666;0.631498114;0.0328131184;1.0660163;1.06848271;0.645589601;0.0639506402;1.05562414;0.399975032;0.0207824784;10;1.06533301;0.999997;0.999997
21.231690;1.05563421;0.666625383;0.0346667806;0.631492724;0.0328396274;1.06603322;1.06849369;0.645583026;0.0639748624;1.05563318;0.399975023;0.0207994233;10;1.06533299;0.999997;0.999997
21.232690;1.05563722;0.66662537;0.0346751066;0.631490927;0.0328474085;1.0660392;1.06849668;0.645581239;0.0639840117;1.05563619;0.399975025;0.020804404;10;1.06533298;0.999997;0.999997
21.235690;1.05564623;0.666625315;0.0347017495;0.631485536;0.0328723247;1.06605615;1.06850666;0.64557528;0.0640082741;1.05564523;0.399975046;0.020820349;10;1.06533297;0.999997;0.999997
21.237690;1.05565222;0.666625268;0.0347200657;0.631481941;0.0328894588;1.06606713;1.06851363;0.645571107;0.0640233864;1.05565127;0.399975072;0.0208313199;10;1.06533297;0.999997;0.999997
21.238690;1.05565421;0.666625241;0.034730057;0.63148074;0.0328988466;1.06607213;1.06851662;0.645569323;0.0640325318;1.05565329;0.399975087;0.0208373093;10;1.06533298;0.999997;0.999997
21.243690;1.05566914;0.666625101;0.0347733476;0.631471723;0.0329393241;1.06610016;1.06853357;0.645559176;0.0640719015;1.05566842;0.399975183;0.0208633095;10;1.06533299;0.999997;0.999997
21.244690;1.05567212;0.666625073;0.0347833404;0.631469915;0.0329486847;1.06610517;1.06853657;0.645557383;0.0640810492;1.05567145;0.399975205;0.0208693206;10;1.06533299;0.999997;0.999997
21.246690;1.05567708;0.666625019;0.0347999964;0.631466894;0.0329642819;1.06611621;1.06854255;0.645553795;0.0640962287;1.05567653;0.39997525;0.0208793524;10;1.06533298;0.999997;0.999997
21.249690;1.05568604;0.666624945;0.0348266608;0.63146146;0.0329892127;1.0661333;1.06855254;0.645547793;0.0641205082;1.05568566;0.39997532;0.020895422;10;1.06533296;0.999997;0.999997
21.250690;1.05568802;0.666624923;0.0348349976;0.631460248;0.0329970277;1.06613833;1.06855554;0.645545991;0.0641281046;1.05568771;0.399975343;0.0209004506;10;1.06533296;0.999997;0.999997
21.252690;1.055694;0.666624883;0.0348533439;0.631456627;0.0330141733;1.06614939;1.06856254;0.645541777;0.0641432432;1.0556938;0.399975389;0.0209115139;10;1.06533294;0.999997;0.999997
21.253690;1.05569698;0.666624866;0.0348616867;0.631454819;0.0330219565;1.06615442;1.06856554;0.645539971;0.0641508459;1.05569685;0.399975411;0.0209165476;10;1.06533293;0.999997;0.999997
21.254690;1.05569897;0.66662485;0.0348700311;0.63145361;0.0330297707;1.06615945;1.06856854;0.645538163;0.0641600109;1.05569889;0.399975432;0.020921582;10;1.06533292;0.999997;0.999997
21.255690;1.05570195;0.666624834;0.034878377;0.631451805;0.0330375537;1.06616548;1.06857255;0.645535753;0.0641675587;1.05570193;0.399975451;0.0209266168;10;1.06533291;0.999997;0.999997
21.257690;1.05570793;0.666624804;0.034895073;0.6314482;0.0330531191;1.06617554;1.06857856;0.64553214;0.0641827812;1.05570801;0.399975482;0.0209366855;10;1.0653329;0.999997;0.999997
21.258690;1.05570991;0.666624788;0.0349050894;0.631446997;0.0330625116;1.06618156;1.06858157;0.645530334;0.0641903956;1.05571005;0.399975494;0.0209427187;10;1.06533289;0.999997;0.999997
21.260690;1.05571589;0.666624757;0.0349217914;0.631443396;0.033078076;1.06619161;1.06858759;0.645526722;0.0642056306;1.05571612;0.39997551;0.0209527816;10;1.06533288;0.999997;0.999997
21.261690;1.05571788;0.666624742;0.0349301433;0.631442195;0.0330858894;1.06619662;1.06859161;0.645524312;0.064213191;1.05571815;0.399975514;0.0209578113;10;1.06533288;0.999997;0.999997
21.264690;1.05572686;0.666624694;0.0349551992;0.631436799;0.0331092387;1.06621266;1.06860066;0.645518891;0.0642360619;1.05572722;0.399975505;0.020972893;10;1.06533289;0.999997;0.999997
21.267690;1.05573486;0.666624649;0.0349802488;0.631432014;0.0331326297;1.06622869;1.06860973;0.645513461;0.0642589429;1.05573527;0.399975469;0.0209879638;10;1.06533292;0.999997;0.999997
21.268690;1.05573686;0.666624635;0.0349885955;0.63143082;0.0331404509;1.06623369;1.06861276;0.645511649;0.0642665718;1.05573728;0.399975451;0.0209929851;10;1.06533294;0.999997;0.999997
21.269690;1.05573986;0.666624622;0.0349969401;0.63142903;0.0331482427;1.06623869;1.06861578;0.645509835;0.0642742015;1.05574029;0.399975431;0.0209980055;10;1.06533296;0.999997;0.999997
21.270690;1.05574286;0.666624609;0.0350052822;0.631427239;0.0331560368;1.06624369;1.06861981;0.645507416;0.064281772;1.0557433;0.399975409;0.0210030249;10;1.06533297;0.999997;0.999997
21.273690;1.05574986;0.666624573;0.0350302922;0.631423072;0.0331795004;1.0662587;1.06862889;0.64550196;0.0643046666;1.05575032;0.39997533;0.0210180783;10;1.06533303;0.999997;0.999997
21.275690;1.05575585;0.666624553;0.0350469508;0.631419501;0.0331951183;1.06626971;1.06863494;0.645498316;0.0643199296;1.05575633;0.399975266;0.0210281098;10;1.06533307;0.999997;0.999997
21.277690;1.05576083;0.666624538;0.0350635968;0.631416531;0.0332107798;1.06627971;1.06864099;0.645494668;0.0643336308;1.05576133;0.399975194;0.0210381381;10;1.0653331;0.999997;0.999997
21.278690;1.05576282;0.666624532;0.0350702488;0.631415344;0.0332170513;1.06628471;1.06864401;0.645492844;0.0643412599;1.05576332;0.399975156;0.0210421511;10;1.06533311;0.999997;0.999997
21.279690;1.05576581;0.666624527;0.0350785647;0.631413559;0.0332248716;1.06628972;1.06864704;0.645491019;0.0643488877;1.05576632;0.399975117;0.0210471635;10;1.06533313;0.999998;0.999998
21.280690;1.0557688;0.666624524;0.0350868783;0.631411771;0.0332326929;1.06629472;1.06865006;0.645489194;0.0643565141;1.05576931;0.399975078;0.0210521753;10;1.06533314;0.999998;0.999998
21.283690;1.05577577;0.666624517;0.0351118089;0.631407592;0.0332562216;1.06630973;1.06865913;0.645483723;0.064377823;1.05577627;0.399974962;0.0210672067;10;1.06533317;0.999998;0.999998
21.284690;1.05577876;0.666624515;0.0351184501;0.631405797;0.0332624646;1.06631474;1.06866215;0.645481902;0.0643854423;1.05577925;0.399974926;0.021071216;10;1.06533318;0.999998;0.999998
21.285690;1.05578075;0.666624514;0.0351267573;0.631404597;0.0332703174;1.06631874;1.06866516;0.645480082;0.0643930599;1.05578124;0.39997489;0.0210762246;10;1.06533319;0.999998;0.999998
21.287690;1.05578574;0.666624511;0.0351433704;0.631401595;0.0332859911;1.06632876;1.06867118;0.645476445;0.0644067311;1.0557862;0.399974822;0.0210862394;10;1.06533321;0.999998;0.999998
21.289690;1.05579174;0.66662451;0.0351583167;0.63139799;0.0333000543;1.06633877;1.06867719;0.645472812;0.0644203978;1.05579216;0.399974759;0.0210952514;10;1.06533322;0.999998;0.999998
21.290690;1.05579374;0.666624509;0.0351666235;0.631396783;0.0333079067;1.06634377;1.06867919;0.6454716;0.0644280705;1.05579414;0.399974731;0.021100257;10;1.06533322;0.999998;0.999998
21.293690;1.05580175;0.66662451;0.0351898792;0.63139197;0.033329823;1.06635879;1.06868818;0.645466155;0.0644493484;1.05580209;0.399974666;0.0211142741;10;1.06533321;0.999998;0.999998
21.295690;1.05580576;0.666624514;0.0352048301;0.631389562;0.0333439524;1.0663678;1.06869417;0.645462523;0.0644630143;1.05580607;0.399974641;0.0211232836;10;1.0653332;0.999998;0.999998
21.297690;1.05581077;0.666624521;0.0352214502;0.631386564;0.0333596344;1.06637781;1.06870015;0.645458891;0.0644782397;1.05581105;0.399974628;0.0211332887;10;1.06533318;0.999998;0.999998
21.298690;1.05581377;0.666624526;0.0352280947;0.631384769;0.0333658837;1.06638282;1.06870314;0.645457074;0.0644842932;1.05581404;0.399974625;0.0211372886;10;1.06533317;0.999998;0.999998
21.299690;1.05581577;0.666624532;0.0352364073;0.631383572;0.033373745;1.06638682;1.06870513;0.645455861;0.0644919669;1.05581604;0.399974626;0.0211422861;10;1.06533315;0.999998;0.999998
21.301690;1.05582077;0.666624545;0.0352513709;0.631380584;0.0333878617;1.06639682;1.06871111;0.645452227;0.0645056358;1.05582103;0.399974633;0.0211512736;10;1.06533312;0.999998;0.999998
21.302690;1.05582377;0.666622887;0.0352596894;0.631377213;0.0333956954;1.06640182;1.0687141;0.645450412;0.0645116915;1.05582403;0.39997364;0.0211562639;10;1.0653331;0.999998;0.999998
21.304690;1.05582876;0.66662291;0.0352746691;0.631374226;0.0334098183;1.06641081;1.06872008;0.645446781;0.0645253638;1.05582904;0.39997366;0.0211652391;10;1.06533306;0.999998;0.999998
21.305690;1.05583074;0.666622925;0.0352813306;0.631373031;0.0334161068;1.0664158;1.06872206;0.645445571;0.0645330404;1.05583104;0.399973673;0.0211692244;10;1.06533304;0.999998;0.999998
21.306690;1.05583273;0.666622942;0.0352896621;0.631371837;0.0334239737;1.0664198;1.06872505;0.645443759;0.0645390972;1.05583305;0.399973689;0.0211742084;10;1.06533301;0.999998;0.999998
21.309690;1.05584068;0.666623009;0.0353113442;0.631367056;0.0334443453;1.06643378;1.06873401;0.64543833;0.064560386;1.05584108;0.399973742;0.0211871553;10;1.06533296;0.999998;0.999998
21.311690;1.05584464;0.666623063;0.0353263719;0.631364664;0.0334584821;1.06644278;1.06873897;0.645435321;0.0645741202;1.05584511;0.399973781;0.0211961178;10;1.06533293;0.999998;0.999998
21.312690;1.05584762;0.666623092;0.0353347241;0.63136287;0.0334663038;1.06644778;1.06874195;0.645433517;0.0645801789;1.05584813;0.3999738;0.0212010992;10;1.06533292;0.999998;0.999998
21.313690;1.0558496;0.666623123;0.0353414129;0.631361673;0.0334725757;1.06645278;1.06874494;0.645431715;0.0645877986;1.05585015;0.399973819;0.0212050811;10;1.06533291;0.999998;0.999998
21.316690;1.05585657;0.666623225;0.0353648302;0.631357485;0.0334944999;1.06646581;1.06875289;0.64542691;0.0646076103;1.05585724;0.399973864;0.0212190311;10;1.06533288;0.999998;0.999998
21.317690;1.05585856;0.666623261;0.0353715297;0.631356288;0.0335007611;1.06647083;1.06875587;0.645425108;0.0646136778;1.05585927;0.399973875;0.0212230157;10;1.06533287;0.999998;0.999998
21.318690;1.05586156;0.666623299;0.0353782308;0.631354494;0.0335069883;1.06647485;1.06875785;0.645423907;0.0646213667;1.0558623;0.399973883;0.0212270005;10;1.06533286;0.999998;0.999998
21.326690;1.05587959;0.66662365;0.035436841;0.631343783;0.0335616495;1.06651105;1.06877971;0.645410649;0.0646731844;1.05588057;0.399973853;0.0212618838;10;1.06533277;0.999998;0.999998
21.327690;1.0558826;0.666623696;0.0354435358;0.631342003;0.033567857;1.06651607;1.06878169;0.64540944;0.0646793173;1.0558836;0.39997384;0.0212658696;10;1.06533276;0.999998;0.999998
21.332690;1.05589367;0.666623916;0.0354803118;0.631335507;0.0336021656;1.06653815;1.0687956;0.645400956;0.0647112928;1.0558947;0.399973778;0.0212877971;10;1.06533269;0.999998;0.999998
21.334690;1.0558977;0.66662399;0.0354936761;0.631333149;0.0336146369;1.06654617;1.06880058;0.645397922;0.0647250559;1.05589873;0.399973762;0.0212957652;10;1.06533268;0.999998;0.999998
21.335690;1.05590071;0.666624022;0.0355003561;0.631331373;0.0336208404;1.06655117;1.06880257;0.645396707;0.0647311883;1.05590174;0.399973758;0.0212997484;10;1.06533267;0.999998;0.999998
21.337690;1.05590474;0.666624077;0.0355153798;0.631329017;0.033634889;1.06655918;1.06880855;0.645393071;0.0647433309;1.05590576;0.399973757;0.0213087137;10;1.06533267;0.999998;0.999998
21.339690;1.05590877;0.666624119;0.0355287334;0.631326659;0.033647359;1.06656819;1.06881355;0.64539004;0.0647555295;1.05590978;0.399973766;0.02131668;10;1.06533268;0.999998;0.999998
21.340690;1.05591179;0.666624135;0.0355354086;0.631324882;0.0336535626;1.0665722;1.06881555;0.645388826;0.0647632157;1.05591278;0.399973773;0.0213206643;10;1.06533268;0.999998;0.999998
21.344690;1.05591986;0.666624168;0.0355620929;0.631320159;0.0336785134;1.06658923;1.06882558;0.64538277;0.0647875851;1.0559208;0.399973816;0.0213366179;10;1.06533273;0.999998;0.999998
21.345690;1.05592288;0.66662417;0.0355704255;0.63131838;0.0336862998;1.06659324;1.06882858;0.645380956;0.0647936436;1.0559238;0.399973828;0.0213416113;10;1.06533274;0.999998;0.999998
21.346690;1.0559249;0.66662417;0.0355770899;0.631317197;0.0336925404;1.06659725;1.06883159;0.645379141;0.0647997008;1.0559258;0.39997384;0.0213456069;10;1.06533276;0.999998;0.999998
21.347690;1.05592692;0.666624168;0.035583753;0.631316015;0.0336987815;1.06660226;1.0688336;0.645377932;0.0648058171;1.0559278;0.399973853;0.0213496049;10;1.06533278;0.999998;0.999998
21.351690;1.05593503;0.66662414;0.0356103986;0.631311276;0.0337237537;1.06661831;1.06884361;0.645371889;0.0648301496;1.0559358;0.399973902;0.0213656205;10;1.0653329;0.999998;0.999998
21.352690;1.05593806;0.666624127;0.0356170586;0.631309491;0.0337299668;1.06662232;1.06884661;0.645370077;0.0648362013;1.0559388;0.399973916;0.02136963;10;1.06533293;0.999998;0.999998
21.353690;1.05594009;0.666624112;0.035623718;0.631308304;0.0337362127;1.06662732;1.0688486;0.64536887;0.064842314;1.0559408;0.399973929;0.0213736414;10;1.06533296;0.999998;0.999998
21.354690;1.05594212;0.666624095;0.0356303769;0.631307116;0.0337424595;1.06663133;1.0688506;0.645369221;0.0648484274;1.0559428;0.399973944;0.0213776545;10;1.06533299;0.999998;0.999998
21.358690;1.05595025;0.666624005;0.0356570071;0.631302355;0.0337674578;1.06664733;1.0688606;0.645363184;0.0648727725;1.0559508;0.399974;0.0213937196;10;1.0653331;0.999998;0.999998
21.359690;1.05595228;0.666623977;0.0356636636;0.631301163;0.0337737108;1.06665132;1.0688636;0.645361372;0.064877272;1.05595281;0.399974013;0.0213977377;10;1.06533313;0.999998;0.999998
21.361690;1.05595635;0.666623917;0.0356753096;0.631298782;0.0337846437;1.06665931;1.0688686;0.645358351;0.0648894514;1.05595682;0.399974036;0.0214047748;10;1.06533318;0.999998;0.999998
21.362690;1.05595938;0.666623885;0.0356819655;0.631296995;0.0337908701;1.06666331;1.0688706;0.645357143;0.0648955715;1.05595982;0.399974047;0.0214087932;10;1.0653332;0.999998;0.999998
21.366690;1.05596751;0.666623753;0.0357085855;0.631292245;0.0338159214;1.06667927;1.06887962;0.645351706;0.0649184272;1.05596786;0.39997409;0.0214248583;10;1.06533328;0.999998;0.999998
21.369690;1.05597359;0.666623652;0.0357268819;0.631288688;0.0338331444;1.06669124;1.06888764;0.645346884;0.0649366485;1.05597389;0.399974113;0.0214358849;10;1.06533331;0.999998;0.999998
21.378690;1.05599164;0.666623307;0.0357834151;0.631277982;0.0338864058;1.06672612;1.06890869;0.645334346;0.0649883124;1.05599188;0.399974109;0.0214698361;10;1.06533325;0.999998;0.999998
21.379690;1.05599362;0.666624937;0.0357900629;0.63127837;0.0338926732;1.06673011;1.06891069;0.645333164;0.064992857;1.05599387;0.399975101;0.0214738244;10;1.06533322;0.999998;0.999998
21.380690;1.0559956;0.666624902;0.0357967098;0.631277178;0.03389894;1.06673409;1.06891269;0.645331983;0.0649989604;1.05599585;0.399975091;0.0214778121;10;1.0653332;0.999998;0.999998
21.381690;1.05599758;0.66662487;0.0358016896;0.631275988;0.033903628;1.06673707;1.06891469;0.645330802;0.0650050634;1.05599783;0.399975079;0.0214807992;10;1.06533317;0.999998;0.999998
21.385690;1.05600545;0.666624776;0.0358266103;0.631271229;0.0339271077;1.066753;1.06892466;0.645324861;0.0650262355;1.05600569;0.39997501;0.0214957441;10;1.06533303;0.999998;0.999998
21.386690;1.05600741;0.666624761;0.0358332591;0.631270041;0.0339333708;1.06675599;1.06892665;0.645323675;0.0650323397;1.05600764;0.39997499;0.0214997306;10;1.065333;0.999998;0.999998
21.387690;1.05600838;0.666624749;0.0358382429;0.631269449;0.0339380872;1.06675997;1.06892864;0.645322487;0.0650368854;1.0560086;0.39997497;0.0215027177;10;1.06533296;0.999998;0.999998
21.388690;1.05601035;0.66662474;0.0358448957;0.631268259;0.0339443493;1.06676395;1.06893063;0.645321297;0.0650429909;1.05601055;0.399974951;0.0215067057;10;1.06533293;0.999998;0.999998
21.389690;1.05601233;0.666624733;0.0358515512;0.631267069;0.033950611;1.06676793;1.06893362;0.645319501;0.0650490361;1.0560125;0.399974933;0.0215106946;10;1.0653329;0.999998;0.999998
21.393690;1.05602024;0.666624725;0.0358748684;0.631262296;0.0339724999;1.06678186;1.06894156;0.645314704;0.0650703429;1.05602028;0.399974875;0.0215246589;10;1.06533278;0.999998;0.999998
21.394690;1.05602223;0.666624728;0.0358798707;0.631261097;0.0339771827;1.06678584;1.06894454;0.645312893;0.0650748284;1.05602222;0.399974865;0.0215276523;10;1.06533276;0.999998;0.999998
21.396690;1.0560262;0.666624737;0.0358932154;0.631258696;0.0339897042;1.06679281;1.0689485;0.645310469;0.0650854806;1.05602611;0.399974849;0.0215356419;10;1.06533272;0.999998;0.999998
21.397690;1.05602718;0.666624743;0.0358982244;0.63125809;0.0339944188;1.0667968;1.06895048;0.645309251;0.0650915871;1.05602706;0.399974843;0.0215386378;10;1.0653327;0.999998;0.999998
21.398690;1.05602917;0.66662475;0.0359049023;0.631256886;0.0340006794;1.06680079;1.06895246;0.64530803;0.0650961357;1.05602901;0.39997484;0.0215426345;10;1.06533269;0.999998;0.999998
21.403690;1.05603909;0.666624781;0.0359333101;0.631250855;0.0340272421;1.06681875;1.06896335;0.645301276;0.0651235124;1.05603879;0.399974834;0.0215596327;10;1.06533264;0.999998;0.999998
21.404690;1.05604007;0.666624785;0.0359383266;0.631250249;0.034031954;1.06682175;1.06896533;0.645300038;0.0651280689;1.05603975;0.399974833;0.0215626352;10;1.06533264;0.999998;0.999998
21.405690;1.05604206;0.666624789;0.0359450099;0.631249047;0.0340382113;1.06682575;1.06896731;0.645298797;0.0651341867;1.05604171;0.399974831;0.0215666382;10;1.06533263;0.999998;0.999998
21.406690;1.05604404;0.666624792;0.0359500268;0.631247845;0.0340428902;1.06682875;1.0689703;0.645296951;0.0651386868;1.05604367;0.399974829;0.0215696415;10;1.06533263;0.999998;0.999998
21.407690;1.05604602;0.666624793;0.0359567107;0.631246647;0.0340491473;1.06683275;1.06897228;0.645295707;0.0651432503;1.05604564;0.399974826;0.0215736448;10;1.06533263;0.999998;0.999998
21.408690;1.056048;0.666624794;0.0359617278;0.631245449;0.0340538265;1.06683575;1.06897426;0.645296022;0.0651493756;1.05604761;0.399974824;0.0215766481;10;1.06533264;0.999998;0.999998
21.409690;1.05604998;0.666624793;0.0359684114;0.631244254;0.0340600846;1.06683975;1.06897625;0.645294778;0.0651539443;1.05604958;0.39997482;0.0215806512;10;1.06533264;0.999998;0.999998
21.410690;1.05605096;0.666624792;0.035973428;0.631243657;0.0340647971;1.06684275;1.06897824;0.645293534;0.0651600743;1.05605056;0.399974816;0.021583654;10;1.06533264;0.999998;0.999998
21.413690;1.0560569;0.666624794;0.0359901392;0.631240082;0.0340804228;1.06685374;1.06898422;0.645289805;0.0651753572;1.0560565;0.399974799;0.0215936607;10;1.06533266;0.999998;0.999998
21.414690;1.05605788;0.666624797;0.0359951517;0.631239492;0.0340851399;1.06685674;1.06898622;0.645288563;0.0651799345;1.05605748;0.399974791;0.0215966625;10;1.06533267;0.999998;0.999998
21.416690;1.05606184;0.666624812;0.0360068402;0.63123712;0.0340960912;1.06686374;1.06899023;0.645286085;0.0651906512;1.05606146;0.399974777;0.0216036657;10;1.06533269;0.999998;0.999998
21.417690;1.05606382;0.666624823;0.0360135167;0.631235937;0.0341023572;1.06686773;1.06899223;0.64528485;0.0651952308;1.05606346;0.39997477;0.0216076669;10;1.0653327;0.999998;0.999998
21.422690;1.05607274;0.666624894;0.0360402358;0.631230625;0.0341274038;1.06688469;1.06900329;0.645278101;0.0652196298;1.05607245;0.399974757;0.0216236643;10;1.0653328;0.999998;0.999998
21.424690;1.05607571;0.66662492;0.0360519285;0.631228857;0.0341383819;1.06689065;1.06900732;0.645275659;0.0652303451;1.05607546;0.399974762;0.0216306545;10;1.06533285;0.999998;0.999998
21.426690;1.05607869;0.66662494;0.0360619558;0.631227083;0.0341477762;1.06689761;1.06901138;0.645273226;0.0652394945;1.05607847;0.399974774;0.0216366377;10;1.06533291;0.999998;0.999998
21.427690;1.05608068;0.666624948;0.0360669692;0.631225893;0.0341524549;1.06690059;1.0690134;0.645272011;0.0652440657;1.05608047;0.399974782;0.021639627;10;1.06533294;0.999998;0.999998
21.429690;1.05608466;0.666624957;0.0360786607;0.631223505;0.0341633858;1.06690753;1.06901747;0.645269587;0.065254758;1.05608448;0.399974799;0.0216466014;10;1.065333;0.999998;0.999998
21.434690;1.05609262;0.666624956;0.0361053708;0.631218675;0.0341883772;1.0669234;1.06902764;0.645263559;0.0652790884;1.05609246;0.399974824;0.0216625186;10;1.06533317;0.999998;0.999998
21.435690;1.05609462;0.666624953;0.0361103757;0.631217463;0.0341930399;1.06692738;1.06902867;0.645262961;0.0652836944;1.05609446;0.399974822;0.0216654996;10;1.06533321;0.999998;0.999998
21.436690;1.05609562;0.666624949;0.0361153794;0.631216847;0.0341977323;1.06693036;1.06903069;0.645261761;0.0652882374;1.05609545;0.39997482;0.0216684798;10;1.06533324;0.999998;0.999998
21.439690;1.05610063;0.666624939;0.0361303848;0.631213796;0.0342117303;1.06693933;1.06903676;0.645258168;0.0653018591;1.05610042;0.399974804;0.0216774155;10;1.06533333;0.999998;0.999998
21.442690;1.05610567;0.666624938;0.0361470507;0.631210734;0.0342272891;1.06694933;1.0690428;0.645254585;0.0653154743;1.05610542;0.399974785;0.0216873497;10;1.06533341;0.999998;0.999998
21.444690;1.05610971;0.666624946;0.0361570492;0.63120829;0.0342365825;1.06695534;1.06904681;0.645252202;0.0653245484;1.05610942;0.399974773;0.0216933086;10;1.06533346;0.999998;0.999998
21.445690;1.05611073;0.666624952;0.0361620492;0.631207666;0.0342412608;1.06695935;1.06904881;0.645251013;0.0653290852;1.05611043;0.399974767;0.0216962896;10;1.06533348;0.999998;0.999998
21.446690;1.05611275;0.666624961;0.0361670502;0.631206443;0.0342459064;1.06696237;1.06905081;0.645249824;0.0653336221;1.05611244;0.39997476;0.021699272;10;1.0653335;0.999998;0.999998
21.447690;1.05611377;0.666624971;0.0361720522;0.631205819;0.0342505843;1.06696538;1.0690518;0.645249241;0.0653397793;1.05611345;0.399974752;0.021702256;10;1.06533351;0.999998;0.999998
21.448690;1.05611579;0.666624982;0.0361770551;0.631204596;0.0342552296;1.0669684;1.06905379;0.645249614;0.065344317;1.05611546;0.399974744;0.0217052418;10;1.06533352;0.999998;0.999998
21.449690;1.05611781;0.666626661;0.0361820588;0.631204953;0.0342598746;1.06697142;1.06905578;0.645248429;0.0653488553;1.05611747;0.399975734;0.0217082294;10;1.06533354;0.999999;0.999999
21.450690;1.05611883;0.666626673;0.0361870628;0.631204331;0.0342645521;1.06697443;1.06905777;0.645247243;0.065351835;1.05611849;0.399975722;0.0217112184;10;1.06533355;0.999999;0.999999
21.452690;1.05612186;0.666626697;0.0361970702;0.631202486;0.0342738754;1.06698047;1.06906175;0.645244874;0.0653609133;1.05612152;0.399975696;0.0217172004;10;1.06533356;0.999999;0.999999
21.453690;1.05612388;0.666626708;0.0362020727;0.631201263;0.0342785213;1.06698348;1.06906373;0.645243688;0.0653654526;1.05612354;0.399975681;0.0217201932;10;1.06533356;0.999999;0.999999
21.454690;1.0561259;0.666626718;0.0362070739;0.63120004;0.0342831673;1.0669865;1.06906472;0.645243106;0.065370053;1.05612556;0.399975665;0.0217231871;10;1.06533357;0.999999;0.999999
21.458690;1.05613195;0.66662675;0.0362270611;0.631196337;0.0343018168;1.06699953;1.06907267;0.645238355;0.0653882045;1.05613165;0.3999756;0.0217351749;10;1.06533356;0.999999;0.999999
21.459690;1.05613296;0.666626756;0.0362320524;0.63119571;0.0343064964;1.06700253;1.06907365;0.64523777;0.0653928019;1.05613266;0.399975585;0.021738175;10;1.06533356;0.999999;0.999999
21.461690;1.05613599;0.666626765;0.0362403608;0.631193859;0.0343142479;1.06700853;1.06907762;0.645235391;0.0654018722;1.0561357;0.39997556;0.0217431794;10;1.06533355;0.999999;0.999999
21.462690;1.05613799;0.666626768;0.0362453447;0.631192636;0.0343188979;1.06701152;1.06907961;0.645234202;0.0654064065;1.05613771;0.39997555;0.0217461838;10;1.06533354;0.999999;0.999999
21.463690;1.05614;0.666626771;0.0362503262;0.631191414;0.0343235489;1.06701452;1.0690816;0.645233014;0.0654093816;1.05613973;0.39997554;0.0217491893;10;1.06533354;0.999999;0.999999
21.464690;1.05614101;0.666626772;0.0362553056;0.631190789;0.0343282333;1.06701751;1.06908258;0.64523243;0.0654139767;1.05614074;0.399975533;0.0217521958;10;1.06533353;0.999999;0.999999
21.467690;1.05614604;0.666626769;0.0362702335;0.631187728;0.0343422276;1.0670255;1.06908854;0.645228867;0.0654275806;1.05614579;0.399975519;0.0217612179;10;1.06533352;0.999999;0.999999
21.468690;1.05614705;0.666626765;0.0362735399;0.631187109;0.0343453378;1.0670285;1.06908953;0.645228283;0.0654321778;1.0561468;0.399975516;0.0217632259;10;1.06533351;0.999999;0.999999
21.473690;1.05615513;0.666626725;0.0362967234;0.631182233;0.0343671141;1.06704354;1.06909847;0.645222929;0.0654533749;1.05615489;0.399975509;0.0217772725;10;1.06533351;0.999999;0.999999
21.475690;1.05615716;0.666626705;0.0363066636;0.631181003;0.0343764972;1.06704957;1.06910246;0.645220532;0.0654608998;1.05615693;0.399975507;0.021783297;10;1.06533351;0.999999;0.999999
21.481690;1.0561662;0.666626653;0.0363348609;0.63117553;0.0344029696;1.06706572;1.06911246;0.645214495;0.0654867483;1.05616602;0.399975512;0.0218003938;10;1.06533355;0.999999;0.999999
21.483690;1.0561692;0.666626642;0.0363431677;0.63117371;0.0344107361;1.06707178;1.06911547;0.645212675;0.0654943635;1.05616903;0.399975522;0.0218054297;10;1.06533357;0.999999;0.999999
21.484690;1.05617119;0.666626637;0.0363481583;0.631172503;0.0344153905;1.0670748;1.06911748;0.645213019;0.0654989241;1.05617104;0.39997553;0.0218084476;10;1.06533357;0.999999;0.999999
21.485690;1.05617219;0.666626634;0.0363514851;0.631171894;0.0344184989;1.06707783;1.06911849;0.645212408;0.0655019899;1.05617205;0.39997554;0.0218104656;10;1.06533358;0.999999;0.999999
21.486690;1.05617318;0.666626631;0.0363564814;0.631171286;0.0344231848;1.06707986;1.06912049;0.645211192;0.0655065559;1.05617305;0.399975552;0.0218134838;10;1.06533358;0.999999;0.999999
21.489690;1.05617816;0.666626627;0.0363698229;0.631168268;0.0344356004;1.06708893;1.06912552;0.645208136;0.0655187686;1.05617807;0.399975602;0.0218215427;10;1.06533357;0.999999;0.999999
21.491690;1.05618016;0.666626631;0.0363781779;0.631167057;0.0344433974;1.06709399;1.06912854;0.645206295;0.0655264177;1.05618008;0.399975644;0.0218265881;10;1.06533356;0.999999;0.999999
21.493690;1.05618315;0.666626642;0.0363865443;0.631165255;0.0344511647;1.06709903;1.06913256;0.645203847;0.0655340078;1.05618308;0.399975689;0.0218316386;10;1.06533353;0.999999;0.999999
21.494690;1.05618515;0.666626652;0.0363915642;0.631164057;0.0344558223;1.06710206;1.06913357;0.645203227;0.0655386436;1.05618509;0.399975712;0.0218346654;10;1.06533351;0.999999;0.999999
21.497690;1.05618915;0.666626694;0.0364049662;0.631161668;0.0344682881;1.06711011;1.0691386;0.64520016;0.0655508694;1.05618911;0.399975778;0.0218427487;10;1.06533346;0.999999;0.999999
21.498690;1.05619015;0.666628379;0.0364083242;0.63116265;0.0344714044;1.06711313;1.06913961;0.645199543;0.0655539457;1.05619013;0.399976799;0.0218447764;10;1.06533344;0.999999;0.999999
21.499690;1.05619115;0.666628402;0.0364133495;0.631162056;0.0344760998;1.06711514;1.06914161;0.645198323;0.0655585188;1.05619114;0.399976819;0.0218478037;10;1.06533342;0.999999;0.999999
21.500690;1.05619315;0.666628427;0.0364183755;0.631160863;0.0344807635;1.06711816;1.06914362;0.645197105;0.0655615319;1.05619315;0.39997684;0.0218508304;10;1.0653334;0.999999;0.999999
21.505690;1.05619916;0.666628578;0.0364385085;0.631157309;0.0344994865;1.06713121;1.06915065;0.645192865;0.0655814302;1.05619924;0.399976943;0.0218629577;10;1.06533331;0.999999;0.999999
21.506690;1.05620116;0.666628611;0.0364435345;0.631156122;0.0345041519;1.06713422;1.06915266;0.645191663;0.0655844308;1.05620126;0.399976962;0.0218659833;10;1.06533329;0.999999;0.999999
21.507690;1.05620216;0.666628643;0.0364468932;0.631155532;0.0345072709;1.06713622;1.06915466;0.645190464;0.0655889885;1.05620228;0.39997698;0.0218680092;10;1.06533327;0.999999;0.999999
21.508690;1.05620316;0.666628674;0.0364519177;0.631154943;0.0345119667;1.06713923;1.06915567;0.645189869;0.0655920474;1.0562033;0.399976997;0.0218710355;10;1.06533326;0.999999;0.999999
21.511690;1.05620717;0.666628757;0.0364636508;0.631152575;0.034522857;1.06714623;1.06916068;0.645186882;0.0656026565;1.05620735;0.399977037;0.0218781149;10;1.06533321;0.999999;0.999999
21.515690;1.05621317;0.666628832;0.0364803838;0.631149011;0.0345383924;1.0671562;1.0691667;0.645183291;0.0656178752;1.05621339;0.399977071;0.0218882185;10;1.06533316;0.999999;0.999999
21.516690;1.05621416;0.666628842;0.0364837289;0.631148418;0.0345415028;1.06715919;1.06916771;0.645182689;0.0656224878;1.05621439;0.399977078;0.0218902437;10;1.06533314;0.999999;0.999999
21.517690;1.05621516;0.666628848;0.0364887385;0.631147825;0.0345461917;1.06716119;1.06916972;0.645181481;0.0656254796;1.05621539;0.399977085;0.0218932683;10;1.06533312;0.999999;0.999999
21.518690;1.05621616;0.666628852;0.0364920795;0.631147231;0.0345493034;1.06716418;1.06917072;0.645180874;0.065628532;1.05621639;0.39997709;0.0218952919;10;1.06533311;0.999999;0.999999
21.519690;1.05621816;0.666628851;0.0364954184;0.631146041;0.0345523836;1.06716617;1.06917273;0.645181218;0.0656330816;1.05621839;0.399977096;0.0218973144;10;1.06533309;0.999999;0.999999
21.520690;1.05621916;0.666628848;0.0365004219;0.631145449;0.0345570758;1.06716916;1.06917374;0.645180604;0.0656361337;1.05621939;0.399977101;0.0219003357;10;1.06533307;0.999999;0.999999
21.522690;1.05622116;0.666628835;0.0365070891;0.631144267;0.0345633083;1.06717415;1.06917675;0.645178766;0.0656437372;1.05622137;0.39997711;0.0219043739;10;1.06533303;0.999999;0.999999
21.523690;1.05622316;0.666628825;0.036512086;0.631143079;0.0345679718;1.06717615;1.06917775;0.645178144;0.0656467923;1.05622337;0.399977114;0.0219073911;10;1.06533301;0.999999;0.999999
21.526690;1.05622617;0.66662879;0.0365237304;0.631141311;0.0345789139;1.06718317;1.06918276;0.64517506;0.0656574087;1.05622634;0.399977119;0.0219144356;10;1.06533294;0.999999;0.999999
21.527690;1.05622817;0.666628778;0.0365270521;0.631140124;0.0345820059;1.06718618;1.06918376;0.64517443;0.0656604749;1.05622832;0.399977119;0.021916448;10;1.06533291;0.999999;0.999999
21.528690;1.05622917;0.666628765;0.0365303715;0.631139535;0.0345851317;1.06718819;1.06918576;0.645173195;0.0656650419;1.05622931;0.399977117;0.0219184589;10;1.06533288;0.999999;0.999999
21.530690;1.05623118;0.666628741;0.0365386706;0.631138357;0.0345929638;1.06719322;1.06918776;0.645171927;0.0656711903;1.05623127;0.399977107;0.0219234755;10;1.06533283;0.999999;0.999999
21.531690;1.05623218;0.66662873;0.036541984;0.63113777;0.0345960916;1.06719524;1.06918975;0.645170688;0.0656742073;1.05623225;0.3999771;0.0219254809;10;1.0653328;0.999999;0.999999
21.532690;1.05623418;0.666628721;0.0365469624;0.631136585;0.034600765;1.06719726;1.06919075;0.645170054;0.0656788466;1.05623423;0.399977091;0.0219284844;10;1.06533278;0.999999;0.999999
21.536690;1.05623817;0.666628697;0.03656187;0.631134253;0.0346148605;1.06720731;1.06919675;0.645166317;0.06569262;1.05623814;0.39997704;0.0219374829;10;1.06533269;0.999999;0.999999
21.537690;1.05624017;0.666628696;0.0365651815;0.631133076;0.034617958;1.06720932;1.06919775;0.645165687;0.0656957071;1.05624012;0.399977025;0.0219394793;10;1.06533267;0.999999;0.999999
21.538690;1.05624117;0.666628697;0.0365684942;0.631132499;0.0346210884;1.06721133;1.06919975;0.645164455;0.065698733;1.05624109;0.39997701;0.0219414747;10;1.06533265;0.999999;0.999999
21.539690;1.05624216;0.6666287;0.0365718085;0.631131922;0.0346242191;1.06721433;1.06920076;0.645163829;0.0657018201;1.05624207;0.399976995;0.0219434695;10;1.06533264;0.999999;0.999999
21.540690;1.05624316;0.666628704;0.0365767907;0.631131347;0.0346289275;1.06721633;1.06920177;0.645163204;0.0657064655;1.05624305;0.399976981;0.0219464639;10;1.06533262;0.999999;0.999999
21.542690;1.05624515;0.666628714;0.0365834258;0.631130197;0.0346351881;1.06722032;1.06920479;0.645161358;0.0657125738;1.05624501;0.399976951;0.0219504518;10;1.0653326;0.999999;0.999999
21.543690;1.05624714;0.666628717;0.0365867454;0.631129025;0.0346382855;1.06722331;1.0692058;0.645160741;0.0657156567;1.05624699;0.399976935;0.0219524456;10;1.06533259;0.999999;0.999999
21.544690;1.05624814;0.666630386;0.036590066;0.631130028;0.0346414158;1.0672253;1.06920782;0.645159523;0.0657186767;1.05624797;0.399977918;0.0219544398;10;1.06533258;0.999999;0.999999
21.549690;1.05625313;0.66663037;0.0366083553;0.631127153;0.0346586499;1.06723626;1.06921391;0.645155894;0.0657355624;1.0562529;0.39997782;0.0219654183;10;1.06533257;0.999999;0.999999
21.550690;1.05625513;0.666630361;0.0366116837;0.631125979;0.0346617488;1.06723825;1.06921593;0.645154695;0.0657385752;1.0562549;0.399977797;0.0219674144;10;1.06533257;0.999999;0.999999
21.553690;1.05625813;0.666630329;0.0366216762;0.631124242;0.0346711408;1.06724522;1.06921999;0.645152316;0.0657477257;1.05625787;0.399977723;0.021973402;10;1.06533258;0.999999;0.999999
21.554690;1.05625913;0.666630317;0.0366266757;0.631123659;0.0346758474;1.06724721;1.06922101;0.645151728;0.0657507917;1.05625887;0.399977698;0.0219763977;10;1.06533259;0.999999;0.999999
21.555690;1.05626012;0.666630305;0.036630009;0.631123076;0.0346789747;1.06724921;1.06922203;0.645152701;0.0657538552;1.05625986;0.399977672;0.0219783933;10;1.0653326;0.999999;0.999999
21.556690;1.05626112;0.666630294;0.0366333429;0.631122489;0.0346821011;1.0672512;1.06922306;0.645152117;0.065758475;1.05626085;0.399977647;0.021980389;10;1.06533261;0.999999;0.999999
21.558690;1.0562631;0.666630272;0.036640012;0.631121308;0.0346883512;1.06725519;1.0692261;0.645150349;0.0657645292;1.05626284;0.399977597;0.0219843801;10;1.06533263;0.999999;0.999999
21.559690;1.05626509;0.666630262;0.0366433473;0.631120116;0.0346914425;1.06725819;1.06922712;0.645149767;0.0657675844;1.05626483;0.399977573;0.0219863753;10;1.06533264;0.999999;0.999999
21.564690;1.05627001;0.666630217;0.0366600343;0.631117099;0.0347070569;1.06726818;1.06923421;0.645145647;0.0657827204;1.05626979;0.399977466;0.0219963445;10;1.06533271;0.999999;0.999999
21.571690;1.05627684;0.666630148;0.0366834265;0.631112791;0.0347289245;1.06728222;1.0692423;0.645140892;0.0658040533;1.05627679;0.399977371;0.0220103028;10;1.06533284;0.999999;0.999999
21.577690;1.05628273;0.66663013;0.0367034675;0.631109098;0.0347476577;1.06729426;1.06924937;0.645136705;0.0658208783;1.05628283;0.399977348;0.0220223161;10;1.06533297;0.999999;0.999999
21.578690;1.05628373;0.666630134;0.0367051379;0.631108487;0.0347491988;1.06729626;1.06925038;0.645136113;0.0658239617;1.05628384;0.399977347;0.0220233231;10;1.065333;0.999999;0.999999
21.579690;1.05628472;0.666630138;0.0367084743;0.631107879;0.0347523168;1.06729827;1.06925239;0.64513492;0.0658269854;1.05628485;0.399977346;0.0220253311;10;1.06533302;0.999999;0.999999
21.585690;1.05629077;0.666630174;0.0367267997;0.631104264;0.0347694515;1.06731027;1.06925848;0.645131402;0.065843949;1.05629085;0.399977319;0.0220363947;10;1.06533312;0.999999;0.999999
21.586690;1.05629178;0.666630179;0.0367301242;0.631103665;0.0347725708;1.06731227;1.0692605;0.64513021;0.065846971;1.05629185;0.399977311;0.0220384071;10;1.06533313;0.999999;0.999999
21.589690;1.05629484;0.666630193;0.0367400826;0.631101876;0.0347819216;1.06731727;1.06926353;0.645128431;0.0658546502;1.05629483;0.39997728;0.0220444414;10;1.06533316;0.999999;0.999999
21.590690;1.05629585;0.666631864;0.0367433968;0.631102858;0.034785035;1.06731927;1.06926454;0.645127834;0.0658577246;1.05629582;0.39997827;0.0220464505;10;1.06533317;0.999999;0.999999
21.591690;1.05629687;0.666631868;0.0367450417;0.631102264;0.0347865682;1.06732128;1.06926555;0.645127235;0.0658607967;1.05629681;0.39997826;0.0220474584;10;1.06533318;0.999999;0.999999
21.592690;1.05629788;0.666631871;0.0367483508;0.631101669;0.0347896767;1.06732328;1.06926656;0.645128191;0.0658638665;1.05629781;0.39997825;0.0220494651;10;1.06533319;0.999999;0.999999
21.593690;1.05629889;0.666631874;0.0367516578;0.631101077;0.0347927826;1.06732529;1.06926756;0.645127588;0.0658653754;1.0562988;0.399978242;0.0220514707;10;1.0653332;0.999999;0.999999
21.594690;1.0562999;0.666631876;0.0367549631;0.631100484;0.0347958856;1.0673263;1.06926956;0.645126378;0.0658683796;1.05629979;0.399978234;0.0220534755;10;1.06533322;0.999999;0.999999
21.595690;1.05630091;0.666631877;0.0367582674;0.631099895;0.0347989855;1.06732831;1.06927056;0.645125771;0.0658714436;1.05630078;0.399978227;0.0220554797;10;1.06533323;0.999999;0.999999
21.600690;1.05630593;0.666631877;0.0367714596;0.63109698;0.0348112819;1.0673374;1.06927556;0.645122689;0.0658836266;1.05630574;0.399978189;0.0220635054;10;1.06533327;0.999999;0.999999
21.601690;1.05630594;0.666631877;0.036774768;0.631097001;0.0348143965;1.06733943;1.06927655;0.645122065;0.0658866834;1.05630573;0.39997818;0.0220655136;10;1.06533328;0.999999;0.999999
21.610690;1.05631398;0.66663189;0.0367996205;0.631092404;0.0348374061;1.06735566;1.06928552;0.645116454;0.0659094773;1.05631379;0.399978138;0.0220806288;10;1.06533328;0.999999;0.999999
