time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
21.612690;1.05631599;0.666631889;0.0368045983;0.63109123;0.0348420029;1.06735868;1.06928752;0.645115231;0.0659155743;1.05631582;0.399978147;0.0220836528;10;1.06533327;0.999999;0.999999
21.617690;1.05632104;0.666631858;0.0368195554;0.631088255;0.0348559259;1.06736669;1.06929251;0.645112221;0.0659277115;1.0563209;0.399978192;0.0220926895;10;1.06533323;0.999999;0.999999
21.618690;1.05632105;0.666631848;0.0368212169;0.631088253;0.0348574935;1.06736868;1.06929352;0.645111624;0.0659292072;1.05632091;0.399978205;0.022093692;10;1.06533321;0.999999;0.999999
21.623690;1.05632611;0.666631775;0.0368345361;0.631085246;0.0348699602;1.06737658;1.06929855;0.645108636;0.0659413774;1.05632601;0.399978284;0.022101691;10;1.06533314;0.999999;0.999999
21.624690;1.05632612;0.666631755;0.0368378682;0.631085242;0.0348731286;1.06737855;1.06929955;0.645108033;0.0659428777;1.05632603;0.399978302;0.0221036893;10;1.06533312;0.999999;0.999999
21.628690;1.05633015;0.666631655;0.0368478708;0.631082833;0.0348825415;1.06738445;1.06930353;0.645105598;0.0659535521;1.05633008;0.399978369;0.0221096714;10;1.06533306;0.999999;0.999999
21.629690;1.05633016;0.666631624;0.0368495406;0.631082828;0.0348841442;1.06738542;1.06930452;0.645104985;0.0659550498;1.05633008;0.399978383;0.0221106636;10;1.06533304;0.999999;0.999999
21.630690;1.05633116;0.666631592;0.0368528783;0.631082226;0.0348872933;1.0673874;1.0693055;0.645104371;0.0659581051;1.05633109;0.399978397;0.0221126548;10;1.06533303;0.999999;0.999999
21.631690;1.05633217;0.666631559;0.0368545505;0.631081623;0.034888866;1.06738938;1.06930648;0.645105315;0.0659596005;1.05633209;0.39997841;0.0221136451;10;1.06533301;0.999999;0.999999
21.632690;1.05633317;0.666631525;0.0368578908;0.631081021;0.0348920176;1.06739036;1.06930746;0.6451047;0.0659626536;1.05633309;0.399978424;0.0221156347;10;1.065333;0.999999;0.999999
21.633690;1.05633417;0.666631491;0.0368595659;0.631080419;0.0348935924;1.06739234;1.06930843;0.645104084;0.0659641472;1.05633408;0.399978437;0.0221166234;10;1.06533299;0.999999;0.999999
21.634690;1.05633418;0.666631457;0.0368629092;0.631080415;0.0348967785;1.06739332;1.0693094;0.645103469;0.0659656398;1.05633407;0.399978451;0.0221186115;10;1.06533298;0.999999;0.999999
21.635690;1.05633518;0.666631424;0.0368645874;0.631079815;0.0348983539;1.0673953;1.06930938;0.645103458;0.0659687518;1.05633506;0.399978465;0.0221195989;10;1.06533297;0.999999;0.999999
21.636690;1.05633618;0.666631393;0.0368679335;0.631079215;0.0349015068;1.06739628;1.06931034;0.645102845;0.0659702422;1.05633605;0.399978479;0.022121586;10;1.06533296;0.999999;0.999999
21.637690;1.05633719;0.66663303;0.0368696143;0.631080194;0.0349030813;1.06739826;1.06931131;0.645102233;0.0659732902;1.05633703;0.399979493;0.0221225727;10;1.06533295;0.999999;0.999999
21.638690;1.05633719;0.666633003;0.0368712963;0.631080194;0.0349046879;1.06739924;1.06931228;0.645101621;0.065974778;1.05633702;0.399979507;0.022123559;10;1.06533294;0.999999;0.999999
21.641690;1.05634021;0.666632941;0.03687968;0.631078406;0.0349125558;1.06740419;1.06931517;0.645099804;0.0659823471;1.05633997;0.399979551;0.0221285148;10;1.06533291;0.999999;0.999999
21.642690;1.05634022;0.666632925;0.0368813641;0.631078411;0.0349141564;1.06740517;1.06931613;0.645099204;0.0659838271;1.05633995;0.399979566;0.0221294984;10;1.0653329;0.999999;0.999999
21.643690;1.05634123;0.666632911;0.0368847149;0.631077818;0.0349173002;1.06740615;1.06931709;0.645098608;0.0659853056;1.05634093;0.39997958;0.0221314809;10;1.0653329;0.999999;0.999999
21.644690;1.05634223;0.666632899;0.0368863993;0.631077227;0.0349188645;1.06740814;1.06931705;0.645098618;0.0659884029;1.05634192;0.399979595;0.0221324624;10;1.06533289;0.999999;0.999999
21.646690;1.05634326;0.66663288;0.0368914353;0.631076644;0.0349235997;1.06741111;1.06931896;0.645097436;0.0659929122;1.05634288;0.399979624;0.0221354224;10;1.06533289;0.999999;0.999999
21.649690;1.0563463;0.666632861;0.0368981593;0.631074876;0.0349298537;1.06741508;1.06932184;0.645095671;0.0659988922;1.05634584;0.39997967;0.0221393544;10;1.0653329;0.999999;0.999999
21.650690;1.05634632;0.666632857;0.036899846;0.631074884;0.0349314429;1.06741608;1.0693228;0.645095084;0.0660003662;1.05634583;0.399979686;0.0221403303;10;1.06533291;0.999999;0.999999
21.651690;1.05634733;0.666632853;0.0369031994;0.631074295;0.0349345754;1.06741808;1.06932276;0.645095099;0.0660019023;1.05634682;0.399979703;0.0221423059;10;1.06533292;0.999999;0.999999
21.652690;1.05634835;0.66663285;0.0369048863;0.631073706;0.0349361288;1.06741907;1.06932373;0.64509451;0.066004936;1.05634781;0.399979721;0.0221432816;10;1.06533294;0.999999;0.999999
21.653690;1.05634837;0.666632848;0.0369065734;0.631073715;0.0349377136;1.06742107;1.06932469;0.64509392;0.0660064119;1.0563478;0.399979741;0.0221442577;10;1.06533295;0.999999;0.999999
21.656690;1.05635144;0.666632847;0.0369133036;0.631071953;0.0349439362;1.06742507;1.0693266;0.645092745;0.0660124662;1.05635079;0.399979809;0.0221481884;10;1.06533301;0.999999;0.999999
21.663690;1.05635555;0.66663289;0.0369284614;0.631069665;0.0349580033;1.06743406;1.06933246;0.645089162;0.0660260348;1.05635482;0.399979994;0.0221570465;10;1.06533318;0.999999;0.999999
21.664690;1.05635656;0.666632902;0.0369318146;0.631069086;0.0349611259;1.06743506;1.06933344;0.645088562;0.0660275236;1.05635583;0.399980018;0.0221590303;10;1.0653332;0.999999;0.999999
21.665690;1.05635756;0.666632916;0.0369334994;0.631068509;0.0349626713;1.06743706;1.06933443;0.645087963;0.0660290136;1.05635685;0.399980042;0.0221600155;10;1.06533323;0.999999;0.999999
21.666690;1.05635757;0.66663293;0.0369351822;0.631068528;0.0349642504;1.06743806;1.06933442;0.645087967;0.0660321253;1.05635687;0.399980063;0.022161002;10;1.06533325;0.999999;0.999999
21.668690;1.05635958;0.666632961;0.0369402072;0.631067374;0.0349689207;1.06744006;1.0693364;0.645086768;0.0660351131;1.05635892;0.399980101;0.022163979;10;1.06533328;0.999999;0.999999
21.669690;1.05635958;0.666632976;0.0369418824;0.631067393;0.0349704999;1.06744206;1.06933739;0.64508617;0.06603661;1.05635894;0.399980117;0.0221649693;10;1.0653333;0.999999;0.999999
21.670690;1.05636058;0.666632992;0.0369435548;0.631066814;0.0349720455;1.06744307;1.06933739;0.645086174;0.0660397294;1.05635996;0.399980131;0.0221659607;10;1.06533331;0.999999;0.999999
21.671690;1.05636158;0.666633007;0.0369452248;0.631066236;0.0349735904;1.06744407;1.06933838;0.645087136;0.0660412308;1.05636099;0.399980144;0.022166953;10;1.06533331;0.999999;0.999999
21.674690;1.05636258;0.666633055;0.0369518892;0.631065687;0.034979865;1.06744809;1.06934038;0.645085949;0.0660458099;1.05636206;0.399980168;0.0221709355;10;1.06533331;0.999999;0.999999
21.677690;1.05636456;0.666633111;0.0369568703;0.631064531;0.034984525;1.06745212;1.0693434;0.645084169;0.0660519026;1.05636414;0.399980179;0.0221739263;10;1.06533328;0.999999;0.999999
21.679690;1.05636653;0.666633156;0.0369618491;0.631063358;0.0349891896;1.06745414;1.06934443;0.645083589;0.066054991;1.05636618;0.39998018;0.0221769227;10;1.06533325;0.999999;0.999999
21.682690;1.05636748;0.666633227;0.0369668041;0.63106279;0.0349938978;1.06745719;1.06934649;0.645082417;0.0660611487;1.05636726;0.399980179;0.0221799122;10;1.06533319;0.999999;0.999999
21.683690;1.05636846;0.666633251;0.0369684515;0.6310622;0.0349954488;1.0674592;1.06934751;0.645081824;0.0660626592;1.05636828;0.399980178;0.0221809052;10;1.06533316;0.999999;0.999999
21.684690;1.05636945;0.666633275;0.0369700968;0.631061611;0.0349970016;1.06746023;1.06934754;0.645081832;0.0660642305;1.0563693;0.399980177;0.022181896;10;1.06533314;0.999999;0.999999
21.685690;1.05636943;0.666633298;0.0369717403;0.631061619;0.0349985892;1.06746125;1.06934856;0.645081236;0.066065739;1.05636932;0.399980177;0.0221828848;10;1.06533311;0.999999;0.999999
21.686690;1.05637041;0.666634986;0.0369750489;0.631062606;0.0350017226;1.06746227;1.06934959;0.645080638;0.0660672464;1.05637035;0.399981176;0.022184872;10;1.06533308;0.999999;0.999999
21.687690;1.05637038;0.666635006;0.0369766902;0.631062614;0.0350033124;1.0674633;1.06935061;0.645080037;0.066068753;1.05637037;0.399981175;0.0221858579;10;1.06533305;0.999999;0.999999
21.689690;1.05637234;0.66663504;0.0369799726;0.631061434;0.0350064278;1.06746534;1.06935166;0.645079433;0.0660718259;1.05637241;0.399981174;0.0221878281;10;1.065333;0.999999;0.999999
21.692690;1.05637328;0.666635078;0.0369849014;0.631060861;0.0350111664;1.06746941;1.06935373;0.645078218;0.0660779598;1.05637346;0.399981172;0.0221907871;10;1.06533293;0.999999;0.999999
21.693690;1.05637426;0.666635087;0.0369865458;0.631060272;0.0350127223;1.06747043;1.06935475;0.645077611;0.0660794635;1.05637448;0.399981173;0.0221917761;10;1.06533291;1;1
21.696690;1.05637521;0.666635105;0.0369914829;0.631059704;0.0350174482;1.06747348;1.06935581;0.645076995;0.0660840958;1.05637551;0.399981182;0.0221947539;10;1.06533284;1;1
21.698690;1.05637719;0.66663511;0.0369947791;0.631058531;0.0350205468;1.06747551;1.06935785;0.645075782;0.0660870975;1.05637752;0.3999812;0.0221967511;10;1.0653328;1;1
21.704690;1.05638014;0.666635106;0.0370047052;0.631056789;0.0350299361;1.06748154;1.06936192;0.645073361;0.066096197;1.0563805;0.399981309;0.0222028126;10;1.06533268;1;1
21.705690;1.05638014;0.666635104;0.0370063656;0.631056794;0.0350315202;1.06748354;1.06936193;0.645073359;0.0660977504;1.05638048;0.399981331;0.0222038324;10;1.06533266;1;1
21.707690;1.05638115;0.666635096;0.0370096916;0.631056205;0.0350346557;1.06748554;1.06936294;0.645072751;0.0661007914;1.05638145;0.399981377;0.0222058771;10;1.06533263;1;1
21.709690;1.05638215;0.666635085;0.0370130234;0.631055613;0.0350377905;1.06748752;1.06936494;0.645071535;0.0661037657;1.05638242;0.399981425;0.0222079248;10;1.0653326;1;1
21.711690;1.05638316;0.66663507;0.0370163604;0.631055019;0.0350409224;1.0674885;1.06936594;0.645070923;0.0661067983;1.05638338;0.399981474;0.0222099729;10;1.06533258;1;1
21.713690;1.05638418;0.666635051;0.0370197025;0.631054427;0.0350440511;1.06749046;1.06936692;0.64507031;0.06610827;1.05638434;0.399981524;0.0222120206;10;1.06533256;1;1
21.714690;1.05638518;0.66663504;0.0370213752;0.631053834;0.035045598;1.06749143;1.06936691;0.645071864;0.0661098154;1.05638532;0.399981548;0.0222130441;10;1.06533256;1;1
21.716690;1.05638619;0.666635014;0.0370247225;0.631053243;0.0350487239;1.06749338;1.06936888;0.645070651;0.0661127806;1.05638628;0.399981592;0.0222150893;10;1.06533254;1;1
21.719690;1.05638719;0.666634962;0.0370297454;0.63105266;0.0350534229;1.0674963;1.06936982;0.645070046;0.0661173434;1.05638722;0.399981642;0.0222181472;10;1.06533253;1;1
21.724690;1.05639017;0.666634848;0.0370364464;0.631050882;0.0350596014;1.06750116;1.0693727;0.645068242;0.0661232841;1.05639016;0.39998168;0.0222221881;10;1.06533252;1;1
21.726690;1.05639016;0.666634802;0.0370397931;0.631050884;0.0350627351;1.0675021;1.06937366;0.64506764;0.0661262938;1.05639014;0.399981683;0.0222241784;10;1.06533252;1;1
21.727690;1.05639115;0.666634781;0.0370398002;0.631050287;0.0350626904;1.06750308;1.06937363;0.645067638;0.0661278304;1.05639113;0.399981683;0.022224168;10;1.06533252;1;1
21.729690;1.05639213;0.666634741;0.03704315;0.63104969;0.035065789;1.06750504;1.06937558;0.645066421;0.0661292252;1.05639211;0.399981679;0.0222261376;10;1.06533252;1;1
21.733690;1.05639408;0.666634681;0.0370481992;0.631048483;0.0350704197;1.06750797;1.06937748;0.645065166;0.0661352787;1.05639409;0.399981663;0.0222290529;10;1.06533253;1;1
21.734690;1.05639407;0.666634671;0.0370498816;0.631048479;0.0350719929;1.06750896;1.06937746;0.645065149;0.0661352696;1.0563941;0.399981658;0.0222300303;10;1.06533253;1;1
21.735690;1.05639405;0.666636331;0.0370515647;0.631050053;0.0350735678;1.06750995;1.06937744;0.64506513;0.0661368211;1.0563941;0.399982654;0.0222310084;10;1.06533253;1;1
21.738690;1.056396;0.666636326;0.0370549461;0.631048847;0.0350766533;1.06751191;1.06937939;0.645063859;0.0661413614;1.05639611;0.399982637;0.0222329535;10;1.06533256;1;1
21.740690;1.05639597;0.666636336;0.0370583091;0.631048842;0.0350798066;1.06751389;1.06938037;0.645063212;0.0661428558;1.05639612;0.399982622;0.0222349291;10;1.06533258;1;1
21.741690;1.05639696;0.666636345;0.0370599898;0.631048243;0.0350813497;1.06751487;1.06938036;0.645063191;0.0661444143;1.05639712;0.399982612;0.0222359207;10;1.06533259;1;1
21.745690;1.05639791;0.6666364;0.0370650363;0.63104763;0.0350860456;1.06751781;1.06938235;0.645061914;0.0661489675;1.05639814;0.39998256;0.0222389105;10;1.06533265;1;1
21.746690;1.0563989;0.666636417;0.0370650439;0.631047027;0.0350860123;1.0675178;1.06938335;0.645061298;0.0661504635;1.05639914;0.399982545;0.0222389133;10;1.06533266;1;1
21.748690;1.05639987;0.666636455;0.0370683861;0.631046415;0.0350891352;1.06751977;1.06938435;0.64506067;0.0661519562;1.05640015;0.399982511;0.0222409247;10;1.0653327;1;1
21.753690;1.05640081;0.66663656;0.0370733644;0.631045756;0.0350938349;1.06752272;1.06938641;0.645059418;0.0661564803;1.05640116;0.399982406;0.0222439833;10;1.06533276;1;1
21.755690;1.05640178;0.666636601;0.0370766672;0.631045124;0.0350969518;1.06752472;1.06938645;0.645059405;0.0661595795;1.05640217;0.399982354;0.0222460165;10;1.06533276;1;1
21.757690;1.05640276;0.666636642;0.0370782906;0.631044484;0.0350984879;1.06752572;1.06938749;0.645058792;0.0661610561;1.05640318;0.3999823;0.0222470521;10;1.06533276;1;1
21.758690;1.05640275;0.666636664;0.0370799316;0.631044461;0.0351000605;1.06752673;1.06938852;0.645059744;0.0661625425;1.05640318;0.399982273;0.02224807;10;1.06533276;1;1
21.759690;1.05640274;0.666636687;0.0370799036;0.631044435;0.0351000551;1.06752773;1.06938854;0.645059741;0.0661625319;1.05640319;0.399982247;0.0222480875;10;1.06533276;1;1
21.760690;1.05640373;0.666636711;0.0370815407;0.63104381;0.0351015942;1.06752774;1.06938956;0.645059135;0.0661640178;1.0564042;0.399982222;0.0222491044;10;1.06533275;1;1
21.761690;1.05640372;0.666636736;0.0370831764;0.631043782;0.0351031666;1.06752875;1.06938958;0.645059133;0.0661655651;1.05640421;0.399982199;0.0222501202;10;1.06533275;1;1
21.762690;1.05640371;0.666636762;0.037083145;0.631043754;0.0351031619;1.06752976;1.0693896;0.64505913;0.0661655535;1.05640422;0.399982177;0.0222501346;10;1.06533274;1;1
21.763690;1.05640471;0.666636788;0.0370847803;0.631043128;0.0351047024;1.06752977;1.06939062;0.645058523;0.066167038;1.05640523;0.399982158;0.0222511472;10;1.06533273;1;1
21.765690;1.0564047;0.666636841;0.037086386;0.63104307;0.0351062749;1.06753079;1.06939066;0.645058513;0.0661685705;1.05640526;0.399982123;0.0222521664;10;1.06533271;1;1
21.768690;1.0564057;0.666636918;0.0370896367;0.631042392;0.0351093995;1.06753283;1.0693927;0.645057285;0.0661715191;1.0564063;0.399982084;0.0222541803;10;1.06533268;1;1
21.772690;1.05640772;0.666636995;0.0370928828;0.631041116;0.0351125145;1.06753591;1.06939373;0.645056654;0.0661744979;1.05640834;0.39998204;0.0222561744;10;1.06533264;1;1
21.775690;1.05640775;0.666637034;0.0370961742;0.631041079;0.0351157023;1.06753698;1.06939473;0.645056034;0.0661774853;1.05640835;0.399982;0.0222581578;10;1.06533261;1;1
21.777690;1.05640878;0.666637052;0.0370978268;0.631040471;0.0351172757;1.06753903;1.06939572;0.645055423;0.0661789348;1.05640934;0.399981971;0.0222591407;10;1.0653326;1;1
21.779690;1.05640982;0.666637066;0.0370994915;0.631039873;0.0351188568;1.06754008;1.06939572;0.645055419;0.0661804467;1.05641033;0.399981945;0.0222601166;10;1.06533258;1;1
21.780690;1.05640984;0.66663707;0.0370994951;0.631039877;0.0351188778;1.06754011;1.06939672;0.645054815;0.0661819208;1.05641032;0.399981934;0.0222601016;10;1.06533258;1;1
21.782690;1.05640988;0.666637076;0.0371028445;0.631039889;0.0351220792;1.06754115;1.06939672;0.645054817;0.0661834365;1.05641029;0.399981916;0.0222620656;10;1.06533257;1;1
21.783690;1.0564109;0.666637077;0.0371028564;0.631039301;0.0351220702;1.06754217;1.06939772;0.645054217;0.0661833548;1.05641127;0.399981908;0.022262045;10;1.06533256;1;1
21.784690;1.05641092;0.666637077;0.037104537;0.631039311;0.0351236725;1.06754219;1.06939773;0.64505422;0.0661848944;1.05641125;0.399981902;0.0222630229;10;1.06533256;1;1
21.785690;1.05641095;0.66663874;0.0371045525;0.631040902;0.0351236975;1.06754321;1.06939774;0.645054224;0.0661848763;1.05641123;0.399982896;0.022263;10;1.06533256;1;1
21.786690;1.05641097;0.666638737;0.0371062358;0.631040917;0.0351253003;1.06754322;1.06939774;0.645054228;0.0661864175;1.05641121;0.399982891;0.0222639764;10;1.06533255;1;1
21.787690;1.056412;0.666638731;0.0371062533;0.631040336;0.0351252923;1.06754424;1.06939875;0.645053628;0.0661863388;1.05641219;0.399982886;0.0222639529;10;1.06533255;1;1
21.790690;1.05641208;0.666638707;0.0371079757;0.631040406;0.0351269459;1.06754527;1.0693998;0.645053031;0.0661877884;1.05641211;0.399982872;0.0222648866;10;1.06533253;1;1
21.791690;1.05641311;0.666638698;0.0371096615;0.631039839;0.0351285152;1.06754628;1.06939982;0.64505303;0.0661893327;1.05641309;0.399982867;0.0222658674;10;1.06533252;1;1
21.793690;1.05641316;0.666638679;0.037111366;0.631039909;0.0351301411;1.0675473;1.06940086;0.645052422;0.0661908042;1.05641304;0.399982858;0.0222668347;10;1.0653325;1;1
21.795690;1.05641421;0.66663866;0.0371130695;0.631039389;0.0351317293;1.06754832;1.0694009;0.645052412;0.0661923439;1.05641399;0.399982851;0.0222678089;10;1.06533248;1;1
21.798690;1.05641427;0.666638631;0.0371147871;0.631039509;0.03513336;1.06754934;1.06940197;0.64505179;0.0661938323;1.05641394;0.399982845;0.0222687787;10;1.06533245;1;1
21.799690;1.05641528;0.66663862;0.037114802;0.631038949;0.0351333404;1.06754934;1.069402;0.645051784;0.0661938364;1.05641492;0.399982843;0.02226877;10;1.06533244;1;1
21.800690;1.0564153;0.666638609;0.0371164824;0.631038984;0.0351349297;1.06755034;1.06940202;0.645051779;0.0661954024;1.05641491;0.399982842;0.0222697616;10;1.06533243;1;1
21.801690;1.05641531;0.666638597;0.0371164949;0.631039018;0.0351349388;1.06755035;1.06940305;0.645051172;0.0661953514;1.0564149;0.399982839;0.0222697535;10;1.06533241;1;1
21.803690;1.05641532;0.666638573;0.0371181812;0.631039078;0.0351365273;1.06755135;1.0694031;0.645051169;0.0661969401;1.05641487;0.399982831;0.0222707373;10;1.06533238;1;1
21.804690;1.05641633;0.666638561;0.0371181879;0.631038507;0.0351364957;1.06755135;1.06940313;0.645052727;0.0661969584;1.05641586;0.399982824;0.0222707285;10;1.06533237;1;1
21.805690;1.05641634;0.666638549;0.0371198589;0.631038531;0.0351380723;1.06755235;1.06940416;0.645052125;0.0661984748;1.05641585;0.399982816;0.0222717186;10;1.06533235;1;1
21.808690;1.05641633;0.666638518;0.0371215258;0.63103859;0.0351396324;1.06755334;1.06940423;0.64505213;0.0662000971;1.05641582;0.399982784;0.0222726799;10;1.06533232;1;1
21.809690;1.05641733;0.666638508;0.0371215225;0.631038009;0.0351395883;1.06755334;1.06940426;0.645052133;0.0662001187;1.05641681;0.399982772;0.0222726638;10;1.06533231;1;1
21.810690;1.05641732;0.666638499;0.0371231845;0.631038024;0.0351411528;1.06755434;1.06940528;0.645051531;0.0662016365;1.0564168;0.39998276;0.0222736463;10;1.06533231;1;1
21.814690;1.05641727;0.666638456;0.0371248271;0.63103806;0.0351426612;1.06755532;1.06940637;0.645050938;0.0662032103;1.05641673;0.399982721;0.0222745698;10;1.06533229;1;1
21.815690;1.05641825;0.666638444;0.0371248212;0.631037466;0.0351426087;1.06755531;1.06940639;0.64505094;0.0662032276;1.05641771;0.399982715;0.0222745504;10;1.06533229;1;1
21.819690;1.0564182;0.666638387;0.0371281366;0.631037465;0.0351456899;1.06755725;1.06940648;0.645050949;0.0662064119;1.05641763;0.399982694;0.0222764735;10;1.0653323;1;1
21.820690;1.05641819;0.666638373;0.037128133;0.631037462;0.0351456723;1.06755723;1.0694075;0.64505035;0.0662063676;1.05641762;0.399982688;0.0222764541;10;1.06533231;1;1
21.821690;1.05641918;0.666638359;0.0371281293;0.631036861;0.0351456213;1.06755721;1.06940752;0.645050356;0.0662063858;1.0564186;0.399982682;0.0222764349;10;1.06533232;1;1
21.824690;1.05641917;0.66663832;0.0371297814;0.631036851;0.0351471421;1.06755815;1.06940757;0.64505038;0.0662079983;1.05641858;0.399982661;0.0222773814;10;1.06533236;1;1
21.825690;1.05641916;0.666638308;0.037129774;0.631036848;0.0351471214;1.06755812;1.06940859;0.645049789;0.0662079523;1.05641857;0.399982654;0.0222773659;10;1.06533238;1;1
21.826690;1.05641916;0.666638296;0.0371314312;0.631036846;0.0351486776;1.0675591;1.06940861;0.645049801;0.0662079662;1.05641857;0.399982647;0.022278352;10;1.0653324;1;1
21.827690;1.05642016;0.666638285;0.0371314192;0.631036247;0.0351486222;1.06755907;1.06940863;0.645049815;0.0662095365;1.05641958;0.39998264;0.0222783395;10;1.06533241;1;1
21.830690;1.05642016;0.666638254;0.0371330329;0.631036241;0.0351501329;1.06755999;1.06940868;0.645049865;0.0662111156;1.0564196;0.399982625;0.0222793096;10;1.06533248;1;1
21.831690;1.05642016;0.666638244;0.0371330101;0.631036239;0.0351501115;1.06755996;1.06940869;0.645049883;0.0662111173;1.05641962;0.399982622;0.0222793014;10;1.0653325;1;1
21.832690;1.05642015;0.666638235;0.0371329853;0.631036237;0.0351500908;1.06755993;1.06940971;0.645049298;0.0662110542;1.05641963;0.399982621;0.0222792935;10;1.06533252;1;1
21.833690;1.05642015;0.666638226;0.0371329586;0.631036235;0.035150071;1.0675599;1.06940972;0.645049316;0.0662110502;1.05641965;0.399982622;0.0222792859;10;1.06533255;1;1
21.834690;1.05642016;0.666639885;0.0371329302;0.631037808;0.0351500521;1.06756087;1.06940973;0.645049335;0.0662110431;1.05641967;0.399983624;0.0222792784;10;1.06533258;1;1
21.835690;1.05642116;0.666639877;0.0371345668;0.631037208;0.0351515788;1.06756085;1.06940974;0.645049354;0.0662125914;1.05642069;0.399983629;0.022280271;10;1.0653326;1;1
21.838690;1.05642117;0.666639859;0.0371344705;0.631037189;0.0351515313;1.06756077;1.06940975;0.645049412;0.0662125435;1.05642075;0.39998366;0.0222802487;10;1.06533269;1;1
21.839690;1.05642117;0.666639854;0.0371361049;0.631037179;0.0351530943;1.06756175;1.06941075;0.645048828;0.0662124608;1.05642078;0.399983674;0.0222812409;10;1.06533272;1;1
21.844690;1.05642123;0.666639848;0.0371359627;0.631037105;0.0351530139;1.06756267;1.06941074;0.645048913;0.0662138937;1.0564209;0.399983756;0.0222811997;10;1.06533286;1;1
21.845690;1.05642225;0.66663985;0.0371376061;0.631036489;0.0351545395;1.06756266;1.06941073;0.645048927;0.0662154251;1.05642193;0.399983771;0.0222821921;10;1.06533288;1;1
21.847690;1.05642228;0.666639853;0.0371375655;0.631036444;0.0351544996;1.06756265;1.06941072;0.645048953;0.0662153722;1.05642197;0.399983798;0.0222821779;10;1.06533293;1;1
21.848690;1.05642229;0.666639855;0.0371375478;0.631036419;0.035154478;1.06756265;1.06941171;0.645048359;0.0662152849;1.05642199;0.399983809;0.0222821711;10;1.06533295;1;1
21.850690;1.05642232;0.666639857;0.0371375173;0.631036366;0.0351544315;1.06756365;1.06941168;0.645048374;0.0662152381;1.05642202;0.399983827;0.0222821583;10;1.06533298;1;1
21.851690;1.05642233;0.666639857;0.0371391709;0.631036337;0.0351559845;1.06756365;1.06941167;0.645049938;0.0662152172;1.05642204;0.399983833;0.0222831523;10;1.065333;1;1
21.860690;1.05642234;0.666639806;0.0371407724;0.631036048;0.0351573706;1.06756476;1.06941159;0.645049944;0.066218221;1.05642212;0.399983847;0.0222841019;10;1.06533311;1;1
21.861690;1.05642334;0.666639789;0.0371407714;0.631035423;0.0351573238;1.06756477;1.06941158;0.645049945;0.0662182132;1.05642312;0.399983849;0.0222840971;10;1.06533312;1;1
21.862690;1.05642334;0.66663977;0.0371407713;0.631035398;0.0351573118;1.06756478;1.06941158;0.645049947;0.0662182056;1.05642313;0.399983851;0.0222840926;10;1.06533313;1;1
21.863690;1.05642333;0.666639749;0.0371407719;0.631035375;0.035157301;1.06756479;1.06941257;0.645049347;0.0662181363;1.05642314;0.399983854;0.0222840885;10;1.06533313;1;1
21.873690;1.05642331;0.666639503;0.037140772;0.631035281;0.0351572299;1.06756584;1.06941243;0.645049352;0.0662180582;1.0564232;0.399983954;0.0222841022;10;1.06533306;1;1
21.883690;1.05642322;0.666639381;0.0371408101;0.631035252;0.0351572036;1.06756483;1.06941228;0.645049294;0.0662180848;1.05642304;0.399984149;0.0222841573;10;1.06533287;1;1
21.884690;1.0564232;0.666641045;0.0371408239;0.631036821;0.0351571999;1.06756483;1.06941227;0.645049295;0.0662181035;1.05642302;0.399985163;0.0222841599;10;1.06533285;1;1
21.893690;1.05642309;0.666641085;0.037140985;0.631036677;0.0351571342;1.06756478;1.06941221;0.645049361;0.0662183454;1.0564228;0.399985196;0.0222842339;10;1.06533276;1;1
21.894690;1.05642308;0.666641093;0.0371410002;0.631036656;0.0351571284;1.06756477;1.06941121;0.645049979;0.0662184381;1.05642277;0.39998519;0.0222842509;10;1.06533276;1;1
21.895690;1.05642207;0.666641102;0.0371410141;0.631037231;0.0351571577;1.06756476;1.06941122;0.645049995;0.0662184689;1.05642174;0.399985181;0.0222842697;10;1.06533277;1;1
21.896690;1.05642206;0.66664111;0.0371410268;0.631037209;0.0351571558;1.06756475;1.06941123;0.645050012;0.0662184995;1.05642172;0.39998517;0.0222842901;10;1.06533278;1;1
21.897690;1.05642204;0.666641119;0.0371393716;0.631037186;0.0351555784;1.06756474;1.06941123;0.64505003;0.06621853;1.05642169;0.399985158;0.0222833119;10;1.0653328;1;1
21.898690;1.05642203;0.666641128;0.0371393823;0.631037165;0.0351555807;1.06756472;1.06941124;0.645050049;0.066217002;1.05642167;0.399985144;0.0222833353;10;1.06533282;1;1
21.899690;1.05642202;0.666641136;0.0371393922;0.631037143;0.035155585;1.06756371;1.06941126;0.645051625;0.0662170328;1.05642165;0.399985129;0.0222833601;10;1.06533284;1;1
21.910690;1.05642201;0.666641273;0.0371378562;0.63103705;0.0351541381;1.06756262;1.06941043;0.645052403;0.066215894;1.05642154;0.399985014;0.0222826722;10;1.0653332;1;1
21.911690;1.05642102;0.666641292;0.037137875;0.631037659;0.0351541915;1.06756262;1.06941044;0.645052412;0.0662159285;1.05642054;0.399985012;0.0222827011;10;1.06533323;1;1
21.913690;1.05642104;0.666641332;0.03713625;0.631037687;0.0351526599;1.06756261;1.06941045;0.645052425;0.0662159976;1.05642055;0.399985014;0.0222817607;10;1.06533331;1;1
21.917690;1.05642109;0.666641416;0.0371363472;0.631037765;0.0351527742;1.06756162;1.06941046;0.645052435;0.0662145727;1.05642059;0.399985031;0.0222818883;10;1.06533343;1;1
21.918690;1.05642111;0.666641437;0.0371363737;0.631037788;0.0351528067;1.06756163;1.06940946;0.645053037;0.0662146656;1.05642061;0.399985037;0.0222819214;10;1.06533345;1;1
21.919690;1.05642112;0.666641458;0.0371347342;0.631037811;0.0351512629;1.06756063;1.06940946;0.645053034;0.0662146955;1.05642063;0.399985043;0.0222809545;10;1.06533348;1;1
21.921690;1.05642115;0.666641498;0.0371347893;0.631037862;0.0351513332;1.06756065;1.06940947;0.645053023;0.0662131933;1.05642067;0.399985054;0.0222810195;10;1.06533351;1;1
21.922690;1.05642017;0.666641516;0.037134817;0.631038486;0.0351514023;1.06756066;1.06940947;0.645053017;0.0662132193;1.0564197;0.399985059;0.0222810506;10;1.06533353;1;1
21.925690;1.05642021;0.666641561;0.0371332312;0.631038574;0.0351499294;1.0675597;1.0694095;0.645052992;0.0662117292;1.05641978;0.399985073;0.0222801352;10;1.06533356;1;1
21.926690;1.05642022;0.666641572;0.0371332566;0.631038605;0.0351499619;1.06755971;1.06940851;0.645053583;0.0662118104;1.0564198;0.399985077;0.0222801603;10;1.06533356;1;1
21.929690;1.05642026;0.66664159;0.0371316582;0.631038709;0.0351484705;1.06755877;1.06940855;0.645053537;0.0662102968;1.05641988;0.399985086;0.0222792236;10;1.06533356;1;1
21.930690;1.05641926;0.666641591;0.0371316781;0.631039343;0.0351485277;1.06755878;1.06940856;0.645053519;0.0662103073;1.05641891;0.399985088;0.02227924;10;1.06533356;1;1
21.932690;1.05641927;0.66664159;0.0371317137;0.631039419;0.035148567;1.06755782;1.06940858;0.645053483;0.0662103224;1.05641896;0.39998509;0.0222792659;10;1.06533354;1;1
21.933690;1.05641927;0.666643253;0.0371300631;0.631041035;0.0351470046;1.06755783;1.06940759;0.645054069;0.0662088306;1.05641898;0.399986091;0.0222782757;10;1.06533352;1;1
21.936690;1.05641926;0.666643239;0.0371301074;0.631041145;0.0351470321;1.06755687;1.06940761;0.645054024;0.0662088357;1.05641904;0.399986094;0.0222782926;10;1.06533348;1;1
21.937690;1.05641825;0.666643232;0.0371284548;0.631041777;0.0351454904;1.06755688;1.06940762;0.645054011;0.0662072761;1.05641807;0.399986095;0.0222772939;10;1.06533346;1;1
21.939690;1.05641823;0.666643216;0.0371284825;0.631041844;0.0351454867;1.06755689;1.06940663;0.645054595;0.0662073315;1.05641811;0.399986098;0.0222772889;10;1.06533341;1;1
21.943690;1.05641815;0.666643184;0.0371268627;0.631041977;0.0351438722;1.0675549;1.06940662;0.645054576;0.0662057414;1.05641818;0.399986104;0.0222762455;10;1.0653333;1;1
21.944690;1.05641712;0.666643178;0.0371252062;0.631042608;0.0351423149;1.0675549;1.06940662;0.645054575;0.0662041719;1.0564172;0.399986107;0.0222752279;10;1.06533327;1;1
21.945690;1.0564171;0.666643172;0.0371252162;0.63104264;0.0351423014;1.0675549;1.06940561;0.645055178;0.0662042218;1.05641722;0.39998611;0.0222752082;10;1.06533324;1;1
21.947690;1.05641703;0.666643164;0.0371235695;0.631042703;0.0351406956;1.0675539;1.06940559;0.645055182;0.0662041935;1.05641725;0.399986119;0.0222741647;10;1.06533318;1;1
21.949690;1.05641695;0.666643158;0.03712359;0.631042759;0.035140668;1.06755289;1.06940556;0.645055185;0.0662025994;1.05641728;0.399986133;0.0222741182;10;1.06533312;1;1
21.950690;1.05641591;0.666643156;0.0371219338;0.63104338;0.0351391107;1.06755289;1.06940454;0.645057348;0.0662026404;1.0564163;0.399986141;0.0222730944;10;1.0653331;1;1
21.954690;1.05641574;0.666643144;0.0371203056;0.63104345;0.0351374953;1.06755189;1.06940447;0.645057334;0.0661994202;1.05641634;0.399986181;0.0222720027;10;1.06533303;1;1
21.955690;1.05641469;0.666643139;0.0371203137;0.631044059;0.0351375242;1.06755089;1.06940345;0.64505793;0.0661994518;1.05641534;0.39998619;0.0222719818;10;1.06533302;1;1
21.959690;1.05641454;0.666643118;0.0371170042;0.631044083;0.0351343696;1.06754989;1.06940236;0.6450585;0.0661978209;1.05641537;0.399986221;0.0222699095;10;1.06533302;1;1
21.960690;1.0564145;0.666643112;0.0371170081;0.631044082;0.0351343734;1.06754889;1.06940234;0.645058492;0.0661962262;1.05641537;0.399986227;0.0222698939;10;1.06533303;1;1
21.961690;1.05641347;0.666643105;0.0371170117;0.631044676;0.0351344116;1.06754889;1.06940232;0.645058485;0.0661961891;1.05641438;0.399986231;0.0222698793;10;1.06533303;1;1
21.963690;1.05641341;0.66664309;0.0371153515;0.631044658;0.0351328475;1.06754788;1.06940227;0.645058477;0.0661945532;1.05641441;0.399986235;0.022268853;10;1.06533305;1;1
21.965690;1.05641336;0.666643073;0.0371136892;0.631044627;0.0351312857;1.06754787;1.06940122;0.64505908;0.0661929749;1.05641443;0.399986234;0.0222678294;10;1.06533307;1;1
21.966690;1.05641233;0.666643063;0.0371136901;0.631045205;0.0351313267;1.06754686;1.06940119;0.645059083;0.0661929323;1.05641344;0.39998623;0.0222678182;10;1.06533308;1;1
21.967690;1.05641231;0.666643052;0.0371120234;0.631045184;0.0351297561;1.06754686;1.06940117;0.645059089;0.0661928886;1.05641345;0.399986225;0.0222668074;10;1.06533309;1;1
21.969690;1.05641226;0.666643028;0.0371103525;0.631045136;0.0351281887;1.06754585;1.06940012;0.645059708;0.0661913019;1.05641346;0.39998621;0.0222657881;10;1.06533312;1;1
21.970690;1.05641124;0.666643015;0.0371103482;0.631045707;0.0351282247;1.06754484;1.06940009;0.645059717;0.0661896979;1.05641246;0.399986201;0.0222657798;10;1.06533313;1;1
21.974690;1.05641116;0.666642965;0.0371069833;0.631045587;0.0351250612;1.06754382;1.06939901;0.645060351;0.0661880253;1.05641247;0.399986149;0.0222637543;10;1.06533316;1;1
21.975690;1.05641015;0.666642953;0.0371069713;0.631046152;0.0351250882;1.06754282;1.06939799;0.64506096;0.0661864883;1.05641146;0.399986136;0.0222637489;10;1.06533317;1;1
21.978690;1.05641013;0.666642922;0.0371052547;0.631046046;0.0351234857;1.06754182;1.06939794;0.645060973;0.0661848217;1.05641144;0.399986103;0.0222627334;10;1.06533318;1;1
21.979690;1.05640913;0.666642915;0.0371035664;0.631046607;0.0351219323;1.06754182;1.06939693;0.645061581;0.0661848528;1.05641043;0.399986096;0.0222617291;10;1.06533318;1;1
21.982690;1.05640915;0.6666429;0.0371018245;0.631046499;0.0351203311;1.06753983;1.06939692;0.645061597;0.0661816606;1.05641039;0.399986084;0.0222607197;10;1.06533318;1;1
21.983690;1.05640817;0.666642899;0.0371001304;0.631047061;0.0351187803;1.06753984;1.06939592;0.645062205;0.0661817037;1.05640937;0.399986082;0.0222597177;10;1.06533318;1;1
21.984690;1.05640818;0.666644566;0.0371001025;0.631048605;0.0351187745;1.06753885;1.06939592;0.64506221;0.0661801299;1.05640935;0.399987081;0.0222597165;10;1.06533318;1;1
21.986690;1.05640822;0.666644575;0.0370983798;0.63104854;0.0351171863;1.06753787;1.06939494;0.645062821;0.0661786137;1.05640931;0.39998708;0.0222587165;10;1.06533316;1;1
21.987690;1.05640724;0.666644582;0.037098352;0.631049106;0.0351172146;1.06753788;1.06939495;0.645062824;0.0661786096;1.05640829;0.399987078;0.0222587181;10;1.06533315;1;1
21.989690;1.05640727;0.666644603;0.0370966305;0.63104905;0.0351156267;1.0675369;1.06939498;0.645062828;0.0661770542;1.05640823;0.399987074;0.0222577244;10;1.06533313;1;1
21.994690;1.05640633;0.666644662;0.0370914874;0.63104954;0.0351109001;1.06753397;1.06939305;0.645064013;0.0661741173;1.05640708;0.399987048;0.022254754;10;1.06533307;1;1
21.995690;1.05640534;0.666644671;0.0370914571;0.631050123;0.0351109285;1.06753398;1.06939306;0.645064003;0.0661725749;1.05640605;0.399987039;0.022254762;10;1.06533305;1;1
21.998690;1.05640537;0.666644684;0.0370880302;0.6310501;0.0351077619;1.06753202;1.06939209;0.645064574;0.0661711284;1.05640597;0.399987012;0.0222527936;10;1.06533302;1;1
22.001690;1.0564044;0.666644677;0.0370862665;0.631050708;0.0351062167;1.06753005;1.0693911;0.645065139;0.0661681154;1.05640489;0.399986986;0.0222518421;10;1.06533298;1;1
22.002690;1.0564034;0.666644671;0.037084568;0.631051318;0.0351046753;1.06753005;1.0693901;0.64506573;0.0661666303;1.05640387;0.399986978;0.0222508614;10;1.06533297;1;1
22.003690;1.05640341;0.666644662;0.0370828706;0.631051335;0.0351031026;1.06752906;1.0693901;0.645067277;0.0661666407;1.05640385;0.39998697;0.022249882;10;1.06533296;1;1
22.005690;1.05640343;0.66664464;0.0370811487;0.63105138;0.0351015403;1.06752808;1.06938908;0.645067861;0.0661651618;1.05640382;0.399986957;0.022248926;10;1.06533294;1;1
22.006690;1.05640243;0.666644628;0.037081125;0.631052004;0.0351015833;1.06752809;1.06938908;0.645067853;0.0661636108;1.0564028;0.399986951;0.0222489488;10;1.06533292;1;1
22.010690;1.05640146;0.666644567;0.0370777268;0.631052731;0.0350985092;1.06752511;1.06938803;0.645068439;0.0661605777;1.05640176;0.399986933;0.0222470428;10;1.06533288;1;1
22.011690;1.05640147;0.666644551;0.0370760507;0.631052765;0.0350969447;1.06752511;1.06938702;0.645069041;0.0661606433;1.05640176;0.399986931;0.0222460668;10;1.06533286;1;1
22.012690;1.05640047;0.666644535;0.0370743769;0.631053398;0.0350954132;1.06752411;1.069387;0.645069042;0.0661590879;1.05640076;0.39998693;0.0222450909;10;1.06533285;1;1
22.013690;1.05640048;0.666644519;0.0370743719;0.631053432;0.0350954259;1.06752411;1.06938699;0.645069042;0.0661575318;1.05640075;0.399986931;0.0222451147;10;1.06533285;1;1
22.015690;1.0564005;0.66664449;0.0370727016;0.631053498;0.0350938707;1.06752211;1.06938596;0.645069645;0.0661560389;1.05640075;0.399986938;0.0222441604;10;1.06533284;1;1
22.016690;1.0563995;0.666644477;0.0370710361;0.631054127;0.0350923354;1.06752211;1.06938595;0.645069644;0.0661560405;1.05639975;0.399986943;0.0222431819;10;1.06533284;1;1
22.019690;1.05639852;0.666644446;0.0370677131;0.63105482;0.0350892285;1.0675201;1.06938392;0.645070843;0.0661530545;1.05639876;0.399986968;0.0222412393;10;1.06533285;1;1
22.022690;1.05639754;0.666644429;0.0370660598;0.631055511;0.0350876836;1.06751809;1.06938289;0.645071431;0.0661500164;1.05639777;0.399987001;0.0222402897;10;1.0653329;1;1
22.024690;1.05639755;0.666644424;0.0370627357;0.631055572;0.035084522;1.06751709;1.06938289;0.645071416;0.0661484761;1.05639778;0.399987027;0.0222383227;10;1.06533294;1;1
22.027690;1.05639656;0.666644419;0.0370594202;0.631056258;0.0350813829;1.06751507;1.06938089;0.645072592;0.0661455186;1.05639679;0.399987073;0.0222363713;10;1.06533299;1;1
22.028690;1.05639556;0.666644419;0.0370594271;0.631056884;0.0350814084;1.06751407;1.0693809;0.645072582;0.0661439742;1.0563958;0.399987088;0.0222363868;10;1.06533301;1;1
22.029690;1.05639556;0.666644419;0.0370577675;0.63105691;0.0350798223;1.06751406;1.06938091;0.645072571;0.0661439896;1.0563958;0.399987104;0.022235402;10;1.06533303;1;1
22.032690;1.05639456;0.666644422;0.037054456;0.631057573;0.0350766723;1.06751205;1.06937896;0.645073747;0.0661410475;1.05639481;0.39998715;0.022233445;10;1.06533308;1;1
22.033690;1.05639455;0.666644425;0.0370544633;0.63105759;0.0350766635;1.06751104;1.06937898;0.645073738;0.0661395065;1.05639481;0.399987164;0.0222334582;10;1.06533309;1;1
22.034690;1.05639355;0.666644427;0.0370528042;0.631058202;0.0350751109;1.06751003;1.069379;0.645073729;0.0661395241;1.05639381;0.399987177;0.0222324707;10;1.0653331;1;1
22.035690;1.05639355;0.666644431;0.0370511456;0.631058215;0.0350735262;1.06751002;1.06937802;0.645074324;0.0661380446;1.05639382;0.39998719;0.0222314824;10;1.06533311;1;1
22.036690;1.05639355;0.666646102;0.0370511541;0.631059805;0.0350735202;1.06750901;1.06937805;0.645074316;0.0661365029;1.05639382;0.399988202;0.0222314935;10;1.06533311;1;1
22.039690;1.05639153;0.666646122;0.0370478504;0.631061022;0.0350704218;1.06750698;1.06937713;0.645074899;0.0661334966;1.05639184;0.399988232;0.0222295198;10;1.06533311;1;1
22.042690;1.05639052;0.666646157;0.0370445554;0.631061625;0.0350673056;1.06750494;1.06937522;0.645076088;0.0661305525;1.05639087;0.399988246;0.0222275269;10;1.0653331;1;1
22.044690;1.05639052;0.666646189;0.037041254;0.631061619;0.0350641642;1.06750292;1.06937528;0.645076078;0.066129029;1.05639089;0.399988244;0.0222255173;10;1.06533307;1;1
22.047690;1.05638954;0.666646249;0.0370379753;0.631062194;0.0350610787;1.06750088;1.06937336;0.645077276;0.0661260943;1.05638991;0.39998822;0.0222234836;10;1.06533303;1;1
22.050690;1.05638758;0.666646314;0.037034694;0.631063347;0.0350580426;1.06749884;1.06937243;0.645077879;0.066123106;1.05638793;0.399988172;0.0222214349;10;1.06533299;1;1
22.055690;1.05638671;0.666646416;0.0370297589;0.631063854;0.0350534368;1.0674948;1.06937049;0.645079107;0.0661171133;1.05638696;0.399988063;0.0222183536;10;1.06533295;1;1
22.057690;1.05638577;0.666646454;0.0370264445;0.631064404;0.0350503439;1.06749378;1.06936948;0.645079725;0.0661156616;1.05638597;0.399988021;0.0222163276;10;1.06533294;1;1
22.058690;1.0563848;0.666646474;0.0370247856;0.631064974;0.0350488114;1.06749278;1.06936847;0.645080336;0.0661141865;1.05638497;0.399988001;0.0222153161;10;1.06533294;1;1
22.060690;1.05638486;0.666646513;0.037023131;0.631064915;0.035047254;1.06749177;1.06936745;0.645082515;0.0661127295;1.05638498;0.399987967;0.022214295;10;1.06533295;1;1
22.062690;1.05638393;0.666646554;0.0370198061;0.631065448;0.0350441471;1.06748975;1.06936742;0.645082533;0.0661096461;1.05638398;0.399987941;0.0222122751;10;1.06533296;1;1
22.063690;1.05638297;0.666646575;0.0370198096;0.63106601;0.0350441861;1.06748875;1.06936641;0.645083146;0.0661097223;1.05638298;0.39998793;0.0222122655;10;1.06533296;1;1
22.065690;1.05638304;0.666646617;0.0370164823;0.631065937;0.0350410393;1.06748774;1.06936537;0.645083769;0.0661066919;1.05638298;0.399987913;0.022210247;10;1.06533297;1;1
22.068690;1.05638117;0.666646679;0.0370131548;0.631067018;0.0350379606;1.06748472;1.06936431;0.645084402;0.0661036668;1.05638098;0.399987897;0.0222082225;10;1.06533299;1;1
22.070690;1.05638126;0.66664672;0.037009822;0.631066941;0.0350348141;1.06748371;1.06936327;0.645085024;0.06610063;1.05638099;0.399987889;0.0222062087;10;1.06533299;1;1
22.075690;1.0563785;0.666646814;0.0370031357;0.631068558;0.0350286355;1.06747967;1.06936015;0.645086861;0.0660946211;1.05637807;0.399987866;0.0222021745;10;1.06533298;1;1
22.080690;1.05637671;0.666646889;0.0369980796;0.631069613;0.0350240289;1.06747562;1.06935804;0.645088052;0.0660884986;1.05637618;0.399987817;0.0221991087;10;1.06533296;1;1
22.082690;1.05637678;0.666646916;0.0369947168;0.631069566;0.0350209086;1.0674736;1.06935701;0.645088641;0.0660869684;1.05637622;0.399987795;0.0221970674;10;1.06533295;1;1
22.088690;1.05637391;0.666646999;0.0369862944;0.631071246;0.0350132506;1.06746855;1.06935392;0.645090393;0.0660791585;1.0563733;0.399987771;0.0221919072;10;1.06533294;1;1
22.089690;1.05637292;0.666648679;0.0369846149;0.631073407;0.0350117303;1.06746754;1.06935291;0.645090988;0.0660776168;1.05637231;0.399988776;0.0221908776;10;1.06533294;1;1
22.091690;1.05637294;0.666648709;0.0369812613;0.631073381;0.035008624;1.06746553;1.0693519;0.645091575;0.0660760239;1.05637232;0.399988792;0.0221888179;10;1.06533294;1;1
22.100690;1.05636787;0.666648781;0.0369696077;0.63107629;0.0349979161;1.06745756;1.0693479;0.645093973;0.0660633694;1.0563673;0.3999889;0.0221816177;10;1.06533291;1;1
22.102690;1.05636784;0.666648777;0.0369662961;0.631076282;0.034994777;1.06745659;1.06934592;0.645095193;0.0660602976;1.05636728;0.399988929;0.0221796019;10;1.06533289;1;1
22.111690;1.05636266;0.666648691;0.0369531723;0.631079289;0.0349822673;1.06744777;1.06934205;0.64509773;0.066047843;1.05636214;0.399989061;0.0221716273;10;1.06533275;1;1
22.113690;1.05636161;0.666648661;0.0369498995;0.631079898;0.0349791149;1.06744581;1.06934008;0.645098974;0.066046374;1.0563611;0.399989092;0.0221696369;10;1.06533273;1;1
22.114690;1.05636158;0.666648646;0.036948263;0.631079903;0.0349775215;1.06744584;1.06934009;0.645098991;0.0660448019;1.05636108;0.399989108;0.0221686397;10;1.06533271;1;1
22.115690;1.05636055;0.666648632;0.0369466264;0.631080506;0.034975961;1.06744486;1.06933911;0.645099612;0.0660432945;1.05636006;0.399989124;0.0221676408;10;1.0653327;1;1
22.116690;1.05636053;0.66664862;0.036946656;0.631080512;0.0349759448;1.06744388;1.06933912;0.645099628;0.0660417286;1.05636005;0.399989139;0.0221676403;10;1.06533269;1.000001;1.000001
22.117690;1.0563595;0.666648609;0.0369450184;0.631081116;0.0349743837;1.06744291;1.06933814;0.645100247;0.0660402278;1.05635903;0.399989152;0.0221666381;10;1.06533268;1.000001;1.000001
22.118690;1.05635948;0.6666486;0.0369433803;0.631081124;0.0349727891;1.06744193;1.06933815;0.64510182;0.0660386688;1.05635901;0.399989164;0.0221656342;10;1.06533267;1.000001;1.000001
22.120690;1.05635843;0.666648582;0.0369401027;0.631081743;0.0349696314;1.06743998;1.06933618;0.645103051;0.0660356832;1.05635799;0.399989181;0.0221636204;10;1.06533265;1.000001;1.000001
22.125690;1.05635532;0.666648548;0.0369319001;0.631083625;0.0349617357;1.06743506;1.06933424;0.645104287;0.0660296234;1.05635493;0.399989191;0.0221585565;10;1.06533262;1.000001;1.000001
22.132690;1.05635215;0.666648484;0.0369220214;0.631085598;0.0349522092;1.06742805;1.06932926;0.645107263;0.0660191264;1.05635188;0.399989197;0.0221524701;10;1.06533267;1.000001;1.000001
22.137690;1.05634902;0.666648377;0.03691369;0.631087539;0.0349443315;1.06742294;1.06932628;0.645108996;0.0660115892;1.0563489;0.399989246;0.0221474536;10;1.06533276;1.000001;1.000001
22.142690;1.05634689;0.666648242;0.0369052977;0.631088857;0.0349364349;1.06741778;1.06932331;0.645110735;0.0660040329;1.05634695;0.399989317;0.022142471;10;1.06533288;1.000001;1.000001
22.143690;1.05634587;0.666648216;0.0369036139;0.631089471;0.0349348778;1.06741675;1.06932332;0.645110725;0.0660024845;1.05634596;0.399989332;0.0221414744;10;1.06533291;1.000001;1.000001
22.144690;1.05634585;0.666649857;0.0369019288;0.631091063;0.0349332887;1.06741571;1.06932232;0.64511132;0.0660009985;1.05634597;0.399990348;0.0221404769;10;1.06533294;1.000001;1.000001
22.145690;1.05634484;0.666649832;0.0369002423;0.631091671;0.0349317339;1.06741468;1.06932232;0.645111312;0.0659994515;1.05634498;0.399990363;0.0221394783;10;1.06533297;1.000001;1.000001
22.150690;1.05634178;0.666649727;0.0368918027;0.631093479;0.0349239143;1.06740952;1.06931833;0.645113708;0.0659919716;1.056342;0.39999045;0.0221344687;10;1.06533311;1.000001;1.000001
22.153690;1.05634075;0.666649684;0.0368867457;0.631094063;0.0349192138;1.06740644;1.06931734;0.645114315;0.0659874037;1.05634099;0.399990499;0.0221314567;10;1.06533319;1.000001;1.000001
22.159690;1.05633772;0.666649647;0.0368766741;0.631095784;0.0349098713;1.06739934;1.06931336;0.645116748;0.0659784147;1.05633799;0.399990558;0.0221254628;10;1.06533332;1.000001;1.000001
22.161690;1.05633571;0.666649652;0.0368733306;0.631096941;0.0349067904;1.06739731;1.06931136;0.645117962;0.0659754691;1.056336;0.399990565;0.0221234794;10;1.06533336;1.000001;1.000001
22.164690;1.0563347;0.666649675;0.0368683291;0.631097474;0.0349020983;1.06739427;1.06931038;0.645118571;0.0659709387;1.05633502;0.399990557;0.0221205209;10;1.06533342;1.000001;1.000001
22.168690;1.0563327;0.66664973;0.0368600144;0.631098583;0.0348942802;1.06739023;1.0693074;0.645120376;0.0659650205;1.05633307;0.399990506;0.0221156035;10;1.06533351;1.000001;1.000001
22.170690;1.05633072;0.666649768;0.036856694;0.63109974;0.0348911904;1.06738821;1.06930641;0.645120971;0.065962039;1.0563311;0.399990467;0.0221136493;10;1.06533357;1.000001;1.000001
22.177690;1.05632684;0.666649925;0.0368450472;0.631102025;0.034880237;1.06738015;1.06930145;0.645123951;0.0659517039;1.05632718;0.399990298;0.0221067724;10;1.06533374;1.000001;1.000001
22.182690;1.05632489;0.666650023;0.036835031;0.631103168;0.0348707642;1.06737414;1.0692985;0.645125738;0.0659426832;1.05632517;0.399990182;0.0221007897;10;1.06533383;1.000001;1.000001
22.183690;1.05632389;0.666650039;0.0368333621;0.631103755;0.0348692011;1.06737313;1.06929751;0.645127896;0.0659412081;1.05632415;0.399990161;0.0220997863;10;1.06533384;1.000001;1.000001
22.184690;1.05632289;0.666650055;0.0368316941;0.631104343;0.0348676363;1.06737213;1.06929653;0.645128495;0.0659397298;1.05632313;0.399990141;0.0220987814;10;1.06533385;1.000001;1.000001
22.189690;1.05631986;0.666650124;0.0368233608;0.631106092;0.0348597242;1.06736615;1.06929361;0.645130286;0.0659321596;1.05632;0.399990057;0.0220937438;10;1.0653339;1.000001;1.000001
22.191690;1.05631883;0.666650144;0.0368183653;0.631106682;0.0348549715;1.06736417;1.06929265;0.645130883;0.0659275341;1.05631893;0.399990031;0.0220907278;10;1.0653339;1.000001;1.000001
22.192690;1.05631881;0.666650152;0.0368167028;0.631106679;0.0348533685;1.06736319;1.06929166;0.645131483;0.0659260264;1.0563189;0.399990019;0.022089721;10;1.06533389;1.000001;1.000001
22.194690;1.05631677;0.666650164;0.0368133815;0.631107871;0.03485023;1.06736122;1.06928968;0.645132686;0.0659230033;1.05631682;0.399990004;0.0220877115;10;1.06533388;1.000001;1.000001
22.199690;1.05631468;0.666650163;0.0368034266;0.63110906;0.0348407128;1.06735531;1.0692867;0.645134511;0.0659137437;1.05631462;0.39999;0.0220817091;10;1.06533379;1.000001;1.000001
22.200690;1.05631367;0.666651826;0.0368017696;0.631111233;0.034839147;1.06735433;1.0692857;0.645135124;0.0659122276;1.05631358;0.399991004;0.0220807103;10;1.06533377;1.000001;1.000001
22.201690;1.05631265;0.666651819;0.0368001119;0.631111827;0.0348375827;1.06735234;1.0692857;0.645135134;0.0659106499;1.05631254;0.399991008;0.0220797115;10;1.06533374;1.000001;1.000001
22.202690;1.05631265;0.666651812;0.0367984535;0.631111824;0.0348359872;1.06735135;1.06928469;0.645135749;0.0659091339;1.0563125;0.399991014;0.022078713;10;1.06533371;1.000001;1.000001
22.204690;1.05631064;0.666651795;0.0367951342;0.631113011;0.0348328677;1.06734936;1.06928268;0.645136982;0.0659061017;1.05631042;0.399991025;0.0220767162;10;1.06533365;1.000001;1.000001
22.207690;1.05630964;0.666651765;0.0367884861;0.631113593;0.0348265618;1.06734537;1.06928065;0.645138231;0.0658999312;1.0563093;0.399991044;0.0220727214;10;1.06533354;1.000001;1.000001
22.209690;1.05630766;0.666651742;0.0367851674;0.631114775;0.0348234664;1.06734337;1.06927962;0.645138862;0.0658968343;1.05630724;0.399991057;0.0220707254;10;1.06533347;1.000001;1.000001
22.212690;1.05630667;0.666651704;0.0367801923;0.631115352;0.0348187764;1.06733937;1.06927756;0.645140109;0.0658922159;1.05630616;0.39999107;0.0220677341;10;1.06533335;1.000001;1.000001
22.215690;1.05630468;0.666651667;0.0367735442;0.631116529;0.0348125644;1.06733638;1.06927551;0.645141353;0.0658860336;1.0563041;0.399991068;0.0220637482;10;1.06533324;1.000001;1.000001
