time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.217690;1.05630268;0.666651645;0.0367702124;0.631117713;0.0348095091;1.06733339;1.06927347;0.645142582;0.0658829883;1.05630208;0.399991052;0.0220617612;10;1.06533317;1.000001;1.000001
22.218690;1.05630267;0.666651635;0.0367685427;0.631117707;0.0348079519;1.06733239;1.06927245;0.645143194;0.0658814643;1.05630207;0.39999104;0.0220607695;10;1.06533314;1.000001;1.000001
22.220690;1.05630167;0.666651615;0.0367635301;0.631118293;0.0348032987;1.0673304;1.06927141;0.645143814;0.0658767938;1.05630105;0.399991006;0.0220577919;10;1.06533308;1.000001;1.000001
22.222690;1.05629966;0.666651595;0.0367601766;0.631119474;0.0348002634;1.06732741;1.06927037;0.645144428;0.0658736812;1.05629905;0.399990958;0.0220558232;10;1.06533303;1.000001;1.000001
22.224690;1.05629867;0.666651573;0.0367568169;0.631120055;0.0347972002;1.06732542;1.06926833;0.64514564;0.065870634;1.05629805;0.399990902;0.0220538641;10;1.06533298;1.000001;1.000001
22.225690;1.05629767;0.666651562;0.0367534682;0.631120642;0.0347941085;1.06732442;1.06926731;0.645146244;0.0658691127;1.05629705;0.399990871;0.0220518878;10;1.06533296;1.000001;1.000001
22.228690;1.05629669;0.666651529;0.0367484152;0.631121197;0.0347895035;1.06732044;1.06926524;0.64514745;0.0658629409;1.05629608;0.39999078;0.0220489698;10;1.0653329;1.000001;1.000001
22.239690;1.05628884;0.666651452;0.0367249008;0.631125714;0.0347679981;1.06730652;1.06925696;0.645152275;0.06584312;1.05628825;0.399990625;0.0220353569;10;1.06533289;1.000001;1.000001
22.242690;1.05628788;0.66665142;0.0367198798;0.631126235;0.0347633666;1.06730255;1.06925485;0.645153482;0.0658370378;1.05628732;0.399990641;0.022032479;10;1.06533292;1.000001;1.000001
22.249690;1.05628294;0.666651371;0.0367048567;0.631129104;0.034749487;1.06729464;1.06924857;0.645157121;0.0658250038;1.05628247;0.399990713;0.0220237179;10;1.06533302;1.000001;1.000001
22.250690;1.05628195;0.666651368;0.0367031879;0.631129693;0.0347479627;1.06729266;1.06924854;0.645157127;0.0658218915;1.05628149;0.399990718;0.0220227438;10;1.06533304;1.000001;1.000001
22.251690;1.05628195;0.666651367;0.0367015195;0.631129685;0.0347464042;1.06729168;1.0692475;0.645157736;0.0658203984;1.05628151;0.399990721;0.0220217673;10;1.06533306;1.000001;1.000001
22.252690;1.05628095;0.666651368;0.0366981842;0.631130277;0.034743299;1.06729071;1.06924647;0.645159906;0.0658189045;1.05628052;0.399990721;0.0220197882;10;1.06533308;1.000001;1.000001
22.254690;1.05627994;0.666651375;0.0366948456;0.631130865;0.0347402053;1.06728776;1.06924442;0.64516113;0.0658159135;1.05627955;0.399990714;0.0220178216;10;1.06533312;1.000001;1.000001
22.255690;1.05627894;0.666651382;0.0366931749;0.631131459;0.0347386711;1.06728678;1.06924439;0.645161139;0.0658127959;1.05627856;0.399990708;0.0220168336;10;1.06533314;1.000001;1.000001
22.257690;1.05627793;0.666651398;0.036688164;0.631132051;0.0347339837;1.06728383;1.06924235;0.645162366;0.0658097969;1.05627758;0.399990693;0.0220138478;10;1.06533318;1.000001;1.000001
22.259690;1.05627591;0.666651417;0.0366848168;0.631133243;0.0347308947;1.06728188;1.06924133;0.645162988;0.065805171;1.0562756;0.399990676;0.0220118504;10;1.06533322;1.000001;1.000001
22.260690;1.05627591;0.666653093;0.0366814761;0.631134821;0.0347277342;1.06727991;1.06924032;0.6451636;0.0658036662;1.05627562;0.399991668;0.022009848;10;1.06533324;1.000001;1.000001
22.262690;1.05627389;0.666653113;0.0366781274;0.631136021;0.0347246235;1.06727795;1.06923831;0.645164826;0.0658006544;1.05627365;0.399991655;0.0220078378;10;1.06533328;1.000001;1.000001
22.263690;1.05627388;0.666653122;0.0366764532;0.631136025;0.0347230301;1.06727597;1.06923731;0.645165437;0.0657975893;1.05627366;0.39999165;0.0220068306;10;1.0653333;1.000001;1.000001
22.266690;1.05627185;0.666653142;0.0366697663;0.63113724;0.0347167218;1.06727303;1.06923533;0.645166664;0.065793009;1.05627171;0.399991639;0.0220028009;10;1.06533335;1.000001;1.000001
22.268690;1.05626984;0.666653149;0.0366647554;0.631138455;0.0347120048;1.06727006;1.06923436;0.645167275;0.0657883754;1.05626975;0.399991634;0.0219997737;10;1.06533338;1.000001;1.000001
22.270690;1.05626882;0.666653151;0.0366614116;0.631139079;0.0347088354;1.06726708;1.0692324;0.645168484;0.0657853603;1.05626877;0.399991634;0.0219977411;10;1.06533341;1.000001;1.000001
22.271690;1.0562678;0.666653151;0.0366597393;0.631139691;0.03470727;1.06726609;1.06923142;0.64516909;0.0657822936;1.05626779;0.399991635;0.0219967232;10;1.06533342;1.000001;1.000001
22.272690;1.05626779;0.666653151;0.0366564001;0.631139708;0.0347040967;1.06726509;1.06923044;0.645169695;0.0657807859;1.0562678;0.399991638;0.0219947047;10;1.06533343;1.000001;1.000001
22.275690;1.05626475;0.666653152;0.0366497161;0.631141565;0.0346978485;1.06726108;1.0692285;0.645170912;0.0657746461;1.05626481;0.399991654;0.0219906468;10;1.06533345;1.000001;1.000001
22.277690;1.05626372;0.666653156;0.0366463724;0.631142212;0.0346947156;1.06725806;1.06922654;0.645172132;0.0657716368;1.05626381;0.39999167;0.0219886066;10;1.06533345;1.000001;1.000001
22.278690;1.0562627;0.666653159;0.0366447007;0.631142837;0.0346931686;1.06725704;1.06922656;0.645172139;0.0657685127;1.05626281;0.39999168;0.0219875861;10;1.06533344;1.000001;1.000001
22.279690;1.05626268;0.666653163;0.0366413626;0.631142865;0.0346900125;1.06725502;1.06922558;0.645172751;0.0657670089;1.05626281;0.39999169;0.0219855657;10;1.06533344;1.000001;1.000001
22.281690;1.05626063;0.666653173;0.03663802;0.631144114;0.0346869256;1.06725298;1.0692236;0.645173976;0.0657624418;1.0562608;0.399991714;0.021983526;10;1.06533342;1.000001;1.000001
22.283690;1.05625959;0.666653187;0.0366330119;0.631144762;0.0346822337;1.06724994;1.06922262;0.645174598;0.0657593687;1.05625979;0.39999174;0.0219804888;10;1.06533339;1.000001;1.000001
22.285690;1.05625854;0.666653204;0.0366280061;0.631145408;0.034677548;1.06724689;1.06922063;0.645175823;0.0657547939;1.05625878;0.39999177;0.021977453;10;1.06533336;1.000001;1.000001
22.288690;1.05625546;0.666653227;0.0366213379;0.631147262;0.0346713634;1.06724283;1.06921764;0.645177657;0.0657487015;1.05625577;0.399991821;0.0219733968;10;1.06533329;1.000001;1.000001
22.289690;1.05625544;0.666653233;0.0366196732;0.63114728;0.0346697957;1.06724181;1.06921764;0.645177663;0.0657471262;1.05625578;0.39999184;0.0219723775;10;1.06533326;1.000001;1.000001
22.293690;1.05625237;0.666653244;0.0366113598;0.631149138;0.034662047;1.06723576;1.06921364;0.645180086;0.0657395025;1.05625281;0.399991914;0.0219673028;10;1.06533315;1.000001;1.000001
22.295690;1.05625135;0.666653238;0.0366063736;0.631149773;0.0346573689;1.06723374;1.06921263;0.645180686;0.0657348484;1.05625183;0.399991948;0.0219642682;10;1.06533309;1.000001;1.000001
22.298690;1.05624834;0.666653218;0.0365997253;0.631151629;0.0346511934;1.06722972;1.06920961;0.645182481;0.0657287461;1.05624888;0.399991994;0.0219602202;10;1.06533301;1.000001;1.000001
22.299690;1.05624835;0.666653208;0.036598063;0.631151652;0.0346496289;1.06722772;1.06920961;0.645182475;0.0657271741;1.05624889;0.399992008;0.0219592056;10;1.06533299;1.000001;1.000001
22.302690;1.05624637;0.666653173;0.0365914021;0.631152919;0.0346434247;1.06722371;1.06920658;0.645184266;0.0657210986;1.05624694;0.399992045;0.0219551662;10;1.06533292;1.000001;1.000001
22.304690;1.05624439;0.666653148;0.0365863988;0.631154163;0.0346387851;1.06722071;1.06920457;0.645185463;0.06571654;1.05624496;0.399992068;0.0219521423;10;1.06533289;1.000001;1.000001
22.305690;1.05624341;0.666653137;0.0365847287;0.631154783;0.0346372542;1.0672197;1.06920456;0.645185458;0.0657149813;1.05624397;0.39999208;0.0219511303;10;1.06533287;1.000001;1.000001
22.309690;1.05624147;0.666653108;0.0365763748;0.63115606;0.0346294842;1.06721369;1.06920055;0.645187844;0.0657074487;1.05624202;0.399992129;0.0219460773;10;1.06533284;1.000001;1.000001
22.312690;1.05623853;0.666653107;0.0365696879;0.631157908;0.0346233052;1.06720968;1.06919855;0.645189009;0.065701363;1.05623907;0.399992169;0.021942033;10;1.06533283;1.000001;1.000001
22.316690;1.05623661;0.666653117;0.0365596562;0.631159185;0.0346139454;1.06720466;1.06919459;0.645191335;0.065692313;1.05623713;0.399992221;0.0219359768;10;1.06533286;1.000001;1.000001
22.317690;1.05623563;0.66665312;0.0365579819;0.631159805;0.0346124106;1.06720265;1.0691946;0.645191308;0.0656907724;1.05623614;0.399992234;0.0219349647;10;1.06533287;1.000001;1.000001
22.321690;1.05623272;0.666653134;0.0365479654;0.631161696;0.0346030819;1.06719763;1.06919067;0.645193612;0.0656833104;1.05623321;0.399992275;0.0219289313;10;1.06533293;1.000001;1.000001
22.322690;1.05623174;0.666654806;0.0365462996;0.631163899;0.0346015459;1.06719563;1.06918969;0.64519419;0.0656802775;1.05623222;0.399993283;0.0219279278;10;1.06533295;1.000001;1.000001
22.323690;1.05623076;0.66665481;0.0365446359;0.631164522;0.0346000091;1.06719462;1.06918871;0.645194771;0.0656788035;1.05623124;0.399993289;0.0219269264;10;1.06533297;1.000001;1.000001
22.324690;1.05623078;0.666654815;0.0365413075;0.631164549;0.0345968603;1.06719262;1.06918873;0.645194751;0.0656772679;1.05623126;0.399993295;0.0219249273;10;1.065333;1.000001;1.000001
22.326690;1.05622881;0.666654824;0.0365363223;0.6311658;0.0345922012;1.06719062;1.06918677;0.645195928;0.0656727589;1.05622929;0.3999933;0.0219219361;10;1.06533305;1.000001;1.000001
22.327690;1.05622882;0.666654828;0.0365346651;0.631165828;0.0345906251;1.06718861;1.06918579;0.645196521;0.0656697238;1.0562293;0.3999933;0.0219209436;10;1.06533308;1.000001;1.000001
22.329690;1.05622684;0.66665483;0.036529687;0.631167079;0.0345859554;1.06718561;1.06918382;0.645197721;0.0656667675;1.05622733;0.399993296;0.021917963;10;1.06533315;1.000001;1.000001
22.330690;1.05622585;0.66665483;0.036528032;0.631167703;0.0345844071;1.06718461;1.06918384;0.645199281;0.0656636669;1.05622635;0.399993291;0.0219169743;10;1.06533318;1.000001;1.000001
22.336690;1.05622192;0.66665479;0.0365147694;0.631170216;0.0345718792;1.06717563;1.06917791;0.645202966;0.0656516313;1.05622241;0.39999325;0.0219090422;10;1.06533336;1.000001;1.000001
22.337690;1.05622093;0.666654778;0.036511446;0.631170826;0.0345687477;1.06717464;1.06917792;0.645202983;0.0656500778;1.05622142;0.399993243;0.021907051;10;1.06533339;1.000001;1.000001
22.338690;1.05621995;0.666654766;0.0365097879;0.631171432;0.0345671931;1.06717264;1.06917693;0.645203605;0.0656470251;1.05622042;0.399993236;0.021906059;10;1.06533341;1.000001;1.000001
22.339690;1.05621997;0.666654754;0.0365081285;0.631171438;0.0345656053;1.06717165;1.06917593;0.64520423;0.0656455293;1.05622043;0.39999323;0.0219050664;10;1.06533343;1.000001;1.000001
22.342690;1.05621804;0.666654713;0.0364998102;0.631172637;0.0345577481;1.06716768;1.06917295;0.645206112;0.0656394732;1.05621844;0.399993215;0.0219000825;10;1.06533348;1.000001;1.000001
22.344690;1.05621609;0.666654683;0.0364964832;0.631173824;0.0345546319;1.06716471;1.06917096;0.645207375;0.065634908;1.05621645;0.399993209;0.0218980862;10;1.06533351;1.000001;1.000001
22.345690;1.05621512;0.666654669;0.0364931523;0.631174415;0.034551494;1.06716272;1.06917097;0.645207404;0.0656333407;1.05621545;0.399993207;0.0218960852;10;1.06533352;1.000001;1.000001
22.346690;1.05621514;0.666654654;0.036491488;0.631174407;0.0345499001;1.06716174;1.06916997;0.645208036;0.065630274;1.05621545;0.399993205;0.021895082;10;1.06533353;1.000001;1.000001
22.349690;1.05621222;0.666654617;0.0364848275;0.631176171;0.0345436318;1.0671578;1.06916699;0.64520993;0.0656241807;1.05621245;0.399993199;0.0218910588;10;1.06533354;1.000001;1.000001
22.350690;1.05621224;0.666654607;0.0364814956;0.631176159;0.034540456;1.06715582;1.069166;0.645210556;0.0656226659;1.05621246;0.399993196;0.0218890471;10;1.06533354;1.000001;1.000001
22.352690;1.05621029;0.66665459;0.0364764968;0.631177323;0.0345357474;1.06715287;1.06916402;0.6452118;0.0656180741;1.05621045;0.399993187;0.0218860189;10;1.06533353;1.000001;1.000001
22.353690;1.05620931;0.666654582;0.0364748297;0.631177902;0.0345341825;1.06715189;1.06916403;0.645211814;0.0656164952;1.05620945;0.399993182;0.0218850025;10;1.06533353;1.000001;1.000001
22.354690;1.05620933;0.666654574;0.0364714951;0.63117788;0.0345310075;1.06714991;1.06916304;0.645212428;0.065613419;1.05620945;0.399993176;0.021882985;10;1.06533352;1.000001;1.000001
22.357690;1.05620639;0.666654551;0.0364648153;0.631179586;0.0345247385;1.06714598;1.06916009;0.645214248;0.0656073118;1.05620643;0.399993155;0.0218789272;10;1.06533349;1.000001;1.000001
22.358690;1.0562064;0.666654543;0.0364631401;0.63117955;0.0345231424;1.067144;1.06915911;0.645214847;0.065604239;1.05620641;0.399993146;0.0218779072;10;1.06533347;1.000001;1.000001
22.360690;1.05620443;0.666654528;0.0364581166;0.631180665;0.0345184378;1.06714103;1.06915715;0.645216035;0.0656012164;1.05620439;0.399993124;0.0218748686;10;1.06533344;1.000001;1.000001
22.361690;1.05620345;0.666654522;0.0364564353;0.631181219;0.0345168743;1.06714005;1.06915717;0.645216019;0.0655980881;1.05620337;0.399993112;0.0218738508;10;1.06533342;1.000001;1.000001
22.362690;1.05620246;0.666654516;0.0364530859;0.631181773;0.0345137326;1.06713906;1.06915619;0.645216603;0.0655965826;1.05620236;0.399993098;0.0218718342;10;1.0653334;1.000001;1.000001
22.363690;1.05620247;0.666654511;0.0364514025;0.631181727;0.0345121361;1.06713707;1.06915521;0.645217183;0.0655935212;1.05620234;0.399993083;0.021870819;10;1.06533338;1.000001;1.000001
22.366690;1.05619949;0.666654502;0.0364430182;0.631183382;0.0345042871;1.06713308;1.06915228;0.645218901;0.0655874733;1.05619928;0.399993034;0.0218657814;10;1.06533332;1.000001;1.000001
22.367690;1.05619949;0.666654502;0.036441336;0.631183335;0.0345026891;1.06713107;1.0691513;0.645219467;0.0655859836;1.05619926;0.399993019;0.0218647715;10;1.0653333;1.000001;1.000001
22.368690;1.0561985;0.666654503;0.0364396551;0.631183886;0.034501123;1.06713007;1.06915032;0.645220033;0.0655829381;1.05619824;0.399993004;0.0218637632;10;1.06533328;1.000001;1.000001
22.369690;1.0561975;0.666654506;0.0364363095;0.631184439;0.0344979783;1.06712806;1.06915033;0.645219994;0.0655813931;1.05619722;0.399992991;0.0218617569;10;1.06533326;1.000001;1.000001
22.374690;1.0561935;0.666654544;0.0364246173;0.631186603;0.0344869657;1.067121;1.06914538;0.645222819;0.0655708829;1.05619311;0.399992949;0.0218547668;10;1.06533317;1.000001;1.000001
22.375690;1.05619349;0.666654554;0.0364212861;0.63118656;0.0344837964;1.06711898;1.06914438;0.645223389;0.0655678475;1.05619309;0.399992947;0.0218527774;10;1.06533315;1.000001;1.000001
22.377690;1.05619148;0.666654574;0.0364179611;0.63118767;0.0344806883;1.06711595;1.06914239;0.645224533;0.0655648959;1.05619106;0.399992945;0.0218508056;10;1.06533313;1.000001;1.000001
22.379690;1.05618947;0.666654589;0.0364129699;0.631188784;0.0344760143;1.06711292;1.06914139;0.64522508;0.0655603273;1.05618902;0.399992947;0.0218478427;10;1.06533312;1.000001;1.000001
22.380690;1.05618947;0.666654595;0.0364096391;0.631188744;0.0344728595;1.06711191;1.06914038;0.645225659;0.0655572955;1.056189;0.399992949;0.0218458641;10;1.06533311;1.000001;1.000001
22.384690;1.05618646;0.666654611;0.036399626;0.631190387;0.0344635057;1.06710588;1.06913636;0.645227989;0.065548292;1.05618594;0.39999296;0.0218399635;10;1.06533313;1.000001;1.000001
22.386690;1.05618446;0.666654616;0.0363962681;0.631191516;0.0344604245;1.06710288;1.06913435;0.645229165;0.065545353;1.05618392;0.399992969;0.0218380167;10;1.06533315;1.000001;1.000001
22.387690;1.05618347;0.666656285;0.0363929178;0.631193662;0.0344573058;1.06710088;1.06913334;0.645229756;0.0655423251;1.05618292;0.399993975;0.0218360428;10;1.06533317;1.000001;1.000001
22.388690;1.05618348;0.666656286;0.0363912318;0.631193635;0.0344557325;1.06709989;1.06913334;0.645229745;0.0655407949;1.05618291;0.399993981;0.0218350681;10;1.06533318;1.000001;1.000001
22.392690;1.05617951;0.666656295;0.0363811328;0.631195939;0.0344464145;1.0670939;1.06912931;0.645232135;0.0655317967;1.05617891;0.399994004;0.0218291565;10;1.06533323;1.000001;1.000001
22.393690;1.05617952;0.666656299;0.0363777707;0.631195922;0.0344432639;1.0670919;1.06912831;0.645232738;0.0655287652;1.05617891;0.399994007;0.0218271752;10;1.06533324;1.000001;1.000001
22.396690;1.05617654;0.66665632;0.0363710137;0.63119767;0.0344370696;1.06708789;1.0691253;0.645234553;0.0655227783;1.05617592;0.399994008;0.0218232231;10;1.06533326;1.000001;1.000001
22.397690;1.05617654;0.66665633;0.0363676504;0.631197656;0.034433922;1.06708589;1.0691243;0.64523516;0.0655212983;1.05617592;0.399994005;0.0218212353;10;1.06533326;1.000001;1.000001
22.398690;1.05617554;0.666656341;0.036365955;0.631198241;0.034432386;1.06708487;1.0691233;0.645235767;0.0655182573;1.05617493;0.399994002;0.0218202451;10;1.06533327;1.000001;1.000001
22.399690;1.05617454;0.666656354;0.036364261;0.631198828;0.034430851;1.06708286;1.06912329;0.645235772;0.0655167123;1.05617394;0.399993998;0.0218192524;10;1.06533327;1.000001;1.000001
22.406690;1.05616846;0.666656476;0.0363457886;0.631202377;0.0344137941;1.06707272;1.06911626;0.645240017;0.0655000671;1.05616799;0.399993943;0.0218082379;10;1.06533329;1.000001;1.000001
22.407690;1.05616844;0.666656498;0.0363441107;0.631202379;0.0344122358;1.0670707;1.06911525;0.64524062;0.0654985782;1.05616799;0.399993929;0.0218072283;10;1.06533329;1.000001;1.000001
22.410690;1.05616538;0.666656566;0.0363357609;0.631204185;0.0344045032;1.06706566;1.06911221;0.64524242;0.0654925512;1.056165;0.399993879;0.0218021898;10;1.06533329;1.000001;1.000001
22.411690;1.05616536;0.666656589;0.0363340942;0.631204192;0.0344029442;1.06706465;1.0691122;0.645242415;0.065489442;1.05616501;0.39999386;0.0218011733;10;1.06533329;1.000001;1.000001
22.415690;1.05616127;0.666656687;0.0363241174;0.631206627;0.0343936651;1.06705863;1.06910812;0.645244801;0.0654803752;1.05616104;0.399993783;0.0217950867;10;1.06533328;1.000001;1.000001
22.416690;1.05616125;0.66665671;0.0363207948;0.631206642;0.0343905174;1.06705663;1.06910709;0.645246956;0.0654788882;1.05616106;0.399993766;0.0217930604;10;1.06533328;1.000001;1.000001
22.422690;1.05615609;0.666656855;0.0363058725;0.631209748;0.0343764646;1.06704771;1.06910093;0.645250546;0.0654652519;1.05615616;0.399993683;0.0217839025;10;1.06533327;1.000001;1.000001
22.423690;1.05615507;0.66665688;0.0363042172;0.631210369;0.0343749096;1.06704573;1.0691009;0.645250546;0.0654621261;1.05615517;0.399993673;0.0217828803;10;1.06533327;1.000001;1.000001
22.425690;1.05615301;0.66665693;0.0362992353;0.631211618;0.0343702185;1.06704277;1.06909884;0.645251757;0.0654575402;1.0561532;0.399993658;0.0217798415;10;1.06533327;1.000001;1.000001
22.426690;1.05615299;0.666656955;0.0362959083;0.631211649;0.0343670502;1.06704179;1.06909781;0.645252365;0.0654560186;1.05615321;0.399993653;0.0217778254;10;1.06533327;1.000001;1.000001
22.429690;1.05614992;0.666657027;0.0362892489;0.631213547;0.0343608002;1.06703685;1.06909471;0.645254201;0.0654498665;1.05615025;0.399993648;0.021773792;10;1.06533327;1.000001;1.000001
22.432690;1.05614785;0.666657085;0.0362809113;0.631214861;0.034352946;1.06703291;1.06909161;0.645256043;0.0654421263;1.05614828;0.399993655;0.021768782;10;1.06533326;1.000001;1.000001
22.435690;1.0561448;0.666657124;0.0362742408;0.631216769;0.0343467138;1.06702796;1.06908852;0.645257876;0.0654359301;1.05614529;0.399993671;0.0217647985;10;1.06533326;1.000001;1.000001
22.436690;1.05614479;0.666657134;0.0362709079;0.631216805;0.0343435551;1.06702597;1.06908749;0.645258483;0.0654328239;1.05614529;0.399993678;0.02176281;10;1.06533326;1.000001;1.000001
22.437690;1.05614377;0.666657142;0.0362692427;0.631217437;0.0343420082;1.06702499;1.06908646;0.645259088;0.0654312769;1.05614429;0.399993686;0.0217618242;10;1.06533326;1.000001;1.000001
22.438690;1.05614276;0.666657149;0.0362659123;0.631218069;0.0343388847;1.067023;1.06908644;0.645259089;0.0654281102;1.05614328;0.399993693;0.0217598407;10;1.06533326;1.000001;1.000001
22.440690;1.05614075;0.66665716;0.0362609228;0.631219329;0.0343342208;1.06702003;1.0690844;0.64526029;0.0654234625;1.05614127;0.399993708;0.0217568785;10;1.06533326;1.000001;1.000001
22.441690;1.05614074;0.666657164;0.0362592641;0.63121936;0.0343326485;1.06701905;1.06908338;0.645260886;0.0654219207;1.05614126;0.399993715;0.0217558982;10;1.06533325;1.000001;1.000001
22.445690;1.05613674;0.666657174;0.0362493109;0.631221863;0.0343233544;1.0670121;1.06907936;0.645263253;0.0654126556;1.05613719;0.399993729;0.0217499716;10;1.06533323;1.000001;1.000001
22.446690;1.05613675;0.666657176;0.0362459916;0.631221888;0.0343202135;1.06701111;1.06907837;0.645263841;0.0654095646;1.05613717;0.399993728;0.0217479879;10;1.06533323;1.000001;1.000001
22.450690;1.05613279;0.666657183;0.036236046;0.63122437;0.0343109493;1.06700416;1.06907442;0.645266199;0.0654003274;1.05613307;0.399993699;0.0217420485;10;1.06533319;1.000001;1.000001
22.451690;1.0561328;0.666657185;0.0362343915;0.63122439;0.0343093925;1.06700318;1.06907344;0.645266789;0.0653987981;1.05613304;0.399993686;0.0217410631;10;1.06533317;1.000001;1.000001
22.453690;1.05613083;0.666657191;0.0362294143;0.631225622;0.034304767;1.0670002;1.06907149;0.645267972;0.0653926211;1.05613098;0.399993655;0.0217380927;10;1.06533314;1.000001;1.000001
22.454690;1.05612984;0.666657195;0.0362260918;0.631226236;0.0343016654;1.06699822;1.06907152;0.645267961;0.0653910307;1.05612996;0.399993638;0.0217361081;10;1.06533312;1.000001;1.000001
22.455690;1.05612886;0.666657201;0.0362244355;0.631226849;0.0343001414;1.06699723;1.06907055;0.645268555;0.0653879429;1.05612893;0.399993619;0.021735124;10;1.0653331;1.000001;1.000001
22.456690;1.05612788;0.666657208;0.0362211123;0.631227459;0.034297039;1.06699525;1.06906958;0.645269149;0.0653864149;1.0561279;0.399993601;0.0217331407;10;1.06533308;1.000001;1.000001
22.457690;1.0561279;0.666658882;0.0362194553;0.631229047;0.0342954819;1.06699326;1.06906861;0.645269743;0.0653833288;1.05612787;0.399994582;0.0217321582;10;1.06533306;1.000001;1.000001
22.461690;1.05612397;0.66665892;0.0362078272;0.631231455;0.0342846439;1.06698735;1.06906471;0.64527213;0.0653741167;1.05612377;0.399994516;0.0217252353;10;1.06533296;1.000001;1.000001
22.462690;1.056124;0.66665893;0.0362061703;0.631231453;0.0342830842;1.06698637;1.06906373;0.645272731;0.0653725977;1.05612374;0.399994503;0.0217242554;10;1.06533293;1.000001;1.000001
22.467690;1.0561191;0.666658969;0.0361928813;0.631234395;0.0342707013;1.06697852;1.06905879;0.64527575;0.0653603644;1.05611863;0.39999448;0.0217163441;10;1.06533279;1.000001;1.000001
22.468690;1.05611913;0.666658974;0.0361912228;0.631234382;0.0342691359;1.06697654;1.06905779;0.645276354;0.0653588618;1.05611862;0.399994483;0.0217153578;10;1.06533276;1.000001;1.000001
22.472690;1.05611522;0.666658986;0.036181253;0.631236718;0.0342598365;1.06697064;1.0690538;0.645278761;0.0653497556;1.05611456;0.399994512;0.0217094006;10;1.06533266;1.000001;1.000001
22.473690;1.05611524;0.666658987;0.0361779262;0.631236707;0.0342566861;1.06696866;1.0690528;0.645279362;0.0653467037;1.05611454;0.399994523;0.0217074092;10;1.06533264;1.000001;1.000001
22.474690;1.05611426;0.666658987;0.0361745991;0.631237296;0.0342535662;1.06696667;1.0690528;0.645279357;0.0653451511;1.05611353;0.399994536;0.021705417;10;1.06533263;1.000001;1.000001
22.478690;1.05611032;0.666658979;0.0361646196;0.631239676;0.0342442229;1.06696071;1.06904881;0.645281748;0.0653345228;1.05610948;0.399994595;0.0216994413;10;1.06533258;1.000001;1.000001
22.479690;1.05611033;0.666658975;0.0361629571;0.631239677;0.0342426393;1.06695971;1.06904781;0.645282345;0.0653330393;1.05610947;0.399994611;0.0216984449;10;1.06533257;1.000001;1.000001
22.483690;1.05610636;0.666658953;0.0361529771;0.631242082;0.03423327;1.06695269;1.0690438;0.645284728;0.0653240073;1.05610544;0.399994675;0.02169244;10;1.06533257;1.000001;1.000001
22.484690;1.05610636;0.666658947;0.0361496507;0.631242086;0.0342301052;1.06695169;1.06904281;0.645285325;0.0653209744;1.05610543;0.399994692;0.0216904333;10;1.06533257;1.000001;1.000001
22.489690;1.05610137;0.666658911;0.0361363569;0.631245097;0.0342176114;1.06694364;1.06903784;0.645288308;0.0653105049;1.05610042;0.399994772;0.0216823708;10;1.06533264;1.000001;1.000001
22.495690;1.05609641;0.666658849;0.0361213753;0.631248102;0.0342036071;1.06693358;1.06903193;0.645291888;0.0652954632;1.05609552;0.39999485;0.0216732412;10;1.06533281;1.000001;1.000001
22.496690;1.05609642;0.666658839;0.0361180416;0.6312481;0.0342004667;1.06693157;1.06903095;0.645292489;0.0652939953;1.05609555;0.399994859;0.021671218;10;1.06533284;1.000001;1.000001
22.498690;1.05609444;0.666658818;0.0361130391;0.631249284;0.0341958347;1.06692856;1.06902899;0.645293691;0.0652894991;1.05609361;0.399994873;0.0216681739;10;1.06533291;1.000001;1.000001
22.499690;1.05609345;0.666658808;0.0361113711;0.631249873;0.0341943097;1.06692655;1.06902901;0.645293689;0.0652864098;1.05609265;0.399994879;0.0216671531;10;1.06533294;1.000001;1.000001
22.501690;1.05609147;0.666658788;0.0361063702;0.631251043;0.0341896834;1.06692352;1.06902705;0.645294894;0.0652819118;1.05609072;0.399994891;0.0216641144;10;1.06533301;1.000001;1.000001
22.502690;1.05609148;0.666658778;0.0361030382;0.631251028;0.0341865495;1.06692251;1.06902607;0.645295494;0.0652788832;1.05609076;0.399994898;0.0216620966;10;1.06533304;1.000001;1.000001
22.507690;1.05608654;0.666658735;0.0360897369;0.631253947;0.0341742014;1.06691445;1.06902116;0.645298484;0.0652684168;1.05608596;0.399994948;0.0216540302;10;1.0653332;1.000001;1.000001
22.508690;1.05608655;0.666658727;0.0360880818;0.631253937;0.0341726456;1.06691244;1.06902017;0.645299079;0.0652653879;1.056086;0.399994961;0.0216530232;10;1.06533323;1.000001;1.000001
22.513690;1.05608158;0.66665868;0.0360748354;0.631256903;0.0341602672;1.06690439;1.06901523;0.645302047;0.0652533502;1.05608116;0.399995037;0.0216450268;10;1.06533339;1.000001;1.000001
22.514690;1.05608158;0.66665867;0.0360715245;0.631256902;0.0341571207;1.06690237;1.06901424;0.645302641;0.0652518748;1.05608119;0.399995053;0.0216430338;10;1.06533341;1.000001;1.000001
22.516690;1.05607957;0.666658648;0.0360665727;0.631258098;0.0341524633;1.06689935;1.06901226;0.64530383;0.0652473617;1.05607923;0.399995082;0.0216400505;10;1.06533347;1.000001;1.000001
22.517690;1.05607857;0.666658638;0.0360632646;0.631258696;0.0341493419;1.06689734;1.06901127;0.645305984;0.0652443239;1.05607826;0.399995096;0.0216380588;10;1.06533349;1.000001;1.000001
22.519690;1.05607656;0.666658616;0.0360583169;0.631259889;0.0341446694;1.06689431;1.06900928;0.645307177;0.065239803;1.0560763;0.39999512;0.0216350726;10;1.06533354;1.000001;1.000001
22.520690;1.05607655;0.666658604;0.036056677;0.631259887;0.0341430856;1.06689329;1.06900829;0.645307776;0.0652383196;1.05607632;0.39999513;0.0216340773;10;1.06533356;1.000001;1.000001
22.525690;1.05607153;0.666658532;0.0360434748;0.631262845;0.0341305546;1.06688417;1.06900333;0.645310795;0.0652261963;1.05607142;0.399995167;0.0216260713;10;1.06533363;1.000001;1.000001
22.526690;1.05607152;0.666658516;0.0360401665;0.631262836;0.0341273793;1.06688314;1.06900234;0.645311406;0.0652231428;1.05607143;0.399995174;0.0216240653;10;1.06533363;1.000001;1.000001
22.531690;1.05606651;0.666658428;0.0360269503;0.631265771;0.034114823;1.06687497;1.0689974;0.645314482;0.0652109787;1.05606645;0.399995214;0.0216160254;10;1.06533363;1.000001;1.000001
22.532690;1.05606651;0.666658411;0.0360253047;0.631265759;0.0341132298;1.06687293;1.06899642;0.645315102;0.0652094812;1.05606644;0.399995222;0.0216150167;10;1.06533362;1.000001;1.000001
22.533690;1.0560655;0.666660061;0.0360219914;0.631267923;0.0341100921;1.0668709;1.06899543;0.645315723;0.0652064253;1.05606544;0.399996231;0.021613008;10;1.06533362;1.000001;1.000001
22.534690;1.0560645;0.666660045;0.0360203433;0.631268509;0.0341085338;1.06686987;1.06899544;0.645315741;0.0652048681;1.05606442;0.39999624;0.0216119994;10;1.06533361;1.000001;1.000001
22.537690;1.05606147;0.666660005;0.0360120619;0.631270268;0.0341007061;1.06686477;1.06899248;0.645317611;0.0651972628;1.05606137;0.399996265;0.0216069748;10;1.06533359;1.000001;1.000001
22.538690;1.05606146;0.666659995;0.0360087459;0.631270256;0.0340975382;1.06686275;1.06899149;0.645318235;0.0651942082;1.05606136;0.399996273;0.0216049663;10;1.06533359;1.000001;1.000001
22.544690;1.05605539;0.666659968;0.0359938481;0.631273755;0.0340834398;1.06685267;1.06898554;0.645321957;0.0651805649;1.05605523;0.399996332;0.0215959067;10;1.0653336;1.000001;1.000001
22.545690;1.05605538;0.666659971;0.0359905281;0.631273737;0.0340802677;1.06685168;1.06898454;0.645322573;0.0651775133;1.05605521;0.399996344;0.0215938965;10;1.0653336;1.000001;1.000001
22.547690;1.05605335;0.66665998;0.03598555;0.631274898;0.0340755686;1.06684869;1.06898254;0.645323798;0.0651729713;1.05605317;0.399996366;0.021590879;10;1.06533361;1.000001;1.000001
22.550690;1.05605029;0.666659993;0.0359772409;0.63127664;0.0340677396;1.06684373;1.06897952;0.645325623;0.0651669398;1.05605012;0.399996391;0.021585864;10;1.06533362;1.000001;1.000001
22.551690;1.05605026;0.666659995;0.0359755809;0.631276625;0.0340661524;1.06684175;1.06897851;0.645326228;0.0651638886;1.0560501;0.399996396;0.0215848621;10;1.06533363;1.000001;1.000001
22.557690;1.05604405;0.666659981;0.0359589583;0.631280146;0.0340505458;1.06683181;1.06897244;0.645329836;0.0651486696;1.05604404;0.399996401;0.0215748644;10;1.06533364;1.000001;1.000001
22.558690;1.05604401;0.666659976;0.0359573005;0.631280138;0.0340489719;1.06682981;1.06897143;0.645330439;0.0651471672;1.05604404;0.399996399;0.0215738657;10;1.06533364;1.000001;1.000001
22.560690;1.05604192;0.666659967;0.0359523184;0.63128132;0.034044316;1.06682682;1.0689694;0.64533165;0.0651426006;1.05604204;0.399996395;0.02157087;10;1.06533363;1.000001;1.000001
22.563690;1.0560388;0.666659955;0.0359440122;0.631283101;0.0340365492;1.06682181;1.06896635;0.645333483;0.0651349663;1.05603906;0.399996392;0.0215658833;10;1.06533362;1.000001;1.000001
22.564690;1.05603876;0.666659953;0.0359406884;0.631283098;0.0340334006;1.0668208;1.06896533;0.645334098;0.0651319003;1.05603907;0.399996393;0.0215638899;10;1.06533361;1.000001;1.000001
22.570690;1.05603258;0.66665995;0.0359257337;0.631286702;0.0340193999;1.06681076;1.0689592;0.645337794;0.0651181705;1.05603316;0.399996416;0.0215549372;10;1.06533354;1.000001;1.000001
22.571690;1.05603256;0.66665995;0.0359224044;0.631286713;0.0340162371;1.06680875;1.06895818;0.645338409;0.0651151027;1.05603319;0.399996423;0.0215529428;10;1.06533352;1.000001;1.000001
22.576690;1.05602752;0.666659952;0.0359090691;0.631289799;0.0340036966;1.06680072;1.06895307;0.645341481;0.0651028852;1.05602829;0.399996456;0.021544947;10;1.06533342;1.000001;1.000001
22.577690;1.05602751;0.666659953;0.0359057285;0.631289825;0.0340005165;1.06679871;1.06895204;0.645342098;0.0651013764;1.05602831;0.399996462;0.0215429429;10;1.06533339;1.000001;1.000001
22.590690;1.05601577;0.666660058;0.035872056;0.631297426;0.0339688877;1.06677781;1.0689389;0.645350192;0.0650692941;1.05601653;0.399996523;0.0215228407;10;1.0653332;1.000001;1.000001
22.591690;1.05601581;0.666660068;0.0358686925;0.631297455;0.0339656945;1.06677582;1.0689379;0.645350814;0.0650677891;1.05601654;0.399996526;0.0215208385;10;1.06533319;1.000001;1.000001
22.597690;1.05601005;0.666660105;0.0358518802;0.631301207;0.0339499219;1.06676581;1.06893191;0.645354518;0.0650525525;1.05601055;0.399996546;0.0215108617;10;1.06533312;1.000001;1.000001
22.598690;1.05601009;0.666660106;0.0358501954;0.631301234;0.0339483206;1.0667648;1.06893092;0.64535513;0.065051059;1.05601055;0.399996549;0.0215098722;10;1.06533311;1.000001;1.000001
22.603690;1.05600527;0.666660089;0.0358368029;0.631304336;0.0339357758;1.06675575;1.06892595;0.645358167;0.0650389373;1.05600546;0.399996549;0.0215019419;10;1.06533305;1.000001;1.000001
22.604690;1.0560053;0.666660085;0.035833463;0.631304353;0.03393261;1.06675474;1.06892496;0.645358769;0.0650358923;1.05600544;0.399996545;0.0214999562;10;1.06533304;1.000001;1.000001
22.608690;1.0560014;0.666660073;0.0358234415;0.631306785;0.0339232488;1.06674771;1.06892098;0.645361166;0.0650268348;1.05600134;0.399996508;0.0214940024;10;1.06533298;1.000001;1.000001
22.609690;1.05600042;0.666660073;0.035820102;0.631307388;0.0339201232;1.06674571;1.06892098;0.645361162;0.0650237304;1.05600031;0.399996492;0.0214920094;10;1.06533296;1.000001;1.000001
22.610690;1.05599943;0.666660075;0.0358184284;0.631307989;0.0339185771;1.06674471;1.06891997;0.645361762;0.0650206868;1.05599928;0.399996474;0.021491014;10;1.06533295;1.000001;1.000001
22.611690;1.05599945;0.666660079;0.0358150876;0.63130799;0.0339154213;1.06674271;1.06891897;0.645362364;0.0650192022;1.05599925;0.399996453;0.0214890163;10;1.06533294;1.000001;1.000001
22.614690;1.05599647;0.666660104;0.0358067286;0.631309778;0.0339076311;1.06673773;1.06891593;0.645364174;0.0650116273;1.05599614;0.399996375;0.021484009;10;1.06533291;1.000001;1.000001
22.615690;1.05599547;0.666661782;0.0358050523;0.631311949;0.0339060874;1.06673574;1.06891491;0.645364779;0.0650085815;1.0559951;0.399997346;0.0214830023;10;1.0653329;1.000001;1.000001
22.617690;1.05599348;0.666661807;0.0357983641;0.631313129;0.0338998455;1.06673277;1.06891286;0.645365987;0.0650040471;1.05599302;0.39999728;0.021478983;10;1.0653329;1.000001;1.000001
22.618690;1.05599348;0.66666182;0.0357966855;0.631313121;0.0338982717;1.06673078;1.06891184;0.645366591;0.0650025588;1.05599298;0.399997245;0.0214779707;10;1.0653329;1.000001;1.000001
22.624690;1.05598745;0.666661899;0.0357799312;0.63131664;0.0338827282;1.06672085;1.06890572;0.645370214;0.0649873953;1.05598679;0.399997017;0.0214678774;10;1.06533296;1.000001;1.000001
22.625690;1.05598744;0.666661913;0.0357765823;0.631316625;0.0338795857;1.06671986;1.06890471;0.645370818;0.0649859084;1.05598676;0.39999698;0.0214658617;10;1.06533298;1.000001;1.000001
22.631690;1.05598137;0.666662006;0.0357614742;0.631320109;0.0338657359;1.06670995;1.06889869;0.645374435;0.0649707603;1.05598068;0.39999679;0.0214567814;10;1.06533314;1.000001;1.000001
22.632690;1.05598136;0.666662023;0.0357581191;0.631320091;0.0338626211;1.06670797;1.0688977;0.645375037;0.0649677197;1.05598068;0.399996766;0.0214547719;10;1.06533317;1.000001;1.000001
22.638690;1.05597525;0.666662121;0.0357429583;0.631323571;0.033848898;1.06669813;1.06889172;0.645378652;0.0649541734;1.05597469;0.399996684;0.0214457563;10;1.06533334;1.000001;1.000001
22.639690;1.05597523;0.666662135;0.0357395934;0.631323555;0.0338457894;1.06669716;1.06889073;0.645380813;0.0649511364;1.0559747;0.399996682;0.0214437613;10;1.06533336;1.000001;1.000001
22.645690;1.05596917;0.666662197;0.0357227285;0.63132706;0.0338304396;1.06668731;1.06888481;0.645384403;0.0649375563;1.05596873;0.399996733;0.0214338329;10;1.06533344;1.000001;1.000001
22.646690;1.05596917;0.666662204;0.0357210308;0.631327047;0.0338288906;1.06668533;1.06888384;0.645384997;0.0649345055;1.05596874;0.399996751;0.0214328493;10;1.06533344;1.000001;1.000001
22.652690;1.05596318;0.666662221;0.0357042076;0.631330568;0.0338134012;1.06667536;1.06887801;0.645388555;0.0649192859;1.05596278;0.399996881;0.0214229597;10;1.06533337;1.000001;1.000001
22.653690;1.05596318;0.666662219;0.0357008556;0.631330558;0.0338102494;1.06667335;1.06887705;0.645389147;0.0649177858;1.05596279;0.399996903;0.0214209807;10;1.06533334;1.000001;1.000001
22.666690;1.05595126;0.666662023;0.0356658954;0.631337627;0.0337772199;1.06665202;1.06886445;0.645396799;0.0648858851;1.05595085;0.399997149;0.0214002587;10;1.06533311;1.000001;1.000001
22.667690;1.05595126;0.666662;0.0356642517;0.631337622;0.0337755962;1.06664999;1.06886348;0.645397385;0.064882838;1.05595084;0.399997168;0.0213992827;10;1.0653331;1.000001;1.000001
22.673690;1.05594523;0.666661885;0.035647757;0.631341233;0.0337596817;1.06663985;1.06885765;0.645400923;0.0648692206;1.05594472;0.399997274;0.0213894138;10;1.06533311;1.000001;1.000001
22.674690;1.05594522;0.666661872;0.0356461228;0.631341245;0.0337580426;1.06663783;1.06885668;0.645401517;0.0648661667;1.0559447;0.399997286;0.0213884314;10;1.06533312;1.000001;1.000001
22.680690;1.05593914;0.666661842;0.0356296513;0.631344932;0.0337420792;1.06662779;1.06885083;0.645405111;0.064852506;1.05593855;0.399997305;0.0213785066;10;1.06533315;1.000001;1.000001
22.681690;1.05593912;0.666661844;0.0356263487;0.63134495;0.0337388663;1.06662679;1.06884985;0.645405716;0.0648494497;1.05593852;0.399997301;0.0213765137;10;1.06533316;1.000001;1.000001
22.687690;1.05593303;0.666661898;0.0356115222;0.631348635;0.0337245943;1.06661683;1.0688439;0.645409351;0.0648357918;1.05593235;0.399997266;0.021367521;10;1.06533319;1.000001;1.000001
22.688690;1.05593302;0.666661911;0.0356082161;0.631348647;0.0337214095;1.06661484;1.06884289;0.645409957;0.0648327365;1.05593233;0.399997259;0.021365518;10;1.0653332;1.000001;1.000001
22.701690;1.05592097;0.666662023;0.035573416;0.631355857;0.0336886393;1.06659408;1.06882963;0.645417913;0.0648007226;1.05592015;0.399997197;0.0213444277;10;1.06533331;1.000001;1.000001
22.702690;1.05592097;0.666662025;0.0355717506;0.631355853;0.0336870834;1.06659209;1.06882859;0.645418537;0.0647992037;1.05592015;0.399997199;0.021343409;10;1.06533332;1.000001;1.000001
22.706690;1.055917;0.666662021;0.0355600767;0.631358224;0.0336762657;1.06658516;1.06882445;0.645421047;0.0647884283;1.05591621;0.399997208;0.0213363006;10;1.06533335;1.000001;1.000001
22.707690;1.055916;0.666663683;0.0355567383;0.631360395;0.0336731681;1.06658418;1.06882341;0.645421676;0.0647868986;1.05591523;0.399998211;0.0213342653;10;1.06533335;1.000001;1.000001
22.708690;1.05591501;0.666663678;0.0355550653;0.631360986;0.0336716491;1.06658219;1.06882237;0.645422306;0.0647838073;1.05591426;0.399998214;0.0213332275;10;1.06533336;1.000001;1.000001
22.709690;1.05591501;0.666663673;0.0355517245;0.63136098;0.0336685197;1.0665802;1.06882133;0.645422935;0.0647807141;1.05591428;0.399998216;0.0213311875;10;1.06533337;1.000001;1.000001
22.715690;1.05590899;0.666663623;0.0355366594;0.631364502;0.0336546487;1.06657024;1.0688151;0.645426668;0.0647668036;1.05590845;0.399998229;0.0213219196;10;1.06533339;1.000001;1.000001
22.716690;1.05590898;0.66666361;0.035533314;0.631364487;0.0336515099;1.06656925;1.06881406;0.645427283;0.0647637051;1.05590847;0.39999823;0.0213198713;10;1.06533339;1.000001;1.000001
22.721690;1.0559039;0.666663531;0.0355199367;0.631367404;0.0336391052;1.06656025;1.06880881;0.645430341;0.0647513565;1.05590357;0.39999822;0.0213116219;10;1.06533336;1.000001;1.000001
22.722690;1.05590388;0.666663514;0.0355165977;0.631367392;0.0336359546;1.06655925;1.06880776;0.645430952;0.0647498273;1.05590359;0.399998214;0.0213095729;10;1.06533335;1.000001;1.000001
22.728690;1.05589776;0.666663438;0.0355015751;0.631370941;0.0336219499;1.06654921;1.06880141;0.645434616;0.0647344476;1.05589768;0.399998176;0.021300339;10;1.06533327;1.000001;1.000001
22.729690;1.05589774;0.666663433;0.03549824;0.631370939;0.0336187938;1.0665472;1.06880036;0.645435227;0.0647329286;1.0558977;0.399998171;0.0212983145;10;1.06533325;1.000001;1.000001
22.742690;1.05588563;0.666663475;0.0354633256;0.631378118;0.0335861074;1.06652606;1.06878689;0.645443065;0.0647008157;1.0558859;0.399998202;0.0212773391;10;1.06533303;1.000001;1.000001
22.743690;1.05588563;0.666663485;0.0354616721;0.631378117;0.0335845345;1.06652405;1.06878588;0.645443659;0.0646977576;1.05588591;0.399998212;0.021276356;10;1.06533302;1.000001;1.000001
22.749690;1.05587965;0.666663564;0.0354451013;0.631381674;0.0335689454;1.06651398;1.06877991;0.645447232;0.0646841127;1.05588002;0.399998279;0.0212664516;10;1.06533296;1.000001;1.000001
22.750690;1.05587966;0.666663579;0.0354434551;0.631381666;0.0335673632;1.06651196;1.06877893;0.64544783;0.0646810634;1.05588004;0.399998289;0.0212654671;10;1.06533295;1.000001;1.000001
22.753690;1.05587671;0.666663628;0.0354351885;0.631383438;0.033559552;1.06650691;1.06877601;0.645449631;0.0646734843;1.05587708;0.399998307;0.0212605104;10;1.06533293;1.000001;1.000001
22.755690;1.05587474;0.666663663;0.0354302339;0.631384623;0.0335548707;1.06650388;1.06877407;0.645450836;0.0646689571;1.0558751;0.399998308;0.0212575341;10;1.06533293;1.000001;1.000001
22.756690;1.05587476;0.666663681;0.0354269232;0.631384619;0.0335517101;1.06650186;1.06877311;0.645451441;0.0646674732;1.05587511;0.399998306;0.0212555439;10;1.06533292;1.000001;1.000001
22.762690;1.05586885;0.666663777;0.0354103867;0.631388219;0.0335361204;1.0664928;1.06876731;0.645455096;0.0646523014;1.05586914;0.399998277;0.0212455787;10;1.06533296;1.000001;1.000001
22.763690;1.05586886;0.666663788;0.0354087395;0.631388226;0.0335345479;1.06649079;1.06876634;0.64545571;0.0646508079;1.05586914;0.399998274;0.0212445803;10;1.06533297;1.000001;1.000001
22.769690;1.05586291;0.666663792;0.0353921685;0.631391863;0.0335190039;1.0664808;1.06876051;0.645459391;0.0646356147;1.05586309;0.399998309;0.0212345699;10;1.06533307;1.000001;1.000001
22.770690;1.05586292;0.666663783;0.0353905136;0.631391871;0.0335174345;1.06647881;1.06875953;0.645460003;0.0646341233;1.05586308;0.399998322;0.0212335663;10;1.06533309;1.000001;1.000001
22.775690;1.05585794;0.666663695;0.0353772212;0.631394905;0.0335050142;1.06647092;1.06875461;0.645463044;0.0646219803;1.05585799;0.399998392;0.0212255519;10;1.06533316;1.000001;1.000001
22.776690;1.05585794;0.666663671;0.035373893;0.631394915;0.0335018685;1.06646996;1.06875362;0.645463647;0.0646189231;1.05585798;0.399998403;0.0212235508;10;1.06533318;1.000001;1.000001
22.777690;1.05585695;0.666663646;0.0353705643;0.631395522;0.0334987552;1.06646799;1.06875363;0.645463645;0.0646173621;1.05585696;0.399998413;0.0212215506;10;1.06533319;1.000001;1.000001
22.782690;1.05585195;0.66666352;0.0353589126;0.631398553;0.0334879286;1.06646022;1.06874868;0.645466629;0.0646051418;1.05585187;0.399998448;0.0212145661;10;1.06533327;1.000001;1.000001
22.783690;1.05585195;0.666663497;0.0353555806;0.631398561;0.033484785;1.06645827;1.06874769;0.64546722;0.0646020674;1.05585186;0.399998455;0.021212573;10;1.06533329;1.000001;1.000001
22.788690;1.05584697;0.666663418;0.0353422484;0.631401599;0.0334723918;1.0664505;1.06874276;0.645470144;0.0645898031;1.05584678;0.399998519;0.0212046347;10;1.06533341;1.000001;1.000001
22.789690;1.05584697;0.66666341;0.0353389146;0.631401612;0.0334692529;1.06644854;1.06874178;0.645470724;0.0645882849;1.05584676;0.399998538;0.0212026517;10;1.06533343;1.000001;1.000001
22.794690;1.05584194;0.666663407;0.0353255736;0.631404681;0.0334568886;1.06644068;1.06873686;0.645473621;0.0645760153;1.05584167;0.399998652;0.0211947519;10;1.06533353;1.000001;1.000001
22.795690;1.05584193;0.666663413;0.0353239028;0.6314047;0.0334553327;1.06643869;1.06873587;0.645474203;0.0645729385;1.05584165;0.399998677;0.0211937754;10;1.06533355;1.000001;1.000001
22.800690;1.05583682;0.666663454;0.0353105323;0.631407797;0.0334429671;1.06643073;1.06873092;0.645477118;0.0645606891;1.05583655;0.399998778;0.0211859028;10;1.0653336;1.000001;1.000001
22.801690;1.0558358;0.666663463;0.0353071892;0.631408416;0.0334398597;1.06642973;1.06872992;0.645479261;0.0645591793;1.05583553;0.399998792;0.0211839278;10;1.06533361;1.000001;1.000001
22.802690;1.05583577;0.666663472;0.0353055121;0.631408437;0.0334382982;1.06642772;1.06872892;0.645479844;0.0645561119;1.05583552;0.399998803;0.0211829518;10;1.06533361;1.000001;1.000001
22.807690;1.05583068;0.666663505;0.0352921181;0.631411512;0.0334258946;1.0664197;1.06872391;0.645482732;0.0645439226;1.05583047;0.399998822;0.0211750523;10;1.06533365;1.000001;1.000001
22.808690;1.05583067;0.666663507;0.0352887711;0.631411525;0.0334227461;1.06641769;1.0687229;0.645483302;0.0645424269;1.05583047;0.399998819;0.0211730685;10;1.06533366;1.000001;1.000001
22.811690;1.05582765;0.666663507;0.0352820653;0.631413353;0.0334165459;1.06641267;1.06871989;0.645485003;0.0645348326;1.05582746;0.399998802;0.0211691086;10;1.06533367;1.000001;1.000001
22.812690;1.05582665;0.666665172;0.03527872;0.631415537;0.0334134253;1.06641166;1.06871888;0.645485568;0.064533344;1.05582646;0.399999794;0.0211671191;10;1.06533367;1.000001;1.000001
22.813690;1.05582565;0.66666517;0.0352753754;0.631416143;0.0334103041;1.06640966;1.06871788;0.645486133;0.0645302968;1.05582546;0.399999786;0.0211651285;10;1.06533367;1.000001;1.000001
22.814690;1.05582566;0.666665167;0.0352736977;0.63141615;0.0334087289;1.06640765;1.06871688;0.6454867;0.06452725;1.05582546;0.399999779;0.0211641369;10;1.06533367;1.000001;1.000001
22.820690;1.05581976;0.666665157;0.0352569678;0.63141975;0.0333931256;1.06639864;1.06871089;0.645490142;0.0645136357;1.0558195;0.399999749;0.0211541664;10;1.06533359;1.000001;1.000001
22.821690;1.05581979;0.666665156;0.0352552916;0.631419745;0.0333915408;1.06639664;1.0687099;0.645490726;0.0645105836;1.05581951;0.399999745;0.0211531673;10;1.06533357;1.000001;1.000001
22.824690;1.05581686;0.666665155;0.0352469331;0.631421506;0.0333837168;1.06639163;1.06870692;0.645492492;0.0645045424;1.05581654;0.399999727;0.0211481612;10;1.0653335;1.000001;1.000001
22.825690;1.05581589;0.666665155;0.0352452595;0.631422087;0.0333821593;1.06639062;1.06870694;0.645492481;0.0645014278;1.05581556;0.399999718;0.0211471563;10;1.06533348;1.000001;1.000001
22.826690;1.05581492;0.666665154;0.0352419204;0.631422667;0.0333790223;1.06638862;1.06870595;0.645493077;0.0644999328;1.05581457;0.399999709;0.0211451498;10;1.06533346;1.000001;1.000001
22.827690;1.05581496;0.666665154;0.0352385828;0.631422647;0.0333758529;1.06638661;1.06870496;0.645493674;0.0644968782;1.05581458;0.3999997;0.0211431418;10;1.06533343;1.000001;1.000001
22.838690;1.05580534;0.666665151;0.0352102944;0.631428409;0.033349176;1.06636953;1.06869413;0.645500306;0.0644711789;1.05580471;0.399999606;0.0211259375;10;1.06533309;1.000001;1.000001
22.839690;1.05580536;0.666665154;0.0352086341;0.631428391;0.0333475835;1.06636752;1.06869315;0.645500915;0.0644681491;1.05580472;0.399999599;0.0211249078;10;1.06533306;1.000001;1.000001
22.844690;1.05580043;0.666665178;0.0351953208;0.63143127;0.0333350553;1.06635942;1.06868821;0.645503978;0.0644577049;1.05579973;0.39999956;0.021116748;10;1.06533293;1.000001;1.000001
22.845690;1.05580043;0.666665183;0.035191989;0.631431244;0.0333318901;1.0663574;1.06868722;0.645504594;0.0644546819;1.05579973;0.399999551;0.0211147179;10;1.0653329;1.000001;1.000001
22.850690;1.0557954;0.666665203;0.0351786454;0.63143411;0.0333193992;1.06634928;1.06868227;0.645507694;0.0644426697;1.05579471;0.399999492;0.021106598;10;1.0653328;1.000001;1.000001
22.851690;1.05579538;0.666665205;0.0351769729;0.631434087;0.0333178213;1.06634826;1.06868128;0.645508317;0.0644411999;1.05579472;0.399999476;0.0211055804;10;1.06533278;1.000001;1.000001
22.855690;1.05579131;0.666665212;0.0351669412;0.631436393;0.0333084969;1.0663412;1.0686773;0.645510819;0.0644321943;1.05579075;0.399999399;0.0210995243;10;1.06533269;1.000001;1.000001
22.856690;1.05579129;0.666665212;0.0351635989;0.631436373;0.0333053499;1.06634018;1.0686773;0.645510842;0.0644291014;1.05579077;0.399999377;0.0210975124;10;1.06533267;1.000001;1.000001
22.861690;1.05578619;0.666665205;0.0351502168;0.63143927;0.0332929502;1.06633212;1.06867231;0.645513985;0.0644170437;1.0557859;0.39999926;0.0210894654;10;1.06533252;1.000001;1.000001
22.867690;1.05578103;0.666665181;0.0351351322;0.631442182;0.0332789761;1.06632209;1.06866624;0.645517771;0.0644034707;1.05578105;0.399999112;0.0210804575;10;1.06533228;1.000001;1.000001
22.868690;1.055781;0.666665175;0.0351317806;0.631442173;0.0332758238;1.06632009;1.06866522;0.645518406;0.0644019824;1.05578107;0.399999085;0.0210784625;10;1.06533223;1.000001;1.000001
22.873690;1.05577582;0.666665142;0.0351200148;0.631445132;0.0332649156;1.0663121;1.06866009;0.645521603;0.0643898429;1.05577613;0.399998941;0.0210714995;10;1.06533205;1.000001;1.000001
22.874690;1.05577579;0.666665137;0.0351166611;0.631445128;0.0332617485;1.06631111;1.06865906;0.645522248;0.0643883476;1.05577613;0.399998911;0.0210695081;10;1.06533203;1.000001;1.000001
22.878690;1.05577166;0.666665119;0.0351065762;0.631447505;0.0332523507;1.06630418;1.06865493;0.645524838;0.0643776832;1.05577213;0.399998795;0.0210635451;10;1.06533195;1.000001;1.000001
