time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
22.879690;1.05577163;0.666665115;0.0351048873;0.6314475;0.0332507567;1.06630319;1.0686539;0.645525487;0.0643761875;1.05577212;0.399998768;0.0210625563;10;1.06533194;1.000001;1.000001
22.880690;1.05577061;0.666665111;0.0351015319;0.631448093;0.0332476147;1.06630121;1.06865287;0.645526136;0.0643731334;1.05577111;0.399998742;0.0210605689;10;1.06533194;1.000001;1.000001
22.881690;1.05576959;0.666665106;0.0350981769;0.631448685;0.033244472;1.06630023;1.06865283;0.64552618;0.0643715802;1.05577009;0.399998719;0.0210585831;10;1.06533193;1.000001;1.000001
22.883690;1.05576756;0.666665095;0.0350931372;0.631449866;0.0332397647;1.06629627;1.06865077;0.645527472;0.0643670389;1.05576806;0.399998678;0.0210556156;10;1.06533194;1.000001;1.000001
22.884690;1.05576655;0.666665088;0.0350914531;0.631450456;0.0332382006;1.06629529;1.06864974;0.645528114;0.0643639902;1.05576704;0.39999866;0.0210546332;10;1.06533194;1.000001;1.000001
22.885690;1.05576654;0.66666508;0.0350881042;0.631450448;0.0332350268;1.06629331;1.06864871;0.645528754;0.0643625019;1.05576702;0.399998646;0.0210526512;10;1.06533195;1.000001;1.000001
22.889690;1.05576256;0.666665047;0.0350780685;0.631452813;0.0332256136;1.06628737;1.06864462;0.645531285;0.0643534295;1.05576293;0.399998611;0.0210467128;10;1.065332;1.000001;1.000001
22.890690;1.05576257;0.666665039;0.0350764005;0.63145281;0.0332240176;1.06628537;1.0686436;0.645531912;0.0643503798;1.05576291;0.399998607;0.0210457233;10;1.06533203;1.000001;1.000001
22.895690;1.05575767;0.666665004;0.0350630988;0.631455819;0.0332114599;1.06627736;1.06863853;0.645535013;0.0643382315;1.05575781;0.399998606;0.0210377496;10;1.06533218;1.000001;1.000001
22.896690;1.05575769;0.666664999;0.0350597759;0.631455831;0.0332082848;1.06627635;1.06863752;0.645535629;0.0643367335;1.05575779;0.399998606;0.0210357511;10;1.06533221;1.000001;1.000001
22.900690;1.05575374;0.666664989;0.0350498035;0.631458291;0.0331988607;1.06627027;1.0686335;0.645538095;0.0643276015;1.05575373;0.399998601;0.0210297479;10;1.06533236;1.000001;1.000001
22.901690;1.05575375;0.666664989;0.0350481369;0.631458311;0.0331972599;1.06626825;1.0686335;0.645538108;0.064324472;1.05575371;0.399998598;0.0210287449;10;1.0653324;1.000001;1.000001
22.905690;1.05574977;0.666664996;0.0350380967;0.631460778;0.0331878071;1.06626215;1.0686295;0.645540581;0.0643152901;1.05574966;0.399998576;0.0210227255;10;1.06533256;1.000001;1.000001
22.906690;1.05574977;0.666664999;0.0350347431;0.631460793;0.033184619;1.06626012;1.06862851;0.645541201;0.0643137698;1.05574965;0.399998569;0.0210207201;10;1.06533259;1.000001;1.000001
22.911690;1.05574478;0.666665033;0.0350212758;0.63146384;0.0331719807;1.06625197;1.06862355;0.645544324;0.0643014612;1.0557446;0.399998527;0.0210126931;10;1.06533276;1.000001;1.000001
22.912690;1.05574478;0.666665046;0.0350195813;0.631463848;0.0331703697;1.06625094;1.06862257;0.64554495;0.0642999306;1.0557446;0.39999852;0.0210116862;10;1.06533279;1.000001;1.000001
22.916690;1.05574078;0.666665118;0.0350094881;0.631466264;0.0331609114;1.06624383;1.06861865;0.645547443;0.0642906852;1.05574056;0.399998507;0.0210056479;10;1.06533287;1.000001;1.000001
22.917690;1.05574078;0.666665141;0.0350061374;0.631466267;0.0331577316;1.06624281;1.06861767;0.645548063;0.0642875946;1.05574055;0.39999851;0.0210036356;10;1.06533288;1.000001;1.000001
22.918690;1.05573979;0.666665166;0.0350044555;0.631466868;0.0331561645;1.06624078;1.0686177;0.645548077;0.0642860046;1.05573954;0.399998516;0.0210026222;10;1.06533289;1.000001;1.000001
22.921690;1.05573681;0.66666525;0.0349960897;0.631468662;0.0331483209;1.0662367;1.06861479;0.645549916;0.0642783051;1.05573651;0.399998552;0.0209975774;10;1.06533291;1.000001;1.000001
22.922690;1.05573681;0.66666528;0.0349944165;0.631468661;0.0331467325;1.06623468;1.06861382;0.645550524;0.0642767822;1.05573649;0.399998572;0.0209965614;10;1.06533292;1.000001;1.000001
22.926690;1.05573286;0.666665412;0.0349844167;0.631471051;0.0331373745;1.0662286;1.06860996;0.645552918;0.0642675916;1.05573245;0.399998689;0.0209904939;10;1.06533293;1.000001;1.000001
22.927690;1.05573288;0.666665445;0.0349810903;0.631471052;0.0331342217;1.06622658;1.068609;0.64555351;0.0642645173;1.05573244;0.399998728;0.0209884762;10;1.06533294;1.000001;1.000001
22.931690;1.05572893;0.666665566;0.0349711425;0.631473454;0.0331249182;1.06622053;1.06860516;0.645555862;0.0642553425;1.0557284;0.399998909;0.0209824138;10;1.06533297;1.000001;1.000001
22.932690;1.05572894;0.666665588;0.0349694933;0.631473456;0.0331233556;1.06621853;1.06860419;0.645556449;0.0642538288;1.05572839;0.399998959;0.020981403;10;1.06533298;1.000001;1.000001
22.933690;1.05572795;0.666665607;0.0349661783;0.631474055;0.0331202477;1.06621752;1.06860323;0.645557034;0.0642507552;1.05572739;0.39999901;0.0209793948;10;1.06533299;1.000001;1.000001
22.934690;1.05572696;0.66666562;0.0349645301;0.631474654;0.0331187205;1.06621552;1.06860327;0.645557015;0.0642491807;1.05572638;0.399999062;0.0209783894;10;1.065333;1.000001;1.000001
22.935690;1.05572597;0.666665628;0.0349612153;0.631475249;0.0331156166;1.06621452;1.06860231;0.6455576;0.0642461063;1.05572537;0.399999115;0.0209763867;10;1.06533301;1.000001;1.000001
22.936690;1.05572498;0.666667298;0.0349595671;0.631477421;0.0331140939;1.06621252;1.06860134;0.645558185;0.0642445913;1.05572436;0.400000169;0.0209753869;10;1.06533303;1.000001;1.000001
22.937690;1.05572499;0.666667295;0.0349562522;0.631477414;0.0331109636;1.06621152;1.06860038;0.645558769;0.0642415162;1.05572435;0.400000222;0.0209733898;10;1.06533304;1.000001;1.000001
22.941690;1.05572102;0.666667236;0.0349463275;0.631479755;0.0331017478;1.06620456;1.06859651;0.645561107;0.0642323325;1.05572032;0.400000424;0.0209674298;10;1.06533312;1.000001;1.000001
22.942690;1.05572103;0.666667214;0.0349446807;0.631479739;0.0331002067;1.06620358;1.06859553;0.645561693;0.0642308162;1.05572031;0.400000468;0.0209664464;10;1.06533314;1.000001;1.000001
22.946690;1.05571705;0.666667116;0.034934766;0.631482064;0.033091023;1.06619769;1.06859162;0.645564045;0.0642216351;1.0557163;0.400000599;0.0209605339;10;1.06533321;1.000001;1.000001
22.947690;1.05571706;0.666667092;0.0349314546;0.631482046;0.0330879088;1.06619572;1.06859064;0.645564636;0.0642185624;1.05571629;0.400000617;0.0209585604;10;1.06533323;1.000001;1.000001
22.951690;1.05571308;0.666667;0.0349215389;0.631484365;0.0330787415;1.06618986;1.0685877;0.645566399;0.0642093489;1.0557123;0.400000632;0.0209526765;10;1.06533328;1.000001;1.000001
22.952690;1.05571308;0.666666979;0.0349198916;0.631484346;0.0330772085;1.0661879;1.06858671;0.64556699;0.0642078452;1.0557123;0.40000062;0.0209517072;10;1.06533329;1.000001;1.000001
22.956690;1.0557091;0.666666905;0.0349099622;0.631486671;0.033068039;1.06618205;1.06858274;0.645569344;0.0641987239;1.0557083;0.400000532;0.0209458304;10;1.06533332;1.000001;1.000001
22.957690;1.05570911;0.666666892;0.0349066456;0.631486656;0.0330649232;1.06618108;1.06858174;0.64556993;0.0641956657;1.0557083;0.400000503;0.0209438585;10;1.06533332;1.000001;1.000001
22.966690;1.05570121;0.66666689;0.0348851003;0.631491354;0.0330449457;1.06616727;1.06857364;0.645574542;0.0641758911;1.05570029;0.400000217;0.0209310221;10;1.06533329;1.000001;1.000001
22.967690;1.05570122;0.666666899;0.0348817785;0.631491348;0.0330418105;1.06616528;1.06857262;0.645575117;0.0641743927;1.05570028;0.400000185;0.0209290344;10;1.06533328;1.000001;1.000001
22.970690;1.05569829;0.666666929;0.0348751462;0.631493128;0.0330356429;1.0661613;1.06856956;0.645576843;0.064166776;1.05569727;0.400000088;0.0209250645;10;1.06533327;1.000001;1.000001
22.971690;1.05569832;0.666666938;0.0348718239;0.631493126;0.0330324985;1.06615931;1.06856855;0.64557742;0.0641652758;1.05569727;0.400000056;0.0209230721;10;1.06533326;1.000001;1.000001
22.973690;1.05569637;0.666666953;0.034866844;0.631494322;0.0330278417;1.06615631;1.06856652;0.64557858;0.0641607126;1.05569526;0.399999994;0.0209200839;10;1.06533324;1.000001;1.000001
22.974690;1.0556954;0.666666957;0.0348651859;0.631494923;0.0330262972;1.06615531;1.06856651;0.64557856;0.0641575891;1.05569425;0.399999963;0.0209190883;10;1.06533323;1.000001;1.000001
22.980690;1.05569054;0.666666958;0.0348502083;0.631497954;0.0330121845;1.06614631;1.06856049;0.6455821;0.0641454397;1.05568923;0.399999787;0.0209101005;10;1.06533319;1.000001;1.000001
22.981690;1.05569056;0.666666956;0.0348485404;0.631497962;0.0330105859;1.06614431;1.0685595;0.645582693;0.0641423779;1.05568922;0.399999759;0.0209090989;10;1.06533319;1.000001;1.000001
22.984690;1.05568762;0.666666948;0.034840196;0.631499779;0.0330027179;1.06613931;1.06855651;0.645584478;0.0641363186;1.05568621;0.399999686;0.0209040803;10;1.06533319;1.000001;1.000001
22.985690;1.05568763;0.666666944;0.0348385241;0.631499784;0.0330011146;1.06613831;1.06855652;0.645584471;0.0641332006;1.05568621;0.399999666;0.0209030686;10;1.06533319;1.000001;1.000001
22.989690;1.05568365;0.666666926;0.0348284997;0.63150218;0.0329916611;1.06613229;1.06855253;0.64558687;0.0641256543;1.0556822;0.39999961;0.0208969961;10;1.06533318;1.000001;1.000001
22.990690;1.05568364;0.666666922;0.0348251604;0.631502175;0.0329884756;1.06613029;1.06855153;0.645587475;0.0641225997;1.0556822;0.399999602;0.0208949743;10;1.06533318;1.000001;1.000001
22.994690;1.0556806;0.666666897;0.0348168184;0.631503935;0.0329805638;1.06612426;1.06854753;0.645589918;0.0641135098;1.05567922;0.399999593;0.0208898941;10;1.06533318;1.000001;1.000001
22.995690;1.05567959;0.666666888;0.0348134895;0.631504522;0.0329774112;1.06612325;1.06854652;0.645590533;0.0641120196;1.05567822;0.399999596;0.0208878782;10;1.06533318;1.000001;1.000001
22.996690;1.05567857;0.666666879;0.034811831;0.631505108;0.0329758387;1.06612125;1.06854652;0.645590546;0.0641089102;1.05567723;0.3999996;0.0208868646;10;1.06533317;1.000001;1.000001
22.998690;1.05567652;0.666666859;0.0348068577;0.631506279;0.032971119;1.06611823;1.06854451;0.645591787;0.0641059325;1.05567525;0.399999614;0.0208838443;10;1.06533316;1.000001;1.000001
22.999690;1.0556765;0.666666848;0.0348035428;0.631506267;0.0329679401;1.06611722;1.06854351;0.645592411;0.0641028846;1.05567526;0.399999624;0.020881837;10;1.06533315;1.000001;1.000001
23.002690;1.05567342;0.666666811;0.0347969479;0.631508032;0.0329616605;1.06611221;1.0685405;0.645594289;0.0640968664;1.05567229;0.399999661;0.0208778243;10;1.06533311;1.000001;1.000001
23.003690;1.0556734;0.666666798;0.0347953088;0.631508025;0.0329600647;1.0661112;1.0685395;0.645594915;0.0640938228;1.05567231;0.399999674;0.020876823;10;1.0653331;1.000001;1.000001
23.005690;1.05567136;0.66666677;0.0347903646;0.63150921;0.0329553607;1.06610819;1.0685375;0.645596164;0.0640892975;1.05567033;0.399999698;0.0208738249;10;1.06533306;1.000001;1.000001
23.006690;1.05567034;0.666666757;0.0347870582;0.631509805;0.0329522214;1.06610619;1.0685375;0.645596182;0.0640877551;1.05566935;0.399999708;0.0208718285;10;1.06533304;1.000001;1.000001
23.007690;1.05566933;0.666666743;0.0347854171;0.631510401;0.0329506622;1.06610519;1.0685365;0.645596801;0.0640862723;1.05566836;0.399999717;0.0208708343;10;1.06533302;1.000001;1.000001
23.008690;1.05566931;0.666666731;0.0347821078;0.631510399;0.0329474944;1.06610318;1.0685355;0.645597418;0.0640832294;1.05566838;0.399999726;0.0208688426;10;1.065333;1.000001;1.000001
23.012690;1.05566625;0.666666688;0.0347721898;0.631512197;0.032938087;1.06609717;1.0685315;0.645599848;0.0640741693;1.05566547;0.399999753;0.0208629053;10;1.06533293;1.000001;1.000001
23.014690;1.05566422;0.666666669;0.0347688884;0.631513402;0.0329349844;1.06609417;1.06852949;0.645601043;0.0640711913;1.05566352;0.399999767;0.0208609541;10;1.0653329;1.000001;1.000001
23.015690;1.0556632;0.66666666;0.0347655681;0.631514005;0.0329318551;1.06609317;1.06852949;0.645601032;0.0640680798;1.05566255;0.399999775;0.020858982;10;1.06533289;1.000001;1.000001
23.016690;1.05566318;0.666666652;0.0347639119;0.631514009;0.0329302736;1.06609117;1.06852849;0.645601623;0.0640665859;1.05566258;0.399999783;0.0208580119;10;1.06533288;1.000001;1.000001
23.020690;1.05565909;0.666666627;0.034753931;0.631516409;0.0329209091;1.06608516;1.06852448;0.645603963;0.0640574677;1.05565871;0.399999817;0.0208521442;10;1.06533289;1.000001;1.000001
23.021690;1.05565906;0.666666623;0.0347522642;0.631516409;0.0329193243;1.06608416;1.06852347;0.645604546;0.064055962;1.05565875;0.399999827;0.0208511784;10;1.0653329;1.000001;1.000001
23.024690;1.05565597;0.666666619;0.0347439207;0.631518196;0.032911504;1.06608014;1.06852047;0.645606304;0.0640483128;1.05565588;0.399999866;0.0208462782;10;1.06533297;1.000001;1.000001
23.025690;1.05565594;0.666666619;0.0347422481;0.631518192;0.0329099187;1.06607813;1.06852048;0.645606291;0.0640467395;1.05565592;0.399999883;0.0208453096;10;1.065333;1.000001;1.000001
23.028690;1.05565286;0.666666628;0.0347338911;0.631519967;0.0329021006;1.0660741;1.06851749;0.64560808;0.0640406313;1.05565304;0.399999947;0.0208403968;10;1.06533311;1.000001;1.000001
23.032690;1.05564978;0.666666645;0.0347255124;0.63152172;0.0328942829;1.06606805;1.0685135;0.64561051;0.0640314398;1.05565018;0.400000057;0.0208354966;10;1.06533328;1.000001;1.000001
23.033690;1.05564976;0.666666648;0.0347221653;0.631521706;0.0328911226;1.06606604;1.06851351;0.645610523;0.0640298631;1.05565021;0.400000088;0.0208335185;10;1.06533332;1.000001;1.000001
23.036690;1.0556467;0.666666654;0.0347154551;0.631523454;0.0328848936;1.06606203;1.06851051;0.645612397;0.0640221979;1.05564729;0.400000189;0.0208295743;10;1.06533344;1.000001;1.000001
23.037690;1.05564668;0.666666654;0.034713775;0.63152344;0.0328833121;1.06606003;1.0685095;0.645613027;0.0640206849;1.05564731;0.400000224;0.0208285886;10;1.06533347;1.000001;1.000001
23.040690;1.05564363;0.666666652;0.0347054133;0.6315252;0.0328755016;1.06605605;1.06850648;0.64561493;0.0640145948;1.05564435;0.400000321;0.0208236157;10;1.06533357;1.000001;1.000001
23.041690;1.05564362;0.66666665;0.0347037418;0.631525193;0.0328739184;1.06605406;1.06850546;0.645615566;0.064011528;1.05564436;0.400000349;0.0208226197;10;1.0653336;1.000001;1.000001
23.042690;1.05564261;0.666666649;0.0347020727;0.631525787;0.0328723654;1.06605307;1.06850545;0.645615596;0.0640099624;1.05564336;0.400000375;0.0208216215;10;1.06533362;1.000001;1.000001
23.045690;1.05563958;0.666666644;0.0346937433;0.631527589;0.0328645422;1.06604912;1.0685024;0.64561749;0.0640038923;1.05564036;0.400000441;0.0208166162;10;1.06533368;1.000001;1.000001
23.046690;1.05563957;0.666666643;0.0346920806;0.631527597;0.0328629536;1.06604714;1.06850139;0.645618115;0.0640008305;1.05564035;0.400000459;0.0208156109;10;1.0653337;1.000001;1.000001
23.049690;1.05563656;0.666666643;0.0346854271;0.631529428;0.0328566985;1.0660432;1.06849835;0.645619974;0.0639947665;1.05563733;0.400000501;0.0208115853;10;1.06533373;1.000001;1.000001
23.050690;1.05563656;0.666666645;0.0346820971;0.631529443;0.0328535292;1.06604122;1.06849834;0.645619983;0.0639932065;1.05563731;0.400000511;0.020809574;10;1.06533373;1.000001;1.000001
23.053690;1.05563355;0.666666653;0.0346754299;0.631531289;0.0328472722;1.06603728;1.06849533;0.645621807;0.0639855923;1.05563425;0.400000536;0.0208055346;10;1.06533373;1.000001;1.000001
23.054690;1.05563354;0.666666657;0.0346737582;0.631531308;0.0328456826;1.0660353;1.06849433;0.64562241;0.063984096;1.05563423;0.400000541;0.0208045198;10;1.06533372;1.000001;1.000001
23.057690;1.05563053;0.666666666;0.0346653931;0.63153316;0.0328378548;1.06603136;1.06849133;0.645624208;0.0639780519;1.05563115;0.400000548;0.0207994733;10;1.06533369;1.000001;1.000001
23.058690;1.05563053;0.666666666;0.0346637104;0.631533179;0.032836269;1.06603038;1.06849133;0.6456242;0.0639749389;1.05563113;0.400000548;0.0207984577;10;1.06533367;1.000001;1.000001
23.064690;1.05562551;0.66666663;0.0346485676;0.631536266;0.0328221962;1.06602145;1.06848533;0.645627777;0.0639628646;1.05562601;0.400000512;0.0207893729;10;1.06533358;1.000001;1.000001
23.065690;1.05562451;0.666666618;0.0346468719;0.631536879;0.0328206494;1.06602044;1.06848533;0.64562777;0.0639613123;1.05562499;0.400000499;0.0207883607;10;1.06533356;1.000001;1.000001
23.068690;1.0556225;0.666666569;0.034640112;0.631538124;0.0328144085;1.06601542;1.06848233;0.64562956;0.0639537121;1.05562296;0.400000443;0.020784326;10;1.06533353;1.000001;1.000001
23.069690;1.0556225;0.666666549;0.0346384124;0.631538141;0.0328128375;1.0660144;1.06848133;0.645630156;0.0639522164;1.05562295;0.400000419;0.0207833148;10;1.06533352;1.000001;1.000001
23.072690;1.05561947;0.666666486;0.0346299753;0.631539986;0.0328050766;1.06600933;1.06847832;0.645631938;0.0639461602;1.05561993;0.400000332;0.0207782849;10;1.06533349;1.000001;1.000001
23.073690;1.05561946;0.666666465;0.0346282729;0.631540001;0.0328035164;1.0660083;1.06847832;0.645631926;0.0639445987;1.05561993;0.400000301;0.0207772764;10;1.06533349;1.000001;1.000001
23.076690;1.05561641;0.666666406;0.0346214999;0.631541834;0.0327973585;1.06600421;1.06847533;0.645633693;0.0639369656;1.05561694;0.400000207;0.0207732564;10;1.06533348;1.000001;1.000001
23.077690;1.05561639;0.66666639;0.0346181327;0.631541844;0.0327942228;1.06600218;1.06847433;0.64563428;0.0639354593;1.05561695;0.400000178;0.0207712516;10;1.06533348;1.000001;1.000001
23.079690;1.05561435;0.666666364;0.0346147372;0.631543058;0.0327911699;1.06599912;1.06847234;0.64563545;0.0639308857;1.05561497;0.400000125;0.0207692457;10;1.06533348;1.000001;1.000001
23.080690;1.05561332;0.666666355;0.0346113763;0.631543664;0.0327880637;1.06599809;1.06847234;0.645635431;0.0639293187;1.05561398;0.400000101;0.0207672449;10;1.06533348;1.000001;1.000001
23.081690;1.0556133;0.666666348;0.0346096846;0.631543672;0.0327865042;1.06599707;1.06847135;0.645636015;0.0639278112;1.055614;0.400000079;0.0207662458;10;1.06533349;1.000001;1.000001
23.082690;1.05561227;0.666666345;0.0346063292;0.631544277;0.0327833957;1.06599504;1.06847036;0.645638159;0.0639247439;1.05561301;0.400000058;0.0207642482;10;1.06533349;1.000001;1.000001
23.084690;1.05561022;0.666666348;0.0346029602;0.631545488;0.0327803314;1.06599199;1.06846837;0.645639331;0.0639201697;1.05561104;0.40000002;0.0207622569;10;1.0653335;1.000001;1.000001
23.085690;1.0556102;0.666666354;0.0345996132;0.631545494;0.0327771866;1.06599096;1.06846738;0.645639919;0.0639186631;1.05561106;0.400000001;0.0207602627;10;1.0653335;1.000001;1.000001
23.086690;1.05560917;0.666666362;0.0345979351;0.631546099;0.0327756501;1.06598894;1.06846639;0.645640509;0.0639171569;1.05561007;0.399999984;0.0207592689;10;1.06533351;1.000001;1.000001
23.087690;1.05560814;0.666666372;0.0345962593;0.631546703;0.032774112;1.06598791;1.0684664;0.645640495;0.0639140318;1.05560909;0.399999966;0.0207582753;10;1.06533351;1.000001;1.000001
23.088690;1.05560812;0.666666385;0.0345929186;0.631546709;0.0327709625;1.06598688;1.06846541;0.645641087;0.0639125269;1.0556091;0.399999949;0.0207562813;10;1.06533351;1.000001;1.000001
23.091690;1.05560504;0.666666428;0.0345862388;0.631548524;0.0327647561;1.0659818;1.06846243;0.645642875;0.0639064543;1.05560613;0.399999901;0.0207522969;10;1.06533352;1.000001;1.000001
23.092690;1.05560502;0.666666443;0.0345845695;0.63154853;0.0327631796;1.06598078;1.06846143;0.645643473;0.06390495;1.05560613;0.399999886;0.0207513013;10;1.06533353;1.000001;1.000001
23.093690;1.05560401;0.666668125;0.0345812343;0.631550713;0.0327600537;1.06597875;1.06846043;0.645644073;0.0639018858;1.05560513;0.400000873;0.0207493054;10;1.06533354;1.000001;1.000001
23.094690;1.05560299;0.666668141;0.0345795664;0.631551316;0.032758505;1.06597773;1.06846043;0.645644071;0.0639003216;1.05560413;0.40000086;0.0207483091;10;1.06533354;1.000001;1.000001
23.095690;1.05560198;0.666668157;0.0345778991;0.631551919;0.0327569546;1.0659767;1.06845942;0.645644673;0.0638972572;1.05560313;0.400000848;0.0207473122;10;1.06533355;1.000001;1.000001
23.096690;1.05560196;0.666668174;0.0345745661;0.631551922;0.0327537925;1.06597468;1.06845842;0.645645277;0.0638957523;1.05560312;0.400000838;0.0207453149;10;1.06533356;1.000001;1.000001
23.099690;1.05559894;0.666668226;0.0345679045;0.631553718;0.0327475473;1.06597061;1.06845539;0.645647093;0.0638896732;1.05560009;0.400000817;0.0207413211;10;1.06533359;1.000001;1.000001
23.100690;1.05559894;0.666668244;0.0345662408;0.631553716;0.0327459579;1.06596959;1.06845537;0.645647094;0.063888105;1.05560007;0.400000813;0.0207403234;10;1.0653336;1.000001;1.000001
23.102690;1.05559694;0.66666828;0.0345612486;0.631554904;0.032741259;1.06596656;1.06845335;0.645648301;0.0638835236;1.05559803;0.400000809;0.0207373299;10;1.06533362;1.000001;1.000001
23.103690;1.05559694;0.666668298;0.0345595867;0.631554899;0.0327396666;1.06596454;1.06845233;0.645648903;0.0638820099;1.05559801;0.40000081;0.0207363342;10;1.06533363;1.000001;1.000001
23.106690;1.05559396;0.666668346;0.0345529367;0.631556678;0.0327333991;1.06596049;1.06844929;0.645650699;0.063875899;1.05559493;0.40000082;0.0207323494;10;1.06533365;1.000001;1.000001
23.107690;1.05559397;0.66666836;0.034549609;0.631556672;0.0327302253;1.06595947;1.06844927;0.64565069;0.06387276;1.0555949;0.400000825;0.0207303539;10;1.06533366;1.000001;1.000001
23.109690;1.05559199;0.666668385;0.0345446196;0.631557857;0.0327255169;1.06595644;1.06844723;0.645651876;0.0638697193;1.05559283;0.400000836;0.0207273603;10;1.06533366;1.000001;1.000001
23.110690;1.055592;0.666668394;0.034542958;0.631557851;0.0327239205;1.06595543;1.06844622;0.645652468;0.0638666382;1.0555928;0.400000843;0.0207263619;10;1.06533367;1.000001;1.000001
23.112690;1.05559002;0.66666841;0.0345379679;0.631559035;0.0327192108;1.0659524;1.06844418;0.645653652;0.0638620337;1.05559073;0.400000855;0.0207233618;10;1.06533367;1.000001;1.000001
23.113690;1.05558903;0.666668416;0.0345363058;0.631559628;0.0327176459;1.06595038;1.06844416;0.64565364;0.0638604508;1.0555897;0.400000861;0.0207223602;10;1.06533367;1.000001;1.000001
23.114690;1.05558904;0.66666842;0.0345346432;0.631559622;0.0327160506;1.06594937;1.06844315;0.645654233;0.0638589272;1.05558966;0.400000867;0.0207213581;10;1.06533367;1.000001;1.000001
23.117690;1.05558607;0.666668427;0.0345279847;0.631561397;0.0327097832;1.06594534;1.06844009;0.645656017;0.0638527967;1.05558657;0.40000088;0.0207173525;10;1.06533366;1.000001;1.000001
23.118690;1.05558609;0.666668427;0.034524652;0.63156139;0.0327066123;1.06594334;1.06843908;0.645656612;0.063849714;1.05558655;0.400000884;0.0207153519;10;1.06533365;1.000001;1.000001
23.119690;1.0555851;0.666668426;0.0345229845;0.631561982;0.0327050526;1.06594233;1.06843906;0.645656603;0.0638481322;1.05558553;0.400000887;0.0207143526;10;1.06533364;1.000001;1.000001
23.123690;1.05558216;0.666668419;0.0345146346;0.631563739;0.0326972171;1.06593633;1.06843502;0.645658995;0.0638404943;1.05558247;0.400000918;0.0207093659;10;1.0653336;1.000001;1.000001
23.124690;1.05558117;0.666668417;0.0345112951;0.631564326;0.0326940848;1.06593533;1.06843401;0.645659597;0.0638374177;1.05558146;0.400000932;0.0207073709;10;1.06533359;1.000001;1.000001
23.125690;1.05558119;0.666668413;0.0345096221;0.631564315;0.0326925012;1.06593434;1.068434;0.645659594;0.0638358423;1.05558145;0.400000947;0.0207063762;10;1.06533358;1.000001;1.000001
23.128690;1.05557923;0.666668392;0.0345029367;0.63156548;0.0326862392;1.06593037;1.06843101;0.645661403;0.0638297407;1.05557946;0.400001006;0.020702392;10;1.06533355;1.000001;1.000001
23.130690;1.05557726;0.666668367;0.0344979249;0.63156666;0.0326815639;1.06592739;1.06842902;0.645662606;0.063825159;1.05557748;0.400001048;0.020699401;10;1.06533352;1.000001;1.000001
23.131690;1.05557627;0.666668349;0.0344962528;0.631567252;0.0326800169;1.06592541;1.06842903;0.645662602;0.063823591;1.05557649;0.400001069;0.0206984047;10;1.06533351;1.000001;1.000001
23.133690;1.0555753;0.666668305;0.034491243;0.631567838;0.0326753138;1.06592345;1.06842706;0.645663797;0.0638190202;1.05557552;0.400001105;0.0206954096;10;1.06533349;1.000001;1.000001
23.135690;1.05557433;0.666668249;0.0344879017;0.631568424;0.0326721888;1.06592049;1.06842508;0.645664984;0.0638160168;1.05557456;0.400001133;0.0206934085;10;1.06533346;1.000001;1.000001
23.136690;1.05557335;0.666668218;0.0344845651;0.631569016;0.0326690622;1.06591951;1.0684241;0.645665574;0.0638145181;1.05557359;0.400001142;0.0206914047;10;1.06533344;1.000001;1.000001
23.138690;1.05557139;0.666668156;0.0344812269;0.631570202;0.0326659652;1.06591655;1.06842313;0.645666145;0.0638099067;1.05557164;0.400001153;0.0206893885;10;1.06533341;1.000001;1.000001
23.142690;1.05556948;0.666668044;0.0344712254;0.631571386;0.03265654;1.0659106;1.06842019;0.645667885;0.0638023262;1.05556977;0.400001143;0.020683314;10;1.06533334;1.000001;1.000001
23.145690;1.05556753;0.666667981;0.0344645647;0.631572585;0.0326502624;1.06590661;1.06841722;0.645669654;0.0637963137;1.05556786;0.400001121;0.0206792209;10;1.06533328;1.000001;1.000001
23.147690;1.05556557;0.666667952;0.03446124;0.631573791;0.0326471415;1.0659036;1.06841523;0.645670845;0.0637917938;1.05556593;0.400001104;0.0206771451;10;1.06533324;1.000001;1.000001
23.148690;1.05556459;0.666667942;0.0344579126;0.631574395;0.0326439991;1.06590259;1.06841523;0.645670839;0.0637902564;1.05556496;0.400001096;0.0206751044;10;1.06533322;1.000001;1.000001
23.149690;1.05556461;0.666667934;0.0344562534;0.631574402;0.0326424027;1.06590158;1.06841422;0.645671439;0.0637872201;1.05556499;0.400001087;0.0206740622;10;1.06533321;1.000001;1.000001
23.153690;1.05556167;0.666667924;0.0344479653;0.631576237;0.0326345187;1.06589554;1.06841119;0.645673252;0.0637796998;1.0555621;0.400001051;0.0206688885;10;1.06533314;1.000001;1.000001
23.154690;1.05556069;0.666667927;0.0344446478;0.631576848;0.0326313702;1.06589453;1.06841017;0.645673858;0.0637782243;1.05556113;0.400001042;0.0206668466;10;1.06533313;1.000001;1.000001
23.155690;1.05556071;0.666667931;0.0344429984;0.631576861;0.03262977;1.06589353;1.06840916;0.645674466;0.0637767482;1.05556116;0.400001034;0.0206658063;10;1.06533312;1.000001;1.000001
23.157690;1.05555874;0.666667946;0.0344380355;0.631578084;0.032625055;1.06589051;1.06840713;0.645675681;0.0637722343;1.05555922;0.400001018;0.0206627311;10;1.06533309;1.000001;1.000001
23.158690;1.05555775;0.666667957;0.0344363878;0.631578698;0.0326234889;1.06588951;1.06840711;0.645675684;0.0637706963;1.05555824;0.400001012;0.0206616961;10;1.06533307;1.000001;1.000001
23.159690;1.05555777;0.66666797;0.03443474;0.631578714;0.0326218936;1.0658875;1.0684061;0.645676293;0.0637676572;1.05555827;0.400001005;0.0206606627;10;1.06533306;1.000001;1.000001
23.161690;1.05555579;0.666668005;0.034429778;0.631579947;0.0326171936;1.06588549;1.06840407;0.645677508;0.0637646957;1.05555632;0.400000994;0.0206575997;10;1.06533303;1.000001;1.000001
23.163690;1.05555482;0.666668048;0.0344264833;0.63158059;0.0326140547;1.06588248;1.06840204;0.645678723;0.0637601714;1.05555536;0.400000986;0.0206555416;10;1.06533299;1.000001;1.000001
23.164690;1.05555384;0.666668073;0.034423169;0.631581213;0.0326109271;1.06588048;1.06840203;0.645678726;0.0637586289;1.05555438;0.400000983;0.0206535149;10;1.06533298;1.000001;1.000001
23.168690;1.05555189;0.666668188;0.0344149042;0.631582531;0.0326031261;1.06587543;1.068398;0.645681149;0.0637511327;1.05555242;0.400000977;0.0206484307;10;1.06533292;1.000001;1.000001
23.169690;1.05555091;0.666668222;0.0344132514;0.631583162;0.0326015932;1.06587442;1.06839799;0.645681147;0.0637495876;1.05555143;0.400000978;0.0206474163;10;1.06533291;1.000001;1.000001
23.171690;1.05554894;0.666668293;0.0344082739;0.631584425;0.0325969538;1.06587138;1.06839598;0.64568235;0.063745056;1.05554943;0.400000978;0.0206443957;10;1.06533289;1.000001;1.000001
23.172690;1.05554895;0.666668331;0.0344066158;0.631584457;0.0325953944;1.06587036;1.06839497;0.64568295;0.0637435698;1.05554943;0.400000979;0.0206433897;10;1.06533288;1.000001;1.000001
23.175690;1.055547;0.666668451;0.034399964;0.631585743;0.0325892015;1.06586631;1.06839296;0.645684148;0.0637374898;1.05554743;0.40000098;0.0206393901;10;1.06533286;1.000001;1.000001
23.180690;1.05554307;0.666668639;0.0343899659;0.631588261;0.0325799512;1.06585926;1.06838895;0.645686548;0.0637268682;1.05554339;0.400000992;0.0206334456;10;1.06533288;1.000001;1.000001
23.183690;1.05554111;0.666668741;0.0343832956;0.631589507;0.0325737527;1.06585525;1.06838594;0.64568835;0.0637224013;1.05554136;0.400001002;0.0206294998;10;1.06533293;1.000001;1.000001
23.184690;1.05554112;0.666668772;0.0343816277;0.631589518;0.0325721902;1.06585426;1.06838593;0.645688346;0.0637192922;1.05554134;0.400001006;0.0206285195;10;1.06533294;1.000001;1.000001
23.185690;1.05554013;0.666668803;0.0343782933;0.631590126;0.0325690784;1.06585226;1.06838493;0.645688945;0.0637178021;1.05554033;0.40000101;0.0206265395;10;1.06533296;1.000001;1.000001
23.186690;1.05553914;0.666668831;0.0343766261;0.631590732;0.0325675445;1.06585126;1.06838393;0.645689543;0.0637163113;1.05553931;0.400001016;0.0206255597;10;1.06533299;1.000001;1.000001
23.187690;1.05553916;0.666668858;0.0343749595;0.631590738;0.0325659787;1.06585027;1.06838292;0.645690142;0.0637148192;1.05553929;0.400001022;0.0206245795;10;1.06533301;1.000001;1.000001
23.188690;1.05553817;0.666668882;0.0343716271;0.63159134;0.0325628639;1.06584927;1.06838292;0.645690134;0.0637117059;1.05553827;0.40000103;0.0206225988;10;1.06533303;1.000001;1.000001
23.190690;1.05553619;0.666668925;0.0343682986;0.631592536;0.0325597899;1.06584629;1.06838092;0.645691325;0.0637087124;1.05553623;0.400001047;0.0206206337;10;1.06533307;1.000001;1.000001
23.191690;1.0555362;0.666668943;0.0343666363;0.631592533;0.0325582211;1.06584529;1.06837992;0.64569192;0.0637056518;1.05553621;0.400001055;0.0206196481;10;1.06533309;1.000001;1.000001
23.192690;1.05553521;0.666668959;0.0343633084;0.631593128;0.0325551041;1.0658433;1.06837891;0.645692514;0.0637041483;1.05553519;0.400001064;0.0206176597;10;1.0653331;1.000001;1.000001
23.193690;1.05553422;0.666668973;0.0343616485;0.631593721;0.0325535662;1.06584231;1.06837891;0.645692504;0.0637025823;1.05553417;0.400001071;0.020616668;10;1.06533312;1.000001;1.000001
23.194690;1.05553422;0.666668985;0.0343599896;0.631593714;0.032551998;1.06584132;1.06837791;0.645693097;0.0637010731;1.05553414;0.400001077;0.0206156727;10;1.06533313;1.000001;1.000001
23.195690;1.05553323;0.666668995;0.0343566648;0.631594305;0.0325488824;1.06583933;1.06837691;0.64569369;0.0636980016;1.05553312;0.400001082;0.0206136739;10;1.06533314;1.000001;1.000001
23.197690;1.05553223;0.66666901;0.0343533502;0.631594888;0.0325457808;1.06583736;1.0683749;0.645694874;0.0636949727;1.05553208;0.400001087;0.0206116658;10;1.06533315;1.000001;1.000001
23.201690;1.05552921;0.666669022;0.0343450579;0.631596649;0.0325380335;1.06583143;1.06837189;0.645696641;0.0636872837;1.055529;0.400001077;0.0206066166;10;1.06533314;1.000001;1.000001
23.202690;1.0555282;0.666669022;0.0343434018;0.631597239;0.0325364997;1.06583045;1.06837189;0.645696631;0.0636857056;1.05552798;0.400001072;0.0206056;10;1.06533314;1.000001;1.000001
23.208690;1.0555241;0.666669012;0.0343301356;0.631599589;0.0325240834;1.06582259;1.06836689;0.645699638;0.0636734111;1.05552391;0.400001037;0.0205974896;10;1.06533306;1.000001;1.000001
23.211690;1.05552206;0.66666901;0.0343235092;0.631600771;0.0325178711;1.06581967;1.06836389;0.645701473;0.0636672926;1.05552189;0.40000102;0.0205934423;10;1.065333;1.000001;1.000001
23.212690;1.05552204;0.66666901;0.0343218576;0.631600767;0.0325163045;1.0658177;1.06836389;0.645701483;0.0636657148;1.05552188;0.400001015;0.0205924299;10;1.06533298;1.000001;1.000001
23.215690;1.05552002;0.666669008;0.034315237;0.631601952;0.0325100808;1.0658138;1.06836087;0.645703334;0.0636596098;1.05551988;0.400001002;0.0205884099;10;1.06533293;1.000001;1.000001
23.220690;1.055516;0.666668984;0.0343053079;0.631604324;0.0325007706;1.06580794;1.06835783;0.645705244;0.0636504082;1.0555159;0.400000983;0.0205824496;10;1.06533283;1.000001;1.000001
23.223690;1.05551399;0.666668955;0.0342986823;0.63160551;0.0324945506;1.06580402;1.0683548;0.645707136;0.0636459253;1.05551391;0.400000983;0.0205785223;10;1.06533277;1.000001;1.000001
23.224690;1.05551399;0.666668943;0.03429703;0.631605509;0.0324929867;1.06580304;1.06835379;0.645707768;0.0636428747;1.05551391;0.400000987;0.0205775538;10;1.06533274;1.000001;1.000001
23.225690;1.05551299;0.666668931;0.0342953782;0.631606105;0.0324914555;1.06580207;1.06835378;0.645707796;0.0636413263;1.05551291;0.400000993;0.0205765883;10;1.06533272;1.000001;1.000001
23.227690;1.05551199;0.666668905;0.0342904092;0.631606701;0.0324867875;1.06579912;1.06835176;0.64570906;0.0636383534;1.05551193;0.400001014;0.0205736642;10;1.06533267;1.000001;1.000001
23.232690;1.05550802;0.666668854;0.0342804834;0.63160907;0.0324775371;1.06579325;1.06834772;0.645711608;0.0636293245;1.05550798;0.400001097;0.0205678704;10;1.06533254;1.000001;1.000001
23.235690;1.05550706;0.666668833;0.0342755218;0.631609638;0.0324728762;1.06578933;1.0683457;0.645712894;0.0636232652;1.05550702;0.400001157;0.0205649857;10;1.06533244;1.000001;1.000001
23.237690;1.05550508;0.666668821;0.0342705435;0.631610809;0.0324682169;1.06578637;1.06834469;0.64571355;0.0636186841;1.05550505;0.400001199;0.0205620514;10;1.06533236;1.000001;1.000001
23.240690;1.05550311;0.666668807;0.0342639063;0.631611961;0.0324619612;1.06578244;1.06834168;0.645715448;0.0636142362;1.05550307;0.40000126;0.0205581271;10;1.06533225;1.000001;1.000001
23.241690;1.05550311;0.666668805;0.034262249;0.631611944;0.0324603751;1.06578145;1.06834168;0.645715478;0.0636126921;1.05550308;0.40000128;0.0205571457;10;1.06533222;1.000001;1.000001
23.244690;1.05550112;0.666668801;0.034257271;0.631613093;0.0324556603;1.06577749;1.06833868;0.645717382;0.0636066741;1.05550108;0.400001337;0.0205541804;10;1.06533212;1.000001;1.000001
23.245690;1.05550012;0.6666688;0.0342539421;0.631613677;0.0324525153;1.0657765;1.06833868;0.645717414;0.0636051279;1.05550008;0.400001354;0.0205521856;10;1.06533209;1.000001;1.000001
23.252690;1.05549509;0.66666878;0.0342405966;0.631616585;0.0324399024;1.06576748;1.06833274;0.645721283;0.0635915419;1.05549499;0.400001409;0.020544166;10;1.06533199;1.000001;1.000001
23.254690;1.05549407;0.66666877;0.0342355741;0.631617169;0.0324351662;1.06576545;1.06833177;0.645721954;0.0635885097;1.05549396;0.400001399;0.020541152;10;1.065332;1.000001;1.000001
23.255690;1.05549407;0.666668764;0.0342338926;0.631617163;0.0324335754;1.06576444;1.06833079;0.645722588;0.0635870242;1.05549394;0.400001391;0.0205401461;10;1.06533201;1.000001;1.000001
23.256690;1.05549306;0.666668757;0.034232209;0.631617757;0.0324320181;1.06576242;1.06832981;0.645723221;0.0635855396;1.05549292;0.40000138;0.0205391413;10;1.06533203;1.000001;1.000001
23.257690;1.05549205;0.666668749;0.0342305233;0.631618351;0.0324304641;1.0657614;1.06832983;0.645723247;0.0635824363;1.0554919;0.400001366;0.020538138;10;1.06533204;1.000001;1.000001
23.260690;1.05549003;0.666668718;0.0342237896;0.631619548;0.0324242136;1.06575735;1.06832689;0.645725124;0.0635779895;1.05548987;0.400001312;0.020534137;10;1.06533211;1.000001;1.000001
23.263690;1.05548801;0.666668679;0.0342187114;0.63162076;0.0324195694;1.0657543;1.06832496;0.64572637;0.0635719291;1.05548785;0.400001243;0.0205311465;10;1.06533218;1.000001;1.000001
23.266690;1.055487;0.666668635;0.034211957;0.631621388;0.0324133344;1.06575024;1.06832303;0.645727584;0.0635674326;1.05548686;0.400001165;0.0205271601;10;1.06533226;1.000001;1.000001
23.273690;1.05548197;0.666668516;0.0341983807;0.631624474;0.0324010089;1.06574204;1.06831814;0.645730539;0.0635538271;1.05548196;0.400001012;0.0205191928;10;1.06533241;1.000001;1.000001
23.274690;1.05548096;0.666668498;0.0341966787;0.631625086;0.0323994822;1.06574001;1.06831714;0.645731129;0.0635523411;1.05548098;0.400000998;0.0205181983;10;1.06533242;1.000001;1.000001
23.276690;1.05547994;0.666668463;0.0341916117;0.631625713;0.032394814;1.06573795;1.06831514;0.645732309;0.0635493629;1.05548002;0.400000977;0.0205152117;10;1.06533244;1.000001;1.000001
23.277690;1.05547993;0.666668446;0.0341899137;0.631625727;0.0323932504;1.06573692;1.06831513;0.645732294;0.0635478108;1.05548004;0.400000971;0.0205142193;10;1.06533245;1.000001;1.000001
23.279690;1.05547791;0.666668415;0.0341865224;0.63162695;0.0323901749;1.06573387;1.06831312;0.645733469;0.0635432577;1.05547808;0.400000963;0.0205122362;10;1.06533245;1.000001;1.000001
23.280690;1.05547789;0.666668403;0.0341831624;0.631626962;0.0323870225;1.06573285;1.0683131;0.645733451;0.0635416983;1.0554781;0.400000962;0.0205102457;10;1.06533244;1.000001;1.000001
23.285690;1.05547478;0.66666838;0.0341747146;0.631628796;0.0323792002;1.06572676;1.06830903;0.645735769;0.0635325424;1.05547517;0.400000975;0.0205053039;10;1.06533241;1.000001;1.000001
23.287690;1.05547274;0.66666839;0.0341696738;0.63163;0.032374497;1.06572374;1.068307;0.645736939;0.0635295107;1.05547319;0.400000983;0.0205023313;10;1.06533239;1.000001;1.000001
23.290690;1.05547066;0.666668419;0.0341646139;0.631631214;0.0323697649;1.0657207;1.06830493;0.645738088;0.063524893;1.05547119;0.400000994;0.020499373;10;1.06533236;1.000001;1.000001
23.291690;1.05547064;0.666668431;0.0341629278;0.631631222;0.0323681644;1.06571969;1.06830491;0.645738066;0.0635217537;1.05547119;0.400000998;0.0204983863;10;1.06533235;1.000001;1.000001
23.293690;1.0554696;0.666668459;0.034157891;0.631631842;0.0323634132;1.06571668;1.06830286;0.645739229;0.0635187171;1.05547017;0.400001004;0.0204954106;10;1.06533233;1.000001;1.000001
23.294690;1.05546859;0.666668474;0.0341562071;0.631632453;0.0323618424;1.06571567;1.06830185;0.645739809;0.0635172013;1.05546916;0.400001009;0.0204944214;10;1.06533232;1.000001;1.000001
23.298690;1.05546653;0.666668525;0.0341478172;0.631633713;0.0323539268;1.06571065;1.06829981;0.645740915;0.0635094844;1.05546711;0.400001032;0.0204894485;10;1.06533229;1.000001;1.000001
23.303690;1.0554625;0.66666856;0.0341394507;0.631636183;0.0323460919;1.06570464;1.06829584;0.645743213;0.0635019172;1.05546303;0.40000109;0.0204844433;10;1.06533225;1.000001;1.000001
23.305690;1.0554615;0.666668565;0.0341344472;0.631636805;0.0323413723;1.06570265;1.06829487;0.645743778;0.0634972923;1.05546201;0.400001123;0.020481433;10;1.06533224;1.000001;1.000001
23.306690;1.05546149;0.666668565;0.0341327806;0.631636814;0.0323397888;1.06570165;1.06829389;0.645744367;0.0634957884;1.055462;0.400001142;0.0204804269;10;1.06533223;1.000001;1.000001
23.308690;1.05545948;0.666668563;0.0341294519;0.631638024;0.0323366861;1.06569866;1.06829193;0.645745547;0.0634927784;1.05545998;0.400001184;0.0204784126;10;1.06533221;1.000001;1.000001
23.311690;1.05545847;0.666668557;0.0341244707;0.63163863;0.0323319741;1.06569568;1.06829;0.645746727;0.0634882009;1.05545898;0.400001256;0.0204753858;10;1.06533218;1.000001;1.000001
23.312690;1.05545747;0.666668555;0.0341211473;0.631639227;0.0323288446;1.06569469;1.06829002;0.64574672;0.0634850747;1.05545799;0.400001284;0.0204733758;10;1.06533217;1.000001;1.000001
23.313690;1.05545646;0.666668552;0.0341194927;0.631639823;0.0323272938;1.0656937;1.06828905;0.645747319;0.0634835679;1.05545699;0.400001313;0.0204723654;10;1.06533217;1.000001;1.000001
23.315690;1.05545546;0.666668545;0.0341161913;0.631640417;0.0323241598;1.06569071;1.0682871;0.645748518;0.0634805533;1.05545601;0.400001376;0.0204703429;10;1.06533216;1.000001;1.000001
23.316690;1.05545546;0.66666854;0.0341145446;0.631640413;0.0323225766;1.06568972;1.06828713;0.645748514;0.0634789859;1.05545601;0.40000141;0.0204693305;10;1.06533216;1.000001;1.000001
23.318690;1.05545347;0.66666853;0.0341112595;0.631641605;0.0323194702;1.06568774;1.06828519;0.645749712;0.0634759682;1.05545403;0.400001482;0.0204673036;10;1.06533215;1.000001;1.000001
23.321690;1.05545248;0.66666851;0.0341046805;0.631642201;0.0323131731;1.06568376;1.06828328;0.645750893;0.0634698186;1.05545305;0.400001596;0.0204632598;10;1.06533216;1.000001;1.000001
23.322690;1.05545148;0.666668503;0.0341030454;0.631642801;0.0323116232;1.06568276;1.06828331;0.645750881;0.0634682483;1.05545205;0.400001633;0.0204622448;10;1.06533216;1.000001;1.000001
23.323690;1.05545048;0.666668494;0.0341014109;0.631643399;0.0323100747;1.06568177;1.06828233;0.64575147;0.0634667371;1.05545106;0.40000167;0.02046123;10;1.06533217;1.000001;1.000001
23.325690;1.05544948;0.666668474;0.0340981405;0.631643997;0.0323069518;1.06567877;1.06828038;0.645752646;0.0634637138;1.05545006;0.400001738;0.0204592013;10;1.0653322;1.000001;1.000001
23.326690;1.05544948;0.666668462;0.0340965037;0.631643996;0.0323053771;1.06567777;1.0682804;0.645752627;0.0634621424;1.05545006;0.400001769;0.0204581871;10;1.06533222;1.000001;1.000001
23.328690;1.05544749;0.666668433;0.034091558;0.631645187;0.0323007125;1.06567577;1.06827843;0.645753795;0.0634591163;1.05544806;0.400001821;0.0204551587;10;1.06533226;1.000001;1.000001
23.329690;1.05544749;0.666668415;0.0340899154;0.631645183;0.0322991398;1.06567476;1.06827844;0.645753774;0.0634559824;1.05544805;0.400001841;0.0204541443;10;1.06533229;1.000001;1.000001
23.330690;1.05544649;0.666670063;0.0340882707;0.631647355;0.0322975976;1.06567376;1.06827744;0.645754358;0.0634544672;1.05544705;0.400002857;0.0204531297;10;1.06533232;1.000001;1.000001
23.331690;1.05544649;0.666670041;0.0340866238;0.631647349;0.0322960244;1.06567275;1.06827645;0.645754941;0.063452951;1.05544704;0.400002868;0.0204521151;10;1.06533235;1.000001;1.000001
23.333690;1.05544451;0.666669994;0.0340833229;0.631648532;0.0322929369;1.06566974;1.06827546;0.645755508;0.0634498567;1.05544502;0.400002877;0.0204500859;10;1.06533241;1.000001;1.000001
23.335690;1.05544352;0.666669942;0.034078346;0.631649117;0.0322882346;1.06566772;1.06827446;0.64575608;0.063446759;1.05544401;0.40000287;0.0204470579;10;1.06533248;1.000001;1.000001
23.336690;1.05544353;0.666669914;0.0340766873;0.63164911;0.0322866552;1.06566671;1.06827346;0.64575667;0.0634452389;1.05544401;0.400002862;0.0204460443;10;1.06533251;1.000001;1.000001
23.338690;1.05544155;0.666669854;0.0340733631;0.631650293;0.0322835513;1.06566369;1.06827145;0.645757857;0.063440637;1.055442;0.400002839;0.0204440167;10;1.06533258;1.000001;1.000001
23.341690;1.05544059;0.666669758;0.0340683652;0.631650865;0.032278818;1.06566066;1.06826944;0.64575904;0.0634360122;1.055441;0.400002795;0.0204409717;10;1.06533268;1.000001;1.000001
23.343690;1.05543862;0.666669697;0.0340650282;0.631652042;0.0322756926;1.06565864;1.06826843;0.645759631;0.0634329076;1.055439;0.400002757;0.0204389382;10;1.06533274;1.000001;1.000001
23.348690;1.05543668;0.666669587;0.0340550026;0.631653175;0.0322661829;1.06565261;1.06826542;0.645761407;0.0634236153;1.05543701;0.400002628;0.0204328451;10;1.0653329;1.000001;1.000001
23.354690;1.05543276;0.666669538;0.0340432527;0.631655472;0.0322551175;1.06564561;1.06826143;0.64576379;0.0634143849;1.05543305;0.400002428;0.0204257414;10;1.06533309;1.000001;1.000001
23.355690;1.05543178;0.666669535;0.0340415673;0.631656054;0.0322535464;1.06564462;1.06826043;0.645764391;0.0634128717;1.05543206;0.400002394;0.0204247265;10;1.06533312;1.000001;1.000001
23.357690;1.05543081;0.666669532;0.0340381928;0.63165662;0.0322503757;1.06564263;1.06825944;0.645764991;0.0634097927;1.05543109;0.400002324;0.0204227;10;1.06533318;1.000001;1.000001
23.360690;1.05542984;0.66666953;0.0340331246;0.631657165;0.0322456112;1.06563968;1.06825645;0.645766804;0.0634037212;1.05543013;0.400002223;0.0204196723;10;1.06533326;1.000001;1.000001
23.367690;1.05542489;0.666669533;0.0340196285;0.631660012;0.0322330352;1.06563179;1.06825246;0.64576924;0.0633930961;1.05542525;0.400002013;0.0204116548;10;1.06533334;1.000001;1.000001
23.372690;1.05542289;0.66666953;0.034011202;0.631661102;0.0322251571;1.06562583;1.06824843;0.645771682;0.0633856248;1.05542331;0.400001902;0.0204066748;10;1.0653333;1.000001;1.000001
23.374690;1.05542088;0.666669527;0.0340078407;0.63166225;0.0322220478;1.06562384;1.06824742;0.645772299;0.0633810492;1.05542133;0.400001866;0.020404693;10;1.06533327;1.000001;1.000001
23.378690;1.05541886;0.666669521;0.0340011363;0.631663345;0.0322157855;1.06561985;1.06824437;0.645774141;0.0633750709;1.05541939;0.400001807;0.0204007352;10;1.06533317;1.000001;1.000001
23.381690;1.05541785;0.666669514;0.0339944547;0.63166387;0.0322095131;1.06561584;1.06824332;0.645774776;0.063370495;1.05541845;0.400001774;0.0203967673;10;1.06533308;1.000001;1.000001
23.383690;1.05541584;0.666669505;0.0339911211;0.631665022;0.0322064305;1.06561383;1.06824129;0.645776008;0.0633675105;1.0554165;0.400001757;0.0203947876;10;1.06533302;1.000001;1.000001
23.388690;1.05541383;0.666669473;0.0339828307;0.63166613;0.0321986431;1.06560879;1.06823817;0.645777885;0.0633598836;1.05541462;0.400001732;0.0203898322;10;1.06533288;1.000001;1.000001
23.389690;1.05541282;0.666669466;0.0339811791;0.631666719;0.0321971051;1.06560678;1.06823715;0.645778504;0.063358376;1.05541363;0.400001729;0.0203888385;10;1.06533285;1.000001;1.000001
23.390690;1.05541182;0.666669459;0.033979529;0.63166731;0.0321955676;1.06560577;1.06823713;0.645778518;0.0633568078;1.05541265;0.400001727;0.0203878431;10;1.06533283;1.000001;1.000001
23.394690;1.05540981;0.666669438;0.033972942;0.631668508;0.0321893662;1.06560172;1.06823405;0.645780395;0.063349141;1.05541067;0.400001717;0.0203838407;10;1.06533275;1.000001;1.000001
23.397690;1.0554088;0.666669433;0.0339680029;0.631669134;0.032184712;1.06559868;1.068232;0.645781659;0.0633445357;1.05540964;0.400001708;0.0203808114;10;1.0653327;1.000001;1.000001
23.398690;1.05540781;0.666669435;0.0339663548;0.631669745;0.0321831825;1.06559766;1.06823099;0.645782284;0.0633430188;1.05540862;0.400001704;0.0203797965;10;1.06533269;1.000001;1.000001
23.399690;1.05540681;0.666669438;0.0339630389;0.631670358;0.032180074;1.06559664;1.06823098;0.645782305;0.0633414419;1.0554076;0.400001699;0.0203777793;10;1.06533267;1.000001;1.000001
23.401690;1.05540581;0.666669447;0.0339597376;0.631670991;0.0321769854;1.06559462;1.06822997;0.645782952;0.0633383464;1.05540654;0.400001684;0.0203757395;10;1.06533265;1.000001;1.000001
23.406690;1.05540382;0.666669483;0.0339514746;0.631672294;0.032169241;1.06558858;1.06822596;0.645785478;0.0633307026;1.05540436;0.400001629;0.020370618;10;1.06533259;1.000001;1.000001
23.408690;1.05540183;0.6666695;0.0339481699;0.631673534;0.0321661733;1.06558658;1.06822497;0.645786119;0.0633276159;1.05540229;0.400001607;0.020368565;10;1.06533255;1.000001;1.000001
23.412690;1.05539982;0.66666954;0.0339415577;0.631674809;0.0321599535;1.06558261;1.06822197;0.645787991;0.0633215181;1.05540018;0.400001575;0.0203644606;10;1.06533248;1.000001;1.000001
23.415690;1.05539882;0.666669578;0.0339365895;0.631675462;0.0321552541;1.06557963;1.06822098;0.645788631;0.0633168817;1.05539912;0.400001567;0.0203613922;10;1.06533244;1.000001;1.000001
23.417690;1.05539781;0.66666961;0.0339332707;0.631676092;0.03215213;1.06557765;1.06821899;0.645789864;0.0633138707;1.05539809;0.400001569;0.0203593555;10;1.06533242;1.000001;1.000001
23.419690;1.05539581;0.66666965;0.0339299438;0.631677318;0.032149041;1.06557466;1.06821801;0.645790491;0.0633107968;1.05539606;0.400001575;0.0203573266;10;1.0653324;1.000001;1.000001
23.420690;1.0553958;0.666669673;0.0339282769;0.631677332;0.0321474688;1.06557367;1.06821702;0.645791106;0.0633092875;1.05539605;0.400001579;0.0203563151;10;1.0653324;1.000001;1.000001
23.423690;1.05539378;0.666669749;0.0339232636;0.631678571;0.0321428252;1.06557069;1.06821605;0.645791733;0.0633046352;1.05539404;0.400001595;0.020353292;10;1.0653324;1.000001;1.000001
23.430690;1.0553907;0.666669935;0.0339115261;0.631680475;0.0321319783;1.06556375;1.06821114;0.645794765;0.0632939591;1.05539104;0.400001641;0.0203463142;10;1.06533251;1.000001;1.000001
23.432690;1.05538869;0.666669982;0.0339081712;0.631681705;0.0321289078;1.06556177;1.06821017;0.645795366;0.0632909041;1.05538905;0.400001655;0.0203443362;10;1.06533256;1.000001;1.000001
23.444690;1.05538281;0.666670216;0.0338880663;0.631685439;0.0321101172;1.06554988;1.06820237;0.645800116;0.0632728894;1.05538323;0.400001753;0.0203324378;10;1.06533287;1.000001;1.000001
23.445690;1.05538282;0.666670238;0.033886398;0.631685445;0.032108532;1.06554789;1.06820239;0.645800105;0.063271356;1.05538324;0.400001764;0.0203314335;10;1.06533288;1.000001;1.000001
