time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
23.447690;1.05538185;0.666670287;0.0338830674;0.631686052;0.0321053947;1.06554592;1.06820143;0.645800689;0.0632683483;1.05538227;0.400001786;0.0203294191;10;1.0653329;1.000001;1.000001
23.449690;1.05537988;0.666670339;0.033879746;0.631687249;0.0321022903;1.06554394;1.06819946;0.645801882;0.0632653978;1.05538029;0.400001807;0.0203273985;10;1.0653329;1.000001;1.000001
23.452690;1.0553789;0.666670416;0.033874781;0.631687839;0.032097572;1.06554098;1.06819849;0.645802461;0.0632608483;1.05537931;0.400001837;0.0203243598;10;1.06533287;1.000001;1.000001
23.454690;1.05537792;0.666670466;0.0338714819;0.631688431;0.0320944317;1.06553899;1.0681965;0.645803654;0.0632578898;1.05537832;0.400001855;0.0203223303;10;1.06533284;1.000001;1.000001
23.459690;1.05537494;0.666670573;0.0338632556;0.631690211;0.0320865666;1.06553401;1.06819345;0.645805417;0.0632503624;1.05537533;0.400001893;0.0203172537;10;1.0653327;1.000001;1.000001
23.460690;1.05537494;0.66667059;0.03386161;0.631690207;0.0320849696;1.06553301;1.06819343;0.645805406;0.0632488203;1.05537533;0.400001899;0.0203162405;10;1.06533268;1;1
23.461690;1.05537394;0.666670605;0.0338599626;0.631690801;0.0320834014;1.06553202;1.06819241;0.645806;0.0632473371;1.05537432;0.400001905;0.0203152287;10;1.06533265;1;1
23.467690;1.0553709;0.666670662;0.0338500349;0.631692565;0.0320738819;1.06552603;1.06818927;0.645807765;0.0632398331;1.05537125;0.400001936;0.020309199;10;1.06533249;1;1
23.469690;1.05536989;0.666670671;0.033846713;0.631693153;0.0320707039;1.06552402;1.06818722;0.645808965;0.0632368752;1.05537021;0.400001944;0.0203072073;10;1.06533245;1;1
23.471690;1.05536888;0.666670677;0.0338433869;0.631693743;0.032067524;1.06552201;1.06818617;0.645809564;0.0632338604;1.05536916;0.40000195;0.0203052266;10;1.06533243;1;1
23.472690;1.05536887;0.66667068;0.0338433887;0.631693739;0.0320674978;1.065521;1.06818615;0.645809564;0.0632323238;1.05536914;0.400001951;0.0203052407;10;1.06533242;1;1
23.474690;1.05536787;0.666670687;0.0338400552;0.631694332;0.0320643176;1.06551899;1.0681841;0.64581078;0.0632293697;1.05536808;0.40000195;0.0203032783;10;1.06533241;1;1
23.477690;1.05536587;0.6666707;0.0338350466;0.631695521;0.0320595649;1.06551596;1.06818304;0.645811415;0.063224819;1.05536597;0.400001943;0.0203003547;10;1.0653324;1;1
23.479690;1.05536488;0.666670707;0.0338317039;0.631696114;0.0320563874;1.06551494;1.06818101;0.645812655;0.0632218597;1.05536489;0.400001942;0.020298413;10;1.06533241;1;1
23.484690;1.05536294;0.666670704;0.0338233512;0.631697284;0.0320484313;1.06550989;1.06817897;0.645813963;0.0632158247;1.05536269;0.400001979;0.0202935605;10;1.06533247;1;1
23.486690;1.05536197;0.666670696;0.0338200194;0.631697871;0.0320452568;1.06550787;1.06817697;0.645815215;0.0632128506;1.05536161;0.400002008;0.0202916181;10;1.06533252;1;1
23.491690;1.05535902;0.666670678;0.0338133894;0.631699656;0.0320389362;1.06550281;1.06817402;0.645817142;0.0632052765;1.05535846;0.400002097;0.0202877532;10;1.06533263;1;1
23.503690;1.05535306;0.666670565;0.0337935442;0.631703492;0.0320201938;1.06549067;1.0681683;0.645820949;0.0631884725;1.05535245;0.400002396;0.0202760223;10;1.06533264;1;1
23.505690;1.05535206;0.666670529;0.0337919027;0.631704135;0.0320186808;1.06548868;1.06816636;0.645822172;0.063185449;1.05535149;0.400002449;0.0202750489;10;1.06533262;1;1
23.507690;1.05535107;0.666670496;0.0337885934;0.631704773;0.0320155927;1.0654877;1.06816541;0.645822787;0.0631823574;1.05535054;0.400002501;0.0202730681;10;1.0653326;1;1
23.510690;1.05535009;0.66667046;0.0337836271;0.63170542;0.0320109502;1.06548476;1.06816448;0.645823394;0.0631792322;1.05534962;0.40000258;0.0202700839;10;1.06533259;1;1
23.512690;1.0553491;0.666670447;0.0337803151;0.631706042;0.0320078652;1.06548282;1.06816253;0.6458246;0.0631761769;1.05534868;0.400002632;0.0202680874;10;1.06533261;1;1
23.515690;1.05534712;0.666670443;0.0337753454;0.631707266;0.0320032487;1.06547992;1.06816158;0.645825185;0.0631714639;1.05534677;0.400002706;0.0202650917;10;1.06533266;1;1
23.525690;1.05534207;0.666670496;0.0337604039;0.631710277;0.0319893267;1.06547135;1.06815567;0.645828685;0.0631574309;1.05534207;0.400002831;0.0202561702;10;1.06533307;1;1
23.527690;1.05534205;0.666670496;0.0337587373;0.631710267;0.0319877581;1.06546944;1.06815467;0.645829265;0.0631558687;1.05534212;0.400002822;0.0202551914;10;1.06533317;1;1
23.539690;1.05533606;0.666670351;0.0337402178;0.631713736;0.0319705287;1.06545868;1.06814853;0.645832695;0.0631388259;1.05533648;0.40000262;0.0202442007;10;1.06533364;1;1
23.541690;1.0553351;0.666670312;0.0337368277;0.631714322;0.0319674065;1.06545668;1.06814649;0.645833861;0.0631358157;1.05533554;0.400002579;0.0202421677;10;1.06533368;1;1
23.542690;1.05533412;0.666670293;0.0337351308;0.631714917;0.0319658645;1.06545567;1.06814647;0.645833839;0.0631342538;1.05533456;0.400002558;0.0202411487;10;1.0653337;1;1
23.544690;1.05533417;0.666670251;0.0337334011;0.63171491;0.0319643061;1.06545365;1.06814543;0.645834399;0.0631327514;1.05533461;0.400002516;0.0202401088;10;1.06533372;1;1
23.552690;1.05533034;0.666670048;0.0337214947;0.631717297;0.0319534925;1.0654465;1.06814125;0.645836659;0.0631220682;1.0553307;0.400002377;0.0202329785;10;1.06533375;1;1
23.554690;1.05532937;0.666669989;0.0337181119;0.631717894;0.0319503933;1.06544446;1.0681392;0.645837838;0.0631190654;1.05532969;0.400002357;0.0202309622;10;1.06533373;1;1
23.555690;1.05532838;0.666669959;0.033716424;0.63171849;0.0319488586;1.06544443;1.06813917;0.645837825;0.0631175036;1.05532868;0.400002347;0.0202299573;10;1.06533372;1;1
23.557690;1.05532839;0.666669899;0.0337130563;0.631718486;0.0319457283;1.06544239;1.06813811;0.645838408;0.0631144345;1.05532865;0.400002328;0.0202279535;10;1.06533369;1;1
23.564690;1.05532435;0.666669739;0.0337030429;0.631720862;0.0319364728;1.06543629;1.06813386;0.645840762;0.0631067692;1.05532447;0.400002242;0.0202219611;10;1.06533349;1;1
23.566690;1.05532332;0.666669715;0.0337013984;0.631721452;0.0319349551;1.06543428;1.06813279;0.64584135;0.0631036619;1.05532341;0.400002211;0.0202209542;10;1.06533342;1;1
23.568690;1.05532329;0.666669698;0.0336980925;0.631721445;0.0319318313;1.06543227;1.06813173;0.64584194;0.0631005507;1.05532335;0.400002176;0.0202189403;10;1.06533334;1;1
23.569690;1.05532227;0.666669693;0.0336964407;0.63172204;0.0319303013;1.06543127;1.0681317;0.645841935;0.0630989641;1.05532232;0.400002157;0.0202179307;10;1.06533329;1;1
23.570690;1.05532225;0.666669689;0.0336947891;0.631722037;0.0319287421;1.06543027;1.06813067;0.645842536;0.063097436;1.05532229;0.400002138;0.0202169192;10;1.06533325;1;1
23.571690;1.05532124;0.666669687;0.0336948045;0.631722633;0.0319287934;1.06542928;1.06812965;0.645843139;0.0630974679;1.05532126;0.400002117;0.0202169058;10;1.06533321;1;1
23.575690;1.05531918;0.666669692;0.0336881994;0.631723821;0.0319226263;1.06542628;1.06812762;0.645844353;0.0630912411;1.05531915;0.400002033;0.0202128346;10;1.06533307;1;1
23.576690;1.05531917;0.666669695;0.0336865474;0.63172382;0.0319210696;1.06542529;1.06812762;0.645844359;0.063089658;1.05531913;0.400002012;0.0202118131;10;1.06533304;1;1
23.577690;1.05531916;0.666669699;0.0336865612;0.63172382;0.0319210917;1.06542429;1.06812662;0.64584497;0.0630896961;1.0553191;0.400001992;0.0202117907;10;1.06533301;1;1
23.584690;1.05531511;0.666669745;0.0336766294;0.631726252;0.0319118423;1.06541828;1.06812374;0.645846868;0.063080412;1.05531495;0.40000186;0.0202056125;10;1.06533289;1;1
23.586690;1.0553151;0.666669764;0.0336733072;0.631726277;0.03190869;1.06541726;1.06812279;0.645847505;0.063077338;1.05531491;0.400001828;0.02020356;10;1.06533287;1;1
23.591690;1.05531208;0.666669802;0.0336666599;0.631728148;0.0319024185;1.0654122;1.06811988;0.645849416;0.0630712682;1.05531181;0.400001763;0.0201994599;10;1.06533285;1;1
23.593690;1.05531207;0.666669808;0.0336633288;0.631728174;0.0318992166;1.06541117;1.06811892;0.645850067;0.0630697741;1.05531176;0.400001748;0.0201974381;10;1.06533285;1;1
23.600690;1.05530804;0.666669794;0.0336549584;0.631730569;0.0318912084;1.06540508;1.06811603;0.645852097;0.0630606306;1.0553076;0.40000175;0.020192402;10;1.0653329;1;1
23.602690;1.05530804;0.666669786;0.0336516068;0.631730545;0.0318879736;1.06540306;1.06811505;0.645852774;0.0630575739;1.05530757;0.400001769;0.0201903955;10;1.06533291;1;1
23.610172;1.05530406;0.666669721;0.0336415627;0.631732827;0.0318783475;1.06539703;1.06811113;0.645855422;0.0630484363;1.05530359;0.400001895;0.0201843573;10;1.0653329;1;1
23.612172;1.05530407;0.666669682;0.033638232;0.631732801;0.0318751252;1.06539501;1.06811014;0.645856068;0.0630469366;1.05530363;0.400001938;0.0201823425;10;1.06533287;1;1
23.617172;1.05530113;0.666669554;0.0336315909;0.631734554;0.0318687581;1.06539093;1.06810714;0.645857928;0.0630408871;1.05530073;0.400002054;0.0201783071;10;1.06533275;1;1
23.619172;1.05530117;0.666669504;0.0336299337;0.631734544;0.0318671291;1.06538988;1.06810615;0.645858528;0.0630378274;1.05530077;0.400002104;0.020177295;10;1.06533269;1;1
23.621172;1.05530021;0.666669462;0.0336266042;0.631735132;0.031863956;1.06538783;1.06810515;0.645859116;0.0630363226;1.0552998;0.400002157;0.0201752833;10;1.06533263;1;1
23.623172;1.05529925;0.66666943;0.0336249344;0.631735716;0.0318623681;1.06538579;1.06810517;0.64585909;0.0630331933;1.05529883;0.40000221;0.0201742727;10;1.06533256;1;1
23.624172;1.05529826;0.666669418;0.0336232642;0.631736307;0.0318608023;1.06538477;1.06810418;0.645859679;0.0630316863;1.05529784;0.400002236;0.020173268;10;1.06533252;1;1
23.626172;1.0552983;0.666669399;0.0336199231;0.631736288;0.0318576166;1.06538373;1.0681032;0.645860242;0.063030172;1.05529786;0.40000229;0.0201712602;10;1.06533246;1;1
23.631172;1.05529534;0.666669382;0.0336132526;0.631738037;0.0318513583;1.06537964;1.06810125;0.6458613;0.0630240117;1.05529487;0.40000244;0.0201672572;10;1.06533234;1;1
23.633172;1.05529535;0.666669383;0.0336115901;0.631738025;0.0318497821;1.06537763;1.06810028;0.645861834;0.063020935;1.05529487;0.400002503;0.0201662644;10;1.06533232;1;1
23.637172;1.05529335;0.666669388;0.0336049408;0.631739221;0.0318435594;1.06537465;1.06809835;0.645862888;0.0630163477;1.05529286;0.400002623;0.0201622936;10;1.06533232;1;1
23.638172;1.05529234;0.666669392;0.0336032816;0.631739824;0.031842023;1.06537367;1.06809737;0.645863454;0.0630148421;1.05529185;0.400002651;0.0201613027;10;1.06533233;1;1
23.639172;1.05529233;0.666669397;0.0336032909;0.631739828;0.0318420365;1.06537269;1.06809639;0.645864019;0.0630133374;1.05529184;0.400002677;0.0201613119;10;1.06533234;1;1
23.640172;1.05529233;0.666669404;0.0336016353;0.631739833;0.0318404708;1.06537171;1.06809641;0.645863981;0.0630117748;1.05529183;0.400002702;0.0201603209;10;1.06533236;1;1
23.641172;1.05529131;0.666669412;0.033599981;0.631740435;0.0318389352;1.06537073;1.06809543;0.64586455;0.0630118325;1.05529082;0.400002726;0.0201593296;10;1.06533237;1;1
23.642172;1.0552913;0.666669422;0.0335983278;0.631740439;0.0318373691;1.06536976;1.06809545;0.645862955;0.0630102719;1.05529081;0.400002749;0.0201583377;10;1.06533239;1;1
23.645172;1.05528925;0.66666946;0.0335950394;0.631741637;0.0318343078;1.06536784;1.06809351;0.645864072;0.0630057178;1.05528877;0.400002809;0.0201563556;10;1.06533247;1;1
23.647172;1.0552892;0.666669491;0.0335917364;0.631741623;0.0318311746;1.0653659;1.06809254;0.64586463;0.0630042324;1.05528874;0.400002843;0.0201543584;10;1.06533253;1;1
23.654172;1.05528498;0.666669621;0.0335817866;0.631743883;0.0318219301;1.06536008;1.06808959;0.645866401;0.062995126;1.05528468;0.400002901;0.0201482987;10;1.06533278;1;1
23.656172;1.05528491;0.666669657;0.033580112;0.63174383;0.0318203836;1.06535811;1.06808858;0.645867029;0.062992079;1.05528467;0.400002896;0.0201472637;10;1.06533286;1;1
23.663172;1.05528064;0.666669772;0.0335700837;0.631746064;0.0318111224;1.0653522;1.06808442;0.645869596;0.0629845275;1.05528064;0.400002825;0.0201411321;10;1.06533316;1;1
23.665172;1.05528058;0.666669809;0.033566757;0.631746041;0.0318079821;1.06535121;1.06808336;0.645870253;0.0629814693;1.05528064;0.400002799;0.0201391084;10;1.06533324;1;1
23.672172;1.05527646;0.666669962;0.0335568162;0.631748444;0.0317986767;1.06534521;1.06808011;0.645872241;0.062972329;1.05527663;0.4000027;0.0201331166;10;1.06533353;1;1
23.674172;1.05527644;0.666670007;0.0335551627;0.631748464;0.0317971133;1.06534319;1.06807905;0.645872887;0.062969287;1.05527662;0.400002663;0.0201321429;10;1.06533359;1;1
23.676172;1.05527543;0.666670049;0.033551834;0.631749089;0.031794001;1.06534117;1.06807698;0.645874129;0.0629678629;1.05527562;0.400002621;0.0201301779;10;1.06533364;1;1
23.681172;1.05527242;0.66667012;0.0335451241;0.631750957;0.0317878034;1.0653371;1.06807485;0.645875381;0.0629602145;1.05527262;0.400002506;0.0201262897;10;1.06533373;1;1
23.683172;1.05527243;0.66667013;0.0335417496;0.631750986;0.0317846504;1.06533507;1.06807381;0.645875981;0.0629587241;1.05527262;0.400002461;0.0201243374;10;1.06533375;1;1
23.684172;1.05527144;0.666668464;0.0335400583;0.63175002;0.0317831035;1.06533406;1.0680728;0.645876578;0.0629572283;1.05527162;0.400001438;0.0201233608;10;1.06533376;1;1
23.685172;1.05527145;0.666668462;0.033538365;0.631750034;0.0317815267;1.06533304;1.06807279;0.645876568;0.0629556737;1.05527163;0.400001416;0.0201223837;10;1.06533377;1;1
23.687172;1.05527047;0.666668452;0.0335366419;0.631750661;0.0317799839;1.06533201;1.06807177;0.645877145;0.0629526232;1.05527063;0.400001373;0.0201214272;10;1.06533379;1;1
23.688172;1.05526949;0.666668445;0.0335349465;0.631751273;0.0317784395;1.06533099;1.06807076;0.645877733;0.0629526873;1.05526963;0.400001352;0.0201204472;10;1.0653338;1;1
23.692172;1.05526759;0.666668406;0.0335281736;0.631752512;0.0317722187;1.0653269;1.06806875;0.645878872;0.0629465745;1.05526764;0.400001277;0.0201165092;10;1.06533381;1;1
23.693172;1.05526762;0.666668396;0.0335264839;0.631752519;0.0317706526;1.06532588;1.06806875;0.645878856;0.0629450148;1.05526764;0.40000126;0.0201155201;10;1.06533382;1;1
23.694172;1.05526765;0.666668387;0.0335264623;0.631752526;0.0317706668;1.06532485;1.06806776;0.645879446;0.0629435135;1.05526765;0.400001244;0.0201155296;10;1.06533382;1;1
23.695172;1.05526669;0.666668379;0.0335247755;0.63175313;0.0317691319;1.06532383;1.06806676;0.645880036;0.0629435718;1.05526665;0.400001229;0.020114538;10;1.06533382;1;1
23.703172;1.05526289;0.666668396;0.0335130018;0.631755526;0.0317582802;1.06531665;1.06806283;0.645882379;0.0629328306;1.05526266;0.400001109;0.0201076227;10;1.06533379;1;1
23.704172;1.05526291;0.666668406;0.0335113285;0.631755523;0.0317567029;1.06531663;1.06806284;0.645882373;0.0629312575;1.05526266;0.400001092;0.0201066406;10;1.06533378;1;1
23.705172;1.05526292;0.666668417;0.0335096562;0.631755521;0.031755123;1.06531561;1.06806185;0.645882973;0.0629297432;1.05526266;0.400001075;0.0201056605;10;1.06533376;1;1
23.708172;1.05526096;0.666668459;0.0335063116;0.631756717;0.0317520089;1.06531257;1.06806088;0.645883562;0.062926647;1.05526066;0.400001025;0.0201037324;10;1.06533369;1;1
23.710172;1.05525999;0.666668495;0.0335029741;0.631757324;0.0317488596;1.06531055;1.0680589;0.645884761;0.0629236287;1.05525967;0.400000993;0.0201017895;10;1.06533363;1;1
23.714172;1.05525805;0.666668573;0.033496305;0.631758569;0.0317425436;1.06530751;1.0680569;0.645885951;0.0629174936;1.05525769;0.40000093;0.0200979156;10;1.06533351;1;1
23.716172;1.05525809;0.666668611;0.0334946409;0.631758607;0.0317409276;1.06530548;1.06805589;0.645886549;0.0629159928;1.0552577;0.400000898;0.0200969783;10;1.06533345;1;1
23.722172;1.05525521;0.666668701;0.0334846794;0.63176056;0.0317314025;1.06529941;1.06805281;0.645888362;0.0629068257;1.0552548;0.400000791;0.0200911454;10;1.0653333;1;1
23.723172;1.05525423;0.666668713;0.0334846919;0.631761189;0.0317314088;1.0652994;1.0680528;0.645888364;0.0629068328;1.05525383;0.400000773;0.0200911677;10;1.06533327;1;1
23.724172;1.05525425;0.666668724;0.0334830394;0.631761221;0.031729807;1.06529838;1.06805178;0.64588741;0.06290534;1.05525385;0.400000754;0.0200901878;10;1.06533325;1;1
23.725172;1.05525326;0.666668735;0.0334813886;0.631761852;0.0317282368;1.06529737;1.06805076;0.645888016;0.0629038487;1.05525288;0.400000735;0.0200892057;10;1.06533323;1;1
23.727172;1.05525229;0.666668753;0.0334780895;0.631762515;0.0317250725;1.06529535;1.06804972;0.645888625;0.0629008115;1.05525194;0.400000701;0.0200872353;10;1.06533319;1;1
23.729172;1.05525231;0.666668768;0.0334747919;0.631762577;0.0317218869;1.06529334;1.06804867;0.645889236;0.0628977778;1.05525201;0.400000673;0.020085259;10;1.06533316;1;1
23.736172;1.05524833;0.666668809;0.0334649228;0.631765149;0.0317124974;1.06528735;1.06804552;0.645891113;0.06288868;1.05524825;0.40000066;0.0200793264;10;1.06533308;1;1
23.738172;1.05524733;0.666668827;0.0334632932;0.631765781;0.0317109532;1.06528538;1.06804349;0.645892352;0.0628872543;1.0552473;0.400000677;0.0200783429;10;1.06533306;1;1
23.742172;1.05524534;0.666668881;0.0334566968;0.631767012;0.0317047195;1.06528144;1.06804146;0.645893627;0.0628811498;1.05524537;0.400000735;0.0200743664;10;1.06533302;1;1
23.744172;1.05524534;0.666668915;0.0334534007;0.631767009;0.0317015769;1.06528047;1.06804045;0.645894266;0.0628780914;1.05524539;0.400000774;0.0200723717;10;1.065333;1;1
23.747172;1.05524336;0.666668965;0.0334501327;0.631768174;0.0316985051;1.06527751;1.06803947;0.645894916;0.0628750284;1.05524339;0.400000844;0.0200703684;10;1.06533296;1;1
23.749172;1.05524238;0.666668992;0.0334468483;0.631768737;0.0316953941;1.06527553;1.06803749;0.645896149;0.062872019;1.05524238;0.400000895;0.0200683569;10;1.06533294;1;1
23.757172;1.0552385;0.666669046;0.0334353634;0.631770949;0.0316845017;1.0652685;1.06803359;0.645898616;0.0628612541;1.05523834;0.400001132;0.0200612341;10;1.06533286;1;1
23.759172;1.05523853;0.666669045;0.0334320649;0.631770905;0.0316813456;1.06526649;1.06803262;0.645899218;0.0628581575;1.05523834;0.400001196;0.0200591955;10;1.06533283;1;1
23.760172;1.05523755;0.666669041;0.033430413;0.631771482;0.031679796;1.06526549;1.06803263;0.645899214;0.0628581376;1.05523734;0.400001227;0.0200581778;10;1.06533282;1;1
23.762172;1.05523657;0.666669028;0.0334271038;0.63177204;0.0316766636;1.06526348;1.06803064;0.645900409;0.0628550911;1.05523633;0.400001288;0.0200561474;10;1.06533281;1;1
23.771172;1.05523254;0.666668878;0.0334155153;0.631774273;0.0316656741;1.06525545;1.06802667;0.645902772;0.062842621;1.0552323;0.400001469;0.0200490878;10;1.06533277;1;1
23.772172;1.05523152;0.666668856;0.0334138595;0.631774852;0.0316641178;1.06525446;1.06802567;0.645903378;0.0628410958;1.0552313;0.400001472;0.0200480847;10;1.06533277;1;1
23.773172;1.05523149;0.666668833;0.0334122046;0.631774834;0.0316625319;1.06525347;1.06802468;0.645903986;0.0628395719;1.05523129;0.400001472;0.0200470816;10;1.06533278;1;1
23.774172;1.05523147;0.666668809;0.0334105505;0.631774817;0.0316609464;1.06525348;1.06802469;0.645903991;0.0628379905;1.05523128;0.400001468;0.0200460783;10;1.06533279;1;1
23.782172;1.05522726;0.666668601;0.0333990006;0.631777108;0.031649979;1.06524565;1.06802073;0.645906488;0.0628271808;1.05522719;0.400001352;0.0200390322;10;1.06533291;1;1
23.784172;1.05522621;0.666668554;0.0333956848;0.631777692;0.0316468487;1.06524371;1.06801874;0.645907714;0.0628257176;1.05522618;0.400001315;0.0200370139;10;1.06533294;1;1
23.789172;1.05522309;0.66666846;0.0333890294;0.631779443;0.0316406464;1.06523983;1.06801679;0.645908953;0.062817982;1.05522318;0.400001225;0.0200329654;10;1.06533303;1;1
23.791172;1.05522306;0.666668434;0.0333856903;0.631779415;0.031637513;1.06523787;1.06801582;0.645909563;0.0628148937;1.0552232;0.400001194;0.0200309499;10;1.06533305;1;1
23.793172;1.05522203;0.666668417;0.0333823481;0.631779981;0.0316344201;1.0652359;1.06801386;0.645910775;0.0628134223;1.05522221;0.400001167;0.0200289401;10;1.06533307;1;1
23.802172;1.05521705;0.666668404;0.0333689501;0.631782845;0.0316221999;1.06522799;1.06801002;0.64591321;0.0628011013;1.05521731;0.400001098;0.0200209866;10;1.06533306;1;1
23.804172;1.05521608;0.666668412;0.0333655868;0.631783435;0.0316191395;1.065226;1.06800803;0.645914429;0.0627981121;1.05521633;0.400001097;0.0200190136;10;1.06533305;1;1
23.806172;1.0552151;0.666668423;0.0333638853;0.631784038;0.0316176561;1.06522402;1.06800703;0.645915047;0.0627950745;1.05521536;0.400001099;0.0200180432;10;1.06533305;1;1
23.808172;1.05521512;0.666668438;0.0333605161;0.631784056;0.0316145588;1.06522205;1.06800602;0.645915669;0.0627920432;1.05521538;0.400001101;0.0200160769;10;1.06533306;1;1
23.813172;1.05521212;0.666668486;0.0333520941;0.631785951;0.0316068883;1.06521814;1.06800396;0.645916931;0.0627859981;1.05521245;0.400001097;0.020011182;10;1.06533307;1;1
23.815172;1.05521112;0.666668511;0.0333503876;0.631786603;0.0316053894;1.06521619;1.06800194;0.645918161;0.0627830205;1.05521147;0.400001092;0.0200102285;10;1.06533307;1;1
23.822172;1.05520812;0.666668626;0.0333385423;0.631788614;0.0315946003;1.06521033;1.0679989;0.64592002;0.0627738985;1.05520848;0.400001095;0.0200033588;10;1.06533302;1;1
23.823172;1.05520713;0.666668646;0.0333385131;0.631789247;0.031594656;1.06520934;1.06799789;0.645920628;0.0627724041;1.05520747;0.400001099;0.0200033693;10;1.065333;1;1
23.824172;1.05520713;0.666668666;0.0333368176;0.631789282;0.031593102;1.06520836;1.06799688;0.645921235;0.0627709099;1.05520747;0.400001104;0.0200023777;10;1.06533299;1;1
23.825172;1.05520714;0.666668686;0.0333351227;0.631789317;0.0315915473;1.06520737;1.06799688;0.645921236;0.062770918;1.05520746;0.40000111;0.0200013841;10;1.06533297;1;1
23.833172;1.05520317;0.666668776;0.0333232673;0.631791971;0.0315807464;1.06520047;1.06799281;0.645923597;0.0627588124;1.05520339;0.400001177;0.0199943707;10;1.06533279;1;1
23.835172;1.05520216;0.666668778;0.0333198915;0.631792621;0.0315776255;1.06519848;1.06799079;0.645924776;0.0627574285;1.05520237;0.400001203;0.0199923492;10;1.06533275;1;1
23.836581;1.05520116;0.666668776;0.0333181949;0.631793252;0.0315760743;1.06519649;1.06799078;0.645924752;0.0627543517;1.05520136;0.400001221;0.0199913286;10;1.06533273;1;1
23.838349;1.05520015;0.666668774;0.033314824;0.631793883;0.0315729347;1.0651955;1.06798977;0.645925324;0.0627529076;1.05520035;0.400001242;0.0199892975;10;1.06533271;1;1
23.840349;1.05519914;0.666668772;0.0333114487;0.631794509;0.0315697815;1.06519351;1.06798875;0.645925887;0.0627499135;1.05519935;0.40000126;0.0199872573;10;1.0653327;1;1
23.842349;1.05519814;0.666668775;0.0333097414;0.631795119;0.0315681962;1.06519151;1.06798674;0.64592705;0.0627469809;1.05519836;0.40000127;0.0199862144;10;1.0653327;1;1
23.843349;1.05519814;0.666668778;0.0333080551;0.631795119;0.0315665954;1.06519052;1.06798673;0.645927025;0.0627454562;1.05519837;0.400001273;0.0199851927;10;1.0653327;1;1
23.844349;1.05519714;0.666668782;0.0333063697;0.631795714;0.0315650226;1.06518952;1.06798572;0.645927603;0.0627455511;1.05519738;0.400001274;0.0199841709;10;1.0653327;1;1
23.845349;1.05519714;0.666668787;0.0333046853;0.631795706;0.0315634184;1.06518852;1.06798572;0.645927576;0.0627440267;1.05519739;0.400001274;0.0199831492;10;1.0653327;1;1
23.846349;1.05519715;0.666668793;0.0333030023;0.631795695;0.0315618125;1.06518852;1.06798472;0.645928153;0.062742561;1.0551974;0.400001273;0.0199821277;10;1.06533271;1;1
23.853349;1.05519324;0.666668839;0.0332929413;0.63179794;0.0315522458;1.06518148;1.06798171;0.645929783;0.0627336082;1.05519347;0.400001287;0.0199759942;10;1.06533279;1;1
23.855349;1.05519229;0.66666885;0.0332896117;0.631798483;0.0315490585;1.06517945;1.06797971;0.645930958;0.0627306596;1.05519248;0.400001304;0.0199739675;10;1.06533283;1;1
23.857349;1.05519133;0.666668859;0.0332862915;0.631799025;0.0315458771;1.06517843;1.06797871;0.645931535;0.0627276469;1.0551915;0.400001326;0.0199719475;10;1.06533287;1;1
23.859349;1.05519137;0.666668862;0.0332846464;0.631798971;0.031544253;1.06517641;1.0679777;0.645932124;0.0627261905;1.05519153;0.400001348;0.019970935;10;1.0653329;1;1
23.868349;1.0551864;0.66666877;0.0332714414;0.631801784;0.0315316684;1.06516836;1.06797369;0.645934628;0.0627140986;1.05518665;0.400001456;0.0199629818;10;1.06533302;1;1
23.870349;1.05518637;0.666668735;0.0332698037;0.631801754;0.031530086;1.06516637;1.06797269;0.64593528;0.0627126221;1.05518667;0.400001486;0.0199620128;10;1.06533303;1;1
23.875349;1.05518324;0.666668653;0.0332615624;0.631803481;0.0315222857;1.06516241;1.06796969;0.645937248;0.0627066179;1.05518365;0.400001563;0.019957097;10;1.065333;1;1
23.877349;1.05518318;0.666668624;0.0332599415;0.631803452;0.0315207134;1.06516042;1.06796869;0.645937918;0.0627035762;1.05518362;0.400001595;0.0199561246;10;1.06533298;1;1
23.882349;1.05518001;0.666668572;0.0332533972;0.63180517;0.0315145097;1.0651564;1.06796673;0.645939276;0.062697467;1.05518053;0.40000168;0.0199521754;10;1.0653329;1;1
23.883349;1.05517998;0.666668565;0.0332517524;0.631805154;0.0315129364;1.06515539;1.06796574;0.645939907;0.062695961;1.05518051;0.400001696;0.0199511845;10;1.06533289;1;1
23.884349;1.05517995;0.666668558;0.0332501052;0.631805138;0.0315113642;1.06515537;1.06796576;0.645939932;0.0626943938;1.05518048;0.400001711;0.0199501936;10;1.06533287;1;1
23.890349;1.05517681;0.666668508;0.0332418293;0.631806825;0.0315036219;1.0651502;1.06796285;0.645941861;0.0626882455;1.0551773;0.400001758;0.0199452564;10;1.06533274;1;1
23.894349;1.05517475;0.666668474;0.0332368121;0.631807955;0.0314990014;1.06514707;1.06796091;0.645943111;0.0626835896;1.05517519;0.400001743;0.0199423191;10;1.06533268;1;1
23.896349;1.05517474;0.666668463;0.0332351252;0.631807925;0.031497453;1.065145;1.06795993;0.645943732;0.0626804757;1.05517514;0.400001722;0.0199413525;10;1.06533267;1;1
23.898349;1.05517373;0.666668456;0.0332317683;0.631808498;0.0314943538;1.06514294;1.06795894;0.645944351;0.062677363;1.0551741;0.400001694;0.0199393836;10;1.06533266;1;1
23.901349;1.05517174;0.666668451;0.0332283956;0.631809662;0.0314912923;1.06514085;1.06795695;0.645945579;0.0626742944;1.05517205;0.400001645;0.0199374275;10;1.06533267;1;1
23.903349;1.05517175;0.66666845;0.0332250328;0.631809647;0.0314881511;1.06513881;1.06795594;0.645946195;0.0626727592;1.05517203;0.400001615;0.0199354546;10;1.06533269;1;1
23.907349;1.0551698;0.666668454;0.0332199771;0.631810834;0.0314834883;1.06513574;1.06795391;0.645947421;0.0626681522;1.05517;0.400001577;0.0199324962;10;1.06533277;1;1
23.908349;1.05516982;0.666668456;0.0332199664;0.631810835;0.0314834879;1.06513473;1.0679539;0.645947422;0.0626665857;1.05517;0.400001574;0.0199325028;10;1.06533279;1;1
23.909349;1.05516884;0.666668457;0.033218291;0.631811436;0.0314819359;1.06513472;1.06795389;0.645947423;0.062665021;1.055169;0.400001575;0.0199315078;10;1.06533282;1;1
23.910349;1.05516887;0.666668458;0.0332166175;0.631811441;0.0314803521;1.06513371;1.06795289;0.645948028;0.0626635164;1.05516901;0.40000158;0.0199305111;10;1.06533285;1;1
23.911349;1.05516789;0.666670125;0.0332149456;0.631813627;0.0314787965;1.0651327;1.06795288;0.645948027;0.0626635153;1.05516801;0.400002589;0.0199295127;10;1.06533288;1;1
23.912349;1.05516792;0.666670124;0.033214942;0.631813634;0.031478789;1.0651317;1.06795188;0.645950192;0.0626620138;1.05516803;0.400002601;0.019929513;10;1.06533291;1;1
23.913349;1.05516795;0.666670121;0.0332132735;0.631813642;0.0314772009;1.0651317;1.06795187;0.64595019;0.0626604551;1.05516804;0.400002617;0.0199285121;10;1.06533294;1;1
23.916349;1.05516605;0.666670103;0.0332099461;0.631814865;0.0314740742;1.06512869;1.06794986;0.645951395;0.0626574657;1.05516608;0.400002678;0.0199265029;10;1.06533303;1;1
23.918349;1.05516611;0.666670088;0.033206626;0.631814881;0.0314709006;1.06512769;1.06794885;0.645951999;0.0626559778;1.05516611;0.400002724;0.0199244908;10;1.06533309;1;1
23.920349;1.05516517;0.666670073;0.0332049789;0.631815495;0.031469342;1.0651257;1.06794884;0.645951998;0.0626528713;1.05516513;0.40000277;0.0199234721;10;1.06533313;1;1
23.921349;1.05516519;0.666670067;0.033203324;0.631815502;0.0314677604;1.06512571;1.06794784;0.645952603;0.0626513764;1.05516513;0.400002792;0.0199224601;10;1.06533315;1;1
23.924349;1.05516325;0.666670058;0.0332000305;0.63181672;0.0314646661;1.06512275;1.06794681;0.645953214;0.0626483328;1.05516313;0.400002853;0.0199204121;10;1.0653332;1;1
23.926349;1.05516328;0.666670058;0.0331967243;0.631816735;0.0314615203;1.06512178;1.06794579;0.645953826;0.062646841;1.0551631;0.400002889;0.0199183704;10;1.06533322;1;1
23.929349;1.05516131;0.666670071;0.0331934342;0.631817957;0.0314584555;1.06511982;1.06794477;0.645954447;0.0626437891;1.05516105;0.400002934;0.0199162976;10;1.06533323;1;1
23.933349;1.05516031;0.666670105;0.0331885083;0.631818586;0.0314538091;1.06511686;1.06794275;0.64595568;0.062639227;1.05515994;0.400002979;0.019913186;10;1.06533322;1;1
23.934349;1.05516031;0.666670114;0.0331885292;0.631818592;0.0314538252;1.06511586;1.06794175;0.645956291;0.0626377231;1.05515991;0.400002986;0.0199131562;10;1.06533322;1;1
23.936349;1.05515931;0.66667013;0.0331852364;0.631819199;0.0314507276;1.06511487;1.06794076;0.645956904;0.0626362143;1.05515886;0.400002993;0.0199110958;10;1.0653332;1;1
23.937349;1.05515831;0.666670136;0.0331852542;0.6318198;0.0314507723;1.06511387;1.06794076;0.645956906;0.0626346486;1.05515783;0.400002992;0.0199110653;10;1.06533319;1;1
23.938349;1.05515831;0.666670141;0.0331836027;0.631819802;0.0314492065;1.06511287;1.06794076;0.645956904;0.0626330819;1.0551578;0.400002988;0.0199100346;10;1.06533318;1;1
23.942349;1.0551573;0.666670151;0.0331786339;0.631820387;0.0314445341;1.06510984;1.06793877;0.645958072;0.0626300493;1.05515672;0.400002938;0.0199069076;10;1.06533316;1;1
23.943349;1.0551563;0.66667015;0.0331786344;0.631820977;0.0314445676;1.06510883;1.06793776;0.645958656;0.0626285404;1.05515571;0.400002917;0.0199068744;10;1.06533316;1;1
23.945349;1.05515529;0.666670148;0.0331752937;0.631821555;0.0314414393;1.06510781;1.06793775;0.645958601;0.0626269671;1.05515468;0.400002866;0.0199048072;10;1.06533315;1;1
23.950349;1.05515426;0.666670136;0.0331702294;0.631822076;0.0314366969;1.06510475;1.06793467;0.645960227;0.0626208713;1.05515366;0.400002685;0.0199016547;10;1.06533316;1;1
23.956349;1.05515224;0.666670129;0.0331634598;0.631823167;0.031430362;1.06509971;1.06793257;0.645961219;0.0626146987;1.0551517;0.400002422;0.0198975481;10;1.06533321;1;1
23.959349;1.05515022;0.666670119;0.033160095;0.631824314;0.0314272255;1.0650977;1.06793154;0.645961742;0.0626116062;1.05514974;0.400002295;0.0198955224;10;1.06533326;1;1
23.961349;1.0551502;0.666670108;0.0331567512;0.63182428;0.0314240424;1.06509669;1.06793053;0.645962302;0.062610083;1.05514977;0.400002217;0.0198935147;10;1.06533329;1;1
23.962349;1.05514918;0.666670101;0.0331567487;0.631824862;0.0314240606;1.06509569;1.06793052;0.645962283;0.0626085112;1.05514879;0.400002181;0.0198935145;10;1.06533332;1;1
23.967349;1.0551481;0.666670062;0.0331500907;0.631825368;0.0314177159;1.06509267;1.06792752;0.645964024;0.0626039381;1.05514785;0.400002044;0.01988955;10;1.06533343;1;1
23.970349;1.05514705;0.666670058;0.033148438;0.63182591;0.0314161304;1.06509066;1.06792653;0.645964604;0.0626008242;1.05514689;0.400002003;0.0198885968;10;1.06533348;1;1
23.971349;1.05514603;0.666670061;0.0331467769;0.63182649;0.0314145675;1.06508966;1.06792654;0.645964598;0.0626008059;1.05514591;0.400001997;0.0198876165;10;1.0653335;1;1
23.973349;1.055146;0.666670073;0.0331451218;0.631826454;0.0314129595;1.06508865;1.06792554;0.645965191;0.0625977058;1.05514593;0.400001999;0.0198866616;10;1.06533351;1;1
23.977349;1.05514396;0.666670118;0.0331401416;0.631827583;0.0314082159;1.06508565;1.06792356;0.645966381;0.0625946292;1.05514396;0.400002053;0.0198837749;10;1.06533351;1;1
23.979349;1.05514395;0.666670148;0.0331384797;0.631827553;0.0314066013;1.06508465;1.06792357;0.645966372;0.0625930377;1.05514397;0.400002103;0.0198828418;10;1.06533349;1;1
23.982349;1.05514295;0.666670192;0.0331351438;0.631828118;0.03140342;1.06508267;1.06792257;0.645966964;0.0625899409;1.05514297;0.4000022;0.0198809483;10;1.06533344;1;1
23.983349;1.05514196;0.666670205;0.0331334732;0.631828708;0.0314018536;1.06508168;1.06792157;0.645967565;0.0625884311;1.05514197;0.400002235;0.0198799846;10;1.06533342;1;1
23.985349;1.05514197;0.666670226;0.0331317933;0.6318287;0.0314002429;1.06508072;1.06792055;0.645968161;0.0625869183;1.05514196;0.400002308;0.0198790591;10;1.06533336;1;1
23.986349;1.05514097;0.666670235;0.0331301171;0.631829299;0.0313986786;1.06507974;1.06792055;0.645968158;0.0625853547;1.05514096;0.400002344;0.0198780978;10;1.06533332;1;1
23.987349;1.05514098;0.666670243;0.0331301054;0.631829301;0.0313986649;1.06507976;1.06792054;0.645968155;0.0625853535;1.05514095;0.400002378;0.0198781375;10;1.06533329;1;1
23.988349;1.05514098;0.666670249;0.033128425;0.631829307;0.0313970722;1.06507879;1.06791953;0.645968757;0.0625838521;1.05514095;0.400002411;0.0198771782;10;1.06533325;1;1
23.989349;1.05513999;0.666670254;0.0331284093;0.631829915;0.0313970895;1.06507781;1.06791953;0.645968755;0.062582294;1.05513994;0.400002442;0.0198772197;10;1.06533321;1;1
23.990349;1.05513999;0.666670258;0.0331267251;0.631829927;0.0313954978;1.06507784;1.06791852;0.645969357;0.0625823575;1.05513994;0.400002471;0.019876262;10;1.06533317;1;1
23.994349;1.055139;0.666670252;0.0331216369;0.6318306;0.0313907412;1.06507494;1.06791752;0.645969951;0.0625777783;1.0551389;0.400002556;0.0198734361;10;1.065333;1;1
23.995349;1.055138;0.666670245;0.0331216112;0.631831223;0.0313907586;1.06507496;1.06791752;0.645969949;0.0625777956;1.05513789;0.40000257;0.0198734808;10;1.06533296;1;1
23.997349;1.055138;0.666670222;0.0331198906;0.631831276;0.0313891544;1.06507298;1.06791654;0.645970553;0.0625747735;1.05513788;0.400002588;0.019872571;10;1.0653329;1;1
23.998349;1.055137;0.666670207;0.0331181963;0.631831903;0.0313875928;1.06507299;1.06791555;0.645971159;0.0625748548;1.05513687;0.400002592;0.0198716164;10;1.06533287;1;1
24.003349;1.05513601;0.666670107;0.0331130639;0.631832653;0.0313828346;1.06507001;1.06791464;0.645971774;0.0625703557;1.05513586;0.400002582;0.0198688428;10;1.06533278;1;1
24.006349;1.05513502;0.666670034;0.0331096692;0.631833342;0.0313796843;1.06506801;1.0679127;0.645972989;0.0625674243;1.05513486;0.400002562;0.0198669717;10;1.06533276;1;1
24.009349;1.05513404;0.666669962;0.0331062939;0.631834015;0.0313765434;1.06506599;1.06791177;0.645973588;0.0625644215;1.05513386;0.400002541;0.019865086;10;1.06533275;1;1
24.010349;1.05513305;0.666669939;0.0331062839;0.631834634;0.0313765727;1.06506499;1.06791179;0.645973583;0.062564437;1.05513287;0.400002535;0.0198651188;10;1.06533275;1;1
24.013349;1.05513306;0.666669884;0.0331029312;0.631834679;0.0313734291;1.06506398;1.06791087;0.645974163;0.062561408;1.05513289;0.400002519;0.0198631943;10;1.06533275;1;1
24.014349;1.05513207;0.666669869;0.0331012614;0.631835288;0.0313718912;1.06506297;1.06791089;0.645974152;0.0625598544;1.0551319;0.400002516;0.0198622109;10;1.06533275;1;1
24.017349;1.05513107;0.666669831;0.0330995935;0.631835895;0.0313703983;1.06506097;1.06790896;0.645975326;0.062558419;1.05513094;0.400002514;0.0198612372;10;1.06533276;1;1
24.020349;1.05513009;0.666669801;0.0330962727;0.631836477;0.031367352;1.06505898;1.06790802;0.645975893;0.0625553464;1.05513;0.400002524;0.0198592362;10;1.06533276;1;1
24.023349;1.05512912;0.666669781;0.0330929624;0.631837044;0.0313643203;1.06505799;1.06790705;0.645976453;0.0625522647;1.05512907;0.400002542;0.0198572147;10;1.06533276;1;1
24.026349;1.05512917;0.666669776;0.0330913279;0.631837009;0.0313628377;1.06505602;1.06790606;0.645977013;0.0625507401;1.05512914;0.400002565;0.0198561741;10;1.06533275;1;1
24.028349;1.0551282;0.666669782;0.0330880217;0.631837592;0.0313597662;1.06505504;1.06790606;0.645976988;0.0625476029;1.05512818;0.40000258;0.0198541338;10;1.06533275;1;1
24.030349;1.05512723;0.666669795;0.0330863862;0.631838187;0.0313582657;1.06505307;1.06790506;0.645977573;0.0625460844;1.05512722;0.400002595;0.0198530811;10;1.06533274;1;1
24.031349;1.05512724;0.666669804;0.0330864027;0.63183819;0.0313582866;1.06505308;1.06790406;0.64597817;0.0625461347;1.05512724;0.400002602;0.0198530502;10;1.06533274;1;1
24.033349;1.05512626;0.666669824;0.0330847687;0.631838806;0.0313567703;1.0650521;1.06790405;0.645978159;0.0625445575;1.05512627;0.400002616;0.0198519802;10;1.06533274;1;1
24.036349;1.05512628;0.666669858;0.0330814756;0.631838858;0.0313536417;1.06505013;1.06790302;0.645978762;0.062541474;1.0551263;0.400002628;0.0198498588;10;1.06533275;1;1
24.043349;1.05512326;0.666669954;0.0330748167;0.631840857;0.0313473791;1.06504617;1.06789994;0.645980684;0.0625354054;1.0551233;0.400002599;0.0198455405;10;1.06533281;1;1
24.046349;1.05512322;0.666669987;0.0330714583;0.631840947;0.0313441547;1.06504418;1.06789892;0.645981378;0.0625339294;1.05512328;0.400002571;0.0198434035;10;1.06533287;1;1
24.047349;1.0551222;0.666669994;0.0330714481;0.631841574;0.0313441572;1.06504418;1.06789891;0.64598141;0.0625323806;1.05512227;0.400002561;0.0198433602;10;1.0653329;1;1
24.048349;1.05512218;0.66667;0.0330697705;0.631841602;0.0313425485;1.06504319;1.0678989;0.645981443;0.0625308331;1.05512226;0.400002552;0.0198423183;10;1.06533292;1;1
24.050349;1.05512113;0.666670004;0.0330680804;0.631842256;0.0313409362;1.06504219;1.06789789;0.645982115;0.0625293606;1.05512123;0.400002533;0.0198412394;10;1.06533297;1;1
24.053349;1.05512106;0.666669994;0.0330663779;0.631842334;0.0313392621;1.0650402;1.06789688;0.645982817;0.0625279095;1.05512117;0.400002505;0.0198401368;10;1.06533305;1;1
24.054349;1.05512004;0.666669986;0.0330646997;0.631842958;0.0313376833;1.0650402;1.06789687;0.645982848;0.0625263668;1.05512014;0.400002495;0.0198391078;10;1.06533307;1;1
24.057349;1.05511897;0.666669948;0.033063001;0.631843629;0.031336062;1.0650382;1.06789585;0.645983542;0.0625249185;1.05511907;0.400002461;0.0198380367;10;1.06533311;1;1
24.059349;1.05511894;0.666669917;0.033059649;0.631843676;0.0313328701;1.0650372;1.06789483;0.645984201;0.0625234484;1.05511902;0.400002434;0.019836001;10;1.06533312;1;1
24.060349;1.05511892;0.6666699;0.0330596403;0.631843698;0.0313328588;1.0650372;1.06789482;0.645984225;0.0625219016;1.05511899;0.400002419;0.0198359858;10;1.06533312;1;1
24.064349;1.05511688;0.66666984;0.0330562799;0.631844975;0.0313297487;1.06503419;1.06789276;0.645985513;0.0625189339;1.05511689;0.400002354;0.0198339339;10;1.0653331;1;1
24.067349;1.05511687;0.666669806;0.0330529427;0.631845022;0.0313266097;1.06503318;1.0678917;0.645986162;0.0625158808;1.05511681;0.40000231;0.0198319024;10;1.06533308;1;1
24.068349;1.05511587;0.666669797;0.0330529445;0.631845634;0.0313266487;1.06503217;1.06789168;0.645986175;0.0625158807;1.05511579;0.400002297;0.0198318934;10;1.06533307;1;1
24.071349;1.05511589;0.666669775;0.0330496242;0.631845661;0.031323519;1.06503114;1.06789062;0.645986817;0.0625128053;1.05511573;0.400002264;0.0198298701;10;1.06533306;1;1
24.073349;1.05511491;0.666669766;0.033047975;0.631846267;0.0313219887;1.06503012;1.06788958;0.645987446;0.0625112858;1.05511469;0.400002244;0.0198288561;10;1.06533305;1;1
24.075349;1.05511393;0.666669763;0.0330463347;0.631846862;0.0313204583;1.06502909;1.06788954;0.645987468;0.062509703;1.05511366;0.400002227;0.0198278438;10;1.06533303;1;1
24.076349;1.05511394;0.666669764;0.0330463508;0.631846855;0.0313204684;1.06502807;1.06788952;0.645987478;0.0625096909;1.05511364;0.400002219;0.0198278388;10;1.06533303;1;1
24.079349;1.05511297;0.66666977;0.0330430728;0.631847422;0.0313173718;1.06502602;1.06788848;0.645988102;0.0625065905;1.05511261;0.400002197;0.0198258303;10;1.065333;1;1
24.086349;1.05511199;0.666669785;0.0330382047;0.631847953;0.0313127575;1.06502292;1.06788545;0.645989886;0.0625020171;1.05511156;0.400002173;0.0198228847;10;1.0653329;1;1
24.090349;1.05510996;0.666669791;0.0330349151;0.63184913;0.0313096903;1.06502088;1.06788449;0.645990429;0.0624989451;1.05510953;0.400002209;0.0198209512;10;1.06533287;1;1
24.093349;1.05510993;0.666669799;0.0330315878;0.631849113;0.0313065246;1.06501885;1.06788354;0.64599097;0.0624958904;1.05510952;0.400002265;0.0198190026;10;1.06533287;1;1
24.094349;1.05510892;0.666669802;0.0330315861;0.631849706;0.0313065463;1.06501884;1.06788356;0.645990947;0.0624958949;1.05510852;0.400002288;0.0198190185;10;1.06533288;1;1
24.095349;1.0551089;0.666669806;0.0330299167;0.631849701;0.0313049558;1.06501783;1.06788359;0.645990923;0.0624943389;1.05510852;0.400002312;0.0198180338;10;1.06533288;1;1
24.097349;1.05510887;0.666669815;0.033028242;0.63184969;0.0313033472;1.06501681;1.06788265;0.645991479;0.0624944062;1.05510852;0.400002363;0.019817063;10;1.06533289;1;1
24.098349;1.05510785;0.66666982;0.0330282372;0.631850284;0.0313033588;1.06501679;1.06788268;0.645991454;0.0624928496;1.05510753;0.400002388;0.0198170768;10;1.0653329;1;1
24.099349;1.05510784;0.666669825;0.0330265654;0.631850279;0.0313017593;1.06501578;1.06788171;0.645992035;0.062492912;1.05510753;0.400002412;0.01981609;10;1.0653329;1;1
24.101349;1.0551078;0.666669835;0.0330248875;0.631850271;0.0313001354;1.06501475;1.06788177;0.645991987;0.0624913598;1.05510754;0.400002455;0.0198151147;10;1.06533292;1;1
24.106349;1.05510573;0.666669867;0.033021525;0.63185146;0.0312969211;1.06501268;1.06787993;0.645993095;0.0624868279;1.05510555;0.400002518;0.0198131644;10;1.06533296;1;1
24.109349;1.05510571;0.666669896;0.0330181722;0.631851468;0.0312937047;1.06501064;1.06788;0.645993057;0.0624852968;1.05510558;0.400002529;0.0198111766;10;1.06533297;1;1
24.110349;1.05510471;0.666669906;0.0330181644;0.631852072;0.0312937183;1.06501062;1.06787903;0.645993655;0.062483806;1.05510458;0.400002529;0.0198111772;10;1.06533297;1;1
24.113349;1.05510472;0.666669937;0.0330164657;0.631852084;0.0312921019;1.0650086;1.06787809;0.645994252;0.0624823418;1.05510461;0.400002521;0.0198101697;10;1.06533295;1;1
24.114349;1.05510373;0.666669947;0.0330147846;0.631852685;0.0312905442;1.06500859;1.06787811;0.645994255;0.0624807949;1.05510362;0.400002517;0.0198091642;10;1.06533294;1;1
24.117349;1.05510377;0.666669977;0.0330130659;0.631852685;0.0312889549;1.06500659;1.06787717;0.645994882;0.0624793356;1.05510366;0.400002504;0.0198081393;10;1.06533289;1;1
24.118349;1.05510279;0.666669987;0.0330113806;0.631853281;0.0312874056;1.06500659;1.06787719;0.645994894;0.062479349;1.05510267;0.400002501;0.0198071286;10;1.06533287;1;1
24.121349;1.05510285;0.666670017;0.0330096596;0.631853262;0.0312858358;1.0650056;1.06787625;0.645995549;0.0624763186;1.05510271;0.400002492;0.019806093;10;1.06533279;1;1
24.123349;1.0551019;0.666670035;0.0330079614;0.63185384;0.0312842961;1.06500461;1.0678753;0.645996198;0.0624748315;1.05510173;0.400002487;0.0198050698;10;1.06533272;1;1
24.126349;1.05510097;0.66667006;0.0330062622;0.631854395;0.0312827629;1.06500262;1.06787538;0.645996277;0.0624732849;1.05510076;0.400002484;0.0198040429;10;1.0653326;1;1
24.129349;1.05510103;0.666670086;0.0330029196;0.631854341;0.031279618;1.06500165;1.06787446;0.645996975;0.062471789;1.05510079;0.400002482;0.0198020279;10;1.06533247;1;1
24.130349;1.05510005;0.666670094;0.033002922;0.631854919;0.0312796517;1.06500066;1.06787449;0.64599701;0.0624702289;1.0550998;0.40000248;0.0198020244;10;1.06533242;1;1
24.133349;1.05510011;0.666670112;0.0329996121;0.63185485;0.0312765038;1.06499968;1.06787357;0.645997729;0.0624687245;1.05509981;0.400002472;0.0198000149;10;1.06533228;1;1
24.134349;1.05509913;0.666670115;0.0329996251;0.631855424;0.0312765365;1.06499969;1.0678726;0.645998375;0.0624672204;1.05509881;0.400002467;0.0198000122;10;1.06533223;1;1
24.138349;1.05509922;0.666670113;0.0329963625;0.631855315;0.031273381;1.06499772;1.06787171;0.645999137;0.0624657061;1.05509883;0.400002438;0.0197980021;10;1.06533205;1;1
24.139349;1.05509824;0.66667011;0.0329963827;0.631855885;0.0312734096;1.06499673;1.06787173;0.64599917;0.0624641415;1.05509784;0.400002428;0.0197979993;10;1.06533201;1;1
24.141349;1.05509828;0.666670102;0.0329947566;0.631855829;0.0312718259;1.06499573;1.06787178;0.645999226;0.0624625721;1.05509785;0.400002405;0.0197969944;10;1.06533193;1;1
24.142349;1.05509829;0.666670099;0.0329931097;0.631855803;0.0312702437;1.06499573;1.0678708;0.645999855;0.0624626256;1.05509787;0.400002391;0.0197959929;10;1.0653319;1;1
24.143349;1.05509731;0.666670095;0.0329931289;0.631856378;0.0312702706;1.06499473;1.06787082;0.645999876;0.0624610592;1.05509688;0.400002376;0.019795992;10;1.06533186;1;1
24.145349;1.05509734;0.666670089;0.0329914982;0.631856336;0.0312686869;1.06499472;1.06786985;0.646000518;0.0624611045;1.05509692;0.400002343;0.0197949932;10;1.0653318;1;1
24.146349;1.05509735;0.666670086;0.0329915143;0.631856319;0.0312686862;1.06499372;1.06786987;0.646000535;0.0624595363;1.05509694;0.400002325;0.0197949954;10;1.06533177;1;1
24.147349;1.05509636;0.666670084;0.0329898622;0.631856903;0.0312671367;1.06499372;1.06786988;0.646000551;0.0624595287;1.05509596;0.400002308;0.0197939987;10;1.06533175;1;1
24.150349;1.05509637;0.666670077;0.0329882279;0.631856864;0.031265564;1.06499172;1.06786893;0.646001197;0.0624564445;1.05509604;0.400002257;0.019793015;10;1.0653317;1;1
24.151349;1.05509637;0.666670076;0.0329882344;0.631856851;0.0312655669;1.06499172;1.06786894;0.646001208;0.0624564392;1.05509607;0.400002241;0.0197930225;10;1.06533168;1;1
24.152349;1.05509537;0.666670076;0.0329865722;0.631857437;0.0312640195;1.06499072;1.06786895;0.646001218;0.0624564351;1.0550951;0.400002227;0.0197920308;10;1.06533168;1;1
24.155349;1.05509537;0.666670083;0.0329849087;0.631857393;0.0312624453;1.06498973;1.06786799;0.646001847;0.0624533672;1.05509518;0.400002185;0.0197910593;10;1.06533167;1;1
24.156349;1.05509436;0.666670088;0.0329832405;0.631857975;0.0312608966;1.06498973;1.06786801;0.646001853;0.0624533667;1.0550942;0.400002171;0.0197900698;10;1.06533167;1;1
24.160349;1.05509434;0.666670118;0.0329815598;0.631857906;0.0312593229;1.06498775;1.06786606;0.646003079;0.0624503514;1.05509428;0.400002124;0.019789116;10;1.06533169;1;1
24.161349;1.05509334;0.666670126;0.0329798882;0.63185849;0.0312577745;1.06498675;1.06786607;0.646003082;0.0624503448;1.0550933;0.400002115;0.0197881293;10;1.06533171;1;1
24.164349;1.05509331;0.666670148;0.0329782048;0.631858454;0.0312562013;1.06498576;1.06786511;0.646003697;0.0624488156;1.05509333;0.40000209;0.0197871734;10;1.06533175;1;1
24.165349;1.05509231;0.666670152;0.0329781987;0.631859044;0.0312562353;1.06498577;1.06786512;0.646003701;0.0624472448;1.05509234;0.400002083;0.0197871889;10;1.06533177;1;1
24.169349;1.05509226;0.666670152;0.0329748407;0.63185903;0.0312531061;1.06498379;1.06786413;0.646004324;0.0624457072;1.05509236;0.400002068;0.0197852484;10;1.06533184;1;1
24.170349;1.05509125;0.666670146;0.0329748356;0.631859631;0.0312531445;1.06498379;1.06786413;0.646004329;0.0624441402;1.05509136;0.400002068;0.0197852609;10;1.06533187;1;1
24.173349;1.05509119;0.666670115;0.0329714901;0.631859661;0.0312500093;1.06498181;1.06786311;0.646004945;0.0624426286;1.05509138;0.400002085;0.0197832878;10;1.06533195;1;1
24.174349;1.05509017;0.666670102;0.0329714866;0.631860277;0.0312500462;1.06498181;1.06786309;0.646004948;0.0624426286;1.05509038;0.400002094;0.0197832917;10;1.06533198;1;1
24.175349;1.05509014;0.666670086;0.0329714833;0.631860297;0.031250053;1.06498182;1.06786308;0.646004949;0.0624410692;1.05509039;0.400002105;0.0197832924;10;1.06533202;1;1
24.176349;1.05509012;0.66667007;0.0329698135;0.631860321;0.0312484797;1.06498083;1.06786206;0.646005555;0.06244113;1.05509039;0.400002115;0.0197822895;10;1.06533205;1;1
24.179349;1.05508903;0.666670019;0.0329681385;0.631861004;0.0312469409;1.06497985;1.06786199;0.646005557;0.0624395778;1.05508941;0.400002143;0.0197812582;10;1.06533217;1;1
24.183349;1.05508892;0.66666994;0.0329647954;0.631861136;0.0312437687;1.06497789;1.06786087;0.646006162;0.0624365255;1.05508942;0.400002153;0.0197791815;10;1.06533233;1;1
24.184349;1.0550879;0.666669919;0.0329647939;0.631861769;0.0312437898;1.0649779;1.06785985;0.646006765;0.0624365872;1.05508843;0.400002151;0.0197791608;10;1.06533237;1;1
24.187349;1.05508785;0.666669854;0.0329631281;0.631861871;0.0312421743;1.06497692;1.06785976;0.646006761;0.0624334814;1.05508843;0.400002139;0.0197781015;10;1.06533248;1;1
