time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
24.188349;1.05508684;0.666669832;0.0329614641;0.631862504;0.0312406094;1.06497593;1.06785874;0.646007364;0.0624335478;1.05508743;0.400002136;0.0197770839;10;1.06533251;1;1
24.192349;1.05508683;0.66666974;0.032959819;0.631862635;0.0312389586;1.06497497;1.06785767;0.646007962;0.062430532;1.05508743;0.400002129;0.0197760285;10;1.0653326;1;1
24.193349;1.05508584;0.666669717;0.0329598253;0.631863266;0.0312389685;1.06497399;1.06785765;0.64600796;0.0624305466;1.05508643;0.400002129;0.0197760187;10;1.06533262;1;1
24.196349;1.05508588;0.666669649;0.0329565041;0.631863358;0.0312357485;1.06497302;1.06785763;0.646007959;0.0624290301;1.05508642;0.400002134;0.0197740015;10;1.06533266;1;1
24.197349;1.0550859;0.666669628;0.0329565042;0.631863387;0.0312357295;1.06497303;1.06785662;0.646008564;0.0624291021;1.05508642;0.400002136;0.0197740002;10;1.06533268;1;1
24.202349;1.05508499;0.666669538;0.0329531416;0.631864107;0.0312325367;1.06497109;1.06785559;0.646009155;0.0624260825;1.05508538;0.400002152;0.0197720225;10;1.06533273;1;1
24.203349;1.055084;0.666669523;0.0329531328;0.631864725;0.0312325618;1.0649701;1.06785559;0.646009147;0.0624245241;1.05508438;0.400002156;0.0197720316;10;1.06533275;1;1
24.207349;1.05508404;0.666669473;0.032949765;0.631864781;0.0312294095;1.06496915;1.06785457;0.646009688;0.0624230072;1.05508434;0.400002185;0.0197700756;10;1.06533279;1;1
24.208349;1.05508304;0.666669463;0.0329497573;0.63186539;0.0312294467;1.06496816;1.06785457;0.646009664;0.0624214366;1.05508333;0.400002196;0.0197700861;10;1.0653328;1;1
24.209349;1.05508304;0.666669453;0.0329480835;0.631865399;0.0312278771;1.06496817;1.06785357;0.646010241;0.0624214828;1.05508331;0.400002208;0.0197690955;10;1.06533282;1;1
24.212349;1.05508304;0.666669432;0.0329463994;0.631865423;0.0312263424;1.06496719;1.06785355;0.646010139;0.062419875;1.05508327;0.400002257;0.0197681157;10;1.06533287;1;1
24.213349;1.05508203;0.666669427;0.032946395;0.631866029;0.0312263925;1.0649662;1.06785355;0.646010099;0.0624198567;1.05508226;0.400002277;0.01976812;10;1.06533289;1;1
24.214349;1.05508202;0.666669423;0.0329463912;0.631866037;0.031226416;1.06496621;1.06785254;0.646010662;0.0624183352;1.05508225;0.400002298;0.0197681231;10;1.06533291;1;1
24.217349;1.05508198;0.666669423;0.0329447151;0.631866055;0.0312249246;1.06496524;1.06785251;0.646010529;0.0624167143;1.05508221;0.400002366;0.0197671268;10;1.06533297;1;1
24.218349;1.05508097;0.666669428;0.0329430458;0.63186666;0.0312234102;1.06496526;1.0678515;0.646011088;0.0624167529;1.0550812;0.400002389;0.019766127;10;1.065333;1;1
24.219349;1.05508096;0.666669435;0.0329430438;0.631866666;0.0312234488;1.06496427;1.06785149;0.646011042;0.0624151733;1.05508118;0.400002411;0.0197661272;10;1.06533302;1;1
24.221349;1.05508093;0.666669459;0.0329413746;0.631866676;0.0312219543;1.0649633;1.06785146;0.646010951;0.0624151402;1.05508116;0.400002453;0.0197651283;10;1.06533307;1;1
24.222349;1.05508092;0.666669474;0.0329413743;0.631866681;0.0312219997;1.06496331;1.06785144;0.646010906;0.062413566;1.05508115;0.40000247;0.0197651298;10;1.06533309;1;1
24.223349;1.05508091;0.666669492;0.032939708;0.631866684;0.0312204664;1.06496333;1.06785042;0.646011468;0.0624136134;1.05508114;0.400002485;0.0197641323;10;1.06533312;1;1
24.224349;1.0550799;0.666669512;0.0329397092;0.631867285;0.0312205424;1.06496234;1.06785041;0.646011426;0.0624136048;1.05508013;0.400002497;0.0197641362;10;1.06533314;1;1
24.227349;1.05507989;0.666669583;0.0329380514;0.631867282;0.0312190946;1.0649614;1.06784935;0.646011912;0.062412092;1.05508011;0.40000252;0.0197631564;10;1.06533321;1;1
24.228349;1.05507989;0.666669611;0.0329380565;0.631867278;0.0312191341;1.06496142;1.06784934;0.646011876;0.0624105327;1.05508011;0.400002524;0.0197631658;10;1.06533323;1;1
24.229349;1.05507889;0.66666964;0.0329363963;0.631867872;0.031217621;1.06496144;1.06784932;0.64601184;0.0624105362;1.0550791;0.400002525;0.019762176;10;1.06533325;1;1
24.233349;1.05507892;0.666669768;0.0329347701;0.631867851;0.0312161641;1.06495952;1.06784823;0.646012315;0.0624090653;1.0550791;0.400002516;0.0197612152;10;1.06533331;1;1
24.234349;1.05507793;0.666669801;0.0329331161;0.631868445;0.0312146382;1.06495954;1.06784821;0.646012287;0.0624075161;1.0550781;0.40000251;0.0197602223;10;1.06533332;1;1
24.236349;1.05507796;0.666669866;0.0329331409;0.631868438;0.0312146798;1.06495858;1.06784817;0.646012238;0.062407543;1.0550781;0.400002493;0.0197602312;10;1.06533334;1;1
24.239349;1.055078;0.666669961;0.0329315036;0.631868426;0.0312131467;1.06495762;1.06784712;0.646012791;0.0624060931;1.05507812;0.400002456;0.0197592322;10;1.06533335;1;1
24.240349;1.05507701;0.666669992;0.0329298441;0.631869019;0.0312116077;1.06495762;1.0678471;0.64601278;0.0624045534;1.05507712;0.400002442;0.0197582303;10;1.06533334;1;1
24.241349;1.05507703;0.666670023;0.0329298505;0.631869012;0.0312116166;1.06495663;1.06784608;0.646013375;0.0624046346;1.05507713;0.400002428;0.0197582277;10;1.06533334;1;1
24.244349;1.05507708;0.666670119;0.0329281993;0.631868983;0.0312100512;1.06495564;1.06784603;0.64601336;0.0624031492;1.05507714;0.400002383;0.0197572198;10;1.06533332;1;1
24.245349;1.0550761;0.666670152;0.0329282033;0.631869568;0.0312100827;1.06495564;1.06784601;0.646013359;0.0624016152;1.05507615;0.400002367;0.0197572185;10;1.06533331;1;1
24.250349;1.05507618;0.666670318;0.032924892;0.631869484;0.0312069225;1.06495363;1.06784494;0.646013995;0.0624002498;1.05507616;0.400002287;0.0197552347;10;1.06533323;1;1
24.251349;1.0550752;0.66667035;0.0329248992;0.631870064;0.0312069516;1.06495362;1.06784392;0.646014614;0.062398775;1.05507516;0.400002269;0.0197552429;10;1.06533322;1;1
24.256349;1.05507525;0.666670495;0.0329216235;0.631869985;0.0312037971;1.06495153;1.06784285;0.646015326;0.0623973942;1.05507518;0.400002168;0.0197532958;10;1.06533311;1;1
24.257349;1.05507425;0.666670522;0.0329216391;0.631870574;0.0312038291;1.06495151;1.06784283;0.646015351;0.0623974122;1.05507418;0.400002145;0.0197533068;10;1.06533308;1;1
24.260349;1.05507426;0.6666706;0.0329200264;0.631870549;0.0312022595;1.06495043;1.06784278;0.646015432;0.0623958905;1.05507419;0.400002077;0.0197523379;10;1.06533301;1;1
24.261349;1.05507425;0.666670623;0.0329183799;0.631870542;0.0312006836;1.06494941;1.06784176;0.646016065;0.0623943959;1.05507419;0.400002056;0.019751347;10;1.06533299;1;1
24.262349;1.05507325;0.666670645;0.0329184012;0.631871134;0.0312007166;1.06494939;1.06784175;0.646016093;0.0623944008;1.05507319;0.400002034;0.0197513553;10;1.06533297;1;1
24.265349;1.05507325;0.666670698;0.0329168047;0.631871112;0.0311991456;1.06494833;1.06784171;0.646016174;0.0623928397;1.05507319;0.400001978;0.019750375;10;1.06533292;1;1
24.266349;1.05507326;0.666670711;0.0329168298;0.631871104;0.0311991479;1.06494831;1.0678407;0.646016805;0.0623928945;1.05507319;0.400001962;0.0197503796;10;1.06533291;1;1
24.270349;1.0550723;0.66667074;0.0329152658;0.631871675;0.0311976012;1.06494623;1.06784068;0.646016903;0.0623897534;1.0550722;0.400001913;0.019749386;10;1.0653329;1;1
24.271349;1.05507231;0.666670741;0.0329136241;0.63187167;0.0311960207;1.0649462;1.06783968;0.64601753;0.0623898065;1.0550722;0.400001904;0.0197483848;10;1.0653329;1;1
24.273349;1.05507235;0.666670737;0.0329136723;0.631871666;0.0311960179;1.06494516;1.06783968;0.646017569;0.0623882352;1.05507221;0.40000189;0.019748379;10;1.06533292;1;1
24.274349;1.05507137;0.666670732;0.0329120283;0.631872265;0.0311944658;1.06494514;1.06783969;0.646017584;0.06238823;1.05507121;0.400001885;0.0197473743;10;1.06533293;1;1
24.275349;1.05507138;0.666670725;0.0329120495;0.631872268;0.0311944632;1.06494511;1.06783969;0.646017596;0.0623882251;1.05507121;0.400001882;0.0197473687;10;1.06533294;1;1
24.276349;1.0550714;0.666670715;0.032912069;0.631872271;0.03119446;1.06494509;1.0678387;0.646018211;0.0623882789;1.05507122;0.40000188;0.019747362;10;1.06533296;1;1
24.277349;1.05507142;0.666670703;0.0329104199;0.631872276;0.0311928768;1.06494407;1.06783871;0.646018217;0.0623867143;1.05507122;0.400001878;0.0197463544;10;1.06533298;1;1
24.279349;1.05507146;0.666670672;0.0329104491;0.631872287;0.0311928695;1.06494403;1.06783873;0.646018219;0.0623867104;1.05507123;0.400001878;0.0197463369;10;1.06533302;1;1
24.280349;1.05507047;0.666670653;0.0329104604;0.631872891;0.0311928956;1.06494301;1.06783874;0.646018217;0.0623851503;1.05507024;0.40000188;0.0197463276;10;1.06533304;1;1
24.281349;1.05507049;0.666670633;0.0329088027;0.631872896;0.0311913126;1.06494299;1.06783775;0.646017256;0.0623852115;1.05507024;0.400001881;0.0197453183;10;1.06533306;1;1
24.286349;1.05507054;0.666670515;0.0329071391;0.631872916;0.0311897181;1.06494095;1.0678378;0.646017199;0.0623836906;1.05507025;0.400001905;0.0197442757;10;1.06533314;1;1
24.287349;1.05506954;0.666670489;0.0329054638;0.631873517;0.0311881641;1.06494096;1.06783682;0.646017788;0.0623822001;1.05506924;0.400001913;0.0197432672;10;1.06533315;1;1
24.289349;1.05506955;0.666670437;0.0329054364;0.631873519;0.0311881536;1.06493998;1.06783684;0.646017755;0.0623822258;1.05506924;0.400001931;0.0197432509;10;1.06533315;1;1
24.292349;1.05506955;0.666670358;0.0329037029;0.631873515;0.0311865516;1.06494004;1.06783586;0.646018312;0.0623807613;1.05506923;0.400001959;0.0197422334;10;1.06533313;1;1
24.293349;1.05506855;0.666670334;0.0329036749;0.631874111;0.0311865728;1.06493906;1.06783587;0.646018297;0.0623792124;1.05506822;0.400001968;0.0197422305;10;1.06533312;1;1
24.297349;1.05506853;0.666670253;0.032900213;0.631874094;0.0311833772;1.06493818;1.06783589;0.646018244;0.0623776969;1.05506821;0.40000199;0.0197402382;10;1.06533305;1;1
24.298349;1.05506851;0.666670239;0.0329001797;0.631874088;0.0311833669;1.06493821;1.06783489;0.646018839;0.0623777649;1.05506821;0.400001992;0.0197402461;10;1.06533303;1;1
24.299349;1.0550675;0.666670226;0.0329001471;0.631874679;0.0311833858;1.06493724;1.0678349;0.646018831;0.0623777731;1.0550672;0.400001992;0.0197402562;10;1.065333;1;1
24.303349;1.05506743;0.666670191;0.0328983594;0.631874638;0.0311817613;1.06493635;1.06783391;0.646019411;0.0623762831;1.0550672;0.400001983;0.0197393117;10;1.06533289;1;1
24.305349;1.05506739;0.666670184;0.0328966371;0.631874613;0.0311801605;1.0649364;1.06783391;0.646019404;0.0623747146;1.0550672;0.400001976;0.019738343;10;1.06533284;1;1
24.306349;1.05506637;0.666670182;0.0328966098;0.631875199;0.0311801804;1.06493542;1.06783392;0.646019402;0.0623747072;1.0550662;0.400001973;0.0197383578;10;1.06533282;1;1
24.308349;1.05506632;0.666670184;0.0328948894;0.63187517;0.0311785838;1.06493546;1.06783393;0.646019401;0.0623731242;1.05506621;0.400001969;0.0197373839;10;1.06533278;1;1
24.309349;1.0550663;0.666670186;0.0328948632;0.631875154;0.0311785766;1.06493548;1.06783293;0.646020006;0.0623731681;1.05506621;0.400001967;0.0197373944;10;1.06533277;1;1
24.312349;1.05506622;0.666670198;0.0328931226;0.631875106;0.0311769824;1.0649345;1.06783295;0.646020002;0.0623715517;1.05506622;0.400001962;0.0197364142;10;1.06533274;1;1
24.313349;1.05506519;0.666670203;0.0328930999;0.631875689;0.0311770095;1.06493351;1.06783296;0.646019999;0.0623715303;1.05506522;0.400001959;0.0197364167;10;1.06533274;1;1
24.319349;1.05506504;0.666670236;0.0328896628;0.631875605;0.0311738394;1.06493251;1.067832;0.646020558;0.0623683195;1.05506525;0.400001925;0.0197344136;10;1.06533278;1;1
24.320349;1.05506402;0.666670241;0.0328896513;0.631876194;0.0311738642;1.06493151;1.06783201;0.646020545;0.0623682929;1.05506426;0.400001913;0.0197344121;10;1.0653328;1;1
24.332349;1.05506287;0.666670343;0.0328845018;0.631876758;0.0311689781;1.06492848;1.0678301;0.646021573;0.0623635427;1.05506343;0.400001749;0.019731379;10;1.06533309;1;1
24.333349;1.05506287;0.666670356;0.0328844913;0.631876752;0.0311689624;1.06492849;1.06782911;0.646022164;0.0623636024;1.05506345;0.400001743;0.0197313753;10;1.0653331;1;1
24.334349;1.05506187;0.666670368;0.0328828157;0.631877344;0.0311673981;1.06492849;1.06782911;0.64602215;0.0623620457;1.05506246;0.400001739;0.0197303723;10;1.06533311;1;1
24.338349;1.05506192;0.66667042;0.0328811361;0.631877299;0.0311657807;1.0649275;1.06782911;0.646022106;0.0623605278;1.05506249;0.400001738;0.0197293715;10;1.06533313;1;1
24.339349;1.05506193;0.666670433;0.0328811389;0.631877283;0.0311657769;1.06492651;1.06782811;0.646022704;0.0623606025;1.0550625;0.400001742;0.0197293742;10;1.06533312;1;1
24.340349;1.05506194;0.666670447;0.0328811437;0.631877265;0.0311657756;1.06492652;1.06782812;0.646022698;0.0623606201;1.0550625;0.400001746;0.019729378;10;1.06533312;1;1
24.341349;1.05506095;0.66667046;0.0328811504;0.631877845;0.0311658065;1.06492652;1.06782813;0.646022693;0.0623590776;1.0550615;0.400001751;0.0197293825;10;1.06533311;1;1
24.345349;1.05506101;0.666670521;0.0328795243;0.631877762;0.0311642537;1.06492555;1.06782816;0.646022693;0.0623575915;1.0550615;0.400001777;0.0197284053;10;1.06533307;1;1
24.346349;1.05506102;0.666670537;0.032877872;0.631877741;0.0311626846;1.06492455;1.06782717;0.646023303;0.0623576683;1.0550615;0.400001786;0.0197274114;10;1.06533305;1;1
24.348349;1.05506105;0.666670569;0.0328779081;0.631877702;0.0311627061;1.06492456;1.0678272;0.646023318;0.0623577037;1.05506149;0.400001806;0.0197274241;10;1.06533304;1;1
24.349349;1.05506006;0.666670585;0.03287793;0.631878284;0.0311627452;1.06492457;1.06782721;0.646023328;0.0623577203;1.05506048;0.400001818;0.0197274311;10;1.06533303;1;1
24.351349;1.05506009;0.666670615;0.0328763148;0.631878254;0.0311611803;1.06492357;1.06782724;0.64602335;0.0623561884;1.05506047;0.400001844;0.0197264473;10;1.06533301;1;1
24.352349;1.05506011;0.666670629;0.032876344;0.631878242;0.0311611855;1.06492358;1.06782625;0.646023966;0.0623562587;1.05506045;0.400001858;0.0197264563;10;1.065333;1;1
24.355349;1.05506016;0.666670665;0.0328747756;0.631878212;0.0311596146;1.06492259;1.06782629;0.646023996;0.0623547247;1.05506041;0.400001898;0.0197254815;10;1.06533297;1;1
24.356349;1.05505917;0.666670673;0.032874811;0.631878803;0.0311596457;1.06492259;1.0678263;0.646024004;0.0623547317;1.0550594;0.40000191;0.0197254883;10;1.06533296;1;1
24.358349;1.0550592;0.666670684;0.0328732165;0.631878788;0.0311580678;1.0649216;1.06782632;0.646024018;0.0623531839;1.05505937;0.400001929;0.019724498;10;1.06533293;1;1
24.359349;1.05505921;0.666670685;0.0328732522;0.631878781;0.031158068;1.06492161;1.06782532;0.646024629;0.0623532483;1.05505936;0.400001937;0.0197245007;10;1.06533292;1;1
24.362349;1.05505924;0.666670677;0.0328716882;0.631878762;0.0311564831;1.06492062;1.06782531;0.646024643;0.0623517047;1.05505933;0.400001952;0.0197234993;10;1.06533288;1;1
24.363349;1.05505925;0.666670671;0.0328717207;0.631878758;0.0311564787;1.06492062;1.0678253;0.646024647;0.0623517106;1.05505932;0.400001956;0.0197234954;10;1.06533286;1;1
24.364349;1.05505825;0.666670663;0.0328717527;0.631879356;0.0311565024;1.06492062;1.06782529;0.646024652;0.0623517167;1.0550583;0.400001959;0.0197234898;10;1.06533285;1;1
24.365349;1.05505826;0.666670653;0.0328717844;0.631879357;0.031156495;1.06492063;1.06782528;0.646024657;0.0623517229;1.05505829;0.400001963;0.0197234821;10;1.06533284;1;1
24.366349;1.05505827;0.666670642;0.0328701495;0.631879361;0.0311549066;1.06491963;1.06782426;0.646025268;0.0623502265;1.05505828;0.400001967;0.0197224723;10;1.06533282;1;1
24.372349;1.05505829;0.666670554;0.0328686873;0.631879462;0.0311532658;1.06491864;1.06782417;0.646025296;0.0623486745;1.0550582;0.40000199;0.0197213669;10;1.06533278;1;1
24.373349;1.05505729;0.666670539;0.0328687229;0.631880088;0.031153287;1.06491864;1.06782316;0.646025903;0.0623487261;1.05505718;0.400001995;0.0197213417;10;1.06533278;1;1
24.380349;1.05505726;0.666670458;0.0328655918;0.631880325;0.0311500921;1.06491663;1.06782204;0.646026494;0.0623455604;1.05505707;0.400002055;0.0197191238;10;1.06533285;1;1
24.381349;1.05505626;0.666670449;0.032865607;0.631880959;0.0311501191;1.06491662;1.06782203;0.646026488;0.0623455403;1.05505606;0.400002067;0.0197190905;10;1.06533287;1;1
24.386349;1.05505622;0.66667042;0.0328639449;0.631881128;0.0311485387;1.06491559;1.067822;0.646026465;0.062343878;1.05505603;0.400002131;0.019717942;10;1.06533295;1;1
24.387349;1.05505621;0.666670417;0.0328639324;0.63188116;0.0311485404;1.06491558;1.067821;0.646027067;0.0623439192;1.05505604;0.400002142;0.019717919;10;1.06533297;1;1
24.389349;1.05505619;0.666670414;0.0328622299;0.631881223;0.0311469638;1.06491457;1.06782101;0.646027069;0.0623423289;1.05505606;0.40000216;0.0197168821;10;1.06533299;1;1
24.390349;1.05505519;0.666670413;0.0328622074;0.631881853;0.0311469944;1.06491456;1.06782102;0.646027072;0.0623423164;1.05505507;0.400002167;0.0197168679;10;1.065333;1;1
24.394349;1.05505516;0.666670412;0.0328604267;0.631881974;0.031145411;1.06491356;1.06782106;0.646027107;0.0623407205;1.05505514;0.400002176;0.0197158324;10;1.06533303;1;1
24.395349;1.05505515;0.666670411;0.0328603939;0.631882004;0.0311454067;1.06491355;1.06782007;0.646027725;0.0623407733;1.05505516;0.400002174;0.019715827;10;1.06533304;1;1
24.398349;1.05505513;0.666670406;0.0328586234;0.631882097;0.0311438046;1.06491255;1.06782011;0.646027777;0.0623407608;1.05505521;0.400002158;0.0197148158;10;1.06533305;1;1
24.399349;1.05505412;0.666670404;0.0328585882;0.631882727;0.0311438236;1.06491254;1.06782012;0.646027797;0.0623391963;1.05505423;0.40000215;0.0197148138;10;1.06533306;1;1
24.402349;1.05505411;0.6666704;0.032858486;0.631882816;0.0311437821;1.06491153;1.06782015;0.646027866;0.0623391846;1.05505426;0.400002123;0.0197148135;10;1.06533307;1;1
24.403349;1.0550541;0.666670399;0.0328567867;0.631882843;0.0311421857;1.06491152;1.06781916;0.646028495;0.0623392385;1.05505427;0.400002112;0.0197138155;10;1.06533307;1;1
24.407349;1.05505408;0.666670394;0.0328566616;0.631882935;0.0311421106;1.06491049;1.06781921;0.646028593;0.0623376578;1.05505429;0.400002057;0.0197138366;10;1.06533307;1;1
24.408349;1.05505308;0.66667039;0.0328549653;0.631883552;0.0311405406;1.06491047;1.06781922;0.646028618;0.0623376522;1.05505329;0.40000204;0.0197128456;10;1.06533307;1;1
24.410349;1.05505307;0.66667038;0.0328549102;0.631883582;0.0311405027;1.06491044;1.06781924;0.646028669;0.062336079;1.05505328;0.400002002;0.0197128687;10;1.06533307;1;1
24.411349;1.05505307;0.666670371;0.0328548852;0.631883594;0.0311404854;1.06491042;1.06781825;0.6460293;0.0623361309;1.05505328;0.400001981;0.0197128828;10;1.06533307;1;1
24.416349;1.05505306;0.666670304;0.0328531206;0.63188362;0.0311388408;1.06490931;1.06781828;0.64602944;0.0623345446;1.05505321;0.400001874;0.0197119743;10;1.06533305;1;1
24.417349;1.05505205;0.666670286;0.0328531064;0.631884218;0.0311388611;1.06490828;1.06781829;0.646029468;0.0623345404;1.0550522;0.400001856;0.019711995;10;1.06533305;1;1
24.418349;1.05505205;0.666670266;0.0328514273;0.631884215;0.0311372734;1.06490826;1.06781829;0.646029495;0.0623345359;1.05505218;0.400001842;0.0197110161;10;1.06533305;1;1
24.419349;1.05505205;0.666670245;0.0328514165;0.631884211;0.0311372665;1.06490824;1.06781728;0.646030126;0.0623330285;1.05505216;0.40000183;0.0197110372;10;1.06533305;1;1
24.426349;1.05505197;0.666670069;0.0328497072;0.631884149;0.0311356647;1.06490708;1.0678172;0.646030266;0.0623314197;1.05505206;0.400001835;0.0197101762;10;1.06533308;1;1
24.427349;1.05505095;0.666670042;0.0328497038;0.631884734;0.0311356954;1.06490606;1.06781719;0.64603028;0.0623314104;1.05505105;0.400001845;0.0197101942;10;1.0653331;1;1
24.428349;1.05505093;0.666670015;0.0328497007;0.63188472;0.0311356984;1.06490604;1.06781617;0.646030897;0.0623314583;1.05505104;0.400001855;0.0197102117;10;1.06533311;1;1
24.435349;1.05505079;0.666669855;0.0328463615;0.631884628;0.0311326056;1.06490489;1.06781612;0.646030938;0.062328218;1.05505099;0.400001905;0.0197083105;10;1.06533321;1;1
24.436349;1.05505078;0.666669839;0.0328463642;0.631884617;0.0311326172;1.06490487;1.06781611;0.646030939;0.0623281982;1.05505098;0.400001904;0.0197083179;10;1.06533322;1;1
24.437349;1.05505077;0.666669824;0.0328463678;0.631884608;0.031132628;1.06490484;1.06781511;0.646031545;0.0623282372;1.05505097;0.400001901;0.0197083227;10;1.06533323;1;1
24.438349;1.05504976;0.666669812;0.0328463725;0.631885197;0.0311326671;1.06490382;1.0678151;0.646031544;0.0623282182;1.05504996;0.400001897;0.0197083246;10;1.06533324;1;1
24.440349;1.05504975;0.666669795;0.0328447179;0.631885179;0.031131103;1.06490378;1.06781509;0.646031541;0.0623281823;1.05504995;0.400001882;0.0197073202;10;1.06533326;1;1
24.443349;1.05504975;0.666669784;0.0328447426;0.631885156;0.0311311161;1.06490273;1.06781507;0.646031529;0.0623265778;1.05504995;0.400001852;0.0197072982;10;1.06533327;1;1
24.445349;1.05504977;0.666669785;0.0328447627;0.631885147;0.031131118;1.0649027;1.06781506;0.646031519;0.0623265576;1.05504995;0.400001828;0.0197072784;10;1.06533327;1;1
24.446349;1.05504978;0.666669787;0.0328431071;0.631885143;0.0311295375;1.06490268;1.06781405;0.646032119;0.0623266081;1.05504995;0.400001816;0.0197062677;10;1.06533326;1;1
24.448349;1.05504981;0.666669795;0.032843131;0.631885138;0.0311295334;1.06490264;1.06781403;0.646032108;0.0623250344;1.05504996;0.40000179;0.019706244;10;1.06533325;1;1
24.449349;1.05504883;0.666669802;0.0328431436;0.631885735;0.0311295603;1.06490162;1.06781402;0.646032101;0.0623250283;1.05504897;0.400001777;0.0197062303;10;1.06533324;1;1
24.455349;1.05504895;0.666669866;0.032841554;0.631885706;0.0311279766;1.06490051;1.06781396;0.64603206;0.0623234218;1.055049;0.400001688;0.019705121;10;1.06533323;1;1
24.456349;1.05504897;0.666669877;0.0328415661;0.631885698;0.0311279778;1.0649005;1.06781295;0.64603266;0.0623234723;1.055049;0.400001674;0.019705099;10;1.06533323;1;1
24.459349;1.05504905;0.6666699;0.0328399384;0.631885674;0.0311264055;1.06490045;1.06781293;0.646032651;0.0623218897;1.05504901;0.400001639;0.0197040267;10;1.06533324;1;1
24.460349;1.05504807;0.666669904;0.0328399531;0.631886266;0.0311264399;1.06490043;1.06781292;0.646032651;0.0623218824;1.05504801;0.40000163;0.0197040006;10;1.06533324;1;1
24.465349;1.05504818;0.666669906;0.032838371;0.631886263;0.0311249087;1.0648994;1.0678129;0.646032681;0.0623218392;1.05504801;0.400001607;0.0197028662;10;1.06533329;1;1
24.466349;1.0550482;0.666669902;0.0328383891;0.63188627;0.0311249227;1.0648994;1.0678119;0.646033298;0.0623203277;1.055048;0.400001608;0.0197028411;10;1.0653333;1;1
24.471349;1.05504829;0.666669876;0.0328368093;0.631886341;0.0311234112;1.06489847;1.0678119;0.646033373;0.0623202808;1.05504797;0.400001646;0.019701746;10;1.06533337;1;1
24.472349;1.05504731;0.66666987;0.0328368263;0.631886958;0.0311234497;1.06489849;1.0678119;0.646033389;0.062318708;1.05504696;0.40000166;0.0197017344;10;1.06533339;1;1
24.476349;1.05504737;0.666669843;0.0328368983;0.631887027;0.0311234642;1.06489759;1.06781191;0.646033451;0.06231864;1.05504694;0.400001721;0.019701712;10;1.06533345;1;1
24.477349;1.05504739;0.666669834;0.0328369177;0.631887041;0.0311234641;1.06489762;1.06781092;0.646034069;0.0623186768;1.05504694;0.400001737;0.0197017124;10;1.06533347;1;1
24.484349;1.05504751;0.666669743;0.0328353822;0.631887086;0.0311218749;1.06489685;1.06781091;0.646034109;0.0623169555;1.05504692;0.400001871;0.0197007867;10;1.06533357;1;1
24.485349;1.05504653;0.666669727;0.0328337288;0.631887684;0.0311203203;1.06489688;1.06781091;0.646034109;0.062316935;1.05504592;0.400001891;0.0196998066;10;1.06533358;1;1
24.487349;1.05504656;0.666669698;0.0328337486;0.631887679;0.0311203068;1.06489593;1.06781091;0.646034107;0.0623153373;1.05504591;0.40000193;0.0196998476;10;1.0653336;1;1
24.488349;1.05504658;0.666669686;0.032833755;0.631887673;0.0311202977;1.06489596;1.06780991;0.646034712;0.0623153795;1.05504592;0.400001948;0.019699867;10;1.06533361;1;1
24.498349;1.05504673;0.6666697;0.0328320807;0.63188753;0.0311186236;1.06489506;1.06780989;0.646034726;0.0623137971;1.05504601;0.400002061;0.0196989869;10;1.06533366;1;1
24.499349;1.05504574;0.666669708;0.0328304154;0.63188811;0.0311170668;1.06489506;1.06780988;0.646034725;0.0623138088;1.05504502;0.400002069;0.0196979932;10;1.06533365;1;1
24.500349;1.05504575;0.666669715;0.0328304187;0.63188809;0.0311170609;1.06489506;1.06780888;0.646035327;0.0623138807;1.05504503;0.400002076;0.0196979984;10;1.06533365;1;1
24.507349;1.05504574;0.666669728;0.0328288279;0.631887983;0.031115473;1.06489407;1.06780884;0.646035268;0.06231246;1.05504509;0.400002119;0.0196970001;10;1.06533355;1;1
24.511349;1.05504568;0.666669711;0.0328288987;0.63188798;0.0311154963;1.0648931;1.0678088;0.646035226;0.0623109954;1.05504514;0.400002135;0.0196969897;10;1.06533347;1;1
24.512349;1.05504566;0.666669702;0.0328289172;0.631887987;0.0311155043;1.0648931;1.06780779;0.646035822;0.062311079;1.05504516;0.400002135;0.0196969895;10;1.06533345;1;1
24.513349;1.05504564;0.666669692;0.0328289355;0.631887996;0.0311155128;1.06489311;1.06780778;0.646035814;0.0623111047;1.05504517;0.400002134;0.0196969906;10;1.06533343;1;1
24.514349;1.05504462;0.66666968;0.0328289532;0.631888606;0.0311155508;1.06489311;1.06780776;0.646035807;0.0623111306;1.05504418;0.400002129;0.0196969931;10;1.0653334;1;1
24.515349;1.0550446;0.666669665;0.0328273036;0.631888619;0.0311139794;1.06489312;1.06780775;0.646035803;0.0623111567;1.0550442;0.40000212;0.0196959968;10;1.06533337;1;1
24.516349;1.05504458;0.66666965;0.0328273201;0.631888633;0.0311139871;1.06489212;1.06780774;0.6460358;0.0623111831;1.05504421;0.400002108;0.0196960019;10;1.06533335;1;1
24.525349;1.05504441;0.666669515;0.0328257477;0.631888721;0.0311124642;1.06489123;1.06780762;0.646035849;0.0623083331;1.05504422;0.400001926;0.019695093;10;1.06533308;1;1
24.526349;1.05504439;0.666669504;0.0328257463;0.631888721;0.0311124714;1.06489125;1.06780661;0.646036467;0.0623084266;1.05504421;0.400001911;0.0196951072;10;1.06533305;1;1
24.529349;1.05504435;0.666669476;0.0328257244;0.631888705;0.0311124964;1.06489132;1.0678066;0.646036513;0.0623085329;1.05504417;0.400001882;0.0196951563;10;1.06533301;1;1
24.530349;1.05504333;0.666669468;0.0328257112;0.631889295;0.0311125356;1.06489135;1.0678066;0.646036529;0.0623085677;1.05504316;0.400001879;0.0196951749;10;1.065333;1;1
24.540349;1.05504321;0.666669425;0.0328237881;0.63188914;0.0311110694;1.06489054;1.06780674;0.646036622;0.062307223;1.05504297;0.400001974;0.0196943935;10;1.06533306;1;1
24.541349;1.0550432;0.666669426;0.0328237585;0.631889122;0.0311110784;1.06489055;1.06780577;0.646037226;0.0623072819;1.05504295;0.400001991;0.0196944155;10;1.06533308;1;1
24.547349;1.05504316;0.666669442;0.0328219336;0.631889021;0.0311095274;1.06488956;1.06780597;0.646037205;0.0623056577;1.05504283;0.400002125;0.0196935435;10;1.06533319;1;1
24.548349;1.05504215;0.666669447;0.0328219097;0.631889604;0.0311095591;1.06488956;1.067806;0.646037203;0.0623056394;1.05504181;0.400002149;0.0196935627;10;1.06533321;1;1
24.557349;1.05504217;0.666669508;0.0328199999;0.631889451;0.0311079757;1.0648884;1.06780619;0.646037218;0.0623039179;1.05504166;0.400002306;0.0196926958;10;1.06533339;1;1
24.558349;1.05504217;0.666669521;0.0328199676;0.631889436;0.0311079722;1.06488837;1.06780521;0.646037829;0.062303961;1.05504164;0.400002311;0.0196927079;10;1.06533342;1;1
24.567349;1.0550422;0.666669702;0.0328179899;0.631889376;0.0311063485;1.06488707;1.06780528;0.646037885;0.0623022962;1.05504151;0.400002203;0.0196917583;10;1.06533364;1;1
24.568349;1.05504119;0.666669727;0.032817957;0.631889975;0.0311063739;1.06488704;1.06780528;0.646037887;0.0623022896;1.0550405;0.400002177;0.0196917535;10;1.06533366;1;1
24.575349;1.05504118;0.666669916;0.0328160999;0.63189;0.0311047444;1.06488586;1.06780529;0.646037861;0.0623022548;1.05504043;0.400002007;0.0196906642;10;1.06533377;1;1
24.576349;1.05504119;0.666669943;0.0328160798;0.631890008;0.0311047325;1.06488584;1.06780429;0.646038456;0.0623023086;1.05504043;0.400001985;0.0196906435;10;1.06533379;1;1
24.586349;1.05504131;0.666670152;0.0328159989;0.631890127;0.0311045902;1.0648848;1.06780428;0.646038286;0.0623007013;1.05504051;0.400001732;0.0196903624;10;1.06533382;1;1
24.587349;1.05504133;0.666670163;0.0328143359;0.63189014;0.0311029972;1.06488481;1.06780427;0.64603826;0.0623007;1.05504053;0.400001703;0.0196893312;10;1.06533381;1;1
24.591349;1.05504139;0.666670182;0.0328143719;0.63189019;0.0311029542;1.06488483;1.06780424;0.646038148;0.0622991381;1.05504064;0.40000159;0.0196892196;10;1.06533377;1;1
24.592349;1.0550404;0.666670181;0.0328143863;0.631890803;0.0311029754;1.06488484;1.06780423;0.646038119;0.0622991384;1.05503967;0.400001564;0.0196891958;10;1.06533375;1;1
24.597349;1.05504046;0.666670152;0.0328144813;0.63189088;0.0311029558;1.0648849;1.06780421;0.646037985;0.0622991423;1.05503982;0.400001448;0.0196890953;10;1.06533363;1;1
24.598349;1.05504047;0.666670144;0.0328145024;0.631890899;0.0311029566;1.06488492;1.0678032;0.646038566;0.0622992013;1.05503985;0.400001431;0.0196890785;10;1.06533361;1;1
24.606349;1.05504064;0.66667012;0.0328130139;0.631891093;0.0311014158;1.06488395;1.06780321;0.646038432;0.0622976175;1.05503999;0.400001417;0.0196880318;10;1.0653334;1;1
24.622349;1.05504085;0.666670173;0.0328116211;0.631891414;0.0310999744;1.06488279;1.06780314;0.646038168;0.0622972791;1.05503988;0.400001582;0.0196872416;10;1.06533324;1;1
24.623349;1.05503984;0.666670178;0.0328116214;0.631892016;0.0311000144;1.06488278;1.06780313;0.646038145;0.0622956921;1.05503888;0.400001592;0.0196872491;10;1.06533325;1;1
24.624349;1.05503984;0.666670182;0.0328116207;0.631892016;0.0311000255;1.06488277;1.06780312;0.646038123;0.0622956676;1.05503888;0.400001602;0.0196872536;10;1.06533325;1;1
24.625349;1.05503983;0.666670186;0.0328116193;0.631892015;0.0311000374;1.06488276;1.06780211;0.646038705;0.0622957031;1.05503889;0.400001612;0.0196872551;10;1.06533326;1;1
24.661349;1.05503885;0.666669915;0.0328098996;0.631891985;0.0310980324;1.06488096;1.06780127;0.646038765;0.0622938449;1.05503938;0.400002417;0.0196859746;10;1.06533265;1;1
24.666349;1.05503874;0.666669953;0.0328098333;0.631891911;0.0310978649;1.06488111;1.06780114;0.646038881;0.0622938786;1.05503943;0.400002472;0.0196859695;10;1.06533254;1;1
24.667349;1.05503873;0.666669966;0.0328081527;0.631891892;0.0310962607;1.06488113;1.06780012;0.64603951;0.0622939475;1.05503943;0.400002477;0.0196849651;10;1.06533253;1;1
24.670349;1.05503869;0.666670018;0.0328081136;0.631891833;0.0310962078;1.06488118;1.06780008;0.646039579;0.0622939825;1.05503941;0.40000248;0.0196849425;10;1.0653325;1;1
24.671349;1.05503868;0.666668372;0.0328081022;0.631890233;0.0310961969;1.06488119;1.06780007;0.646039602;0.0622939945;1.0550394;0.400001475;0.0196849321;10;1.06533249;1;1
24.672349;1.05503867;0.666668394;0.0328080921;0.631890214;0.0310961894;1.0648812;1.06780007;0.646039625;0.0622940065;1.05503939;0.400001468;0.0196849207;10;1.06533249;1;1
24.673349;1.05503767;0.666668418;0.0328080833;0.631890794;0.0310962145;1.0648812;1.06780007;0.646039647;0.0622940189;1.05503838;0.400001458;0.0196849088;10;1.06533249;1;1
24.678349;1.05503767;0.666668567;0.0328080582;0.631890706;0.0310962354;1.06488118;1.06780009;0.646039756;0.0622925243;1.05503829;0.40000136;0.0196848537;10;1.0653325;1;1
24.762349;1.05503808;0.6666687;0.0328086671;0.631890899;0.0310973627;1.06488084;1.06780115;0.646039828;0.0622945233;1.05503822;0.400001184;0.0196845556;10;1.06533322;1;1
24.763349;1.05503906;0.666668694;0.0328086717;0.631890299;0.0310973531;1.06488084;1.06780114;0.646039821;0.0622945202;1.05503922;0.400001165;0.0196845252;10;1.06533325;1;1
24.769349;1.05503896;0.666668662;0.0328086477;0.631890318;0.0310974056;1.06488081;1.06780115;0.646039759;0.0622945304;1.05503916;0.400001056;0.0196843595;10;1.06533338;1;1
24.770349;1.05503894;0.666668658;0.0328086356;0.631890322;0.0310974037;1.06488081;1.06780216;0.646039142;0.0622944783;1.05503915;0.400001042;0.0196843355;10;1.06533339;1;1
24.775349;1.05503885;0.66666865;0.0328102115;0.631890317;0.0310989531;1.0648808;1.0678022;0.646039088;0.0622945257;1.05503906;0.400001002;0.0196852378;10;1.06533345;1;1
24.793349;1.05503872;0.66666866;0.0328098514;0.631890092;0.0310987319;1.06488204;1.06780229;0.646038968;0.062294634;1.05503864;0.400001139;0.0196850421;10;1.06533319;1;1
24.813349;1.05503893;0.666668181;0.032811421;0.631890214;0.0310999451;1.06488319;1.06780232;0.646039065;0.0622959297;1.05503855;0.400001168;0.0196860771;10;1.06533314;1;1
24.814349;1.05503894;0.666668149;0.0328114342;0.631890229;0.0310999478;1.06488318;1.06780331;0.646038461;0.0622958664;1.05503856;0.400001159;0.0196860942;10;1.06533315;1;1
24.815349;1.05503895;0.666668118;0.0328114479;0.631890243;0.0310999537;1.06488318;1.06780329;0.646038461;0.0622958629;1.05503858;0.40000115;0.0196861127;10;1.06533316;1;1
24.816349;1.05503995;0.666668087;0.0328114617;0.631889656;0.0310999332;1.06488317;1.06780328;0.64603846;0.062295861;1.0550396;0.40000114;0.0196861325;10;1.06533317;1;1
24.844349;1.05503976;0.666667504;0.0328148971;0.631889815;0.0311030183;1.06488534;1.067803;0.646038267;0.0622991174;1.0550399;0.400000904;0.0196886439;10;1.06533332;1;1
24.845349;1.05503974;0.666667498;0.0328149029;0.631889826;0.0311030006;1.06488535;1.06780399;0.646037663;0.0622990612;1.05503989;0.4000009;0.0196886449;10;1.06533332;1;1
24.869349;1.05504096;0.666667842;0.0328167711;0.631889186;0.0311043319;1.06488634;1.0678039;0.646037938;0.0623004476;1.05504072;0.400000881;0.019689562;10;1.0653331;1;1
24.870349;1.05504097;0.666667853;0.032816778;0.631889181;0.0311043371;1.06488634;1.06780489;0.646037346;0.0623019453;1.0550407;0.400000883;0.019689567;10;1.06533308;1;1
24.872349;1.055041;0.666667873;0.0328167936;0.631889174;0.0311043538;1.06488634;1.06780489;0.646037368;0.0623019393;1.05504066;0.40000089;0.0196895788;10;1.06533305;1;1
24.878349;1.05504108;0.666667928;0.0328185135;0.631889165;0.0311060216;1.06488735;1.06780487;0.646037419;0.0623019418;1.05504058;0.400000937;0.0196906351;10;1.06533299;1;1
24.879349;1.05504209;0.666667938;0.0328185201;0.631888562;0.0311060099;1.06488735;1.06780487;0.646037425;0.0623019436;1.05504158;0.400000949;0.0196906461;10;1.06533299;1;1
24.883349;1.05504219;0.666667986;0.0328185295;0.631888541;0.0311060819;1.06488736;1.06780486;0.646037444;0.0623019536;1.05504158;0.400001001;0.0196906864;10;1.065333;1;1
24.886349;1.05504228;0.666668033;0.0328185187;0.631888524;0.0311061326;1.06488837;1.06780485;0.646037454;0.0623035251;1.0550416;0.400001037;0.0196907096;10;1.06533301;1;1
24.891349;1.05504242;0.666668127;0.0328201491;0.631888489;0.0311077742;1.06488835;1.06780481;0.646037478;0.0623035344;1.05504164;0.400001074;0.0196917276;10;1.06533305;1;1
24.892349;1.05504244;0.666668146;0.0328201403;0.631888478;0.03110778;1.06488834;1.0678058;0.646036878;0.0623034746;1.05504165;0.400001077;0.0196917284;10;1.06533306;1;1
24.902349;1.05504249;0.666668282;0.032821724;0.631888293;0.0311093224;1.06488925;1.06780563;0.646036924;0.0623049309;1.05504182;0.400001059;0.0196927262;10;1.06533317;1;1
24.903349;1.05504348;0.666668289;0.0328217213;0.631887671;0.0311092881;1.06488925;1.06780561;0.646036926;0.0623049136;1.05504284;0.400001055;0.0196927329;10;1.06533318;1;1
24.911349;1.05504332;0.666668326;0.0328217821;0.631887452;0.0311092658;1.0648903;1.06780552;0.646036919;0.062306361;1.05504299;0.400001022;0.0196928622;10;1.06533331;1;1
24.912349;1.05504329;0.66666833;0.0328234646;0.631887423;0.0311108442;1.06489032;1.06780651;0.646036308;0.0623062962;1.055043;0.400001021;0.0196938827;10;1.06533333;1;1
24.921349;1.05504304;0.666668355;0.0328235952;0.631887227;0.0311108745;1.06489042;1.06780658;0.646036151;0.062307861;1.0550431;0.400001011;0.0196940017;10;1.06533336;1;1
24.922349;1.05504302;0.666668354;0.0328236009;0.631887219;0.0311108849;1.06489143;1.0678066;0.646034562;0.062307869;1.05504311;0.40000101;0.0196940061;10;1.06533335;1;1
24.924349;1.05504297;0.666668351;0.0328252706;0.631887214;0.0311124865;1.06489144;1.06780664;0.646034503;0.0623078894;1.05504313;0.400001009;0.0196950098;10;1.06533332;1;1
24.925349;1.05504395;0.666668349;0.0328252674;0.631886617;0.0311124676;1.06489145;1.06780666;0.646034472;0.0623079011;1.05504414;0.400001009;0.0196950092;10;1.0653333;1;1
24.929349;1.05504385;0.666668351;0.0328252225;0.631886648;0.0311125021;1.06489148;1.06780677;0.64603434;0.0623079486;1.05504419;0.400001012;0.0196949891;10;1.0653332;1;1
24.930349;1.05504383;0.666668355;0.0328252048;0.631886659;0.0311125094;1.06489149;1.0678078;0.646033701;0.0623079002;1.0550442;0.400001014;0.0196949789;10;1.06533318;1;1
24.944349;1.05504355;0.666668505;0.0328266188;0.631886843;0.0311141967;1.06489363;1.06780817;0.646033298;0.0623109443;1.05504439;0.400001014;0.0196957485;10;1.06533274;1;1
24.945349;1.05504453;0.666668515;0.03282828;0.631886256;0.0311157554;1.06489364;1.06780819;0.646033273;0.0623109307;1.0550454;0.400001012;0.0196967398;10;1.06533272;1;1
24.978349;1.0550456;0.666668526;0.0328333626;0.631885579;0.0311204049;1.06489616;1.06781026;0.646032404;0.0623159389;1.05504682;0.400001473;0.0196997707;10;1.06533283;1;1
24.979349;1.05504562;0.666668533;0.0328333643;0.631885574;0.0311204018;1.06489614;1.06781126;0.646031831;0.062315898;1.05504682;0.400001485;0.0196997827;10;1.06533281;1;1
24.981349;1.05504567;0.66666855;0.0328333682;0.631885571;0.0311203967;1.06489712;1.06781125;0.646031891;0.0623159277;1.05504683;0.400001503;0.0196998082;10;1.06533279;1;1
24.982349;1.0550467;0.66666856;0.0328333704;0.631884973;0.0311203654;1.06489711;1.06781124;0.64603192;0.0623159398;1.05504784;0.400001509;0.0196998216;10;1.06533278;1;1
24.997349;1.05504682;0.666668883;0.032836759;0.631885003;0.0311236022;1.06489814;1.0678122;0.646031529;0.0623190759;1.05504781;0.400001337;0.0197020665;10;1.06533254;1;1
25.001349;1.05504778;0.666668959;0.0328367795;0.6318844;0.0311236285;1.06489917;1.06781217;0.646031548;0.0623206657;1.05504879;0.400001259;0.0197021164;10;1.06533245;1;1
25.014349;1.05504777;0.666668959;0.0328401069;0.631884374;0.0311271324;1.06490024;1.0678132;0.646030953;0.0623223898;1.05504859;0.400001123;0.0197042025;10;1.06533225;1;1
25.015349;1.05504878;0.666668954;0.032840089;0.631883773;0.0311271329;1.06490123;1.0678132;0.64603095;0.06232241;1.05504955;0.40000112;0.0197042086;10;1.06533225;1;1
25.020349;1.05504883;0.666668936;0.0328416387;0.631883773;0.0311288296;1.06490114;1.06781319;0.646030919;0.0623240382;1.05504939;0.400001119;0.0197052567;10;1.06533224;1;1
25.021349;1.05504884;0.666668933;0.0328416123;0.631883775;0.0311288441;1.06490111;1.06781419;0.646030307;0.0623239843;1.05504935;0.400001122;0.0197052699;10;1.06533225;1;1
25.029349;1.0550489;0.666668903;0.0328430973;0.631883831;0.0311304597;1.06490186;1.06781412;0.64603024;0.0623254516;1.05504917;0.400001158;0.0197063722;10;1.06533239;1;1
25.030349;1.05504991;0.666668903;0.0328430814;0.631883241;0.0311304296;1.06490183;1.06781412;0.646030228;0.062325424;1.05505016;0.400001161;0.0197063813;10;1.06533242;1;1
25.033349;1.05504993;0.666668909;0.0328430471;0.631883266;0.0311304265;1.06490274;1.06781411;0.646030183;0.0623253231;1.05505011;0.400001165;0.0197064081;10;1.06533249;1;1
25.034349;1.05504994;0.666668913;0.0328430404;0.631883275;0.031130425;1.06490271;1.0678151;0.646029562;0.0623252262;1.05505009;0.400001165;0.0197064173;10;1.06533252;1;1
25.044349;1.05505002;0.666668925;0.0328463883;0.63188343;0.031133513;1.06490352;1.06781516;0.646029372;0.0623279343;1.05504997;0.400001063;0.0197084429;10;1.06533276;1;1
25.045349;1.05505104;0.666668916;0.0328463942;0.631882854;0.0311334671;1.0649035;1.06781517;0.646029351;0.0623279016;1.05505096;0.400001039;0.0197084332;10;1.06533279;1;1
25.059349;1.05505123;0.666668438;0.0328498553;0.631883264;0.0311363377;1.06490539;1.06781717;0.646027929;0.0623308219;1.05505099;0.400000726;0.0197101048;10;1.06533308;1;1
25.060349;1.05505224;0.666668387;0.0328498701;0.631882698;0.0311362907;1.0649054;1.06781716;0.646027925;0.0623308373;1.055052;0.400000723;0.0197100745;10;1.0653331;1;1
25.071349;1.05505232;0.66666787;0.0328517535;0.631882978;0.0311377839;1.0649075;1.06781707;0.64602796;0.0623327353;1.05505201;0.400000732;0.0197108023;10;1.06533313;1;1
25.072349;1.05505233;0.666667837;0.0328517723;0.631882992;0.0311377904;1.06490751;1.06781806;0.646027358;0.0623327187;1.05505201;0.400000728;0.0197107881;10;1.06533313;1;1
25.073349;1.05505234;0.666667806;0.0328517892;0.631883005;0.0311377986;1.06490752;1.06781805;0.64602736;0.0623343227;1.05505201;0.400000723;0.0197107762;10;1.06533312;1;1
25.074349;1.05505336;0.666667779;0.0328534706;0.631882416;0.0311393585;1.06490753;1.06781803;0.64602736;0.0623343672;1.055053;0.400000714;0.0197117668;10;1.06533312;1;1
25.086349;1.05505342;0.666667576;0.0328551678;0.631882291;0.0311411076;1.06490977;1.06781898;0.64602668;0.0623363805;1.05505286;0.400000537;0.0197128292;10;1.06533311;1;1
25.087349;1.05505442;0.666667564;0.0328551625;0.631881658;0.0311410888;1.06490979;1.06781899;0.646026676;0.0623364089;1.05505384;0.400000524;0.0197128369;10;1.06533311;1;1
25.094349;1.05505437;0.666667508;0.0328567946;0.631881328;0.0311427054;1.06491089;1.06781903;0.646026733;0.0623380801;1.05505374;0.400000447;0.0197138645;10;1.06533316;1;1
25.095349;1.05505436;0.666667502;0.0328584562;0.631881273;0.0311442857;1.06491089;1.06782003;0.646026151;0.062339587;1.05505373;0.400000439;0.0197148701;10;1.06533317;1;1
25.100349;1.0550543;0.666667465;0.0328584275;0.631880993;0.0311442816;1.06491191;1.06782007;0.646026313;0.0623395746;1.0550537;0.400000426;0.0197149211;10;1.06533324;1;1
25.101349;1.05505529;0.666667455;0.0328584212;0.631880341;0.0311442511;1.06491191;1.06782007;0.646026351;0.0623395661;1.0550547;0.400000427;0.0197149359;10;1.06533325;1;1
25.105349;1.05505526;0.666667402;0.0328600647;0.631880143;0.0311458284;1.06491291;1.06782008;0.646026517;0.0623410803;1.05505471;0.400000437;0.0197160077;10;1.06533331;1;1
25.106349;1.05505525;0.666667386;0.0328600598;0.631880099;0.031145828;1.06491291;1.06782108;0.646025954;0.0623410087;1.05505471;0.40000044;0.0197160275;10;1.06533332;1;1
25.109349;1.05505523;0.666667335;0.0328617179;0.631879985;0.0311474064;1.0649129;1.06782107;0.64602608;0.0623409696;1.05505473;0.400000447;0.0197170862;10;1.06533334;1;1
25.113349;1.05505521;0.666667269;0.0328617212;0.631879883;0.0311473974;1.0649139;1.06782104;0.646026234;0.0623424911;1.05505477;0.400000445;0.0197171583;10;1.06533334;1;1
25.114349;1.05505621;0.666667257;0.0328617236;0.631879267;0.0311473628;1.06491391;1.06782103;0.646026269;0.0623424852;1.05505578;0.400000443;0.0197171753;10;1.06533334;1;1
25.116349;1.0550562;0.666667242;0.032863396;0.631879239;0.0311489279;1.06491391;1.06782101;0.646026338;0.0623424772;1.05505581;0.400000438;0.0197182084;10;1.06533332;1;1
25.117349;1.0550562;0.66666724;0.0328633995;0.631879229;0.0311489181;1.06491492;1.067821;0.646026371;0.0623440352;1.05505582;0.400000436;0.0197182244;10;1.06533332;1;1
25.118349;1.0550562;0.666667242;0.0328634031;0.63187922;0.0311489065;1.06491492;1.06782198;0.646025798;0.062343974;1.05505584;0.400000434;0.0197182401;10;1.06533331;1;1
25.126349;1.05505619;0.66666733;0.0328650922;0.63187923;0.0311503157;1.06491593;1.06782187;0.646025979;0.0623454709;1.05505604;0.400000462;0.0197193203;10;1.06533326;1;1
25.127349;1.05505719;0.666667345;0.032865093;0.63187864;0.0311502548;1.06491593;1.06782185;0.64602599;0.0623454536;1.05505707;0.400000472;0.0197193215;10;1.06533326;1;1
25.128349;1.0550572;0.66666736;0.0328650935;0.631878649;0.0311502217;1.06491593;1.06782183;0.646025997;0.0623454336;1.0550571;0.400000483;0.0197193209;10;1.06533326;1;1
25.129349;1.0550572;0.666667375;0.0328650938;0.631878658;0.0311501874;1.06491593;1.06782281;0.646025398;0.0623453527;1.05505713;0.400000494;0.0197193189;10;1.06533326;1;1
25.136349;1.0550572;0.666667486;0.0328667526;0.631878706;0.0311515326;1.06491795;1.06782259;0.646025421;0.0623467175;1.05505732;0.40000058;0.0197203257;10;1.06533328;1;1
25.138349;1.05505721;0.666667522;0.0328684101;0.631878717;0.0311530591;1.06491797;1.06782252;0.646025429;0.0623482194;1.05505737;0.400000597;0.0197213443;10;1.06533328;1;1
25.139349;1.05505821;0.66666754;0.0328684047;0.631878126;0.0311530061;1.06491798;1.06782349;0.646024829;0.062348132;1.05505839;0.400000603;0.0197213557;10;1.06533328;1;1
25.149349;1.05505829;0.666667722;0.0328700093;0.631878246;0.0311545019;1.06492016;1.06782326;0.646024831;0.0623494765;1.05505854;0.40000062;0.0197224466;10;1.06533327;1;1
25.150349;1.05505831;0.666667742;0.0328716767;0.631878258;0.0311560865;1.06492018;1.06782426;0.646024219;0.0623509672;1.05505854;0.400000619;0.0197234482;10;1.06533328;1;1
25.151349;1.05505832;0.666667764;0.0328716802;0.63187827;0.031156093;1.06492021;1.06782425;0.64602421;0.0623509574;1.05505854;0.400000616;0.0197234486;10;1.06533328;1;1
25.152349;1.05505933;0.666667787;0.0328716869;0.631877683;0.0311560714;1.06492023;1.06782425;0.6460242;0.0623509494;1.05505954;0.400000613;0.0197234479;10;1.06533329;1;1
25.159349;1.0550594;0.666667968;0.0328734786;0.631877787;0.0311577391;1.0649214;1.06782434;0.646024098;0.0623524912;1.0550594;0.400000557;0.0197244135;10;1.06533337;1;1
25.160349;1.05505941;0.666667997;0.0328735026;0.631877807;0.0311577584;1.06492142;1.06782536;0.646023476;0.0623524328;1.05505937;0.400000547;0.0197244022;10;1.06533339;1;1
25.163349;1.05505944;0.666668084;0.0328752398;0.631877874;0.0311594105;1.06492248;1.06782543;0.646023423;0.0623539933;1.05505926;0.400000514;0.019725352;10;1.06533343;1;1
25.164349;1.05506045;0.666668114;0.0328752616;0.631877299;0.0311594098;1.06492249;1.06782545;0.646023405;0.0623539924;1.05506022;0.400000503;0.0197253299;10;1.06533345;1;1
25.170349;1.05506051;0.666668293;0.0328770366;0.631877466;0.031161202;1.06492356;1.06782562;0.646023301;0.0623555439;1.05506;0.400000423;0.0197261736;10;1.06533351;1;1
25.171349;1.05506052;0.666668321;0.0328770512;0.631877497;0.0311612406;1.06492356;1.06782665;0.646022677;0.0623554842;1.05505997;0.400000411;0.0197261486;10;1.06533352;1;1
25.175349;1.05506055;0.666668423;0.0328771013;0.631877619;0.0311613849;1.06492456;1.06782677;0.646022589;0.0623554768;1.05505985;0.400000382;0.0197260586;10;1.06533354;1;1
25.176349;1.05506155;0.666668445;0.0328787786;0.631877048;0.0311629667;1.06492455;1.06782679;0.646022565;0.062357035;1.05506082;0.400000381;0.0197270384;10;1.06533355;1;1
25.180349;1.05506157;0.666668511;0.032878815;0.631877151;0.0311630653;1.06492551;1.06782688;0.646022467;0.0623570253;1.05506073;0.400000405;0.0197269677;10;1.06533358;1;1
25.181349;1.05506157;0.666668522;0.0328788216;0.631877173;0.0311630825;1.06492549;1.0678279;0.646021837;0.0623569658;1.05506071;0.400000417;0.0197269529;10;1.06533358;1;1
25.186349;1.05506153;0.666668554;0.0328804951;0.631877267;0.0311647022;1.06492641;1.06782794;0.646021722;0.0623585342;1.05506061;0.400000499;0.0197279021;10;1.0653336;1;1
25.187349;1.05506252;0.666668559;0.0328804915;0.631876682;0.0311646715;1.06492639;1.06782794;0.646021701;0.0623585379;1.0550616;0.400000517;0.0197278965;10;1.0653336;1;1
25.198349;1.05506241;0.666668613;0.0328837074;0.631876739;0.0311676854;1.06492822;1.0678289;0.646020901;0.0623616117;1.0550616;0.400000642;0.0197299286;10;1.0653335;1;1
25.199349;1.05506341;0.66666862;0.0328836872;0.63187614;0.0311676375;1.06492821;1.06782889;0.646020883;0.0623616066;1.05506262;0.400000645;0.0197299394;10;1.06533349;1;1
25.200349;1.0550634;0.666668628;0.0328836651;0.631876141;0.0311676192;1.06492819;1.06782889;0.646020864;0.0623616016;1.05506264;0.400000648;0.0197299503;10;1.06533347;1;1
25.201349;1.05506339;0.666668636;0.0328853082;0.631876141;0.0311691809;1.06492818;1.06782989;0.646020238;0.0623630996;1.05506265;0.400000651;0.0197309609;10;1.06533345;1;1
25.210349;1.05506335;0.666668717;0.0328867625;0.631876102;0.0311706342;1.06493012;1.06782994;0.646020003;0.0623646826;1.05506283;0.40000066;0.0197319928;10;1.06533328;1;1
25.211349;1.05506435;0.666668728;0.0328867422;0.631875491;0.0311705903;1.06493011;1.06783095;0.646019373;0.0623646364;1.05506385;0.400000659;0.019731988;10;1.06533326;1;1
25.220349;1.05506433;0.666668833;0.032889898;0.63187534;0.0311735821;1.06493104;1.06783107;0.646019285;0.0623679819;1.05506406;0.400000601;0.0197338909;10;1.0653331;1;1
25.221349;1.05506432;0.666668845;0.0328898783;0.631875319;0.0311735611;1.06493102;1.06783209;0.646018682;0.0623679553;1.05506409;0.400000585;0.0197338811;10;1.06533308;1;1
