time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.222349;1.05506532;0.666668856;0.0328898582;0.6318747;0.0311735109;1.064932;1.0678321;0.646018685;0.0623679868;1.05506511;0.400000568;0.0197338729;10;1.06533307;1;1
25.229349;1.05506531;0.66666888;0.0328913673;0.63187456;0.0311749564;1.06493281;1.06783224;0.646018749;0.0623697356;1.0550653;0.400000444;0.0197348522;10;1.06533307;1;1
25.230349;1.0550653;0.666668873;0.032891344;0.631874542;0.0311749388;1.06493278;1.06783326;0.646018162;0.0623696966;1.05506533;0.40000043;0.019734852;10;1.06533308;1;1
25.232349;1.05506529;0.666668851;0.0328929665;0.631874507;0.031176485;1.06493272;1.0678333;0.646018206;0.0623712894;1.05506538;0.400000404;0.0197358518;10;1.06533311;1;1
25.233349;1.05506628;0.666668834;0.0328929461;0.631873892;0.0311764397;1.06493369;1.06783332;0.646018231;0.0623713019;1.0550664;0.400000394;0.0197358513;10;1.06533312;1;1
25.239349;1.05506618;0.666668654;0.0328945186;0.631873848;0.0311779472;1.06493458;1.06783342;0.646018418;0.062372881;1.05506646;0.400000379;0.0197368232;10;1.06533322;1;1
25.240349;1.05506616;0.666668613;0.032894507;0.631873847;0.0311779408;1.06493457;1.06783443;0.646017846;0.0623728166;1.05506646;0.400000385;0.0197368147;10;1.06533324;1;1
25.243349;1.05506611;0.666668487;0.0328961431;0.631873847;0.0311795167;1.06493456;1.06783447;0.646017942;0.0623727889;1.05506645;0.40000041;0.0197377921;10;1.06533328;1;1
25.244349;1.0550671;0.666668445;0.0328961337;0.631873248;0.0311794919;1.06493456;1.06783449;0.646017973;0.0623743383;1.05506744;0.40000042;0.019737787;10;1.06533329;1;1
25.248349;1.05506706;0.666668296;0.0328960976;0.631873251;0.0311795389;1.06493556;1.06783451;0.646018082;0.0623742874;1.05506738;0.40000046;0.0197377803;10;1.06533333;1;1
25.249349;1.05506705;0.666668265;0.0328977551;0.631873251;0.031181135;1.06493556;1.06783551;0.6460175;0.0623742168;1.05506737;0.400000468;0.0197387812;10;1.06533333;1;1
25.254349;1.05506704;0.666668155;0.032899377;0.631873252;0.0311828084;1.06493657;1.06783548;0.646017576;0.0623757377;1.05506728;0.400000493;0.0197397907;10;1.06533335;1;1
25.255349;1.05506804;0.666668141;0.0328993698;0.631872651;0.0311827983;1.06493658;1.06783547;0.646017583;0.0623757353;1.05506826;0.400000495;0.0197397921;10;1.06533335;1;1
25.258349;1.05506804;0.666668107;0.0328993529;0.631872637;0.0311828547;1.06493761;1.06783544;0.64601759;0.0623772965;1.05506821;0.400000496;0.0197397922;10;1.06533333;1;1
25.259349;1.05506804;0.666668097;0.0328993487;0.63187263;0.0311828721;1.06493762;1.06783643;0.646016983;0.0623772396;1.05506819;0.400000496;0.0197397906;10;1.06533332;1;1
25.265349;1.05506803;0.666668051;0.0329010164;0.631872587;0.0311845232;1.06493869;1.06783635;0.646016935;0.0623788058;1.05506812;0.4000005;0.01974077;10;1.06533321;1;1
25.266349;1.05506903;0.666668045;0.0329026872;0.631871986;0.0311860789;1.0649387;1.06783633;0.646016925;0.0623788044;1.05506912;0.400000502;0.0197417654;10;1.06533319;1;1
25.267349;1.05506903;0.66666804;0.0329026919;0.631871986;0.0311860832;1.06493971;1.06783632;0.646016916;0.0623803626;1.05506911;0.400000503;0.0197417602;10;1.06533316;1;1
25.268349;1.05506902;0.666668037;0.032902697;0.631871987;0.0311860865;1.06493972;1.0678373;0.646016303;0.0623803001;1.05506911;0.400000503;0.0197417542;10;1.06533314;1;1
25.276349;1.05506899;0.666668025;0.0329044087;0.631872057;0.0311876752;1.0649408;1.06783718;0.64601631;0.0623817827;1.05506917;0.400000495;0.0197426625;10;1.06533294;1;1
25.277349;1.05506998;0.666668024;0.0329060798;0.631871472;0.0311892243;1.06494081;1.06783818;0.64601571;0.0623817117;1.05507019;0.400000493;0.0197436463;10;1.06533292;1;1
25.285349;1.05506994;0.666668005;0.032907783;0.631871573;0.0311908227;1.06494285;1.06783826;0.646015716;0.0623847305;1.05507028;0.40000048;0.0197445224;10;1.06533283;1;1
25.286349;1.05506993;0.666668002;0.0329077904;0.63187158;0.0311908316;1.06494286;1.06783928;0.646015104;0.062384656;1.05507029;0.400000475;0.019744513;10;1.06533282;1;1
25.287349;1.05507092;0.666667999;0.0329077988;0.631870986;0.0311908118;1.06494286;1.0678393;0.646015097;0.0623846385;1.0550713;0.400000469;0.0197445069;10;1.06533282;1;1
25.295349;1.05507076;0.666668012;0.0329112353;0.631870986;0.0311940588;1.06494492;1.06783939;0.64601502;0.0623860264;1.05507136;0.400000371;0.0197466157;10;1.06533286;1;1
25.296349;1.05507074;0.666668019;0.0329112518;0.631870986;0.0311940676;1.06494493;1.06784039;0.646014407;0.0623875087;1.05507136;0.40000036;0.019746647;10;1.06533286;1;1
25.297349;1.05507071;0.666668027;0.0329112691;0.631870985;0.0311940752;1.06494493;1.06784039;0.646014401;0.0623874907;1.05507138;0.400000351;0.019746681;10;1.06533287;1;1
25.298349;1.05507168;0.666668036;0.0329112871;0.631870385;0.0311940521;1.06494494;1.06784038;0.646014396;0.0623874749;1.05507239;0.400000344;0.0197467172;10;1.06533287;1;1
25.304349;1.05507152;0.666668135;0.0329130749;0.631870383;0.031195636;1.06494594;1.06784032;0.646014397;0.0623890027;1.05507244;0.400000339;0.0197479589;10;1.06533287;1;1
25.305349;1.0550715;0.666668157;0.0329130968;0.631870382;0.0311956295;1.06494593;1.0678413;0.646013796;0.06238895;1.05507245;0.400000342;0.0197479989;10;1.06533288;1;1
25.308349;1.05507145;0.666668227;0.0329148343;0.631870371;0.0311971744;1.06494692;1.06784125;0.646013819;0.0623905442;1.05507247;0.400000351;0.019749108;10;1.0653329;1;1
25.309349;1.05507244;0.666668253;0.0329148598;0.631869767;0.0311971274;1.06494691;1.06784124;0.64601383;0.0623905592;1.05507347;0.400000352;0.0197491392;10;1.0653329;1;1
25.318349;1.05507234;0.666668514;0.0329184368;0.631869736;0.0312000371;1.06494881;1.06784208;0.646013382;0.0623922148;1.05507353;0.400000312;0.0197512294;10;1.06533295;1;1
25.319349;1.05507333;0.666668541;0.032918464;0.63186914;0.031199976;1.0649488;1.06784206;0.6460134;0.0623937913;1.05507454;0.400000306;0.019751223;10;1.06533295;1;1
25.328349;1.05507338;0.666668683;0.032922043;0.631869175;0.0312028974;1.0649507;1.06784287;0.646012973;0.0623953796;1.05507463;0.400000318;0.01975317;10;1.06533289;1;1
25.329349;1.0550744;0.666668689;0.0329220675;0.631868582;0.0312028503;1.06495069;1.06784284;0.646012995;0.0623953819;1.05507563;0.400000325;0.0197531659;10;1.06533287;1;1
25.331349;1.05507445;0.666668695;0.0329221108;0.631868596;0.0312028244;1.06495069;1.0678428;0.646013042;0.0623969439;1.05507564;0.40000034;0.0197531565;10;1.06533284;1;1
25.332349;1.05507447;0.666668695;0.0329221289;0.631868604;0.0312028168;1.0649507;1.06784378;0.646012462;0.0623968846;1.05507564;0.400000346;0.019753151;10;1.06533282;1;1
25.339349;1.05507462;0.666668683;0.0329254989;0.631868674;0.0312060044;1.06495281;1.06784366;0.646012631;0.0623983975;1.0550756;0.40000037;0.0197550829;10;1.06533268;1;1
25.340349;1.05507564;0.666668683;0.0329254917;0.631868085;0.0312059856;1.06495283;1.06784465;0.646012044;0.0623983256;1.05507659;0.400000372;0.0197550693;10;1.06533266;1;1
25.348349;1.05507578;0.666668693;0.0329270336;0.631868131;0.0312077117;1.064954;1.06784456;0.646012076;0.0624013064;1.05507648;0.400000383;0.0197559634;10;1.06533252;1;1
25.349349;1.0550758;0.666668694;0.0329270147;0.631868129;0.0312077385;1.06495502;1.06784555;0.646011461;0.0624012296;1.05507646;0.400000387;0.0197559515;10;1.0653325;1;1
25.350349;1.05507682;0.666668693;0.0329286628;0.631867524;0.0312093171;1.06495504;1.06784554;0.646011449;0.0624012123;1.05507744;0.400000391;0.0197569395;10;1.06533249;1;1
25.357349;1.05507692;0.666668668;0.032930211;0.631867388;0.0312111208;1.0649562;1.06784551;0.646011347;0.0624042628;1.05507724;0.400000448;0.0197578636;10;1.06533241;1;1
25.358349;1.05507694;0.666666995;0.0329301963;0.631865777;0.0312111504;1.06495622;1.06784651;0.646010728;0.0624042044;1.05507721;0.399999458;0.0197578567;10;1.06533239;1;1
25.360349;1.05507796;0.666666983;0.0329301709;0.631865114;0.0312111718;1.06495728;1.06784651;0.646010703;0.0624042129;1.05507817;0.399999481;0.0197578488;10;1.06533237;1;1
25.366349;1.05507804;0.666666945;0.0329334853;0.631864927;0.0312144076;1.06495846;1.06784656;0.646010678;0.0624058394;1.05507809;0.399999568;0.0197598655;10;1.06533229;1;1
25.367349;1.05507806;0.66666694;0.0329334887;0.631864901;0.0312144096;1.06495849;1.06784757;0.646010079;0.0624057926;1.05507809;0.399999584;0.0197598716;10;1.06533227;1;1
25.369349;1.05507809;0.666666929;0.0329334952;0.631864856;0.0312144055;1.06495855;1.06784758;0.6460101;0.0624073742;1.0550781;0.399999619;0.019759885;10;1.06533224;1;1
25.370349;1.05507911;0.666666924;0.032933497;0.631864239;0.03121437;1.06495959;1.06784759;0.646010115;0.0624073832;1.0550791;0.399999636;0.0197598921;10;1.06533222;1;1
25.371349;1.05507912;0.666666919;0.0329334972;0.631864223;0.0312143619;1.06495962;1.0678476;0.646010132;0.0624073917;1.05507911;0.399999653;0.0197598995;10;1.06533221;1;1
25.374349;1.05507917;0.666666902;0.0329351529;0.631864191;0.0312159068;1.06495972;1.06784762;0.646010195;0.0624089769;1.05507914;0.399999704;0.0197609244;10;1.06533215;1;1
25.375349;1.05507918;0.666666897;0.0329351445;0.631864185;0.0312158925;1.06496075;1.06784863;0.646009614;0.0624089268;1.05507915;0.39999972;0.0197609339;10;1.06533214;1;1
25.379349;1.05507923;0.666666878;0.0329367535;0.631864187;0.0312174109;1.06496084;1.06784865;0.646009717;0.0624105237;1.05507921;0.399999782;0.0197619797;10;1.0653321;1;1
25.380349;1.05508024;0.666666874;0.0329367349;0.631863596;0.0312173671;1.06496186;1.06784865;0.646009742;0.0624105335;1.05508022;0.399999797;0.0197619936;10;1.0653321;1;1
25.383349;1.05508027;0.666666861;0.0329383414;0.631863633;0.0312189129;1.06496191;1.06784866;0.646009812;0.0624105673;1.05508026;0.399999839;0.0197630429;10;1.06533211;1;1
25.384349;1.05508029;0.666666856;0.0329383217;0.631863649;0.0312189052;1.06496192;1.06784965;0.646009227;0.0624120829;1.05508026;0.399999853;0.0197630623;10;1.06533212;1;1
25.389349;1.05508037;0.666666814;0.0329399137;0.631863734;0.0312204767;1.06496294;1.06784964;0.646009276;0.0624121572;1.05508027;0.39999991;0.0197641744;10;1.06533223;1;1
25.390349;1.05508139;0.666666801;0.0329399041;0.631863149;0.0312204509;1.06496393;1.06784963;0.646009275;0.0624137312;1.05508127;0.399999918;0.0197641982;10;1.06533226;1;1
25.392349;1.05508143;0.666666772;0.0329398889;0.631863175;0.0312204624;1.06496391;1.06784962;0.646009264;0.0624137523;1.05508125;0.399999931;0.0197642453;10;1.06533234;1;1
25.393349;1.05508145;0.666666754;0.0329415492;0.631863186;0.0312220498;1.0649639;1.06785062;0.646008648;0.0624137008;1.05508125;0.399999936;0.0197652682;10;1.06533237;1;1
25.399349;1.05508157;0.666666615;0.0329431656;0.631863234;0.0312236909;1.06496476;1.06785064;0.646008525;0.0624152309;1.05508115;0.399999952;0.0197663954;10;1.06533259;1;1
25.400349;1.05508258;0.666666588;0.0329431537;0.63186264;0.0312236718;1.06496473;1.06785066;0.646008495;0.0624152137;1.05508213;0.399999951;0.019766415;10;1.06533262;1;1
25.401349;1.05508258;0.666666559;0.0329431414;0.631862644;0.0312236818;1.0649657;1.06785167;0.646007859;0.062416696;1.05508211;0.399999949;0.0197664337;10;1.06533264;1;1
25.409349;1.05508256;0.666666334;0.032946399;0.63186266;0.0312268753;1.06496647;1.06785184;0.646007592;0.0624180259;1.05508197;0.399999928;0.0197685239;10;1.06533273;1;1
25.410349;1.05508354;0.666666309;0.0329463928;0.631862063;0.0312268411;1.06496645;1.06785287;0.646006956;0.0624179318;1.05508296;0.399999928;0.0197685249;10;1.06533273;1;1
25.417349;1.05508343;0.666666176;0.0329480258;0.631862093;0.0312283224;1.06496829;1.06785301;0.646006778;0.0624208089;1.05508294;0.399999963;0.019769455;10;1.06533265;1;1
25.418349;1.05508342;0.666666166;0.0329480247;0.6318621;0.0312282989;1.06496827;1.06785402;0.646006153;0.0624207206;1.05508294;0.399999974;0.019769439;10;1.06533264;1;1
25.419349;1.0550834;0.666666159;0.0329496921;0.631862106;0.0312298532;1.06496825;1.06785403;0.646006133;0.0624206926;1.05508294;0.399999986;0.0197704229;10;1.06533262;1;1
25.420349;1.05508439;0.666666156;0.0329496948;0.631861514;0.0312297971;1.06496822;1.06785404;0.646006114;0.0624206666;1.05508393;0.399999997;0.0197704069;10;1.0653326;1;1
25.426349;1.05508431;0.666666211;0.0329514141;0.631861549;0.0312312323;1.06497007;1.06785403;0.64600603;0.0624221136;1.05508392;0.400000043;0.0197713238;10;1.0653325;1;1
25.427349;1.0550843;0.666666228;0.0329514262;0.631861554;0.0312312154;1.06497005;1.06785503;0.646005418;0.062423605;1.05508392;0.400000046;0.0197713124;10;1.06533249;1;1
25.429349;1.05508429;0.666666266;0.0329514507;0.631861565;0.0312311894;1.06497;1.06785501;0.646005413;0.062423592;1.05508392;0.400000048;0.0197712907;10;1.06533246;1;1
25.430349;1.05508528;0.666666285;0.0329531291;0.63186097;0.0312327303;1.06496997;1.06785499;0.646005414;0.0624235904;1.05508491;0.400000048;0.0197722802;10;1.06533246;1;1
25.434349;1.05508525;0.666666363;0.0329531724;0.631860975;0.0312327153;1.06497088;1.06785494;0.64600544;0.0624251802;1.05508491;0.400000034;0.0197722416;10;1.06533246;1;1
25.435349;1.05508525;0.666666381;0.0329548485;0.631860972;0.0312342957;1.06497086;1.06785593;0.646004845;0.0624251373;1.0550849;0.400000027;0.0197732327;10;1.06533247;1;1
25.439349;1.05508526;0.666666441;0.0329548766;0.631860942;0.03123432;1.0649718;1.0678559;0.646004892;0.0624267926;1.05508489;0.399999994;0.0197732023;10;1.06533255;1;1
25.440349;1.05508626;0.666666453;0.0329565478;0.631860332;0.0312358816;1.06497178;1.0678559;0.646004904;0.0624268242;1.05508589;0.399999984;0.0197741975;10;1.06533257;1;1
25.442349;1.05508627;0.666666472;0.0329565545;0.631860306;0.0312359097;1.06497276;1.0678559;0.646004926;0.0624268955;1.05508589;0.399999966;0.019774194;10;1.06533264;1;1
25.443349;1.05508628;0.666666479;0.032956557;0.631860293;0.0312359258;1.06497275;1.0678569;0.646004332;0.0624284368;1.05508589;0.399999957;0.0197741957;10;1.06533267;1;1
25.449349;1.05508633;0.666666494;0.032958231;0.631860196;0.0312376222;1.06497372;1.06785696;0.64600438;0.0624302666;1.05508591;0.399999898;0.019775249;10;1.06533294;1;1
25.450349;1.05508733;0.666666493;0.0329582302;0.631859578;0.0312376159;1.06497372;1.06785697;0.646004385;0.0624303147;1.05508691;0.399999886;0.0197752628;10;1.06533299;1;1
25.451349;1.05508734;0.666666492;0.0329598951;0.631859558;0.03123922;1.06497473;1.06785699;0.646004391;0.062430363;1.05508691;0.399999874;0.0197762769;10;1.06533303;1;1
25.452349;1.05508734;0.66666649;0.0329598919;0.631859537;0.0312392453;1.06497474;1.06785801;0.646003792;0.0624303526;1.05508691;0.399999862;0.0197762912;10;1.06533308;1;1
25.458349;1.05508735;0.666666472;0.032961508;0.631859402;0.0312409754;1.06497581;1.06785815;0.646003829;0.0624321768;1.05508691;0.399999812;0.019777368;10;1.06533328;1;1
25.459349;1.05508835;0.666666469;0.0329614961;0.631858783;0.0312409671;1.06497582;1.06785818;0.646003832;0.0624337732;1.05508791;0.399999807;0.0197773776;10;1.0653333;1;1
25.460349;1.05508835;0.666666466;0.0329614841;0.631858762;0.0312409863;1.06497584;1.06785921;0.646003229;0.0624337466;1.05508791;0.399999803;0.019777386;10;1.06533332;1;1
25.468349;1.05508825;0.666666445;0.0329647333;0.631858673;0.0312442001;1.06497794;1.06785938;0.646003187;0.0624354047;1.05508795;0.399999775;0.0197793933;10;1.06533339;1;1
25.469349;1.05508923;0.666666444;0.0329647249;0.631858074;0.0312441658;1.06497795;1.06786039;0.646002572;0.0624369007;1.05508896;0.399999769;0.0197793868;10;1.0653334;1;1
25.478349;1.05508902;0.666666461;0.0329680102;0.631858159;0.031247233;1.06498007;1.06786132;0.646001909;0.0624382703;1.05508907;0.399999647;0.0197812666;10;1.06533337;1;1
25.479349;1.05508999;0.666666466;0.0329680078;0.631857575;0.0312471919;1.06498008;1.0678613;0.646001908;0.0624382556;1.05509008;0.399999629;0.019781251;10;1.06533336;1;1
25.484349;1.05508983;0.666666499;0.0329696785;0.631857659;0.0312487177;1.06498113;1.0678612;0.646001905;0.0624397645;1.05509013;0.399999557;0.0197821835;10;1.06533332;1;1
25.485349;1.05508979;0.666666508;0.0329696831;0.631857676;0.031248709;1.06498113;1.06786219;0.646001298;0.0624412623;1.05509013;0.399999547;0.0197821728;10;1.06533332;1;1
25.487349;1.0550897;0.666666528;0.0329713622;0.63185771;0.0312502755;1.06498215;1.06786216;0.646001294;0.0624412596;1.05509012;0.399999531;0.0197831549;10;1.06533331;1;1
25.488349;1.05509066;0.66666654;0.0329713692;0.631857128;0.0312502416;1.06498215;1.06786215;0.64600129;0.0624412612;1.05509112;0.399999525;0.0197831474;10;1.06533331;1;1
25.493349;1.05509045;0.666666607;0.0329730652;0.631857197;0.0312518252;1.06498318;1.06786213;0.646001269;0.0624428558;1.05509108;0.399999516;0.0197841123;10;1.06533334;1;1
25.494349;1.05509042;0.666666622;0.0329730681;0.631857206;0.0312518305;1.06498318;1.06786314;0.646000659;0.0624428082;1.05509106;0.399999517;0.0197841023;10;1.06533334;1;1
25.497349;1.05509033;0.666666665;0.0329747337;0.631857218;0.0312534315;1.06498418;1.06786314;0.646000643;0.0624444055;1.05509103;0.399999524;0.0197850597;10;1.06533335;1;1
25.498349;1.05509131;0.666666678;0.0329747303;0.631856619;0.03125341;1.06498418;1.06786314;0.646000637;0.0624444184;1.05509202;0.399999528;0.0197850406;10;1.06533335;1;1
25.501349;1.05509125;0.666666716;0.0329747161;0.631856609;0.0312534324;1.06498518;1.06786314;0.646000618;0.0624460177;1.05509198;0.399999546;0.0197849695;10;1.06533334;1;1
25.502349;1.05509124;0.666666728;0.0329763782;0.631856603;0.0312550181;1.06498518;1.06786413;0.646000007;0.0624459716;1.05509196;0.399999555;0.0197859425;10;1.06533333;1;1
25.507349;1.05509121;0.666666789;0.0329763642;0.631856561;0.0312550345;1.06498618;1.06786412;0.645999975;0.0624475847;1.0550919;0.399999627;0.0197857993;10;1.06533327;1;1
25.508349;1.05509221;0.666666802;0.0329780296;0.63185595;0.0312565861;1.06498619;1.06786412;0.645999971;0.0624475924;1.05509288;0.399999642;0.0197867708;10;1.06533325;1;1
25.509349;1.05509222;0.666666816;0.0329780289;0.631855938;0.0312565878;1.06498619;1.06786412;0.645999968;0.0624475988;1.05509288;0.399999658;0.0197867428;10;1.06533324;1;1
25.510349;1.05509222;0.66666683;0.0329780288;0.631855925;0.0312565898;1.0649862;1.06786513;0.645999362;0.0624475454;1.05509287;0.399999672;0.0197867156;10;1.06533322;1;1
25.516349;1.05509226;0.666666915;0.0329797138;0.631855856;0.0312581887;1.06498824;1.06786521;0.645999388;0.0624506715;1.05509288;0.399999744;0.0197875792;10;1.06533315;1;1
25.517349;1.05509327;0.666666928;0.032979721;0.631855249;0.0312581627;1.06498825;1.06786523;0.645999396;0.0624506693;1.05509389;0.399999756;0.0197875605;10;1.06533314;1;1
25.518349;1.05509328;0.66666694;0.0329813961;0.631855243;0.0312597456;1.06498825;1.06786625;0.6459988;0.0624506083;1.0550939;0.399999768;0.0197885428;10;1.06533314;1;1
25.526349;1.05509326;0.666667022;0.0329831564;0.631855244;0.0312613391;1.06499022;1.06786639;0.645998897;0.0624537253;1.0550941;0.39999988;0.0197894494;10;1.06533312;1;1
25.527349;1.05509425;0.66666703;0.0329831686;0.631854652;0.0312613107;1.0649902;1.06786741;0.645998303;0.0624536703;1.05509512;0.399999895;0.0197894436;10;1.06533313;1;1
25.534349;1.05509417;0.666667032;0.0329865892;0.631854717;0.0312644755;1.06499111;1.06786753;0.645998349;0.0624552453;1.05509531;0.400000017;0.0197914279;10;1.06533321;1;1
25.535349;1.05509416;0.666667023;0.0329865998;0.631854725;0.0312644745;1.0649911;1.06786854;0.645997745;0.0624551861;1.05509533;0.400000038;0.0197914312;10;1.06533323;1;1
25.536349;1.05509415;0.666667012;0.0329866096;0.631854732;0.0312644723;1.06499209;1.06786855;0.645997745;0.0624551848;1.05509535;0.400000058;0.0197914365;10;1.06533325;1;1
25.537349;1.05509515;0.666666999;0.0329866187;0.631854139;0.031264439;1.06499209;1.06786856;0.645997744;0.0624567438;1.05509637;0.400000079;0.0197914438;10;1.06533328;1;1
25.542349;1.05509519;0.666666917;0.0329883356;0.631854162;0.0312659773;1.06499308;1.06786854;0.645997717;0.0624582994;1.05509646;0.400000177;0.0197925209;10;1.06533341;1;1
25.543349;1.05509521;0.6666669;0.0329900136;0.631854168;0.0312675444;1.06499308;1.06786953;0.645997105;0.0624582426;1.05509647;0.400000196;0.0197935453;10;1.06533343;1;1
25.545349;1.05509525;0.66666687;0.0329900357;0.631854183;0.0312675156;1.06499309;1.06786951;0.64599709;0.0624582493;1.0550965;0.400000231;0.0197936011;10;1.06533348;1;1
25.546349;1.05509627;0.666666857;0.0329900463;0.631853592;0.0312674695;1.06499409;1.0678695;0.645997083;0.0624582542;1.05509751;0.400000248;0.0197936316;10;1.0653335;1;1
25.550349;1.05509639;0.666666827;0.0329917566;0.631853616;0.0312689677;1.06499412;1.06786945;0.645997058;0.062459845;1.05509754;0.400000305;0.019794758;10;1.06533357;1;1
25.551349;1.05509642;0.666666825;0.0329917682;0.631853619;0.0312689442;1.06499512;1.06787044;0.645996447;0.0624597961;1.05509755;0.400000315;0.0197947886;10;1.06533358;1;1
25.555349;1.05509655;0.666666828;0.0329934779;0.631853615;0.0312704217;1.06499516;1.0678704;0.645996429;0.0624613969;1.05509755;0.400000337;0.0197958963;10;1.06533363;1;1
25.556349;1.05509758;0.666666831;0.0329934867;0.631853011;0.031270366;1.06499617;1.06787039;0.645996427;0.0624614059;1.05509856;0.400000338;0.019795918;10;1.06533364;1;1
25.559349;1.05509768;0.666666844;0.0329951733;0.631852983;0.0312718723;1.0649962;1.06787038;0.645996427;0.062462986;1.05509856;0.400000328;0.0197969675;10;1.06533366;1;1
25.560349;1.05509771;0.666666848;0.0329951778;0.631852971;0.0312718503;1.06499621;1.06787137;0.645995828;0.06246293;1.05509857;0.400000321;0.0197969777;10;1.06533366;1;1
25.564349;1.05509784;0.666666856;0.032996851;0.631852912;0.0312733572;1.06499723;1.06787136;0.645995869;0.0624644773;1.05509858;0.400000287;0.0197979826;10;1.06533368;1;1
25.565349;1.05509887;0.666666856;0.032996849;0.631852299;0.0312733131;1.06499723;1.06787135;0.645995884;0.0624644689;1.05509958;0.400000277;0.0197979754;10;1.06533367;1;1
25.567349;1.05509892;0.666666855;0.032996839;0.631852271;0.0312732891;1.06499822;1.06787133;0.645995916;0.0624660096;1.05509957;0.400000254;0.0197979527;10;1.06533366;1;1
25.568349;1.05509895;0.666666854;0.0329968309;0.631852257;0.0312732794;1.06499821;1.06787233;0.645995329;0.0624659403;1.05509957;0.400000241;0.0197979379;10;1.06533365;1;1
25.574349;1.05509904;0.666666871;0.0330000822;0.631852197;0.0312763984;1.06499916;1.06787225;0.645995429;0.0624674415;1.0550995;0.400000137;0.0197998133;10;1.06533359;1;1
25.575349;1.05510005;0.666666881;0.0330000645;0.631851592;0.031276363;1.06499915;1.06787223;0.645995442;0.0624674351;1.05510048;0.400000116;0.0197997886;10;1.06533358;1;1
25.576349;1.05510005;0.666666893;0.0330000468;0.631851588;0.0312763576;1.06500015;1.06787322;0.645994848;0.0624673715;1.05510046;0.400000096;0.0197997633;10;1.06533357;1;1
25.583349;1.05510001;0.666667051;0.0330016171;0.631851597;0.031277925;1.06500108;1.06787311;0.645994846;0.0624704592;1.05510028;0.399999973;0.0198005868;10;1.0653336;1;1
25.584349;1.055101;0.666667083;0.0330032769;0.631851004;0.0312794787;1.06500108;1.0678741;0.64599423;0.0624703916;1.05510126;0.399999958;0.0198015632;10;1.06533362;1;1
25.591349;1.05510089;0.666667338;0.0330049728;0.631851042;0.0312811165;1.06500303;1.06787403;0.645994112;0.0624718814;1.05510107;0.399999879;0.0198024317;10;1.06533375;1;1
25.592349;1.05510087;0.666667375;0.0330049885;0.631851046;0.0312811259;1.06500302;1.06787503;0.645993487;0.0624718164;1.05510105;0.399999871;0.0198024243;10;1.06533377;1;1
25.593349;1.05510085;0.666667412;0.0330050071;0.631851049;0.0312811348;1.06500302;1.06787503;0.645993468;0.0624733718;1.05510102;0.399999865;0.0198024214;10;1.06533379;1;1
25.594349;1.05510183;0.666667448;0.0330066953;0.631850454;0.0312826929;1.06500301;1.06787503;0.645993448;0.0624733677;1.055102;0.399999859;0.0198034233;10;1.06533381;1;1
25.600349;1.0551017;0.66666764;0.0330085287;0.631850408;0.0312842931;1.06500499;1.06787507;0.645993342;0.062474907;1.05510189;0.399999845;0.0198045224;10;1.0653339;1;1
25.601349;1.05510167;0.666667665;0.033008556;0.631850388;0.0312842917;1.06500498;1.06787607;0.645992723;0.0624748431;1.05510188;0.399999844;0.019804549;10;1.06533391;1;1
25.602349;1.05510165;0.666667689;0.0330085811;0.631850365;0.0312842891;1.06500498;1.06787608;0.64599271;0.0624748371;1.05510187;0.399999842;0.0198045769;10;1.06533392;1;1
25.603349;1.05510263;0.666667711;0.0330086033;0.631849741;0.0312842555;1.06500498;1.06787608;0.645992697;0.0624763915;1.05510286;0.39999984;0.0198046055;10;1.06533392;1;1
25.612349;1.05510252;0.666667867;0.0330120034;0.631849466;0.031287338;1.06500699;1.06787707;0.645992027;0.0624778543;1.05510285;0.39999978;0.0198068527;10;1.06533389;1;1
25.613349;1.05510352;0.666667878;0.0330120014;0.631848839;0.0312872999;1.06500699;1.06787707;0.645992024;0.0624778556;1.05510386;0.399999772;0.0198068756;10;1.06533387;1;1
25.616349;1.05510353;0.666667899;0.0330136584;0.631848767;0.031288859;1.06500799;1.06787705;0.645992012;0.0624794262;1.05510389;0.399999746;0.0198079352;10;1.06533382;1;1
25.617349;1.05510354;0.666667903;0.0330136538;0.631848749;0.0312888538;1.06500799;1.06787805;0.645991401;0.0624793722;1.0551039;0.399999736;0.0198079517;10;1.0653338;1;1
25.621349;1.05510361;0.666667913;0.0330152939;0.631848714;0.0312904236;1.06500896;1.06787802;0.645991373;0.0624809574;1.05510398;0.399999704;0.0198089948;10;1.0653337;1;1
25.622349;1.05510463;0.666667916;0.033015285;0.631848115;0.0312903936;1.06500896;1.06787801;0.645991365;0.062480965;1.05510501;0.399999699;0.019808998;10;1.06533368;1;1
25.632349;1.05510581;0.666667902;0.0330184764;0.631847559;0.0312935295;1.06501085;1.0678789;0.645990698;0.0624841229;1.05510631;0.399999696;0.0198108898;10;1.06533346;1;1
25.633349;1.05510582;0.666667895;0.0330184642;0.631847564;0.031293533;1.06501085;1.06787989;0.645990094;0.0624840766;1.05510634;0.3999997;0.0198108724;10;1.06533344;1;1
25.641349;1.0551058;0.666667778;0.03302176;0.631847599;0.0312967454;1.06501283;1.06787982;0.645990117;0.0624873298;1.05510653;0.399999784;0.0198127497;10;1.06533328;1;1
25.642349;1.05510678;0.666667756;0.0330217621;0.631847;0.0312967219;1.06501282;1.06788082;0.645989511;0.0624872922;1.05510755;0.399999799;0.0198127359;10;1.06533326;1;1
25.649349;1.05510665;0.666667539;0.0330234523;0.631846979;0.0312983161;1.06501479;1.0678808;0.645989446;0.0624905609;1.05510765;0.399999882;0.0198136461;10;1.06533309;1;1
25.650349;1.05510662;0.666667499;0.0330251213;0.631846972;0.0312998959;1.06501479;1.0678818;0.645988824;0.0624905227;1.05510766;0.399999889;0.0198146354;10;1.06533306;1;1
25.651349;1.0551076;0.666667457;0.033025123;0.631846365;0.0312998662;1.06501478;1.0678818;0.645988805;0.062490543;1.05510866;0.399999893;0.019814625;10;1.06533304;1;1
25.657349;1.05510746;0.666667187;0.0330267748;0.631846296;0.0313014335;1.06501576;1.06788183;0.645988685;0.0624922183;1.05510867;0.399999889;0.0198155727;10;1.0653329;1;1
25.658349;1.05510744;0.66666714;0.0330267682;0.63184628;0.0313014298;1.06501575;1.06788285;0.64598806;0.0624921744;1.05510866;0.399999882;0.0198155669;10;1.06533288;1;1
25.660349;1.05510741;0.666667046;0.0330284198;0.631846244;0.0313030023;1.06501675;1.06788288;0.645988019;0.0624937571;1.05510864;0.399999863;0.0198165591;10;1.06533284;1;1
25.661349;1.0551084;0.666667;0.0330284122;0.631845627;0.0313029693;1.06501674;1.06788289;0.645987999;0.0624937643;1.05510963;0.399999852;0.0198165568;10;1.06533283;1;1
25.665349;1.05510836;0.666666813;0.0330300531;0.631845549;0.031304531;1.06501773;1.06788297;0.645987924;0.062495332;1.05510957;0.399999797;0.0198175512;10;1.06533281;1;1
25.666349;1.05510836;0.666666767;0.0330300486;0.631845531;0.0313045245;1.06501773;1.06788399;0.645987304;0.0624952697;1.05510956;0.399999783;0.0198175495;10;1.06533281;1;1
25.669349;1.05510835;0.666666627;0.0330300427;0.631845483;0.0313045022;1.06501874;1.06788403;0.645987272;0.0624952438;1.05510951;0.399999743;0.0198175427;10;1.06533284;1;1
25.670349;1.05510935;0.666666581;0.0330300445;0.631844871;0.031304465;1.06501874;1.06788404;0.645987266;0.0624967904;1.05511049;0.399999732;0.0198175401;10;1.06533285;1;1
25.673349;1.05510936;0.666666444;0.0330317316;0.63184484;0.0313060244;1.06501874;1.06788405;0.645987261;0.0624967299;1.05511045;0.399999703;0.0198185343;10;1.06533291;1;1
25.674349;1.05510937;0.666666399;0.0330317437;0.631844833;0.0313060183;1.06501974;1.06788505;0.645986658;0.0624966451;1.05511044;0.399999696;0.019818534;10;1.06533293;1;1
25.679349;1.05510941;0.666666187;0.0330335043;0.631844811;0.0313075627;1.06502073;1.06788502;0.645986684;0.0624980295;1.0551104;0.399999683;0.0198195633;10;1.06533303;1;1
25.680349;1.05511042;0.666666148;0.0330335287;0.63184421;0.0313075244;1.06502073;1.06788501;0.645986693;0.0624995479;1.05511139;0.399999686;0.0198195769;10;1.06533306;1;1
25.682349;1.05511044;0.666666074;0.0330352498;0.631844213;0.0313090863;1.06502072;1.06788499;0.645986712;0.06249946;1.05511139;0.399999699;0.0198206113;10;1.0653331;1;1
25.683349;1.05511045;0.66666604;0.0330352794;0.631844217;0.0313090783;1.06502071;1.06788598;0.645986117;0.0624993569;1.05511139;0.39999971;0.0198206315;10;1.06533313;1;1
25.688349;1.05511054;0.666665907;0.0330371054;0.631844267;0.03131065;1.06502165;1.06788592;0.645986181;0.0625006976;1.0551114;0.399999798;0.0198217487;10;1.06533326;1;1
25.689349;1.05511155;0.666665887;0.0330371355;0.631843683;0.0313106276;1.06502264;1.0678859;0.645986198;0.062500656;1.0551124;0.399999822;0.0198217735;10;1.06533328;1;1
25.690349;1.05511158;0.666665868;0.0330371637;0.6318437;0.031310638;1.06502263;1.06788589;0.645986217;0.0625006159;1.0551124;0.399999848;0.0198217984;10;1.06533331;1;1
25.691349;1.0551116;0.666665852;0.0330388565;0.631843719;0.0313122313;1.06502262;1.06788688;0.645985632;0.0625020795;1.0551124;0.399999874;0.0198228232;10;1.06533333;1;1
25.698349;1.05511178;0.666665809;0.0330406402;0.631843878;0.0313139605;1.06502354;1.06788683;0.645985743;0.0625034055;1.05511233;0.400000058;0.0198239853;10;1.06533345;1;1
25.699349;1.05511281;0.666665814;0.0330406479;0.631843305;0.0313139533;1.06502453;1.06788783;0.645985144;0.062503318;1.05511332;0.40000008;0.0198240041;10;1.06533346;1;1
25.706349;1.05511298;0.666665907;0.0330439812;0.631843485;0.0313172145;1.0650255;1.06788783;0.645985115;0.062506273;1.05511324;0.400000202;0.0198260665;10;1.06533352;1;1
25.707349;1.055113;0.666665924;0.0330439739;0.631843509;0.0313172184;1.0650255;1.06788883;0.645984498;0.0625061955;1.05511322;0.400000214;0.0198260664;10;1.06533353;1;1
25.708349;1.05511402;0.666665941;0.0330439653;0.631842934;0.0313171902;1.0650255;1.06788883;0.645984485;0.0625061774;1.05511421;0.400000226;0.0198260641;10;1.06533353;1;1
25.715349;1.05511406;0.666666039;0.0330455549;0.63184308;0.0313187393;1.06502749;1.06788884;0.645984389;0.0625076046;1.05511411;0.400000261;0.0198270177;10;1.06533349;1;1
25.716349;1.05511406;0.666666048;0.0330455421;0.631843097;0.0313187325;1.06502749;1.06788985;0.64598377;0.0625090852;1.05511409;0.400000258;0.0198270114;10;1.06533348;1;1
25.717349;1.05511406;0.666666057;0.033047195;0.631843114;0.0313203051;1.06502749;1.06788986;0.645983755;0.0625090637;1.05511407;0.400000254;0.0198280059;10;1.06533346;1;1
25.718349;1.05511505;0.666666065;0.0330471799;0.63184253;0.0313202684;1.06502748;1.06788987;0.64598374;0.0625090425;1.05511504;0.400000249;0.0198280017;10;1.06533344;1;1
25.723349;1.05511498;0.666666112;0.0330487446;0.631842577;0.0313218189;1.06502845;1.06788995;0.645983649;0.0625105068;1.05511491;0.400000217;0.0198290069;10;1.06533335;1;1
25.724349;1.05511496;0.666666125;0.0330487188;0.63184258;0.0313218161;1.06502945;1.06789096;0.645983022;0.0625104314;1.05511489;0.40000021;0.0198290137;10;1.06533333;1;1
25.727349;1.05511487;0.666666179;0.0330503009;0.631842578;0.0313233993;1.06502943;1.06789099;0.645982957;0.0625119508;1.05511481;0.400000189;0.0198300447;10;1.06533327;1;1
25.728349;1.05511584;0.666666201;0.0330502713;0.631841975;0.0313233754;1.06503043;1.067891;0.645982937;0.0625119403;1.05511579;0.400000181;0.0198300581;10;1.06533325;1;1
25.731349;1.05511574;0.666666276;0.0330501791;0.631841955;0.0313234069;1.06503044;1.067891;0.64598289;0.0625119211;1.05511574;0.400000164;0.0198301031;10;1.0653332;1;1
25.732349;1.05511571;0.666666304;0.0330518139;0.631841947;0.0313250016;1.06503044;1.067892;0.645982273;0.0625134213;1.05511572;0.40000016;0.0198311192;10;1.06533319;1;1
25.736349;1.05511559;0.666666419;0.0330516885;0.631841916;0.0313250769;1.06503147;1.06789194;0.645982251;0.0625134366;1.05511567;0.400000156;0.0198311888;10;1.06533315;1;1
25.737349;1.05511656;0.666666447;0.0330533267;0.631841312;0.031326647;1.06503148;1.06789192;0.645982253;0.0625150065;1.05511666;0.400000159;0.0198322076;10;1.06533315;1;1
25.739349;1.05511652;0.666666503;0.0330532769;0.631841304;0.0313266864;1.06503251;1.06789188;0.645982265;0.0625150303;1.05511663;0.400000167;0.0198322448;10;1.06533313;1;1
25.740349;1.0551165;0.666666531;0.0330532561;0.631841302;0.031326705;1.06503252;1.06789286;0.645981671;0.062514986;1.05511662;0.400000172;0.0198322623;10;1.06533312;1;1
25.746349;1.05511648;0.666666692;0.0330548517;0.631841331;0.0313283673;1.06503365;1.06789277;0.645981786;0.0625166399;1.05511654;0.400000206;0.0198333376;10;1.06533308;1;1
25.747349;1.05511748;0.666666718;0.0330565141;0.631840743;0.0313299268;1.06503368;1.06789276;0.645981813;0.0625182143;1.05511752;0.400000211;0.0198343459;10;1.06533308;1;1
25.748349;1.05511749;0.666666744;0.0330565122;0.631840755;0.031329936;1.06503471;1.06789275;0.645981842;0.062518227;1.0551175;0.400000216;0.0198343537;10;1.06533307;1;1
25.749349;1.05511749;0.666666769;0.0330565127;0.631840769;0.031329945;1.06503473;1.06789374;0.645981266;0.0625181803;1.05511748;0.40000022;0.0198343613;10;1.06533307;1;1
25.756349;1.05511751;0.6666669;0.0330582425;0.631840905;0.0313315986;1.06503593;1.06789375;0.645981499;0.0625198006;1.0551173;0.400000218;0.0198354055;10;1.06533304;1;1
25.757349;1.05511851;0.666666911;0.0330582592;0.631840329;0.0313315818;1.06503596;1.06789475;0.645980927;0.0625197442;1.05511827;0.400000211;0.019835409;10;1.06533304;1;1
25.764349;1.05511846;0.666666927;0.03306176;0.631840472;0.0313347985;1.06503813;1.06789478;0.645981146;0.0625228026;1.05511811;0.400000166;0.0198374181;10;1.06533302;1;1
25.765349;1.05511845;0.666666924;0.0330617895;0.631840486;0.0313347966;1.06503815;1.06789579;0.645980569;0.0625227259;1.05511809;0.400000164;0.0198374173;10;1.06533302;1;1
25.766349;1.05511944;0.66666692;0.0330618202;0.6318399;0.0313347623;1.06503817;1.06789579;0.645980597;0.0625227071;1.05511908;0.400000165;0.019837416;10;1.06533302;1;1
25.773349;1.05511945;0.666666865;0.0330653742;0.631839952;0.0313378631;1.06504025;1.06789581;0.64598077;0.0625257288;1.05511903;0.400000226;0.0198393921;10;1.06533306;1;1
25.774349;1.05511946;0.666666852;0.0330654026;0.631839954;0.0313378548;1.06504025;1.06789681;0.645980186;0.0625256645;1.05511903;0.400000243;0.019839388;10;1.06533308;1;1
25.781349;1.05512055;0.66666673;0.0330672369;0.631839366;0.0313393643;1.06504128;1.06789691;0.645980283;0.0625272482;1.05512008;0.400000382;0.0198403417;10;1.06533318;1;1
25.782349;1.05512057;0.666666709;0.0330672576;0.63183937;0.0313393619;1.06504129;1.06789793;0.645979689;0.0625271999;1.05512009;0.400000398;0.0198403311;10;1.06533319;1;1
25.785349;1.05512062;0.666666649;0.0330689836;0.631839386;0.0313409376;1.06504231;1.067898;0.645979724;0.0625287944;1.05512013;0.400000431;0.0198412987;10;1.06533322;1;1
25.786349;1.05512164;0.666666632;0.0330690018;0.631838791;0.0313409068;1.06504232;1.06789802;0.645979735;0.0625288057;1.05512114;0.400000435;0.0198412895;10;1.06533323;1;1
25.789349;1.05512169;0.666666593;0.0330707158;0.631838798;0.03134248;1.06504336;1.0678981;0.645979756;0.0625303992;1.05512117;0.400000432;0.0198422695;10;1.06533324;1;1
25.790349;1.0551217;0.666666587;0.0330707289;0.631838798;0.0313424764;1.06504337;1.06789913;0.645979154;0.0625303515;1.05512118;0.400000426;0.0198422655;10;1.06533324;1;1
25.795349;1.05512175;0.666666605;0.0330724386;0.63183878;0.0313440234;1.06504444;1.06789927;0.645979136;0.0625319673;1.05512122;0.400000369;0.019843256;10;1.0653332;1;1
25.796349;1.05512275;0.666666618;0.0330724423;0.631838175;0.0313439847;1.06504445;1.06789929;0.645979124;0.0625319779;1.05512222;0.400000353;0.0198432543;10;1.06533318;1;1
25.798349;1.05512277;0.666666647;0.0330724452;0.63183816;0.0313439655;1.06504447;1.06789933;0.64597909;0.0625319974;1.05512223;0.400000314;0.0198432508;10;1.06533314;1;1
25.799349;1.05512277;0.666666664;0.0330741113;0.631838152;0.0313455354;1.06504547;1.06790035;0.645978464;0.0625319473;1.05512223;0.400000293;0.0198442491;10;1.06533312;1;1
25.804349;1.05512283;0.666666753;0.0330757563;0.631838107;0.0313470808;1.06504648;1.06790043;0.645978325;0.0625335286;1.05512225;0.400000166;0.0198452339;10;1.06533299;1;1
25.805349;1.05512384;0.666666768;0.0330757483;0.631837499;0.031347048;1.06504648;1.06790044;0.645978292;0.0625350869;1.05512326;0.400000137;0.0198452291;10;1.06533296;1;1
25.814349;1.05512397;0.666666813;0.0330773222;0.631837423;0.0313485605;1.06504838;1.06790147;0.645977366;0.0625364443;1.05512338;0.399999882;0.0198461697;10;1.06533273;1;1
25.815349;1.05512498;0.666666808;0.0330789764;0.631836816;0.031350094;1.06504836;1.06790147;0.64597733;0.0625379811;1.05512441;0.39999986;0.0198471634;10;1.06533271;1;1
25.816349;1.055125;0.666666801;0.0330789634;0.631836809;0.0313500758;1.06504835;1.06790247;0.645976688;0.0625378982;1.05512443;0.399999842;0.0198471578;10;1.06533268;1;1
25.823349;1.05512515;0.666666737;0.0330805314;0.63183678;0.0313514823;1.06504927;1.06790252;0.645976473;0.0625392937;1.05512456;0.399999787;0.0198481639;10;1.06533253;1;1
25.824349;1.05512518;0.666666729;0.0330805191;0.631836782;0.0313514517;1.06505026;1.06790353;0.645975844;0.0625392144;1.05512457;0.399999788;0.019848172;10;1.06533251;1;1
25.825349;1.05512621;0.666666721;0.0330821748;0.631836185;0.0313529698;1.06505025;1.06790354;0.645975822;0.0625391947;1.05512559;0.399999791;0.0198491815;10;1.06533249;1;1
25.832349;1.05512637;0.666666668;0.0330838103;0.631836237;0.031354339;1.06505119;1.06790356;0.645975731;0.0625422037;1.05512564;0.399999864;0.0198502623;10;1.06533242;1;1
25.833349;1.05512638;0.66666666;0.0330838108;0.63183625;0.0313543162;1.06505118;1.06790456;0.645975122;0.0625421334;1.05512565;0.399999884;0.0198502729;10;1.06533241;1;1
25.840349;1.05512746;0.666666609;0.033085509;0.631835725;0.0313558012;1.06505316;1.0679045;0.645975149;0.0625436331;1.05512662;0.40000007;0.0198513214;10;1.0653324;1;1
25.841349;1.05512746;0.666666603;0.0330871818;0.63183573;0.031357388;1.06505316;1.06790548;0.645974552;0.0625435675;1.05512662;0.400000098;0.0198523232;10;1.0653324;1;1
25.844349;1.05512747;0.666666594;0.0330871931;0.631835735;0.031357433;1.06505418;1.06790545;0.645974572;0.0625451076;1.05512659;0.400000181;0.0198523241;10;1.0653324;1;1
25.845349;1.05512847;0.666666594;0.0330871931;0.631835135;0.0313574256;1.06505418;1.06790544;0.645974577;0.0625451018;1.05512758;0.400000207;0.0198523235;10;1.06533241;1;1
25.846349;1.05512846;0.666666597;0.0330888574;0.631835132;0.0313590307;1.06505418;1.06790543;0.645974583;0.0625450969;1.05512757;0.400000233;0.0198533226;10;1.06533241;1;1
25.849349;1.05512845;0.666666621;0.0330888361;0.631835116;0.0313591232;1.06505519;1.06790542;0.645974599;0.0625466467;1.05512756;0.40000031;0.0198533164;10;1.06533243;1;1
25.850349;1.05512844;0.666666633;0.0330888248;0.631835109;0.0313591575;1.06505518;1.06790641;0.645974;0.0625465851;1.05512755;0.400000335;0.0198533129;10;1.06533243;1;1
25.854349;1.05512841;0.666666702;0.0330904369;0.631835078;0.0313608773;1.06505614;1.06790641;0.645974033;0.0625481345;1.05512754;0.40000043;0.0198542995;10;1.06533244;1;1
25.855349;1.05512941;0.666666723;0.0330904229;0.631834472;0.0313608812;1.06505613;1.06790641;0.645974043;0.0625481318;1.05512854;0.400000452;0.019854299;10;1.06533243;1;1
25.857349;1.0551294;0.666666767;0.0330920632;0.631834462;0.031362525;1.06505609;1.0679064;0.645974067;0.0625481261;1.05512854;0.40000049;0.019855305;10;1.06533243;1;1
25.858349;1.0551294;0.66666679;0.033092051;0.631834458;0.0313625549;1.06505607;1.0679074;0.645973476;0.062549625;1.05512853;0.400000507;0.019855312;10;1.06533243;1;1
25.864349;1.05512942;0.666666935;0.0330936606;0.631834436;0.0313642705;1.06505697;1.06790729;0.645973562;0.062551163;1.05512852;0.400000555;0.0198563948;10;1.06533244;1;1
25.865349;1.05513043;0.666666958;0.0330936532;0.631833831;0.0313642564;1.06505796;1.06790726;0.645973578;0.0625511604;1.05512951;0.400000554;0.0198564107;10;1.06533244;1;1
25.866349;1.05513043;0.66666698;0.0330936457;0.631833823;0.0313642702;1.06505795;1.06790722;0.645973593;0.0625511585;1.05512951;0.40000055;0.0198564266;10;1.06533244;1;1
25.867349;1.05513043;0.666667001;0.0330936379;0.631833813;0.0313642826;1.06505794;1.06790818;0.645973003;0.062551099;1.05512951;0.400000544;0.0198564425;10;1.06533245;1;1
25.874349;1.0551304;0.666667097;0.0330968951;0.631833708;0.0313675179;1.06505893;1.0679078;0.645973112;0.0625542392;1.05512951;0.400000466;0.019858548;10;1.0653325;1;1
25.875349;1.0551314;0.6666671;0.0330968819;0.631833091;0.0313674996;1.06505994;1.06790874;0.645972523;0.0625541895;1.05513052;0.400000456;0.0198585621;10;1.06533251;1;1
25.879349;1.05513137;0.666667091;0.0330984967;0.63183301;0.0313691258;1.06506;1.06790853;0.645972588;0.0625558101;1.05513053;0.400000433;0.019859622;10;1.06533256;1;1
25.883349;1.05513134;0.666667063;0.033098456;0.631832924;0.0313691662;1.06506108;1.06790835;0.645972651;0.0625559021;1.05513054;0.400000439;0.019859688;10;1.0653326;1;1
25.884349;1.05513134;0.666667054;0.0331001148;0.631832902;0.0313707529;1.0650611;1.06790931;0.645972062;0.0625558705;1.05513055;0.400000445;0.019860704;10;1.0653326;1;1
25.885349;1.05513234;0.666667045;0.033100108;0.631832281;0.0313707289;1.06506212;1.06790927;0.645972078;0.0625574596;1.05513155;0.400000452;0.0198607195;10;1.06533261;1;1
25.892349;1.05513234;0.666666979;0.0331017459;0.63183214;0.0313723255;1.06506326;1.0679091;0.645972202;0.0625592763;1.05513164;0.400000536;0.019861813;10;1.06533269;1;1
25.893349;1.05513234;0.666666971;0.0331017443;0.631832124;0.031372327;1.06506328;1.06791009;0.645971616;0.062559261;1.05513166;0.400000553;0.0198618235;10;1.06533271;1;1
25.894349;1.05513234;0.666666965;0.0331034104;0.631832108;0.0313739084;1.06506329;1.06791008;0.645971637;0.0625593049;1.05513168;0.40000057;0.0198628332;10;1.06533273;1;1
25.895349;1.05513334;0.666666961;0.0331034113;0.631831495;0.0313738809;1.0650633;1.06791007;0.645971657;0.062559349;1.05513271;0.400000589;0.0198628421;10;1.06533275;1;1
25.900349;1.05513333;0.666666977;0.0331051025;0.631831429;0.0313754683;1.06506434;1.06791009;0.645971772;0.0625611265;1.05513281;0.400000681;0.0198638701;10;1.06533287;1;1
25.901349;1.05513332;0.666666985;0.0331051099;0.631831418;0.0313754673;1.06506535;1.0679111;0.645971191;0.0625626699;1.05513282;0.400000698;0.0198638725;10;1.06533289;1;1
25.904349;1.0551333;0.666667012;0.0331051367;0.631831394;0.0313754561;1.06506535;1.06791117;0.645971259;0.0625627878;1.05513286;0.400000744;0.0198638732;10;1.06533296;1;1
25.905349;1.05513429;0.666667021;0.033106815;0.63183079;0.031376999;1.06506535;1.06791119;0.645971279;0.0625628248;1.05513387;0.400000757;0.0198648705;10;1.06533299;1;1
25.914349;1.05513421;0.666666999;0.0331086728;0.631830857;0.0313784502;1.06506731;1.06791245;0.645970788;0.0625661583;1.05513385;0.400000788;0.0198657388;10;1.06533312;1;1
25.915349;1.05513519;0.666666986;0.0331087006;0.631830278;0.0313784025;1.0650673;1.06791248;0.645970795;0.0625661837;1.05513484;0.400000778;0.0198657135;10;1.06533312;1;1
25.918349;1.05513516;0.666666941;0.0331104509;0.631830344;0.0313799352;1.06506828;1.06791256;0.645970806;0.0625678238;1.05513484;0.400000732;0.019866629;10;1.06533313;1;1
25.919349;1.05513515;0.666666925;0.0331104772;0.631830367;0.0313799227;1.06506827;1.06791359;0.645970202;0.0625677933;1.05513484;0.400000712;0.0198665987;10;1.06533313;1;1
25.924349;1.05513512;0.666666828;0.0331122433;0.631830479;0.0313814678;1.06506925;1.0679137;0.645970185;0.0625694901;1.05513485;0.400000601;0.0198674427;10;1.06533313;1;1
25.925349;1.05513612;0.666666808;0.0331122538;0.631829901;0.0313814367;1.06506925;1.06791372;0.645970176;0.0625695112;1.05513586;0.400000578;0.0198674112;10;1.06533313;1;1
25.927349;1.05513612;0.666666768;0.0331139292;0.63182994;0.0313830185;1.06507025;1.06791374;0.645970151;0.0625695427;1.05513587;0.400000532;0.0198683489;10;1.06533312;1;1
25.928349;1.05513612;0.66666675;0.0331139266;0.631829959;0.0313830216;1.06507025;1.06791475;0.64596953;0.0625710543;1.05513588;0.400000509;0.0198683181;10;1.06533312;1;1
25.934349;1.05513616;0.666666681;0.0331154705;0.631830046;0.0313846415;1.06507125;1.06791475;0.645969397;0.0625725845;1.05513592;0.400000386;0.0198691514;10;1.06533311;1;1
25.935349;1.05513716;0.666666679;0.0331154344;0.631829456;0.031384622;1.06507126;1.06791474;0.645969368;0.0625725675;1.05513692;0.400000367;0.019869129;10;1.0653331;1;1
25.936349;1.05513717;0.666666681;0.0331153949;0.631829463;0.0313846332;1.06507126;1.06791574;0.645968731;0.06257249;1.05513693;0.40000035;0.0198691084;10;1.06533308;1;1
25.944349;1.0551372;0.666666812;0.0331183442;0.631829493;0.031387892;1.06507331;1.06791568;0.645968394;0.0625738888;1.05513696;0.400000239;0.0198710044;10;1.06533292;1;1
25.945349;1.0551372;0.66666684;0.0331182979;0.631829493;0.031387905;1.06507331;1.06791667;0.645967745;0.0625753754;1.05513697;0.400000229;0.0198709965;10;1.0653329;1;1
25.946349;1.0551382;0.66666687;0.0331182541;0.631828895;0.0313878888;1.06507332;1.06791666;0.645967702;0.0625753615;1.05513797;0.400000221;0.019870989;10;1.06533288;1;1
25.953349;1.05513816;0.666667082;0.0331196997;0.631828888;0.0313895758;1.06507437;1.0679166;0.645967461;0.0625768603;1.05513796;0.400000182;0.019871956;10;1.0653328;1;1
25.954349;1.05513815;0.666667107;0.0331213471;0.631828887;0.0313911716;1.06507538;1.0679176;0.645966831;0.0625767991;1.05513795;0.400000176;0.0198729539;10;1.06533279;1;1
25.955349;1.05513815;0.66666713;0.0331213313;0.631828886;0.0313911875;1.06507538;1.06791759;0.645966808;0.0625767983;1.05513794;0.40000017;0.019872952;10;1.06533278;1;1
25.956349;1.05513914;0.66666715;0.033121319;0.631828286;0.0313911734;1.06507539;1.06791758;0.645966789;0.0625783597;1.05513893;0.400000163;0.0198729505;10;1.06533278;1;1
25.962349;1.05513912;0.666667207;0.033122975;0.63182828;0.0313928139;1.06507642;1.06791755;0.645966759;0.0625799401;1.05513882;0.400000112;0.0198739548;10;1.06533276;1;1
25.963349;1.05513912;0.666667208;0.0331229817;0.631828281;0.0313928161;1.06507643;1.06791855;0.645966162;0.0625798827;1.0551388;0.400000102;0.0198739573;10;1.06533277;1;1
25.965349;1.05513912;0.666667206;0.033124666;0.631828286;0.031394394;1.06507744;1.06791855;0.645966186;0.0625798788;1.05513877;0.400000083;0.0198749619;10;1.06533278;1;1
25.966349;1.05514012;0.666667203;0.0331246756;0.63182769;0.0313943606;1.06507745;1.06791856;0.645966198;0.0625798732;1.05513975;0.400000075;0.0198749638;10;1.06533278;1;1
25.971349;1.05514013;0.666667177;0.0331263799;0.631827715;0.031395904;1.06507849;1.06791862;0.645966256;0.0625813668;1.05513971;0.400000035;0.019875966;10;1.06533281;1;1
25.972349;1.05514014;0.666667168;0.0331263843;0.631827721;0.0313958935;1.0650785;1.06791963;0.64596566;0.0625812883;1.05513971;0.400000027;0.0198759638;10;1.06533282;1;1
25.976349;1.05514016;0.66666712;0.0331280622;0.631827747;0.0313974183;1.06507951;1.06791969;0.645965683;0.0625827588;1.05513972;0.399999994;0.0198769486;10;1.06533287;1;1
25.977349;1.05514117;0.666667106;0.0331280644;0.631827156;0.0313973729;1.06507951;1.0679197;0.645965685;0.0625827352;1.05514072;0.399999987;0.0198769447;10;1.06533288;1;1
25.980349;1.05514119;0.666667061;0.0331280742;0.631827191;0.0313973276;1.06507949;1.06791972;0.645965681;0.0625842242;1.05514074;0.399999968;0.0198769355;10;1.06533293;1;1
25.981349;1.05514119;0.666667047;0.0331280791;0.631827206;0.0313973134;1.06508049;1.06792073;0.64596507;0.062584142;1.05514074;0.399999963;0.0198769334;10;1.06533295;1;1
25.986349;1.0551412;0.666666993;0.0331297756;0.631827309;0.0313988235;1.06508142;1.0679207;0.645965031;0.0625856004;1.05514075;0.399999955;0.0198779278;10;1.06533302;1;1
25.987349;1.0551422;0.666666986;0.0331314486;0.631826733;0.0314003599;1.0650814;1.06792068;0.645965023;0.0625855858;1.05514175;0.399999959;0.0198789273;10;1.06533303;1;1
