time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
25.989349;1.05514219;0.666666976;0.0331314617;0.63182678;0.0314003351;1.06508137;1.06792065;0.64596501;0.0625871251;1.05514174;0.399999971;0.0198789257;10;1.06533303;1;1
25.990349;1.05514219;0.666666973;0.0331314686;0.631826802;0.0314003244;1.06508134;1.06792164;0.6459644;0.0625870597;1.05514174;0.399999979;0.0198789243;10;1.06533303;1;1
25.997349;1.05514218;0.666666968;0.0331331862;0.631826929;0.0314018629;1.06508315;1.06792158;0.645964404;0.0625886351;1.05514174;0.400000042;0.0198799147;10;1.06533301;1;1
25.998349;1.05514318;0.66666697;0.0331331935;0.631826342;0.0314018284;1.06508312;1.06792159;0.645964407;0.0625886435;1.05514274;0.40000005;0.0198799171;10;1.06533301;1;1
25.999349;1.05514318;0.666666974;0.0331348673;0.631826352;0.0314034031;1.06508309;1.06792259;0.645963804;0.0625885938;1.05514273;0.400000058;0.0198809211;10;1.06533301;1;1
26.007349;1.05514323;0.666666983;0.0331365654;0.63182636;0.0314049562;1.06508383;1.06792269;0.645963788;0.0625917706;1.05514269;0.400000092;0.0198820069;10;1.06533306;1;1
26.008349;1.05514424;0.666666979;0.0331365659;0.631825754;0.0314049282;1.0650848;1.06792371;0.645963179;0.0625917177;1.05514368;0.400000091;0.0198820225;10;1.06533307;1;1
26.016349;1.05514431;0.666666922;0.0331399192;0.63182562;0.0314081489;1.06508569;1.06792378;0.645963173;0.0625932795;1.05514365;0.400000061;0.0198841204;10;1.06533319;1;1
26.017349;1.05514432;0.666666914;0.0331399263;0.631825597;0.0314081581;1.06508569;1.06792478;0.645962571;0.0625932095;1.05514364;0.400000053;0.0198841297;10;1.0653332;1;1
26.025349;1.05514521;0.666666837;0.0331416635;0.631824805;0.0314097465;1.06508779;1.06792477;0.645962602;0.0625961858;1.05514467;0.399999943;0.0198852329;10;1.06533324;1;1
26.026349;1.05514518;0.666666825;0.0331416699;0.631824786;0.0314097483;1.06508781;1.06792577;0.645962003;0.0625961143;1.05514467;0.399999923;0.019885251;10;1.06533323;1;1
26.029349;1.05514509;0.666666793;0.0331433485;0.63182474;0.0314113287;1.06508787;1.06792577;0.645962027;0.0625976556;1.0551447;0.399999861;0.0198863079;10;1.06533319;1;1
26.030349;1.05514606;0.666666784;0.0331433497;0.63182413;0.0314112972;1.06508889;1.06792576;0.645962036;0.0625976562;1.05514571;0.39999984;0.0198863264;10;1.06533317;1;1
26.035349;1.05514589;0.666666766;0.0331450062;0.631824103;0.0314128596;1.06508998;1.06792576;0.645962101;0.0625992663;1.05514577;0.399999762;0.0198874075;10;1.06533308;1;1
26.036349;1.05514586;0.66666677;0.0331450033;0.631824104;0.031412856;1.06509;1.06792675;0.645961512;0.0625992252;1.05514578;0.399999754;0.0198874218;10;1.06533306;1;1
26.039349;1.05514576;0.666666799;0.0331466641;0.631824116;0.031414428;1.06509004;1.06792675;0.645961569;0.0625992899;1.05514583;0.399999745;0.019888459;10;1.065333;1;1
26.040349;1.05514673;0.666666814;0.0331466633;0.631823523;0.0314143968;1.06509005;1.06792675;0.645961589;0.0625993145;1.05514685;0.399999745;0.0198884683;10;1.06533298;1;1
26.044349;1.05514662;0.666666895;0.0331483297;0.631823556;0.0314159726;1.06509108;1.06792677;0.645961679;0.062600976;1.0551469;0.39999975;0.0198894849;10;1.06533291;1;1
26.045349;1.0551466;0.666666919;0.03314833;0.631823567;0.0314159719;1.06509109;1.06792777;0.645961098;0.0626009411;1.05514691;0.399999751;0.0198894834;10;1.0653329;1;1
26.050349;1.05514646;0.666667049;0.0331499977;0.631823624;0.0314175489;1.06509211;1.06792781;0.645961211;0.0626025954;1.05514695;0.399999734;0.0198904389;10;1.06533283;1;1
26.051349;1.05514744;0.666667075;0.0331499978;0.631823036;0.0314175193;1.06509212;1.06792782;0.645961228;0.0626026075;1.05514796;0.399999727;0.0198904222;10;1.06533281;1;1
26.053349;1.05514738;0.666667127;0.0331499981;0.631823054;0.0314175207;1.06509312;1.06792784;0.645961252;0.0626041849;1.05514796;0.399999713;0.0198903805;10;1.0653328;1;1
26.054349;1.05514735;0.666667152;0.0331499981;0.631823061;0.0314175221;1.06509312;1.06792885;0.645960654;0.0626041309;1.05514796;0.399999706;0.0198903555;10;1.0653328;1;1
26.061349;1.05514716;0.666667298;0.0331533224;0.631823046;0.03142071;1.0650941;1.06792892;0.645960615;0.0626056949;1.05514798;0.399999678;0.019892135;10;1.06533284;1;1
26.062349;1.05514814;0.666667312;0.0331533163;0.631822434;0.0314206888;1.0650941;1.06792893;0.645960602;0.0626056944;1.05514898;0.399999678;0.0198921011;10;1.06533285;1;1
26.063349;1.05514811;0.666667324;0.0331533078;0.631822417;0.0314206987;1.06509509;1.06792993;0.645959984;0.0626056349;1.05514898;0.399999678;0.0198920679;10;1.06533286;1;1
26.072349;1.05514796;0.666667371;0.0331547782;0.631822215;0.0314224333;1.06509606;1.06793002;0.645959882;0.0626086803;1.05514904;0.399999624;0.0198928322;10;1.06533303;1;1
26.073349;1.05514896;0.666667373;0.0331564125;0.631821597;0.031424004;1.06509606;1.06793103;0.645959269;0.0626086013;1.05515005;0.399999612;0.0198938159;10;1.06533305;1;1
26.081349;1.05514894;0.666667356;0.033157841;0.631821518;0.0314257015;1.06509802;1.06793109;0.645959231;0.0626099793;1.05515014;0.399999524;0.0198947752;10;1.06533324;1;1
26.082349;1.05514894;0.666667347;0.0331578217;0.631821516;0.0314257056;1.06509801;1.06793209;0.645958627;0.0626114647;1.05515015;0.399999516;0.0198947774;10;1.06533325;1;1
26.083349;1.05514894;0.666667337;0.0331578063;0.631821515;0.0314257066;1.065098;1.0679321;0.645958628;0.062611451;1.05515016;0.399999508;0.0198947798;10;1.06533327;1;1
26.084349;1.05514994;0.666667325;0.0331577951;0.631820915;0.0314256747;1.065098;1.0679321;0.64595863;0.0626114404;1.05515117;0.399999501;0.019894782;10;1.06533328;1;1
26.091349;1.05515001;0.666667256;0.0331611496;0.63182092;0.0314287352;1.06509893;1.06793211;0.645958643;0.0626130011;1.05515119;0.399999469;0.0198968071;10;1.06533333;1;1
26.092349;1.05515003;0.666667251;0.033161165;0.631820923;0.0314287108;1.06509991;1.06793311;0.645958041;0.0626129482;1.05515119;0.399999468;0.0198968163;10;1.06533333;1;1
26.094349;1.05515007;0.666667245;0.0331612039;0.631820928;0.0314286548;1.06509989;1.06793311;0.645958044;0.0626145191;1.05515118;0.399999469;0.0198968407;10;1.06533333;1;1
26.095349;1.05515109;0.666667245;0.0331612269;0.63182033;0.0314285936;1.06509988;1.06793311;0.645958046;0.0626145228;1.05515217;0.399999472;0.0198968557;10;1.06533333;1;1
26.100349;1.05515122;0.666667275;0.0331630358;0.63182031;0.0314300011;1.06510085;1.06793311;0.645958052;0.0626160846;1.05515211;0.399999505;0.0198979408;10;1.0653333;1;1
26.101349;1.05515124;0.666667289;0.0331630683;0.6318203;0.0314299674;1.06510084;1.0679341;0.64595745;0.0626160234;1.05515209;0.399999516;0.0198979569;10;1.06533328;1;1
26.105349;1.05515135;0.666667362;0.0331648743;0.631820243;0.0314314281;1.06510184;1.06793409;0.645957477;0.0626160088;1.05515198;0.399999558;0.0198990131;10;1.06533319;1;1
26.106349;1.05515238;0.666667383;0.0331649108;0.631819628;0.0314313737;1.06510184;1.06793408;0.645957488;0.0626175656;1.05515295;0.399999566;0.0198990248;10;1.06533317;1;1
26.116349;1.05515252;0.666667531;0.0331685498;0.631819471;0.0314344128;1.06510376;1.06793499;0.64595706;0.0626190549;1.05515261;0.399999564;0.0199011061;10;1.0653328;1;1
26.117349;1.05515352;0.666667534;0.0331685654;0.631818866;0.0314343828;1.06510374;1.06793499;0.645957076;0.0626190589;1.05515358;0.399999554;0.0199011111;10;1.06533277;1;1
26.120349;1.05515353;0.666667531;0.0331702565;0.63181886;0.03143597;1.06510471;1.067935;0.645957109;0.0626206384;1.0551535;0.399999518;0.0199021179;10;1.06533268;1;1
26.121349;1.05515353;0.666667526;0.0331702575;0.631818863;0.031435975;1.0651047;1.067936;0.64595651;0.0626205879;1.05515348;0.399999504;0.0199021163;10;1.06533265;1;1
26.128349;1.05515356;0.666667468;0.0331718573;0.631818911;0.0314376188;1.06510569;1.06793605;0.645956485;0.0626222226;1.05515341;0.399999385;0.0199030434;10;1.06533249;1;1
26.129349;1.05515456;0.666667456;0.0331718384;0.631818318;0.0314376016;1.06510569;1.06793605;0.645956472;0.0626222347;1.05515441;0.399999366;0.0199030277;10;1.06533248;1;1
26.130349;1.05515457;0.666667444;0.0331718177;0.631818324;0.0314376148;1.06510569;1.06793706;0.645955853;0.0626237488;1.05515441;0.399999346;0.0199030121;10;1.06533246;1;1
26.139349;1.05515459;0.666667323;0.0331749207;0.631818323;0.0314409303;1.06510768;1.06793714;0.64595567;0.0626254239;1.05515446;0.399999257;0.019904937;10;1.06533235;1;1
26.140349;1.05515559;0.66666731;0.0331748951;0.631817722;0.0314409209;1.06510767;1.06793815;0.645955037;0.0626253796;1.05515547;0.399999263;0.0199049395;10;1.06533235;1;1
26.148349;1.05515555;0.666667238;0.0331764116;0.631817709;0.0314426209;1.06510863;1.06793824;0.645954798;0.0626285588;1.05515547;0.399999409;0.019905999;10;1.06533238;1;1
26.151349;1.05515552;0.666667238;0.0331780449;0.631817705;0.0314442095;1.06510961;1.06793929;0.645954112;0.0626284863;1.05515546;0.399999484;0.01990703;10;1.06533243;1;1
26.152349;1.05515651;0.66666724;0.033178035;0.631817106;0.0314441775;1.06510961;1.0679393;0.645954088;0.0626284788;1.05515645;0.399999507;0.0199070401;10;1.06533245;1;1
26.162349;1.05515639;0.666667276;0.0331796151;0.631817179;0.0314456595;1.06511156;1.06794051;0.645953365;0.0626314688;1.05515653;0.399999624;0.0199081384;10;1.06533273;1;1
26.163349;1.05515738;0.666667277;0.0331812724;0.631816596;0.0314472005;1.06511156;1.06794053;0.645953366;0.0626314638;1.05515755;0.399999625;0.0199091457;10;1.06533276;1;1
26.169349;1.05515734;0.666667267;0.0331828716;0.631816702;0.0314487859;1.06511254;1.06794066;0.64595338;0.0626330053;1.05515765;0.399999599;0.0199101674;10;1.06533295;1;1
26.170349;1.05515734;0.666667263;0.0331828621;0.631816721;0.0314487964;1.06511254;1.06794168;0.645952777;0.0626329456;1.05515767;0.399999588;0.0199101663;10;1.06533298;1;1
26.174349;1.05515735;0.666667245;0.0331828413;0.631816802;0.0314488515;1.06511352;1.06794175;0.645952782;0.0626345005;1.05515775;0.399999527;0.019910149;10;1.06533308;1;1
26.175349;1.05515836;0.666667242;0.0331828404;0.631816222;0.0314488361;1.06511352;1.06794177;0.645952782;0.0626344979;1.05515877;0.399999509;0.0199101415;10;1.06533309;1;1
26.179349;1.05515842;0.666667236;0.0331845185;0.631816289;0.0314504658;1.0651135;1.06794184;0.645952781;0.0626344846;1.05515884;0.399999434;0.0199110994;10;1.06533314;1;1
26.180349;1.05515845;0.666667236;0.0331845241;0.631816303;0.0314504761;1.0651145;1.06794285;0.645952177;0.0626359831;1.05515885;0.399999416;0.0199110865;10;1.06533315;1;1
26.186349;1.05515863;0.66666721;0.0331862292;0.631816373;0.0314520782;1.06511554;1.06794291;0.645952219;0.0626375372;1.0551589;0.399999349;0.0199120027;10;1.06533312;1;1
26.187349;1.05515966;0.6666672;0.033186234;0.631815784;0.0314520433;1.06511557;1.06794292;0.645952233;0.0626375411;1.0551599;0.399999343;0.0199119868;10;1.06533311;1;1
26.189349;1.05515975;0.666667174;0.0331879083;0.631815801;0.031453605;1.06511562;1.06794292;0.645952264;0.0626375545;1.0551599;0.399999332;0.0199129523;10;1.06533308;1;1
26.190349;1.05515979;0.666667158;0.0331879115;0.631815808;0.0314535925;1.06511565;1.06794392;0.645951677;0.062637505;1.0551599;0.399999328;0.019912934;10;1.06533307;1;1
26.197349;1.05516008;0.666667001;0.0331896007;0.631815803;0.0314550308;1.06511689;1.06794391;0.645951829;0.0626391425;1.05515982;0.399999317;0.0199137976;10;1.06533303;1;1
26.198349;1.05516112;0.666666976;0.033189605;0.631815195;0.0314549752;1.06511793;1.0679439;0.645951855;0.0626391524;1.0551608;0.39999932;0.0199137795;10;1.06533303;1;1
26.199349;1.05516115;0.66666695;0.0331896101;0.631815185;0.0314549489;1.06511797;1.06794389;0.64595188;0.0626407222;1.05516078;0.399999324;0.0199137623;10;1.06533304;1;1
26.200349;1.05516118;0.666666924;0.0331896164;0.631815173;0.0314549225;1.06511801;1.06794489;0.645951301;0.0626406721;1.05516076;0.39999933;0.0199137463;10;1.06533305;1;1
26.209349;1.05516135;0.66666673;0.0331931041;0.631815036;0.0314578774;1.06511939;1.06794473;0.645951525;0.0626422896;1.05516055;0.399999444;0.0199156417;10;1.06533323;1;1
26.210349;1.05516236;0.666666711;0.0331931338;0.631814418;0.0314578294;1.06512043;1.06794471;0.645951551;0.0626422936;1.05516154;0.399999464;0.0199156331;10;1.06533326;1;1
26.211349;1.05516237;0.666666692;0.0331931657;0.631814398;0.031457812;1.06512047;1.06794568;0.645950972;0.0626437991;1.05516152;0.399999485;0.0199156251;10;1.0653333;1;1
26.220349;1.05516248;0.666666542;0.0331968232;0.631814215;0.0314608951;1.06512175;1.06794541;0.645951186;0.0626453729;1.05516159;0.399999723;0.0199175797;10;1.0653336;1;1
26.221349;1.05516249;0.666666527;0.0331968553;0.631814198;0.0314608988;1.06512177;1.06794639;0.645950603;0.0626453162;1.05516161;0.399999754;0.0199175786;10;1.06533362;1;1
26.222349;1.0551635;0.666666511;0.0331968852;0.631813584;0.0314608752;1.06512179;1.06794637;0.645950623;0.0626453193;1.05516263;0.399999784;0.0199175779;10;1.06533364;1;1
26.230349;1.0551635;0.666666376;0.0331986728;0.63181352;0.0314625494;1.06512379;1.06794627;0.645950751;0.0626469405;1.05516287;0.400000007;0.0199185845;10;1.0653337;1;1
26.231349;1.05516349;0.666666357;0.0331986696;0.631813521;0.0314625655;1.06512378;1.06794726;0.645950159;0.0626484532;1.0551629;0.400000029;0.0199185859;10;1.0653337;1;1
26.234349;1.05516345;0.666666295;0.0332003045;0.631813536;0.0314641975;1.06512373;1.06794725;0.645950187;0.0626484906;1.05516298;0.400000082;0.0199195914;10;1.06533368;1;1
26.235349;1.05516444;0.666666274;0.0332002872;0.631812945;0.0314641857;1.06512471;1.06794725;0.645950195;0.0626485045;1.055164;0.400000095;0.0199195932;10;1.06533367;1;1
26.241349;1.05516434;0.666666152;0.033201798;0.631813012;0.0314658591;1.06512457;1.06794729;0.645950205;0.0626501432;1.05516411;0.400000134;0.0199206004;10;1.0653336;1;1
26.242349;1.05516433;0.666666136;0.0332017672;0.631813026;0.0314658703;1.06512554;1.0679483;0.645949598;0.0626500921;1.05516412;0.400000133;0.0199206017;10;1.06533359;1;1
26.251349;1.05516521;0.666666109;0.0332031247;0.631812642;0.0314674894;1.06512634;1.06794849;0.645949564;0.0626531788;1.05516512;0.400000091;0.0199215757;10;1.06533345;1;1
26.252349;1.0551652;0.666666122;0.0332047546;0.631812678;0.0314690757;1.06512633;1.06794951;0.645948953;0.0626531052;1.0551651;0.400000084;0.0199225658;10;1.06533343;1;1
26.258349;1.05516513;0.666666269;0.0332045507;0.631812909;0.0314690845;1.06512728;1.06794962;0.645948897;0.0626545276;1.05516497;0.400000039;0.0199225135;10;1.06533328;1;1
26.259349;1.05516612;0.666666302;0.0332061893;0.631812349;0.0314706314;1.06512728;1.06794963;0.645948883;0.0626544971;1.05516594;0.400000032;0.0199235095;10;1.06533326;1;1
26.262349;1.05516608;0.666666404;0.0332061186;0.631812461;0.0314706226;1.06512829;1.06794965;0.645948836;0.0626543981;1.05516585;0.400000012;0.0199235078;10;1.06533317;1;1
26.263349;1.05516606;0.66666644;0.0332060999;0.631812495;0.0314706197;1.06512829;1.06795065;0.645948213;0.0626543056;1.05516581;0.400000005;0.0199235105;10;1.06533314;1;1
26.271349;1.05516595;0.666666723;0.0332076878;0.63181268;0.031472186;1.06512924;1.06795059;0.645948055;0.0626571625;1.05516555;0.399999922;0.01992458;10;1.06533285;1;1
26.272349;1.05516694;0.666666752;0.0332093523;0.63181209;0.0314737369;1.06512923;1.06795058;0.645948029;0.0626571314;1.05516652;0.399999905;0.0199255928;10;1.06533281;1;1
26.273349;1.05516693;0.666666779;0.033209352;0.631812094;0.0314737394;1.06512922;1.06795056;0.645948001;0.0626571013;1.0551665;0.399999888;0.0199256066;10;1.06533278;1;1
26.274349;1.05516692;0.666666804;0.0332093533;0.631812095;0.0314737438;1.0651302;1.06795155;0.645947367;0.0626570138;1.05516647;0.39999987;0.0199256214;10;1.06533275;1;1
26.283349;1.05516686;0.666666861;0.033211077;0.631811954;0.031475435;1.0651311;1.06795136;0.645947086;0.0626584129;1.05516636;0.399999693;0.0199268;10;1.0653325;1;1
26.284349;1.05516785;0.666666853;0.0332110856;0.631811324;0.0314754185;1.06513109;1.06795135;0.645947056;0.0626599667;1.05516736;0.399999677;0.0199268241;10;1.06533248;1;1
26.285349;1.05516785;0.666666842;0.0332110942;0.631811291;0.0314754305;1.06513108;1.06795233;0.645946421;0.0626599029;1.05516736;0.399999664;0.0199268481;10;1.06533246;1;1
26.292349;1.05516787;0.666666741;0.0332144881;0.631811022;0.0314786279;1.06513207;1.06795229;0.645946199;0.0626614688;1.05516745;0.399999647;0.0199290136;10;1.0653324;1;1
26.295349;1.0551679;0.666666697;0.0332145129;0.63181091;0.0314786211;1.06513306;1.06795229;0.645946091;0.0626614907;1.05516752;0.399999674;0.019929085;10;1.06533241;1;1
26.296349;1.05516791;0.666666684;0.0332145213;0.631810876;0.0314786166;1.06513306;1.0679533;0.645945448;0.0626614416;1.05516754;0.399999685;0.0199291088;10;1.06533242;1;1
26.297349;1.05516893;0.666666672;0.0332145295;0.631810245;0.0314785815;1.06513306;1.0679533;0.645945409;0.0626614522;1.05516857;0.399999696;0.0199291326;10;1.06533243;1;1
26.306349;1.05516911;0.666666603;0.0332179253;0.631810053;0.0314816484;1.06513504;1.06795329;0.645945037;0.0626646595;1.05516882;0.399999776;0.0199313085;10;1.06533256;1;1
26.307349;1.05516912;0.666666603;0.0332179372;0.631810044;0.0314816343;1.06513503;1.06795428;0.645944393;0.0626646009;1.05516884;0.399999781;0.0199313177;10;1.06533259;1;1
26.309349;1.05516915;0.66666661;0.0332179671;0.631810033;0.0314816057;1.06513503;1.06795426;0.645944318;0.0626645932;1.05516888;0.399999787;0.01993133;10;1.06533264;1;1
26.310349;1.05517016;0.666666617;0.0332179847;0.631809431;0.0314815614;1.06513502;1.06795425;0.645944284;0.0626645856;1.0551699;0.399999789;0.0199313333;10;1.06533266;1;1
26.317349;1.0551702;0.666666747;0.0332197892;0.63180947;0.031483039;1.065136;1.06795417;0.645944169;0.0626660444;1.05517003;0.399999775;0.0199323341;10;1.06533289;1;1
26.318349;1.0551702;0.666666774;0.0332198083;0.631809485;0.0314830236;1.065136;1.06795516;0.645943568;0.0626659692;1.05517004;0.39999977;0.0199323361;10;1.06533293;1;1
26.322349;1.05517018;0.66666689;0.0332215469;0.631809552;0.0314845353;1.06513699;1.06795516;0.645943624;0.0626674744;1.05517007;0.399999754;0.0199333581;10;1.06533308;1;1
26.323349;1.05517117;0.666666918;0.0332215621;0.63180897;0.0314844849;1.06513699;1.06795517;0.645943647;0.062667464;1.05517107;0.399999752;0.0199333668;10;1.06533312;1;1
26.328349;1.05517113;0.666667039;0.033223262;0.631809051;0.0314859245;1.065138;1.06795523;0.645943783;0.0626689926;1.05517103;0.39999977;0.019934416;10;1.06533329;1;1
26.329349;1.05517112;0.666667055;0.0332232579;0.631809065;0.0314858889;1.065138;1.06795625;0.645943208;0.0626689304;1.05517101;0.399999778;0.0199344254;10;1.06533332;1;1
26.335349;1.05517102;0.66666709;0.0332248318;0.631809135;0.0314872242;1.06513903;1.06795634;0.645943397;0.062670483;1.0551709;0.39999984;0.0199354656;10;1.06533342;1;1
26.336349;1.055172;0.666667087;0.0332248087;0.631808548;0.0314871524;1.06513904;1.06795635;0.64594343;0.0626704837;1.05517188;0.399999851;0.0199354687;10;1.06533342;1;1
26.339349;1.05517194;0.666667065;0.0332247394;0.631808583;0.0314870351;1.06513904;1.06795637;0.645943528;0.0626704921;1.05517184;0.399999881;0.0199354732;10;1.06533342;1;1
26.340349;1.05517192;0.666667054;0.0332247175;0.631808597;0.0314869999;1.06514003;1.06795737;0.645942955;0.0626719995;1.05517183;0.399999891;0.0199354736;10;1.06533342;1;1
26.348349;1.05517174;0.666666944;0.0332279183;0.631808752;0.0314899225;1.06514096;1.06795737;0.645943143;0.062673648;1.05517177;0.399999962;0.0199374602;10;1.06533325;1;1
26.349349;1.05517271;0.666666926;0.0332279063;0.631808176;0.0314898627;1.06514095;1.06795737;0.645943158;0.0626736644;1.05517277;0.399999974;0.0199374578;10;1.06533322;1;1
26.351349;1.05517266;0.666666887;0.0332278843;0.631808221;0.0314898019;1.06514092;1.06795735;0.645943183;0.0626736983;1.05517276;0.400000004;0.019937454;10;1.06533315;1;1
26.352349;1.05517263;0.666666865;0.0332278745;0.631808241;0.031489772;1.0651409;1.06795834;0.64594259;0.0626736566;1.05517275;0.400000023;0.0199374528;10;1.06533312;1;1
26.362349;1.05517242;0.666666564;0.0332312017;0.631808332;0.0314927676;1.0651428;1.0679582;0.645942622;0.0626769683;1.05517263;0.40000033;0.0199394447;10;1.06533282;1;1
26.363349;1.0551734;0.666666532;0.0332312126;0.631807729;0.0314927401;1.06514279;1.06795919;0.645942006;0.0626769367;1.05517362;0.400000367;0.019939442;10;1.06533279;1;1
26.374349;1.05517337;0.666666187;0.0332330011;0.631807695;0.0314945105;1.06514365;1.06795908;0.64594184;0.0626788914;1.05517349;0.400000735;0.0199403751;10;1.06533244;1;1
26.375349;1.05517338;0.666666159;0.0332330089;0.631807697;0.0314945339;1.06514463;1.06796007;0.645941223;0.0626788659;1.05517349;0.40000076;0.0199403669;10;1.0653324;1;1
26.376349;1.05517439;0.666666131;0.0332330164;0.631807101;0.0314945275;1.06514462;1.06796006;0.645941211;0.0626804577;1.05517448;0.400000783;0.0199403592;10;1.06533236;1;1
26.386349;1.05517446;0.666665906;0.033236418;0.631807179;0.0314978912;1.06514561;1.06795998;0.645941156;0.0626822159;1.05517448;0.400000898;0.0199423314;10;1.06533202;1;1
26.387349;1.05517447;0.666665893;0.0332364251;0.631807184;0.0314979053;1.06514562;1.06796098;0.645940554;0.0626821695;1.05517448;0.400000899;0.0199423377;10;1.065332;1;1
26.398349;1.05517564;0.666665835;0.0332381989;0.631806468;0.0314994886;1.0651479;1.06796095;0.645940646;0.0626853839;1.05517566;0.40000084;0.0199435273;10;1.06533189;1;1
26.399349;1.05517567;0.666665834;0.0332398805;0.631806435;0.031501061;1.06514793;1.06796195;0.645940052;0.0626853269;1.05517568;0.400000823;0.0199445439;10;1.06533189;1;1
26.403349;1.05517578;0.666665842;0.0332399452;0.631806277;0.0315010261;1.06514904;1.06796192;0.645940094;0.0626853183;1.05517577;0.40000073;0.0199445898;10;1.06533192;1;1
26.404349;1.05517681;0.666665848;0.0332399625;0.631805634;0.0315009865;1.06514906;1.06796191;0.645940106;0.0626853133;1.05517679;0.4000007;0.0199445952;10;1.06533194;1;1
26.410349;1.05517699;0.666665931;0.033241722;0.631805362;0.0315025164;1.06515011;1.06796182;0.645940179;0.0626868441;1.05517694;0.400000486;0.0199455753;10;1.0653321;1;1
26.411349;1.05517701;0.666665952;0.0332417327;0.631805319;0.0315025111;1.06515012;1.0679628;0.645939583;0.0626867832;1.05517696;0.400000447;0.0199455657;10;1.06533214;1;1
26.417349;1.05517713;0.666666113;0.0332434225;0.6318051;0.0315040745;1.06515012;1.06796266;0.645939583;0.0626883575;1.05517708;0.40000023;0.0199464857;10;1.06533237;1;1
26.418349;1.05517814;0.666666144;0.0332434201;0.631804473;0.0315040432;1.06515112;1.06796264;0.645939572;0.0626883641;1.05517809;0.4000002;0.0199464685;10;1.06533241;1;1
26.422349;1.05517819;0.666666282;0.0332450659;0.631804386;0.0315056167;1.06515114;1.06796257;0.645939511;0.0626899628;1.05517816;0.400000092;0.0199473954;10;1.06533258;1;1
26.423349;1.0551782;0.666666317;0.0332450594;0.631804372;0.031505615;1.06515115;1.06796356;0.645938888;0.0626899148;1.05517818;0.400000068;0.0199473773;10;1.06533262;1;1
26.431349;1.05517834;0.666666561;0.0332467056;0.63180433;0.0315072159;1.06515227;1.06796346;0.645938759;0.0626915164;1.05517833;0.399999924;0.0199482504;10;1.06533282;1;1
26.432349;1.05517936;0.666666587;0.0332467099;0.631803733;0.0315071949;1.06515329;1.06796345;0.645938747;0.0626915113;1.05517935;0.399999911;0.0199482382;10;1.06533283;1;1
26.434349;1.0551794;0.666666637;0.0332467228;0.63180374;0.0315072167;1.06515333;1.06796344;0.645938724;0.0626914932;1.05517938;0.399999887;0.0199482184;10;1.06533284;1;1
26.435349;1.05517942;0.66666666;0.0332467309;0.631803744;0.0315072297;1.06515335;1.06796443;0.645938109;0.0626914221;1.0551794;0.399999876;0.0199482114;10;1.06533284;1;1
26.436349;1.05517944;0.666666684;0.0332484064;0.631803749;0.0315088235;1.06515337;1.06796443;0.6459381;0.0626929683;1.05517941;0.399999866;0.0199492064;10;1.06533284;1;1
26.446349;1.05517958;0.666666849;0.0332501865;0.631803855;0.0315106041;1.0651545;1.06796443;0.645938084;0.0626943012;1.05517956;0.399999782;0.0199502504;10;1.06533277;1;1
26.447349;1.05518057;0.666666856;0.0332501997;0.631803275;0.0315105978;1.0651555;1.06796444;0.645938094;0.0626942698;1.05518057;0.399999775;0.0199502591;10;1.06533276;1;1
26.448349;1.05518057;0.666666861;0.0332502128;0.631803294;0.0315106217;1.0651555;1.06796544;0.645937502;0.0626941782;1.05518058;0.399999769;0.0199502672;10;1.06533276;1;1
26.459349;1.05518036;0.666666903;0.0332519;0.631803519;0.0315125191;1.06515647;1.0679655;0.645937641;0.0626968952;1.05518059;0.399999694;0.0199512838;10;1.06533267;1;1
26.460349;1.05518034;0.666666912;0.0332535573;0.631803538;0.0315141317;1.06515647;1.06796651;0.64593705;0.0626968015;1.05518057;0.399999697;0.0199522817;10;1.06533266;1;1
26.461349;1.05518131;0.666666923;0.0332535472;0.631802958;0.0315141355;1.06515646;1.06796652;0.645937065;0.0626967673;1.05518156;0.399999702;0.0199522801;10;1.06533264;1;1
26.462349;1.05518129;0.666666934;0.0332535363;0.631802975;0.0315141695;1.06515745;1.06796654;0.64593708;0.062696734;1.05518154;0.39999971;0.019952279;10;1.06533263;1;1
26.472349;1.0551811;0.666667013;0.0332550711;0.631803169;0.0315160289;1.0651583;1.06796667;0.645937254;0.0626980276;1.05518132;0.399999922;0.0199532614;10;1.06533252;1;1
26.473349;1.05518108;0.66666701;0.0332550614;0.631803193;0.0315160461;1.06515828;1.06796768;0.645936673;0.0626979502;1.0551813;0.39999995;0.0199532536;10;1.06533252;1;1
26.475349;1.05518104;0.666666997;0.0332567117;0.631803243;0.0315176539;1.06515825;1.06796769;0.645936724;0.06269948;1.05518126;0.400000005;0.0199542327;10;1.06533251;1;1
26.476349;1.05518202;0.666666986;0.0332567048;0.631802669;0.0315176354;1.06515823;1.0679677;0.645936751;0.0626994688;1.05518224;0.400000031;0.0199542199;10;1.0653325;1;1
26.485349;1.05518187;0.666666792;0.0332583532;0.631802902;0.0315192281;1.06516007;1.06796768;0.645937047;0.0627010427;1.05518213;0.400000184;0.019955091;10;1.06533248;1;1
26.486349;1.05518186;0.66666676;0.0332583544;0.631802934;0.0315192215;1.06516005;1.06796867;0.645936477;0.0627009936;1.05518212;0.400000189;0.0199550775;10;1.06533248;1;1
26.490349;1.05518184;0.666666618;0.0332583575;0.631803071;0.0315191893;1.06515998;1.06796864;0.645936614;0.062701038;1.05518207;0.400000195;0.0199550232;10;1.06533251;1;1
26.491349;1.05518283;0.666666582;0.0332600232;0.631802508;0.0315207291;1.06515996;1.06796864;0.645936646;0.0627026109;1.05518306;0.400000193;0.01995601;10;1.06533252;1;1
26.498349;1.05518288;0.666666359;0.0332599879;0.631802735;0.031520621;1.06516089;1.06796862;0.645936829;0.062702714;1.05518298;0.400000166;0.019955925;10;1.06533264;1;1
26.499349;1.05518289;0.666666333;0.0332599794;0.631802764;0.0315206004;1.06516089;1.06796963;0.645936241;0.0627026713;1.05518297;0.40000016;0.0199559137;10;1.06533267;1;1
26.505349;1.05518298;0.666666208;0.0332615936;0.631802901;0.0315220499;1.06516189;1.06796965;0.64593627;0.0627043356;1.05518292;0.400000106;0.0199568496;10;1.06533287;1;1
26.506349;1.055184;0.666666191;0.0332615864;0.631802317;0.0315219985;1.0651619;1.06796966;0.645936261;0.0627043528;1.05518392;0.400000092;0.019956838;10;1.06533291;1;1
26.511349;1.05518409;0.666666111;0.0332632227;0.631802366;0.0315234719;1.06516295;1.06796971;0.645936165;0.0627059862;1.05518391;0.400000004;0.019957779;10;1.06533308;1;1
26.512349;1.05518412;0.666666094;0.0332632175;0.631802371;0.0315234504;1.06516297;1.06797073;0.645935532;0.0627059394;1.05518391;0.399999984;0.019957768;10;1.06533311;1;1
26.521349;1.05518421;0.666665996;0.033264828;0.631802362;0.0315248245;1.06516403;1.06797083;0.64593524;0.0627075806;1.05518398;0.399999807;0.0199586875;10;1.06533331;1;1
26.522349;1.05518521;0.666665991;0.033264815;0.631801758;0.0315247713;1.06516404;1.06797084;0.645935211;0.0627075917;1.05518499;0.399999791;0.0199586795;10;1.06533332;1;1
26.524349;1.0551852;0.666665985;0.0332664497;0.631801741;0.0315263034;1.06516405;1.06797087;0.645935159;0.0627091791;1.05518501;0.399999764;0.0199596643;10;1.06533335;1;1
26.525349;1.05518519;0.666665983;0.0332664311;0.631801732;0.0315262793;1.06516505;1.06797188;0.645934532;0.0627091356;1.05518503;0.399999753;0.0199596577;10;1.06533336;1;1
26.537349;1.05518511;0.666665983;0.0332678473;0.631801564;0.0315276475;1.0651661;1.06797219;0.6459344;0.0627108896;1.05518522;0.399999733;0.0199606541;10;1.06533348;1;1
26.538349;1.05518611;0.666665983;0.0332678342;0.631800951;0.0315276153;1.0651661;1.06797222;0.645934396;0.0627109072;1.05518624;0.399999737;0.0199606563;10;1.06533348;1;1
26.539349;1.05518611;0.666665983;0.0332678229;0.631800937;0.0315276166;1.0651661;1.06797326;0.645933788;0.0627108667;1.05518626;0.39999974;0.0199606577;10;1.06533349;1;1
26.552349;1.05518612;0.666666015;0.0332710485;0.631800891;0.0315310199;1.06516814;1.06797357;0.645933803;0.062714232;1.05518629;0.399999711;0.0199626069;10;1.06533358;1;1
26.553349;1.05518612;0.666666023;0.0332710361;0.631800898;0.0315310444;1.06516814;1.06797458;0.645933194;0.0627141812;1.05518628;0.399999712;0.0199625993;10;1.06533358;1;1
26.554349;1.05518713;0.666666033;0.0332710232;0.631800308;0.0315310384;1.06516815;1.06797458;0.645933189;0.0627141869;1.05518727;0.399999714;0.0199625911;10;1.06533358;1;1
26.566349;1.05518722;0.666666137;0.0332725841;0.631800487;0.0315327461;1.06517019;1.06797466;0.64593303;0.0627157029;1.05518728;0.399999763;0.0199634369;10;1.06533346;1;1
26.567349;1.05518722;0.666666143;0.0332742424;0.631800497;0.0315343225;1.0651702;1.06797567;0.645932408;0.0627171899;1.05518729;0.399999766;0.0199644256;10;1.06533344;1;1
26.569349;1.05518722;0.666666158;0.0332742237;0.631800509;0.0315343129;1.06517021;1.06797569;0.645932371;0.0627171541;1.05518732;0.399999773;0.0199644061;10;1.06533341;1;1
26.570349;1.05518822;0.666666167;0.0332742138;0.63179991;0.0315342769;1.06517021;1.0679757;0.645932352;0.0627171338;1.05518833;0.399999777;0.0199643979;10;1.06533339;1;1
26.580349;1.05518812;0.666666315;0.0332758117;0.631799792;0.0315358156;1.0651712;1.06797576;0.64593223;0.0627185161;1.05518846;0.399999824;0.0199653996;10;1.06533329;1;1
26.581349;1.0551881;0.666666336;0.0332758083;0.631799777;0.0315358167;1.0651712;1.06797676;0.645931621;0.0627184497;1.05518848;0.399999828;0.0199654071;10;1.06533328;1;1
26.584349;1.05518805;0.666666404;0.033277468;0.63179973;0.0315374079;1.06517218;1.06797677;0.645931615;0.0627184407;1.05518851;0.399999845;0.0199664331;10;1.06533325;1;1
26.585349;1.05518803;0.666666429;0.0332774684;0.631799714;0.0315374142;1.06517217;1.06797677;0.645931615;0.0627200023;1.05518852;0.399999852;0.0199664424;10;1.06533324;1;1
26.586349;1.05518902;0.666666455;0.0332774709;0.631799098;0.0315373915;1.06517216;1.06797678;0.645931614;0.062720005;1.05518954;0.399999859;0.0199664518;10;1.06533323;1;1
26.594349;1.05518891;0.666666691;0.0332792357;0.63179897;0.0315390411;1.06517305;1.06797676;0.645931626;0.0627216181;1.05518962;0.399999904;0.0199675527;10;1.06533316;1;1
26.595349;1.0551889;0.66666672;0.0332792546;0.631798954;0.0315390472;1.06517303;1.06797775;0.645931026;0.0627215699;1.05518962;0.399999907;0.0199675724;10;1.06533315;1;1
26.602349;1.05518886;0.666666867;0.0332810458;0.631798797;0.0315406356;1.06517392;1.06797763;0.645931059;0.062721674;1.0551896;0.399999913;0.0199687675;10;1.06533316;1;1
26.603349;1.05518986;0.66666688;0.0332810627;0.631798171;0.0315406021;1.0651739;1.06797762;0.645931068;0.0627232535;1.05519059;0.399999912;0.0199688026;10;1.06533317;1;1
26.609349;1.05518984;0.666666936;0.033281178;0.63179801;0.031540552;1.06517481;1.06797755;0.645931158;0.0627233725;1.05519047;0.399999905;0.0199690337;10;1.06533321;1;1
26.612349;1.05518983;0.666666956;0.0332829066;0.63179793;0.0315420912;1.06517477;1.06797852;0.645930619;0.0627249202;1.05519039;0.399999899;0.0199701364;10;1.06533323;1;1
26.619349;1.05518983;0.666667006;0.0332830022;0.631797763;0.0315419916;1.06517567;1.06797844;0.645930827;0.0627249585;1.05519016;0.399999891;0.0199702673;10;1.06533333;1;1
26.620349;1.05519083;0.666667013;0.0332830077;0.631797148;0.0315419494;1.06517565;1.06797843;0.645930856;0.0627249584;1.05519113;0.39999989;0.0199702752;10;1.06533335;1;1
26.623349;1.05519083;0.666667027;0.0332846842;0.631797114;0.0315434982;1.06517558;1.0679784;0.645930936;0.0627265157;1.05519104;0.39999988;0.0199712878;10;1.06533341;1;1
26.624349;1.05519082;0.666667029;0.0332846859;0.631797108;0.0315434906;1.06517556;1.06797938;0.645930356;0.0627264555;1.05519101;0.399999874;0.01997129;10;1.06533343;1;1
26.637349;1.05519085;0.66666691;0.0332863622;0.631797139;0.0315451811;1.06517739;1.06797905;0.645930576;0.0627280378;1.05519076;0.399999766;0.0199724394;10;1.06533358;1;1
26.638349;1.05519185;0.666666897;0.0332863658;0.63179655;0.0315451784;1.0651774;1.06797903;0.645930588;0.0627280397;1.05519174;0.399999758;0.0199724675;10;1.06533358;1;1
26.655349;1.055192;0.666666901;0.0332898389;0.631796588;0.0315488648;1.0651799;1.06798092;0.64592953;0.0627309815;1.05519154;0.399999594;0.0199747615;10;1.06533343;1;1
26.656349;1.05519301;0.666666915;0.0332898386;0.631795981;0.0315488498;1.06517994;1.06798094;0.645929531;0.062730966;1.05519255;0.399999586;0.0199747566;10;1.06533342;1;1
26.669349;1.05519305;0.666666979;0.0332930804;0.631795755;0.0315519781;1.06518146;1.06798122;0.645929554;0.0627337865;1.05519276;0.399999566;0.0199764164;10;1.06533316;1;1
26.670349;1.05519305;0.666666969;0.0332930763;0.631795732;0.0315519665;1.06518149;1.06798223;0.645928958;0.0627337084;1.05519279;0.399999571;0.0199763727;10;1.06533314;1;1
26.673349;1.05519304;0.666666925;0.0332930742;0.63179567;0.031551935;1.06518258;1.06798227;0.645928989;0.0627336612;1.05519286;0.399999594;0.0199762357;10;1.06533307;1;1
26.674349;1.05519403;0.666666907;0.0332930768;0.631795053;0.0315518967;1.0651826;1.06798228;0.645929001;0.0627336489;1.05519388;0.399999604;0.0199761885;10;1.06533304;1;1
26.691349;1.05519408;0.666666396;0.0332964985;0.63179503;0.0315551229;1.06518398;1.06798345;0.645928387;0.0627366325;1.05519418;0.399999911;0.0199776146;10;1.06533244;1;1
26.692349;1.05519509;0.666666371;0.0332964931;0.631794434;0.0315551016;1.06518499;1.06798345;0.645928374;0.0627366273;1.05519518;0.399999938;0.0199775976;10;1.06533241;1;1
26.718349;1.05519578;0.666665961;0.033301181;0.631793864;0.0315600334;1.06518677;1.0679841;0.645927732;0.0627395189;1.05519598;0.399999991;0.0199805267;10;1.06533243;1;1
26.719349;1.05519577;0.666665938;0.0333011799;0.63179386;0.0315600248;1.06518676;1.0679851;0.645927127;0.0627394618;1.05519598;0.39999999;0.0199805378;10;1.06533243;1;1
26.730349;1.05519583;0.66666568;0.0333029788;0.631793793;0.0315615146;1.06518775;1.06798499;0.645927042;0.062742615;1.05519602;0.400000058;0.0199816488;10;1.06533255;1;1
26.731349;1.05519685;0.666665662;0.0333029998;0.631793187;0.0315614834;1.06518776;1.06798499;0.645927029;0.0627426187;1.05519703;0.400000069;0.0199816541;10;1.06533256;1;1
26.735349;1.05519691;0.666665613;0.0333030767;0.631793144;0.0315614832;1.06518877;1.06798496;0.645926994;0.0627426394;1.05519707;0.400000124;0.0199816699;10;1.06533263;1;1
26.736349;1.05519693;0.666665605;0.0333030924;0.631793131;0.0315614823;1.06518878;1.06798596;0.645926386;0.0627425864;1.05519709;0.40000014;0.019981673;10;1.06533265;1;1
26.749349;1.05519733;0.666665614;0.0333065538;0.631792968;0.0315645356;1.06518979;1.06798605;0.645926372;0.0627441092;1.05519724;0.400000255;0.019983736;10;1.06533299;1;1
26.750349;1.05519736;0.666665625;0.033306563;0.631792969;0.0315645197;1.06518979;1.06798606;0.645926364;0.0627441005;1.05519724;0.400000258;0.0199837375;10;1.06533302;1;1
26.751349;1.05519839;0.666665637;0.0333065719;0.631792373;0.0315644729;1.06518979;1.06798608;0.645926355;0.0627440912;1.05519825;0.400000262;0.0199837384;10;1.06533305;1;1
26.752349;1.05519842;0.666665652;0.0333065806;0.631792377;0.0315644555;1.06518979;1.06798609;0.645926344;0.0627456419;1.05519825;0.400000267;0.0199837389;10;1.06533308;1;1
26.753349;1.05519845;0.666665668;0.0333065895;0.631792383;0.031564438;1.06519078;1.06798711;0.645925727;0.0627455724;1.05519825;0.400000272;0.0199837392;10;1.06533311;1;1
26.769349;1.05519889;0.666666069;0.0333083486;0.631792502;0.031565819;1.06519159;1.06798737;0.645925578;0.0627469221;1.05519832;0.400000308;0.0199847334;10;1.06533322;1;1
26.770349;1.05519891;0.666666097;0.0333083438;0.631792509;0.031565808;1.06519158;1.06798837;0.64592497;0.0627468511;1.05519832;0.400000301;0.0199847245;10;1.06533321;1;1
26.771349;1.05519993;0.666666124;0.0333100045;0.631791919;0.0315673451;1.06519156;1.06798838;0.645924966;0.0627468391;1.05519932;0.400000293;0.0199857146;10;1.0653332;1;1
26.773349;1.05519997;0.666666179;0.0333099908;0.631791936;0.031567315;1.06519153;1.06798839;0.645924959;0.0627483764;1.0551993;0.40000028;0.019985692;10;1.06533318;1;1
26.784349;1.05520004;0.666666399;0.0333115742;0.631792009;0.0315687121;1.06519338;1.06798837;0.645924953;0.0627483101;1.05519903;0.400000275;0.0199865313;10;1.065333;1;1
26.791349;1.05519993;0.66666649;0.0333115037;0.631792035;0.03156867;1.06519334;1.06798926;0.645924274;0.0627498649;1.05519879;0.400000286;0.0199864872;10;1.06533296;1;1
26.792349;1.0552009;0.666666505;0.0333114919;0.631791441;0.0315686375;1.06519333;1.06798924;0.645924256;0.0627498753;1.05519977;0.400000285;0.0199864842;10;1.06533296;1;1
26.812349;1.05520028;0.666666635;0.0333147386;0.631791675;0.0315718408;1.06519495;1.0679901;0.645923159;0.0627531887;1.05519959;0.400000007;0.0199883548;10;1.06533334;1;1
26.813349;1.05520128;0.666666635;0.0333147419;0.631791088;0.0315718163;1.06519493;1.0679901;0.645923146;0.0627532109;1.05520059;0.399999995;0.0199883502;10;1.06533335;1;1
26.824349;1.05520126;0.666666671;0.0333164495;0.631791173;0.0315734038;1.06519565;1.06799012;0.645923174;0.0627549553;1.05520065;0.400000024;0.0199894352;10;1.0653333;1;1
26.825349;1.05520126;0.666666677;0.0333164549;0.631791179;0.0315733948;1.06519562;1.06799113;0.645922583;0.0627549026;1.05520066;0.400000037;0.0199894519;10;1.06533329;1;1
26.834349;1.05520115;0.666666742;0.0333181668;0.631791253;0.0315748053;1.06519641;1.06799111;0.645922751;0.0627564532;1.05520074;0.400000118;0.0199905513;10;1.06533317;1;1
26.835349;1.05520213;0.666666749;0.0333181714;0.631790662;0.0315747559;1.06519639;1.06799109;0.645922772;0.0627564452;1.05520175;0.400000119;0.0199905516;10;1.06533316;1;1
26.843349;1.05520205;0.666666766;0.0333198708;0.631790708;0.0315762155;1.06519733;1.06799096;0.645922948;0.0627579145;1.05520177;0.400000075;0.0199915106;10;1.06533303;1;1
26.844349;1.05520205;0.666666762;0.0333198743;0.63179071;0.0315762059;1.06519733;1.06799194;0.645922363;0.0627578434;1.05520177;0.400000066;0.0199915065;10;1.06533301;1;1
26.857349;1.05520214;0.66666667;0.0333215248;0.631790682;0.0315778952;1.06519834;1.06799175;0.645922446;0.062759256;1.05520157;0.399999991;0.0199926488;10;1.06533274;1;1
26.858349;1.05520316;0.666666662;0.0333215181;0.63179008;0.0315778845;1.06519835;1.06799174;0.645922445;0.0627592475;1.05520255;0.399999984;0.0199926727;10;1.06533273;1;1
26.863349;1.05520329;0.666666629;0.0333214843;0.631790087;0.031577957;1.06519839;1.06799171;0.645922441;0.062759222;1.05520246;0.399999948;0.0199927958;10;1.06533272;1;1
26.864349;1.05520331;0.666666624;0.0333231446;0.631790093;0.031579545;1.0651994;1.06799271;0.645921837;0.0627591615;1.05520245;0.39999994;0.0199938193;10;1.06533273;1;1
26.880349;1.05520359;0.666666526;0.0333247525;0.631790347;0.0315810756;1.06520044;1.06799268;0.645922001;0.0627624553;1.05520224;0.399999747;0.0199948757;10;1.06533299;1;1
26.881349;1.05520459;0.666666515;0.0333247529;0.631789768;0.0315810383;1.06520043;1.06799269;0.645922021;0.0627624813;1.05520323;0.399999735;0.0199948596;10;1.06533302;1;1
26.883349;1.05520457;0.666666491;0.033324756;0.631789806;0.0315810245;1.06520039;1.06799271;0.645922064;0.0627625355;1.05520321;0.399999711;0.0199948259;10;1.06533306;1;1
26.884349;1.05520456;0.666666477;0.0333247587;0.631789824;0.0315810181;1.06520038;1.06799371;0.64592148;0.0627625043;1.05520321;0.399999701;0.0199948094;10;1.06533308;1;1
26.904349;1.05520425;0.666666228;0.0333281124;0.631789755;0.0315841765;1.06520234;1.0679938;0.645921576;0.062764369;1.05520346;0.399999825;0.0199968492;10;1.06533323;1;1
26.905349;1.05520525;0.666666237;0.0333281142;0.631789138;0.031584145;1.06520236;1.06799481;0.645920952;0.0627643071;1.05520448;0.399999841;0.0199968736;10;1.06533323;1;1
26.919349;1.05520543;0.666666358;0.0333297773;0.631788818;0.0315856782;1.06520379;1.06799489;0.645920762;0.0627672261;1.05520479;0.399999956;0.019998231;10;1.0653333;1;1
26.925349;1.05520551;0.666666344;0.0333298132;0.631788689;0.0315856726;1.06520397;1.06799484;0.645920781;0.0627671551;1.05520495;0.400000005;0.0199982971;10;1.06533328;1;1
26.926349;1.05520552;0.666666344;0.0333298242;0.631788673;0.03158567;1.06520499;1.06799583;0.645920178;0.0627670909;1.05520497;0.400000016;0.0199982965;10;1.06533328;1;1
26.928349;1.05520551;0.666666347;0.0333315154;0.631788644;0.0315872398;1.06520503;1.06799581;0.645920179;0.0627670845;1.05520503;0.400000041;0.0199992853;10;1.06533326;1;1
26.929349;1.0552055;0.666666351;0.0333315281;0.631788631;0.0315872329;1.06520505;1.06799579;0.645920177;0.0627670829;1.05520506;0.400000053;0.0199992748;10;1.06533326;1;1
26.930349;1.05520649;0.666666357;0.0333315407;0.631788021;0.031587195;1.06520507;1.06799578;0.645920175;0.0627670824;1.05520609;0.400000065;0.0199992615;10;1.06533325;1;1
26.939349;1.05520628;0.666666479;0.0333316642;0.631787974;0.031587095;1.06520618;1.06799568;0.645920089;0.0627686571;1.05520633;0.400000118;0.0199990774;10;1.06533313;1;1
26.955349;1.0552058;0.666666663;0.0333335223;0.631787868;0.0315885173;1.06520714;1.0679966;0.645919249;0.0627701342;1.05520655;0.400000183;0.019999812;10;1.06533291;1;1
26.956349;1.05520678;0.66666666;0.0333351982;0.631787257;0.031590056;1.06520713;1.0679966;0.645919245;0.0627701315;1.05520756;0.400000185;0.020000794;10;1.0653329;1;1
26.970349;1.05520676;0.666666539;0.0333370153;0.63178725;0.0315915773;1.06520802;1.06799661;0.645919295;0.0627716581;1.05520762;0.400000261;0.0200016021;10;1.06533271;1;1
26.971349;1.05520677;0.666666534;0.0333370167;0.631787264;0.0315915844;1.06520801;1.06799761;0.64591869;0.0627715916;1.05520761;0.400000279;0.0200016002;10;1.0653327;1;1
26.982349;1.05520683;0.666666561;0.033336868;0.631787376;0.0315916666;1.06520881;1.06799769;0.645918604;0.0627731925;1.05520731;0.400000494;0.0200017307;10;1.06533258;1;1
26.983349;1.05520783;0.666666569;0.033336841;0.631786778;0.0315916481;1.0652088;1.0679977;0.645918594;0.0627732142;1.05520827;0.400000513;0.0200017472;10;1.06533257;1;1
27.039349;1.0552092;0.666666713;0.0333437176;0.631786129;0.0315987223;1.06521351;1.06800023;0.645917283;0.0627789644;1.05520899;0.399999521;0.0200062699;10;1.06533259;1;1
27.040349;1.05521022;0.666666743;0.03334371;0.631785536;0.0315987144;1.0652135;1.06800022;0.645917297;0.0627789653;1.05520997;0.399999521;0.0200062755;10;1.06533262;1;1
27.044349;1.05521028;0.666666858;0.0333436698;0.631785564;0.0315987988;1.06521343;1.06800016;0.645917361;0.0627789985;1.05520992;0.399999551;0.0200062955;10;1.06533275;1;1
27.045349;1.0552103;0.666666884;0.0333436582;0.631785571;0.0315988165;1.06521341;1.06800115;0.645916774;0.0627789555;1.05520991;0.399999567;0.020006298;10;1.06533278;1;1
27.062349;1.05521024;0.666667236;0.0333467858;0.631785724;0.0316020451;1.06521393;1.06800111;0.645917071;0.0627811546;1.0552099;0.399999847;0.0200081191;10;1.0653333;1;1
27.070349;1.05521007;0.666667326;0.0333466584;0.631785831;0.0316019332;1.06521375;1.06800111;0.645917168;0.0627830199;1.05520993;0.399999692;0.0200080157;10;1.06533343;1;1
27.071349;1.05521105;0.666667331;0.033346643;0.63178524;0.0316018841;1.06521473;1.06800211;0.645916574;0.0627829865;1.05521094;0.399999665;0.02000801;10;1.06533344;1;1
27.087349;1.05521073;0.666667235;0.0333482695;0.631785239;0.0316031501;1.06521559;1.06800193;0.645916623;0.062784602;1.055211;0.399999449;0.0200091356;10;1.06533353;1;1
27.098349;1.05521071;0.666667212;0.033350066;0.631785242;0.0316046773;1.06521549;1.0680019;0.645916325;0.0627844244;1.05521103;0.399999656;0.0200102769;10;1.06533353;1;1
27.099349;1.05521071;0.666667215;0.0333500757;0.631785243;0.0316046808;1.06521548;1.0680029;0.645915691;0.0627843599;1.05521103;0.399999682;0.0200102859;10;1.06533353;1;1
27.102349;1.05521071;0.666667214;0.0333501007;0.631785242;0.0316046975;1.06521544;1.06800293;0.645915609;0.0627843598;1.05521106;0.399999758;0.0200103089;10;1.06533355;1;1
27.103349;1.05521172;0.666667209;0.0333501079;0.631784642;0.0316046752;1.06521543;1.06800294;0.645915585;0.0627859252;1.05521207;0.399999782;0.0200103151;10;1.06533355;1;1
27.126349;1.05521189;0.666666715;0.0333516941;0.631784685;0.0316065448;1.06521742;1.06800298;0.645915451;0.062787492;1.05521217;0.399999776;0.0200110064;10;1.06533358;1;1
27.127349;1.0552119;0.666666697;0.0333516932;0.631784695;0.031606544;1.06521743;1.06800398;0.645914864;0.0627874238;1.05521217;0.399999766;0.0200109898;10;1.06533356;1;1
27.157349;1.05521255;0.666666461;0.0333549514;0.631784558;0.0316093849;1.06522004;1.06800429;0.64591538;0.0627885316;1.05521302;0.399999627;0.0200129529;10;1.06533357;1;1
27.158349;1.05521253;0.666666442;0.0333549506;0.631784551;0.0316093785;1.06522006;1.06800531;0.645914781;0.0627884787;1.05521302;0.399999629;0.0200129583;10;1.06533356;1;1
27.172349;1.05521257;0.666666297;0.0333566916;0.631784158;0.0316109463;1.06522032;1.06800544;0.645914578;0.0627901537;1.05521305;0.399999805;0.0200140804;10;1.0653333;1;1
27.173349;1.05521359;0.666666297;0.0333566977;0.631783525;0.0316109237;1.06522034;1.06800543;0.645914551;0.0627901554;1.05521406;0.399999818;0.0200140947;10;1.06533329;1;1
27.189349;1.05521383;0.666666395;0.0333565834;0.631783184;0.0316109892;1.06522134;1.06800513;0.645914167;0.0627918316;1.05521422;0.399999933;0.0200142119;10;1.06533327;1;1
27.190349;1.05521382;0.666666398;0.0333582349;0.631783169;0.0316125679;1.06522133;1.06800612;0.645913551;0.0627917949;1.05521423;0.399999939;0.0200152027;10;1.06533327;1;1
27.211349;1.05521361;0.666666314;0.0333597078;0.631783081;0.0316142963;1.06522207;1.06800579;0.645913823;0.0627932915;1.05521429;0.399999844;0.0200155768;10;1.06533313;1;1
27.212349;1.05521459;0.666666308;0.0333597104;0.631782486;0.0316142693;1.06522206;1.06800577;0.645913852;0.0627932666;1.05521529;0.399999832;0.0200155484;10;1.06533312;1;1
27.222349;1.05521443;0.666666296;0.0333598312;0.6317826;0.0316142321;1.06522294;1.06800558;0.645914142;0.0627946088;1.05521523;0.399999719;0.0200154218;10;1.06533309;1;1
27.223349;1.05521442;0.666666301;0.0333598473;0.631782624;0.0316142294;1.06522294;1.06800658;0.645913566;0.0627945307;1.05521523;0.399999712;0.0200154242;10;1.06533309;1;1
27.232349;1.05521449;0.666666378;0.0333615979;0.631782838;0.0316158573;1.06522302;1.06800664;0.645913783;0.062794383;1.05521524;0.399999742;0.020016515;10;1.06533307;1;1
27.252349;1.05521463;0.666666523;0.033361597;0.631782642;0.0316161143;1.06522437;1.06800687;0.645913776;0.0627955892;1.0552155;0.400000225;0.0200165665;10;1.0653327;1;1
27.253349;1.05521563;0.66666653;0.0333616013;0.631782019;0.0316160803;1.06522438;1.06800687;0.645913774;0.0627955699;1.05521653;0.400000254;0.0200165614;10;1.0653327;1;1
27.254349;1.05521563;0.666666538;0.0333632722;0.631781996;0.0316176528;1.06522439;1.06800687;0.645913774;0.062795551;1.05521655;0.400000281;0.0200175567;10;1.0653327;1;1
27.258349;1.05521562;0.666666572;0.0333632877;0.631781921;0.0316176022;1.06522441;1.06800688;0.645913782;0.0627954757;1.05521666;0.40000037;0.020017539;10;1.06533276;1;1
27.259349;1.05521562;0.666666583;0.0333632916;0.631781909;0.0316175854;1.06522541;1.06800788;0.645913181;0.0627953973;1.05521669;0.400000388;0.0200175343;10;1.06533279;1;1
27.297349;1.05521566;0.666666601;0.0333654558;0.631782759;0.0316194901;1.06522618;1.0680087;0.645913006;0.0627992747;1.05521677;0.399999912;0.0200188026;10;1.06533325;1;1
27.298349;1.05521667;0.666666593;0.0333654821;0.631782156;0.0316195071;1.06522619;1.06800971;0.645912389;0.0627992372;1.05521775;0.39999987;0.0200188289;10;1.06533323;1;1
27.346349;1.05521725;0.666666482;0.0333680335;0.631781422;0.0316223906;1.06522805;1.06800964;0.645911865;0.0628023194;1.05521724;0.399999721;0.0200208826;10;1.06533274;1;1
27.347349;1.05521825;0.66666648;0.0333680243;0.631780794;0.0316223678;1.06522806;1.06800962;0.645911867;0.0628023329;1.05521824;0.399999717;0.0200208718;10;1.06533276;1;1
27.383349;1.05521798;0.666666178;0.0333713906;0.631780296;0.0316258863;1.06522907;1.06800964;0.645911778;0.0628042123;1.05521761;0.400000368;0.0200233098;10;1.0653329;1;1
