time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
27.385349;1.05521794;0.666666182;0.0333714041;0.631780315;0.0316258849;1.06523009;1.06800966;0.64591175;0.0628041955;1.05521759;0.400000398;0.0200233413;10;1.06533288;1;1
27.386349;1.05521791;0.666666185;0.0333714129;0.631780326;0.0316258827;1.06523011;1.06801067;0.645911129;0.0628041272;1.05521758;0.400000413;0.0200233549;10;1.06533286;1;1
27.414349;1.05521852;0.666666096;0.0333734137;0.631780122;0.0316272509;1.06523048;1.06801073;0.645910708;0.0628055416;1.05521832;0.400000842;0.0200241271;10;1.06533302;1;1
27.431349;1.05521854;0.666666206;0.0333736554;0.631779872;0.0316272937;1.06523152;1.06801051;0.645910792;0.0628072842;1.05521832;0.400000579;0.0200235033;10;1.06533317;1;1
27.435349;1.0552186;0.66666622;0.0333736892;0.631779865;0.0316272011;1.06523148;1.0680105;0.645910875;0.0628073295;1.05521837;0.400000472;0.0200234301;10;1.06533319;1;1
27.436349;1.05521861;0.666666222;0.0333736961;0.63177987;0.0316271695;1.06523147;1.06801149;0.645910292;0.0628072809;1.05521838;0.400000445;0.0200234187;10;1.06533319;1;1
27.446349;1.05521863;0.666666218;0.033375417;0.631780033;0.0316283548;1.06523236;1.06801152;0.645910566;0.0628073031;1.05521854;0.400000152;0.0200244263;10;1.06533311;1;1
27.462349;1.05521881;0.666666247;0.0333754776;0.631780441;0.0316281639;1.06523231;1.0680117;0.645911152;0.0628072024;1.0552187;0.399999939;0.0200246581;10;1.06533293;1;1
27.463349;1.05521984;0.666666266;0.0333754766;0.631779861;0.0316281507;1.06523231;1.06801173;0.645911174;0.0628071946;1.0552197;0.399999944;0.0200246704;10;1.06533292;1;1
27.558710;1.05522133;0.666667656;0.0333776599;0.631778966;0.031631452;1.06523406;1.0680135;0.645909761;0.0628114142;1.05522118;0.399999804;0.0200272328;10;1.06533311;1;1
27.559710;1.05522134;0.666667652;0.0333776798;0.631778957;0.0316314811;1.06523504;1.06801453;0.645909157;0.0628113524;1.05522116;0.399999809;0.0200272442;10;1.0653331;1;1
27.617710;1.0552208;0.666666336;0.0333814749;0.631779092;0.0316345521;1.06523664;1.06801401;0.64590893;0.0628128522;1.05522132;0.400000123;0.0200287358;10;1.06533317;1;1
27.618710;1.0552218;0.666666314;0.0333814657;0.631778501;0.0316344975;1.06523664;1.06801401;0.645908898;0.0628128381;1.05522232;0.400000124;0.0200287243;10;1.06533316;1;1
27.631710;1.05522185;0.666666075;0.0333815014;0.631778611;0.0316342644;1.06523645;1.06801407;0.64590859;0.0628127577;1.05522226;0.400000235;0.0200287584;10;1.06533304;1;1
27.632710;1.05522186;0.666666062;0.0333815111;0.631778611;0.0316342533;1.06523643;1.06801509;0.645907976;0.0628126971;1.05522225;0.400000251;0.02002877;10;1.06533304;1;1
27.703710;1.05522211;0.6666666;0.0333856024;0.631778744;0.0316378118;1.06523867;1.0680145;0.645908282;0.0628155172;1.05522208;0.399999832;0.0200311928;10;1.06533301;1;1
27.704710;1.05522309;0.666666605;0.0333855923;0.631778132;0.0316377973;1.06523865;1.0680145;0.645908297;0.062815515;1.05522307;0.399999821;0.0200311973;10;1.06533301;1;1
27.705710;1.05522306;0.666666609;0.0333855831;0.631778119;0.0316378132;1.06523864;1.0680145;0.645908312;0.0628155139;1.05522306;0.399999809;0.0200311989;10;1.06533301;1;1
27.706710;1.05522303;0.666666615;0.0333855748;0.631778107;0.0316378291;1.06523862;1.0680155;0.645907721;0.0628154554;1.05522304;0.399999796;0.0200311977;10;1.06533301;1;1
27.783710;1.05522267;0.666666999;0.0333864971;0.631778301;0.0316392639;1.06524002;1.06801577;0.645908411;0.0628191442;1.05522329;0.399999928;0.0200313786;10;1.06533332;1;1
27.784710;1.05522267;0.666667024;0.0333865088;0.631778299;0.0316392678;1.06524002;1.06801676;0.645907824;0.0628190905;1.05522332;0.399999938;0.0200313521;10;1.06533332;1;1
27.795710;1.05522265;0.666667175;0.0333865936;0.631778224;0.0316393889;1.06523997;1.06801669;0.645907779;0.0628192981;1.05522344;0.399999996;0.020031244;10;1.06533321;1;1
27.796710;1.05522366;0.666667172;0.0333882636;0.631777619;0.0316409542;1.06523996;1.06801668;0.645907764;0.0628193281;1.05522443;0.400000001;0.0200322462;10;1.06533321;1;1
27.869710;1.0552235;0.66666716;0.0333899459;0.631777027;0.0316425842;1.06524056;1.06801705;0.645908111;0.0628211838;1.05522409;0.399999249;0.020033966;10;1.06533282;1;1
27.870710;1.05522349;0.666667164;0.033389954;0.63177701;0.0316425563;1.06524058;1.06801805;0.645907518;0.0628211148;1.05522412;0.399999251;0.0200339796;10;1.0653328;1;1
27.897710;1.05522389;0.666667323;0.0333901605;0.631777219;0.0316421789;1.06524213;1.06801823;0.645907227;0.0628223743;1.05522452;0.399999408;0.0200342683;10;1.06533269;1;1
27.898710;1.05522491;0.666667329;0.033390165;0.631776639;0.0316421643;1.06524215;1.06801823;0.6459072;0.0628223713;1.05522553;0.39999942;0.0200342697;10;1.06533269;1;1
27.965710;1.05522502;0.666667164;0.0333938203;0.631776627;0.0316461754;1.0652434;1.06801776;0.645906533;0.0628234644;1.05522535;0.400000331;0.0200357602;10;1.06533305;1;1
28.005710;1.05522448;0.666666101;0.033393765;0.631776763;0.031646107;1.06524221;1.06801848;0.64590623;0.0628250406;1.05522547;0.400000542;0.0200358735;10;1.06533355;1;1
28.006710;1.05522449;0.666666077;0.0333937559;0.631776769;0.0316461112;1.06524321;1.06801846;0.645906229;0.0628250418;1.05522546;0.40000054;0.0200358609;10;1.06533352;1;1
28.014710;1.05522463;0.666665949;0.0333935675;0.631776846;0.0316461455;1.06524334;1.06801841;0.645906265;0.062825079;1.05522526;0.400000543;0.0200357301;10;1.06533336;1;1
28.015710;1.05522565;0.666665945;0.0333935347;0.631776264;0.031646117;1.06524336;1.06801841;0.645906274;0.0628250862;1.05522623;0.400000546;0.0200357124;10;1.06533334;1;1
28.075710;1.05522611;0.666666357;0.0333954837;0.631776816;0.031648185;1.06524476;1.06801917;0.645905914;0.0628251639;1.0552261;0.400000294;0.0200366382;10;1.06533318;1;1
28.076710;1.0552261;0.666666374;0.0333954821;0.631776835;0.031648185;1.06524478;1.06802016;0.645905301;0.0628266562;1.05522609;0.400000284;0.020036654;10;1.06533319;1;1
28.338710;1.05522699;0.666666745;0.0334003135;0.631776117;0.0316520028;1.06524702;1.06802179;0.645904735;0.0628293234;1.05522586;0.400000032;0.0200397502;10;1.06533269;1;1
28.339710;1.05522801;0.666666755;0.0334003237;0.631775517;0.0316519885;1.06524702;1.06802177;0.645904703;0.0628293368;1.05522686;0.400000028;0.0200397537;10;1.0653327;1;1
28.377710;1.05522816;0.66666654;0.0333999457;0.631775481;0.0316519291;1.06524762;1.06802121;0.645904775;0.0628312234;1.05522759;0.400000409;0.0200397193;10;1.06533286;1;1
28.378710;1.05522817;0.666666516;0.0333999131;0.631775478;0.0316519252;1.06524766;1.06802221;0.645904184;0.0628311568;1.05522763;0.400000429;0.02003972;10;1.06533287;1;1
28.549710;1.0552281;0.666665642;0.0334040607;0.631774303;0.0316553035;1.06524927;1.06802208;0.645903616;0.0628325141;1.05522727;0.400000222;0.0200417778;10;1.06533248;1;1
28.630710;1.05522834;0.666666706;0.0334035301;0.631775689;0.0316552696;1.06524915;1.06802168;0.64590452;0.062833014;1.0552285;0.399999814;0.0200419476;10;1.06533317;1;1
28.631710;1.05522934;0.666666739;0.0334035109;0.631775075;0.0316552142;1.06524914;1.06802169;0.645904523;0.0628329836;1.0552295;0.399999815;0.0200419363;10;1.06533316;1;1
28.642710;1.05522931;0.666667014;0.0334032347;0.631774895;0.0316549067;1.06524997;1.06802185;0.645904573;0.0628326829;1.05522942;0.399999868;0.0200418167;10;1.06533308;1;1
28.645710;1.05522932;0.666667055;0.0334031657;0.631774837;0.0316548422;1.06524992;1.06802189;0.645904571;0.0628326421;1.05522939;0.399999882;0.0200417857;10;1.06533305;1;1
28.646710;1.05522933;0.666667065;0.0334031472;0.631774819;0.0316548238;1.0652499;1.06802291;0.645903964;0.0628325756;1.05522938;0.399999886;0.020041775;10;1.06533304;1;1
28.696710;1.05523002;0.666667139;0.0334029986;0.631774832;0.0316548376;1.06524913;1.06802327;0.645903582;0.0628340748;1.05522913;0.400000138;0.0200421061;10;1.06533363;1;1
29.492710;1.05522878;0.666665934;0.0334033768;0.631774111;0.0316553732;1.06524998;1.06802227;0.645904753;0.0628325837;1.05522894;0.399999845;0.0200422973;10;1.06533367;1;1
29.505710;1.05522877;0.666665965;0.0334034721;0.6317741;0.0316553944;1.06524906;1.06802209;0.645904493;0.0628324866;1.05522901;0.399999794;0.0200422543;10;1.06533364;1;1
29.506710;1.05522777;0.66666598;0.0334034836;0.631774689;0.0316554217;1.06524906;1.06802206;0.645904468;0.0628324828;1.05522801;0.399999785;0.0200422477;10;1.06533364;1;1
29.623710;1.0552281;0.666666503;0.0334028188;0.631774703;0.0316552134;1.06524869;1.068022;0.645904634;0.062832717;1.05522816;0.400000045;0.0200425138;10;1.0653331;1;1
29.711710;1.0552274;0.666667252;0.0334023005;0.63177523;0.0316532396;1.06524914;1.06802234;0.645904313;0.0628327672;1.05522833;0.400000189;0.0200406142;10;1.06533296;1;1
29.890710;1.05522824;0.666666861;0.033400203;0.631774962;0.0316515646;1.0652479;1.06802153;0.645904537;0.0628310947;1.05522803;0.400000479;0.0200394169;10;1.06533393;1;1
29.891710;1.05522822;0.666666849;0.0334002066;0.631774979;0.0316515808;1.06524788;1.06802055;0.645905175;0.0628311373;1.05522803;0.400000487;0.0200394017;10;1.06533393;1;1
29.958710;1.05522811;0.666667271;0.0334002645;0.631775097;0.031652364;1.0652486;1.06802058;0.645905282;0.0628297566;1.05522809;0.399999911;0.020039558;10;1.06533311;1;1
29.959710;1.05522711;0.666667279;0.0334002591;0.631775719;0.0316523966;1.06524859;1.06802056;0.64590527;0.0628297496;1.05522707;0.399999904;0.0200395713;10;1.06533312;1;1
30.208710;1.055227;0.666666667;0.0333983333;0.631775596;0.0316503779;1.065246;1.068021;0.645904903;0.0628280405;1.055227;0.4;0.020039;10;1.065333;1;1
30.317710;1.055227;0.666666667;0.0333966667;0.631775596;0.0316487985;1.065246;1.06802;0.645905507;0.0628280993;1.055227;0.4;0.020038;10;1.065333;1;1
30.785710;1.055225;0.666666667;0.0333933333;0.631776793;0.0316456996;1.065243;1.068019;0.645906112;0.0628234766;1.055225;0.4;0.020036;10;1.065333;1;1
30.985710;1.055225;0.666666667;0.03339;0.631776793;0.0316425407;1.065242;1.068018;0.645906717;0.0628219749;1.055225;0.4;0.020034;10;1.065333;1;1
31.075710;1.055224;0.666666667;0.03339;0.631777392;0.0316425707;1.065241;1.068018;0.645906717;0.0628204144;1.055224;0.4;0.020034;10;1.065333;1;1
31.333710;1.055224;0.666666667;0.0333883333;0.631777392;0.0316409912;1.06524;1.068017;0.645907322;0.0628189127;1.055224;0.4;0.020033;10;1.065333;1;1
31.377710;1.055223;0.666666667;0.0333866667;0.631777991;0.0316394418;1.06524;1.068017;0.645907322;0.0628189127;1.055223;0.4;0.020032;10;1.065333;1;1
31.621710;1.055223;0.666666667;0.033385;0.631777991;0.0316378623;1.065238;1.068016;0.645907926;0.0628158504;1.055223;0.4;0.020031;10;1.065333;1;1
31.710710;1.055223;0.666666667;0.033385;0.631777991;0.0316378623;1.065238;1.068015;0.645908531;0.0628159093;1.055223;0.4;0.020031;10;1.065333;1;1
31.741710;1.055222;0.666666667;0.0333833333;0.631778589;0.0316363129;1.065238;1.068015;0.645908531;0.0628159093;1.055222;0.4;0.02003;10;1.065333;1;1
31.778710;1.055222;0.666666667;0.0333833333;0.631778589;0.0316363129;1.065237;1.068015;0.645908531;0.0628159093;1.055222;0.4;0.02003;10;1.065333;1;1
32.065710;1.055222;0.666666667;0.0333816667;0.631778589;0.0316347334;1.065236;1.068015;0.645908531;0.0628143487;1.055222;0.4;0.020029;10;1.065333;1;1
32.138710;1.055222;0.666666667;0.0333816667;0.631778589;0.0316347334;1.065236;1.068014;0.645909136;0.062812847;1.055222;0.4;0.020029;10;1.065333;1;1
32.487710;1.055221;0.666666667;0.0333783333;0.631779188;0.0316316045;1.065235;1.068014;0.645909136;0.0628112865;1.055221;0.4;0.020027;10;1.065333;1;1
32.654710;1.055221;0.666666667;0.0333783333;0.631779188;0.0316316045;1.065234;1.068013;0.645909741;0.0628097848;1.055221;0.4;0.020027;10;1.065333;1;1
32.655710;1.05522;0.666666667;0.0333783333;0.631779787;0.0316316345;1.065234;1.068013;0.645909741;0.0628097848;1.05522;0.4;0.020027;10;1.065333;1;1
32.939710;1.05522;0.666666667;0.0333766667;0.631779787;0.031630055;1.065233;1.068013;0.645909741;0.0628082242;1.05522;0.4;0.020026;10;1.065333;1;1
33.028948;1.05522;0.666666667;0.0333766667;0.631779787;0.031630055;1.065233;1.068013;0.645909741;0.0628082242;1.05522;0.4;0.020026;10;1.065333;1;1
33.294948;1.05522;0.666666667;0.033375;0.631779787;0.0316284756;1.065233;1.068012;0.645910346;0.0628082831;1.05522;0.4;0.020025;10;1.065333;1;1
33.311948;1.05522;0.666666667;0.033375;0.631779787;0.0316284756;1.065232;1.068012;0.645910346;0.0628082831;1.05522;0.4;0.020025;10;1.065333;1;1
34.516948;1.05522;0.666666667;0.0333766667;0.631779787;0.031630055;1.065233;1.068012;0.645910346;0.0628082831;1.05522;0.4;0.020026;10;1.065333;1;1
36.397551;1.05522;0.666666667;0.0333766667;0.631779787;0.031630055;1.065234;1.068013;0.645909741;0.0628097848;1.05522;0.4;0.020026;10;1.065333;1;1
36.599551;1.05522;0.666666667;0.0333783333;0.631779787;0.0316316345;1.065234;1.068013;0.645909741;0.0628097848;1.05522;0.4;0.020027;10;1.065333;1;1
100.000000;1.05522;0.666666667;0.0333783333;0.631779787;0.0316316345;1.065234;1.068013;0.645909741;0.0628097848;1.05522;0.4;0.020027;10;1.065333;1;1
