time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044444;-0.666666667;-0;-0.638298144;-0;1.044444;1.036257;-0.621633115;0.0304879324;1.044444;-0.4;0;10;1.044444;1;1
29.999994;1.04444358;-0.666667129;-2.61366176e-07;-0.638297954;3.61011413e-08;1.04444323;1.03625733;-0.621632805;0.0304873416;1.04444366;-0.399999488;3.62084137e-08;10;1.044444;1.00000027;1.00000015
29.999995;0.0304505774;-0.0194004619;0.000943071967;-0.637088904;0.030978767;0.0307332321;0.0445743333;-0.2938556;0.548637629;0.0304506618;-0.0116394876;0.000566036208;10;1.044444;0.885373268;0.885373153
30.000000;0.0304495774;-0.0194004619;0.000938072108;-0.637109826;0.0308155809;0.0307302323;0.0445683332;-0.293857765;0.548636697;0.0304496619;-0.0116394875;0.000563036142;10;1.044444;0.885388268;0.885388153
30.001087;0.0302635779;-0.0193721314;0.00036309666;-0.640089258;0.0120055294;0.0303722637;0.0437753065;-0.29773432;0.548904805;0.030263688;-0.0116224694;0.000218023913;10;1.044444;0.887472291;0.887472131
30.002047;0.0302095808;-0.0195138006;0.000226450632;-0.645922818;0.00750312608;0.030277293;0.0438172802;-0.298247712;0.555111219;0.030209711;-0.0117074543;0.00013601319;10;1.044444;0.88810331;0.888103113
30.003047;0.0302495863;-0.0198588036;0.000418137466;-0.656473674;0.0138293174;0.0303743248;0.0445802504;-0.296283537;0.568340996;0.0302497349;-0.0119144399;0.000251002188;10;1.044444;0.887583329;0.887583097
30.004069;0.0303665942;-0.0204388071;0.00089982316;-0.673044058;0.0296375742;0.0306363586;0.0460552177;-0.292005646;0.589801499;0.0303667593;-0.012262427;0.000539991216;10;1.044444;0.885874347;0.885874082
30.004677;0.0304696001;-0.0208071428;0.00129483351;-0.682857314;0.0425009712;0.0308573793;0.0470971974;-0.288836232;0.603257982;0.0304697736;-0.0124834204;0.000776984921;10;1.044444;0.884950356;0.884950075
30.005727;0.030679612;-0.0213238139;0.00206151668;-0.69502377;0.067199213;0.0312984155;0.0488121618;-0.283195116;0.621772808;0.0306797978;-0.0127934104;0.00123697446;10;1.044444;0.884718371;0.884718064
30.006239;0.0307726186;-0.0215854831;0.00241152396;-0.701426446;0.0783697435;0.0314964333;0.0496281442;-0.280587304;0.631329913;0.0307728092;-0.0129504064;0.00144696961;10;1.044444;0.884686378;0.884686059
30.007263;0.0309366334;-0.0221304885;0.00305487026;-0.715324569;0.0987492619;0.0318524693;0.051215109;-0.275700221;0.651533879;0.0309368309;-0.0132774001;0.00183296042;10;1.044444;0.884681389;0.884681051
30.008031;0.0310406457;-0.0225571598;0.00348321213;-0.726673206;0.112217375;0.0320854962;0.0523580829;-0.272323624;0.66739195;0.0310408462;-0.0135333968;0.00208995392;10;1.044444;0.884723396;0.884723046
30.009055;0.0311546636;-0.0231421668;0.00398655481;-0.742791304;0.12796255;0.0323495315;0.0538120487;-0.268217508;0.689096138;0.0311548648;-0.0138843947;0.00239194588;10;1.044444;0.884830404;0.88483004
30.010369;0.0312596889;-0.0239105104;0.00451156361;-0.764875129;0.144327369;0.0326135753;0.0555490066;-0.263550875;0.717384208;0.0312598861;-0.0143453957;0.00270693657;10;1.044444;0.885039412;0.885039035
30.011137;0.0313017044;-0.0243655169;0.00475656741;-0.778384658;0.151960696;0.0327286002;0.0564939828;-0.261118959;0.733971322;0.0313018977;-0.014618398;0.00285393159;10;1.044444;0.885190416;0.885190032
30.011905;0.0313277206;-0.0248188567;0.00495823666;-0.792209203;0.158271849;0.0328146244;0.0573849596;-0.258865348;0.750486069;0.0313279088;-0.0148904017;0.00297492709;10;1.044444;0.885357419;0.88535703
30.012161;0.0313337262;-0.0249705255;0.00501490391;-0.796897829;0.160050015;0.0328376323;0.0576709521;-0.258130685;0.75592545;0.0313339124;-0.0149814032;0.00300892572;10;1.044444;0.88541642;0.885416029
30.012929;0.0313417434;-0.0254205317;0.00515490513;-0.811052154;0.164476014;0.0328876556;0.0584919298;-0.256103198;0.772241969;0.0313419232;-0.0152514085;0.00309292185;10;1.044444;0.885599423;0.885599028
30.013185;0.0313407494;-0.025568867;0.00519323858;-0.815810917;0.165704368;0.0328986631;0.0587529226;-0.25544775;0.777633667;0.0313409268;-0.0153404105;0.0031159207;10;1.044444;0.885663423;0.885663027
30.013953;0.0313307676;-0.0260105393;0.00527490527;-0.830168096;0.168363835;0.0329126853;0.059502901;-0.253572456;0.793629086;0.0313309376;-0.0156054169;0.00316491745;10;1.044444;0.885856424;0.885856025
30.014721;0.031306787;-0.0264455442;0.00531490431;-0.844699161;0.169770572;0.0329007064;0.0601998799;-0.251771683;0.809357346;0.0313069485;-0.0158664236;0.00318891473;10;1.044444;0.886054425;0.886054023
30.015233;0.0312838004;-0.0267288805;0.00531823671;-0.854376995;0.170001938;0.03287872;0.060636866;-0.250616873;0.81968621;0.0312839557;-0.016036428;0.0031909131;10;1.044444;0.886186425;0.886186022
30.015489;0.0312698073;-0.0268705486;0.00531323608;-0.859289945;0.169918152;0.0328637266;0.0608458591;-0.250057336;0.824814224;0.0312699593;-0.0161214302;0.00318791238;10;1.044444;0.886252425;0.886252021
30.016257;0.0312208282;-0.0272822191;0.00526990064;-0.873824132;0.168796876;0.0328017461;0.0614408385;-0.248422422;0.839938266;0.03122097;-0.0163684364;0.00316191036;10;1.044444;0.886448425;0.886448018
30.017025;0.0311588499;-0.0276805557;0.00518656472;-0.888346755;0.166458291;0.0327147649;0.0619858182;-0.246775972;0.854735712;0.0311589806;-0.0166074421;0.00311190863;10;1.044444;0.886639424;0.886639015
30.017793;0.0310858721;-0.0280638917;0.00506489495;-0.902764261;0.162935313;0.0326057828;0.0624817981;-0.245163759;0.869210044;0.0310859907;-0.0168374467;0.00303890715;10;1.044444;0.886823422;0.886823011
30.018817;0.0309709021;-0.0285472279;0.00484489046;-0.921722355;0.156436895;0.0324238059;0.0630697716;-0.243010228;0.887954912;0.0309710036;-0.0171274516;0.00290690525;10;1.044444;0.887051418;0.887051005
30.019073;0.0309389097;-0.0286638951;0.00477822262;-0.926446546;0.154443917;0.0323718115;0.0632037651;-0.242442277;0.892559278;0.0309390068;-0.0171974527;0.00286690477;10;1.044444;0.887104417;0.887104004
30.019585;0.0308709248;-0.0288888959;0.00463655355;-0.935775635;0.150195122;0.0322618226;0.063457752;-0.241340543;0.901619714;0.0308710129;-0.0173324543;0.00278190375;10;1.044444;0.887207415;0.887207
30.020353;0.0307609475;-0.0292105636;0.00439321658;-0.949578888;0.142821761;0.0320788392;0.0638007326;-0.239625105;0.914927947;0.0307610219;-0.0175254564;0.00263590211;10;1.044444;0.887347411;0.887346993
30.021121;0.0306399699;-0.0295122308;0.00411821294;-0.963174372;0.134410578;0.0318748555;0.0641017134;-0.237823901;0.927869939;0.0306400305;-0.017706458;0.00247090029;10;1.044444;0.887470406;0.887469987
30.022401;0.0304170063;-0.029963897;0.00358654038;-0.985084959;0.117916733;0.0314928825;0.0645116816;-0.234633152;0.948686347;0.0304170441;-0.0179774599;0.00215189649;10;1.044444;0.887629397;0.887628975
30.023425;0.0302190341;-0.0302772291;0.00310153585;-1.00190815;0.102639835;0.0311499041;0.0647606563;-0.231826565;0.964675059;0.0302190543;-0.0181654616;0.00186089274;10;1.044444;0.887710388;0.887709966
30.024193;0.0300600541;-0.0304822276;0.00270319926;-1.01402735;0.0899314619;0.0308719203;0.0649036374;-0.229569619;0.976262208;0.0300600614;-0.0182884632;0.00162188952;10;1.044444;0.887742381;0.887741959
30.025217;0.029835079;-0.030717225;0.00213319529;-1.02955127;0.0715045974;0.0304749418;0.0650396124;-0.226296427;0.991236011;0.0298350699;-0.0184294662;0.00127988458;10;1.044444;0.88774037;0.88773995
30.026241;0.0295951017;-0.0309038883;0.0015165252;-1.04420776;0.0512476072;0.0300489633;0.0651155879;-0.222679312;1.00564108;0.0295950768;-0.0185414701;0.000909879;10;1.044444;0.88768536;0.887684941
30.027229;0.0293491214;-0.0310372179;0.000881522513;-1.05750322;0.0300409858;0.0296129842;0.0651345647;-0.218878523;1.01903726;0.0293490815;-0.018621475;0.000528873064;10;1.044444;0.887578349;0.887577933
30.028251;0.029082139;-0.0311255465;0.000186520499;-1.07024947;0.00641884543;0.0291380061;0.0651015416;-0.214509322;1.03237986;0.029082084;-0.0186744808;0.000111866534;10;1.044444;0.887407337;0.887406923
30.029275;0.0288011539;-0.0311622075;-0.000545147273;-1.08196458;-0.0189227391;0.0286370287;0.0650175195;-0.209710941;1.04527455;0.0288010836;-0.0186964874;-0.000327140105;10;1.044444;0.887170326;0.887169912
30.030043;0.0285821635;-0.0311538691;-0.00111514748;-1.08996321;-0.039010349;0.0282470459;0.0649245036;-0.20577568;1.05462705;0.0285820817;-0.0186914926;-0.000669145005;10;1.044444;0.886947317;0.886946903
30.031067;0.0282791741;-0.0310971942;-0.00190181317;-1.09963795;-0.0672463811;0.0277080696;0.064760484;-0.200094495;1.06666557;0.0282790762;-0.0186575003;-0.0011411512;10;1.044444;0.886586306;0.88658589
30.032091;0.0279651826;-0.0309821835;-0.00271847746;-1.10787276;-0.0972046128;0.0271500938;0.0645544658;-0.193813853;1.07830526;0.0279650682;-0.0185885088;-0.00163115688;10;1.044444;0.886147295;0.886146875
30.033115;0.0276411895;-0.0308121703;-0.00355847364;-1.11470864;-0.128733652;0.0265731185;0.0643104491;-0.186929977;1.08947142;0.027641058;-0.0184865186;-0.00213516194;10;1.044444;0.885628284;0.885627858
30.034139;0.0273061948;-0.0305838206;-0.00442013492;-1.12002227;-0.161868944;0.0259801434;0.0640314336;-0.179389278;1.10025711;0.027306046;-0.0183495303;-0.00265216632;10;1.044444;0.885024274;0.885023839
30.035163;0.0269611992;-0.0302971348;-0.00530346111;-1.12372172;-0.196703629;0.0253701683;0.0637204191;-0.171136489;1.11062283;0.0269610323;-0.0181775445;-0.00318217003;10;1.044444;0.884329263;0.884328819
30.036085;0.0266442028;-0.0299887815;-0.00611011971;-1.12551899;-0.22931966;0.0248101905;0.0634154068;-0.163050157;1.11964379;0.0266440188;-0.0179925596;-0.00366617279;10;1.044444;0.883623254;0.8836228
30.037006;0.0263192065;-0.0296287594;-0.00693010987;-1.12573912;-0.263307604;0.0242402122;0.0630903949;-0.154300762;1.12831726;0.0263190041;-0.0177765773;-0.00415817493;10;1.044444;0.882837244;0.882836779
30.038389;0.0258202129;-0.028997055;-0.00817675788;-1.12303103;-0.316679286;0.0233672438;0.0625703781;-0.139840988;1.14075739;0.0258199806;-0.0173976092;-0.00490617662;10;1.044444;0.881500227;0.881499746
30.039310;0.025481218;-0.0285120276;-0.00901507682;-1.11893808;-0.353792718;0.0227762643;0.0622053677;-0.129274634;1.14868337;0.0254809644;-0.0171066334;-0.00540917692;10;1.044444;0.880497216;0.880496722
30.039771;0.0253092207;-0.0282486798;-0.00943506907;-1.11613765;-0.372791976;0.0224782745;0.0620183628;-0.123671643;1.15252311;0.0253089562;-0.0169486463;-0.00566117682;10;1.044444;0.879960209;0.87995971
30.040693;0.0249622265;-0.0276853163;-0.0102800526;-1.10908559;-0.41182565;0.0218782946;0.061637354;-0.111862689;1.15994457;0.0249619395;-0.0166106737;-0.0061681762;10;1.044444;0.878815196;0.878814685
30.042075;0.0244352359;-0.0267386013;-0.0115466931;-1.09426347;-0.472545861;0.0209713241;0.0610543437;-0.0925121114;1.17050196;0.024434914;-0.0160427177;-0.00692817463;10;1.044444;0.876906176;0.876905647
30.043458;0.0239002455;-0.0256685492;-0.012806666;-1.07398862;-0.535843418;0.0200583525;0.0604673378;-0.0710292208;1.1802661;0.0238998878;-0.0154007642;-0.00768417286;10;1.044444;0.874755154;0.874754607
30.044007;0.0236872494;-0.025208528;-0.0133033219;-1.06422629;-0.561629762;0.0196953636;0.0602353364;-0.061867689;1.18389883;0.0236868772;-0.0151247829;-0.00798217222;10;1.044444;0.873828146;0.873827592
30.045479;0.0231132601;-0.0238751355;-0.0146216278;-1.03296823;-0.632616149;0.0187263919;0.0596253369;-0.0354990033;1.19299181;0.0231128484;-0.014324833;-0.00877317149;10;1.044444;0.871134122;0.871133551
30.045991;0.0229132639;-0.0233767812;-0.0150732851;-1.02023574;-0.657850285;0.0183914015;0.0594203379;-0.0256923325;1.19587345;0.0229128383;-0.0140258502;-0.00904417147;10;1.044444;0.870122114;0.870121537
30.046503;0.022714268;-0.0228584265;-0.0155199431;-1.00635415;-0.683278599;0.0180584108;0.0592183403;-0.0155355198;1.19865802;0.0227138282;-0.0137148671;-0.00931217188;10;1.044444;0.869069106;0.869068524
30.047015;0.0225152721;-0.0223234052;-0.0159632678;-0.991486929;-0.709008364;0.0177274201;0.0590223427;-0.00502626319;1.20125481;0.0225148182;-0.013393884;-0.00957817232;10;1.044444;0.867974098;0.86797351
30.047527;0.0223182765;-0.0217700504;-0.0163999265;-0.975445599;-0.734832415;0.0173984293;0.0588323466;0.00583574422;1.2037178;0.0223178085;-0.0130619002;-0.00984017322;10;1.044444;0.86683609;0.866835498
30.048039;0.0221212809;-0.0211966956;-0.0168315853;-0.958214438;-0.760890393;0.0170714384;0.0586493507;0.0170503066;1.20602437;0.0221207988;-0.0127179164;-0.0100991741;10;1.044444;0.865654083;0.865653485
30.048551;0.0219262856;-0.0206050074;-0.0172565781;-0.939751662;-0.787040786;0.0167484475;0.0584743562;0.0286162171;1.20812306;0.0219257897;-0.0123629318;-0.0103541755;10;1.044444;0.864427075;0.864426474
30.049063;0.0217322903;-0.0199933192;-0.0176749043;-0.91999486;-0.813316285;0.0164294565;0.0583073619;0.0405604624;1.21006829;0.0217317807;-0.0119959471;-0.0106051768;10;1.044444;0.863153067;0.863152462
30.049575;0.0215402953;-0.0193632979;-0.0180865646;-0.89894746;-0.839677627;0.0161144653;0.0581503691;0.0528508927;1.21181628;0.0215397725;-0.0116179614;-0.0108521784;10;1.044444;0.86183106;0.861830452
30.050087;0.0213503004;-0.0187132767;-0.0184898916;-0.876502496;-0.866041655;0.0158044741;0.0580043765;0.0655115667;1.21337233;0.0213497645;-0.0112279755;-0.0110941799;10;1.044444;0.860461052;0.860460441
30.050599;0.0211643057;-0.0180415893;-0.0188832193;-0.852469364;-0.892237885;0.0154994826;0.0578683853;0.0785394243;1.21472628;0.0211637573;-0.0108249886;-0.0113301816;10;1.044444;0.859039045;0.859038432
30.051111;0.0209803111;-0.0173515686;-0.0192682139;-0.827057275;-0.918413848;0.015199491;0.0577463945;0.0918950619;1.21584952;0.0209797504;-0.0104110013;-0.0115611831;10;1.044444;0.857566038;0.857565422
30.051623;0.0207993166;-0.0166415485;-0.0196415426;-0.800118352;-0.944355777;0.0149074989;0.0576374048;0.105630493;1.21676085;0.0207987444;-0.009985013;-0.0117851846;10;1.044444;0.856040031;0.856039414
30.052135;0.0206223221;-0.0159115286;-0.0200048713;-0.771586732;-0.970079968;0.0146215066;0.0575434156;0.119705441;1.21744511;0.0206217388;-0.00954702431;-0.0120031859;10;1.044444;0.854459024;0.854458405
30.052647;0.0204503275;-0.0151598427;-0.0203565341;-0.741320043;-0.995435488;0.0143435137;0.0574644274;0.134139554;1.21787166;0.0204497339;-0.00909603459;-0.012214187;10;1.044444;0.852822017;0.852821397
30.053159;0.0202823328;-0.0143881572;-0.0206965304;-0.709413676;-1.02044452;0.0140745205;0.0574034396;0.148857147;1.2180335;0.0202817295;-0.00863304445;-0.0124181879;10;1.044444;0.85112701;0.85112639
30.053671;0.0201203378;-0.0135948059;-0.0210215273;-0.675695566;-1.0448139;0.0138145265;0.0573594527;0.163935297;1.21795086;0.0201197259;-0.00815705336;-0.0126131886;10;1.044444;0.849372004;0.849371382
30.054183;0.0199643424;-0.0127814549;-0.0213331912;-0.640235494;-1.06858958;0.0135645321;0.0573364662;0.17929077;1.21756739;0.0199637227;-0.00766906178;-0.0128001891;10;1.044444;0.847556997;0.847556375
30.054695;0.0198143465;-0.011946438;-0.0216298556;-0.602940413;-1.09165182;0.0133255369;0.0573334804;0.194939498;1.21690436;0.0198137203;-0.00716806936;-0.0129781894;10;1.044444;0.845678991;0.845678369
30.055207;0.0196713501;-0.0110897548;-0.0219098537;-0.563773808;-1.11382182;0.0130985411;0.057351495;0.210861476;1.21599935;0.0196707184;-0.00665407645;-0.0131461896;10;1.044444;0.843736985;0.843736363
30.055719;0.0195353531;-0.0102114056;-0.0221748523;-0.522736686;-1.13514149;0.0128835446;0.05739351;0.227027104;1.21476103;0.0195347172;-0.00612708285;-0.0133051897;10;1.044444;0.841728979;0.841728357
30.056231;0.0194083554;-0.00931305685;-0.0224198513;-0.479870555;-1.15519317;0.0126835474;0.0574605252;0.243411354;1.21322859;0.0194077163;-0.0055880888;-0.0134521897;10;1.044444;0.839653972;0.839653351
30.056743;0.019291357;-0.008393042;-0.0226448508;-0.435090332;-1.1738629;0.0124975496;0.0575535406;0.260016553;1.21135504;0.019290716;-0.00503609421;-0.0135871896;10;1.044444;0.837509966;0.837509346
30.057255;0.0191833581;-0.00744969438;-0.0228515175;-0.388364393;-1.19124516;0.0123275512;0.0576725561;0.276761377;1.20923128;0.019182716;-0.00447009923;-0.0137111895;10;1.044444;0.83529396;0.835293341
30.057767;0.0190853584;-0.0064863473;-0.0230348512;-0.339882667;-1.20696826;0.0121755522;0.0578215716;0.29365971;1.20677819;0.0190847163;-0.00389210386;-0.0138211894;10;1.044444;0.833005953;0.833005336
30.058279;0.0189993582;-0.0055013342;-0.0231965188;-0.289576322;-1.22094089;0.0120405528;0.0579995869;0.310632033;1.20402291;0.0189987169;-0.00330110815;-0.0139181891;10;1.044444;0.830642946;0.830642332
30.058791;0.0189253574;-0.00449465498;-0.0233331867;-0.237516182;-1.23293647;0.0119255529;0.058209602;0.327692676;1.20093905;0.0189247176;-0.00269711215;-0.0140001888;10;1.044444;0.828203939;0.828203328
30.059303;0.018864356;-0.00346630985;-0.023446522;-0.183771218;-1.24293131;0.0118315528;0.0584516168;0.344812669;1.19759225;0.0188637185;-0.0020801159;-0.0140681883;10;1.044444;0.825686932;0.825686325
30.060327;0.0187853518;-0.00134795471;-0.0235865273;-0.0717767685;-1.2556112;0.0117095518;0.0590396454;0.378923706;1.19004058;0.0187847204;-0.000809122818;-0.0141521868;10;1.044444;0.820412916;0.820412319
30.060839;0.0187683491;-0.00025794465;-0.0236131973;-0.0137641959;-1.25816939;0.0116845512;0.0593866592;0.395877689;1.18586552;0.0187677213;-0.000155126058;-0.0141681858;10;1.044444;0.817651908;0.817651316
30.061351;0.0187683459;0.000852064657;-0.0236082014;0.0453790359;-1.25790298;0.0116855505;0.0597726724;0.412672182;1.18144194;0.0187677221;0.00051087092;-0.0141651844;10;1.044444;0.8148069;0.814806314
30.061863;0.0187853426;0.00198207362;-0.0235698726;0.105492357;-1.25472397;0.0117145498;0.0601966852;0.429284743;1.17680276;0.0187847227;0.001188868;-0.0141421828;10;1.044444;0.811875892;0.811875311
30.062375;0.0188203388;0.00313041524;-0.0234965447;0.166312829;-1.24849398;0.0117715493;0.0606616973;0.4456934;1.17195822;0.018819723;0.00187786536;-0.0140981807;10;1.044444;0.808857883;0.808857309
30.062887;0.0188743348;0.00429708995;-0.0233865504;0.227650434;-1.23909381;0.0118585488;0.0611667092;0.461822861;1.16694181;0.0188737232;0.00257786282;-0.0140321785;10;1.044444;0.805750875;0.805750307
30.063399;0.0189473305;0.00548209738;-0.0232365572;0.289316223;-1.22640296;0.0119765485;0.0617137203;0.47763314;1.16178387;0.0189467229;0.00328886062;-0.0139421756;10;1.044444;0.802553867;0.802553305
30.063760;0.0190113274;0.00632876914;-0.0231082287;0.332877875;-1.21552383;0.0120795483;0.0621237279;0.488592457;1.15808699;0.0190107227;0.00379685914;-0.0138651734;10;1.044444;0.800245861;0.800245304
30.063790;0.0190173272;0.00639876957;-0.0230965625;0.336453768;-1.21452683;0.0120885483;0.0621597285;0.489489238;1.15773804;0.0190167226;0.00383885902;-0.0138581732;10;1.044444;0.800052861;0.800052304
30.064014;0.0190623252;0.00692710606;-0.0230048989;0.363376073;-1.20685081;0.0121615482;0.0624267332;0.496152585;1.15542948;0.0190617224;0.00415585812;-0.0138031718;10;1.044444;0.798595857;0.798595303
30.064782;0.0192493181;0.00876378235;-0.0226265781;0.455262178;-1.17547181;0.0124615485;0.063406748;0.518449325;1.14734961;0.0192487207;0.00525785562;-0.0135761658;10;1.044444;0.793466846;0.793466301
30.065294;0.0194013132;0.0100054549;-0.0223182536;0.515695507;-1.15036976;0.0127055489;0.0641157573;0.532732063;1.1419146;0.0194007191;0.00600285419;-0.0133911612;10;1.044444;0.789931839;0.7899313
30.065806;0.0195753083;0.0112587937;-0.0219615964;0.575138803;-1.12192372;0.0129875495;0.0648697662;0.546502979;1.13652942;0.0195747172;0.00675485293;-0.0131771562;10;1.044444;0.786305832;0.7863053
30.066318;0.0197723034;0.0125237984;-0.021553273;0.633387734;-1.09009325;0.0133065504;0.0656697745;0.55969211;1.1311608;0.0197717149;0.00751385191;-0.0129321506;10;1.044444;0.782587825;0.782587299
30.066830;0.0199922985;0.0137971362;-0.02109495;0.690109834;-1.05517158;0.0136645514;0.0665147824;0.572326746;1.12588635;0.0199917122;0.00827785105;-0.0126571446;10;1.044444;0.778777819;0.778777299
30.067342;0.0202362939;0.0150788063;-0.0205799607;0.745124663;-1.01699893;0.0140615528;0.0674057895;0.584344314;1.12077061;0.0202357092;0.00904685048;-0.0123481381;10;1.044444;0.774877814;0.7748773
30.067854;0.0205032893;0.0163638095;-0.0200099717;0.798095054;-0.975954261;0.0145005543;0.0683427963;0.595720295;1.11579334;0.020502706;0.00981785006;-0.0120061313;10;1.044444;0.770888809;0.7708883
30.068366;0.0207932851;0.0176521451;-0.0193816498;0.848923985;-0.932124122;0.0149795561;0.0693248021;0.606394684;1.11102292;0.0207927025;0.01059085;-0.0116291239;10;1.044444;0.766812804;0.766812302
30.068878;0.0211072811;0.0189388136;-0.0186916613;0.897254147;-0.885566724;0.0155005581;0.0703518077;0.616400068;1.10650725;0.021106699;0.0113628501;-0.0112151164;10;1.044444;0.7626528;0.762652304
30.069390;0.0214442776;0.0202238145;-0.0179400064;0.943077013;-0.836597191;0.0160625603;0.0714238122;0.625653053;1.10224385;0.0214436953;0.0121338506;-0.0107641083;10;1.044444;0.758409796;0.758409306
30.069902;0.0218042744;0.0215021485;-0.0171233517;0.986134518;-0.785329456;0.0166685626;0.0725388164;0.634164285;1.09832869;0.0218036916;0.0129008513;-0.0102741;10;1.044444;0.754088793;0.754088308
30.070414;0.022187272;0.0227704814;-0.0162400307;1.02627713;-0.731959711;0.0173155651;0.0736968197;0.641907304;1.09475281;0.022186688;0.0136618525;-0.00974409133;10;1.044444;0.74969479;0.749694312
30.070926;0.0225922697;0.0240254809;-0.0152900432;1.06343001;-0.676787804;0.0180065678;0.0748958228;0.648877226;1.0915358;0.0225916844;0.0144148538;-0.00917408255;10;1.044444;0.745230788;0.745230315
30.071438;0.0230192685;0.0252638129;-0.014270056;1.09749964;-0.619922241;0.0187385706;0.076135825;0.655055535;1.08873155;0.0230186811;0.0151578558;-0.00856207344;10;1.044444;0.740703786;0.74070332
30.071950;0.0234662674;0.0264821448;-0.0131784021;1.12851264;-0.561592234;0.0195135736;0.0774138271;0.660409932;1.08636679;0.0234656778;0.0158888579;-0.00790706427;10;1.044444;0.736119784;0.736119325
30.072462;0.0239342673;0.0276738093;-0.0120150821;1.15623567;-0.502005099;0.0203305766;0.0787298285;0.664951615;1.08442354;0.023933675;0.0166038607;-0.00720905485;10;1.044444;0.731485783;0.73148533
30.072974;0.0244212673;0.0288338071;-0.0107800954;1.1806783;-0.441422957;0.0211885797;0.0800798298;0.668685151;1.0829587;0.0244206722;0.0172998636;-0.00646804541;10;1.044444;0.726809782;0.726809336
30.073486;0.0249272684;0.0299604709;-0.00947010916;1.20191005;-0.379908936;0.0220865828;0.0814628306;0.67157245;1.08198404;0.0249266701;0.0179758674;-0.00568203581;10;1.044444;0.722101782;0.722101343
30.073998;0.0254502696;0.031045468;-0.00808845626;1.2198433;-0.317812315;0.0230245858;0.0828768313;0.673628463;1.0814822;0.0254496681;0.0186268712;-0.00485302621;10;1.044444;0.717370782;0.717370349
30.074510;0.0259892718;0.0320854645;-0.00663180379;1.23456124;-0.255171679;0.0240005887;0.0843178316;0.674845692;1.08150098;0.0259886671;0.019250876;-0.00397901655;10;1.044444;0.712628782;0.712628357
30.075022;0.0265432741;0.0330737943;-0.00510348465;1.24602892;-0.192266266;0.0250135915;0.0857838319;0.675222716;1.08201996;0.0265426661;0.0198438808;-0.0030620069;10;1.044444;0.707886783;0.707886365
30.075534;0.0271112773;0.034005457;-0.00350349913;1.25428839;-0.12922148;0.0260615939;0.0872718319;0.674748354;1.0830316;0.0271106663;0.0204028865;-0.00210199732;10;1.044444;0.703156784;0.703156373
30.076046;0.0276912806;0.0348721197;-0.00183351363;1.25931455;-0.0662064794;0.0271435963;0.0887788319;0.673432209;1.0845658;0.0276906666;0.0209228923;-0.00109998777;10;1.044444;0.698453785;0.698453382
30.076558;0.0282832845;0.0356721152;-9.51949036e-05;1.26124101;-0.00335856816;0.0282565983;0.0903008318;0.671291618;1.08658821;0.028282668;0.0214028988;-5.69784227e-05;10;1.044444;0.693791787;0.693791391
30.077070;0.0288842885;0.0363954439;0.0017097905;1.2600406;0.0592026558;0.0293986003;0.0918348316;0.668299713;1.08909097;0.0288836697;0.0218369054;0.00102603087;10;1.044444;0.68918579;0.6891854
30.077582;0.029492293;0.0370371056;0.00357477595;1.25582123;0.121219632;0.0305676018;0.0933748315;0.664488751;1.09208392;0.0294916725;0.0222219125;0.00214503985;10;1.044444;0.684652793;0.68465241
30.078094;0.0301072975;0.0375921006;0.00550142809;1.24860264;0.182737433;0.0317596031;0.0949198314;0.65983604;1.09551907;0.0301066757;0.0225549197;0.00330104875;10;1.044444;0.680211796;0.68021142
30.079118;0.0313483072;0.0384104228;0.00950639935;1.22527795;0.303262586;0.034204605;0.0979998312;0.648145951;1.10367352;0.0313476846;0.023045935;0.00570406561;10;1.044444;0.671683804;0.67168344
30.079630;0.0319733121;0.0387054168;0.0116013852;1.21055307;0.362858516;0.0354466056;0.0995388311;0.641038215;1.10842657;0.0319726904;0.0232229429;0.00696107353;10;1.044444;0.667529809;0.66752945
30.080142;0.032575317;0.0387504105;0.0136013711;1.18956296;0.417549504;0.0367076061;0.101017831;0.633253176;1.11339899;0.0325746966;0.0232499508;0.00816108127;10;1.044444;0.663814814;0.66381446
30.080603;0.0331493215;0.0388687376;0.0156146919;1.17253451;0.471055181;0.0378346064;0.102393831;0.625540909;1.11831104;0.0331487031;0.0233209581;0.0093690878;10;1.044444;0.660369819;0.660369469
30.081063;0.0337023259;0.0388120647;0.0175596795;1.15161356;0.521037563;0.0389706067;0.103721831;0.617242587;1.12340366;0.0337017098;0.0232869653;0.0105360942;10;1.044444;0.657168824;0.657168478
30.081524;0.0342503302;0.0386587243;0.019516334;1.12871085;0.569829908;0.0401056069;0.105027831;0.608329545;1.12873083;0.0342497177;0.0231949727;0.0117101001;10;1.044444;0.654138829;0.654138486
30.081985;0.0347913345;0.0384037173;0.0214813218;1.10382991;0.617449169;0.041235607;0.106307831;0.598857113;1.13423583;0.0347907255;0.02304198;0.0128891059;10;1.044444;0.651292835;0.651292495
30.082446;0.0353243384;0.0380503763;0.0234479766;1.07717171;0.66380762;0.0423586071;0.107558831;0.58880833;1.13993259;0.0353237347;0.0228299875;0.014069111;10;1.044444;0.648641841;0.648641502
30.082907;0.0358483424;0.0375920352;0.0254079648;1.04864093;0.708779849;0.0434706071;0.108777831;0.578226311;1.14577406;0.035847744;0.022554995;0.015245116;10;1.044444;0.646196846;0.64619651
30.083367;0.0363613459;0.0370320268;0.0273562868;1.01844503;0.752363054;0.044567607;0.109960831;0.567109868;1.15172663;0.0363607542;0.0222190025;0.0164141204;10;1.044444;0.643969852;0.643969516
30.083828;0.0368613493;0.0363670182;0.0292846088;0.986589612;0.794471283;0.0456476068;0.111104831;0.555495264;1.15777879;0.0368607648;0.0218200101;0.0175711245;10;1.044444;0.641967858;0.641967523
30.084750;0.0378213548;0.034732;0.0330579203;0.91831732;0.874073623;0.047739606;0.113262831;0.530843858;1.17007921;0.0378207878;0.0208390255;0.0198351314;10;1.044444;0.638675871;0.638675535
30.084994;0.0380653562;0.0342305482;0.0340329146;0.899254488;0.89408962;0.0482756057;0.113802831;0.524015088;1.17334402;0.038064794;0.0205380298;0.0204201331;10;1.044444;0.637967874;0.637967538
30.085000;1.23744436;1.17069055;1.04441291;0.946058139;0.844013502;1.55076861;1.30384383;0.932048475;0.88466549;1.23744379;0.70241403;0.626648133;10;1.044444;-2.91771813;-2.91771846
30.085004;1.23860136;1.167462;1.05025791;0.942565101;0.847939323;1.55367961;1.30517483;0.928641469;0.888247554;1.23860079;0.70047703;0.630155133;10;1.044444;-2.91885713;-2.91885746
30.085246;1.30005636;0.922730323;1.36864291;0.70976206;1.05275733;1.71064961;1.37494883;0.704242808;1.0751091;1.3000558;0.553638034;0.821186134;10;1.044444;-2.84591112;-2.84591146
30.085438;1.33459536;0.680615319;1.5546229;0.509979006;1.16486537;1.8009896;1.41301383;0.514319934;1.1779762;1.33459481;0.408369037;0.932774135;10;1.044444;-2.60913812;-2.60913846
30.085470;1.33907136;0.638320318;1.57911124;0.476689011;1.17925922;1.8128116;1.41783383;0.482791309;1.1912703;1.33907081;0.382992038;0.947467135;10;1.044444;-2.55758312;-2.55758346
30.085502;1.34319136;0.595816985;1.60173624;0.443583301;1.19248627;1.8237206;1.42223483;0.451460506;1.20351901;1.34319081;0.357490038;0.961042136;10;1.044444;-2.50325512;-2.50325546
30.085566;1.35039936;0.510671983;1.64151124;0.37816386;1.21557541;1.8428606;1.42982483;0.389596347;1.22499271;1.35039881;0.306403039;0.984907136;10;1.044444;-2.38736012;-2.38736046
30.085598;1.35350536;0.468255316;1.65873457;0.345957667;1.22551091;1.8511336;1.43303783;0.359158605;1.23428469;1.35350481;0.28095304;0.995241136;10;1.044444;-2.32633212;-2.32633246
30.085694;1.36096736;0.342841981;1.70034457;0.251910663;1.24936545;1.8710776;1.44051983;0.270317612;1.25680902;1.36096681;0.205705041;1.02020714;10;1.044444;-2.13406312;-2.13406345
30.085726;1.36287836;0.30194198;1.7110629;0.221547416;1.2554781;1.8762036;1.44234783;0.241639276;1.26266005;1.36287781;0.181165042;1.02663814;10;1.044444;-2.06773912;-2.06773945
30.085758;1.36452336;0.261620312;1.72031456;0.19173032;1.26074471;1.8806236;1.44386783;0.213478374;1.26775107;1.36452282;0.156972042;1.03218914;10;1.044444;-2.00068712;-2.00068745
30.085822;1.36706936;0.182961978;1.73470789;0.133835306;1.26892533;1.8874856;1.44605683;0.158788988;1.27580393;1.36706882;0.109777044;1.04082514;10;1.044444;-1.86524711;-1.86524745
30.085854;1.36799736;0.14473031;1.73999289;0.10579733;1.27192785;1.8899986;1.44675783;0.132297818;1.27884682;1.36799682;0.0868380441;1.04399614;10;1.044444;-1.79725211;-1.79725245
30.085886;1.36871536;0.107290309;1.74410456;0.0783877063;1.27426465;1.8919486;1.44721883;0.10639343;1.28128629;1.36871482;0.0643740446;1.04646314;10;1.044444;-1.72931311;-1.72931345
30.085918;1.36923536;0.0706753088;1.74711289;0.0516167265;1.27597781;1.8933706;1.44745583;0.0810868123;1.28316177;1.36923482;0.0424050452;1.04826814;10;1.044444;-1.66159211;-1.66159245
30.085950;1.36957036;0.0349153081;1.74909289;0.0254937154;1.27711141;1.8942996;1.44748483;0.0563837228;1.28450741;1.36956982;0.0209490457;1.04945614;10;1.044444;-1.59423811;-1.59423845
30.085982;1.36973536;3.1974087e-05;1.75011623;2.34305605e-05;1.27770467;1.8947696;1.44732083;0.0322915648;1.28536347;1.36973482;1.90462449e-05;1.05007014;10;1.044444;-1.52738511;-1.52738545
30.086014;1.36974036;-0.03395636;1.75024956;-0.0247902818;1.27779735;1.8948146;1.44697883;0.00881002884;1.28576287;1.36973982;-0.0203739532;1.05015014;10;1.044444;-1.46115811;-1.46115845
30.086046;1.36959936;-0.0670380273;1.74956456;-0.0489471066;1.27742875;1.8944666;1.44647383;-0.0140574526;1.28573935;1.36959882;-0.0402229527;1.04973914;10;1.044444;-1.39566411;-1.39566445
30.086078;1.36932236;-0.0992046947;1.74812456;-0.072447953;1.27663554;1.8937576;1.44581783;-0.0363153634;1.28532789;1.36932182;-0.0595229521;1.04887514;10;1.044444;-1.33100311;-1.33100345
30.086110;1.36892236;-0.130454695;1.74599123;-0.0952973046;1.27545017;1.8927176;1.44502583;-0.0579646358;1.28455719;1.36892182;-0.0782729516;1.04759514;10;1.044444;-1.26725911;-1.26725945
30.086142;1.36840936;-0.160788029;1.74322789;-0.117499894;1.27390895;1.8913746;1.44410883;-0.0790109372;1.2834582;1.36840883;-0.096472951;1.04593714;10;1.044444;-1.20450811;-1.20450845
30.086174;1.36779336;-0.190206364;1.73988956;-0.139060695;1.272042;1.8897566;1.44307983;-0.0994600011;1.28205888;1.36779283;-0.11412395;1.04393414;10;1.044444;-1.14281611;-1.14281645
30.086270;1.36542136;-0.273071366;1.72695955;-0.199990515;1.26478216;1.8835046;1.43942783;-0.157303506;1.27632426;1.36542083;-0.163842949;1.03617614;10;1.044444;-0.964596108;-0.964596448
30.086334;1.36348936;-0.323941367;1.71639122;-0.237582593;1.25882335;1.8784016;1.43662083;-0.193041219;1.27145588;1.36348883;-0.194364948;1.02983514;10;1.044444;-0.851865108;-0.851865447
30.086366;1.36244136;-0.348113034;1.71065288;-0.255506785;1.25557984;1.8756306;1.43513283;-0.21009579;1.26877222;1.36244083;-0.208867947;1.02639214;10;1.044444;-0.797395107;-0.797395447
30.086398;1.36134636;-0.371464702;1.70466122;-0.272865669;1.25218849;1.8727386;1.43359783;-0.226621225;1.26594779;1.36134583;-0.222878947;1.02279714;10;1.044444;-0.744208107;-0.744208447
30.086526;1.35662636;-0.457076372;1.67883288;-0.336921347;1.23750647;1.8602706;1.42712783;-0.287687626;1.25357259;1.35662584;-0.274245944;1.00730014;10;1.044444;-0.544337105;-0.544337446
30.086558;1.35538636;-0.476634705;1.67205622;-0.35165967;1.23363882;1.8569966;1.42545683;-0.301759646;1.25028339;1.35538584;-0.285980944;1.00323414;10;1.044444;-0.497570104;-0.497570445
30.086814;1.34521536;-0.609841378;1.61661954;-0.453341117;1.20175593;1.8301956;1.41201483;-0.399080082;1.2228873;1.34521485;-0.36590494;0.969972141;10;1.044444;-0.167337101;-0.167337443
30.087006;1.33783236;-0.686843048;1.57658454;-0.513399997;1.17846269;1.8108026;1.40244183;-0.456790411;1.20265952;1.33783185;-0.412105936;0.945951141;10;1.044444;0.0336529018;0.033652559
30.087070;1.33548336;-0.70894805;1.56388454;-0.530855089;1.17102583;1.8046486;1.39941883;-0.473599204;1.19617276;1.33548285;-0.425368935;0.938331141;10;1.044444;0.0928589027;0.0928585596
30.087128;1.33343236;-0.727491385;1.55281954;-0.545578089;1.16452889;1.7992796;1.39678584;-0.48778915;1.19049987;1.33343185;-0.436494934;0.931692141;10;1.044444;0.143059903;0.14305956
30.087185;1.33144336;-0.744841386;1.5421012;-0.559424088;1.15821838;1.7940746;1.39423784;-0.501147381;1.18497958;1.33144286;-0.446904933;0.925261141;10;1.044444;0.190498904;0.190498561
30.087416;1.32413836;-0.803856391;1.50286286;-0.607078941;1.13497491;1.7749976;1.38492084;-0.547210794;1.16459487;1.32413786;-0.482313929;0.901718142;10;1.044444;0.355382908;0.355382562
30.087531;1.32088536;-0.828059727;1.48545453;-0.626897596;1.12459077;1.7665216;1.38078884;-0.566411947;1.15546152;1.32088487;-0.496835927;0.891273142;10;1.044444;0.424684909;0.424684563
30.087761;1.31515336;-0.868054732;1.45488785;-0.660040801;1.1062503;1.7516196;1.37353084;-0.598586453;1.13929735;1.31515287;-0.520832923;0.872933142;10;1.044444;0.541518912;0.541518565
30.087934;1.31148736;-0.892056403;1.43540785;-0.680186927;1.09448923;1.7421096;1.36890184;-0.618184293;1.12891103;1.31148688;-0.53523392;0.861245142;10;1.044444;0.613105915;0.613105567
30.088048;1.30934236;-0.905581406;1.42403785;-0.691630846;1.08759849;1.7365546;1.36619784;-0.629330727;1.12281936;1.30934188;-0.543348918;0.854423142;10;1.044444;0.653959916;0.653959568
30.088176;1.30716636;-0.918938074;1.41252619;-0.703000221;1.0806024;1.7309246;1.36345784;-0.640413601;1.11662911;1.30716589;-0.551362916;0.847516142;10;1.044444;0.694683918;0.694683569
30.088368;1.30432236;-0.935879746;1.39750951;-0.717521946;1.07144559;1.72357659;1.35988084;-0.654586967;1.10852119;1.30432189;-0.561527913;0.838506142;10;1.044444;0.746904921;0.74690457
30.089008;1.29772536;-0.973183093;1.36283283;-0.749914668;1.05017115;1.70657459;1.35159784;-0.686264489;1.08966466;1.29772491;-0.583909901;0.817700141;10;1.044444;0.86423093;0.864230575
30.090416;1.29169435;-1.00554312;1.33141781;-0.778468472;1.03075365;1.69112058;1.34404384;-0.714247733;1.07247129;1.29169396;-0.603325877;0.798851137;10;1.044444;0.964558949;0.964558585
30.091023;1.28968635;-1.01142814;1.32017114;-0.784243662;1.02363801;1.68573857;1.34153485;-0.72005977;1.06581785;1.28968598;-0.606856866;0.792103135;10;1.044444;0.979399958;0.979399589
30.092061;1.28542334;-1.00657483;1.29320279;-0.783068894;1.00605268;1.67338456;1.33622385;-0.719764842;1.0481466;1.28542301;-0.603944849;0.775922128;10;1.044444;0.996190972;0.996190597
30.093123;1.27980934;-0.989131522;1.25588112;-0.772874282;0.981303888;1.65657355;1.32923785;-0.711228588;1.02260116;1.27980904;-0.593478832;0.753529119;10;1.044444;1.00582299;1.00582261
30.094019;1.27395433;-0.971119876;1.21730277;-0.762287978;0.955531504;1.63914554;1.32195485;-0.702345193;0.996007427;1.27395406;-0.582671819;0.73038211;10;1.044444;1.009245;1.00924461
30.095043;1.26606532;-0.948568233;1.16612276;-0.749225496;0.92106104;1.61590252;1.31214385;-0.69147422;0.960530002;1.26606509;-0.569140804;0.699674098;10;1.044444;1.01096501;1.01096462
30.095555;1.26169532;-0.936766578;1.1381311;-0.7424667;0.902065445;1.60313551;1.30670885;-0.685886264;0.94101825;1.2616951;-0.562059796;0.682879091;10;1.044444;1.01141902;1.01141862
30.096067;1.25707631;-0.92471159;1.10880443;-0.735605114;0.882050708;1.5897185;1.30096485;-0.680235128;0.920481096;1.25707611;-0.554826789;0.665283083;10;1.044444;1.01173103;1.01173063
30.096579;1.25223531;-0.912458268;1.0783361;-0.72866372;0.861129442;1.5757375;1.29494585;-0.674536826;0.899033904;1.25223512;-0.547474782;0.647002074;10;1.044444;1.01195003;1.01194963
30.097190;1.24620531;-0.897639948;1.04074443;-0.720298741;0.835131249;1.55842849;1.28744784;-0.667688148;0.872403153;1.24620513;-0.538583774;0.624447064;10;1.044444;1.01213604;1.01213563
30.097318;1.24491031;-0.894514951;1.0327261;-0.718537802;0.829559086;1.55472948;1.28583784;-0.666248086;0.866698367;1.24491014;-0.536708772;0.619636061;10;1.044444;1.01216704;1.01216663
30.098553;1.2321703;-0.864354977;0.954682771;-0.70148999;0.774798143;1.51857546;1.27000084;-0.65229643;0.81065844;1.23217016;-0.518612756;0.572810037;10;1.044444;1.01234906;1.01234864
30.099193;1.22565329;-0.849001656;0.91532111;-0.692693282;0.746803004;1.50025045;1.26190184;-0.645054416;0.782008979;1.22565317;-0.509400748;0.549193024;10;1.044444;1.01236607;1.01236564
30.099705;1.22051029;-0.836888331;0.884516116;-0.685687357;0.72471043;1.48586544;1.25551084;-0.639261991;0.759397589;1.22051018;-0.502132741;0.530710012;10;1.044444;1.01235908;1.01235864
30.100857;1.20918428;-0.810206684;0.817496131;-0.67004412;0.676072702;1.45443442;1.24144284;-0.626243388;0.709608644;1.2091842;-0.486123727;0.490497986;10;1.044444;1.0123091;1.01230864
30.100985;1.20794828;-0.807291686;0.810249465;-0.668316543;0.670765318;1.45102341;1.23990784;-0.62479808;0.704174838;1.20794821;-0.484374725;0.486149983;10;1.044444;1.0123021;1.01230164
30.101625;1.20183828;-0.79286836;0.774617809;-0.659713129;0.644527749;1.4342244;1.23232084;-0.617581627;0.677310273;1.20183822;-0.475720717;0.464770967;10;1.044444;1.01226211;1.01226165
30.102009;1.19823028;-0.784335031;0.753727815;-0.654577988;0.629034435;1.42434939;1.22784084;-0.613257045;0.661444495;1.19823022;-0.470600713;0.452236958;10;1.044444;1.01223612;1.01223565
30.102393;1.19466728;-0.775893368;0.733202823;-0.649464094;0.613729953;1.41462838;1.22341785;-0.608936447;0.645771653;1.19466723;-0.465535709;0.439921949;10;1.044444;1.01220912;1.01220865
30.103893;1.18094628;-0.743558378;0.655246187;-0.629629417;0.554848587;1.37752035;1.20639086;-0.592085938;0.58547102;1.18094625;-0.446134693;0.393147912;10;1.044444;1.01212614;1.01212565
30.104405;1.17629728;-0.73271338;0.629222864;-0.622898254;0.534918372;1.36506434;1.20062386;-0.586337172;0.565063355;1.17629725;-0.439627689;0.377533899;10;1.044444;1.01210515;1.01210465
30.105045;1.17053328;-0.719313381;0.597226213;-0.614517792;0.510217309;1.34970132;1.19347487;-0.579156508;0.539772746;1.17053326;-0.431587684;0.358335883;10;1.044444;1.01207916;1.01207865
30.105813;1.16370828;-0.703481714;0.559719564;-0.604517367;0.48097935;1.3316253;1.18501087;-0.57054785;0.509836555;1.16370827;-0.422088679;0.335831865;10;1.044444;1.01204316;1.01204265
30.106504;1.15767228;-0.689478378;0.526886248;-0.595573157;0.45512561;1.31573829;1.17752788;-0.562810801;0.483363091;1.15767228;-0.413686675;0.316131849;10;1.044444;1.01200717;1.01200665
30.106965;1.15371128;-0.680276711;0.505516259;-0.589642211;0.438165336;1.30536628;1.17261889;-0.557659515;0.465995544;1.15371128;-0.408165673;0.303309839;10;1.044444;1.01198118;1.01198065
30.107190;1.15181428;-0.67583671;0.495321264;-0.586758544;0.430035722;1.30041027;1.17026689;-0.555147223;0.457669252;1.15181428;-0.405501672;0.297192834;10;1.044444;1.01196518;1.01196465
30.107640;1.14814528;-0.667113373;0.475682941;-0.581035823;0.414305535;1.29085026;1.1657219;-0.550135859;0.441550566;1.14814529;-0.400267671;0.285409824;10;1.044444;1.01191918;1.01191865
30.107865;1.14637528;-0.662828371;0.466239613;-0.578195073;0.406707659;1.28624726;1.1635299;-0.547637052;0.433759223;1.14637529;-0.39769667;0.27974382;10;1.044444;1.01189219;1.01189165
30.108315;1.14295928;-0.654405035;0.448074624;-0.572553386;0.392030238;1.27738225;1.15930091;-0.542653551;0.418703617;1.14295929;-0.39264267;0.268844811;10;1.044444;1.01183019;1.01182965
30.108765;1.13970628;-0.646175031;0.430841301;-0.566966434;0.378028327;1.26895923;1.15527392;-0.537688146;0.404329919;1.1397063;-0.387704669;0.258504802;10;1.044444;1.0117632;1.01176265
30.109216;1.13661028;-0.638126694;0.414499644;-0.561429792;0.364680483;1.26096022;1.15144292;-0.532743523;0.3906158;1.1366103;-0.382875669;0.248699794;10;1.044444;1.0116942;1.01169365
30.110116;1.13086728;-0.622551684;0.384337997;-0.550508343;0.3398612;1.2461692;1.14434394;-0.52290698;0.365084101;1.13086731;-0.373530669;0.23060278;10;1.044444;1.01155421;1.01155365
30.111016;1.12569228;-0.607618339;0.35730135;-0.539773215;0.317405781;1.23288219;1.13795196;-0.513143021;0.341940408;1.12569231;-0.364570671;0.214380768;10;1.044444;1.01141722;1.01141665
30.112141;1.11996129;-0.589764991;0.327488038;-0.526594285;0.292410023;1.21820816;1.13088498;-0.501031306;0.31612121;1.11996131;-0.353858676;0.196492756;10;1.044444;1.01125623;1.01125565
30.113041;1.11592129;-0.576066644;0.306526389;-0.516225371;0.274684463;1.20787914;1.12591;-0.491414751;0.297760659;1.11592131;-0.34563968;0.183915748;10;1.044444;1.01113524;1.01113465
30.114166;1.11149229;-0.55959496;0.283563076;-0.50346298;0.255119102;1.19656112;1.12046902;-0.479475209;0.277431446;1.11149231;-0.335756688;0.170137742;10;1.044444;1.01099626;1.01099565
30.115066;1.10840529;-0.546881614;0.267529759;-0.493395238;0.241364412;1.1886641;1.11668403;-0.469985632;0.263091414;1.1084053;-0.328128694;0.160517739;10;1.044444;1.01089327;1.01089265
30.116192;1.1050603;-0.53149993;0.250101446;-0.480969444;0.226323646;1.18009108;1.11259705;-0.458191143;0.247343174;1.10506029;-0.318899704;0.150060739;10;1.044444;1.01077528;1.01077465
30.117092;1.1027593;-0.519556585;0.238034795;-0.471142626;0.215853654;1.17417006;1.10979406;-0.448807391;0.23633057;1.10275928;-0.311733712;0.14282074;10;1.044444;1.0106893;1.01068865
30.118053;1.1006103;-0.507093239;0.226688145;-0.460738547;0.205965705;1.16861703;1.10718707;-0.438824161;0.225880144;1.10061027;-0.304255722;0.136012742;10;1.044444;1.01060831;1.01060764
30.119333;1.0980403;-0.49081156;0.213059834;-0.446989006;0.194036296;1.16195801;1.10408108;-0.425580541;0.213226989;1.09804024;-0.294486734;0.127835748;10;1.044444;1.01052833;1.01052764
30.120101;1.09664031;-0.481189886;0.20560318;-0.438785888;0.187484469;1.15832099;1.10239608;-0.417654254;0.206255153;1.09664023;-0.288713741;0.123361752;10;1.044444;1.01048834;1.01048763
30.121125;1.09493231;-0.468523212;0.196456531;-0.427901926;0.179423316;1.15386896;1.10034908;-0.407109046;0.197650784;1.0949322;-0.281113751;0.117873759;10;1.044444;1.01043936;1.01043863
30.122661;1.0926903;-0.449834874;0.184334888;-0.411676885;0.168698085;1.14799093;1.09767908;-0.391339673;0.186141089;1.09269016;-0.269900766;0.110600771;10;1.044444;1.01037138;1.01037062
30.123173;1.0920243;-0.443681541;0.180694896;-0.406293172;0.165467725;1.14623192;1.09689008;-0.386094929;0.182658696;1.09202414;-0.266208772;0.108416776;10;1.044444;1.01035038;1.01034961
30.124453;1.0905213;-0.428449877;0.172406581;-0.392885841;0.158095473;1.14224289;1.09512507;-0.373006411;0.174672446;1.0905211;-0.257069785;0.103443788;10;1.044444;1.0102994;1.0102986
30.125221;1.08972629;-0.419406548;0.167959924;-0.384873764;0.154130297;1.14011487;1.09420106;-0.365167795;0.170350936;1.08972608;-0.251643794;0.100775797;10;1.044444;1.0102704;1.01026959
30.126245;1.08878229;-0.407449889;0.162599936;-0.374225794;0.149341029;1.13756285;1.09311304;-0.354734855;0.165100196;1.08878205;-0.244469805;0.0975598077;10;1.044444;1.01023341;1.01023258
30.127013;1.08815628;-0.398551565;0.158981611;-0.366263656;0.146101769;1.13584983;1.09240003;-0.346921398;0.161524938;1.08815603;-0.239130813;0.0953888163;10;1.044444;1.01020642;1.01020558
30.128037;1.08742127;-0.38677158;0.154649952;-0.355678272;0.142217121;1.13381581;1.09157702;-0.336517947;0.157206671;1.087421;-0.232062824;0.0927898278;10;1.044444;1.01017343;1.01017257
30.129061;1.08679425;-0.375074931;0.15084329;-0.345120953;0.138796544;1.13204679;1.090889;-0.32612872;0.153367146;1.08679397;-0.225044836;0.0905058393;10;1.044444;1.01014143;1.01014056
30.130085;1.08626324;-0.36345662;0.147518293;-0.334593992;0.13580347;1.13051878;1.09032299;-0.315755254;0.149969211;1.08626295;-0.218073847;0.0885108505;10;1.044444;1.01011144;1.01011055
30.131109;1.08582222;-0.351903311;0.144629958;-0.324089735;0.133198613;1.12921076;1.08986997;-0.305394403;0.146974621;1.08582192;-0.211141859;0.0867778613;10;1.044444;1.01008444;1.01008354
30.132031;1.08549421;-0.34155667;0.142371621;-0.314655924;0.131158423;1.12820475;1.08954995;-0.296079589;0.144596313;1.08549391;-0.204933869;0.0854228709;10;1.044444;1.01006045;1.01005953
30.133413;1.08511118;-0.326115042;0.139531609;-0.300536515;0.128587513;1.12696974;1.08920893;-0.282122311;0.141535374;1.08511088;-0.195668884;0.0837188852;10;1.044444;1.01002746;1.01002653
30.134335;1.08492116;-0.315863402;0.137963263;-0.291139935;0.127164485;1.12630974;1.08906392;-0.272827686;0.139803494;1.08492087;-0.189517893;0.082777895;10;1.044444;1.01000746;1.01000653
30.135257;1.08477714;-0.305641764;0.13662825;-0.28175577;0.125950722;1.12576473;1.0889779;-0.263540797;0.138288652;1.08477685;-0.183384902;0.0819769051;10;1.044444;1.00998847;1.00998753
30.136178;1.08467312;-0.295446791;0.135504901;-0.272383653;0.12492718;1.12532473;1.08894489;-0.25425843;0.136975064;1.08467284;-0.17726791;0.0813029154;10;1.044444;1.00997048;1.00996953
30.137100;1.08460711;-0.285273484;0.134569883;-0.263020499;0.12407274;1.12497774;1.08895887;-0.244981764;0.135840731;1.08460682;-0.171163917;0.0807419261;10;1.044444;1.00995448;1.00995354
30.138021;1.08457309;-0.275120177;0.133803197;-0.253667162;0.123369766;1.12471374;1.08901386;-0.235711766;0.134871232;1.08457281;-0.165071925;0.0802819372;10;1.044444;1.00993849;1.00993755
30.139123;1.08456807;-0.263008539;0.133084839;-0.242501074;0.122708034;1.12449375;1.08912784;-0.224641541;0.133900696;1.0845678;-0.157804932;0.0798509512;10;1.044444;1.00991349;1.00991256
30.140221;1.08458905;-0.251555232;0.132546481;-0.231936325;0.122209328;1.12435275;1.08926782;-0.214162206;0.133124566;1.08458879;-0.150932938;0.079527966;10;1.044444;1.0095425;1.00954157
30.141501;1.08462503;-0.239461927;0.132073119;-0.22077886;0.121768886;1.12424677;1.0894358;-0.203095927;0.132404895;1.08462477;-0.143676944;0.0792439843;10;1.044444;1.0087735;1.00877259
30.142269;1.08465002;-0.232831941;0.131846436;-0.214661209;0.121557112;1.12420378;1.08953479;-0.197025948;0.132047147;1.08464976;-0.139698946;0.0791079957;10;1.044444;1.00827051;1.00826961
30.143293;1.08468301;-0.224686959;0.131601414;-0.207145586;0.12132755;1.1241638;1.08966177;-0.18956794;0.131640191;1.08468275;-0.134811949;0.0789610111;10;1.044444;1.00760251;1.00760163
30.144214;1.084715;-0.218003639;0.131424729;-0.200978115;0.121161109;1.12414181;1.08977075;-0.183448294;0.131334906;1.08471474;-0.130801951;0.0788550253;10;1.044444;1.00701951;1.00701865
30.145136;1.08474599;-0.211903652;0.131283044;-0.195348947;0.121027053;1.12413083;1.08987474;-0.177862857;0.131079217;1.08474573;-0.127141951;0.0787700396;10;1.044444;1.00646051;1.00645967
30.146058;1.08477598;-0.206360329;0.131174695;-0.190233438;0.120923843;1.12412885;1.08997273;-0.172785563;0.130865582;1.08477572;-0.123815952;0.0787050539;10;1.044444;1.00592651;1.0059257
30.147440;1.08482098;-0.199028673;0.131058005;-0.183467154;0.120811288;1.12413789;1.09010671;-0.166070771;0.13061403;1.0848207;-0.119416951;0.0786350746;10;1.044444;1.00517351;1.00517274
30.148822;1.08486297;-0.192802016;0.130984652;-0.17772048;0.120739018;1.12415792;1.09022669;-0.160365584;0.13042842;1.08486269;-0.115680948;0.0785910939;10;1.044444;1.0044755;1.00447478
30.149283;1.08487597;-0.190957018;0.130969646;-0.1760177;0.120723745;1.12416694;1.09026369;-0.158675529;0.130379657;1.08487569;-0.114573946;0.0785820997;10;1.044444;1.0042545;1.00425379
30.150205;1.08490097;-0.187593688;0.130946301;-0.172913525;0.120699458;1.12418496;1.09033268;-0.155596078;0.130296496;1.08490068;-0.112555943;0.0785681104;10;1.044444;1.00382949;1.00382882
