time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
30.151126;1.08492397;-0.184652027;0.130934624;-0.170198465;0.120686148;1.12420499;1.09039367;-0.152898733;0.130231114;1.08492367;-0.110790938;0.0785611196;10;1.044444;1.00342548;1.00342485
30.152509;1.08495597;-0.180975366;0.130934611;-0.166804685;0.120682592;1.12423603;1.09047366;-0.149529635;0.130164997;1.08495566;-0.108584928;0.0785611296;10;1.044444;1.00285946;1.00285889
30.153430;1.08497497;-0.178985372;0.13094127;-0.164967627;0.120686626;1.12425705;1.09051965;-0.147706144;0.130135044;1.08497465;-0.10739092;0.0785651339;10;1.044444;1.00250644;1.00250592
30.154352;1.08499097;-0.177342045;0.13095293;-0.163450595;0.120695601;1.12427708;1.09055865;-0.146200093;0.130116627;1.08499063;-0.106404911;0.0785721361;10;1.044444;1.00217241;1.00217195
30.155274;1.08500497;-0.176027053;0.130969591;-0.162236514;0.120709407;1.1242961;1.09059064;-0.14499461;0.130108214;1.08500462;-0.1056159;0.0785821363;10;1.044444;1.00185639;1.00185598
30.156656;1.08502298;-0.174628732;0.130996251;-0.160945068;0.120731986;1.12432214;1.09062864;-0.14371352;0.13010825;1.0850226;-0.104776881;0.0785981328;10;1.044444;1.00141435;1.00141402
30.157117;1.08502798;-0.174308737;0.131006249;-0.160649405;0.120740648;1.12433015;1.09063863;-0.143418791;0.130111637;1.0850276;-0.104584874;0.0786041307;10;1.044444;1.00127433;1.00127403
30.158065;1.08503598;-0.173862083;0.131027913;-0.160236562;0.120759729;1.12434517;1.09065363;-0.143010322;0.130123591;1.08503558;-0.104316859;0.0786171248;10;1.044444;1.0009993;1.00099906
30.159343;1.08504398;-0.173697103;0.131057911;-0.160083315;0.120786491;1.1243622;1.09066563;-0.142857445;0.130146595;1.08504356;-0.104217834;0.0786351141;10;1.044444;1.00065426;1.00065408
30.160367;1.08504798;-0.173898787;0.131081247;-0.160268586;0.120807554;1.12437222;1.09066763;-0.143040539;0.130172322;1.08504755;-0.104338813;0.0786491043;10;1.044444;1.00039623;1.00039611
30.161391;1.08504898;-0.174378806;0.131104583;-0.160710818;0.12082895;1.12438124;1.09066363;-0.143479615;0.130201824;1.08504854;-0.10462679;0.078663094;10;1.044444;1.0001542;1.00015412
30.162415;1.08504798;-0.175120492;0.131127923;-0.161394504;0.120850567;1.12438625;1.09065364;-0.144157874;0.130235097;1.08504752;-0.105071766;0.078677084;10;1.044444;0.999927164;0.999927136
30.163439;1.08504498;-0.176105512;0.131149599;-0.16230275;0.120870872;1.12439027;1.09063864;-0.145059919;0.130272026;1.08504451;-0.105662741;0.0786900747;10;1.044444;0.999714135;0.999714145
30.165486;1.08503197;-0.17875055;0.131192957;-0.164742424;0.120912261;1.12439029;1.09059366;-0.147480445;0.13035685;1.0850315;-0.107249692;0.07871606;10;1.044444;0.999326084;0.999326149
30.167435;1.08501296;-0.182023914;0.131234655;-0.167762187;0.120952779;1.1243833;1.09053369;-0.150477872;0.13045112;1.08501248;-0.10921365;0.0787410529;10;1.044444;0.998999046;0.998999136
30.168963;1.08499395;-0.185048933;0.131264683;-0.170553172;0.120982543;1.12437331;1.09047572;-0.153249157;0.130534469;1.08499348;-0.111028623;0.0787590532;10;1.044444;0.998767023;0.998767116
30.169987;1.08497895;-0.187282277;0.131286371;-0.172613951;0.12100418;1.12436531;1.09043274;-0.15529412;0.130594635;1.08497848;-0.11236861;0.0787720567;10;1.044444;0.998624012;0.998624098
30.170499;1.08497095;-0.188458946;0.131298047;-0.173699743;0.121015821;1.12436031;1.09040975;-0.156370374;0.13062643;1.08497048;-0.113074605;0.0787790598;10;1.044444;0.998556007;0.998556087
30.172035;1.08494394;-0.192202288;0.131331415;-0.177154333;0.121049545;1.12434431;1.09033579;-0.159800384;0.130727007;1.08494348;-0.115320596;0.0787990719;10;1.044444;0.998361996;0.998362052
30.173059;1.08492494;-0.194868954;0.13135477;-0.179615369;0.121073163;1.12433231;1.09028282;-0.162243275;0.13080062;1.08492448;-0.116920594;0.0788130833;10;1.044444;0.998242991;0.998243026
30.174083;1.08490494;-0.197662286;0.131379793;-0.182193413;0.121098429;1.12431931;1.09022685;-0.164803041;0.130877659;1.08490448;-0.118596597;0.0788280972;10;1.044444;0.998131986;0.998131997
30.175107;1.08488294;-0.200573948;0.131408149;-0.184880964;0.121126991;1.12430631;1.09016887;-0.167470394;0.130958002;1.08488249;-0.120343602;0.0788451135;10;1.044444;0.998026983;0.998026966
30.177667;1.08482494;-0.208322263;0.131483205;-0.192033326;0.121202576;1.1242703;1.09001294;-0.17456915;0.131183156;1.0848245;-0.124992626;0.0788901618;10;1.044444;0.997792975;0.997792884
30.178667;1.08480094;-0.211512255;0.13151656;-0.194978205;0.121235977;1.1242563;1.08994797;-0.177490998;0.131279664;1.0848005;-0.126906637;0.0789101819;10;1.044444;0.997711973;0.997711849
30.180467;1.08475494;-0.217458904;0.131583263;-0.200468505;0.12130256;1.12423029;1.08982801;-0.182939511;0.131466919;1.08475451;-0.130474658;0.0789502174;10;1.044444;0.997578967;0.997578786
30.182267;1.08470794;-0.223638887;0.131659967;-0.206174567;0.121378484;1.12420529;1.08970305;-0.188604222;0.131670111;1.08470751;-0.134182677;0.0789962509;10;1.044444;0.997460961;0.997460722
30.183167;1.08468295;-0.226808879;0.131701653;-0.209101826;0.12141969;1.12419329;1.08963907;-0.191509223;0.131777258;1.08468252;-0.136084686;0.0790212665;10;1.044444;0.997407956;0.99740769
30.184067;1.08465795;-0.230027204;0.131745006;-0.212073778;0.121462436;1.12418129;1.08957409;-0.194457574;0.131890655;1.08465752;-0.138015693;0.0790472814;10;1.044444;0.997357951;0.997357659
30.186767;1.08457996;-0.239935509;0.131893402;-0.221224638;0.121607925;1.12414827;1.08937513;-0.20353958;0.132254359;1.08457954;-0.143960705;0.0791363211;10;1.044444;0.997225928;0.997225572
30.187667;1.08455397;-0.243315498;0.131948423;-0.224346415;0.121661549;1.12413827;1.08930814;-0.206636635;0.132384883;1.08455354;-0.145988705;0.0791693322;10;1.044444;0.997187918;0.997187548
30.188567;1.08452697;-0.246727153;0.132006779;-0.227497747;0.121718362;1.12412926;1.08923915;-0.20976353;0.132520256;1.08452655;-0.148035704;0.0792043422;10;1.044444;0.997152907;0.997152526
30.189467;1.08449998;-0.250168806;0.1320668;-0.230676897;0.121776714;1.12412025;1.08917116;-0.212918171;0.132658584;1.08449955;-0.150100703;0.0792403507;10;1.044444;0.997119897;0.997119507
30.190367;1.08447199;-0.253638791;0.132130154;-0.233882544;0.121838256;1.12411124;1.08910117;-0.216099619;0.132803293;1.08447156;-0.1521827;0.0792783577;10;1.044444;0.997088886;0.997088491
30.193967;1.08436003;-0.267757054;0.132411903;-0.246926563;0.122110583;1.12408418;1.08882121;-0.229040744;0.133422113;1.08435957;-0.160653692;0.0794473682;10;1.044444;0.996988854;0.996988457
30.195767;1.08430306;-0.274927014;0.132570275;-0.253552022;0.122263019;1.12407415;1.08867923;-0.235615271;0.133757911;1.08430258;-0.164955694;0.0795423618;10;1.044444;0.996950847;0.996950453
30.197567;1.08424509;-0.282151973;0.132740313;-0.260229142;0.122426343;1.12406613;1.08853625;-0.242239198;0.134110763;1.08424459;-0.169290701;0.0796443482;10;1.044444;0.996918847;0.996918454
30.198467;1.0842151;-0.285781952;0.132828664;-0.263584352;0.122511199;1.12406412;1.08846527;-0.245567013;0.134292522;1.08421459;-0.171468706;0.0796973387;10;1.044444;0.996905849;0.996905456
30.199367;1.08418612;-0.289420264;0.132920349;-0.266947187;0.12259902;1.12406211;1.08839328;-0.248903147;0.134479022;1.08418559;-0.173651711;0.0797523274;10;1.044444;0.996893853;0.996893459
30.200267;1.08415614;-0.293065243;0.133013699;-0.270316601;0.122688497;1.1240601;1.08832229;-0.252245616;0.134668488;1.08415559;-0.175838717;0.0798083141;10;1.044444;0.996883857;0.996883461
30.204767;1.08400624;-0.311356799;0.133520436;-0.287227986;0.123172853;1.12406206;1.08796335;-0.269019122;0.135676436;1.0840056;-0.186813753;0.0801122218;10;1.044444;0.996851897;0.996851481
30.206567;1.08394528;-0.318681755;0.13374046;-0.294001817;0.123382739;1.12406705;1.08782038;-0.275736073;0.136104856;1.08394461;-0.191208768;0.0802441764;10;1.044444;0.996846919;0.996846493
30.207467;1.08391429;-0.322340067;0.133853805;-0.297385313;0.123490823;1.12407005;1.08774939;-0.279092785;0.136323645;1.08391361;-0.193403776;0.0803121527;10;1.044444;0.996845931;0.996845501
30.208367;1.08388331;-0.325996712;0.133968816;-0.300767465;0.123600452;1.12407404;1.08767741;-0.282445599;0.136545652;1.08388261;-0.195597783;0.0803811288;10;1.044444;0.996845942;0.99684551
30.211067;1.08379035;-0.336934983;0.134327184;-0.31088587;0.123941678;1.12408803;1.08746345;-0.292480107;0.137230004;1.0837896;-0.202160803;0.0805960577;10;1.044444;0.996851978;0.996851549
30.212867;1.08372737;-0.344196611;0.134575536;-0.317604538;0.12417803;1.12409902;1.08732147;-0.299140108;0.13770011;1.0837266;-0.206517815;0.0807450134;10;1.044444;0.99686;0.996859583
30.213767;1.08369537;-0.347814926;0.134702212;-0.320952779;0.124298581;1.12410601;1.08725149;-0.302459752;0.137940451;1.08369459;-0.208688821;0.0808209928;10;1.044444;0.99686501;0.996864602
30.215567;1.08363238;-0.355023226;0.134962227;-0.327623408;0.124545749;1.12412;1.0871105;-0.309073009;0.138425959;1.08363158;-0.21301383;0.0809769553;10;1.044444;0.996877029;0.996876645
30.216467;1.08360039;-0.358611545;0.1350939;-0.330944555;0.124670942;1.12412799;1.08703951;-0.312366626;0.138674193;1.08359958;-0.215166834;0.0810559383;10;1.044444;0.996885037;0.996884669
30.220067;1.0834734;-0.372851499;0.13563725;-0.344126199;0.125187071;1.12416396;1.0867605;-0.325431953;0.139685232;1.08347253;-0.223710836;0.0813818843;10;1.044444;0.996920062;0.996919786
30.221867;1.08340841;-0.379891487;0.13591725;-0.350644835;0.125453054;1.12418293;1.08662248;-0.331893826;0.140203034;1.08340751;-0.227934827;0.0815498666;10;1.044444;0.996941066;0.996940856
30.226367;1.08324741;-0.397234829;0.136640554;-0.36670742;0.126139516;1.12423888;1.08628142;-0.347808963;0.141529842;1.08324643;-0.238340758;0.0819838468;10;1.044444;0.997002045;0.997002057
30.230867;1.08308538;-0.414158188;0.137390505;-0.382387379;0.126850895;1.12430286;1.08594833;-0.363346248;0.142896357;1.08308437;-0.248494641;0.0824338557;10;1.044444;0.997072974;0.997073281
30.231767;1.08305337;-0.41748986;0.137543828;-0.385474859;0.12699622;1.12431586;1.08588232;-0.366402772;0.143173672;1.08305237;-0.250493615;0.0825258598;10;1.044444;0.997088955;0.997089327
30.234467;1.08295734;-0.427366541;0.138008795;-0.39462913;0.127436852;1.12435886;1.08568727;-0.375472215;0.144011553;1.08295636;-0.256419542;0.0828048737;10;1.044444;0.997136886;0.997137463
30.236872;1.0828713;-0.436014892;0.13842709;-0.402646966;0.127833269;1.12439887;1.08551624;-0.38341404;0.144766672;1.08287037;-0.261608484;0.0830558867;10;1.044444;0.997181818;0.997182577
30.237832;1.08283629;-0.439426567;0.138592071;-0.405810662;0.127989764;1.12441387;1.08544822;-0.386545874;0.145065964;1.08283538;-0.263655464;0.0831548916;10;1.044444;0.99720079;0.99720162
30.239832;1.08275927;-0.446451589;0.13891536;-0.41232758;0.128297452;1.12443288;1.08530119;-0.393002045;0.145670736;1.0827584;-0.267870427;0.0833489008;10;1.044444;0.997241734;0.997242702
30.240832;1.08271825;-0.449924935;0.139068668;-0.41555117;0.12844391;1.12443788;1.08522518;-0.396193298;0.145965068;1.08271741;-0.269954412;0.0834409047;10;1.044444;0.997261706;0.997262739
30.242832;1.08263324;-0.456786629;0.139355281;-0.421921739;0.12871874;1.12443888;1.08507015;-0.402502981;0.146538893;1.08263244;-0.27407139;0.0836129095;10;1.044444;0.997303655;0.997304803
30.243832;1.08258923;-0.460176642;0.139491919;-0.42507027;0.128850191;1.12443588;1.08499114;-0.405621417;0.146818386;1.08258846;-0.276105382;0.0836949098;10;1.044444;0.997325632;0.997326831
30.244832;1.08254322;-0.463538323;0.139621889;-0.428193673;0.128975731;1.12442987;1.08491113;-0.408713028;0.147093444;1.08254248;-0.278122377;0.0837729083;10;1.044444;0.99734661;0.997347856
30.245832;1.08249722;-0.466870004;0.139750192;-0.431289629;0.129099743;1.12442187;1.08483112;-0.41178051;0.147365468;1.0824965;-0.280121375;0.0838499051;10;1.044444;0.997368589;0.99736988
30.247832;1.08240321;-0.473450034;0.139991801;-0.437406149;0.129334176;1.12439987;1.0846671;-0.417839994;0.147896348;1.08240255;-0.284069376;0.0839948943;10;1.044444;0.997412552;0.99741392
30.248461;1.0823722;-0.475496711;0.140061783;-0.439309585;0.129402538;1.12438987;1.08461509;-0.419723969;0.148058636;1.08237156;-0.285297377;0.0840368899;10;1.044444;0.997426542;0.997427931
30.249090;1.0823372;-0.477528388;0.140113431;-0.441200902;0.129454444;1.12437087;1.08455808;-0.421597774;0.148203183;1.08233657;-0.286516379;0.0840678853;10;1.044444;0.997441531;0.997442942
30.250127;1.08226919;-0.480848406;0.140153403;-0.444296252;0.129499512;1.12431487;1.08445108;-0.424663928;0.148400688;1.08226859;-0.288508384;0.0840918769;10;1.044444;0.997466516;0.997467958
30.251127;1.08219219;-0.484011759;0.14013671;-0.447250944;0.129493302;1.12423287;1.08433407;-0.427593223;0.148542733;1.08219161;-0.290406389;0.0840818686;10;1.044444;0.997490502;0.997491971
30.252127;1.08210518;-0.487140112;0.14007335;-0.450177874;0.129445163;1.12412687;1.08420406;-0.430496027;0.148640476;1.08210463;-0.292283395;0.0840438603;10;1.044444;0.997515489;0.997516983
30.253127;1.08200817;-0.490233467;0.139964992;-0.453077116;0.129356623;1.12399787;1.08406406;-0.433371237;0.148698104;1.08200765;-0.294139402;0.0839788526;10;1.044444;0.997540477;0.997541993
30.254127;1.08190316;-0.493291823;0.139819966;-0.455947901;0.129235133;1.12384887;1.08391306;-0.436220863;0.148721893;1.08190266;-0.295974412;0.0838918457;10;1.044444;0.997564466;0.997566001
30.255127;1.08179115;-0.496316846;0.139639942;-0.4587914;0.129082101;1.12368387;1.08375305;-0.439044169;0.14871463;1.08179068;-0.297789423;0.0837838399;10;1.044444;0.997588456;0.997590007
30.256127;1.08167314;-0.499308536;0.139431584;-0.461607234;0.12890356;1.12350186;1.08358705;-0.441839993;0.148678965;1.08167269;-0.299584438;0.0836588355;10;1.044444;0.997613446;0.997615011
30.258127;1.08142012;-0.505193583;0.138936536;-0.467157165;0.128475945;1.12310086;1.08323405;-0.447353646;0.148538176;1.08141972;-0.303115475;0.0833618316;10;1.044444;0.997661428;0.997663015
30.259127;1.08128711;-0.508088606;0.138658179;-0.469892004;0.128234319;1.12288486;1.08304905;-0.450070724;0.148438907;1.08128673;-0.304852498;0.0831948326;10;1.044444;0.997684418;0.997686014
30.260127;1.0811511;-0.510950295;0.13836149;-0.472597996;0.127976032;1.12265886;1.08286105;-0.452760741;0.148323083;1.08115074;-0.306569522;0.0830168355;10;1.044444;0.997708408;0.997710012
30.261127;1.08101109;-0.513781982;0.138049801;-0.475278677;0.127704276;1.12242586;1.08266906;-0.455425666;0.148192375;1.08101076;-0.308268548;0.0828298403;10;1.044444;0.997731397;0.997733009
30.262127;1.08086908;-0.516582002;0.137724781;-0.47793164;0.127420351;1.12218585;1.08247406;-0.458063552;0.148048174;1.08086877;-0.309948574;0.0826348468;10;1.044444;0.997755385;0.997757005
30.263127;1.08072407;-0.519352019;0.137388095;-0.480558877;0.127125908;1.12194085;1.08227707;-0.460675521;0.147894953;1.08072378;-0.3116106;0.0824328548;10;1.044444;0.997778373;0.997779999
30.264127;1.08057806;-0.522090368;0.137043077;-0.483157962;0.126823794;1.12169085;1.08207807;-0.463261572;0.147731168;1.08057779;-0.313253625;0.082225864;10;1.044444;0.997801361;0.997802993
30.265127;1.08043006;-0.524800383;0.136688062;-0.485732425;0.126512577;1.12143685;1.08187707;-0.465821708;0.147559892;1.0804298;-0.314879648;0.0820128743;10;1.044444;0.997825349;0.997826984
30.267127;1.08013205;-0.530127075;0.135961373;-0.490797972;0.125874694;1.12092085;1.08147308;-0.470862488;0.147197385;1.08013183;-0.318075686;0.0815768975;10;1.044444;0.997871324;0.997872961
30.268127;1.07998206;-0.532747087;0.135591364;-0.493292128;0.125549567;1.12065885;1.08127009;-0.473343112;0.147009229;1.07998184;-0.319647699;0.0813549097;10;1.044444;0.997894312;0.997895945
30.269127;1.07983106;-0.535337097;0.135218025;-0.495759654;0.12522138;1.12039585;1.08106609;-0.4757989;0.146816511;1.07983086;-0.321201708;0.0811309221;10;1.044444;0.997917301;0.997918927
30.270127;1.07968006;-0.537898773;0.134841355;-0.498201629;0.124890016;1.12013185;1.08086309;-0.478228961;0.146618959;1.07967988;-0.322738714;0.0809049341;10;1.044444;0.997940292;0.997941906
30.273127;1.07922707;-0.545407135;0.133703026;-0.505367956;0.123887659;1.11933784;1.0802551;-0.485362184;0.146018;1.07922694;-0.327243709;0.0802219642;10;1.044444;0.998008272;0.998009833
30.274127;1.07907707;-0.547852144;0.133323033;-0.507704055;0.123552729;1.11907384;1.0800531;-0.487687404;0.145813837;1.07907696;-0.328710703;0.0799939707;10;1.044444;0.99803127;0.998032807
30.275127;1.07892707;-0.550267152;0.132943043;-0.510012996;0.123217707;1.11880984;1.07985311;-0.489987892;0.145609328;1.07892699;-0.330159694;0.079765975;10;1.044444;0.998054269;0.99805578
30.276127;1.07877807;-0.552655493;0.132563054;-0.512297385;0.122882481;1.11854683;1.07965311;-0.492261449;0.145404743;1.07877801;-0.331592685;0.0795379771;10;1.044444;0.99807727;0.998078753
30.277127;1.07862907;-0.555015499;0.132184735;-0.514556138;0.12254871;1.11828483;1.07945512;-0.49451023;0.145199811;1.07862904;-0.333008674;0.0793109771;10;1.044444;0.998099272;0.998100726
30.279127;1.07833507;-0.559648837;0.131431435;-0.518993218;0.121883532;1.11776381;1.07906113;-0.49892903;0.144790999;1.07833509;-0.335788651;0.0788589716;10;1.044444;0.998145281;0.998146671
30.280127;1.07818906;-0.56192217;0.131058121;-0.52117199;0.121553787;1.11750581;1.07886614;-0.50110009;0.144586984;1.07818911;-0.337152639;0.0786349663;10;1.044444;0.998168287;0.998169645
30.283127;1.07775602;-0.568575491;0.129949855;-0.527554751;0.120574281;1.11674078;1.07829018;-0.507457632;0.143981019;1.07775618;-0.341144604;0.0779699436;10;1.044444;0.998236313;0.998237567
30.284127;1.07761401;-0.570738819;0.12958488;-0.529631804;0.120251467;1.11648877;1.07810119;-0.509525371;0.143780547;1.0776142;-0.342442595;0.0777509349;10;1.044444;0.998258324;0.998259541
30.285127;1.07747199;-0.572872146;0.129223237;-0.531681559;0.119931661;1.11623877;1.0779142;-0.511568145;0.143582831;1.07747222;-0.343722587;0.0775339261;10;1.044444;0.998281337;0.998282513
30.287127;1.07719295;-0.577057133;0.128506621;-0.535704381;0.119297429;1.11574475;1.07754323;-0.515575497;0.143188346;1.07719325;-0.346233577;0.0771039102;10;1.044444;0.998326365;0.998327452
30.288127;1.07705593;-0.579107127;0.128153311;-0.53767586;0.118984556;1.11550075;1.07736124;-0.517540622;0.142992859;1.07705626;-0.347463576;0.0768919035;10;1.044444;0.998349378;0.998350419
30.289127;1.07691891;-0.581130452;0.127801668;-0.539623075;0.118673149;1.11525875;1.07718025;-0.519481173;0.142798723;1.07691927;-0.348677577;0.0766808979;10;1.044444;0.998371391;0.998372385
30.290127;1.07678289;-0.583127112;0.127453357;-0.541545513;0.118364651;1.11501875;1.07700026;-0.521397131;0.142605939;1.07678327;-0.349875581;0.0764718936;10;1.044444;0.998394402;0.99839535
30.293127;1.07638384;-0.588950417;0.126426755;-0.547156309;0.117454736;1.11431176;1.0764733;-0.526987663;0.142036331;1.07638427;-0.353369606;0.0758558899;10;1.044444;0.998461421;0.998462244
30.294127;1.07625383;-0.590837073;0.126090107;-0.548975375;0.117156119;1.11408077;1.07630032;-0.528802047;0.141850119;1.07625426;-0.354501618;0.0756538916;10;1.044444;0.998483423;0.998484209
30.295127;1.07612382;-0.592697061;0.125756792;-0.550770098;0.116860527;1.11385077;1.07612933;-0.5305897;0.141665132;1.07612425;-0.35561763;0.0754538947;10;1.044444;0.998506422;0.998507175
30.296127;1.07599581;-0.594530381;0.125425141;-0.552539443;0.116566198;1.11362378;1.07596035;-0.532353699;0.141479824;1.07599624;-0.356717643;0.0752548989;10;1.044444;0.998528419;0.998529142
30.297127;1.07586881;-0.596337034;0.125098489;-0.554283904;0.116276341;1.11339879;1.07579336;-0.534092473;0.141297294;1.07586923;-0.357801656;0.075058904;10;1.044444;0.998550416;0.998551111
30.298127;1.0757438;-0.598117019;0.124773503;-0.556002953;0.11598775;1.1131758;1.07562837;-0.535806;0.141115994;1.07574421;-0.358869669;0.0748639099;10;1.044444;0.998572412;0.998573081
30.300127;1.07549579;-0.601596987;0.124133528;-0.559366821;0.115419454;1.11273582;1.0753024;-0.539159783;0.140757351;1.07549617;-0.360957693;0.0744799229;10;1.044444;0.998616406;0.998617026
30.301127;1.07537379;-0.603296969;0.123818538;-0.561011096;0.115139644;1.11251983;1.07514241;-0.5407995;0.14057988;1.07537415;-0.361977704;0.0742909295;10;1.044444;0.998638404;0.998639001
30.302127;1.07525379;-0.604971952;0.123505215;-0.562631446;0.114861109;1.11230484;1.07498342;-0.542414394;0.140403775;1.07525413;-0.362982714;0.0741029362;10;1.044444;0.998660405;0.998660979
30.303127;1.07513479;-0.606620267;0.123195222;-0.564226829;0.114585506;1.11209285;1.07482743;-0.54400499;0.140230325;1.0751351;-0.363971724;0.0739169429;10;1.044444;0.998681406;0.998681959
30.304127;1.07501679;-0.608241917;0.12288856;-0.565797234;0.114312838;1.11188286;1.07467243;-0.545572278;0.140056693;1.07501708;-0.364944734;0.0737329499;10;1.044444;0.99870341;0.998703941
30.305127;1.07489978;-0.609838565;0.12258523;-0.567344198;0.114043105;1.11167487;1.07451843;-0.547114692;0.139884432;1.07490005;-0.365902745;0.0735509573;10;1.044444;0.998724414;0.998724927
30.306127;1.07478378;-0.611410214;0.122285231;-0.56886771;0.113776309;1.11146987;1.07436743;-0.548634297;0.13971328;1.07478403;-0.366845756;0.073370965;10;1.044444;0.99874642;0.998746915
30.307127;1.07466978;-0.612956863;0.121986896;-0.570367227;0.113510796;1.11126588;1.07421743;-0.550128993;0.139545053;1.07467;-0.367773768;0.0731919729;10;1.044444;0.998767426;0.998767905
30.308127;1.07455678;-0.614476844;0.121691891;-0.571841714;0.113248224;1.11106489;1.07406943;-0.551599804;0.139376518;1.07455698;-0.36868578;0.0730149806;10;1.044444;0.998788432;0.998788898
30.310127;1.07433478;-0.61744347;0.121110207;-0.574721223;0.112730251;1.11066889;1.07377841;-0.554471764;0.139043316;1.07433493;-0.370465806;0.0726659942;10;1.044444;0.998830445;0.998830888
30.311127;1.07422577;-0.618888449;0.120825196;-0.576124666;0.112476404;1.1104739;1.07363639;-0.555872365;0.138878524;1.07422591;-0.37133282;0.0724949999;10;1.044444;0.998851449;0.998851886
30.312127;1.07411777;-0.620310094;0.120541849;-0.577506135;0.112223953;1.1102809;1.07349538;-0.557249528;0.138715111;1.07411788;-0.372185836;0.0723250049;10;1.044444;0.998871453;0.998871884
30.313127;1.07401176;-0.621706738;0.120260167;-0.578863527;0.111972793;1.11008991;1.07335536;-0.558604795;0.138553082;1.07401186;-0.373023853;0.0721560093;10;1.044444;0.998892455;0.998892884
30.314127;1.07390575;-0.623078382;0.119983483;-0.580197908;0.11172624;1.10990091;1.07321834;-0.55993711;0.138392176;1.07390584;-0.373846872;0.0719900132;10;1.044444;0.998912456;0.998912886
30.315127;1.07380173;-0.624426694;0.119706799;-0.581509739;0.111479431;1.10971491;1.07308232;-0.561245945;0.138232656;1.07380182;-0.374655893;0.0718240167;10;1.044444;0.998933457;0.998933889
30.317127;1.0735977;-0.627051654;0.119165096;-0.584065234;0.110996122;1.10934793;1.07281527;-0.56379674;0.137915964;1.07359779;-0.376230942;0.0714990235;10;1.044444;0.998973456;0.9989739
30.318127;1.07349768;-0.628329969;0.11889841;-0.585310428;0.110758074;1.10916693;1.07268425;-0.565038673;0.137760347;1.07349778;-0.37699797;0.0713390276;10;1.044444;0.998993456;0.998993908
30.320469;1.07326762;-0.631228269;0.118285035;-0.588136278;0.110210392;1.10875295;1.07238418;-0.567860624;0.137397928;1.07326776;-0.378737042;0.0709710401;10;1.044444;0.999038457;0.999038931
30.322469;1.07307557;-0.633604918;0.11777167;-0.590456284;0.109751769;1.10840796;1.07213511;-0.570176668;0.137094083;1.07307576;-0.380163107;0.0706630545;10;1.044444;0.999077462;0.999077955
30.323469;1.07298254;-0.634759913;0.117519989;-0.591583883;0.109526748;1.10823897;1.07201308;-0.571301895;0.136943346;1.07298276;-0.38085614;0.0705120633;10;1.044444;0.999096467;0.999096968
30.326469;1.07270845;-0.63808991;0.116778294;-0.594839243;0.10886336;1.10774198;1.07165699;-0.574552459;0.136495891;1.07270877;-0.382854233;0.070067097;10;1.044444;0.999153495;0.999154007
30.327469;1.07261942;-0.639154913;0.116536622;-0.59588149;0.108647093;1.10758098;1.07154196;-0.575594055;0.136348803;1.07261978;-0.383493261;0.0699221105;10;1.044444;0.99917251;0.999173019
30.328469;1.07253139;-0.640198252;0.116296619;-0.596903153;0.10843224;1.10742098;1.07142793;-0.57661356;0.136203115;1.07253179;-0.384119286;0.069778125;10;1.044444;0.999190527;0.999191032
30.329469;1.07244536;-0.641219926;0.11605995;-0.597903669;0.108220256;1.10726398;1.07131591;-0.577613536;0.136058697;1.0724458;-0.384732309;0.0696361403;10;1.044444;0.999209545;0.999210044
30.330469;1.07235933;-0.642219935;0.115826616;-0.598884144;0.108011343;1.10710798;1.07120489;-0.578592954;0.135914125;1.07235981;-0.385332331;0.0694961563;10;1.044444;0.999227566;0.999228055
30.332469;1.07219229;-0.644154959;0.115364953;-0.600782148;0.107597568;1.10680297;1.07098786;-0.580490554;0.135628929;1.07219284;-0.386493369;0.0692191889;10;1.044444;0.999264611;0.999265078
30.333469;1.07211127;-0.645091641;0.11513829;-0.601701213;0.107394263;1.10665297;1.07088184;-0.581408714;0.135488307;1.07211186;-0.387055386;0.0690832048;10;1.044444;0.999282635;0.999283088
30.334469;1.07203025;-0.64600499;0.114913295;-0.602598653;0.107192479;1.10650497;1.07077783;-0.582305732;0.135347404;1.07203088;-0.387603401;0.0689482199;10;1.044444;0.99930066;0.999301099
30.335469;1.07195124;-0.646898341;0.114691635;-0.603476446;0.106993572;1.10635897;1.07067483;-0.583183699;0.135207903;1.0719519;-0.388139416;0.068815234;10;1.044444;0.999318686;0.999319111
30.337469;1.07179522;-0.648623377;0.114254986;-0.605173759;0.106601685;1.10607297;1.07047482;-0.58487925;0.134931178;1.07179595;-0.389174443;0.0685532585;10;1.044444;0.999354736;0.999355134
30.338469;1.07172021;-0.649453395;0.114039998;-0.60599058;0.106408508;1.10593297;1.07037683;-0.585697359;0.13479408;1.07172098;-0.389672455;0.0684242688;10;1.044444;0.99937176;0.999372146
30.339469;1.0716452;-0.650263411;0.113828345;-0.606788853;0.106218414;1.10579397;1.07027983;-0.586494825;0.134658387;1.07164601;-0.390158467;0.0682972776;10;1.044444;0.999389784;0.999390159
30.340469;1.07157119;-0.651053425;0.113618362;-0.607568007;0.106029749;1.10565797;1.07018484;-0.587274203;0.134522415;1.07157204;-0.390632477;0.068171285;10;1.044444;0.999406807;0.99940717
30.342469;1.07142817;-0.652573446;0.113205067;-0.609067795;0.10565807;1.10538998;1.06999987;-0.588774541;0.134254435;1.0714291;-0.391544493;0.0679232955;10;1.044444;0.999441848;0.99944219
30.343469;1.07135817;-0.653303452;0.113003421;-0.609788983;0.105476712;1.10525999;1.06990889;-0.589496034;0.134120996;1.07135913;-0.391982498;0.0678022987;10;1.044444;0.999458866;0.999459198
30.344469;1.07128916;-0.654013456;0.112801777;-0.61049103;0.105295233;1.10513;1.0698199;-0.590199405;0.133988837;1.07129016;-0.392408501;0.0676813003;10;1.044444;0.999475883;0.999476203
30.345469;1.07122116;-0.654703457;0.112603467;-0.611173927;0.105116745;1.10500301;1.06973292;-0.590881531;0.133857962;1.07122219;-0.392822502;0.0675623004;10;1.044444;0.999492899;0.999493206
30.346469;1.07115415;-0.655373454;0.112408492;-0.61183767;0.104941248;1.10487802;1.06964695;-0.59154763;0.133726938;1.07115522;-0.393224501;0.0674452991;10;1.044444;0.999508914;0.999509207
30.350469;1.07089816;-0.657865084;0.111646932;-0.614310738;0.10425501;1.10439304;1.06931803;-0.594023932;0.133210097;1.07089932;-0.394719473;0.0669882808;10;1.044444;0.999574959;0.999575188
30.351469;1.07083717;-0.658441736;0.111461958;-0.614884279;0.104088172;1.10427604;1.06923904;-0.594597788;0.133082768;1.07083834;-0.395065459;0.0668772735;10;1.044444;0.999590967;0.999591179
30.352469;1.07077717;-0.658998386;0.111278649;-0.615438635;0.103922778;1.10416104;1.06916206;-0.595155025;0.13295673;1.07077837;-0.395399443;0.0667672653;10;1.044444;0.999606973;0.999607168
30.353469;1.07071818;-0.659538369;0.111097008;-0.615976912;0.103758827;1.10404804;1.06908607;-0.595693078;0.132830548;1.07071939;-0.395723426;0.0666582565;10;1.044444;0.999621978;0.999622157
30.355469;1.07060321;-0.660563332;0.110742057;-0.617000543;0.103438374;1.10382603;1.06893909;-0.596718285;0.132580627;1.07060443;-0.396338387;0.0664452373;10;1.044444;0.999652983;0.999653133
30.357469;1.07049224;-0.661516627;0.110395438;-0.617955141;0.103125262;1.10361101;1.06879611;-0.597677604;0.132333256;1.07049346;-0.396910344;0.066237217;10;1.044444;0.999683986;0.999684108
30.358469;1.07043825;-0.661966608;0.110225463;-0.618406735;0.102971655;1.103506;1.06872711;-0.598131011;0.132210794;1.07043948;-0.397180322;0.0661352065;10;1.044444;0.999698986;0.999699095
30.359469;1.07038527;-0.662399922;0.110057155;-0.618842226;0.102819496;1.10340298;1.06866012;-0.598567761;0.132088066;1.0703865;-0.3974403;0.0660341956;10;1.044444;0.999712987;0.999713083
30.361469;1.07028231;-0.663216552;0.109725539;-0.619664882;0.102519522;1.10319994;1.06852813;-0.599395071;0.131845436;1.07028353;-0.397930254;0.0658351717;10;1.044444;0.999741988;0.999742059
30.362469;1.07023233;-0.663599867;0.109562231;-0.620052039;0.102371708;1.10310092;1.06846413;-0.599785064;0.131725412;1.07023354;-0.398160231;0.0657371585;10;1.044444;0.99975699;0.999757047
30.363469;1.07018335;-0.663966515;0.10940059;-0.620423077;0.102225343;1.1030039;1.06840214;-0.600158382;0.131605127;1.07018455;-0.398380208;0.0656401447;10;1.044444;0.999770992;0.999771036
30.364469;1.07013537;-0.664318162;0.109242282;-0.620779552;0.102081986;1.10290787;1.06834014;-0.600516142;0.13148639;1.07013656;-0.398591185;0.0655451304;10;1.044444;0.999783995;0.999784025
30.366469;1.07004142;-0.664973124;0.108928997;-0.62144626;0.101798157;1.10272082;1.06822116;-0.601186853;0.131249825;1.07004257;-0.398984141;0.0653571027;10;1.044444;0.999812003;0.999812006
30.367469;1.06999645;-0.665276438;0.108775687;-0.621755906;0.101659149;1.10262979;1.06816317;-0.601500356;0.131132122;1.06999757;-0.39916612;0.0652650906;10;1.044444;0.999825009;0.999824998
30.369469;1.0699085;-0.665838066;0.108474062;-0.622332048;0.10138558;1.10245074;1.06805119;-0.602081522;0.13089775;1.06990957;-0.399503082;0.0650840722;10;1.044444;0.99985102;0.999850987
30.370469;1.06986653;-0.666096381;0.108325749;-0.622597958;0.101250924;1.10236371;1.0679972;-0.602350737;0.130781084;1.06986757;-0.399658064;0.0649950663;10;1.044444;0.999864025;0.999863984
30.371469;1.06982455;-0.666341363;0.1081791;-0.622851422;0.101117816;1.10227769;1.06794421;-0.602605369;0.130665845;1.06982556;-0.399805049;0.0649070626;10;1.044444;0.99987603;0.999875982
30.373469;1.06974361;-0.66678633;0.107889131;-0.623314594;0.100854402;1.10210963;1.06784122;-0.603075559;0.130436534;1.06974456;-0.400072025;0.0647330613;10;1.044444;0.999901034;0.999900982
30.374469;1.06970463;-0.666987982;0.107747479;-0.623525854;0.100725655;1.10202861;1.06779223;-0.603288985;0.130320778;1.06970555;-0.400193017;0.0646480635;10;1.044444;0.999913034;0.999912983
30.375469;1.06966566;-0.667174636;0.10760749;-0.623723106;0.100598459;1.10194758;1.06774324;-0.603489942;0.130208134;1.06966654;-0.400305011;0.0645640676;10;1.044444;0.999925033;0.999924984
30.379469;1.06951974;-0.667792935;0.107060857;-0.624386424;0.100101127;1.10163851;1.06755925;-0.604163823;0.129757556;1.06952052;-0.400676022;0.0642361003;10;1.044444;0.999971015;0.999970988
30.380469;1.06948576;-0.667914598;0.106929197;-0.624520043;0.0999812173;1.10156349;1.06751525;-0.604302702;0.129645813;1.06948651;-0.400749033;0.0641571115;10;1.044444;0.999981008;0.999980989
30.381469;1.06945177;-0.668024596;0.106797537;-0.624642759;0.0998613015;1.10149048;1.06747325;-0.604427972;0.129533817;1.06945251;-0.400815046;0.0640781231;10;1.044444;0.999992001;0.999991989
30.383469;1.0693868;-0.668206263;0.106539218;-0.624850615;0.0996258444;1.10134746;1.06739024;-0.604643619;0.129312795;1.06938749;-0.400924081;0.0639231454;10;1.044444;1.00001299;1.00001299
30.384469;1.06935481;-0.668279597;0.106410892;-0.624937894;0.0995088378;1.10127745;1.06735124;-0.604732862;0.129201965;1.06935549;-0.400968102;0.0638461556;10;1.044444;1.00002298;1.00002299
30.387469;1.06926384;-0.668431269;0.106037584;-0.625132929;0.0991682191;1.10107445;1.06723723;-0.604938015;0.128875299;1.06926446;-0.401059179;0.0636221789;10;1.044444;1.00005198;1.00005198
30.388469;1.06923485;-0.668459604;0.105915925;-0.625176385;0.0990571396;1.10100945;1.06720123;-0.60498497;0.128765629;1.06923545;-0.401076208;0.0635491839;10;1.044444;1.00006198;1.00006198
30.389469;1.06920686;-0.668476273;0.105795934;-0.625208347;0.0989475199;1.10094446;1.06716522;-0.605022556;0.128657511;1.06920743;-0.401086238;0.0634771877;10;1.044444;1.00007098;1.00007098
30.390469;1.06917987;-0.66848294;0.105675943;-0.625230374;0.0988378018;1.10088147;1.06713121;-0.605048076;0.128550702;1.06918042;-0.40109027;0.0634051902;10;1.044444;1.00007998;1.00007999
30.392469;1.06912588;-0.668466276;0.10544096;-0.625246376;0.0986230254;1.10075749;1.0670642;-0.605072;0.128335378;1.06912639;-0.401080334;0.0632641923;10;1.044444;1.00009798;1.00009799
30.393469;1.06909988;-0.668442941;0.1053243;-0.625239765;0.0985163163;1.10069651;1.06703219;-0.605068272;0.128228302;1.06910038;-0.401066367;0.0631941916;10;1.044444;1.00010598;1.00010599
30.394469;1.06907488;-0.668409607;0.105209308;-0.625223216;0.098411069;1.10063753;1.06700118;-0.605054606;0.128122659;1.06907536;-0.4010464;0.0631251894;10;1.044444;1.00011398;1.00011399
30.396469;1.06902688;-0.668312937;0.104982653;-0.625160886;0.098203494;1.10052058;1.06694016;-0.605003274;0.127911226;1.06902733;-0.400988465;0.0629891798;10;1.044444;1.00012997;1.00012999
30.397469;1.06900288;-0.668252934;0.104870989;-0.625118808;0.0981012588;1.10046361;1.06691115;-0.604963476;0.127805317;1.06900332;-0.400952496;0.0629221721;10;1.044444;1.00013796;1.000138
30.398469;1.06897988;-0.668181265;0.104760989;-0.625065228;0.0980004867;1.10040763;1.06688314;-0.604915301;0.12769928;1.0689803;-0.400909527;0.0628561623;10;1.044444;1.00014596;1.000146
30.400469;1.06893588;-0.668014589;0.104542646;-0.624935069;0.0978003057;1.10029769;1.06682811;-0.604793378;0.127490188;1.06893627;-0.400809586;0.0627251363;10;1.044444;1.00015994;1.00016002
30.402469;1.06889288;-0.66781458;0.104329289;-0.624773132;0.0976046935;1.10019175;1.06677607;-0.604638499;0.127282271;1.06889323;-0.400689643;0.0625971021;10;1.044444;1.00017391;1.00017404
30.403469;1.06887287;-0.667702908;0.104224273;-0.624680366;0.0975083029;1.10013978;1.06675105;-0.604551113;0.127178965;1.06887321;-0.40062267;0.0625340824;10;1.044444;1.0001809;1.00018105
30.404469;1.06885287;-0.667582904;0.104119254;-0.624579799;0.0974119079;1.10008781;1.06672604;-0.604454349;0.127075655;1.0688532;-0.400550696;0.0624710613;10;1.044444;1.00018688;1.00018706
30.405469;1.06883287;-0.667456234;0.104015901;-0.624472989;0.0973170678;1.10003784;1.06670202;-0.604352328;0.12697222;1.06883318;-0.400474721;0.0624090392;10;1.044444;1.00019287;1.00019307
30.408469;1.06877785;-0.66703123;0.103709166;-0.624107503;0.0970351828;1.09988993;1.06663396;-0.604000219;0.126664539;1.06877812;-0.400219786;0.062224971;10;1.044444;1.00021082;1.00021111
30.412469;1.06870882;-0.66637124;0.103314072;-0.623530251;0.096671873;1.09970305;1.06655089;-0.603439337;0.12625855;1.06870903;-0.399823847;0.0619878908;10;1.044444;1.00023277;1.00023317
30.414469;1.06867679;-0.666002919;0.103119026;-0.623204263;0.0964923057;1.0996131;1.06651185;-0.603123843;0.126056806;1.06867697;-0.399602867;0.0618708571;10;1.044444;1.00024274;1.0002432
30.415469;1.06866077;-0.665811262;0.103024004;-0.623034243;0.096404855;1.09956813;1.06649383;-0.602957425;0.125957316;1.06866094;-0.399487876;0.0618138416;10;1.044444;1.00024673;1.00024721
30.417469;1.06863073;-0.66541128;0.102835629;-0.622677425;0.0962313204;1.09948217;1.0664578;-0.602608938;0.125756771;1.06863087;-0.399247888;0.0617008132;10;1.044444;1.0002557;1.00025624
30.418469;1.06861671;-0.665202957;0.102740609;-0.622490628;0.0961436776;1.0994392;1.06644078;-0.602426305;0.125657159;1.06861684;-0.399122892;0.0616438005;10;1.044444;1.00026068;1.00026126
30.421469;1.06857464;-0.664547993;0.102463884;-0.621902137;0.0958885273;1.09931526;1.06639073;-0.601852791;0.125359769;1.06857474;-0.398729897;0.0614777662;10;1.044444;1.00027163;1.00027228
30.428469;1.06848747;-0.662873074;0.101838756;-0.620385188;0.095311339;1.09904035;1.0662876;-0.600368063;0.124674649;1.06848757;-0.397724894;0.061102695;10;1.044444;1.00029346;1.0002943
30.432469;1.06844239;-0.661836439;0.101493677;-0.619441074;0.094992425;1.09889133;1.06623553;-0.599443761;0.124288386;1.06844256;-0.397102889;0.0608956585;10;1.044444;1.00030339;1.00030429
30.437469;1.06839135;-0.660479833;0.10107023;-0.618200822;0.0946006892;1.09871328;1.06617645;-0.598226273;0.123809168;1.06839164;-0.396288868;0.0606416099;10;1.044444;1.00031235;1.00031327
30.439469;1.06837135;-0.659921534;0.100905177;-0.617689789;0.0944480049;1.09864327;1.06615443;-0.597725836;0.123619477;1.06837169;-0.395953854;0.0605425891;10;1.044444;1.00031534;1.00031626
30.441469;1.06835237;-0.659356576;0.10074012;-0.617171917;0.0942952297;1.09857525;1.06613242;-0.597215996;0.123431342;1.06835276;-0.395614838;0.0604435692;10;1.044444;1.00031834;1.00031926
30.445469;1.06831644;-0.658208346;0.100413335;-0.616117805;0.0939926202;1.09844122;1.06609141;-0.596180501;0.123054697;1.06831688;-0.394925805;0.0602475262;10;1.044444;1.00032135;1.00032225
30.449469;1.06828153;-0.657041806;0.10009322;-0.615045905;0.093696153;1.09831021;1.06605242;-0.595128181;0.122682475;1.06828197;-0.394225774;0.0600554623;10;1.044444;1.00032337;1.00032425
30.450469;1.06827255;-0.656748504;0.100013194;-0.61477651;0.0936220558;1.09827721;1.06604343;-0.594862719;0.122589719;1.068273;-0.394049766;0.0600074424;10;1.044444;1.00032338;1.00032425
30.469469;1.06811776;-0.65118718;0.0985395667;-0.609658783;0.0922562666;1.09768011;1.06587173;-0.589832786;0.120866276;1.0681183;-0.390712602;0.0591231381;10;1.044444;1.00030977;1.00031034
30.471469;1.06810175;-0.65061718;0.0983862446;-0.609134231;0.0921140615;1.09761805;1.06585377;-0.589318896;0.12068852;1.0681023;-0.39037061;0.0590311724;10;1.044444;1.00030682;1.00030737
30.482469;1.06800969;-0.647597052;0.0975530779;-0.606358953;0.0913415066;1.09727564;1.06575093;-0.586590546;0.119724516;1.06801018;-0.388558576;0.0585316636;10;1.044444;1.00028701;1.00028753
30.483469;1.06800068;-0.647333695;0.0974780972;-0.606117502;0.0912720353;1.0972436;1.06574093;-0.586352074;0.119636513;1.06800117;-0.38840056;0.0584867197;10;1.044444;1.00028402;1.00028455
30.485469;1.06798268;-0.64681198;0.0973264655;-0.605639274;0.0911315343;1.09718052;1.06572094;-0.585882934;0.119463624;1.06798316;-0.388087523;0.0583958266;10;1.044444;1.00028004;1.0002806
30.487469;1.06796468;-0.646300256;0.0971764922;-0.605170403;0.0909925958;1.09711746;1.06570094;-0.585423156;0.11929228;1.06796516;-0.387780481;0.0583059219;10;1.044444;1.00027506;1.00027566
30.490469;1.06793769;-0.645548496;0.096949845;-0.604481905;0.0907826281;1.09702237;1.06566892;-0.584747838;0.119034673;1.06793817;-0.387329414;0.0581700398;10;1.044444;1.00026808;1.00026875
30.497469;1.06787072;-0.643883259;0.0964214827;-0.602960771;0.0902935199;1.09679626;1.06559185;-0.583253974;0.118440999;1.06787121;-0.386330298;0.0578532381;10;1.044444;1.00025009;1.00025092
30.501469;1.06782975;-0.642988111;0.0961181065;-0.6021458;0.090012857;1.09666526;1.06554482;-0.582455275;0.118105141;1.06783023;-0.385793297;0.0576713155;10;1.044444;1.00023907;1.00023999
30.510469;1.06773285;-0.641141196;0.0954346867;-0.600470891;0.0893808118;1.09636341;1.06543178;-0.580814949;0.117357234;1.06773333;-0.384685397;0.057261458;10;1.044444;1.00021299;1.00021408
30.511469;1.06772185;-0.640951188;0.0953580137;-0.600299108;0.0893098991;1.09632844;1.06541778;-0.580645812;0.117274295;1.06772234;-0.384571416;0.057215478;10;1.044444;1.00020998;1.00021109
30.512469;1.06770986;-0.64076285;0.0952830076;-0.600129445;0.0892406301;1.09629447;1.06540477;-0.580480822;0.117192811;1.06771036;-0.384458435;0.0571704993;10;1.044444;1.00020698;1.00020809
30.515469;1.06767488;-0.640217861;0.09505299;-0.599638598;0.0890280539;1.09619056;1.06536376;-0.580001001;0.11694703;1.06767541;-0.384131491;0.0570325689;10;1.044444;1.00019797;1.00019911
30.519469;1.0676269;-0.63953291;0.0947463088;-0.599023862;0.0887447355;1.0960507;1.06530573;-0.579400559;0.116621789;1.06762747;-0.383720557;0.0568486723;10;1.044444;1.00018598;1.00018713
30.527469;1.06752497;-0.638311389;0.0941313489;-0.597936502;0.088177069;1.09576394;1.06518365;-0.578340493;0.115979703;1.06752556;-0.382987634;0.0564798685;10;1.044444;1.00016102;1.00016212
30.530469;1.06748502;-0.637903123;0.0938980557;-0.5975763;0.0879618013;1.09565497;1.06513463;-0.577991644;0.115740974;1.06748561;-0.382742648;0.0563399236;10;1.044444;1.00015204;1.0001531
30.533469;1.06744409;-0.637523195;0.0936664424;-0.597243172;0.0877481727;1.09554395;1.06508562;-0.577667824;0.115502209;1.06744465;-0.382514653;0.0562009652;10;1.044444;1.00014305;1.00014407
30.534469;1.06743011;-0.637401553;0.0935881285;-0.597136996;0.0876759486;1.09550594;1.06506863;-0.577565981;0.115424251;1.06743066;-0.382441653;0.056153976;10;1.044444;1.00014006;1.00014107
30.535469;1.06741614;-0.63728491;0.0935098148;-0.597035501;0.0876037237;1.09546892;1.06505063;-0.577467809;0.115344831;1.06741667;-0.382371652;0.0561069849;10;1.044444;1.00013706;1.00013806
30.538469;1.06737321;-0.636949982;0.0932765359;-0.596745617;0.0873886871;1.09535585;1.06499866;-0.577186279;0.115109468;1.0673737;-0.382170641;0.0559669967;10;1.044444;1.00012808;1.00012905
30.543469;1.06729928;-0.636451761;0.0928849318;-0.596319958;0.0870278553;1.09516368;1.06490873;-0.576776694;0.114720112;1.06729971;-0.381871587;0.0557319588;10;1.044444;1.00011409;1.00011507
30.546469;1.0672533;-0.63618848;0.0926499594;-0.596098851;0.0868114644;1.09504757;1.06485278;-0.576564517;0.114486691;1.06725369;-0.381713534;0.0555909034;10;1.044444;1.00010508;1.0001061
30.551469;1.06717532;-0.635806875;0.0922549963;-0.595784673;0.0864477452;1.09485044;1.06475685;-0.576265956;0.11410261;1.06717565;-0.381484409;0.0553537558;10;1.044444;1.00009107;1.00009213
30.552469;1.06715932;-0.635738551;0.0921766674;-0.595729554;0.0863756508;1.09481142;1.06473687;-0.576214174;0.114026501;1.06715964;-0.381443381;0.0553067195;10;1.044444;1.00008807;1.00008913
30.555469;1.06711031;-0.635553577;0.0919400044;-0.595583495;0.0861578717;1.0946914;1.06467691;-0.576076012;0.113796589;1.06711064;-0.381332295;0.0551646057;10;1.044444;1.00008008;1.00008114
30.556469;1.06709431;-0.63549692;0.0918600026;-0.595539306;0.0860842056;1.0946514;1.06465693;-0.576035167;0.113720466;1.06709464;-0.381298267;0.055116568;10;1.044444;1.00007708;1.00007814
30.557469;1.06707731;-0.63544193;0.0917799997;-0.595497238;0.0860106176;1.09461041;1.06463695;-0.575995885;0.113644337;1.06707764;-0.38126524;0.0550685312;10;1.044444;1.00007408;1.00007513
30.560469;1.06702729;-0.635296959;0.0915416558;-0.595389222;0.0857913195;1.09448945;1.06457499;-0.575896327;0.113417701;1.06702765;-0.381178166;0.0549254286;10;1.044444;1.00006707;1.00006813
30.561469;1.06701028;-0.635253635;0.0914616534;-0.59535809;0.0857177216;1.09444847;1.06455401;-0.575866971;0.113341659;1.06701065;-0.381152144;0.0548773973;10;1.044444;1.00006407;1.00006513
30.567469;1.0669072;-0.63504868;0.0909833492;-0.595223403;0.0852777429;1.09420161;1.06442503;-0.575750386;0.112891898;1.06690767;-0.381029057;0.0545902206;10;1.044444;1.00004906;1.00005009
30.568469;1.06688918;-0.635023685;0.0909033613;-0.595210011;0.0852042142;1.09415964;1.06440303;-0.575738793;0.112815934;1.06688967;-0.381014049;0.0545421895;10;1.044444;1.00004607;1.00004708
30.577469;1.06672609;-0.63490534;0.0901801408;-0.595190043;0.0845393036;1.0937799;1.06420097;-0.575741524;0.112149786;1.06672669;-0.380942998;0.0541079143;10;1.044444;1.00002516;1.00002599
30.578469;1.06670808;-0.634903666;0.0901001498;-0.595198531;0.0844657469;1.09373792;1.06417796;-0.575752396;0.112075464;1.06670869;-0.380941993;0.0540598854;10;1.044444;1.00002318;1.00002398
30.582469;1.06663306;-0.634920299;0.0897768506;-0.595256047;0.0841686024;1.09356603;1.06408495;-0.575818359;0.111781365;1.0666337;-0.380951978;0.0538657696;10;1.044444;1.00001422;1.00001492
30.587469;1.06653801;-0.634986898;0.0893718959;-0.595371638;0.0837964453;1.09335013;1.06396496;-0.575947499;0.11141797;1.0665387;-0.380991984;0.0536226382;10;1.044444;1.00000427;1.00000483
30.588469;1.06651899;-0.635006882;0.0892919071;-0.595401009;0.0837229457;1.09330614;1.06394096;-0.575979283;0.111345284;1.0665197;-0.381003991;0.0535746179;10;1.044444;1.00000228;1.00000282
30.592469;1.06644091;-0.63510348;0.088966966;-0.595535248;0.0834243853;1.09313119;1.06384398;-0.576122646;0.111054623;1.06644169;-0.381062047;0.0533795639;10;1.044444;0.999994309;0.999994759
30.598469;1.06632175;-0.635305043;0.0884787653;-0.595790885;0.0829757925;1.09286622;1.06369501;-0.576391364;0.110623625;1.06632265;-0.381183203;0.0530865559;10;1.044444;0.99998333;0.999983673
30.599469;1.06630173;-0.635345026;0.0883987885;-0.595839578;0.0829023262;1.09282122;1.06366902;-0.576443062;0.110551118;1.06630265;-0.381207234;0.0530385613;10;1.044444;0.999982327;0.999982658
30.605469;1.06618059;-0.635616599;0.0879089014;-0.596162008;0.0824521426;1.09255422;1.0635171;-0.576779362;0.110123428;1.06618159;-0.381370408;0.0527446087;10;1.044444;0.999972251;0.999972572
30.609469;1.06609853;-0.635828223;0.0875839328;-0.596406392;0.0821535956;1.09237422;1.06341414;-0.577031187;0.109839456;1.06609953;-0.381497477;0.0525496382;10;1.044444;0.999966157;0.999966504
30.611469;1.06605752;-0.635943213;0.0874206025;-0.596537191;0.0820035113;1.09228322;1.06336215;-0.577166014;0.109699072;1.06605849;-0.38156649;0.0524516523;10;1.044444;0.999963107;0.999963468
30.621469;1.06584862;-0.636593255;0.086603907;-0.597263948;0.0812531637;1.09182927;1.06309811;-0.577914613;0.108995832;1.06584927;-0.381956372;0.0519617807;10;1.044444;0.999950874;0.999951331
30.622469;1.06582663;-0.636664931;0.0865222366;-0.597343518;0.0811781957;1.09178427;1.0630711;-0.577995151;0.108926489;1.06582725;-0.38199935;0.0519127982;10;1.044444;0.999948858;0.999949326
30.624469;1.06578465;-0.636809951;0.0863572275;-0.597503118;0.0810265327;1.09169227;1.0630181;-0.578160402;0.108786114;1.0657852;-0.382086301;0.0518138364;10;1.044444;0.999946834;0.999947317
30.644469;1.06535476;-0.638461913;0.0847250409;-0.599295076;0.0795272086;1.09077199;1.06247432;-0.579990906;0.107404536;1.06535476;-0.383076854;0.0508353328;10;1.044444;0.99992985;0.999930325
30.646469;1.06531177;-0.638641942;0.0845616447;-0.599488281;0.0793770739;1.09067997;1.06241937;-0.580188803;0.107267306;1.06531172;-0.383184854;0.0507373606;10;1.044444;0.999928839;0.999929345
30.653469;1.06515882;-0.63928871;0.0839914374;-0.600181658;0.0788532715;1.09035594;1.06222656;-0.580895187;0.106789388;1.0651586;-0.38357293;0.0503953993;10;1.044444;0.999924762;0.999925446
30.676469;1.06465582;-0.641512076;0.0821260778;-0.602553574;0.0771384877;1.08929374;1.06158854;-0.583310287;0.105233748;1.06465593;-0.384907115;0.0492759664;10;1.044444;0.999917702;0.999918512
30.686469;1.06443775;-0.642490377;0.081319567;-0.603596078;0.076396464;1.08883351;1.06131224;-0.584371074;0.104564028;1.06443811;-0.385494076;0.048791852;10;1.044444;0.999917658;0.999918418
30.705469;1.06402701;-0.644303785;0.0798001279;-0.605533238;0.0749979742;1.08796657;1.06079207;-0.586344837;0.103294169;1.0640274;-0.38658217;0.0478797014;10;1.044444;0.999919766;0.999919966
30.707469;1.06398405;-0.644488791;0.0796418333;-0.605731552;0.0748522286;1.08787663;1.06073709;-0.586548086;0.103161252;1.06398442;-0.386693187;0.0477846574;10;1.044444;0.999919769;0.999919942
30.708469;1.06396307;-0.644582129;0.0795618498;-0.605831214;0.0747785285;1.08783067;1.06071011;-0.586647873;0.103094735;1.06396343;-0.386749194;0.0477366342;10;1.044444;0.999920771;0.999920933
30.719469;1.06372821;-0.645572167;0.0786902512;-0.606895585;0.0739756657;1.08733504;1.06041417;-0.587734341;0.102362522;1.06372853;-0.387343204;0.0472133866;10;1.044444;0.999922784;0.999922979
30.730469;1.06349719;-0.646515567;0.07782358;-0.607914243;0.073176926;1.08684415;1.06012006;-0.588774625;0.101632837;1.06349766;-0.387909117;0.046693218;10;1.044444;0.999926819;0.999927222
30.735469;1.06339214;-0.646927255;0.0774302357;-0.608361323;0.0728142933;1.08662115;1.05998799;-0.589231537;0.101301059;1.06339272;-0.388156083;0.0464572408;10;1.044444;0.999927868;0.999928331
