time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
30.739469;1.06330907;-0.647247252;0.0771185677;-0.608709666;0.0725268737;1.08644416;1.05988293;-0.589588611;0.101035858;1.06330976;-0.388348084;0.0462702917;10;1.044444;0.999929928;0.999930382
30.742469;1.06324702;-0.6474839;0.0768835799;-0.608967658;0.0723100702;1.08631217;1.05980487;-0.589850526;0.100837264;1.06324777;-0.388490103;0.0461293439;10;1.044444;0.999930979;0.99993139
30.750469;1.0630819;-0.648090449;0.0762603044;-0.609632594;0.071734806;1.0859602;1.05959669;-0.590532349;0.100306584;1.06308278;-0.388854159;0.0457555404;10;1.044444;0.9999341;0.999934281
30.751469;1.06306189;-0.64816376;0.0761819747;-0.609713021;0.0716624423;1.08591721;1.05957067;-0.590616023;0.100241425;1.06306278;-0.388898164;0.045708572;10;1.044444;0.999934114;0.999934259
30.758469;1.06291883;-0.648666906;0.0756386025;-0.610268449;0.0711607275;1.0856113;1.0593906;-0.591183453;0.0997772291;1.06291969;-0.389200189;0.0453827997;10;1.044444;0.999937207;0.999937107
30.767469;1.0627378;-0.649278344;0.0749433674;-0.610948004;0.0705187472;1.08522139;1.05916162;-0.591882334;0.0991805234;1.06273859;-0.389567208;0.0449659944;10;1.044444;0.999940329;0.999939943
30.770469;1.06267781;-0.649473307;0.0747132622;-0.611166081;0.0703062802;1.08509239;1.05908563;-0.592105739;0.0989815097;1.06267855;-0.389684201;0.0448280365;10;1.044444;0.999941383;0.999940907
30.776469;1.06255787;-0.649849933;0.0742513941;-0.611589803;0.0698797129;1.08483437;1.0589356;-0.592542059;0.0985847802;1.06255847;-0.389910171;0.0445510638;10;1.044444;0.999944471;0.999943877
30.780469;1.06247893;-0.650093261;0.0739446051;-0.611864458;0.0695962694;1.08466233;1.05883555;-0.592824613;0.0983186704;1.06247944;-0.390056144;0.0443670422;10;1.044444;0.999945496;0.999944907
30.796469;1.06216534;-0.650989909;0.0727211647;-0.612889882;0.0684652038;1.08398208;1.05844048;-0.593883679;0.0972597872;1.06216538;-0.390594194;0.0436330104;10;1.044444;0.999951333;0.999951202
30.800469;1.06208845;-0.651198198;0.0724179052;-0.613130482;0.0681846665;1.083813;1.05834257;-0.594132483;0.0969933115;1.06208838;-0.39071924;0.0434510488;10;1.044444;0.999952278;0.999952264
30.811469;1.06187658;-0.651734698;0.0715831192;-0.613758299;0.0674122478;1.08335078;1.05807578;-0.594783646;0.0962649324;1.06187631;-0.391041367;0.0429502317;10;1.044444;0.999955246;0.999955309
30.812469;1.06185757;-0.651781358;0.0715081351;-0.613813227;0.0673428421;1.08330876;1.05805179;-0.594841273;0.0961977978;1.0618573;-0.391069379;0.0429052477;10;1.044444;0.999956249;0.999956304
30.816469;1.06178155;-0.651963025;0.0712048661;-0.614028252;0.0670620291;1.08314171;1.05795582;-0.595065507;0.0959323708;1.06178126;-0.391178425;0.0427232999;10;1.044444;0.999957263;0.999957267
30.819469;1.06172452;-0.652096386;0.0709782501;-0.614186787;0.066852154;1.08301669;1.05788483;-0.595229993;0.0957323865;1.06172423;-0.391258452;0.0425873331;10;1.044444;0.999958278;0.999958216
30.822469;1.06166748;-0.652226433;0.0707533085;-0.614342188;0.0666438085;1.08289171;1.05781283;-0.595391909;0.0955340359;1.06166722;-0.39133647;0.0424523687;10;1.044444;0.999959298;0.999959149
30.837469;1.06138423;-0.652831798;0.0696253644;-0.615075923;0.0655982737;1.08227106;1.05745774;-0.596157757;0.0945383082;1.06138429;-0.39169939;0.0417755111;10;1.044444;0.999962425;0.99996194
30.854469;1.06106844;-0.653440339;0.0683520983;-0.615832571;0.0644174;1.08157316;1.05705963;-0.596951363;0.0934087284;1.0610682;-0.392064194;0.0410113774;10;1.044444;0.999966484;0.99996595
30.856469;1.06103145;-0.653507027;0.068202067;-0.61591689;0.0642782802;1.08149114;1.05701364;-0.597040399;0.0932756228;1.06103119;-0.392104176;0.0409213365;10;1.044444;0.99996649;0.999965922
30.871469;1.06075536;-0.653982062;0.0670851342;-0.616525044;0.063242656;1.08087993;1.05666689;-0.59768112;0.0922810752;1.06075531;-0.392388882;0.0402510268;10;1.044444;0.999968468;0.999967628
30.879469;1.06060835;-0.654217038;0.0664900191;-0.616832039;0.0626905783;1.08055581;1.05648393;-0.598005465;0.091749693;1.06060845;-0.392529703;0.0398939868;10;1.044444;0.999969386;0.999968531
30.895469;1.0603175;-0.654658476;0.0653048062;-0.617417576;0.061590209;1.07990866;1.0561188;-0.598628695;0.0906874667;1.06031745;-0.39279444;0.0391830611;10;1.044444;0.99997119;0.999970532
30.899469;1.06024555;-0.654763386;0.0650097098;-0.617558443;0.0613160976;1.07974769;1.05602787;-0.598778087;0.0904221128;1.06024545;-0.39285746;0.0390060116;10;1.044444;0.999971128;0.999970559
30.906469;1.06011959;-0.654944949;0.0644928029;-0.61780306;0.0608358838;1.07946681;1.055869;-0.599038633;0.0899588083;1.06011944;-0.392966588;0.0386958468;10;1.044444;0.999972028;0.99997161
30.911469;1.0600286;-0.655069913;0.0641242611;-0.617973962;0.0604935505;1.07926591;1.05575605;-0.599221077;0.0896273681;1.06002839;-0.393041713;0.038474711;10;1.044444;0.999971973;0.999971635
30.915469;1.05995663;-0.655168215;0.0638290918;-0.618108698;0.0602192983;1.07910598;1.05566608;-0.599363681;0.0893634601;1.05995635;-0.393100801;0.038297633;10;1.044444;0.999972936;0.999972657
30.939469;1.05952682;-0.655739373;0.0620687343;-0.618899207;0.058582721;1.0781474;1.05512702;-0.600207179;0.087779433;1.05952586;-0.393444125;0.0372418513;10;1.044444;0.999972833;0.999973083
30.951469;1.05931272;-0.65601246;0.0611923922;-0.619282321;0.0577670923;1.07767051;1.05485874;-0.600617322;0.0869879607;1.05931151;-0.393608089;0.0367158677;10;1.044444;0.999973889;0.999974104
30.983469;1.05874612;-0.656719801;0.0588681935;-0.620280646;0.0556021874;1.07640583;1.05414787;-0.601687708;0.0848896395;1.05874568;-0.394032373;0.0353207989;10;1.044444;0.999974093;0.999974269
30.990469;1.05862208;-0.656871516;0.0583633156;-0.62049655;0.0551315774;1.07613075;1.05399401;-0.601919493;0.0844340471;1.05862183;-0.394123432;0.0350178505;10;1.044444;0.999974268;0.999974354
31.008469;1.05830578;-0.657256388;0.0570683814;-0.621045615;0.0539244294;1.07542702;1.0535982;-0.602508056;0.0832623259;1.05830588;-0.394354568;0.0342409394;10;1.044444;0.999974441;0.999974557
31.027469;1.0579734;-0.65765792;0.0557079202;-0.621620147;0.0526556828;1.07468714;1.05318274;-0.603124197;0.0820339185;1.05797387;-0.394595565;0.0334248834;10;1.044444;0.999974146;0.999974141
31.032469;1.05788628;-0.657761329;0.0553511976;-0.621769099;0.0523227808;1.07449313;1.05307375;-0.60328473;0.081711612;1.05788689;-0.394657564;0.0332108915;10;1.044444;0.999974008;0.999974047
31.035469;1.05783422;-0.657824712;0.0551378485;-0.62185963;0.0521236592;1.0743771;1.05300875;-0.603382114;0.0815172235;1.0578349;-0.394695579;0.0330829195;10;1.044444;0.999973927;0.999974022
31.044469;1.05767817;-0.658009846;0.0544995356;-0.622126474;0.0515277831;1.07402893;1.0528127;-0.603670224;0.0809404053;1.05767888;-0.394806681;0.0327000721;10;1.044444;0.999973777;0.999974144
31.066469;1.0572991;-0.658458474;0.0529480439;-0.622773472;0.0500786545;1.07318466;1.05233743;-0.604364345;0.079532902;1.05729991;-0.395076066;0.0317694034;10;1.044444;0.999975083;0.999975566
31.077469;1.05711128;-0.658678601;0.0521763973;-0.623092299;0.0493577146;1.07276468;1.05210241;-0.604706877;0.0788346346;1.05711185;-0.395208157;0.031306388;10;1.044444;0.999975299;0.999975829
31.094469;1.05682277;-0.659010423;0.0509914499;-0.623576756;0.0482498329;1.0721206;1.05173924;-0.605229181;0.0777585524;1.05682283;-0.395406872;0.0305952476;10;1.044444;0.999975574;0.999975687
31.099469;1.0567379;-0.659105432;0.0506449269;-0.623716901;0.0479255966;1.07193156;1.05163317;-0.605380455;0.0774445767;1.05673788;-0.395463714;0.0303872064;10;1.044444;0.999976643;0.999976605
31.125469;1.05630196;-0.659590404;0.0488570841;-0.624433458;0.0462523484;1.07095745;1.05108619;-0.606151857;0.075818527;1.05630227;-0.39575395;0.0293140033;10;1.044444;0.999976607;0.999976434
31.127469;1.05626797;-0.659627073;0.0487204048;-0.624488266;0.046124442;1.07088342;1.05104423;-0.606210942;0.0756931452;1.05626832;-0.395775913;0.0292319598;10;1.044444;0.999976586;0.99997641
31.134469;1.05615204;-0.659752042;0.0482420411;-0.624675157;0.0456765746;1.0706233;1.05089835;-0.606414075;0.0752597181;1.05615245;-0.395850808;0.0289448174;10;1.044444;0.999977547;0.999977303
31.136469;1.05611807;-0.659787018;0.0481053643;-0.624728384;0.0455486413;1.07054928;1.05085737;-0.606471056;0.075135812;1.05611846;-0.39587179;0.0288627921;10;1.044444;0.999977542;0.999977276
31.144469;1.05598614;-0.65992683;0.0475619392;-0.624938957;0.045039872;1.07025423;1.05069134;-0.606700292;0.0746418104;1.05598644;-0.395955749;0.0285367627;10;1.044444;0.999977551;0.999977258
31.176469;1.05546193;-0.660462747;0.0454119849;-0.625757856;0.0430260879;1.06908587;1.05003492;-0.607586261;0.0726809942;1.0554619;-0.396277808;0.0272469079;10;1.044444;0.999978302;0.999978542
31.177469;1.05544593;-0.660479409;0.0453453311;-0.625783148;0.0429635821;1.0690489;1.05001393;-0.607614285;0.0726205515;1.05544588;-0.396287807;0.0272069197;10;1.044444;0.999978264;0.99997854
31.190469;1.055236;-0.660684504;0.0444837571;-0.626102027;0.0421553517;1.06858103;1.04975091;-0.607960001;0.0718338179;1.05523573;-0.396410834;0.0266901664;10;1.044444;0.999978815;0.999979508
31.193469;1.05518803;-0.6607312;0.0442853976;-0.626174725;0.0419691999;1.06847301;1.04969091;-0.608039134;0.0716521236;1.05518773;-0.396438852;0.0265712008;10;1.044444;0.999978756;0.999979483
31.205469;1.0549952;-0.660912956;0.043496815;-0.626461378;0.0412291607;1.06804397;1.04945101;-0.608349587;0.0709312438;1.05499482;-0.396547911;0.026098194;10;1.044444;0.999978779;0.99997941
31.206469;1.05498022;-0.660926294;0.0434301271;-0.626482915;0.0411665192;1.06800897;1.04943102;-0.608375478;0.0708706196;1.05497983;-0.396555915;0.0260581884;10;1.044444;0.999978797;0.999979408
31.220469;1.05475737;-0.661131281;0.0425165596;-0.626809613;0.0403088912;1.06751292;1.0491532;-0.60873057;0.0700358608;1.05475706;-0.396679073;0.0255102045;10;1.044444;0.999980145;0.999980394
31.245469;1.05436586;-0.661475781;0.0409045064;-0.627368872;0.0387948132;1.06663665;1.04866198;-0.60934159;0.0685588281;1.05436604;-0.396886616;0.0245435515;10;1.044444;0.999981501;0.99998119
31.249469;1.05430389;-0.661529086;0.0406494609;-0.627456323;0.0385552313;1.0664976;1.04858391;-0.609437775;0.0683255047;1.05430411;-0.39691864;0.0243905331;10;1.044444;0.999981459;0.999981101
31.262469;1.05410312;-0.661697523;0.0398227645;-0.62773567;0.0377784228;1.06604956;1.04833278;-0.609744206;0.067565917;1.05410337;-0.397019719;0.0238943425;10;1.044444;0.99998114;0.999980994
31.285469;1.05375207;-0.661979558;0.0383782099;-0.628212249;0.0364201395;1.06526488;1.04789395;-0.610268448;0.0662387947;1.05375211;-0.397188203;0.0230271044;10;1.044444;0.999981458;0.99998186
31.286469;1.05373706;-0.66199291;0.0383165802;-0.628233877;0.0363621684;1.06523188;1.04787496;-0.610290652;0.0661827409;1.05373709;-0.397196176;0.0229900989;10;1.044444;0.999981444;0.999981841
31.305469;1.05345074;-0.662213145;0.0371386646;-0.62861372;0.0352539781;1.06459272;1.0475182;-0.610707109;0.0650995803;1.05345071;-0.397327844;0.0222827084;10;1.044444;0.999982211;0.999982868
31.309469;1.05339165;-0.662258155;0.0368937347;-0.628691688;0.0350234307;1.06445965;1.04744327;-0.610793815;0.0648735466;1.05339167;-0.397354795;0.0221355792;10;1.044444;0.999982124;0.999982964
31.314469;1.05331656;-0.662313143;0.0365871293;-0.628788712;0.0347348266;1.06429253;1.04735035;-0.61090059;0.064592882;1.05331665;-0.397387754;0.0219514522;10;1.044444;0.99998205;0.999983094
31.323469;1.05318342;-0.662411379;0.0360387851;-0.628961522;0.0342185985;1.06399531;1.04718443;-0.611091401;0.0640874701;1.05318371;-0.397446762;0.0216223709;10;1.044444;0.999982094;0.999983271
31.340469;1.05293414;-0.662589434;0.0350104954;-0.629279638;0.0332498625;1.06343801;1.04687239;-0.611442546;0.0631405181;1.05293493;-0.397554117;0.0210057095;10;1.044444;0.999983615;0.999984623
31.342469;1.05290512;-0.662609438;0.0348905134;-0.629315988;0.0331367855;1.06337199;1.04683638;-0.611484315;0.0630296882;1.05290594;-0.39756615;0.0209337438;10;1.044444;0.999983688;0.999984672
31.361469;1.05263122;-0.662799921;0.0337588482;-0.629660348;0.0320702206;1.06275807;1.04649325;-0.611864773;0.061986557;1.05263188;-0.397680087;0.0202546055;10;1.044444;0.999984034;0.999984854
31.368469;1.05253135;-0.662866783;0.0333453936;-0.629783425;0.0316806;1.06253421;1.04636722;-0.612001949;0.0616054944;1.05253185;-0.397719977;0.0200065718;10;1.044444;0.99998407;0.999984772
31.392469;1.0521925;-0.663090201;0.0319451078;-0.630198062;0.0303602207;1.06177562;1.04594298;-0.612462938;0.0603131519;1.05219323;-0.397853703;0.0191665767;10;1.044444;0.999985695;0.999985312
31.403469;1.0520384;-0.663188294;0.0313119211;-0.630383532;0.029762703;1.06143303;1.04575089;-0.61266766;0.0597281673;1.05203951;-0.397912784;0.0187865957;10;1.044444;0.999985757;0.999985243
31.405469;1.05201039;-0.663204922;0.0311969515;-0.630416139;0.0296541953;1.06137111;1.04571687;-0.612703501;0.0596217353;1.05201156;-0.397922815;0.0187175993;10;1.044444;0.999985712;0.999985254
31.414469;1.05188645;-0.663283104;0.0306837053;-0.630564942;0.0291696915;1.06109235;1.04556096;-0.61286988;0.0591460085;1.05188766;-0.397969893;0.0184096654;10;1.044444;0.999985464;0.999985383
31.426469;1.05172279;-0.663383062;0.0300054046;-0.630758559;0.0285290949;1.06072451;1.0453553;-0.613086538;0.058518075;1.0517236;-0.398029913;0.0180027342;10;1.044444;0.999986155;0.999986507
31.432469;1.05164095;-0.663433072;0.0296687949;-0.630855484;0.0282112073;1.06054151;1.04525341;-0.613194243;0.0582063091;1.0516415;-0.398059973;0.0178007209;10;1.044444;0.99998613;0.999986487
31.439469;1.05154607;-0.663489778;0.0292771607;-0.630966631;0.027841375;1.06032946;1.04513544;-0.613317669;0.0578443124;1.05154637;-0.398094035;0.0175657163;10;1.044444;0.999986206;0.999986426
31.468469;1.05116018;-0.663713121;0.0276785216;-0.631411188;0.0263312758;1.05946302;1.04465119;-0.613815663;0.0563633948;1.05115975;-0.398228496;0.0166063681;10;1.044444;0.999987295;0.999987292
31.482469;1.05097613;-0.663816291;0.0269218091;-0.631619904;0.0256162563;1.05905307;1.04442244;-0.614049267;0.0556611331;1.05097572;-0.398290834;0.016152332;10;1.044444;0.999987033;0.999987214
31.484469;1.05095011;-0.663831243;0.0268134646;-0.631649781;0.0255138276;1.05899506;1.04438951;-0.614081443;0.0555623845;1.05094974;-0.398299829;0.0160873637;10;1.044444;0.999987019;0.999987212
31.490469;1.05087204;-0.663872767;0.0264934554;-0.631736226;0.0252112076;1.05881997;1.04429275;-0.614180013;0.0552643915;1.05087179;-0.398324774;0.0158954607;10;1.044444;0.999987016;0.999987231
31.507469;1.05065391;-0.663990961;0.0255920081;-0.631979467;0.0243581448;1.05833157;1.04402016;-0.614454231;0.0544282342;1.05065387;-0.398395639;0.0153545812;10;1.044444;0.999987094;0.999987207
31.514469;1.05056503;-0.664037673;0.0252237963;-0.632077158;0.0240095738;1.05813156;1.04390919;-0.614564362;0.0540859664;1.05056492;-0.39842368;0.0151336083;10;1.044444;0.999988129;0.9999881
31.531469;1.05035231;-0.664149496;0.0243407459;-0.632311574;0.0231732242;1.05765348;1.043642;-0.614826781;0.0532658763;1.0503521;-0.398490523;0.014603661;10;1.044444;0.999988083;0.999987854
31.539469;1.05025236;-0.664201138;0.0239307706;-0.632421289;0.0227850041;1.05743029;1.04351779;-0.614949184;0.0528839976;1.05025211;-0.398521317;0.0143577945;10;1.044444;0.999987949;0.999987764
31.544469;1.05019035;-0.664231138;0.0236757265;-0.632487463;0.0225435261;1.05729219;1.04343957;-0.615025395;0.0526467193;1.05019007;-0.398539213;0.0142048836;10;1.044444;0.999987843;0.999987711
31.552469;1.0500923;-0.664281225;0.0232689382;-0.63259447;0.022158322;1.05707208;1.04331717;-0.61514356;0.0522693707;1.05009196;-0.398569155;0.0139609913;10;1.044444;0.999987794;0.999987658
31.557469;1.05003131;-0.664311331;0.0230171704;-0.63265988;0.0219199107;1.05693509;1.04323993;-0.615217727;0.0520334641;1.05003091;-0.398587144;0.0138100576;10;1.044444;0.999987862;0.999987644
31.584469;1.04970661;-0.664468249;0.0216729891;-0.633004347;0.0206468592;1.05620856;1.04283355;-0.615609341;0.0507841008;1.04970625;-0.398681319;0.0130045754;10;1.044444;0.999989156;0.999989218
31.590469;1.04963564;-0.664501535;0.0213794432;-0.633078838;0.0203687792;1.05604868;1.04274455;-0.615693829;0.0505103272;1.04963529;-0.39870132;0.0128286653;10;1.044444;0.999989108;0.999989376
31.594469;1.04958865;-0.664524818;0.0211843396;-0.633129424;0.0201839245;1.05594374;1.04268555;-0.615749411;0.0503293812;1.04958827;-0.398715302;0.0127116756;10;1.044444;0.999989067;0.999989456
31.600469;1.04951866;-0.66455639;0.0208942871;-0.633201899;0.019909009;1.05578579;1.0425976;-0.615831663;0.0500587225;1.04951818;-0.398734242;0.0125375825;10;1.044444;0.999989007;0.999989524
31.619469;1.04929846;-0.664657713;0.0199846352;-0.633431709;0.019046028;1.05529271;1.04232292;-0.616091549;0.0492104511;1.04929814;-0.39879503;0.0119910916;10;1.044444;0.999989078;0.999989573
31.634469;1.04912741;-0.66473262;0.019278087;-0.633606299;0.0183751602;1.05490975;1.04210895;-0.616290339;0.0485525036;1.04912733;-0.398840227;0.011566947;10;1.044444;0.999990383;0.999990401
31.653469;1.04891431;-0.664824466;0.0183983701;-0.633822206;0.0175393297;1.05443286;1.04184284;-0.616537252;0.0477316445;1.04891426;-0.398895732;0.0110389137;10;1.044444;0.999990415;0.999990308
31.659469;1.0488473;-0.664852819;0.0181235327;-0.633889885;0.0172782525;1.05428488;1.04176003;-0.616613497;0.0474761896;1.04884724;-0.398912823;0.0108739013;10;1.044444;0.999990342;0.999990257
31.662469;1.04881432;-0.664867818;0.0179869314;-0.633924245;0.0171485425;1.05421087;1.04171915;-0.616650547;0.0473484194;1.04881425;-0.39892182;0.0107918916;10;1.044444;0.999990298;0.999990229
31.664469;1.04879235;-0.664876152;0.0178969613;-0.633945561;0.0170631398;1.05416087;1.04169223;-0.616676125;0.0472632184;1.04879225;-0.3989268;0.0107378826;10;1.044444;0.999990268;0.999990211
31.675469;1.04867252;-0.664926298;0.017400221;-0.63406598;0.0165918254;1.05389278;1.04154261;-0.616812924;0.0468010005;1.04867225;-0.398956544;0.0104398831;10;1.044444;0.999990041;0.999990173
31.680469;1.04861856;-0.664949766;0.0171767662;-0.634120825;0.0163798643;1.05377074;1.04147472;-0.616873912;0.0465911458;1.04861825;-0.398970419;0.0103059091;10;1.044444;0.9999899;0.999990204
31.686469;1.04855458;-0.664976574;0.0169099632;-0.634184834;0.016126696;1.05362673;1.04139381;-0.616947348;0.0463418524;1.04855428;-0.398986375;0.0101459547;10;1.044444;0.999990734;0.999991248
31.704469;1.04836335;-0.665053233;0.0161197761;-0.634372841;0.0153761941;1.0531988;1.0411548;-0.617162375;0.0456048719;1.04836338;-0.399032709;0.0096720882;10;1.044444;0.999990523;0.999991079
31.723469;1.04816501;-0.665129896;0.0153012296;-0.634565558;0.0145982844;1.05275508;1.04090776;-0.617384515;0.044839119;1.04816559;-0.399079044;0.00918096069;10;1.044444;0.999990866;0.999990964
31.727469;1.04812393;-0.665146627;0.0151312045;-0.634606349;0.0144367215;1.0526631;1.0408568;-0.617429281;0.044681155;1.04812463;-0.399089037;0.00907891946;10;1.044444;0.999990905;0.999991021
31.736469;1.04803177;-0.66518175;0.0147529188;-0.634695591;0.0140771425;1.05245718;1.0407418;-0.61753129;0.0443255323;1.04803257;-0.399109914;0.00885192054;10;1.044444;0.99999089;0.999991201
31.752469;1.04787094;-0.665241765;0.014086709;-0.634850449;0.0134428685;1.05209724;1.04053959;-0.617709036;0.0437011411;1.04787137;-0.39914571;0.00845208283;10;1.044444;0.999991672;0.999992485
31.763469;1.04776103;-0.665281756;0.0136352973;-0.634955413;0.0130130291;1.0518521;1.04040341;-0.617829966;0.0432793811;1.04776113;-0.399169631;0.00818118585;10;1.044444;0.999991778;0.999992554
31.765469;1.04774203;-0.665288406;0.0135553165;-0.634973317;0.0129368921;1.05180806;1.04037838;-0.617851233;0.043203589;1.04774208;-0.399173626;0.00813320808;10;1.044444;0.999991814;0.999992556
31.785469;1.04754709;-0.665358339;0.0127504093;-0.635158374;0.0121710948;1.05137169;1.04013515;-0.618062705;0.0424513645;1.04754686;-0.399215445;0.00765016717;10;1.044444;0.999992093;0.999992157
31.789469;1.04750903;-0.665371693;0.0125920479;-0.635194122;0.0120204919;1.05128669;1.04008713;-0.61810393;0.042302713;1.04750881;-0.399223385;0.00755510012;10;1.044444;0.999992168;0.999992084
31.813469;1.04728147;-0.665450416;0.0116570536;-0.635406463;0.0111303665;1.0507788;1.03980538;-0.618346655;0.0414265238;1.04728163;-0.399270094;0.00699404948;10;1.044444;0.999992195;0.999992153
31.818469;1.04723537;-0.665467142;0.0114653994;-0.635450304;0.0109476597;1.05067587;1.03974745;-0.618397358;0.0412462079;1.04723553;-0.399280138;0.00687924293;10;1.044444;0.999992104;0.999992196
31.821469;1.04720735;-0.665477173;0.0113503858;-0.635476856;0.0108380164;1.05061393;1.03971248;-0.618426301;0.0411402701;1.04720748;-0.399286149;0.00681035859;10;1.044444;0.999992031;0.999992194
31.822469;1.04719834;-0.665478849;0.0113137091;-0.635483914;0.0108030537;1.05059295;1.03970049;-0.618436679;0.0411039001;1.04719847;-0.39928715;0.00678839393;10;1.044444;0.999992006;0.999992188
31.847469;1.04697275;-0.665555434;0.010376464;-0.635694475;0.00990998134;1.05008617;1.03941751;-0.618678964;0.0402249584;1.04697257;-0.399333017;0.00622598078;10;1.044444;0.999992558;0.999992724
31.853469;1.04691888;-0.665571875;0.0101548294;-0.63574324;0.00969886836;1.04996615;1.03935149;-0.618734273;0.0400189718;1.0469186;-0.399343002;0.0060926586;10;1.044444;0.99999257;0.99999271
31.854469;1.0469099;-0.66557517;0.0101198472;-0.635751899;0.0096655529;1.04994615;1.03934048;-0.618744027;0.0399841091;1.04690959;-0.399344999;0.00607160975;10;1.044444;0.999992578;0.999992715
31.879469;1.04669298;-0.66564333;0.0092203488;-0.63594925;0.00880883587;1.04945801;1.03906708;-0.618972269;0.0391393948;1.04669257;-0.399386216;0.00553129316;10;1.044444;0.999992919;0.999993035
31.889469;1.04660714;-0.66567011;0.00886695498;-0.636026954;0.00847229348;1.04926687;1.03896105;-0.619061048;0.0388079505;1.0466067;-0.399402254;0.00531939556;10;1.044444;0.99999288;0.99999329
31.898469;1.04653231;-0.665693402;0.00855353538;-0.636094757;0.00817370588;1.0490977;1.03886613;-0.619141713;0.0385146701;1.04653175;-0.399416213;0.00513157375;10;1.044444;0.999992882;0.999993474
31.920469;1.04635012;-0.665748277;0.00780337292;-0.636257557;0.007458456;1.0486907;1.03863925;-0.619329806;0.0378090727;1.0463498;-0.399449139;0.00468188483;10;1.044444;0.999994275;0.999994285
31.940469;1.04618891;-0.665796466;0.00713988733;-0.636401343;0.00682555534;1.04833231;1.03843934;-0.619493822;0.0371856522;1.04618887;-0.399478247;0.00428399041;10;1.044444;0.999994463;0.999993926
31.957469;1.04605548;-0.665834646;0.00659155151;-0.636518808;0.00630182542;1.04803448;1.03827256;-0.619630258;0.0366701736;1.04605559;-0.399501255;0.00395494752;10;1.044444;0.999994194;0.999993981
31.963469;1.0460094;-0.665847865;0.00640001547;-0.636559597;0.00611873515;1.04793039;1.0382155;-0.619677268;0.0364892474;1.04600954;-0.399509362;0.00383989388;10;1.044444;0.999994075;0.999993979
31.967469;1.04597838;-0.665856147;0.00627343401;-0.636586475;0.00599773737;1.04786128;1.0381764;-0.619708681;0.0363702448;1.04597856;-0.399514443;0.00376385272;10;1.044444;0.999994016;0.999993993
31.988469;1.04582048;-0.665899772;0.00561997455;-0.636724437;0.00537372839;1.04750755;1.03797885;-0.619869597;0.0357573232;1.04582081;-0.399540591;0.003372006;10;1.044444;0.99999404;0.999994233
31.990469;1.04580648;-0.665904819;0.00555990174;-0.636737746;0.00531641815;1.04747355;1.03795982;-0.619885736;0.0356985514;1.04580683;-0.399543582;0.00333604339;10;1.044444;0.999994025;0.999994266
32.026469;1.04554637;-0.665975077;0.00448827538;-0.636963046;0.004292566;1.04689427;1.03763525;-0.620147228;0.0346896209;1.04554753;-0.399585436;0.00269340209;10;1.044444;0.999995006;0.999994827
32.037469;1.04546925;-0.665994871;0.00417186987;-0.637029303;0.00398986122;1.04672234;1.03753907;-0.620224063;0.0343922944;1.04547075;-0.399597388;0.00250335965;10;1.044444;0.9999951;0.999994745
32.041469;1.04544223;-0.666001487;0.00405857343;-0.637052195;0.00388151733;1.04666038;1.03750509;-0.620250781;0.0342841428;1.04544376;-0.399601306;0.00243533217;10;1.044444;0.999995151;0.999994809
32.042469;1.04543523;-0.666003144;0.00403024438;-0.637058072;0.00385443228;1.04664539;1.03749611;-0.620257752;0.0342587286;1.04543676;-0.399602283;0.00241832736;10;1.044444;0.999995164;0.999994832
32.044469;1.04542123;-0.666006465;0.00397358132;-0.637069828;0.00380026242;1.04661441;1.03747914;-0.620272693;0.0342046559;1.04542275;-0.399604237;0.00238432069;10;1.044444;0.999995191;0.999994884
32.046469;1.04540824;-0.666011459;0.00391691188;-0.63708257;0.00374608835;1.04658442;1.03746219;-0.620286017;0.034152193;1.04540974;-0.399607194;0.00235031791;10;1.044444;0.999995216;0.999994941
32.053469;1.04536027;-0.666023126;0.00372019247;-0.637123118;0.00355807159;1.04647742;1.03740333;-0.620332292;0.0339661606;1.04536168;-0.399614096;0.0022323213;10;1.044444;0.99999526;0.999995092
32.100469;1.04505501;-0.666100058;0.00245689669;-0.637383032;0.00235035011;1.04579199;1.03702103;-0.620634841;0.0327748154;1.04505475;-0.399659463;0.00147391169;10;1.044444;0.999995371;0.999995269
32.105469;1.04502417;-0.666108373;0.00232859823;-0.63740985;0.00222755574;1.045722;1.03698212;-0.620666188;0.0326539634;1.04502373;-0.399664426;0.00139684954;10;1.044444;0.999995465;0.999995297
32.116469;1.04495647;-0.666124876;0.00204689549;-0.637467026;0.00195800204;1.04556992;1.03689841;-0.620732298;0.03239003;1.04495549;-0.399674277;0.00122793525;10;1.044444;0.99999562;0.999995299
32.120469;1.04493256;-0.666129846;0.00194682292;-0.637486311;0.00186232301;1.04551486;1.03686752;-0.620757207;0.0322946004;1.04493139;-0.399677208;0.00116804755;10;1.044444;0.999995625;0.999995244
32.121469;1.04492558;-0.66613151;0.00192179895;-0.637492141;0.00183840874;1.04550184;1.03685954;-0.620763588;0.0322707435;1.04492437;-0.399678194;0.00115307956;10;1.044444;0.999996621;0.999996228
32.165469;1.04466788;-0.66619169;0.000856283452;-0.63770644;0.000820040726;1.04492503;1.03653715;-0.621014086;0.0312661596;1.0446677;-0.399714923;0.000514597197;10;1.044444;0.999996399;0.999995734
32.186469;1.04455045;-0.6662202;0.000376289229;-0.637804847;0.000360510921;1.04466392;1.03639228;-0.621126752;0.0308122181;1.04455078;-0.399731861;0.000226542476;10;1.044444;0.999996621;0.999995589
32.189469;1.0445345;-0.66622353;0.000307951394;-0.637817841;0.000295098588;1.04462687;1.03637131;-0.621144188;0.0307484821;1.04453477;-0.399733797;0.000185512795;10;1.044444;0.999996635;0.99999561
32.203469;1.0444598;-0.666240043;-2.69055167e-07;-0.637879759;-1.44244787e-07;1.04445871;1.03627833;-0.621216246;0.0304568445;1.04445982;-0.399743479;4.31823758e-07;10;1.044444;0.999996698;0.99999586
32.217469;1.04438592;-0.66625653;-0.000303362309;-0.63794103;-0.00029082795;1.04429568;1.03618653;-0.621287694;0.0301717779;1.04438594;-0.399753425;-0.00018189097;10;1.044444;0.999996961;0.999995969
32.221469;1.04436592;-0.666259839;-0.00038827576;-0.637956503;-0.000372285866;1.04424969;1.0361606;-0.621306586;0.0300905481;1.04436596;-0.399755496;-0.000233027926;10;1.044444;0.999996976;0.999995926
32.230469;1.04431991;-0.666269803;-0.000576355919;-0.63799434;-0.000552789065;1.04414676;1.03610364;-0.6213522;0.0299120875;1.04431994;-0.399761756;-0.000346238097;10;1.044444;0.99999679;0.999995761
32.255725;1.04419488;-0.666296718;-0.00109466203;-0.638096264;-0.00104929792;1.04386586;1.03594597;-0.621472434;0.0294224841;1.04419465;-0.39977773;-0.000657427586;10;1.044444;0.999997455;0.999996872
32.269725;1.04412632;-0.666309988;-0.00137992649;-0.638151175;-0.00132180069;1.04371162;1.03585977;-0.621535375;0.0291544044;1.04412552;-0.39978571;-0.000828466196;10;1.044444;0.999997341;0.999997015
32.297725;1.04399273;-0.666334981;-0.00192985727;-0.638257229;-0.00184816094;1.04341259;1.03569416;-0.621660686;0.0286328874;1.04399166;-0.399801125;-0.00115807629;10;1.044444;0.999997422;0.999996952
32.322725;1.0438791;-0.666358326;-0.00239495093;-0.638348082;-0.00229396254;1.04316079;1.03555317;-0.621766105;0.0281930984;1.04387895;-0.399815426;-0.0014370628;10;1.044444;0.99999717;0.999996676
32.335725;1.04382267;-0.666369914;-0.00262841261;-0.638393523;-0.00251796641;1.04303471;1.03548204;-0.621819956;0.0279727403;1.0438231;-0.39982253;-0.00157717045;10;1.044444;0.999996891;0.999996361
32.350725;1.04375936;-0.666381532;-0.00288851412;-0.638443573;-0.00276768286;1.04289253;1.03540295;-0.621880287;0.0277267328;1.04376009;-0.399829466;-0.0017334193;10;1.044444;0.999996748;0.999996332
32.374725;1.04366208;-0.66640163;-0.00328837686;-0.638522063;-0.0031512158;1.04267551;1.03528234;-0.621972509;0.0273480781;1.04366293;-0.399841203;-0.00197319257;10;1.044444;0.99999733;0.99999657
32.395725;1.04358152;-0.66641844;-0.00362188268;-0.638587288;-0.00347101646;1.04249584;1.03518115;-0.622049103;0.027032175;1.04358221;-0.399851233;-0.00217313234;10;1.044444;0.999997785;0.999997328
32.404725;1.04354868;-0.666425068;-0.0037601674;-0.638613791;-0.00360364329;1.04242116;1.03513997;-0.622079952;0.0269028957;1.04354935;-0.399855327;-0.00225632022;10;1.044444;0.999997772;0.999997416
32.417725;1.04350084;-0.666433413;-0.00395349313;-0.638651224;-0.00378894551;1.04231548;1.03508055;-0.622123265;0.0267177209;1.04350127;-0.399860396;-0.0023725282;10;1.044444;0.99999763;0.9999975
32.452725;1.04338152;-0.666458319;-0.00445010521;-0.638748344;-0.00426550939;1.04204589;1.03493001;-0.622237793;0.0262501553;1.0433807;-0.399874988;-0.0026703224;10;1.044444;0.999997825;0.999998197
32.458725;1.0433625;-0.666461653;-0.00453018921;-0.638763091;-0.00434236722;1.04200177;1.03490619;-0.622255503;0.0261735593;1.04336165;-0.399876964;-0.00271826795;10;1.044444;0.999997767;0.999997991
32.469725;1.04332637;-0.66646836;-0.004675259;-0.638791508;-0.00448169783;1.04192376;1.03486249;-0.622288688;0.0260345209;1.04332566;-0.399880894;-0.00280513664;10;1.044444;0.999997717;0.999997698
32.477725;1.04330125;-0.666473418;-0.00477860885;-0.638811673;-0.0045808972;1.04186781;1.03483066;-0.622313016;0.0259370112;1.04330072;-0.399883916;-0.00286707724;10;1.044444;0.999997701;0.999997624
32.482725;1.04328614;-0.666475158;-0.00484361133;-0.638822496;-0.00464322991;1.04183281;1.03481172;-0.622327783;0.0258778675;1.04328576;-0.399885013;-0.00290605084;10;1.044444;0.999997745;0.999997591
32.509725;1.04320582;-0.666491653;-0.00517177551;-0.638887391;-0.00495819812;1.04165355;1.03471164;-0.622402317;0.0255646759;1.04320629;-0.399895563;-0.00310294795;10;1.044444;0.999998415;0.999997927
32.523725;1.0431662;-0.666498164;-0.00533520411;-0.638918603;-0.00511484779;1.04156546;1.03466303;-0.622437912;0.0254111585;1.04316649;-0.399899621;-0.00320099105;10;1.044444;0.999998551;0.999998094
32.533725;1.04313932;-0.666503297;-0.00544685416;-0.638940167;-0.00522192084;1.04150419;1.0346292;-0.622463236;0.0253038744;1.04313926;-0.399902618;-0.0032681049;10;1.044444;0.999998555;0.999998189
32.553725;1.04308735;-0.666513442;-0.00566354666;-0.638981452;-0.00542983439;1.04138684;1.03456379;-0.622512361;0.0250990238;1.04308695;-0.399908527;-0.00339812222;10;1.044444;0.999998235;0.999998342
32.559725;1.04307234;-0.66651672;-0.00572518239;-0.638993758;-0.00548905949;1.04135279;1.03454453;-0.622527033;0.0250398985;1.04307204;-0.39991054;-0.00343502994;10;1.044444;0.999998131;0.999998304
32.561725;1.04306732;-0.666516696;-0.0057468359;-0.638996799;-0.00550986336;1.04134177;1.03453745;-0.622531254;0.0250207559;1.04306709;-0.399910551;-0.00344799565;10;1.044444;0.999998094;0.999998283
32.593725;1.04298996;-0.666532222;-0.00605995075;-0.639058796;-0.00581066067;1.04117135;1.03444264;-0.622602803;0.0247236962;1.04299077;-0.399919237;-0.00363578404;10;1.044444;0.999997841;0.999997656
32.612725;1.04294775;-0.666538757;-0.00623323265;-0.639090755;-0.00597726505;1.04107779;1.0343908;-0.622642113;0.0245587516;1.04294855;-0.399923261;-0.00374010408;10;1.044444;0.999999156;0.999998539
32.638725;1.04289465;-0.666548372;-0.00645473817;-0.639132265;-0.00618964763;1.04095808;1.0343235;-0.622692331;0.0243490783;1.04289514;-0.399928682;-0.00387312979;10;1.044444;0.99999925;0.999998704
32.643725;1.04288463;-0.666550114;-0.00649475036;-0.639139958;-0.00622798511;1.04093612;1.03431037;-0.622701766;0.0243106744;1.042885;-0.399929619;-0.00389697663;10;1.044444;0.999999249;0.999998661
32.652725;1.0428676;-0.666553586;-0.00656645027;-0.639153576;-0.00629688851;1.04089825;1.03428915;-0.622717583;0.0242434279;1.04286785;-0.399931579;-0.00393978446;10;1.044444;0.999999318;0.999998629
32.670725;1.04283362;-0.666560102;-0.00670139119;-0.639181314;-0.00642706527;1.04082452;1.03424818;-0.62274872;0.0241157922;1.04283403;-0.399935905;-0.0040209191;10;1.044444;0.999999414;0.999998811
32.697725;1.04278824;-0.666569899;-0.00689131179;-0.639218705;-0.00660934334;1.04072138;1.03419011;-0.622791871;0.0239363637;1.04278888;-0.399941695;-0.00413470792;10;1.044444;0.999998901;0.999999058
32.717725;1.04275659;-0.666575062;-0.00701945605;-0.639243018;-0.00673226199;1.04065236;1.03415131;-0.622821734;0.0238131127;1.04275668;-0.399944785;-0.00421195677;10;1.044444;0.99999839;0.999999335
32.719725;1.04275367;-0.666576718;-0.00703110294;-0.639246457;-0.0067434751;1.04064537;1.03414737;-0.622824148;0.0238019686;1.04275371;-0.399945822;-0.00421896392;10;1.044444;0.999998351;0.999999362
32.735725;1.04273114;-0.666581411;-0.00712615195;-0.639265337;-0.00683494671;1.04059338;1.03411997;-0.622845843;0.0237127033;1.04273096;-0.399949039;-0.00427592283;10;1.044444;0.999998264;0.999999361
32.740725;1.04272416;-0.66658133;-0.00715457596;-0.639269588;-0.00686224523;1.04057822;1.03411103;-0.622852833;0.0236855343;1.04272396;-0.399949109;-0.00429291492;10;1.044444;0.999998276;0.99999929
32.741725;1.04272316;-0.666582985;-0.00716125794;-0.639271789;-0.00686866194;1.04057519;1.03410904;-0.622854026;0.0236807439;1.04272296;-0.399950122;-0.00429691167;10;1.044444;0.999998279;0.999999275
32.775725;1.04268022;-0.666591404;-0.00733801157;-0.639305977;-0.00703887795;1.04047759;1.0340546;-0.622895946;0.0235108869;1.0426803;-0.399955429;-0.00440318818;10;1.044444;0.999999015;0.9999992
32.778725;1.04267618;-0.666593056;-0.00735297484;-0.639310036;-0.00705326166;1.0404696;1.03405056;-0.622898324;0.0234980487;1.04267634;-0.399956453;-0.00441219944;10;1.044444;0.999999078;0.999999232
32.795725;1.04265694;-0.666596429;-0.00743138363;-0.639324948;-0.00712831656;1.04042755;1.03402634;-0.622917776;0.0234243092;1.04265732;-0.399958625;-0.00445919193;10;1.044444;0.999999255;0.999999499
32.797725;1.04265493;-0.666596462;-0.00743977143;-0.639326204;-0.00713628663;1.04042252;1.03402433;-0.622918996;0.0234146736;1.04265527;-0.399958642;-0.00446419414;10;1.044444;0.99999928;0.999999522
32.804725;1.04264791;-0.666598304;-0.00747002001;-0.639332249;-0.00716494907;1.04040635;1.03401435;-0.622926645;0.0233874806;1.04264802;-0.39995966;-0.00448222235;10;1.044444;0.999999384;0.999999527
32.824725;1.04262781;-0.666603622;-0.00755041109;-0.639349607;-0.00724143781;1.0403628;1.03399035;-0.622945808;0.0233109175;1.04262741;-0.399962496;-0.00453025447;10;1.044444;0.999999589;0.999999084
32.881725;1.04258438;-0.666614827;-0.00773307881;-0.639387153;-0.00741820328;1.04026311;1.03393445;-0.622990874;0.0231382014;1.04258414;-0.399969018;-0.00463957336;10;1.044444;0.999999097;0.9999985
32.884725;1.04258245;-0.666616533;-0.00773971282;-0.639389965;-0.00742456624;1.04025918;1.03393247;-0.622992119;0.0231301728;1.04258218;-0.399969941;-0.00464352919;10;1.044444;0.999999161;0.999998543
32.886725;1.04258149;-0.666616551;-0.00774470473;-0.639390578;-0.00742931894;1.04025624;1.03393047;-0.622993337;0.0231253666;1.04258123;-0.399969888;-0.00464650806;10;1.044444;1.00000021;0.999999579
32.925725;1.04256003;-0.666622996;-0.00783116393;-0.639409898;-0.00751181108;1.04021154;1.03390458;-0.623016825;0.0230452113;1.04255986;-0.399973413;-0.00469841284;10;1.044444;1.0000007;1.00000033
32.956725;1.0425473;-0.666628436;-0.00787800414;-0.639421602;-0.00755714358;1.04018414;1.03389023;-0.623030517;0.0230002406;1.04254777;-0.399976182;-0.0047263892;10;1.044444;1.00000052;0.999999989
32.971725;1.04254336;-0.666630484;-0.00789654861;-0.639425724;-0.00757453306;1.04017496;1.03388437;-0.623035857;0.022984227;1.04254402;-0.399977108;-0.00473767451;10;1.044444;1.00000076;0.999999929
32.973725;1.04254239;-0.666630509;-0.00789820403;-0.63942634;-0.00757609755;1.04017396;1.03388439;-0.623035832;0.0229810404;1.04254304;-0.399977117;-0.00473872414;10;1.044444;1.0000008;0.999999942
32.978725;1.04254147;-0.666632176;-0.00790317482;-0.639428557;-0.00758081299;1.04017099;1.03388238;-0.623036961;0.0229779883;1.04254205;-0.399978173;-0.00474185929;10;1.044444;1.00000085;1
32.992725;1.04253896;-0.666633406;-0.00791307132;-0.639431939;-0.00759020945;1.04016516;1.03387927;-0.623041761;0.0229670984;1.04253904;-0.399979517;-0.00474810324;10;1.044444;1.00000064;1.00000019
33.052725;1.04253634;-0.66664139;-0.0079265641;-0.639442092;-0.00760328614;1.04015845;1.0338751;-0.623050711;0.0229557751;1.04253658;-0.399984538;-0.00475623058;10;1.044444;0.99999916;1.00000061
33.070725;1.04253796;-0.666642969;-0.0079183558;-0.639442561;-0.00759547703;1.04016209;1.03387701;-0.623051219;0.0229624245;1.04253855;-0.399986332;-0.00475127974;10;1.044444;0.999999498;1.00000033
33.076725;1.04253889;-0.666643041;-0.007914991;-0.639441962;-0.00759232337;1.04016395;1.0338781;-0.62305232;0.0229657047;1.04253946;-0.39998658;-0.00474923267;10;1.044444;0.999999555;1.00000013
33.133725;1.04255218;-0.66664806;-0.00786057294;-0.639439018;-0.00753944263;1.04019353;1.03389508;-0.623046515;0.0230192951;1.04255158;-0.399989229;-0.00471555547;10;1.044444;1.00000029;1.0000003
33.153725;1.0425588;-0.666649767;-0.00783030289;-0.639436184;-0.00751102831;1.04020932;1.03390377;-0.623042932;0.0230484984;1.04255846;-0.399990056;-0.00469752315;10;1.044444;1.00000024;1.00000056
33.162725;1.04256258;-0.666651555;-0.00781506378;-0.639435045;-0.00749685732;1.04021845;1.03390763;-0.623040742;0.0230629082;1.04256256;-0.399991093;-0.00468847736;10;1.044444;0.999999986;1.00000069
33.167725;1.0425645;-0.666651608;-0.00780498224;-0.639433725;-0.00748729848;1.04022256;1.0339106;-0.623038986;0.023070903;1.0425647;-0.399991139;-0.00468256656;10;1.044444;0.999999832;1.00000073
33.172725;1.04256648;-0.66665163;-0.00779660787;-0.639432471;-0.00747930282;1.04022764;1.03391261;-0.623037744;0.0230805439;1.04256685;-0.399991184;-0.00467771068;10;1.044444;0.999999701;1.00000075
33.177725;1.04256853;-0.666651636;-0.00778663325;-0.639431278;-0.00746971527;1.04023273;1.0339156;-0.623037431;0.0230901613;1.04256897;-0.399991205;-0.00467185525;10;1.044444;0.999999604;1.00000075
33.295725;1.04264209;-0.666660148;-0.00748650823;-0.639395057;-0.00718112694;1.04039512;1.03400748;-0.622988902;0.0233762461;1.04264202;-0.399996234;-0.00449181923;10;1.044444;1.00000068;1.00000022
33.304725;1.04264905;-0.666660036;-0.00745656851;-0.639390577;-0.00715228461;1.04041018;1.03401555;-0.622984027;0.0234035297;1.04264891;-0.399996102;-0.00447413109;10;1.044444;1.00000075;1.00000012
33.305725;1.04264904;-0.666660018;-0.00745491992;-0.639390563;-0.007150681;1.04041219;1.03401656;-0.622983418;0.0234067353;1.04264891;-0.399996095;-0.00447316647;10;1.044444;1.00000074;1.00000012
33.308725;1.04265203;-0.666659962;-0.00744498726;-0.639388694;-0.00714105731;1.04041722;1.03401957;-0.622981593;0.0234147348;1.0426519;-0.39999609;-0.00446726624;10;1.044444;1.00000069;1.00000012
33.325725;1.04266513;-0.666661305;-0.0073887859;-0.639382401;-0.00708645977;1.04044816;1.03403648;-0.622971175;0.0234692066;1.04266489;-0.399997424;-0.00443347101;10;1.044444;1.00000016;1.00000019
33.336725;1.04267537;-0.666661066;-0.00735058919;-0.639376292;-0.00704932484;1.04046917;1.03404732;-0.622966008;0.0235061825;1.04267484;-0.399997676;-0.00441032305;10;1.044444;0.999999942;1.00000029
33.451725;1.04278265;-0.666665078;-0.00689790386;-0.639313515;-0.00661518358;1.04071374;1.03418303;-0.62288738;0.0239365145;1.04278339;-0.399998988;-0.00413927429;10;1.044444;1.0000004;1.00000092
33.478725;1.04281159;-0.666665332;-0.00677824469;-0.639295672;-0.00650069869;1.04077784;1.03421899;-0.622866243;0.0240483524;1.04281245;-0.399998896;-0.00406718893;10;1.044444;1.00000052;1.00000069
33.482725;1.04281566;-0.666665368;-0.00676167696;-0.639293104;-0.00648467852;1.04078783;1.03422503;-0.622862788;0.024065899;1.04281648;-0.399998888;-0.00405717273;10;1.044444;1.00000059;1.00000066
33.484725;1.0428187;-0.666667059;-0.0067517239;-0.6392928;-0.00647505235;1.04079283;1.03422705;-0.622861658;0.0240738891;1.04281949;-0.399999878;-0.0040511702;10;1.044444;1.00000062;1.00000065
33.487725;1.04282178;-0.666667113;-0.00673845968;-0.639290864;-0.00646221638;1.04079984;1.03423108;-0.62285935;0.0240882596;1.04282252;-0.399999864;-0.00404317615;10;1.044444;1.00000067;1.00000064
33.493725;1.04282795;-0.666667266;-0.0067119436;-0.639287013;-0.00643656812;1.04081488;1.03424013;-0.622854063;0.0241137287;1.04282855;-0.399999856;-0.00402723267;10;1.044444;1.00000074;1.00000063
33.588725;1.04293745;-0.666668053;-0.00625510564;-0.639221704;-0.00599776;1.04106152;1.03437795;-0.622772493;0.0245477402;1.04293844;-0.40000122;-0.00375330001;10;1.044444;1.00000119;1.00000032
34.275725;1.0438202;-0.666666302;-0.00259781488;-0.638678893;-0.00248935416;1.04303966;1.03547743;-0.622104467;0.0280225274;1.04382008;-0.399999278;-0.00155847357;10;1.044444;1.00000039;1.00000098
34.292725;1.04383929;-0.666666301;-0.00251463592;-0.638667477;-0.00240935487;1.04308475;1.03550212;-0.622089772;0.0281024511;1.04383911;-0.399999707;-0.00150844321;10;1.044444;1.00000039;1.00000105
34.297725;1.04384528;-0.666666348;-0.00248974964;-0.638663868;-0.00238539836;1.04309772;1.0355091;-0.62208557;0.02812484;1.04384512;-0.399999848;-0.00149343786;10;1.044444;1.00000047;1.00000106
34.298725;1.04384627;-0.666666359;-0.00248643872;-0.638663271;-0.00238220373;1.04310071;1.03551111;-0.622084368;0.0281296244;1.04384612;-0.39999987;-0.00149143952;10;1.044444;1.00000048;1.00000106
34.301725;1.04385027;-0.666666386;-0.0024715016;-0.638660876;-0.00236782302;1.04310869;1.03551514;-0.622081964;0.0281424258;1.04385014;-0.399999925;-0.00148244818;10;1.044444;1.00000054;1.00000106
34.519725;1.04408559;-0.666665062;-0.00149521;-0.638515983;-0.00143270329;1.04363589;1.03580758;-0.621902367;0.0290693087;1.04408474;-0.399998715;-0.000896672602;10;1.044444;1.00000079;1.00000107
34.523725;1.04408962;-0.666665133;-0.00148025691;-0.638513512;-0.00141833721;1.04364485;1.03581259;-0.621899399;0.0290853204;1.04408873;-0.399998666;-0.000887640678;10;1.044444;1.00000076;1.00000097
34.526725;1.04409265;-0.666665174;-0.00146696324;-0.638511658;-0.00140557052;1.04365182;1.03581658;-0.621897043;0.0290964988;1.04409173;-0.399998618;-0.000879649485;10;1.044444;1.00000074;1.00000091
34.533725;1.04409967;-0.666665257;-0.00143872718;-0.638507313;-0.00137845847;1.0436668;1.03582453;-0.621892421;0.0291235799;1.04409881;-0.399998504;-0.000862742026;10;1.044444;1.00000073;1.00000081
34.544725;1.04410969;-0.666665379;-0.00139548412;-0.638501154;-0.00133702285;1.04369081;1.03583853;-0.621884321;0.029164777;1.04410916;-0.39999836;-0.000836894729;10;1.044444;1.00000076;1.00000072
34.734725;1.04427728;-0.666662966;-0.00069800953;-0.638397052;-0.000669150863;1.04406771;1.03604697;-0.621757553;0.0298255713;1.04427721;-0.399998341;-0.000418813307;10;1.044444;0.999999949;1.00000043
34.740725;1.04428125;-0.666663042;-0.000678015338;-0.638394642;-0.000650002615;1.04407865;1.03605293;-0.621753882;0.0298446337;1.04428102;-0.399998403;-0.000406802113;10;1.044444;0.999999968;1.00000027
34.741725;1.04428223;-0.66666306;-0.00067469078;-0.638394029;-0.000646812552;1.04407964;1.03605393;-0.621753269;0.0298478047;1.044282;-0.399998403;-0.00040479822;10;1.044444;0.999999965;1.00000024
34.743725;1.04428421;-0.666663097;-0.000669716511;-0.638392799;-0.000642029456;1.04408362;1.03605592;-0.621752043;0.0298541417;1.04428396;-0.399998398;-0.000401789328;10;1.044444;0.999999954;1.00000019
34.767725;1.04430198;-0.666663222;-0.00059159791;-0.638381529;-0.000567048829;1.04412528;1.03608;-0.621737659;0.0299269362;1.04430189;-0.399998099;-0.000354975804;10;1.044444;0.999999736;1.00000006
34.770725;1.04430501;-0.666663223;-0.000581587303;-0.638379695;-0.000557439602;1.04413019;1.03608204;-0.621736479;0.0299349006;1.04430496;-0.399998031;-0.000349031693;10;1.044444;0.999999729;1.00000004
35.109270;1.04452591;-0.666666813;0.000338392223;-0.638248616;0.000323436042;1.04462673;1.03635796;-0.621572753;0.030808596;1.04452624;-0.400000226;0.000203292205;10;1.044444;1.00000031;1.0000003
35.117270;1.04453077;-0.666665219;0.000358423177;-0.638243996;0.000342329062;1.04463775;1.03636484;-0.621568572;0.0308277512;1.04453127;-0.399999385;0.000215161129;10;1.044444;1.00000025;1.00000032
35.127270;1.04453657;-0.666665138;0.000383376082;-0.638240261;0.000366127459;1.04465175;1.03637188;-0.621564431;0.0308516503;1.04453726;-0.399999507;0.000229943092;10;1.044444;1.00000025;1.00000019
35.129270;1.04453753;-0.666665105;0.000388339844;-0.638239632;0.000370917228;1.04465373;1.03637391;-0.621561628;0.0308564001;1.04453827;-0.3999995;0.000232903163;10;1.044444;1.00000024;1.00000016
35.135270;1.04454037;-0.666665002;0.000403202665;-0.638237731;0.000385315882;1.04466167;1.03637802;-0.621559238;0.0308706902;1.04454129;-0.399999409;0.0002418344;10;1.044444;1.00000015;1.00000016
35.313270;1.04462626;-0.666663646;0.000761894306;-0.63818304;0.00072948863;1.04485544;1.03648598;-0.62149057;0.0312098033;1.04462691;-0.399998039;0.0004568489;10;1.044444;0.999999696;0.999999305
35.316270;1.04462821;-0.666663628;0.000765200867;-0.638181857;0.000732675149;1.04485743;1.03648704;-0.621490016;0.031214605;1.0446289;-0.399998005;0.000458793605;10;1.044444;0.999999678;0.999999344
35.317270;1.0446282;-0.666663622;0.000766857126;-0.638181871;0.000734268434;1.04485842;1.03648806;-0.621489437;0.0312145751;1.0446289;-0.39999799;0.0004597726;10;1.044444;0.999999675;0.999999354
35.323270;1.04463015;-0.666663598;0.00077676802;-0.638180729;0.000743831682;1.04486438;1.03649018;-0.621488391;0.0312241272;1.04463086;-0.39999788;0.000465630744;10;1.044444;0.999999697;0.999999419
35.326270;1.04463214;-0.6666636;0.000781704959;-0.638179545;0.000748615921;1.04486637;1.03649223;-0.621487273;0.0312288531;1.04463283;-0.399997828;0.000468563727;10;1.044444;0.999999731;0.99999947
35.340270;1.04463742;-0.666663561;0.000803037048;-0.638176581;0.000769392802;1.04487841;1.03649958;-0.621483159;0.0312492627;1.04463772;-0.39999765;0.000481482444;10;1.044444;1.00000009;0.99999987
35.597270;1.04471056;-0.666663407;0.00110347533;-0.638132101;0.00105571851;1.04503934;1.03658755;-0.621429819;0.0315330153;1.04471039;-0.399997757;0.000661822597;10;1.044444;1.00000031;1.00000058
35.602270;1.04471163;-0.666663321;0.00110684973;-0.638131458;0.00105893343;1.04504147;1.03658861;-0.621429162;0.0315362035;1.04471136;-0.399997771;0.000663853401;10;1.044444;1.00000036;1.00000055
35.607270;1.04471161;-0.66666327;0.00111023731;-0.638131463;0.00106210369;1.04504462;1.0365897;-0.621428442;0.0315410442;1.04471129;-0.399997805;0.000665906533;10;1.044444;1.00000038;1.00000046
35.609270;1.04471258;-0.666663267;0.00111192604;-0.638130862;0.00106367958;1.04504467;1.03659075;-0.621427782;0.0315426495;1.04471226;-0.399997818;0.000666934619;10;1.044444;1.00000038;1.00000042
35.630270;1.04471654;-0.666663313;0.00112707203;-0.638128441;0.00107814453;1.04505377;1.0365961;-0.621424201;0.0315570859;1.0447161;-0.399997743;0.00067623503;10;1.044444;1.0000002;0.999999976
35.899270;1.04474188;-0.666662498;0.00123820749;-0.638113061;0.00118470657;1.0451126;1.03662906;-0.621406877;0.0316599906;1.0447426;-0.399997351;0.000742909256;10;1.044444;1.00000074;0.999999502
35.918270;1.04474257;-0.666662934;0.00124010587;-0.638112325;0.00118648108;1.04511378;1.03662899;-0.621406233;0.0316632828;1.04474328;-0.399997525;0.000744000294;10;1.044444;1.00000044;0.999999491
35.930270;1.04474229;-0.666663249;0.00124177362;-0.638112469;0.00118810978;1.04511491;1.03662889;-0.62140611;0.03166327;1.0447432;-0.399997672;0.000744941;10;1.044444;1.00000028;0.999999606
35.931270;1.04474226;-0.666663277;0.00124176697;-0.63811249;0.001188095;1.04511491;1.03662989;-0.621405513;0.031663236;1.04474319;-0.399997676;0.000744933796;10;1.044444;1.00000027;0.999999622
35.935270;1.04474217;-0.666663382;0.00124173993;-0.638112581;0.00118801026;1.0451149;1.03662988;-0.621405539;0.0316648267;1.04474318;-0.399997673;0.000744903337;10;1.044444;1.00000022;0.999999699
35.943270;1.04474208;-0.666663542;0.00124169754;-0.638112696;0.00118781466;1.04511583;1.03662983;-0.621405602;0.0316647667;1.04474308;-0.399997609;0.000744823699;10;1.044444;1.00000002;0.999999877
36.351270;1.04472083;-0.666665805;0.00114935228;-0.638127558;0.00110086491;1.04506596;1.03660253;-0.621422463;0.0315790773;1.04472108;-0.39999863;0.000690478555;10;1.044444;1.00000024;1.00000027
36.357270;1.04471992;-0.666665746;0.00114781426;-0.638128109;0.00109910928;1.04506505;1.03660258;-0.621422507;0.0315759695;1.04472004;-0.399998634;0.000689436988;10;1.044444;1.00000027;1.00000012
36.370270;1.04471901;-0.666665601;0.00114134232;-0.638128493;0.00109242287;1.04506228;1.03660072;-0.621424101;0.0315695891;1.04471892;-0.399998565;0.000685216948;10;1.044444;1.0000003;0.999999868
36.372270;1.04471903;-0.666665573;0.00114135447;-0.638128454;0.00109236493;1.04506131;1.03659974;-0.621424743;0.0315695874;1.0447189;-0.399998587;0.000685165626;10;1.044444;1.0000003;0.999999846
36.374270;1.04471906;-0.666665536;0.00113969786;-0.638128414;0.00109071056;1.04506134;1.03659977;-0.621424771;0.0315679422;1.04471889;-0.39999862;0.000684111158;10;1.044444;1.0000003;0.999999832
37.441270;1.04456661;-0.666666449;0.000511646892;-0.638223147;0.000489812431;1.04472102;1.03640997;-0.621541444;0.0309729937;1.04456677;-0.400000238;0.000307042492;10;1.044444;1.0000002;0.999999989
37.464270;1.0445631;-0.666666583;0.000499795012;-0.638224554;0.000478201593;1.04471377;1.03640677;-0.621543224;0.0309613797;1.04456415;-0.400000374;0.000299962275;10;1.044444;1.00000003;1.00000015
37.467270;1.04456301;-0.666666546;0.000498116758;-0.638224565;0.000476487218;1.04471272;1.03640576;-0.621543817;0.0309596795;1.04456424;-0.400000417;0.000299007887;10;1.044444;1;1.00000019
37.471270;1.0445629;-0.666666478;0.000494786081;-0.638224595;0.000473126123;1.04471167;1.03640575;-0.621543817;0.0309579093;1.04456433;-0.400000454;0.000297066824;10;1.044444;0.999999981;1.00000024
37.476270;1.04456181;-0.666666391;0.000493134334;-0.638225276;0.000471334276;1.04471063;1.03640476;-0.621544446;0.0309545601;1.04456338;-0.400000426;0.000296101046;10;1.044444;0.999999978;1.0000003
38.115270;1.04450289;-0.66666623;0.000244825511;-0.638262486;0.000233624157;1.04457735;1.03633104;-0.621588439;0.0307211049;1.04450325;-0.40000051;0.000146798647;10;1.044444;0.999999068;0.999999318
38.127270;1.04450314;-0.666666367;0.000241825013;-0.638262376;0.000230534133;1.04457525;1.03632994;-0.62158929;0.0307179154;1.04450335;-0.400000436;0.000145018492;10;1.044444;0.999999291;0.99999927
38.131270;1.04450222;-0.666666428;0.000241974799;-0.638262959;0.000230580391;1.04457516;1.03632892;-0.621589988;0.0307179097;1.04450238;-0.400000343;0.000145069227;10;1.044444;0.999999351;0.99999934
38.132270;1.04450224;-0.666666445;0.000242011257;-0.638262955;0.000230591709;1.04457514;1.03632892;-0.621590013;0.0307162895;1.04450238;-0.400000317;0.000145074775;10;1.044444;0.999999367;0.999999363
40.664970;1.044444;-0.666666667;-3.33333333e-06;-0.638298144;-3.19149072e-06;1.044442;1.036256;-0.621633715;0.0304847451;1.044444;-0.4;-2e-06;10;1.044444;1;1
40.681970;1.044443;-0.666666667;-3.33333333e-06;-0.638298755;-3.19149378e-06;1.044442;1.036256;-0.621633715;0.0304847451;1.044443;-0.4;-2e-06;10;1.044444;1;1
40.690970;1.044443;-0.666666667;-3.33333333e-06;-0.638298755;-3.19149378e-06;1.044442;1.036256;-0.621633715;0.0304831367;1.044443;-0.4;-2e-06;10;1.044444;1;1
40.748970;1.044443;-0.666666667;-5e-06;-0.638298755;-4.78724066e-06;1.044442;1.036255;-0.621634315;0.0304831661;1.044443;-0.4;-3e-06;10;1.044444;1;1
100.000000;1.044451;-0.666666667;2.66666667e-05;-0.638293866;2.55317546e-05;1.044459;1.036265;-0.621628316;0.0305134304;1.044451;-0.4;1.6e-05;10;1.044444;1;1
