time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
0.000000;1.044444;0.666666667;0;0.638298144;0;1.044444;1.055475;0.653519348;0.0322493032;1.044444;0.4;-0;10;1.044444;1;1
29.999994;1.04444392;0.666666993;2.17943751e-08;0.638298529;-3.298797e-07;1.04444347;1.05547525;0.653519613;0.0322490531;1.04444384;0.399999655;7.2298714e-08;10;1.044444;1.00000034;1.00000069
29.999995;0.0304659241;0.0194103263;0.000993355127;0.637104042;0.0326043223;0.0307634695;0.0575792531;0.457198202;0.468081284;0.0304658393;0.0116456552;0.000596072299;10;1.044444;1.11745834;1.11745869
30.000000;0.0304649241;0.0194086595;0.000988355131;0.637070247;0.0324412696;0.0307604695;0.0575742531;0.457208959;0.468064038;0.0304648394;0.0116446552;0.000593072276;10;1.044444;1.11744334;1.11744369
30.001020;0.030271927;0.0193703106;0.000385022344;0.639865609;0.0127176817;0.0303864693;0.0569072563;0.462479997;0.465496087;0.0302718522;0.0116216518;0.000231067053;10;1.044444;1.11503534;1.1150357
30.002044;0.0301969275;0.0195136267;0.000186689099;0.646201447;0.00618127682;0.030252469;0.0569672612;0.466615467;0.470008706;0.030196865;0.011707652;0.000112061057;10;1.044444;1.11283735;1.11283772
30.003087;0.0302309258;0.0198819409;0.000366688319;0.657658644;0.0121284669;0.0303404688;0.0577892677;0.470389709;0.482588716;0.0302308782;0.0119286561;0.000220054747;10;1.044444;1.11089036;1.11089073
30.004183;0.0303649218;0.0204635857;0.000898352778;0.673912241;0.0295841263;0.0306334694;0.0593122762;0.474019064;0.502624302;0.0303648919;0.0122776646;0.000539048567;10;1.044444;1.10879636;1.10879674
30.005165;0.0305599166;0.0209452316;0.00160668269;0.685373427;0.0525737892;0.0310414711;0.060824285;0.474703293;0.519778147;0.0305599039;0.0125666755;0.000964043927;10;1.044444;1.10543337;1.10543375
30.006189;0.03077391;0.0214135422;0.00237667737;0.695825869;0.0772293066;0.0314864744;0.0623692954;0.474915755;0.536965259;0.0307739158;0.0128476899;0.0014260405;10;1.044444;1.10127337;1.10127376
30.007213;0.0309689026;0.0219151855;0.00310667025;0.707643514;0.100314973;0.0318994797;0.0639313068;0.476269022;0.555442377;0.0309689268;0.0131487071;0.00186403879;10;1.044444;1.09733037;1.09733077
30.008237;0.0311448948;0.0224434952;0.00379332809;0.720608292;0.1217955;0.0322824874;0.0654883191;0.478535846;0.57476159;0.0311449365;0.0134657268;0.00227603893;10;1.044444;1.09359237;1.09359278
30.009251;0.0313028875;0.0229834722;0.0044283179;0.734221803;0.141466334;0.0326304973;0.0670103318;0.481570253;0.594338968;0.0313029448;0.0137897485;0.00265704104;10;1.044444;1.09008437;1.09008479
30.010369;0.0314578804;0.0235951145;0.00507997207;0.750048049;0.161484747;0.032980511;0.0686523463;0.485613768;0.61617513;0.031457952;0.0141567752;0.0030480458;10;1.044444;1.08642637;1.08642679
30.011137;0.0315528765;0.0240200983;0.00549496307;0.761259191;0.17415102;0.0332015218;0.0697523566;0.488755733;0.631140644;0.031552956;0.014411795;0.00329705039;10;1.044444;1.08403337;1.0840338
30.012161;0.031666873;0.0245884111;0.00601328424;0.776465853;0.189892331;0.033470538;0.0711783709;0.49327072;0.650950055;0.0316669598;0.0147528235;0.00360805842;10;1.044444;1.08098936;1.0809898
30.013185;0.0317668719;0.0251550584;0.00648660573;0.791859801;0.204194724;0.0337125555;0.0725533859;0.498095964;0.670452275;0.0317669621;0.015092854;0.00389206824;10;1.044444;1.07810336;1.0781038
30.013953;0.0318328724;0.0255783776;0.00681493056;0.803516575;0.214085609;0.0338765692;0.0735483977;0.501849446;0.684836088;0.0318329631;0.015346878;0.00408907658;10;1.044444;1.07603836;1.0760388
30.014977;0.0319088752;0.0261366928;0.00721658681;0.819100435;0.226163589;0.0340735881;0.0748274143;0.50701426;0.703578373;0.0319089634;0.0156819113;0.00433008908;10;1.044444;1.07340835;1.07340879
30.015745;0.0319588788;0.026548346;0.00749158;0.830700018;0.234414534;0.034205603;0.0757494274;0.510964136;0.717303106;0.031958963;0.0159289372;0.00449509948;10;1.044444;1.07152535;1.07152579
30.016001;0.03197388;0.0266850083;0.0075782444;0.834584611;0.2370151;0.034246608;0.0760494318;0.512279656;0.721793316;0.0319739629;0.0160109459;0.00454710295;10;1.044444;1.07091435;1.07091479
30.016769;0.0320148852;0.0270883284;0.00782490568;0.846114042;0.244416293;0.0343616239;0.0769284457;0.516283907;0.735102874;0.0320149622;0.0162529724;0.00469511421;10;1.044444;1.06912835;1.06912878
30.017025;0.0320268869;0.0272216574;0.00790323728;0.849960164;0.246770568;0.0343976292;0.0772144504;0.517609348;0.739459954;0.0320269619;0.0163329813;0.00474211799;10;1.044444;1.06854835;1.06854878
30.018049;0.0320688958;0.02774664;0.00818989936;0.865217914;0.255386444;0.034526652;0.0783224699;0.522948265;0.756513646;0.0320689609;0.0166480171;0.00491413381;10;1.044444;1.06630335;1.06630377
30.019073;0.0321019066;0.0282566226;0.00844323115;0.880215326;0.263015433;0.0346346765;0.0793734902;0.528286524;0.772974807;0.0321019602;0.0169540528;0.00506615009;10;1.044444;1.06417134;1.06417176
30.020097;0.0321249194;0.0287516054;0.00866323293;0.894993665;0.269675384;0.0347237025;0.0803695115;0.533560017;0.788799125;0.0321249601;0.0172510881;0.00519816657;10;1.044444;1.06214834;1.06214874
30.021121;0.032139934;0.0292299217;0.00885323812;0.909458742;0.275461169;0.0347957299;0.0813125335;0.538768572;0.804001839;0.0321399609;0.0175381228;0.00531218302;10;1.044444;1.06022734;1.06022773
30.022401;0.0321469543;0.0298032344;0.00904824947;0.927095413;0.281467083;0.0348607659;0.0824165617;0.545161313;0.822170433;0.0321469629;0.0178821651;0.00542920309;10;1.044444;1.05796034;1.0579607
30.023169;0.0321459673;0.0301348891;0.00914325838;0.937441743;0.284431111;0.034888788;0.0830405786;0.548912331;0.832590706;0.0321459646;0.01808119;0.00548621468;10;1.044444;1.05666834;1.05666868
30.024193;0.0321379852;0.0305615406;0.00924827292;0.950951154;0.28776908;0.0349118182;0.0838306009;0.553839254;0.845977965;0.0321379672;0.0183372225;0.00554922922;10;1.044444;1.05501935;1.05501966
30.025217;0.0321240033;0.0309715264;0.00932662306;0.964128607;0.290332967;0.0349218488;0.0845736223;0.558629931;0.858784719;0.03212397;0.0185832538;0.00559624254;10;1.044444;1.05345235;1.05345263
30.026241;0.0321030214;0.0313631799;0.0093833081;0.976959577;0.292288042;0.0349178795;0.0852706422;0.563308786;0.871017558;0.0321029729;0.0188182835;0.00563025454;10;1.044444;1.05196235;1.0519626
30.027009;0.0320850347;0.0316448375;0.00940998918;0.986286408;0.293283147;0.0349079024;0.0857636561;0.566736296;0.879847185;0.0320849752;0.0189873048;0.00564626281;10;1.044444;1.05089235;1.05089257
30.028321;0.0320460562;0.0321048237;0.00942834804;1.00184105;0.294212169;0.0348739408;0.0865536762;0.572404596;0.894211269;0.0320459793;0.0192633378;0.00565727531;10;1.044444;1.04915335;1.04915352
30.029089;0.0320190682;0.0323598161;0.00942502992;1.01064987;0.294356159;0.0348469627;0.0869846862;0.575623098;0.90221575;0.0320189818;0.0194163557;0.00565528212;10;1.044444;1.04818636;1.04818649
30.029857;0.0319900793;0.0326064759;0.00941004531;1.01927678;0.294154107;0.0348129839;0.0873936945;0.57876486;0.909950854;0.0319899844;0.0195643722;0.00564628856;10;1.044444;1.04725336;1.04725346
30.030113;0.0319800828;0.0326864736;0.00940338378;1.02209706;0.294037624;0.0348009908;0.0875256969;0.579796211;0.912463125;0.0319799853;0.0196123774;0.00564229066;10;1.044444;1.04695036;1.04695045
30.031393;0.0319250986;0.0330697963;0.00935174271;1.0358652;0.292925812;0.0347310241;0.088149706;0.584843007;0.924589825;0.0319249899;0.0198424012;0.00561130093;10;1.044444;1.04548736;1.04548739
30.032161;0.0318901068;0.0332881236;0.00930842438;1.04384853;0.291888467;0.0346820433;0.0884977094;0.58775993;0.931519357;0.0318899928;0.0199734137;0.00558530711;10;1.044444;1.04465136;1.04465136
30.033441;0.031826118;0.0336331143;0.00921678113;1.05678782;0.289595191;0.0345910736;0.0890357105;0.592463488;0.942513265;0.0318259979;0.020180431;0.00553031797;10;1.044444;1.04332337;1.0433233
30.034209;0.0317851234;0.0338264424;0.00915179394;1.06423351;0.287923755;0.034530091;0.089334709;0.595200607;0.948780252;0.0317850012;0.0202964395;0.00549132491;10;1.044444;1.04256437;1.04256426
30.034977;0.0317421278;0.0340131041;0.00908013889;1.07155594;0.286056011;0.0344661079;0.0896157058;0.597872181;0.954825288;0.0317420045;0.0204084467;0.00544833218;10;1.044444;1.04183137;1.04183122
30.035899;0.0316891314;0.0342264323;0.00898348389;1.0800802;0.283483961;0.0343841275;0.0899316995;0.600960511;0.961792942;0.0316890087;0.0205364533;0.00539034125;10;1.044444;1.04098538;1.04098518
30.036360;0.0316621326;0.0343280966;0.00893015538;1.08421225;0.282041245;0.0343411372;0.0900816956;0.602476052;0.965149893;0.0316620108;0.0205974559;0.00535834581;10;1.044444;1.04057638;1.04057616
30.037281;0.0316051342;0.0345230926;0.00882016371;1.09233754;0.279069448;0.0342511561;0.0903636869;0.605428215;0.971655068;0.0316050149;0.0207144604;0.00529235485;10;1.044444;1.03978238;1.03978211
30.038664;0.0315171339;0.0347947554;0.00863850516;1.10400719;0.274084565;0.0341091841;0.090745672;0.60969354;0.980862112;0.0315170206;0.0208774654;0.00518336787;10;1.044444;1.03865239;1.03865205
30.039124;0.0314871331;0.0348797546;0.00857350689;1.10775858;0.272281362;0.0340591932;0.0908636669;0.611066178;0.983788765;0.0314870223;0.0209284669;0.00514437203;10;1.044444;1.03829139;1.03829102
30.040046;0.0314261305;0.0350414207;0.00843684177;1.11505317;0.268461038;0.0339572114;0.0910836565;0.613743927;0.989463795;0.0314260251;0.0210254696;0.00506237995;10;1.044444;1.03759139;1.03759098
30.041428;0.0313301239;0.0352664219;0.00822183943;1.12565148;0.262421211;0.0337972381;0.0913786415;0.61759909;0.997486586;0.0313300273;0.0211604744;0.00493339058;10;1.044444;1.03659439;1.03659392
30.042350;0.0312651183;0.0354047569;0.00806850201;1.13241625;0.258062473;0.0336862555;0.0915536316;0.620059442;1.00251579;0.0312650276;0.0212434783;0.00484139678;10;1.044444;1.0359634;1.03596288
30.043272;0.0311991116;0.035531426;0.00791016261;1.13887178;0.253533442;0.0335722726;0.0917116217;0.62244407;1.00733093;0.0311990267;0.0213194828;0.00474640212;10;1.044444;1.0353574;1.03535684
30.044193;0.031131104;0.035651429;0.0077468214;1.14521412;0.248840593;0.0334552893;0.0918536116;0.624747887;1.01192477;0.0311310247;0.0213914882;0.00464840657;10;1.044444;1.0347764;1.03477581
30.045115;0.0310620954;0.0357614325;0.00757681179;1.15129935;0.243920433;0.0333353054;0.091980601;0.626965652;1.01628967;0.0310620217;0.0214574946;0.00454641022;10;1.044444;1.0342174;1.03421678
30.046036;0.030992086;0.0358631029;0.00740346712;1.15718015;0.238878521;0.0332133208;0.0920925896;0.629135002;1.02046493;0.030992018;0.0215185021;0.00444241319;10;1.044444;1.03368141;1.03368075
30.047419;0.0308860698;0.0359997754;0.00713344625;1.16557643;0.230956523;0.0330263424;0.0922355705;0.632225303;1.02636369;0.0308860115;0.0216005152;0.0042804166;10;1.044444;1.03291641;1.03291572
30.048801;0.0307780517;0.0361197812;0.00685508793;1.17356531;0.222723695;0.0328343623;0.0923485489;0.63516952;1.03185762;0.0307780048;0.0216725294;0.00411341908;10;1.044444;1.03219542;1.0321947
30.049370;0.0307330436;0.0361631168;0.00673840953;1.17669367;0.219253677;0.0327543699;0.092387539;0.636326559;1.03400175;0.0307330022;0.0216985352;0.00404341982;10;1.044444;1.03191142;1.03191069
30.049880;0.030692036;0.0361997855;0.00663173194;1.17946023;0.216071179;0.0326823767;0.0924185298;0.637357465;1.03587309;0.030692;0.0217205404;0.0039794204;10;1.044444;1.03166242;1.03166169
30.051416;0.030569011;0.0362997911;0.0063066951;1.18747728;0.206308899;0.0324613953;0.0924904989;0.640321152;1.0412115;0.0305689945;0.0217805546;0.00378442163;10;1.044444;1.03094542;1.03094468
30.052440;0.0304859927;0.0363547945;0.00608500162;1.19251436;0.199599492;0.0323124063;0.0925214757;0.642232259;1.04455549;0.0304859924;0.0218135627;0.00365142218;10;1.044444;1.03049243;1.03049168
30.053976;0.0303609629;0.0364247991;0.00574662581;1.19972967;0.189277589;0.0320854202;0.0925464374;0.644922223;1.0492258;0.0303609921;0.0218555732;0.00344842244;10;1.044444;1.02985043;1.02984968
30.054488;0.0303189521;0.0364431338;0.0056332779;1.2019963;0.18580176;0.0320094237;0.0925484234;0.645790716;1.05069785;0.0303189931;0.0218665762;0.00338042209;10;1.044444;1.02964542;1.02964469
30.055000;0.0302769414;0.0364598018;0.00551826332;1.20421417;0.182261241;0.0319324271;0.0925484094;0.646637128;1.05212053;0.0302769942;0.0218765793;0.00331142172;10;1.044444;1.02944442;1.02944369
30.056024;0.0301919187;0.0364898041;0.00528823406;1.20859804;0.175156453;0.0317784318;0.0925393801;0.648284941;1.0548884;0.0301919978;0.0218945851;0.00317341984;10;1.044444;1.02905642;1.0290557
30.057048;0.0301068951;0.0365114725;0.00505487167;1.21272989;0.167900832;0.0316234339;0.0925193498;0.649884248;1.05751234;0.0301070028;0.0219075905;0.00303341652;10;1.044444;1.02868442;1.0286837
30.058072;0.0300208707;0.0365264733;0.0048181763;1.21670361;0.16049844;0.0314674332;0.092490319;0.651403479;1.05997028;0.0300210089;0.0219165955;0.0028914116;10;1.044444;1.02832941;1.02832871
30.059608;0.029891833;0.0365381394;0.00446313391;1.22234464;0.149314991;0.0312314266;0.0924292729;0.653600511;1.06344673;0.0298920197;0.0219236015;0.00267840109;10;1.044444;1.0278244;1.02782372
30.060120;0.0298488203;0.0365381389;0.0043431199;1.22410554;0.145509856;0.0311524233;0.0924052576;0.654293329;1.06453458;0.0298490235;0.021923603;0.00260639689;10;1.044444;1.02766239;1.02766173
30.061144;0.0297627947;0.0365348039;0.00410309218;1.2275306;0.137866603;0.0309944144;0.0923502277;0.655639508;1.0666304;0.0297630313;0.0219216048;0.00246238683;10;1.044444;1.02735138;1.02735073
30.062168;0.0296757691;0.0365264684;0.0038613984;1.2308485;0.130127276;0.0308354034;0.0922861986;0.656961062;1.06861623;0.0296760389;0.021916605;0.00231737477;10;1.044444;1.02705237;1.02705174
30.063704;0.0295457316;0.0365014637;0.00349802665;1.23541803;0.118402617;0.0305963831;0.0921771562;0.65882279;1.07141678;0.0295460496;0.0219016023;0.0020993528;10;1.044444;1.02662935;1.02662874
30.064728;0.0294587077;0.0364797925;0.00325466995;1.23833108;0.110492223;0.0304363675;0.0920961288;0.659999436;1.07313728;0.0294590557;0.0218885987;0.00195333569;10;1.044444;1.02636233;1.02636174
30.065240;0.0294156961;0.0364664564;0.0031329924;1.239688;0.106517669;0.0303563592;0.0920531154;0.660579317;1.07396447;0.0294160583;0.0218805964;0.00188032645;10;1.044444;1.02623333;1.02623274
30.066264;0.0293286739;0.0364364496;0.0028879724;1.24234249;0.0984801313;0.0301953416;0.0919620893;0.661686067;1.07557089;0.0293290624;0.0218625908;0.00173330666;10;1.044444;1.02598331;1.02598274
30.067288;0.0292416525;0.0364014414;0.0026429547;1.24484179;0.090394769;0.0300353231;0.091865064;0.662747584;1.07708758;0.0292420648;0.0218415837;0.00158628558;10;1.044444;1.0257443;1.02574374
30.068312;0.0291546316;0.0363614319;0.0023962725;1.24718452;0.0822039876;0.0298743042;0.0917630395;0.663774863;1.07850277;0.0291550653;0.021817575;0.0014382637;10;1.044444;1.02551628;1.02551573
30.069848;0.0290236001;0.036294749;0.00202791942;1.25051678;0.0698843753;0.0296332763;0.0915990042;0.66523621;1.0805065;0.0290240628;0.0217775587;0.00121723054;10;1.044444;1.02519427;1.02519372
30.070360;0.0289795894;0.0362697431;0.00190458045;1.25155278;0.0657346739;0.0295522676;0.0915409929;0.665694111;1.08115468;0.0289800611;0.0217625523;0.0011432197;10;1.044444;1.02509126;1.02509072
30.071872;0.0288515575;0.0361913914;0.00154123218;1.25439024;0.0534333069;0.0293142441;0.0913649608;0.667012935;1.08292723;0.0288520545;0.0217155314;0.000925188636;10;1.044444;1.02480225;1.02480171
30.072772;0.0287745382;0.036139713;0.00132622434;1.2559514;0.0461045332;0.0291732324;0.0912559431;0.667754845;1.08391023;0.0287750493;0.0216845175;0.000796171238;10;1.044444;1.02463924;1.02463871
30.073672;0.0286975186;0.0360863675;0.00110955019;1.25746284;0.0386783556;0.0290312225;0.0911429265;0.668473008;1.08485177;0.0286980432;0.0216525028;0.00066615463;10;1.044444;1.02448324;1.0244827
30.074572;0.0286214988;0.0360296881;0.000892876206;1.25882198;0.0312111297;0.0288902147;0.0910269112;0.669178391;1.08575818;0.0286220363;0.0216184873;0.000536138782;10;1.044444;1.02433424;1.0243337
30.075472;0.0285444788;0.035969675;0.000676202298;1.26011572;0.0237049732;0.0287492088;0.0909078974;0.669834346;1.0866111;0.0285450285;0.021582471;0.000406123677;10;1.044444;1.02419123;1.0241907
30.076372;0.0284684586;0.0359079951;0.000461195143;1.26131361;0.0162161871;0.0286072049;0.0907848852;0.670466487;1.08744074;0.0284690197;0.0215454537;0.000277109315;10;1.044444;1.02405523;1.02405469
30.077272;0.0283914382;0.0358429818;0.00024618815;1.26244496;0.00868761611;0.0284662027;0.0906608747;0.67107098;1.08821111;0.0283920098;0.0215064353;0.00014809569;10;1.044444;1.02392423;1.02392369
30.079072;0.0282393973;0.0357046233;-0.000185491508;1.26434153;-0.00655125879;0.0281842025;0.0904028591;0.672230257;1.08967592;0.0282399871;0.0214233944;-0.000110929405;10;1.044444;1.02368224;1.02368168
30.080872;0.0280863575;0.0355562678;-0.000615502051;1.26594766;-0.0218965095;0.0279032066;0.0901358524;0.67327851;1.09101769;0.0280869601;0.0213343472;-0.00036895166;10;1.044444;1.02346224;1.02346167
30.081772;0.0280103382;0.0354795915;-0.000828839397;1.26664545;-0.0295719709;0.02776221;0.0899988528;0.673766361;1.09164142;0.0280109449;0.0212883213;-0.000496961856;10;1.044444;1.02336025;1.02335966
30.082672;0.0279333196;0.0353995831;-0.00104384246;1.26727306;-0.0373501956;0.0276222144;0.0898588558;0.674241115;1.09224788;0.0279339285;0.0212402937;-0.000625971541;10;1.044444;1.02326425;1.02326365
30.083572;0.0278573019;0.0353179091;-0.00125717786;1.26779881;-0.0451099717;0.0274812197;0.0897178613;0.674669142;1.09281269;0.0278579112;0.0211912644;-0.000753980784;10;1.044444;1.02317326;1.02317265
30.084994;0.0277372762;0.0351829005;-0.00159384568;1.26841681;-0.0574425009;0.02726023;0.0894908745;0.67533756;1.09366565;0.0277378827;0.0211102148;-0.000955994681;10;1.044444;1.02304026;1.02303963
30.084995;0.962204276;1.20821457;-0.187997179;1.25567361;-0.195381339;0.90580623;0.973268875;1.28267516;-0.0833131315;0.962204883;0.724929215;-0.112797995;10;1.044444;-1.53765074;-1.53765137
30.085000;0.963698276;1.21098457;-0.182148845;1.25660108;-0.189009814;0.90905523;0.975150875;1.28306417;-0.0771405519;0.963698883;0.726591215;-0.109288995;10;1.044444;-1.53586974;-1.53587037
30.085004;0.964694276;1.21281457;-0.178243845;1.25720067;-0.184766759;0.91122223;0.976403875;1.28330893;-0.0730353625;0.964694882;0.727689214;-0.106945995;10;1.044444;-1.53464274;-1.53464337
30.085096;0.987548275;1.2511729;-0.0875605122;1.26694831;-0.0886641981;0.961281231;1.00501888;1.28530369;0.0194652729;0.987548881;0.750704211;-0.0525359956;10;1.044444;-1.49796774;-1.49796837
30.085112;0.991499274;1.25710957;-0.0716638455;1.26788725;-0.0722779369;0.970002231;1.00993888;1.28498153;0.0351453245;0.99149988;0.75426621;-0.0429979958;10;1.044444;-1.48998274;-1.48998337
30.085160;1.00328427;1.2736029;-0.0238655122;1.26943346;-0.0237871032;0.996125231;1.02456788;1.28291757;0.0813916646;1.00328488;0.764162209;-0.0143189962;10;1.044444;-1.46331174;-1.46331237
30.085176;1.00718427;1.2786629;-0.00791884549;1.26954189;-0.00786208887;1.00481023;1.02939488;1.28187879;0.0965336856;1.00718488;0.767198208;-0.00475099638;10;1.044444;-1.45354274;-1.45354337
30.085208;1.01493727;1.28813457;0.0239628212;1.26917626;0.0236103948;1.02212723;1.03896888;1.27930312;0.126392564;1.01493788;0.772881207;0.0143780033;10;1.044444;-1.43274074;-1.43274137
30.085224;1.01878627;1.2925479;0.0398844879;1.26871323;0.0391492557;1.03075223;1.04371188;1.27777709;0.141103377;1.01878688;0.775529206;0.0239310032;10;1.044444;-1.42172574;-1.42172637
30.085346;1.04748327;1.31932457;0.160519488;1.25951826;0.153243149;1.09564023;1.07887488;1.26137838;0.248545576;1.04748388;0.791595202;0.096312002;10;1.044444;-1.32517074;-1.32517137
30.085410;1.06189327;1.32864124;0.222379488;1.25120011;0.209418024;1.12860823;1.09640388;1.24992058;0.301102149;1.06189387;0.797185199;0.133428001;10;1.044444;-1.26697874;-1.26697937
30.085426;1.06542227;1.3304929;0.237656155;1.24879373;0.223062961;1.13672023;1.10068288;1.24679669;0.313839618;1.06542287;0.798296199;0.142594001;10;1.044444;-1.25172274;-1.25172337
30.085458;1.07238627;1.33364624;0.267959488;1.24362464;0.249872239;1.15277523;1.10911488;1.24026326;0.338828342;1.07238687;0.800188197;0.160776001;10;1.044444;-1.22044374;-1.22044437
30.085474;1.07582027;1.33495457;0.282976155;1.24087114;0.263032983;1.16071423;1.11326588;1.23686186;0.351079252;1.07582087;0.800973197;0.169786001;10;1.044444;-1.20444074;-1.20444137
30.085506;1.08258927;1.3370479;0.312719488;1.2350461;0.288862578;1.17640723;1.12143588;1.22981569;0.37509609;1.08258987;0.802229196;0.187632001;10;1.044444;-1.17176874;-1.17176937
30.085522;1.08592427;1.33784124;0.327441155;1.2319837;0.301532246;1.18415723;1.12545388;1.22617739;0.386861294;1.08592487;0.802705195;0.196465;10;1.044444;-1.15512074;-1.15512137
30.085538;1.08922427;1.33846957;0.342056155;1.22882805;0.314036498;1.19184223;1.12942688;1.2224676;0.398465702;1.08922487;0.803082194;0.205234;10;1.044444;-1.13827974;-1.13828037
30.085570;1.09572127;1.33924624;0.370957821;1.22225062;0.338551265;1.20701023;1.13723588;1.21484861;0.421193361;1.09572187;0.803548193;0.222575;10;1.044444;-1.10406273;-1.10406337
30.085586;1.09891727;1.3394029;0.385239488;1.2188385;0.350562767;1.21449024;1.14107188;1.21094571;0.43231533;1.09891787;0.803642193;0.231144;10;1.044444;-1.08670773;-1.08670837
30.085618;1.10520127;1.3392679;0.413446155;1.21178623;0.374091252;1.22923724;1.14860388;1.20297733;0.454085639;1.10520187;0.803561191;0.248068;10;1.044444;-1.05155973;-1.05156037
30.085724;1.12491326;1.33494456;0.502976155;1.18670871;0.44712431;1.27580724;1.17213688;1.17540831;0.52149442;1.12491387;0.800967187;0.301785999;10;1.044444;-0.932354734;-0.932355374
30.085810;1.13985426;1.32754956;0.571906156;1.16466589;0.501736092;1.31142724;1.18988388;1.15186542;0.571754249;1.13985487;0.796530184;0.343143998;10;1.044444;-0.832599734;-0.832600375
30.085839;1.14459826;1.32442456;0.593984489;1.15710851;0.518945697;1.32279424;1.19550289;1.1439003;0.587568214;1.14459887;0.794655183;0.356390997;10;1.044444;-0.799167734;-0.799168375
30.085868;1.14922426;1.32100456;0.615604489;1.14947486;0.53566945;1.33390624;1.20097389;1.13590405;0.602926925;1.14922486;0.792603182;0.369362997;10;1.044444;-0.765721734;-0.765722376
30.085925;1.15812726;1.31336123;0.657464489;1.13403865;0.567696077;1.35536724;1.21148489;1.11985805;0.632311769;1.15812786;0.78801718;0.394478997;10;1.044444;-0.698964733;-0.698965376
30.085954;1.16240726;1.30917623;0.677701156;1.12626282;0.583015075;1.36571824;1.21652689;1.11183412;0.646357394;1.16240786;0.785506179;0.406620996;10;1.044444;-0.665731733;-0.665732377
30.085983;1.16657426;1.30477623;0.697479489;1.11846809;0.597886737;1.37581824;1.22143089;1.10382376;0.659983702;1.16657486;0.782866178;0.418487996;10;1.044444;-0.632646733;-0.632647377
30.086041;1.17457526;1.29539956;0.735656156;1.10286627;0.626316548;1.39527324;1.23082989;1.08788072;0.686019095;1.17457586;0.777240175;0.441393996;10;1.044444;-0.567053733;-0.567054378
30.086069;1.17841326;1.29045956;0.754062822;1.09508224;0.639896549;1.40463324;1.23532989;1.07996883;0.698445933;1.17841386;0.774276174;0.452437995;10;1.044444;-0.534605733;-0.534606378
30.086127;1.18577226;1.28015123;0.789527822;1.07959273;0.665834059;1.42263124;1.24394589;1.06429825;0.722170585;1.18577286;0.768091172;0.473716995;10;1.044444;-0.470548732;-0.470549379
30.086242;1.19927926;1.25825289;0.855206156;1.04917416;0.713099843;1.45584224;1.25970989;1.03376932;0.765366265;1.19927986;0.754952167;0.513123994;10;1.044444;-0.346424732;-0.34642538
30.086271;1.20241626;1.25258956;0.870566156;1.041727;0.724013699;1.46358724;1.26336189;1.02633915;0.775335602;1.20241686;0.751554166;0.522339993;10;1.044444;-0.316336732;-0.31633738
30.086300;1.20546126;1.24687456;0.885517823;1.03435467;0.734588105;1.47111724;1.26690389;1.01899819;0.784989393;1.20546186;0.748125165;0.531310993;10;1.044444;-0.286656732;-0.286657381
30.086357;1.21128426;1.23533623;0.914216157;1.01985653;0.754749195;1.48555024;1.27366689;1.00460158;0.803395131;1.21128485;0.741202163;0.548529993;10;1.044444;-0.228570731;-0.228571381
30.086415;1.21676625;1.22371623;0.94136449;1.00571179;0.773660619;1.49917724;1.28002389;0.990603461;0.820653517;1.21676685;0.73423016;0.564818992;10;1.044444;-0.172249731;-0.172250382
30.086444;1.21938525;1.21789789;0.954376157;0.998780197;0.782669619;1.50569924;1.28305589;0.983761584;0.828873561;1.21938585;0.730739159;0.572625992;10;1.044444;-0.144770731;-0.144771382
30.086530;1.22677725;1.20050789;0.991257823;0.978586664;0.808017459;1.52415524;1.2916009;0.963883481;0.851997785;1.22677785;0.720305156;0.594754991;10;1.044444;-0.0651277305;-0.0651283833
30.086588;1.23133825;1.18903623;1.01413282;0.965645468;0.82360182;1.53558024;1.2968649;0.951181914;0.866210327;1.23133885;0.713422153;0.608479991;10;1.044444;-0.0143947302;-0.014395384
30.086645;1.23562625;1.17771623;1.03571449;0.953133046;0.838209838;1.54634124;1.3018049;0.938930586;0.879532281;1.23562685;0.706630151;0.62142899;10;1.044444;0.0344352701;0.0344346153
30.086732;1.24157825;1.16110456;1.06579782;0.935184359;0.858421446;1.56131825;1.3086489;0.921401535;0.897963868;1.24157885;0.696663148;0.639478989;10;1.044444;0.10412327;0.104122614
30.086789;1.24524725;1.15032123;1.08441949;0.923769344;0.870846374;1.57057425;1.3128619;0.910276832;0.909292967;1.24524785;0.690193145;0.650651989;10;1.044444;0.148233271;0.148232614
30.086847;1.24869525;1.13979956;1.10196449;0.912792435;0.88249238;1.57928525;1.3168149;0.899597029;0.919913718;1.24869585;0.683880143;0.661178988;10;1.044444;0.190496271;0.190495613
30.086933;1.25347825;1.12455123;1.12639449;0.897144611;0.898614739;1.59139725;1.3222909;0.884399017;0.93461362;1.25347884;0.67473114;0.675836987;10;1.044444;0.250503271;0.250502612
30.086962;1.25497525;1.11961789;1.13406116;0.892143433;0.90365184;1.59519425;1.3240039;0.879547589;0.93920626;1.25497584;0.671771139;0.680436987;10;1.044444;0.269623272;0.269622612
30.087077;1.26051825;1.10066123;1.16252449;0.873181549;0.922258771;1.60927625;1.3303339;0.861181872;0.956175549;1.26051884;0.660397134;0.697514986;10;1.044444;0.341845272;0.34184461
30.087135;1.26304024;1.09166123;1.17552282;0.864312349;0.930708534;1.61569825;1.3332099;0.852604759;0.96388254;1.26304084;0.654997131;0.705313986;10;1.044444;0.375490272;0.375489609
30.087221;1.26654224;1.07876789;1.19361116;0.851742578;0.942416776;1.62462625;1.33719791;0.840463559;0.974561115;1.26654284;0.647261128;0.716166985;10;1.044444;0.423024273;0.423023608
30.087250;1.26763824;1.07463123;1.19928616;0.847742878;0.946078789;1.62742525;1.33844491;0.836603564;0.977903094;1.26763884;0.644779127;0.719571984;10;1.044444;0.438113273;0.438112608
30.087308;1.26973224;1.06659956;1.21013782;0.840019333;0.953064964;1.63277525;1.34082591;0.829153962;0.98427599;1.26973284;0.639960124;0.726082984;10;1.044444;0.467202273;0.467201607
30.087394;1.27264024;1.05514789;1.22523949;0.829101531;0.962753599;1.64021325;1.34412891;0.818632628;0.993116115;1.27264083;0.633089121;0.735143983;10;1.044444;0.508213273;0.508212606
30.087452;1.27443524;1.04790289;1.23457949;0.822248902;0.968726325;1.64481025;1.34616491;0.812034821;0.998567167;1.27443583;0.628742118;0.740747983;10;1.044444;0.533887274;0.533886606
30.087538;1.27692924;1.03760456;1.24757949;0.812578034;0.977014953;1.65120425;1.34899191;0.802731118;1.00613236;1.27692983;0.622563115;0.748547982;10;1.044444;0.570034274;0.570033604
30.087636;1.27948024;1.02678456;1.26091116;0.802501381;0.985486592;1.65775425;1.35188191;0.793043468;1.01386524;1.27948083;0.61607111;0.756546981;10;1.044444;0.607595275;0.607594603
30.087764;1.28245824;1.01378456;1.27650449;0.790501116;0.995357125;1.66541026;1.35524891;0.781517779;1.02287931;1.28245883;0.608271105;0.76590298;10;1.044444;0.652188275;0.652187602
30.088020;1.28734223;0.991556233;1.30217283;0.770235235;1.01151988;1.67799526;1.36076392;0.762076443;1.03764466;1.28734282;0.594934094;0.781303977;10;1.044444;0.727156276;0.727155598
30.088180;1.28980023;0.979931233;1.31513617;0.759754365;1.01964285;1.68434226;1.36353392;0.752035658;1.0450683;1.28980082;0.587959087;0.789081976;10;1.044444;0.765754277;0.765753596
30.089012;1.29777022;0.94024957;1.35739283;0.724511702;1.04594189;1.70498927;1.37249694;0.71831938;1.06913494;1.2977708;0.564150051;0.814435968;10;1.044444;0.894721281;0.894720585
30.090043;1.30180222;0.919354578;1.37898118;0.7062169;1.05928576;1.71549828;1.37702896;0.70084426;1.08138573;1.30180279;0.551613005;0.827388959;10;1.044444;0.961185285;0.961184571
30.091014;1.30301121;0.913416255;1.38555284;0.701004248;1.06334635;1.71867829;1.37839597;0.69586888;1.08513894;1.30301177;0.548049961;0.83133195;10;1.044444;0.986211289;0.986210556
30.092109;1.3006232;0.919666124;1.37167119;0.707097989;1.05462564;1.7121253;1.37558599;0.70169942;1.07682073;1.30062376;0.5518008;0.82300294;10;1.044444;1.00100729;1.00100654
30.093039;1.2960922;0.922391283;1.3439562;0.711671112;1.03692901;1.69928032;1.37007201;0.706121953;1.0595559;1.29609275;0.553434867;0.806373931;10;1.044444;1.0039483;1.00394752
30.094063;1.2891792;0.920902966;1.30105453;0.71433284;1.00921112;1.67949633;1.36154802;0.708781186;1.03228792;1.28917974;0.552541819;0.780632921;10;1.044444;1.0036093;1.0036085
30.094831;1.2829432;0.916974648;1.26225621;0.714743023;0.983874961;1.66162133;1.35380703;0.709300731;1.00726414;1.28294373;0.550184784;0.757353913;10;1.044444;1.0026243;1.00262349
30.095177;1.2798902;0.914519655;1.24328787;0.714529809;0.971401591;1.65287734;1.35000604;0.709165716;0.994922432;1.27989073;0.548711769;0.745972909;10;1.044444;1.0021363;1.00213548
30.095993;1.2721562;0.906866339;1.19533122;0.712857715;0.939610057;1.63075634;1.34034805;0.707759973;0.9634112;1.27215672;0.544119733;0.7171989;10;1.044444;1.00076631;1.00076547
30.096249;1.26959921;0.903939678;1.17951288;0.711988235;0.929043152;1.62345435;1.33714605;0.706996848;0.952922332;1.26959972;0.542363722;0.707707897;10;1.044444;1.00029731;1.00029647
30.096505;1.26698621;0.900788016;1.16338455;0.710969089;0.918229517;1.61600335;1.33387105;0.706095029;0.942181034;1.26698672;0.540472712;0.698030894;10;1.044444;0.999830306;0.999829461
30.097037;1.26139421;0.893574695;1.12896623;0.708402406;0.895014285;1.60008535;1.32685206;0.703804721;0.919101232;1.26139471;0.53614469;0.677379888;10;1.044444;0.998890307;0.998889452
30.097229;1.25932721;0.890771367;1.11628789;0.707339088;0.886415786;1.59421435;1.32425506;0.702850315;0.910545665;1.25932771;0.534462682;0.669772885;10;1.044444;0.998566306;0.99856545
30.097476;1.25664121;0.887033038;1.09984956;0.705876121;0.875229296;1.58659636;1.32087706;0.701534955;0.899412278;1.25664171;0.532219672;0.659909882;10;1.044444;0.998166306;0.998165446
30.097732;1.25381122;0.882993044;1.08257957;0.70424719;0.863430803;1.57858636;1.31731706;0.700066673;0.887665105;1.25381171;0.529795662;0.649547878;10;1.044444;0.997770306;0.997769442
30.098402;1.24627122;0.87177806;1.03680624;0.699509069;0.831926411;1.55731436;1.30782006;0.695784913;0.856277131;1.24627171;0.523066637;0.622083869;10;1.044444;0.996828305;0.996827434
30.098914;1.24054423;0.862788073;1.00227625;0.695491544;0.80793249;1.54122736;1.30059606;0.692142766;0.832348946;1.24054471;0.517672618;0.601365861;10;1.044444;0.996181304;0.996180429
30.099170;1.23770923;0.858194746;0.985264585;0.693373424;0.796038614;1.53329037;1.29701806;0.690217708;0.820480559;1.2377097;0.514916609;0.591158857;10;1.044444;0.995882304;0.995881426
30.099682;1.23210123;0.848846426;0.951759593;0.688942049;0.77246849;1.51763037;1.28993107;0.68618643;0.796948111;1.2321017;0.509307592;0.571055849;10;1.044444;0.995334302;0.995333423
30.099938;1.22932824;0.844104765;0.93526793;0.686638975;0.76079578;1.50990937;1.28642407;0.684087434;0.785287809;1.2293287;0.506462584;0.561160845;10;1.044444;0.995085301;0.995084421
30.100194;1.22657524;0.839328104;0.918952934;0.684285794;0.749202107;1.50226337;1.28294206;0.681940289;0.773703276;1.2265757;0.503596576;0.551371841;10;1.044444;0.9948523;0.99485142
30.100450;1.22384424;0.834519777;0.902816272;0.681883892;0.737688732;1.49469037;1.27948406;0.679749167;0.762195103;1.2238447;0.500711568;0.541689836;10;1.044444;0.994635298;0.994634419
30.100706;1.22113425;0.829686451;0.886857942;0.67943909;0.726257411;1.48719337;1.27605306;0.67751616;0.750764101;1.2211347;0.49781156;0.532114831;10;1.044444;0.994434297;0.994433419
30.101218;1.21578025;0.819969796;0.855476285;0.674439043;0.703643745;1.47242438;1.26926806;0.672945525;0.728145256;1.2157807;0.491981545;0.513285822;10;1.044444;0.994075294;0.994074418
30.101474;1.21313526;0.815094802;0.84005629;0.671891006;0.692467049;1.46515338;1.26591506;0.670614982;0.716959525;1.2131357;0.489056538;0.504033817;10;1.044444;0.993917292;0.993916419
30.101986;1.20791326;0.805331481;0.809754632;0.66671288;0.670374759;1.45084138;1.25929006;0.665876478;0.694845116;1.2079137;0.483198524;0.485852807;10;1.044444;0.993639288;0.99363842
30.102242;1.20533627;0.800453153;0.794874637;0.664091023;0.659462927;1.44379938;1.25601906;0.663475847;0.683918676;1.2053367;0.480271518;0.476924801;10;1.044444;0.993518286;0.993517421
30.102725;1.20053628;0.791271498;0.767299647;0.659098222;0.639130726;1.43072738;1.24992505;0.658900834;0.663551713;1.2005367;0.474762507;0.460379791;10;1.044444;0.993320281;0.993319425
30.103491;1.19299029;0.776733182;0.724327995;0.651080727;0.607153319;1.41029038;1.24034105;0.651553346;0.63150906;1.1929907;0.46603949;0.434596773;10;1.044444;0.993095273;0.993094432
30.103747;1.19047529;0.771884855;0.710108;0.648383594;0.596491197;1.40350838;1.23714504;0.649083177;0.620824498;1.1904757;0.463130485;0.426064766;10;1.044444;0.99304227;0.993041435
30.105027;1.17799731;0.747868215;0.640376362;0.634863899;0.543614532;1.37011138;1.22129303;0.636710491;0.567824418;1.1779977;0.448720462;0.384225733;10;1.044444;0.992902253;0.992901454
30.105539;1.17307532;0.738423226;0.613238039;0.629476171;0.522761112;1.35704838;1.21503902;0.631785005;0.546917982;1.1730757;0.443053454;0.367942719;10;1.044444;0.992893244;0.992892464
30.106051;1.16820533;0.729099903;0.586594718;0.62411941;0.502133353;1.34418538;1.20885201;0.626888246;0.526236217;1.1682057;0.437459447;0.351956705;10;1.044444;0.992905236;0.992904474
30.106307;1.16579234;0.724488241;0.573468057;0.621455408;0.491912832;1.33783438;1.20578601;0.624455849;0.515988505;1.1657927;0.434692445;0.344080698;10;1.044444;0.992918232;0.99291748
30.107331;1.15631035;0.706429928;0.522369747;0.610934257;0.451755826;1.31302237;1.19373599;0.614852721;0.475719447;1.15631071;0.423857435;0.313421668;10;1.044444;0.993013213;0.993012504
30.108014;1.15029637;0.694851608;0.490343096;0.604062818;0.426275632;1.29740137;1.18609098;0.608576285;0.450156686;1.15029671;0.41691043;0.294205649;10;1.044444;0.9930862;0.993085522
30.108242;1.14838637;0.691106612;0.480221436;0.601806395;0.418170808;1.29245336;1.18365997;0.606511608;0.442021754;1.14838671;0.414663429;0.288132642;10;1.044444;0.993108195;0.993107528
30.108698;1.14470138;0.68378662;0.460778113;0.597349028;0.402531485;1.28293636;1.17896896;0.602430496;0.426317533;1.14470171;0.410271427;0.276466629;10;1.044444;0.993154185;0.993153541
30.109154;1.14119439;0.676693294;0.442364791;0.592969018;0.387633376;1.27390436;1.17450195;0.598411265;0.411348958;1.14119471;0.406015425;0.265418616;10;1.044444;0.993204175;0.993203555
30.110066;1.1346904;0.663164977;0.408441481;0.584445386;0.35995875;1.25722435;1.16620792;0.59057383;0.383522387;1.13469071;0.397898424;0.24506459;10;1.044444;0.993321155;0.993320583
30.111434;1.12612243;0.644475001;0.364188184;0.572295284;0.32340041;1.23537933;1.15526088;0.579354188;0.346711194;1.12612272;0.386684429;0.218512554;10;1.044444;0.993548122;0.993547628
30.112118;1.12233044;0.635823346;0.344758202;0.566520212;0.307180901;1.22575832;1.15040686;0.573998579;0.330357234;1.12233072;0.381493433;0.206854536;10;1.044444;0.993682106;0.993681651
30.113030;1.11774345;0.624971697;0.321371561;0.559136536;0.287518421;1.2141563;1.14452584;0.567134638;0.310511628;1.11774373;0.374982441;0.192822515;10;1.044444;0.993879084;0.993878683
30.113486;1.11563946;0.619831705;0.310684907;0.555583788;0.278481702;1.2088453;1.14182382;0.563821875;0.301380635;1.11563973;0.371898446;0.186410505;10;1.044444;0.993984073;0.9939837
30.114169;1.11270547;0.612461717;0.295821593;0.550425254;0.265858185;1.20145228;1.1380528;0.559001817;0.288616016;1.11270573;0.367476454;0.177492491;10;1.044444;0.994149057;0.994148725
30.115081;1.10918149;0.6032534;0.27802995;0.543872089;0.250662503;1.19259126;1.13351478;0.552861714;0.273230031;1.10918174;0.361951467;0.166817475;10;1.044444;0.994379036;0.994378759
30.116221;1.10535051;0.592680086;0.258738313;0.536191471;0.234078291;1.18297224;1.12856774;0.545637238;0.256410797;1.10535074;0.355607486;0.155242459;10;1.044444;0.994680011;0.994679803
30.117325;1.10216853;0.583361771;0.242756675;0.52928492;0.220253888;1.17499621;1.12444772;0.539116736;0.242363688;1.10216875;0.350016507;0.145653448;10;1.044444;0.994982988;0.994982847
30.118026;1.10031954;0.577848448;0.233500025;0.52516367;0.212211302;1.17037019;1.1220507;0.535219646;0.234184573;1.10031975;0.346708521;0.140099443;10;1.044444;0.995186974;0.995186875
30.119080;1.09772656;0.570075128;0.220571715;0.519322879;0.20093521;1.16389916;1.11868967;0.529692832;0.222716188;1.09772675;0.342044542;0.132342439;10;1.044444;0.995502956;0.995502918
30.120564;1.09445858;0.560180141;0.204350078;0.511832549;0.186713556;1.15576312;1.11444965;0.522598948;0.208245059;1.09445876;0.336107572;0.122609442;10;1.044444;0.995944933;0.995944981
30.121059;1.09346259;0.557141812;0.199426755;0.509520125;0.18238111;1.15329111;1.11315764;0.520405663;0.203834829;1.09346276;0.334284582;0.119655444;10;1.044444;0.996088927;0.996089003
30.122048;1.0916056;0.55143515;0.190265105;0.505159129;0.174298532;1.14868508;1.11074662;0.516268524;0.19560743;1.09160576;0.330860601;0.114158451;10;1.044444;0.996371915;0.996372046
30.123038;1.08992061;0.546206818;0.181973453;0.501143114;0.166960403;1.14451405;1.10855861;0.512453883;0.188133449;1.08992076;0.327723619;0.109183461;10;1.044444;0.996646906;0.996647091
30.124027;1.08839862;0.541430151;0.174501801;0.497455198;0.160329047;1.14075002;1.1065806;0.508950853;0.181377313;1.08839876;0.324857636;0.104700474;10;1.044444;0.996911897;0.996912137
30.125016;1.08703063;0.537086814;0.167796813;0.494085643;0.154362631;1.13736999;1.10480059;0.505744464;0.175295835;1.08703076;0.322251651;0.10067749;10;1.044444;0.99716689;0.997167184
30.126005;1.08580664;0.533150141;0.161808489;0.491017046;0.149021532;1.13434896;1.10320758;0.50282325;0.169848905;1.08580676;0.319889664;0.0970845084;10;1.044444;0.997411883;0.997412231
30.127489;1.08421964;0.527960126;0.154060169;0.486948912;0.142093184;1.13043792;1.10114056;0.498946331;0.162779929;1.08421976;0.316775681;0.0924355415;10;1.044444;0.997759874;0.997760302
30.128478;1.08331565;0.524946781;0.14964851;0.484573677;0.138139373;1.1282109;1.09996156;0.496679495;0.158742126;1.08331576;0.314967691;0.089788566;10;1.044444;0.997978869;0.997979348
30.129468;1.08252365;0.522265099;0.145785185;0.482450966;0.134671608;1.12625988;1.09892755;0.494651953;0.155200001;1.08252377;0.3133587;0.0874705922;10;1.044444;0.998186864;0.998187394
30.130457;1.08183465;0.519893415;0.142428527;0.480565965;0.131654613;1.12456386;1.09802855;0.492851457;0.15211524;1.08183477;0.311935707;0.0854566199;10;1.044444;0.99838486;0.998385438
30.131446;1.08124165;0.517815062;0.139535203;0.478907354;0.129050871;1.12310184;1.09725254;0.491263338;0.149452248;1.08124178;0.310688714;0.0837206488;10;1.044444;0.998572856;0.998573481
30.132435;1.08073565;0.516008374;0.137065213;0.477459874;0.126825799;1.12185483;1.09658954;0.48987785;0.147174645;1.08073578;0.30960472;0.0822386791;10;1.044444;0.998750852;0.998751521
30.133425;1.08030864;0.514455018;0.134980225;0.476210729;0.124945911;1.12080281;1.09602954;0.488680481;0.145250183;1.08030879;0.308672725;0.080987711;10;1.044444;0.998917849;0.998918558
30.134184;1.08002964;0.513426666;0.133620234;0.475381609;0.123718953;1.12011581;1.09566454;0.487884941;0.143993413;1.0800298;0.308055729;0.0801717364;10;1.044444;0.999040846;0.999041585
30.135464;1.07964763;0.511983299;0.131751918;0.474212945;0.122032204;1.11917379;1.09516254;0.486764771;0.142263618;1.07964782;0.307189735;0.0790507816;10;1.044444;0.999233842;0.999234626
30.136488;1.07941263;0.511076605;0.130600265;0.473476217;0.120991818;1.11859279;1.09485254;0.486056199;0.141195666;1.07941284;0.30664574;0.0783598192;10;1.044444;0.999377839;0.999378656
30.137000;1.07931563;0.510699924;0.130128606;0.47316978;0.120565678;1.11835478;1.09472554;0.485760896;0.140756824;1.07931585;0.306419743;0.0780768384;10;1.044444;0.999446837;0.99944767
30.138024;1.07916162;0.510088227;0.129370289;0.472670498;0.119880159;1.11797278;1.09452255;0.485281477;0.140053527;1.07916187;0.306052749;0.0776218775;10;1.044444;0.999576833;0.999577696
30.139131;1.07903262;0.509619862;0.12874364;0.472292968;0.119313704;1.11765578;1.09435356;0.484920842;0.13947357;1.07903289;0.305771755;0.0772459205;10;1.044444;0.99970983;0.99971072
30.140155;1.07892962;0.509343164;0.128253657;0.47208162;0.11887092;1.11740578;1.09422057;0.484719318;0.139024429;1.07892992;0.305605762;0.0769519606;10;1.044444;0.999826826;0.999827741
30.141179;1.07883962;0.5092048;0.127838675;0.47199277;0.118496143;1.11719178;1.09410758;0.484639896;0.138648815;1.07883994;0.30552277;0.076703001;10;1.044444;0.999935821;0.999936758
30.142203;1.07876262;0.509193103;0.127490359;0.472015636;0.118181677;1.11700979;1.09401159;0.484670235;0.138339532;1.07876297;0.305515778;0.0764940415;10;1.044444;1.00003782;1.00003877
30.143227;1.07869462;0.509301406;0.127203708;0.472145812;0.117923349;1.1168558;1.09393061;0.484805154;0.138089247;1.07869499;0.305580786;0.0763220818;10;1.044444;1.00013281;1.00013379
30.144251;1.07863663;0.50951971;0.126968724;0.472373607;0.117711796;1.11672781;1.09386363;0.48503445;0.137892015;1.07863701;0.305711794;0.0761811217;10;1.044444;1.0002208;1.00022179
30.145182;1.07859163;0.509804685;0.126797071;0.47265754;0.117557523;1.11663083;1.09381365;0.485321753;0.137753569;1.07859204;0.305882802;0.0760781573;10;1.044444;1.0002948;1.0002958
30.146206;1.07854764;0.510209659;0.126648751;0.473052321;0.117424758;1.11654284;1.09376867;0.485715052;0.137643434;1.07854806;0.306125809;0.0759891952;10;1.044444;1.00037079;1.0003718
30.147718;1.07849465;0.510964625;0.126493768;0.473775608;0.117286763;1.11644287;1.09371971;0.486434746;0.137544465;1.0784951;0.306578819;0.0758962488;10;1.044444;1.00047378;1.0004748
30.148618;1.07846866;0.511494608;0.126435443;0.474278465;0.117235473;1.11639889;1.09369873;0.486936305;0.137519682;1.07846912;0.306896824;0.0758612791;10;1.044444;1.00052977;1.00053079
30.149518;1.07844567;0.512081258;0.126397117;0.47483257;0.117202397;1.11636491;1.09368274;0.487485945;0.137517128;1.07844614;0.307248828;0.0758383083;10;1.044444;1.00058177;1.00058278
30.150418;1.07842568;0.51271791;0.126378789;0.475431743;0.117187539;1.11633892;1.09367176;0.48808061;0.137532233;1.07842616;0.307630832;0.0758273362;10;1.044444;1.00063076;1.00063177
30.152218;1.07839271;0.514134553;0.126388798;0.476759979;0.117200335;1.11630896;1.09366079;0.489399163;0.137615919;1.0783932;0.308480836;0.075833388;10;1.044444;1.00071874;1.00071975
30.153118;1.07837873;0.514907876;0.126413801;0.477483297;0.117225008;1.11630298;1.09366081;0.490115418;0.137678406;1.07837922;0.308944837;0.0758484119;10;1.044444;1.00075874;1.00075973
30.154018;1.07836674;0.515719535;0.126450471;0.478241295;0.117260285;1.11630199;1.09366382;0.490866901;0.137752706;1.07836723;0.309431837;0.0758704346;10;1.044444;1.00079573;1.00079671
30.156718;1.0783368;0.518359523;0.126612145;0.48070282;0.117413387;1.11632004;1.09368286;0.493305784;0.138033768;1.07833727;0.311015831;0.075967496;10;1.044444;1.00089071;1.00089166
30.157618;1.07832782;0.519299523;0.126680479;0.481578552;0.117477713;1.11633206;1.09369287;0.494172948;0.138142227;1.07832828;0.311579827;0.0760085139;10;1.044444;1.0009187;1.00091964
30.158518;1.07831984;0.520266194;0.126752148;0.482478579;0.117545024;1.11634607;1.09370389;0.495064026;0.138258177;1.07832029;0.312159821;0.0760515301;10;1.044444;1.0009437;1.00094463
30.159418;1.07831186;0.521256199;0.126828815;0.483400258;0.117616975;1.11636109;1.0937159;0.495977491;0.138378569;1.0783123;0.312753814;0.0760975442;10;1.044444;1.00096769;1.00096862
30.160318;1.07830389;0.522269541;0.126908815;0.484343588;0.117692019;1.11637711;1.09372791;0.496910746;0.138502003;1.0783043;0.313361805;0.0761455559;10;1.044444;1.00098969;1.00099061
30.161293;1.07829591;0.523389552;0.126998814;0.485385851;0.117776339;1.11639612;1.09374192;0.497943647;0.138641944;1.0782963;0.314033795;0.0761995657;10;1.044444;1.00101069;1.0010116
30.163805;1.07827397;0.526372927;0.12724047;0.488162503;0.118002829;1.11644617;1.09377895;0.500692487;0.139013615;1.07827429;0.315823764;0.076344577;10;1.044444;1.0010587;1.0010596
30.166805;1.07824403;0.530077992;0.127532104;0.491612206;0.118276586;1.11650423;1.09382296;0.504108367;0.139469689;1.07824426;0.318046723;0.0765195674;10;1.044444;1.00110173;1.00110262
30.168319;1.07822806;0.53199303;0.127678746;0.493395556;0.11841436;1.11653126;1.09384396;0.505873806;0.139703172;1.07822823;0.3191957;0.076607554;10;1.044444;1.00111776;1.00111863
30.172087;1.07818011;0.536851467;0.128032001;0.497923562;0.118747353;1.11659035;1.09389196;0.51035702;0.140277522;1.07818014;0.322110635;0.0768195032;10;1.044444;1.00114684;1.00114763
30.173087;1.07816612;0.538154829;0.128121978;0.499138868;0.118832379;1.11660337;1.09390296;0.511560128;0.14042847;1.07816612;0.322892615;0.0768734868;10;1.044444;1.00115186;1.00115263
30.174087;1.07815213;0.539463193;0.128210287;0.500358844;0.118915864;1.11661539;1.09391395;0.512769307;0.140577893;1.07815209;0.323677595;0.0769264696;10;1.044444;1.00115588;1.00115662
30.175087;1.07813713;0.54077489;0.128296932;0.501582408;0.118997919;1.11662542;1.09392395;0.513980456;0.140725917;1.07813706;0.324464574;0.0769784522;10;1.044444;1.0011599;1.00116061
30.176087;1.07812113;0.542086589;0.128380244;0.502806473;0.119076999;1.11663544;1.09393395;0.515193108;0.140872417;1.07812104;0.325251554;0.0770284352;10;1.044444;1.00116192;1.0011626
30.177087;1.07810513;0.54340162;0.128463558;0.504033665;0.119156084;1.11664346;1.09394194;0.516408205;0.14101765;1.07810501;0.326040534;0.0770784191;10;1.044444;1.00116294;1.00116358
30.178087;1.07808813;0.544716652;0.128543542;0.505261363;0.11923219;1.11665148;1.09394994;0.517624809;0.141161357;1.07808798;0.326829516;0.0771264044;10;1.044444;1.00116396;1.00116457
30.182087;1.07801613;0.549965109;0.128846844;0.510163612;0.119521635;1.11667055;1.09397693;0.522479716;0.141720053;1.07801587;0.329978451;0.0773083619;10;1.044444;1.001161;1.0011615
30.183087;1.07799713;0.551270141;0.12891851;0.511383179;0.119590247;1.11667256;1.09398293;0.523688049;0.141856392;1.07799685;0.330761438;0.0773513551;10;1.044444;1.00115901;1.00115948
30.185087;1.07795812;0.553870204;0.129055185;0.513813642;0.119721407;1.11667458;1.09399192;0.52609545;0.142123355;1.07795781;0.332321415;0.0774333449;10;1.044444;1.00115202;1.00115244
30.186087;1.07793713;0.55516357;0.129121859;0.51502347;0.119785611;1.11667459;1.09399592;0.52729252;0.142255375;1.07793679;0.333097405;0.0774733408;10;1.044444;1.00114903;1.00114942
30.187087;1.07791713;0.556451937;0.129186869;0.516228227;0.119848159;1.11667359;1.09399891;0.528487017;0.142384477;1.07791676;0.333870397;0.0775123371;10;1.044444;1.00114503;1.0011454
30.189087;1.07787614;0.559012006;0.129313558;0.518622893;0.119970282;1.11667059;1.09400491;0.530857704;0.142641152;1.07787572;0.335406385;0.0775883307;10;1.044444;1.00113504;1.00113535
30.190087;1.07785514;0.56028204;0.129373571;0.519811258;0.120028309;1.11666759;1.09400691;0.532035904;0.142767332;1.0778547;0.336168381;0.0776243279;10;1.044444;1.00113004;1.00113033
30.194087;1.07777017;0.565295501;0.129606951;0.524503814;0.120254365;1.11665254;1.09401392;0.536683622;0.143259985;1.07776964;0.339176374;0.0777643185;10;1.044444;1.00110603;1.00110625
