time;BusPDR_BUS_Voltage;BusPDR_BUS_ActivePower;BusPDR_BUS_ReactivePower;BusPDR_BUS_ActiveCurrent;BusPDR_BUS_ReactiveCurrent;Bess_GEN_MagnitudeControlledByAVRPu;Bess_GEN_VoltageInjTerminal;Bess_GEN_ActiveCurrentInjTerminal;Bess_GEN_ReactiveCurrentInjTerminal;Measurements_BUS_Voltage;Measurements_BUS_ActivePower;Measurements_BUS_ReactivePower;Main_Xfmr_XFMR_Tap;Bess_GEN_VoltageSetpointPu;Bess_GEN_NetworkFrequencyPu;NetworkFrequencyPu
30.195087;1.07774818;0.566528862;0.129663625;0.52565888;0.120309421;1.11664753;1.09401493;0.537828764;0.143380198;1.07774762;0.339916374;0.0777983163;10;1.044444;1.00109902;1.00109924
30.201087;1.07761922;0.573762325;0.12998696;0.532434132;0.120623976;1.1166154;1.09401798;0.54453802;0.1440836;1.07761859;0.344256375;0.0779923174;10;1.044444;1.00105496;1.00105515
30.202087;1.07759823;0.574937342;0.130038619;0.533534897;0.120674288;1.11660937;1.09401799;0.545628792;0.144197854;1.07759759;0.344961376;0.0780233213;10;1.044444;1.00104694;1.00104714
30.204087;1.07755523;0.577259038;0.130141934;0.53571076;0.120775025;1.11659832;1.09401801;0.54778291;0.144424845;1.0775546;0.346354381;0.0780853304;10;1.044444;1.00103091;1.00103113
30.206087;1.07751424;0.579542397;0.130243575;0.537850224;0.120873996;1.11658727;1.09401804;0.549903504;0.144648795;1.0775136;0.347724393;0.0781463391;10;1.044444;1.00101488;1.00101513
30.208037;1.07747424;0.581732416;0.13034188;0.539902731;0.120969767;1.11657622;1.09401806;0.551935731;0.144865131;1.07747361;0.349038411;0.0782053442;10;1.044444;1.00099785;1.00099813
30.209805;1.07743825;0.58368576;0.130431851;0.541733728;0.12105736;1.11656817;1.09401808;0.55374858;0.145060138;1.07743761;0.350210432;0.0782593418;10;1.044444;1.00098283;1.00098314
30.210805;1.07741825;0.584775764;0.130481834;0.542755473;0.121106026;1.11656314;1.09401909;0.554761134;0.145168172;1.07741762;0.350864446;0.0782893367;10;1.044444;1.00097382;1.00097414
30.212805;1.07737926;0.586927433;0.130583465;0.544772279;0.121204798;1.11655408;1.09401911;0.556758306;0.145386025;1.07737862;0.352155474;0.0783503173;10;1.044444;1.00095581;1.00095614
30.213805;1.07736027;0.587989098;0.130633447;0.545767337;0.121253356;1.11655006;1.09402011;0.557743434;0.145494053;1.07735962;0.352792489;0.078380303;10;1.044444;1.00094681;1.00094714
30.216805;1.07730528;0.591110746;0.130786726;0.548692928;0.121401904;1.11654098;1.09402212;0.56063991;0.145816732;1.07730463;0.354665531;0.078472245;10;1.044444;1.00091982;1.00092013
30.218805;1.07726929;0.593139054;0.130890024;0.550594167;0.121501894;1.11653593;1.09402411;0.562521798;0.146029724;1.07726864;0.355882558;0.0785341989;10;1.044444;1.00090184;1.00090212
30.219805;1.0772523;0.594137372;0.130941674;0.551529627;0.121551778;1.11653391;1.0940261;0.563448515;0.146136086;1.07725165;0.356481573;0.0785651756;10;1.044444;1.00089185;1.00089211
30.220805;1.0772353;0.595125687;0.130993324;0.552455836;0.121601663;1.11653289;1.09402709;0.564365082;0.146241059;1.07723466;0.357074588;0.0785961528;10;1.044444;1.00088286;1.0008831
30.221805;1.07721831;0.596102334;0.131046643;0.553371245;0.121653096;1.11653188;1.09402908;0.56527199;0.146347423;1.07721766;0.357660604;0.0786281311;10;1.044444;1.00087287;1.00087309
30.223805;1.07718633;0.598025624;0.131151617;0.555173271;0.121754194;1.11653085;1.09403307;0.567055329;0.146557106;1.07718568;0.358814638;0.0786910927;10;1.044444;1.00085389;1.00085407
30.225805;1.07715436;0.59990558;0.131258265;0.556935173;0.121856849;1.11653183;1.09403705;0.568799049;0.146766795;1.07715369;0.359942675;0.078755062;10;1.044444;1.0008349;1.00083505
30.226805;1.07713938;0.600828891;0.131313259;0.557800172;0.121909614;1.11653283;1.09404004;0.569655148;0.146871508;1.0771387;0.360496694;0.07878805;10;1.044444;1.00082591;1.00082603
30.227805;1.0771254;0.601742203;0.131368255;0.558655392;0.121962269;1.11653483;1.09404303;0.570502102;0.146974699;1.07712472;0.361044713;0.0788210405;10;1.044444;1.00081591;1.00081602
30.229805;1.07709744;0.603535495;0.131478255;0.560334951;0.122067587;1.11653982;1.09404901;0.572164004;0.147182608;1.07709674;0.362120751;0.0788870299;10;1.044444;1.00079592;1.00079599
30.231805;1.0770705;0.605285459;0.131589932;0.561973838;0.12217435;1.11654683;1.09405599;0.573785753;0.14738886;1.07706977;0.363170789;0.0789540301;10;1.044444;1.00077692;1.00077697
30.232805;1.07705753;0.606143776;0.131646609;0.562777575;0.122228451;1.11655083;1.09405998;0.574580361;0.147491918;1.07705679;0.363685808;0.0789880341;10;1.044444;1.00076692;1.00076696
30.234805;1.0770336;0.607827079;0.131759968;0.564353104;0.122336433;1.11656083;1.09406896;0.576140089;0.147696373;1.07703282;0.364695848;0.0790560489;10;1.044444;1.00074792;1.00074794
30.236805;1.07701067;0.609467048;0.131876668;0.565887936;0.122447401;1.11657284;1.09407894;0.577658137;0.147900687;1.07700985;0.365679888;0.0791260718;10;1.044444;1.00072792;1.00072793
30.237805;1.0769997;0.610270367;0.13193502;0.566639636;0.122502828;1.11657984;1.09408393;0.578401918;0.14800208;1.07699887;0.366161908;0.0791610853;10;1.044444;1.00071791;1.00071793
30.238805;1.07698973;0.61106202;0.131995038;0.567379991;0.122559688;1.11658684;1.09408892;0.579135031;0.148104994;1.07698889;0.366636928;0.0791970996;10;1.044444;1.00070791;1.00070793
30.240805;1.07696978;0.612615327;0.132115077;0.568832885;0.122673408;1.11660384;1.09410089;0.580571235;0.148307499;1.07696892;0.367568966;0.0792691294;10;1.044444;1.00068891;1.00068893
30.242805;1.07695183;0.614123637;0.132236781;0.570242986;0.122788442;1.11662284;1.09411387;0.581965747;0.148508335;1.07695096;0.368474002;0.0793421598;10;1.044444;1.00066891;1.00066894
30.244805;1.07693586;0.615588615;0.13236015;0.571611834;0.12290479;1.11664284;1.09412683;0.583320621;0.148710681;1.07693499;0.369353036;0.0794161904;10;1.044444;1.00064992;1.00064995
30.245805;1.07692887;0.616303603;0.132423499;0.572279489;0.122964395;1.11665484;1.09413482;0.583982012;0.148810123;1.07692801;0.369782053;0.079454206;10;1.044444;1.00063992;1.00063996
30.247805;1.07691487;0.617705244;0.132550198;0.573588513;0.123083602;1.11667884;1.09414978;0.585274835;0.14901066;1.07691404;0.370623085;0.0795302375;10;1.044444;1.00062093;1.00062097
30.250805;1.07689686;0.619725202;0.132743576;0.575473888;0.123265163;1.11671884;1.09417474;0.587138019;0.149308826;1.07689608;0.371835128;0.0796462847;10;1.044444;1.00059196;1.00059198
30.251805;1.07689185;0.620376854;0.132810257;0.5760817;0.123327634;1.11673384;1.09418372;0.587739409;0.149408121;1.0768911;0.372226141;0.0796863;10;1.044444;1.00058297;1.00058299
30.253805;1.07688283;0.621650157;0.132941951;0.577268939;0.123450914;1.11676484;1.09420169;0.58891322;0.149605185;1.07688212;0.372990167;0.0797653295;10;1.044444;1.000564;1.00056399
30.254805;1.07687882;0.622270141;0.133008631;0.577846817;0.123513272;1.11678085;1.09421167;0.589483579;0.149702817;1.07687814;0.373362179;0.0798053439;10;1.044444;1.00055402;1.00055399
30.255805;1.0768758;0.622880124;0.133076978;0.578414872;0.123577063;1.11679785;1.09422165;0.590046311;0.14980197;1.07687515;0.373728191;0.079846358;10;1.044444;1.00054504;1.00054499
30.257805;1.07686977;0.624070086;0.133212006;0.579523127;0.123703097;1.11683285;1.09424162;0.591139761;0.149997227;1.07686919;0.374442215;0.0799273849;10;1.044444;1.00052608;1.00052599
30.259805;1.07686574;0.625218375;0.13335037;0.580591615;0.123831997;1.11686986;1.09426358;0.592195534;0.150192204;1.07686524;0.375131238;0.080010409;10;1.044444;1.00050814;1.00050798
30.260805;1.07686372;0.625776685;0.133420387;0.581111157;0.123897221;1.11688986;1.09427456;0.592710458;0.150289692;1.07686327;0.375466249;0.0800524197;10;1.044444;1.00049917;1.00049898
30.264805;1.07686267;0.627913254;0.133703802;0.583095782;0.124160403;1.11697288;1.09432149;0.594670941;0.150676178;1.07686241;0.37674828;0.0802224527;10;1.044444;1.00046328;1.00046297
30.265805;1.07686266;0.628423231;0.133775493;0.583569363;0.124226941;1.11699488;1.09433447;0.59513751;0.150771865;1.07686245;0.377054285;0.080265458;10;1.044444;1.00045431;1.00045396
30.269805;1.07686865;0.630364824;0.134068921;0.585369124;0.124498583;1.11708789;1.0943864;0.596913825;0.151154601;1.07686861;0.378219294;0.0804414626;10;1.044444;1.00042039;1.00041994
30.273453;1.07687766;0.632004783;0.134335666;0.586887121;0.124745117;1.11717788;1.09443634;0.59841087;0.151496467;1.07687773;0.379203292;0.0806014448;10;1.044444;1.00038943;1.00038894
30.274102;1.07687667;0.632279777;0.134367345;0.58714303;0.12477463;1.11718588;1.09444033;0.598664511;0.151541606;1.07687675;0.379368291;0.0806204399;10;1.044444;1.00038444;1.00038394
30.275269;1.07686467;0.632761436;0.134382365;0.587596852;0.124789935;1.11717887;1.09443731;0.599112334;0.151586195;1.07686478;0.379657289;0.0806294296;10;1.044444;1.00037644;1.00037594
30.277269;1.07682168;0.633538091;0.134297391;0.588341562;0.124715958;1.11710986;1.09440228;0.599853328;0.151560601;1.07682182;0.380123282;0.0805784075;10;1.044444;1.00036344;1.00036294
30.278269;1.07679068;0.633906421;0.134209064;0.58870056;0.124637504;1.11705185;1.09437227;0.600212424;0.15150689;1.07679083;0.380344277;0.0805253943;10;1.044444;1.00035744;1.00035694
30.279269;1.07675368;0.634263084;0.134094068;0.589052025;0.124534976;1.11698084;1.09433526;0.600561678;0.151429774;1.07675385;0.38055827;0.0804563798;10;1.044444;1.00035044;1.00034995
30.280269;1.07671168;0.634606415;0.133957402;0.589393868;0.124412895;1.11689784;1.09429225;0.600905111;0.151330637;1.07671185;0.380764262;0.0803743644;10;1.044444;1.00034444;1.00034395
30.281269;1.07666568;0.634939746;0.133800731;0.589728639;0.124272691;1.11680483;1.09424424;0.601239133;0.151213905;1.07666586;0.380964253;0.0802803484;10;1.044444;1.00033744;1.00033696
30.282269;1.07661567;0.635261411;0.133625723;0.590054795;0.124115909;1.11670282;1.09419024;0.601567346;0.15107971;1.07661587;0.381157241;0.0801753325;10;1.044444;1.00033144;1.00033096
30.284269;1.07650766;0.635874741;0.133230698;0.59068372;0.123761421;1.1164758;1.09407123;0.602202503;0.150771664;1.07650787;0.381525213;0.0799383027;10;1.044444;1.00031944;1.00031897
30.285269;1.07644964;0.636168074;0.133014014;0.590988041;0.123566805;1.1163528;1.09400723;0.602507377;0.15059919;1.07644987;0.381701197;0.0798082895;10;1.044444;1.00031244;1.00031198
30.286269;1.07638963;0.63645141;0.132787329;0.591284204;0.123363107;1.11622479;1.09394023;0.602807846;0.150417966;1.07638987;0.381871179;0.0796722777;10;1.044444;1.00030644;1.00030598
30.287269;1.07632761;0.636726413;0.132552308;0.591573758;0.123151875;1.11609278;1.09387023;0.603100865;0.150227988;1.07632787;0.38203616;0.0795312674;10;1.044444;1.00030045;1.00029998
30.288269;1.0762646;0.63699475;0.132308952;0.591857703;0.12293299;1.11595677;1.09379923;0.603388377;0.150032027;1.07626486;0.382197141;0.0793852584;10;1.044444;1.00029445;1.00029398
30.290269;1.07613456;0.637506427;0.13180557;0.592404665;0.122480114;1.11567576;1.09365223;0.603941894;0.149620895;1.07613485;0.382504104;0.079083244;10;1.044444;1.00028347;1.00028298
30.291269;1.07606854;0.637749767;0.131547211;0.592667131;0.122247555;1.11553176;1.09357623;0.604210946;0.149408769;1.07606884;0.382650086;0.0789282381;10;1.044444;1.00027747;1.00027697
30.292269;1.07600152;0.637988107;0.131285518;0.592925533;0.122011982;1.11538675;1.09349923;0.604472967;0.149192175;1.07600182;0.382793069;0.078771233;10;1.044444;1.00027248;1.00027197
30.295269;1.07579946;0.638661466;0.130482104;0.593662748;0.121288165;1.11494273;1.09326624;0.605223784;0.148527225;1.07579978;0.383197027;0.0782892215;10;1.044444;1.00025649;1.00025596
30.296269;1.07573144;0.638873141;0.130212076;0.593897034;0.121044841;1.11479372;1.09318825;0.605463646;0.148303011;1.07573176;0.383324017;0.0781272187;10;1.044444;1.00025048;1.00024996
30.297269;1.07566342;0.639079818;0.129940382;0.594126699;0.120799937;1.11464472;1.09311025;0.605697445;0.148077239;1.07566374;0.383448008;0.0779642159;10;1.044444;1.00024548;1.00024496
30.301269;1.07539335;0.6398482;0.128855269;0.594990277;0.119821331;1.11404969;1.0927963;0.606580738;0.147167972;1.07539366;0.383908989;0.0773132002;10;1.044444;1.00022545;1.00022497
30.303269;1.07526032;0.640198228;0.128315208;0.595389329;0.119333938;1.11375468;1.09264133;0.606991734;0.146714388;1.07526061;0.384118984;0.0769891856;10;1.044444;1.00021543;1.00021498
30.307269;1.07499826;0.640839959;0.127250076;0.596131226;0.118372287;1.11317266;1.09233442;0.607754436;0.145814059;1.07499851;0.384503976;0.0763501448;10;1.044444;1.00019639;1.00019598
30.309269;1.07487023;0.64113166;0.12672501;0.596473504;0.117897933;1.11288765;1.09218447;0.608108052;0.145368582;1.07487045;0.384678974;0.0760351229;10;1.044444;1.00018737;1.00018697
30.311269;1.0747442;0.641405026;0.126206614;0.596797696;0.117429455;1.11260565;1.09203652;0.608442329;0.144928826;1.07474439;0.384842976;0.0757241015;10;1.044444;1.00017936;1.00017896
30.313269;1.07462016;0.641660056;0.125696561;0.597103797;0.116968411;1.11232863;1.09188956;0.608759339;0.144493401;1.07462034;0.384995984;0.0754180806;10;1.044444;1.00017035;1.00016994
30.314269;1.07455914;0.641781737;0.125443204;0.597250892;0.116739293;1.11219163;1.09181758;0.60891093;0.144278503;1.07455931;0.38506899;0.0752660701;10;1.044444;1.00016635;1.00016593
30.315269;1.07449813;0.641898415;0.125191517;0.597393355;0.116511703;1.11205562;1.0917456;0.609059485;0.144063577;1.07449828;0.385138997;0.0751150591;10;1.044444;1.00016135;1.00016092
30.318269;1.07432007;0.642223445;0.124448134;0.597794805;0.115839102;1.1116536;1.09153365;0.60947707;0.143427278;1.07432019;0.385334026;0.0746690212;10;1.044444;1.00014934;1.00014888
30.320269;1.07420304;0.642418457;0.123963109;0.598041434;0.115400225;1.11139159;1.09139569;0.609734338;0.143010157;1.07420313;0.385451049;0.0743779912;10;1.044444;1.00014133;1.00014086
30.321269;1.07414602;0.642510128;0.123721432;0.598158507;0.115181363;1.11126158;1.0913267;0.609856886;0.142802325;1.0741461;0.385506062;0.0742329748;10;1.044444;1.00013734;1.00013685
30.323269;1.07403198;0.642681798;0.123246411;0.598381838;0.114751325;1.11100556;1.09119173;0.610091185;0.142392314;1.07403205;0.385609089;0.0739479398;10;1.044444;1.00012934;1.00012883
30.325269;1.07392093;0.64283846;0.122778058;0.598589585;0.114327078;1.11075354;1.09105876;0.610309146;0.141988067;1.07392102;0.385703119;0.0736669044;10;1.044444;1.00012235;1.00012182
30.326269;1.07386591;0.642911789;0.122546384;0.598688541;0.114117194;1.11062952;1.09099377;0.610412724;0.141787245;1.073866;0.385747135;0.0735278879;10;1.044444;1.00011835;1.00011782
30.328269;1.07375786;0.643046774;0.122088035;0.598874505;0.113701803;1.1103835;1.09086379;0.610607694;0.141391651;1.07375798;0.385828167;0.073252859;10;1.044444;1.00011137;1.00011081
30.329269;1.07370384;0.64310843;0.121861362;0.598962069;0.113496403;1.11026249;1.0907998;0.610701582;0.141193694;1.07370397;0.385865183;0.073116847;10;1.044444;1.00010837;1.0001078
30.330269;1.07365082;0.643166753;0.121636356;0.59904598;0.113292428;1.11014148;1.09073581;0.610790897;0.140998774;1.07365097;0.385900198;0.0729818367;10;1.044444;1.00010438;1.00010379
30.332269;1.07354677;0.643273396;0.121191345;0.5992034;0.112888859;1.10990346;1.09060983;0.61095927;0.140611671;1.07354696;0.385964226;0.0727148212;10;1.044444;1.00009741;1.00009677
30.333269;1.07349474;0.643321718;0.12097134;0.599277465;0.112689373;1.10978646;1.09054784;0.611038328;0.140421018;1.07349496;0.385993239;0.0725828159;10;1.044444;1.00009442;1.00009375
30.335269;1.07339369;0.643408364;0.120536336;0.599414627;0.112294685;1.10955446;1.09042485;0.611186738;0.140041052;1.07339397;0.386045263;0.0723218103;10;1.044444;1.00008844;1.00008772
30.336269;1.07334366;0.643448356;0.120321336;0.599479833;0.112099591;1.10943946;1.09036486;0.611255528;0.139853139;1.07334398;0.386069273;0.0721928102;10;1.044444;1.00008545;1.00008471
30.337269;1.07329364;0.643483349;0.120108004;0.599540388;0.111906031;1.10932646;1.09030486;0.611321268;0.139666735;1.07329399;0.386090282;0.072064812;10;1.044444;1.00008246;1.00008169
30.338269;1.07324461;0.643516678;0.119896341;0.599598838;0.111713902;1.10921347;1.09024487;0.611385486;0.139480312;1.07324501;0.38611029;0.0719378155;10;1.044444;1.00007947;1.00007867
30.339269;1.07319558;0.643546674;0.119686345;0.599654187;0.111523308;1.10910147;1.09018587;0.611444564;0.139296798;1.07319602;0.386128296;0.0718118206;10;1.044444;1.00007647;1.00007566
30.340269;1.07314755;0.643573337;0.119478016;0.599705876;0.111334148;1.10899048;1.09012687;0.611502118;0.139113265;1.07314804;0.386144301;0.0716868271;10;1.044444;1.00007348;1.00007264
30.342269;1.0730515;0.643618334;0.119064694;0.599801503;0.110958883;1.1087715;1.09001087;0.611608475;0.138750467;1.07305208;0.386171308;0.071438844;10;1.044444;1.00006748;1.00006662
30.344269;1.07295846;0.643653337;0.118658039;0.599886155;0.110589456;1.10855553;1.08989687;0.611703022;0.138390392;1.07295912;0.38619231;0.0711948654;10;1.044444;1.00006248;1.0000616
30.347269;1.07282044;0.643686684;0.118058056;0.599994473;0.110044367;1.10823858;1.08972887;0.61182483;0.137861216;1.07282118;0.386212307;0.0708349012;10;1.044444;1.00005446;1.0000536
30.348269;1.07277544;0.643693356;0.117861395;0.60002589;0.109865645;1.1081346;1.08967388;0.611861817;0.137687716;1.0727762;0.386216304;0.0707169126;10;1.044444;1.00005144;1.00005061
30.349269;1.07273145;0.643696698;0.117664731;0.600053645;0.109686807;1.10803062;1.08961888;0.611894217;0.137514198;1.07273222;0.386218299;0.0705989234;10;1.044444;1.00004943;1.00004862
30.350269;1.07268646;0.643698373;0.117471401;0.600080412;0.109511165;1.10792864;1.08956488;0.611926058;0.137342064;1.07268723;0.386219293;0.0704829333;10;1.044444;1.00004741;1.00004663
30.351269;1.07264348;0.643696718;0.117278067;0.600102957;0.109335307;1.10782666;1.08951088;0.611954842;0.13716991;1.07264424;0.386218285;0.0703669425;10;1.044444;1.00004439;1.00004365
30.354269;1.07251355;0.64368176;0.116708061;0.60016185;0.108817077;1.10752671;1.0893519;0.61202728;0.136663677;1.07251427;0.386209256;0.0700249662;10;1.044444;1.00003832;1.0000377
30.355269;1.07247158;0.643673442;0.116521391;0.600177631;0.108647281;1.10742773;1.08929991;0.612047298;0.136497323;1.07247228;0.386204245;0.0699129732;10;1.044444;1.0000363;1.00003572
30.356269;1.07242961;0.643661793;0.116334718;0.600190306;0.108477473;1.10733074;1.08924793;0.612065787;0.136330952;1.07243028;0.386197234;0.0698009799;10;1.044444;1.00003427;1.00003374
30.357269;1.07238765;0.643648475;0.116149711;0.600201427;0.108309205;1.10723275;1.08919594;0.612081218;0.136166096;1.07238828;0.386189225;0.0696899863;10;1.044444;1.00003224;1.00003176
30.358269;1.07234669;0.643633491;0.11596637;0.600210434;0.108142378;1.10713676;1.08914495;0.612096088;0.13600263;1.07234728;0.386180215;0.0695799923;10;1.044444;1.00003021;1.00002978
30.360269;1.07226476;0.643598519;0.115603018;0.600223786;0.1078118;1.10694677;1.08904398;0.612117619;0.13567706;1.07226527;0.3861592;0.0693620022;10;1.044444;1.00002615;1.00002581
30.364269;1.0721059;0.643508548;0.114891308;0.600229017;0.107163994;1.1065738;1.08884702;0.612142584;0.135038901;1.07210622;0.386105185;0.06893501;10;1.044444;1.00001901;1.00001888
30.365269;1.07206693;0.643483547;0.114716297;0.600227567;0.107004661;1.1064828;1.08879803;0.612144095;0.134882739;1.0720672;0.386090185;0.0688300103;10;1.044444;1.00001797;1.0000179
30.370269;1.07187706;0.643331838;0.113859583;0.600192585;0.10622446;1.10603485;1.08856107;0.612133393;0.134111442;1.0718771;0.385999211;0.068316007;10;1.044444;1.00000978;1.00000998
30.372269;1.07180309;0.643263478;0.113526237;0.600170299;0.105920824;1.10586087;1.08846908;0.612119274;0.133808911;1.07180305;0.385958233;0.0681160034;10;1.044444;1.00000771;1.000008
30.373269;1.07176611;0.6432268;0.113359565;0.60015682;0.105768993;1.10577488;1.08842309;0.612109918;0.133659922;1.07176603;0.385936247;0.0680160006;10;1.044444;1.00000567;1.00000601
30.376269;1.07165815;0.643113432;0.11286956;0.600111578;0.105322483;1.10551892;1.08828709;0.612077657;0.13321569;1.07165795;0.385868297;0.0677219869;10;1.044444;1.00000257;1.00000304
30.379269;1.07155319;0.642990068;0.112387906;0.600055302;0.104883382;1.10526897;1.08815509;0.612037014;0.132780039;1.07155289;0.385794362;0.0674329651;10;1.044444;0.999999493;1.00000005
30.381269;1.07148322;0.642905046;0.112072924;0.600015177;0.104596312;1.10510501;1.08806808;0.612004759;0.132493503;1.07148286;0.385743411;0.0672439472;10;1.044444;0.999997456;0.999998059
30.382269;1.07144923;0.6428617;0.111916271;0.599993773;0.104453445;1.10502402;1.08802508;0.611987583;0.132351687;1.07144885;0.385717438;0.0671499376;10;1.044444;0.999996442;0.999997064
30.384269;1.07138124;0.642771671;0.111606303;0.599947848;0.104170796;1.10486305;1.08793906;0.611950168;0.132071083;1.07138082;0.385663492;0.066963918;10;1.044444;0.999995423;0.999996074
30.386269;1.07131425;0.642681637;0.111301346;0.599901353;0.103892683;1.10470507;1.08785504;0.611911625;0.131793255;1.0713138;0.385609545;0.0667809004;10;1.044444;0.999994416;0.999995088
30.387269;1.07128125;0.642634953;0.111149705;0.599876264;0.103754342;1.10462608;1.08781303;0.61189082;0.131654326;1.07128078;0.385581572;0.0666898934;10;1.044444;0.999993418;0.999994095
30.394269;1.07105622;0.642301484;0.110114947;0.599690976;0.102809987;1.10409009;1.08752895;0.611734946;0.130710954;1.07105572;0.385381696;0.0660688943;10;1.044444;0.999989484;0.999990133
30.395269;1.0710252;0.642251463;0.109969987;0.599661632;0.102677595;1.10401609;1.08748894;0.611711479;0.130579358;1.07102471;0.385351703;0.0659818995;10;1.044444;0.999989498;0.999990137
30.398269;1.07093216;0.642106398;0.109541771;0.599578258;0.102286582;1.10379407;1.08737091;0.611638415;0.130188857;1.07093169;0.385264711;0.0657249167;10;1.044444;0.999988542;0.999989144
30.400269;1.07087013;0.642008022;0.109260176;0.599521109;0.10202949;1.10364906;1.08729389;0.611589784;0.129931339;1.07086967;0.385205708;0.065555926;10;1.044444;0.999988572;0.999989145
30.402269;1.07081009;0.641909648;0.108981906;0.599462831;0.101775284;1.10350505;1.08721687;0.611539616;0.129678381;1.07080966;0.385146701;0.0653889314;10;1.044444;0.999987601;0.999988144
30.406269;1.07069101;0.641714567;0.10843533;0.599347253;0.101276007;1.10322203;1.08706686;0.61144008;0.12917802;1.07069065;0.385029674;0.0650609277;10;1.044444;0.999987657;0.999988144
30.407269;1.07066199;0.641666216;0.108300346;0.599318324;0.10115265;1.10315203;1.08702986;0.611416444;0.129053617;1.07066165;0.385000663;0.0649799246;10;1.044444;0.999987671;0.999988146
30.409269;1.07060394;0.641571183;0.108032039;0.599262016;0.100907468;1.10301402;1.08695587;0.611367634;0.128809385;1.07060366;0.384943635;0.0648189183;10;1.044444;0.999987695;0.999988154
30.418269;1.07034977;0.641157798;0.106862107;0.599017856;0.0998381629;1.10240797;1.08663394;0.611156298;0.127738524;1.07034973;0.384695398;0.064116945;10;1.044444;0.999989781;0.999990203
30.422269;1.07023972;0.640984462;0.106358786;0.598917392;0.0993780685;1.10214793;1.08649599;0.611069839;0.127277622;1.07023974;0.384591267;0.0638150048;10;1.044444;0.999990842;0.999991208
30.423269;1.07021272;0.640942794;0.10623379;0.598893556;0.0992637629;1.10208292;1.08646201;0.611049087;0.127163468;1.07021274;0.384566236;0.0637400231;10;1.044444;0.999990859;0.999991208
30.424269;1.07018571;0.640901128;0.10611046;0.59886972;0.0991510084;1.10201891;1.08642702;0.61103043;0.127050956;1.07018574;0.384541205;0.0636660425;10;1.044444;0.999990877;0.999991208
30.426269;1.0701327;0.64082113;0.105863804;0.598824607;0.0989253886;1.10189188;1.08636005;0.610991421;0.126825555;1.07013273;0.384493145;0.0635180838;10;1.044444;0.999991912;0.999992204
30.427269;1.0701057;0.640781134;0.105742145;0.598802332;0.0988141736;1.10182787;1.08632606;0.610973731;0.126714434;1.07010572;0.384469117;0.0634451058;10;1.044444;0.999992929;0.999993202
30.431269;1.06999972;0.640631169;0.10525885;0.598721472;0.0983721924;1.10157781;1.0861931;0.610904354;0.126274133;1.0699997;0.384379019;0.0631552017;10;1.044444;0.999994001;0.999994181
30.434269;1.06992173;0.640524544;0.10490222;0.598665457;0.0980459676;1.10139277;1.08609411;0.610860345;0.125947975;1.06992169;0.384314966;0.0629412754;10;1.044444;0.999996051;0.999996161
30.435269;1.06989573;0.640491228;0.104783897;0.598648866;0.0979377342;1.10133077;1.08606211;0.610846137;0.125841177;1.06989568;0.384294952;0.0628702987;10;1.044444;0.999996065;0.999996155
30.436269;1.06987073;0.640457912;0.10466724;0.598631717;0.0978309612;1.10126976;1.08602911;0.610832492;0.125734489;1.06987068;0.38427494;0.0628003209;10;1.044444;0.999997077;0.999997149
30.437269;1.06984473;0.640424599;0.10455058;0.59861513;0.0977242739;1.10120976;1.0859971;0.610819817;0.125627683;1.06984468;0.38425493;0.0627303419;10;1.044444;0.999997087;0.999997143
30.442269;1.06971773;0.640274708;0.103972242;0.598546097;0.0971951576;1.10090878;1.08583706;0.610767179;0.125102802;1.06971768;0.384164901;0.0623834147;10;1.044444;1.00000012;1.0000001
30.446269;1.06961673;0.640169782;0.103518857;0.598504532;0.0967804639;1.10067284;1.08571101;0.610736825;0.124690578;1.06961669;0.384101887;0.0621114196;10;1.044444;1.00000314;1.00000305
30.447269;1.06959173;0.640144794;0.103407174;0.598495163;0.0966783189;1.10061386;1.08568;0.610731257;0.124589757;1.06959169;0.384086884;0.0620444135;10;1.044444;1.00000314;1.00000304
30.459269;1.06929787;0.639921517;0.10208859;0.598450814;0.0954720746;1.09992525;1.08531392;0.610722433;0.123398887;1.06929778;0.383952914;0.0612532561;10;1.044444;1.00001219;1.00001177
30.460269;1.06927389;0.639908185;0.101981901;0.598451757;0.0953744766;1.09986829;1.08528393;0.61072704;0.123302515;1.06927379;0.383944926;0.0611892382;10;1.044444;1.00001219;1.00001175
30.462269;1.06922593;0.639884853;0.101768522;0.598456758;0.0951792717;1.09975636;1.08522394;0.610737788;0.123109762;1.06922581;0.383930955;0.0610611997;10;1.044444;1.0000142;1.00001373
30.463269;1.06920195;0.639874853;0.101661833;0.598460818;0.0950816651;1.09970039;1.08519395;0.610745463;0.123014916;1.06920182;0.383924972;0.0609971793;10;1.044444;1.00001421;1.00001373
30.466269;1.06913;0.639849858;0.101345099;0.598477674;0.0947919476;1.09953448;1.08510597;0.61077043;0.122730122;1.06912986;0.383910028;0.0608071159;10;1.044444;1.00001722;1.00001672
30.468269;1.06908204;0.639838198;0.101136725;0.598493588;0.094601386;1.09942353;1.08504698;0.610791354;0.122543341;1.06908188;0.383903065;0.0606820746;10;1.044444;1.00001823;1.00001773
30.470269;1.06903507;0.639829878;0.100928356;0.598512065;0.0944107205;1.09931358;1.08498899;0.610814786;0.12235642;1.0690349;0.383898099;0.0605570378;10;1.044444;1.00001924;1.00001874
30.471269;1.06901108;0.639826554;0.100823342;0.598522364;0.0943146451;1.0992596;1.08495899;0.6108286;0.122263062;1.06901091;0.383896114;0.0604940218;10;1.044444;1.00002025;1.00001974
30.473269;1.06896411;0.639823243;0.100618322;0.598545524;0.0941270671;1.09915064;1.08490099;0.610858177;0.122079172;1.06896392;0.38389414;0.0603709959;10;1.044444;1.00002226;1.00002175
30.475269;1.06891714;0.639823269;0.100411647;0.598571806;0.0939379062;1.09904167;1.08484398;0.610890259;0.121895143;1.06891694;0.38389416;0.0602469793;10;1.044444;1.00002328;1.00002276
30.479269;1.06882419;0.639836649;0.10000499;0.598636303;0.0935656621;1.09882571;1.08472896;0.610964199;0.121533264;1.06882398;0.383902176;0.0600029704;10;1.044444;1.00002631;1.00002577
30.483269;1.06873024;0.639863347;0.0996033582;0.598713877;0.0931980993;1.09861172;1.08461492;0.611051396;0.121174244;1.06873001;0.383918159;0.0597619745;10;1.044444;1.00002933;1.00002879
30.486269;1.06866128;0.639891696;0.0993033868;0.598779041;0.0929234152;1.0984527;1.08453088;0.611124788;0.120908578;1.06866102;0.383935123;0.0595819777;10;1.044444;1.00003132;1.00003081
30.488269;1.06861532;0.639915038;0.0991050696;0.598826655;0.0927418275;1.09834668;1.08447385;0.611178386;0.120733589;1.06861502;0.383949091;0.0594629798;10;1.044444;1.00003231;1.00003182
30.495269;1.06845446;0.640025048;0.0984184258;0.599019884;0.0921131201;1.09797957;1.08427877;0.611388094;0.120126542;1.068454;0.384014952;0.0590509898;10;1.044444;1.00003726;1.00003684
30.498269;1.06838552;0.640083373;0.0981267619;0.599113199;0.0918460484;1.09782353;1.08419576;0.611490195;0.119871283;1.06838498;0.384049879;0.0588759871;10;1.044444;1.00003924;1.00003884
30.501269;1.06831757;0.640150035;0.097838428;0.599213766;0.0915819681;1.09766849;1.08411377;0.611597905;0.119615874;1.06831694;0.384089806;0.0587029803;10;1.044444;1.00004121;1.00004084
30.505269;1.06822661;0.640250044;0.0974550838;0.59935845;0.0912308682;1.09746243;1.08400479;0.611751618;0.119280363;1.0682259;0.384149716;0.0584729766;10;1.044444;1.00004419;1.00004386
30.507269;1.06818061;0.640305055;0.0972650743;0.599435752;0.0910568988;1.0973604;1.08394981;0.611831849;0.119114179;1.06817988;0.384182674;0.058358979;10;1.044444;1.00004518;1.00004488
30.509269;1.0681356;0.640361736;0.0970767302;0.59951405;0.0908843905;1.09725837;1.08389583;0.611916136;0.118949412;1.06813486;0.384216632;0.0582459821;10;1.044444;1.00004619;1.00004591
30.512269;1.06806756;0.640453425;0.0967933835;0.599638021;0.0906248626;1.09710532;1.08381485;0.612046432;0.118701469;1.06806686;0.384271566;0.0580759835;10;1.044444;1.00004822;1.00004797
30.513269;1.06804555;0.640485101;0.0967000478;0.599680014;0.0905393297;1.0970553;1.08378785;0.612090895;0.118619839;1.06804486;0.384290544;0.0580199826;10;1.044444;1.00004824;1.00004799
30.516269;1.06797751;0.640585126;0.0964200478;0.599811807;0.0902828827;1.09690324;1.08370685;0.612230446;0.118376467;1.06797688;0.384350482;0.0578519756;10;1.044444;1.0000503;1.00005007
30.519269;1.06791047;0.640691817;0.0961400553;0.599949303;0.0900263318;1.09675219;1.08362685;0.612372525;0.118132947;1.06790992;0.384414442;0.0576839642;10;1.044444;1.00005236;1.00005217
30.521269;1.06786545;0.640765164;0.0959550594;0.600043247;0.0898568769;1.09665115;1.08357385;0.612471677;0.117972594;1.06786496;0.384458433;0.0575729562;10;1.044444;1.00005341;1.00005323
30.523269;1.06782043;0.640841841;0.0957700586;0.600140321;0.0896874125;1.09655111;1.08351987;0.612572939;0.117812332;1.06782;0.384504437;0.0574619484;10;1.044444;1.00005445;1.00005429
30.524269;1.06779742;0.640880179;0.0956783893;0.600189142;0.0896034986;1.09650109;1.08349388;0.612624543;0.117732085;1.06779703;0.384527443;0.0574069445;10;1.044444;1.00005447;1.00005432
30.527269;1.06773038;0.641001855;0.0954033759;0.600340733;0.0893515709;1.09635103;1.08341391;0.612782038;0.117493083;1.06773011;0.38460047;0.0572419327;10;1.044444;1.00005652;1.0000564
30.531269;1.06764133;0.641170186;0.0950383542;0.600548419;0.0890171478;1.09615193;1.08330897;0.612998302;0.117178294;1.06764122;0.384701521;0.0570229219;10;1.044444;1.00005856;1.00005846
30.536269;1.06753029;0.641393486;0.094585013;0.600820032;0.0886017392;1.09590481;1.08317705;0.613282204;0.116787905;1.06753031;0.384835604;0.0567509281;10;1.044444;1.00006057;1.0000605
30.548269;1.06726429;0.641980001;0.0935101423;0.60151942;0.0876165182;1.0953166;1.08286523;0.614005059;0.11586435;1.06726425;0.385187812;0.0561060301;10;1.044444;1.00006431;1.00006447
30.549269;1.0672423;0.642031648;0.0934218199;0.601580237;0.0875355526;1.0952676;1.08283924;0.614069028;0.115788653;1.06724223;0.385218825;0.056053038;10;1.044444;1.00006528;1.00006546
30.551269;1.06719832;0.642136603;0.0932451726;0.601703444;0.0873736174;1.0951706;1.08278725;0.61419544;0.115637251;1.0671982;0.385281849;0.055947051;10;1.044444;1.0000652;1.00006546
30.554269;1.06713236;0.642296528;0.0929801944;0.601890627;0.0871307049;1.09502461;1.08271025;0.614388371;0.115410015;1.06713215;0.385377878;0.0557880668;10;1.044444;1.00006608;1.00006644
30.559269;1.06702246;0.642569727;0.0925402031;0.602208918;0.086727381;1.09478364;1.08258219;0.614714961;0.115035783;1.06702209;0.385541905;0.0555241129;10;1.044444;1.00006789;1.00006844
30.574269;1.06669478;0.643429517;0.0912383704;0.603200441;0.085533913;1.09406447;1.08219991;0.615737466;0.113925882;1.0666939;0.386057963;0.0547432944;10;1.044444;1.00007066;1.00007146
30.575269;1.06667279;0.643489522;0.0911516959;0.603269131;0.0854544306;1.09401745;1.08217489;0.615807155;0.113851495;1.0666719;0.386093974;0.0546912854;10;1.044444;1.00007065;1.00007146
30.577269;1.0666298;0.64360787;0.0909800212;0.603404391;0.0852969363;1.09392242;1.08212386;0.615947115;0.113705897;1.06662891;0.386165002;0.0545882624;10;1.044444;1.00007064;1.00007144
30.580269;1.0665648;0.643787904;0.0907216929;0.603609935;0.0850599223;1.09377937;1.08204781;0.616159877;0.113487429;1.06656395;0.386273056;0.0544332254;10;1.044444;1.00007062;1.00007142
30.596269;1.06621964;0.644766601;0.0893635367;0.604722958;0.0838135989;1.09302733;1.08164752;0.61730169;0.112333456;1.06621937;0.386860401;0.0536180793;10;1.044444;1.00007145;1.00007239
30.601269;1.06611257;0.645076683;0.0889419004;0.605074435;0.0834266138;1.09279332;1.08152347;0.617662198;0.111976332;1.06611241;0.387046406;0.0533650647;10;1.044444;1.00007245;1.00007335
30.602269;1.06609056;0.645138363;0.088858568;0.605144764;0.0833501899;1.09274732;1.08149947;0.617734469;0.11190481;1.06609042;0.387083401;0.0533150658;10;1.044444;1.00007146;1.00007234
30.615269;1.06581447;0.645941784;0.0877735804;0.606055075;0.0823538861;1.09214546;1.08117946;0.618669636;0.110984823;1.06581452;0.387565348;0.0526641473;10;1.044444;1.00007186;1.0000721
30.628269;1.06554046;0.646738539;0.086700271;0.606958531;0.0813675333;1.09154955;1.08086262;0.619597573;0.110075128;1.06554055;0.388043363;0.0520200414;10;1.044444;1.00007101;1.0000708
30.647269;1.06514564;0.64786892;0.0851470956;0.608244292;0.079939121;1.09068846;1.08040386;0.620919335;0.108756803;1.06514532;0.388721405;0.051087616;10;1.044444;1.00006805;1.00006774
30.652269;1.06504272;0.648157248;0.0847420884;0.608573824;0.0795666291;1.09046357;1.08028493;0.621257719;0.108412449;1.06504225;0.388894407;0.0508444612;10;1.044444;1.00006804;1.00006775
30.653269;1.06502173;0.648213908;0.0846604169;0.60863903;0.0794915324;1.0904186;1.08026095;0.621325517;0.108343902;1.06502123;0.388928409;0.0507954271;10;1.044444;1.00006704;1.00006676
30.660269;1.06487872;0.648608835;0.0840953718;0.609091686;0.0789717482;1.09010577;1.08009414;0.621791854;0.10786236;1.06487804;0.389165418;0.0504561995;10;1.044444;1.00006599;1.00006582
30.666269;1.0647556;0.648940414;0.0836119829;0.609473528;0.0785269885;1.08983883;1.07995233;0.622183719;0.107450714;1.0647548;0.389364385;0.0501660622;10;1.044444;1.00006491;1.00006493
30.668269;1.06471555;0.649050394;0.0834519742;0.609599737;0.0783796655;1.08974984;1.07990438;0.6223132;0.10731354;1.06471472;0.389430361;0.0500700341;10;1.044444;1.0000649;1.00006498
30.672269;1.06463343;0.649265373;0.0831319976;0.609848645;0.0780851155;1.08957284;1.07981046;0.622569491;0.107040486;1.06463257;0.389559288;0.0498780232;10;1.044444;1.00006387;1.00006407
30.677269;1.06453229;0.649530378;0.0827320889;0.610155458;0.0777167342;1.08935181;1.07969253;0.622885946;0.106698721;1.06453145;0.389718163;0.0496381142;10;1.044444;1.00006285;1.00006316
30.679269;1.06449223;0.649635383;0.0825721284;0.610277027;0.0775693263;1.08926379;1.07964553;0.623011818;0.106562889;1.06449142;0.389781112;0.0495421815;10;1.044444;1.00006285;1.00006319
30.688269;1.06431108;0.650095397;0.0818555586;0.610813044;0.0769090021;1.08886778;1.07943442;0.623564284;0.105949109;1.06431043;0.390056906;0.0491125654;10;1.044444;1.00006084;1.00006115
30.691269;1.06425107;0.650245422;0.081617219;0.610988435;0.0766893363;1.0887358;1.07936434;0.623745233;0.105745972;1.06425045;0.390146852;0.048969685;10;1.044444;1.0000598;1.0000601
30.699269;1.06409213;0.650633856;0.0809838741;0.611444677;0.076105559;1.08838695;1.07917814;0.624218738;0.105202014;1.06409154;0.390379724;0.0485899595;10;1.044444;1.00005869;1.00005899
30.701269;1.06405215;0.650730545;0.0808272218;0.611558511;0.0759611966;1.0883;1.07913209;0.624333372;0.105065946;1.06405157;0.3904377;0.0484960125;10;1.044444;1.00005766;1.00005797
30.703269;1.06401218;0.650823898;0.0806689081;0.611669223;0.075815265;1.08821305;1.07908505;0.624450138;0.104929967;1.06401159;0.390493684;0.0484010555;10;1.044444;1.00005764;1.00005796
30.706269;1.06395321;0.650963922;0.0804322745;0.611834746;0.0755970753;1.08808212;1.079016;0.624621348;0.104726598;1.06395261;0.390577681;0.0482591001;10;1.044444;1.00005662;1.00005696
30.727269;1.06354098;0.651893888;0.078783693;0.612946233;0.0740769861;1.08717608;1.07853186;0.625773277;0.103306958;1.06354061;0.391135897;0.0472701536;10;1.044444;1.00005272;1.00005309
30.730269;1.06348186;0.652018891;0.0785486161;0.613097728;0.0738601443;1.08704708;1.07846284;0.625930775;0.103103364;1.06348162;0.391210904;0.0471291388;10;1.044444;1.00005279;1.00005308
30.731269;1.06346282;0.652060561;0.0784719275;0.613147843;0.0737893755;1.08700408;1.07843983;0.62598276;0.103036005;1.06346263;0.391235906;0.0470831331;10;1.044444;1.00005281;1.00005308
30.745269;1.06319038;0.652620655;0.0773801159;0.613831092;0.0727813056;1.08640599;1.07812085;0.626691933;0.102092203;1.06319067;0.39157197;0.0464280636;10;1.044444;1.00005013;1.00005008
30.752269;1.06305626;0.652887355;0.0768367859;0.614159206;0.0722792502;1.08610786;1.07796191;0.627034869;0.101620106;1.06305669;0.391732095;0.0461021265;10;1.044444;1.00004914;1.0000491
30.753269;1.06303624;0.652924017;0.0767601182;0.61420525;0.0722084767;1.08606484;1.07793892;0.627083821;0.101552694;1.0630367;0.391754112;0.0460561423;10;1.044444;1.00004913;1.00004911
30.755269;1.06299822;0.652997337;0.0766051133;0.614296194;0.0720652246;1.0859808;1.07789394;0.627179606;0.101419324;1.06299873;0.391798146;0.0459631777;10;1.044444;1.00004912;1.00004912
30.771269;1.06269254;0.653568791;0.0753683013;0.615011211;0.0709222796;1.08530335;1.07753315;0.627923482;0.100342992;1.0626929;0.39214138;0.0452214842;10;1.044444;1.00004616;1.00004608
30.779269;1.06254099;0.653838736;0.0747516485;0.615353415;0.0703521051;1.0849662;1.07735329;0.628282004;0.0998060842;1.06254098;0.392303379;0.0448515252;10;1.044444;1.00004528;1.00004492
30.786269;1.0624094;0.654066877;0.0742133737;0.615644876;0.0698541878;1.08467222;1.07719541;0.628589129;0.0993365645;1.06240899;0.392440328;0.0445284945;10;1.044444;1.00004438;1.00004381
30.791269;1.06231464;0.654226645;0.0738301048;0.615850558;0.0694996052;1.0844623;1.07708348;0.628803009;0.0990019084;1.06231396;0.392536315;0.0442984387;10;1.044444;1.00004446;1.00004376
30.799269;1.06216492;0.654474626;0.0732169584;0.61617124;0.0689319766;1.08412848;1.07690557;0.629140687;0.0984658599;1.06216387;0.392685278;0.0439303159;10;1.044444;1.00004356;1.00004274
30.808269;1.06199612;0.654744481;0.0725288346;0.616523415;0.0682947373;1.08375266;1.07670455;0.629510537;0.0978620618;1.06199479;0.392847155;0.0435172028;10;1.044444;1.00004254;1.00004172
30.815269;1.06186514;0.654947794;0.0719955686;0.616790942;0.0678008012;1.08346176;1.07654848;0.629793741;0.0973948719;1.0618638;0.392969014;0.0431970927;10;1.044444;1.0000414;1.00004071
30.831269;1.06156686;0.655396212;0.0707772257;0.617386499;0.0666721612;1.08279878;1.07619329;0.630421072;0.0963244733;1.06156588;0.393237944;0.0424655665;10;1.044444;1.00003882;1.00003868
30.833269;1.06152882;0.655449566;0.0706255612;0.617458841;0.0665317078;1.08271577;1.07614925;0.630496383;0.0961921159;1.06152787;0.39326996;0.0423745088;10;1.044444;1.00003876;1.00003868
30.845269;1.06130661;0.655767988;0.0697139613;0.617887838;0.0656868916;1.08221971;1.075884;0.630950633;0.0953900211;1.06130589;0.393461014;0.0418275077;10;1.044444;1.00003746;1.00003777
30.852269;1.06117751;0.655947968;0.0691857341;0.61813247;0.0651970714;1.08193169;1.07572891;0.631210576;0.094923406;1.06117704;0.393568926;0.0415106336;10;1.044444;1.00003738;1.00003786
30.853269;1.06115849;0.655974634;0.0691090822;0.618168651;0.0651259905;1.08189069;1.0757069;0.631248306;0.0948571719;1.06115806;0.393584909;0.0414646505;10;1.044444;1.00003738;1.00003787
30.866269;1.06091926;0.656299773;0.0681274469;0.618614071;0.0642153161;1.08135677;1.07542189;0.631719671;0.0939927208;1.06091924;0.393779807;0.0408757775;10;1.044444;1.00003643;1.00003699
30.869269;1.0608642;0.656373174;0.0679024202;0.618715269;0.064006554;1.08123378;1.0753559;0.631828234;0.0937923369;1.06086426;0.393823831;0.0407408002;10;1.044444;1.00003645;1.000037
30.873269;1.06079014;0.656469929;0.0676006928;0.618849597;0.0637266299;1.08106978;1.07526791;0.631969898;0.0935271795;1.06079029;0.393881878;0.0405598473;10;1.044444;1.00003647;1.00003702
30.906269;1.06018844;0.657235572;0.0651267921;0.619923144;0.0614292836;1.07972627;1.07454813;0.633111607;0.091341079;1.06018817;0.39434086;0.0390759613;10;1.044444;1.00003408;1.00003479
30.920269;1.05993561;0.657542518;0.0640834417;0.620360126;0.0604590667;1.0791591;1.07424426;0.633579326;0.0904175231;1.05993484;0.394524417;0.0384501177;10;1.044444;1.00003316;1.00003332
30.926269;1.05982664;0.657672468;0.0636367956;0.620546416;0.0600437199;1.07891693;1.07411425;0.633777026;0.090023458;1.05982582;0.394602313;0.0381822087;10;1.044444;1.0000334;1.00003319
30.927269;1.05980865;0.657694122;0.0635617985;0.620577377;0.0599739684;1.0788769;1.07409324;0.633809587;0.0899569371;1.05980782;0.394615308;0.0381372177;10;1.044444;1.00003344;1.00003317
30.946269;1.05946645;0.658092146;0.0621550891;0.621153895;0.0586660035;1.07811257;1.07368278;0.634425746;0.0887103213;1.05946592;0.394854683;0.0372933127;10;1.044444;1.0000332;1.00003204
30.964269;1.05914533;0.6584554;0.0608302744;0.621685587;0.0574332782;1.0773936;1.07329658;0.63499559;0.0875322247;1.0591449;0.395072732;0.0364982236;10;1.044444;1.00003242;1.00003153
30.968269;1.05907336;0.658535428;0.0605370004;0.62180337;0.0571602595;1.0772336;1.07321159;0.635118838;0.0872720379;1.05907287;0.395120673;0.0363221644;10;1.044444;1.00003232;1.00003164
30.982269;1.0588255;0.65880715;0.0595120585;0.622205513;0.0562055527;1.07667788;1.07291272;0.635552141;0.0863611456;1.05882494;0.39528359;0.0357069204;10;1.044444;1.00003191;1.00003206
30.983269;1.05880751;0.65882715;0.0594403839;0.622234981;0.0561388087;1.07663891;1.07289173;0.635583223;0.0862960194;1.05880695;0.395295599;0.0356639043;10;1.044444;1.00003189;1.00003209
30.994269;1.05861346;0.659035471;0.0586384732;0.622545834;0.0553917138;1.0762042;1.07265876;0.635915399;0.0855842899;1.05861291;0.395420768;0.0351827594;10;1.044444;1.00003063;1.00003134
30.995269;1.05859545;0.6590538;0.058565111;0.622573734;0.0553233793;1.0761652;1.07263776;0.635946476;0.0855191443;1.05859489;0.395431784;0.0351387493;10;1.044444;1.00003061;1.00003135
31.027269;1.05803409;0.659631843;0.0562535205;0.623449794;0.0531680961;1.07491145;1.07196339;0.636888166;0.083460196;1.05803435;0.395778943;0.0337517875;10;1.044444;1.00002934;1.00002995
31.038269;1.05784267;0.65982179;0.0554655653;0.623741899;0.0524323773;1.07448338;1.07173351;0.63720367;0.0827566117;1.05784343;0.395893214;0.0332790206;10;1.044444;1.00002913;1.00002991
31.041269;1.05779055;0.659873438;0.0552523163;0.623821389;0.0522332568;1.07436733;1.07167154;0.637288773;0.0825654346;1.05779138;0.395924281;0.0331510558;10;1.044444;1.00002907;1.00002991
31.046269;1.05770438;0.659956758;0.054895755;0.623950878;0.0519002567;1.07417323;1.07156753;0.637430033;0.0822483004;1.05770527;0.395974356;0.0329370968;10;1.044444;1.00002799;1.0000289
31.066269;1.05736031;0.660285282;0.0534755926;0.624464618;0.0505742083;1.07340401;1.07115347;0.637985072;0.0809788162;1.05736088;0.396171337;0.0320854173;10;1.044444;1.00002805;1.00002856
31.084269;1.05705468;0.660568583;0.0522088148;0.624914081;0.0493903748;1.07271717;1.07078469;0.638469152;0.079847385;1.05705499;0.396341222;0.0313253632;10;1.044444;1.0000273;1.00002734
31.090269;1.05695291;0.660660237;0.0517888116;0.625061258;0.0489976875;1.07249024;1.07066285;0.638627377;0.0794704942;1.05695303;0.396396291;0.0310731744;10;1.044444;1.00002745;1.00002741
31.095269;1.0568691;0.660735215;0.0514404453;0.625181949;0.0486719144;1.0723003;1.07056096;0.638759797;0.0791589464;1.05686911;0.396441362;0.0308640306;10;1.044444;1.00002659;1.00002655
31.105269;1.0567003;0.660883458;0.0507436465;0.625422237;0.0480202543;1.07192332;1.07035803;0.639019563;0.0785355768;1.05670034;0.39653043;0.0304458163;10;1.044444;1.00002684;1.00002697
31.108269;1.05665031;0.660926769;0.0505369407;0.62549279;0.047826932;1.07181132;1.07029701;0.639098046;0.0783485225;1.05665039;0.396556425;0.0303217784;10;1.044444;1.00002687;1.0000271
31.133269;1.05623299;0.661278523;0.0488136862;0.626072192;0.0462146037;1.07087792;1.06979503;0.639728041;0.0768057362;1.0562333;0.396767608;0.0292880789;10;1.044444;1.00002559;1.00002683
31.137269;1.05616695;0.661331911;0.0485403034;0.626161756;0.0459587405;1.07072885;1.06971505;0.639825695;0.076559108;1.05616729;0.396799663;0.0291241238;10;1.044444;1.00002556;1.00002687
31.141269;1.05610093;0.661386965;0.0482668981;0.626252907;0.0457028376;1.07058182;1.06963607;0.639924355;0.0763139212;1.05610129;0.396832714;0.0289601512;10;1.044444;1.00002554;1.00002686
31.143269;1.05606792;0.661413656;0.0481318599;0.626297693;0.045576453;1.07050781;1.06959609;0.639973228;0.0761921274;1.05606829;0.396848731;0.0288791586;10;1.044444;1.00002554;1.00002684
31.160269;1.05579011;0.661633665;0.0469781227;0.626670684;0.0444961912;1.06988269;1.06926021;0.640381837;0.0751564883;1.0557901;0.396980863;0.028187006;10;1.044444;1.00002458;1.00002549
31.162269;1.05575716;0.66166031;0.0468430798;0.626715527;0.0443697106;1.06980965;1.06922118;0.640430137;0.0750361514;1.05575705;0.396996883;0.0281059606;10;1.044444;1.0000246;1.00002543
31.167269;1.05567627;0.661721932;0.0465063436;0.626822052;0.0440541758;1.06962755;1.06912208;0.640548664;0.0747330046;1.05567594;0.397033932;0.0279038271;10;1.044444;1.00002465;1.00002527
31.196269;1.05520939;0.662072355;0.0445732032;0.627431035;0.042241319;1.06857942;1.06855792;0.641214187;0.0729925838;1.05520868;0.397243383;0.0267429985;10;1.044444;1.00002345;1.00002369
31.203269;1.05509746;0.662153922;0.0441099168;0.627574959;0.0418066209;1.06832958;1.06842295;0.641371824;0.0725758752;1.05509675;0.397292126;0.0264649642;10;1.044444;1.0000234;1.00002378
31.209269;1.05500248;0.662220381;0.0437149639;0.627694584;0.0414359557;1.06811677;1.06830802;0.641505006;0.0722201409;1.05500175;0.397331933;0.0262280104;10;1.044444;1.00002238;1.00002294
31.226269;1.05473428;0.662408164;0.0426052324;0.628032792;0.0403940481;1.06751498;1.06798416;0.641876486;0.0712197264;1.05473371;0.397444629;0.0255623262;10;1.044444;1.00002256;1.00002305
31.231269;1.05465525;0.6624615;0.0422803552;0.628130587;0.0400889303;1.06733996;1.06788905;0.641983594;0.0709264049;1.05465472;0.397476562;0.0253674607;10;1.044444;1.00002265;1.00002299
31.232269;1.05464026;0.662471509;0.0422153826;0.628149043;0.0400278767;1.06730495;1.06787003;0.642004386;0.0708683629;1.05463972;0.39748255;0.0253284861;10;1.044444;1.00002267;1.00002298
31.235269;1.05459328;0.662503215;0.042022132;0.628207183;0.0398463747;1.06719894;1.06781296;0.642068316;0.0706926714;1.05459272;0.397501525;0.0252125538;10;1.044444;1.00002272;1.00002295
31.237269;1.0545623;0.662524915;0.0418921835;0.628246269;0.0397243093;1.06712895;1.06777593;0.642110848;0.0705765137;1.05456173;0.397514515;0.025134591;10;1.044444;1.00002273;1.00002294
31.239269;1.05453134;0.662544946;0.0417638946;0.628283768;0.0396038244;1.06705995;1.0677379;0.642152416;0.0704588576;1.05453075;0.39752651;0.0250576223;10;1.044444;1.00002174;1.00002193
31.264269;1.05414568;0.662798267;0.0401640075;0.628754464;0.0381007946;1.06619436;1.06727096;0.642670548;0.069014067;1.05414476;0.397678719;0.0240978878;10;1.044444;1.00002154;1.00002181
31.288269;1.05378034;0.663024477;0.0386521262;0.629187078;0.0366792089;1.06537526;1.06682885;0.643150383;0.0676472818;1.05377922;0.397815034;0.023191046;10;1.044444;1.00002025;1.00002087
31.289269;1.05376532;0.663034489;0.0385887585;0.62920552;0.0366196262;1.06534223;1.06681084;0.643170588;0.0675906099;1.05376421;0.397821035;0.023153036;10;1.044444;1.00002026;1.00002087
31.301269;1.0535851;0.663142992;0.0378415283;0.629415814;0.0359172412;1.06493795;1.06659263;0.643403539;0.0669151348;1.05358423;0.397886072;0.0227049237;10;1.044444;1.00002038;1.00002084
31.306269;1.05351006;0.663186369;0.0375329557;0.629501744;0.0356271628;1.06476991;1.06650256;0.643498486;0.0666347403;1.05350932;0.397912089;0.0225198515;10;1.044444;1.00002047;1.00002084
31.315269;1.05337718;0.663264861;0.0369775872;0.62965548;0.0351047881;1.06447099;1.06634051;0.643671292;0.0661322508;1.05337662;0.397959112;0.0221867492;10;1.044444;1.00001964;1.00001994
31.318269;1.05333226;0.663291614;0.0367941489;0.629707641;0.0349322258;1.06437103;1.06628654;0.64372735;0.0659668437;1.05333174;0.397975106;0.0220767518;10;1.044444;1.00001969;1.00001997
